
OS:Version,
  {873d99e6-9a3a-490f-8d8f-47820b39fa8c}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {da592e75-9d57-45e8-b002-be2fd5ab70ac}, !- Handle
  Always On Discrete,                     !- Name
  {e70b5791-2379-442c-8270-037a90060e26}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e70b5791-2379-442c-8270-037a90060e26}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ClimateZones,
  {8a3ac41c-57d4-48e4-a48e-1f232e262211}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {1d4d0f18-e6dd-45c8-896c-f4f2a89e6ae5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {c1349a5a-d7e1-4ed9-8e5b-24480649c25c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {8297fd56-36de-4b79-a182-b7636f4ae3e3}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {7c57f4fc-548f-44e7-a438-1feca6a75629}; !- Handle

OS:Sizing:Parameters,
  {ee365675-827e-489e-9a24-0f596988dec4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {8a7b938e-cdcb-40af-82b1-79c267c36bae}; !- Handle

OS:Timestep,
  {31824a36-2f0f-4919-a534-cdb00e20d2e0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {275082a5-6cfd-4756-972e-8810ab253e29}; !- Handle

OS:ConvergenceLimits,
  {fcca1605-8471-4f2f-a485-a59582311771}; !- Handle

OS:ShadowCalculation,
  {d875de65-75c7-4d9d-883e-07bd79421b67}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Inside,
  {5add9a33-b760-4e82-a0f9-3ae0e369b9c4}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0257be16-14fc-418e-bc73-178201ccc4ec}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {5a22c4c4-a6a6-4769-b0a8-f79498f98a6d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {24c912f8-6f7f-4792-8ea0-a8d47b3c41a1}, !- Handle
  AnalyticalSolution,                     !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {07e7d420-4b9b-4760-8a70-01b36aa6074f}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {91056672-db13-4057-9cb7-7ac44d24bfc5}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {17c33f47-c9b9-463a-84bc-12596f349148}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {e0ce3521-4e53-4eca-8017-2f1c8dec2b50}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {b6e6be84-f909-42a5-9deb-ef70c0296721}; !- Handle

OS:Site,
  {f38b0e3c-04e1-4822-940e-9b46c436222c}, !- Handle
  Montreal Int'l,                         !- Name
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:Rendering:Color,
  {53aca611-9606-41ae-a88b-03772c83b6ab}, !- Handle
  Rendering Color 1,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {3a20026c-5f5a-43d3-9b7b-9ccf078368a5}, ! Handle
  MidriseApartment Apartment Light,       ! Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, ! Schedule Type Limits Name
  {5f990961-a881-4223-a9f8-00f44cc76f55}, ! Default Day Schedule Name
  {7fdb6f45-4bda-4f87-8a5b-ea7d1d68dfa3}, ! Summer Design Day Schedule Name
  {a945c2f6-7940-49e4-a8e4-ac41f914d390}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {5f990961-a881-4223-a9f8-00f44cc76f55}, !- Handle
  MidriseApartment Apartment Light Default Schedule, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {7fdb6f45-4bda-4f87-8a5b-ea7d1d68dfa3}, !- Handle
  MidriseApartment Apartment Light Summer Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067000000000000004,                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39400000000000002,                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39300000000000002,                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.17199999999999999,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11899999999999999,                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.20599999999999999,                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61599999999999999,                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82899999999999996,                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.98599999999999999,                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.69199999999999995,                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38400000000000001,                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {a945c2f6-7940-49e4-a8e4-ac41f914d390}, !- Handle
  MidriseApartment Apartment Light Winter Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067000000000000004,                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39400000000000002,                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39300000000000002,                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.17199999999999999,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11899999999999999,                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.20599999999999999,                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61599999999999999,                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82899999999999996,                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.98599999999999999,                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.69199999999999995,                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38400000000000001,                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Ruleset,
  {0ae05ff3-c097-4971-9b57-fe5edfea7b6b}, ! Handle
  MidriseApartment Apartment Occ,         ! Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, ! Schedule Type Limits Name
  {4f2c8641-741e-4430-9178-0a4075f0e3c0}, ! Default Day Schedule Name
  {54722c34-83b9-4c43-b3f2-33ce1f387378}, ! Summer Design Day Schedule Name
  {eb047b37-251e-4582-b485-3a9e7acd0e2b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f2c8641-741e-4430-9178-0a4075f0e3c0}, !- Handle
  MidriseApartment Apartment Occ Default Schedule, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {54722c34-83b9-4c43-b3f2-33ce1f387378}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.84999999999999998,                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39000000000000001,                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999,                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52000000000000002,                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {eb047b37-251e-4582-b485-3a9e7acd0e2b}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.84999999999999998,                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39000000000000001,                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999,                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52000000000000002,                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {f2a91b5e-72bf-49a9-ba0a-20d75be43bcc}, ! Handle
  MidriseApartment Activity,              ! Name
  {e70b2fb8-f388-43fb-82b4-346fa487787c}, ! Schedule Type Limits Name
  {d857da11-8cf3-4bb8-b5b3-14ce17420bd8}, ! Default Day Schedule Name
  {6c94f0e1-1ee7-491c-a7f9-919b86ea085b}, ! Summer Design Day Schedule Name
  {41f476f1-fcf3-45dd-aaa7-87bee65ec83b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e70b2fb8-f388-43fb-82b4-346fa487787c}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {d857da11-8cf3-4bb8-b5b3-14ce17420bd8}, !- Handle
  MidriseApartment Activity Default Schedule, !- Name
  {e70b2fb8-f388-43fb-82b4-346fa487787c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6c94f0e1-1ee7-491c-a7f9-919b86ea085b}, !- Handle
  MidriseApartment Activity Summer Design Day, !- Name
  {e70b2fb8-f388-43fb-82b4-346fa487787c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {41f476f1-fcf3-45dd-aaa7-87bee65ec83b}, !- Handle
  MidriseApartment Activity Winter Design Day, !- Name
  {e70b2fb8-f388-43fb-82b4-346fa487787c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6cb4631-0b94-489a-91ca-7607faf4c5b2}, ! Handle
  MidriseApartment Infil,                 ! Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, ! Schedule Type Limits Name
  {c3d2b2d7-8a18-4cfd-992e-c7e615033065}, ! Default Day Schedule Name
  {c396c9ac-7d48-4a18-911a-fd4a4af8bed7}, ! Summer Design Day Schedule Name
  {1e1c62b1-a31f-487a-944c-dece6d2f0933}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3d2b2d7-8a18-4cfd-992e-c7e615033065}, !- Handle
  MidriseApartment Infil Default Schedule, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c396c9ac-7d48-4a18-911a-fd4a4af8bed7}, !- Handle
  MidriseApartment Infil Summer Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e1c62b1-a31f-487a-944c-dece6d2f0933}, !- Handle
  MidriseApartment Infil Winter Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {43ea1778-851b-4841-a3d4-961e9de4130e}, ! Handle
  MidriseApartment Apartment Equip,       ! Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, ! Schedule Type Limits Name
  {3750d611-e64e-4dd7-a4a3-3835be482d43}, ! Default Day Schedule Name
  {5d6ca669-67b1-473e-b7e4-2d39c422d346}, ! Summer Design Day Schedule Name
  {5ee77a32-840e-4881-8e55-a8c384074ef0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3750d611-e64e-4dd7-a4a3-3835be482d43}, !- Handle
  MidriseApartment Apartment Equip Default Schedule, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {5d6ca669-67b1-473e-b7e4-2d39c422d346}, !- Handle
  MidriseApartment Apartment Equip Summer Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45000000000000001,                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40999999999999998,                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39000000000000001,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.42999999999999999,                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54000000000000004,                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65000000000000002,                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66000000000000003,                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67000000000000004,                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68999999999999995,                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69999999999999996,                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68999999999999995,                    !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66000000000000003,                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65000000000000002,                    !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68000000000000005,                    !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.80000000000000004,                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93000000000000005,                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89000000000000001,                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.84999999999999998,                    !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.70999999999999996,                    !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57999999999999996;                    !- Value Until Time 22

OS:Schedule:Day,
  {5ee77a32-840e-4881-8e55-a8c384074ef0}, !- Handle
  MidriseApartment Apartment Equip Winter Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45000000000000001,                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40999999999999998,                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39000000000000001,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.42999999999999999,                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54000000000000004,                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65000000000000002,                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66000000000000003,                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67000000000000004,                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68999999999999995,                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69999999999999996,                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68999999999999995,                    !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66000000000000003,                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65000000000000002,                    !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68000000000000005,                    !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.80000000000000004,                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93000000000000005,                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89000000000000001,                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.84999999999999998,                    !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.70999999999999996,                    !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57999999999999996;                    !- Value Until Time 22

OS:ThermostatSetpoint:DualSetpoint,
  {eb838730-6721-40f9-911d-2fc2422308e9}, !- Handle
  189.1-2009 - MidriseApartment - Apartment - CZ4-8 Thermostat, !- Name
  {68ef7a07-d7a7-4e80-a3e7-5366797ac6f7}, !- Heating Setpoint Temperature Schedule Name
  {8ec53d69-5954-4501-9264-4abdcc100925}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {68ef7a07-d7a7-4e80-a3e7-5366797ac6f7}, ! Handle
  MidriseApartment Apartment HtgSetp,     ! Name
  {aea30903-241a-4ac0-9b08-5e2ee69e58d4}, ! Schedule Type Limits Name
  {d054c458-118c-4a64-9ab5-3d58c45b9ce0}, ! Default Day Schedule Name
  {3c6939d0-92a2-4037-8161-0e3ec95376a8}, !- Summer Design Day Schedule Name
  {2c635d93-2fa2-4af3-b06a-1601351cc92b}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {aea30903-241a-4ac0-9b08-5e2ee69e58d4}, !- Handle
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d054c458-118c-4a64-9ab5-3d58c45b9ce0}, !- Handle
  MidriseApartment Apartment HtgSetp Default Schedule, !- Name
  {aea30903-241a-4ac0-9b08-5e2ee69e58d4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {3c6939d0-92a2-4037-8161-0e3ec95376a8}, !- Handle
  Schedule Day 5,                         !- Name
  {aea30903-241a-4ac0-9b08-5e2ee69e58d4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {2c635d93-2fa2-4af3-b06a-1601351cc92b}, !- Handle
  Schedule Day 4,                         !- Name
  {aea30903-241a-4ac0-9b08-5e2ee69e58d4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ec53d69-5954-4501-9264-4abdcc100925}, ! Handle
  MidriseApartment Apartment ClgSetp,     ! Name
  {0410593e-2fe6-4f7f-b0d7-3f8cdc9e4657}, ! Schedule Type Limits Name
  {dd2afc86-d1c7-47de-b4b2-7a9954d4fb79}, ! Default Day Schedule Name
  {bfb9515d-857d-435b-87ec-1cb78ce3667d}, !- Summer Design Day Schedule Name
  {2135ae76-81ec-40d4-8bc9-ba8f8e30c468}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0410593e-2fe6-4f7f-b0d7-3f8cdc9e4657}, !- Handle
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {dd2afc86-d1c7-47de-b4b2-7a9954d4fb79}, !- Handle
  MidriseApartment Apartment ClgSetp Default Schedule, !- Name
  {0410593e-2fe6-4f7f-b0d7-3f8cdc9e4657}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {bfb9515d-857d-435b-87ec-1cb78ce3667d}, !- Handle
  Schedule Day 3,                         !- Name
  {0410593e-2fe6-4f7f-b0d7-3f8cdc9e4657}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {2135ae76-81ec-40d4-8bc9-ba8f8e30c468}, !- Handle
  Schedule Day 2,                         !- Name
  {0410593e-2fe6-4f7f-b0d7-3f8cdc9e4657}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Rendering:Color,
  {103bcafd-ec93-47f0-a2a0-48d6550770f5}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {42fc1b41-54ce-4160-b958-b4d820f9a216}, ! Handle
  MidriseApartment Corridor Light,        ! Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, ! Schedule Type Limits Name
  {0534a1eb-8b18-442c-85f4-8ea25bd34c7b}, ! Default Day Schedule Name
  {55040763-36ca-4df0-868c-016410fa346c}, ! Summer Design Day Schedule Name
  {1150f399-4a6d-4afc-a7b6-e447917346b7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0534a1eb-8b18-442c-85f4-8ea25bd34c7b}, !- Handle
  MidriseApartment Corridor Light Default Schedule, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55040763-36ca-4df0-868c-016410fa346c}, !- Handle
  MidriseApartment Corridor Light Summer Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1150f399-4a6d-4afc-a7b6-e447917346b7}, !- Handle
  MidriseApartment Corridor Light Winter Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {9bd86446-1cac-474f-9352-cdefeb1ef965}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56621348-5fe6-4dda-8c9c-c7aac39487fa}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Thermostat, !- Name
  {c3d536c3-1864-498a-aa74-a38a717f63bc}, !- Heating Setpoint Temperature Schedule Name
  {ebab8f0a-911f-4f89-88c8-fc3000c2a088}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c3d536c3-1864-498a-aa74-a38a717f63bc}, !- Handle
  MidriseApartment Corridor HtgSetp,      !- Name
  {5d8f28b9-1124-4d01-b429-0cd53396f186}, !- Schedule Type Limits Name
  {85142e6c-6410-4c68-a42f-ffd4279bbcd5}, !- Default Day Schedule Name
  {c2a97e03-0b77-48d1-be60-a32c252217c7}, !- Summer Design Day Schedule Name
  {68ecd106-b2f6-4687-af46-ad1334e1e2bb}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {5d8f28b9-1124-4d01-b429-0cd53396f186}, !- Handle
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {85142e6c-6410-4c68-a42f-ffd4279bbcd5}, !- Handle
  Schedule Day 1,                         !- Name
  {5d8f28b9-1124-4d01-b429-0cd53396f186}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {c2a97e03-0b77-48d1-be60-a32c252217c7}, !- Handle
  Schedule Day 8,                         !- Name
  {5d8f28b9-1124-4d01-b429-0cd53396f186}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {68ecd106-b2f6-4687-af46-ad1334e1e2bb}, !- Handle
  Schedule Day 7,                         !- Name
  {5d8f28b9-1124-4d01-b429-0cd53396f186}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebab8f0a-911f-4f89-88c8-fc3000c2a088}, !- Handle
  MidriseApartment Corridor ClgSetp,      !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  {e338b7bf-478e-4ebd-aeee-7017df171ae7}, !- Default Day Schedule Name
  {d1be19e5-f74b-403e-8a7f-99b8ffb3a4db}, !- Summer Design Day Schedule Name
  {d93b2695-9811-4e53-afbb-c2ba45bf4606}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Handle
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {e338b7bf-478e-4ebd-aeee-7017df171ae7}, !- Handle
  Schedule Day 6,                         !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d1be19e5-f74b-403e-8a7f-99b8ffb3a4db}, !- Handle
  Schedule Day 11,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d93b2695-9811-4e53-afbb-c2ba45bf4606}, !- Handle
  Schedule Day 10,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Rendering:Color,
  {fe32427d-3f26-4274-8550-33f2561a5fe8}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {0777011c-55b3-4d3d-927a-8d5dae34c689}, ! Handle
  MidriseApartment Office Light,          ! Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, ! Schedule Type Limits Name
  {8f364f7b-b5bf-4d6d-89b0-0627ffc216a9}, ! Default Day Schedule Name
  {1fbfceba-f5d2-4842-9ad7-78a27acc2f46}, ! Summer Design Day Schedule Name
  {9d1257b1-5a3a-40fe-8a2c-f2d084ad1998}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f364f7b-b5bf-4d6d-89b0-0627ffc216a9}, !- Handle
  MidriseApartment Office Light Default Schedule, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {1fbfceba-f5d2-4842-9ad7-78a27acc2f46}, !- Handle
  MidriseApartment Office Light Summer Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17999999999999999,                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.90000000000000002,                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.80000000000000004,                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90000000000000002,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17999999999999999;                    !- Value Until Time 5

OS:Schedule:Day,
  {9d1257b1-5a3a-40fe-8a2c-f2d084ad1998}, !- Handle
  MidriseApartment Office Light Winter Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.17999999999999999;                    !- Value Until Time 1

OS:Schedule:Rule,
  {d6e93d3a-08ee-498f-8a84-1c766ca3b4e8}, !- Handle
  MidriseApartment Office Light Rule 1,   !- Name
  {0777011c-55b3-4d3d-927a-8d5dae34c689}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59c2944b-59a7-4187-80dd-fd93a45249a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59c2944b-59a7-4187-80dd-fd93a45249a2}, !- Handle
  MidriseApartment Office Light Rule 1 Day Schedule, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.17999999999999999;                    !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {3c0f8663-13ce-4b68-b717-ccc2c505579b}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f11adf0-e192-4686-86af-629999b80e7f}, ! Handle
  MidriseApartment Office Occ,            ! Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, ! Schedule Type Limits Name
  {6408901d-fa52-4296-9cf8-2f492e76e513}, ! Default Day Schedule Name
  {e720a8fc-c944-4dd7-b023-8fbc1ba0fd69}, ! Summer Design Day Schedule Name
  {15df6d80-94c4-4c35-82c7-33fb8cb17d81}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6408901d-fa52-4296-9cf8-2f492e76e513}, !- Handle
  MidriseApartment Office Occ Default Schedule, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {e720a8fc-c944-4dd7-b023-8fbc1ba0fd69}, !- Handle
  MidriseApartment Office Occ Summer Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {15df6d80-94c4-4c35-82c7-33fb8cb17d81}, !- Handle
  MidriseApartment Office Occ Winter Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b9ec6762-9652-4506-91f9-1349aed83144}, !- Handle
  MidriseApartment Office Occ Rule 1,     !- Name
  {9f11adf0-e192-4686-86af-629999b80e7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6554ca9f-4300-48b5-ba61-fd887525f9cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6554ca9f-4300-48b5-ba61-fd887525f9cb}, !- Handle
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {02a4c0f7-fc46-4079-8496-a06a3438c4c8}, ! Handle
  MidriseApartment Office Equip,          ! Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, ! Schedule Type Limits Name
  {058b55ec-b6e3-4aea-8d1e-f6bc51e884c3}, ! Default Day Schedule Name
  {a43452f4-9aa8-4e3f-b006-8a89d1784469}, ! Summer Design Day Schedule Name
  {4d34d39d-fea3-4703-bbb1-ac446b0aa33f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {058b55ec-b6e3-4aea-8d1e-f6bc51e884c3}, !- Handle
  MidriseApartment Office Equip Default Schedule, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {a43452f4-9aa8-4e3f-b006-8a89d1784469}, !- Handle
  MidriseApartment Office Equip Summer Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33000000000000002,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.93999999999999995,                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33000000000000002;                    !- Value Until Time 7

OS:Schedule:Day,
  {4d34d39d-fea3-4703-bbb1-ac446b0aa33f}, !- Handle
  MidriseApartment Office Equip Winter Design Day, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33000000000000002;                    !- Value Until Time 1

OS:Schedule:Rule,
  {b8746f5a-139a-4ad4-981c-437818e004df}, !- Handle
  MidriseApartment Office Equip Rule 1,   !- Name
  {02a4c0f7-fc46-4079-8496-a06a3438c4c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac18d7e1-a6db-45a6-8bee-03576bcafdf6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac18d7e1-a6db-45a6-8bee-03576bcafdf6}, !- Handle
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Name
  {687f11ae-a528-4d5e-b55b-21b06f3d3db9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33000000000000002;                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b7f99c70-3782-4ba8-89a5-5840aba38aa8}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Thermostat, !- Name
  {ad558519-e9b1-497f-b57e-442281b83923}, !- Heating Setpoint Temperature Schedule Name
  {abc06a44-008f-4bd6-96e6-326c900b5ff1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ad558519-e9b1-497f-b57e-442281b83923}, ! Handle
  MidriseApartment Office HtgSetp,        ! Name
  {9bda4dd6-e71a-4ad5-94ba-3f4f646be635}, ! Schedule Type Limits Name
  {a59a3a1e-1893-402a-ad52-24f8514cb4ed}, ! Default Day Schedule Name
  {69bbea7c-7306-43b7-854f-41722d6ea48c}, ! Summer Design Day Schedule Name
  {f5f67aaa-1779-4fdf-92a3-f7e4eaa6d0ba}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9bda4dd6-e71a-4ad5-94ba-3f4f646be635}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {a59a3a1e-1893-402a-ad52-24f8514cb4ed}, !- Handle
  MidriseApartment Office HtgSetp Default Schedule, !- Name
  {9bda4dd6-e71a-4ad5-94ba-3f4f646be635}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.600001335144,                        !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.2999992370605,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1000003814697,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3000011444092,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6000003814697;                       !- Value Until Time 5

OS:Schedule:Day,
  {69bbea7c-7306-43b7-854f-41722d6ea48c}, !- Handle
  MidriseApartment Office HtgSetp Summer Design Day, !- Name
  {9bda4dd6-e71a-4ad5-94ba-3f4f646be635}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f5f67aaa-1779-4fdf-92a3-f7e4eaa6d0ba}, !- Handle
  MidriseApartment Office HtgSetp Winter Design Day, !- Name
  {9bda4dd6-e71a-4ad5-94ba-3f4f646be635}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.300000000000001,                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.100000000000001,                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.300000000000001,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {abc06a44-008f-4bd6-96e6-326c900b5ff1}, ! Handle
  MidriseApartment Office ClgSetp,        ! Name
  {c60a7857-a8a5-4614-a380-98d102ebce4f}, ! Schedule Type Limits Name
  {91ba0fa2-51f2-4b55-a3ca-6e6b10d3ca29}, ! Default Day Schedule Name
  {b5720a1b-fec8-4dfe-8b47-0cd0abc82692}, ! Summer Design Day Schedule Name
  {1c3ad299-296a-4df1-8731-19427a5aa6c1}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c60a7857-a8a5-4614-a380-98d102ebce4f}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {91ba0fa2-51f2-4b55-a3ca-6e6b10d3ca29}, !- Handle
  MidriseApartment Office ClgSetp Default Schedule, !- Name
  {c60a7857-a8a5-4614-a380-98d102ebce4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.3999996185303,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6999988555908,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8999996185303,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.6999988555908,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.3999996185303;                       !- Value Until Time 5

OS:Schedule:Day,
  {b5720a1b-fec8-4dfe-8b47-0cd0abc82692}, !- Handle
  MidriseApartment Office ClgSetp Summer Design Day, !- Name
  {c60a7857-a8a5-4614-a380-98d102ebce4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.399999999999999,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.699999999999999,                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.899999999999999,                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.699999999999999,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.399999999999999;                     !- Value Until Time 5

OS:Schedule:Day,
  {1c3ad299-296a-4df1-8731-19427a5aa6c1}, !- Handle
  MidriseApartment Office ClgSetp Winter Design Day, !- Name
  {c60a7857-a8a5-4614-a380-98d102ebce4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.399999999999999;                     !- Value Until Time 1

OS:DefaultConstructionSet,
  {6a8b7845-633a-47e3-894a-76edd12882cf}, !- Handle
  189.1-2009 - CZ4-5 - MidriseApartment,  !- Name
  {c3fc552a-9dec-4840-81e7-66e7a83ec7d2}, !- Default Exterior Surface Constructions Name
  {a431cb6a-d204-4b7f-bde1-8ec6206ce58e}, !- Default Interior Surface Constructions Name
  {885e1228-13bd-4b1a-bea2-64b277bb1df3}, !- Default Ground Contact Surface Constructions Name
  {42238507-35ef-4d0c-9f2a-bad2ec1bff3e}, !- Default Exterior SubSurface Constructions Name
  {ffc27743-a1a0-4472-9157-a4de41339669}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c3fc552a-9dec-4840-81e7-66e7a83ec7d2}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Material,
  {aef47980-76c5-43c3-82b9-0d8d58a3c981}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {3d1f3d1f-02ec-4268-9bde-295fd88b35f2}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1;                                    !- Thermal Resistance {m2-K/W}

OS:Rendering:Color,
  {5adbb396-d3a8-4a80-890e-7c99b51b5d24}, !- Handle
  Rendering Color 4,                      !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {0ae2b80b-ab75-40c9-9a60-d0813589262e}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {db9b06e9-b1ed-4732-a6e4-ddba7f31e25d}; !- Group Rendering Name

OS:BuildingStory,
  {7aade679-fc53-42da-8f9d-b4ba58bcf4e0}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e4d29cf1-0a0a-436d-bd25-c14ff2d460c9}; !- Group Rendering Name

OS:Rendering:Color,
  {db9b06e9-b1ed-4732-a6e4-ddba7f31e25d}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4d29cf1-0a0a-436d-bd25-c14ff2d460c9}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:BuildingStory,
  {12e09721-fc06-4b88-b17a-7be0cdcb69c2}, !- Handle
  Building Story typical,                 !- Name
  21,                                     !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2132686e-3d01-41cc-a856-34e7c19d8202}; !- Group Rendering Name

OS:Space,
  {90eb9f9d-fbc6-4ef3-aeb9-a5ba1699c9f4}, !- Handle
  Space 101,                              !- Name
  {7ef64375-f115-4f1b-b0d9-6ac502ef909d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae2b80b-ab75-40c9-9a60-d0813589262e}, !- Building Story Name
  {31995468-32e6-41a8-bf31-e00b1ecdb4c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {4a91f1a6-d8d4-480b-bb88-437cc318490b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90eb9f9d-fbc6-4ef3-aeb9-a5ba1699c9f4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -22, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -22, 33, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38dbbe12-2d15-46c9-89af-f10c6e60563a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90eb9f9d-fbc6-4ef3-aeb9-a5ba1699c9f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -22, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f05fe7c7-3bfc-4ea0-9eed-57b1b21063ab}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90eb9f9d-fbc6-4ef3-aeb9-a5ba1699c9f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 33, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -22, 33, 0,                             !- X,Y,Z Vertex 2 {m}
  -22, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -22, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cefc067-3088-4024-9836-be64f513f50d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90eb9f9d-fbc6-4ef3-aeb9-a5ba1699c9f4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 2 {m}
  -22, 33, 0,                             !- X,Y,Z Vertex 3 {m}
  -22, 33, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5f8592e-5e1d-4acb-91f5-78e350d8bc95}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90eb9f9d-fbc6-4ef3-aeb9-a5ba1699c9f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 33, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb53b734-9a5b-426d-9210-5a3a77d48114}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90eb9f9d-fbc6-4ef3-aeb9-a5ba1699c9f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 33, 3.048,                           !- X,Y,Z Vertex 2 {m}
  -22, 33, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -22, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2132686e-3d01-41cc-a856-34e7c19d8202}, !- Handle
  Rendering Color 7,                      !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:BuildingStory,
  {303daf3b-5176-4344-9180-6e4bc0b0c88a}, !- Handle
  Building Story roof,                    !- Name
  38,                                     !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0ae64a2d-dbd1-4203-8d82-53fe0a4e7c97}; !- Group Rendering Name

OS:Space,
  {0ad68fd9-a0aa-4350-920c-060ec144681b}, !- Handle
  Space 102,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7aade679-fc53-42da-8f9d-b4ba58bcf4e0}, !- Building Story Name
  {b0f5e6ec-cf06-4b93-8298-9e8d6933d725}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {67eab284-b71c-4568-8ea7-255c23f6e807}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ad68fd9-a0aa-4350-920c-060ec144681b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a01c65e-8737-4524-ad0c-c22a002f1b2e}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ad68fd9-a0aa-4350-920c-060ec144681b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f09a62f2-be0c-4009-a21b-200e1fbf95ac}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ad68fd9-a0aa-4350-920c-060ec144681b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b58c0c6d-0008-4e54-aff8-fe03e467ebfa}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ad68fd9-a0aa-4350-920c-060ec144681b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb6b8b43-8a11-4c8e-9eb3-397eaa277985}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ad68fd9-a0aa-4350-920c-060ec144681b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de58346b-2160-4a89-b4e3-297c218b8420}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ad68fd9-a0aa-4350-920c-060ec144681b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Handle
  Space 103,                              !- Name
  {7ef64375-f115-4f1b-b0d9-6ac502ef909d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  33,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7aade679-fc53-42da-8f9d-b4ba58bcf4e0}, !- Building Story Name
  {0bcde09b-b5e0-47d3-bd20-db366b6f278c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {3f556f3b-9c3a-4b13-858f-9140092ecd37}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84ba05a6-8330-4a35-9f47-a4504f9199b3}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba97d95a-1762-45c2-b6fd-841589b01f4f}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -8.50000000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  2, -8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a20ead-ab91-4ef2-85ae-ed4cd2665796}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -17, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -17, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  2, -8.50000000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f4f7c1-0a4b-4cdf-998c-86607ac641b0}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -25, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -17, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -17, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {310f7755-73cc-45cc-900c-1836fada049f}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -33, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -25, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2f0201-2d0a-4cc4-bde5-481309e3561a}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, -33, 3.048,                          !- X,Y,Z Vertex 1 {m}
  1, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -33, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {427d6913-6613-4eb4-a702-36ef2926e534}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -33, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  1, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  1, -33, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5d1d04-7a20-4fea-882e-ee4cd356a39f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -33, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da62152b-249b-4998-bc06-b5b1efada997}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -17, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a35e2689-14a4-434f-8df5-18ebeee7f44f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.50000000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -17, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -17, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e281365-b17f-4937-ac72-b0e38a2d1f4b}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.50000000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7488eabd-2693-4ffc-9e47-5b6952ebab7f}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -33, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -33, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {76e5c5b1-e76f-4e25-a3ba-ea9d9ba3914b}, !- Handle
  Space 104,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7aade679-fc53-42da-8f9d-b4ba58bcf4e0}, !- Building Story Name
  {0368570f-051c-487f-8078-6495628062c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {93dcda02-39d1-4fc9-a885-f8b803760c18}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76e5c5b1-e76f-4e25-a3ba-ea9d9ba3914b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd85673f-7f47-42fa-8ed2-801fa6d1dd06}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76e5c5b1-e76f-4e25-a3ba-ea9d9ba3914b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f769bcae-09eb-43fa-8e35-255d3a2121a0}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76e5c5b1-e76f-4e25-a3ba-ea9d9ba3914b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6aac558-9955-4a3d-9bc9-fbc49fd9468d}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76e5c5b1-e76f-4e25-a3ba-ea9d9ba3914b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c08fb08-7d58-454e-874d-049231f2da8c}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76e5c5b1-e76f-4e25-a3ba-ea9d9ba3914b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43f27caa-b89d-4e9b-89b6-17627508e935}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76e5c5b1-e76f-4e25-a3ba-ea9d9ba3914b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f9a287a-0046-41e2-9502-c1fdee7af64b}, !- Handle
  Space 105,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  8,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7aade679-fc53-42da-8f9d-b4ba58bcf4e0}, !- Building Story Name
  {be1ec811-ce9b-4946-ace9-8ee08f926960}; !- Thermal Zone Name

OS:Surface,
  {a49c67df-306b-4cab-88cc-7dcb0fa90da5}, !- Handle
  Surface 32,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f9a287a-0046-41e2-9502-c1fdee7af64b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05b882ea-908a-4b91-b595-acd595413f38}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f9a287a-0046-41e2-9502-c1fdee7af64b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.05, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 1.05, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {330f6f75-228a-4e2e-99b9-5d6b598f1dc1}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f9a287a-0046-41e2-9502-c1fdee7af64b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.05, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.05, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2ef0712-4403-44b2-bef2-2ae7682513e9}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f9a287a-0046-41e2-9502-c1fdee7af64b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {828a81b3-d020-4287-b59d-4be27fe807ab}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f9a287a-0046-41e2-9502-c1fdee7af64b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3e0eb3a-9308-4e90-8c47-91b5c6354005}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f9a287a-0046-41e2-9502-c1fdee7af64b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5cec5d5-9879-4b22-a209-b89162025645}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f9a287a-0046-41e2-9502-c1fdee7af64b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {61d762b5-ca38-423f-9450-f9788d2b0c6f}, !- Handle
  Space 106,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7aade679-fc53-42da-8f9d-b4ba58bcf4e0}, !- Building Story Name
  {5733332b-2bb1-4092-9792-c1745e579a86}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {14c885f9-8eda-4e94-9e66-1f051c9ff106}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {61d762b5-ca38-423f-9450-f9788d2b0c6f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -5.77529135625809e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c03bc19-bead-4cbf-9f03-5cb47a893c1c}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61d762b5-ca38-423f-9450-f9788d2b0c6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88414c2f-4f11-4a23-8656-75c5467d13a6}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61d762b5-ca38-423f-9450-f9788d2b0c6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcfdf1c8-90b0-4152-91c5-4dcf2223ceff}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61d762b5-ca38-423f-9450-f9788d2b0c6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -5.77529135625809e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  -10, -5.77529135625809e-15, 0,          !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51b879cc-15e2-48ef-80d7-25be939d1bff}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61d762b5-ca38-423f-9450-f9788d2b0c6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5545551907459e-46, 9.61779215645457e-31, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.5545551907459e-46, 9.61779215645457e-31, 0, !- X,Y,Z Vertex 2 {m}
  -10, -5.77529135625809e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -10, -5.77529135625809e-15, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39293acd-881a-4cf5-8a8b-f49b0ae43715}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {61d762b5-ca38-423f-9450-f9788d2b0c6f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, -5.77529135625809e-15, 3.048,      !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1277c946-80ac-47b0-8173-504914adba57}, !- Handle
  Space 107,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7aade679-fc53-42da-8f9d-b4ba58bcf4e0}, !- Building Story Name
  {f1e9a3f1-a81c-4dfe-afe3-08e08297710f}; !- Thermal Zone Name

OS:Surface,
  {4c6cd907-6e74-415b-a4b9-d47686048a7e}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1277c946-80ac-47b0-8173-504914adba57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.5, 0,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ec4a49d-b6ea-4e01-a14f-380cae57e306}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1277c946-80ac-47b0-8173-504914adba57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8529b41-65f0-49ca-a977-99cbcd83b5c7}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1277c946-80ac-47b0-8173-504914adba57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10, 8.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 8.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cc44b48-f66d-4be6-ac88-eb2dc917d9c8}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1277c946-80ac-47b0-8173-504914adba57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8.5, 0,                             !- X,Y,Z Vertex 3 {m}
  10, 8.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4941f2d-733d-442e-9ca9-f5ed9da53beb}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1277c946-80ac-47b0-8173-504914adba57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59b22711-ffd7-4327-9071-4b93a84d986f}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1277c946-80ac-47b0-8173-504914adba57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8.5, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ebd715c9-a9e5-4b74-9154-f1b4ec643b9f}, !- Handle
  Space 108,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7aade679-fc53-42da-8f9d-b4ba58bcf4e0}, !- Building Story Name
  {51d0b4b5-e216-433b-89ea-2c2282c7c5c5}; !- Thermal Zone Name

OS:Surface,
  {a8589e72-c401-4b2b-ad9c-64982dd82a59}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebd715c9-a9e5-4b74-9154-f1b4ec643b9f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, -8.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {096f4bc6-3486-4f54-85de-2e3d444b7057}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd715c9-a9e5-4b74-9154-f1b4ec643b9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36abf66b-38ad-4509-a65c-f4854b34504e}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd715c9-a9e5-4b74-9154-f1b4ec643b9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10, -8.5, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -8.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d0c8ce0-99ad-4743-ac40-8c8af5394c9e}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd715c9-a9e5-4b74-9154-f1b4ec643b9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -8.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -10, -8.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe4b055-8666-46d1-86bb-f8a2db72f340}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd715c9-a9e5-4b74-9154-f1b4ec643b9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54094ce7-8dea-432e-b9dc-251420d45432}, !- Handle
  Surface 56,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebd715c9-a9e5-4b74-9154-f1b4ec643b9f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -10, -8.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e9e9ef0f-458a-47cb-857e-4e8d59510103}, !- Handle
  Space 109,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7aade679-fc53-42da-8f9d-b4ba58bcf4e0}, !- Building Story Name
  {be74c46e-6d23-4965-a241-2657e049f216}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {18919699-56a0-44c2-8dd3-2010b8b6cf92}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9e9ef0f-458a-47cb-857e-4e8d59510103}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f4eff8-6a97-41df-b045-b6ec65027ace}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e9ef0f-458a-47cb-857e-4e8d59510103}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a0ac4c-ecfc-46bf-a22d-9f37a9068168}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e9ef0f-458a-47cb-857e-4e8d59510103}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954779f1-851f-461b-950e-f6b286328b2d}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e9ef0f-458a-47cb-857e-4e8d59510103}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  10, 8.50000000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ac6f3e-a0b5-4457-a1ff-5cde1ac16d2d}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e9ef0f-458a-47cb-857e-4e8d59510103}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59196a7-21df-4f0f-8762-3ed906394e4e}, !- Handle
  Surface 62,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9e9ef0f-458a-47cb-857e-4e8d59510103}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 3.048,            !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {951fbc27-443a-4e64-9019-3a99f71a34e0}, !- Handle
  Space 110,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12,                                     !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7aade679-fc53-42da-8f9d-b4ba58bcf4e0}, !- Building Story Name
  {f8df50ac-17df-4b9f-9662-c81f57491cf5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {7114c9c9-a8db-4e85-99be-b52da9e4fbfc}, !- Handle
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {951fbc27-443a-4e64-9019-3a99f71a34e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c73e8a7-b663-40be-92ff-464eaa0a41db}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {951fbc27-443a-4e64-9019-3a99f71a34e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71bcfc5a-c352-4471-a82c-79cb47d7303f}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {951fbc27-443a-4e64-9019-3a99f71a34e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e668788e-f429-4f98-bb56-2bd63d81baf7}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {951fbc27-443a-4e64-9019-3a99f71a34e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  10, 8.50000000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {004d251c-8d9f-416d-9512-9302f58d12ed}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {951fbc27-443a-4e64-9019-3a99f71a34e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1c1a6a6-1e22-4375-b232-4ecb61a79be1}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {951fbc27-443a-4e64-9019-3a99f71a34e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 3.048,            !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0ae64a2d-dbd1-4203-8d82-53fe0a4e7c97}, !- Handle
  Rendering Color 8,                      !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:SubSurface,
  {9f5e8ae0-bc6f-4c0d-96a9-b6e035afd667}, !- Handle
  Sub Surface 1,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {38dbbe12-2d15-46c9-89af-f10c6e60563a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.9746, 0, 1.67651631950139,          !- X,Y,Z Vertex 1 {m}
  -21.9746, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 1.67651631950139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77ba3773-3429-4219-b057-8a7d929d3fb4}, !- Handle
  Sub Surface 2,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f05fe7c7-3bfc-4ea0-9eed-57b1b21063ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22, 32.9746, 1.67580979204351,         !- X,Y,Z Vertex 1 {m}
  -22, 32.9746, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -22, 0.0254000000000048, 0.76,          !- X,Y,Z Vertex 3 {m}
  -22, 0.0254000000000048, 1.67580979204351; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e3fd06f-361f-4b6a-aff3-4f86d10f2113}, !- Handle
  Sub Surface 4,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0c8ce0-99ad-4743-ac40-8c8af5394c9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.67989774179804,         !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -10, -8.4746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -10, -8.4746, 1.67989774179804;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51c22035-2916-4c03-bd83-3b8327b90daf}, !- Handle
  Sub Surface 5,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4a01c65e-8737-4524-ad0c-c22a002f1b2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2759ab27-b981-4158-ba70-b9760037c295}, !- Handle
  Sub Surface 6,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d5f8592e-5e1d-4acb-91f5-78e350d8bc95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67580979204351,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 32.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 32.9746, 1.67580979204351;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67978197-eb6f-4b34-8273-c306c2b9a479}, !- Handle
  Sub Surface 7,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f09a62f2-be0c-4009-a21b-200e1fbf95ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.67906886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c439c53-22ef-434d-ae43-706c1dd0ae46}, !- Handle
  Sub Surface 8,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {096f4bc6-3486-4f54-85de-2e3d444b7057}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.4746, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  0, -8.4746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e21437ee-e26d-487b-90a3-83e075b3b6f7}, !- Handle
  Sub Surface 9,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {cd85673f-7f47-42fa-8ed2-801fa6d1dd06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10f580e9-e82b-4171-94c2-6d219cc14ae1}, !- Handle
  Sub Surface 10,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {b58c0c6d-0008-4e54-aff8-fe03e467ebfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8399e67-6d9c-43be-9d6f-692c06ff77ff}, !- Handle
  Sub Surface 11,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {cb6b8b43-8a11-4c8e-9eb3-397eaa277985}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67906886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.67906886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1982a6d2-5b7b-448a-a399-c0a13ccd58ae}, !- Handle
  Sub Surface 13,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ba97d95a-1762-45c2-b6fd-841589b01f4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -8.47460000000001, 1.67989774179804, !- X,Y,Z Vertex 1 {m}
  2, -8.47460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  2, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  2, -0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8218f081-c094-4f2b-9642-4bcd825d7730}, !- Handle
  Sub Surface 14,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {49a20ead-ab91-4ef2-85ae-ed4cd2665796}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -16.9746, 1.67989774179804,          !- X,Y,Z Vertex 1 {m}
  2, -16.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -8.52540000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  2, -8.52540000000001, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce8cd411-ddef-4458-87b9-4a0d24988e35}, !- Handle
  Sub Surface 15,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {51b879cc-15e2-48ef-80d7-25be939d1bff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67906886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.67906886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4cc0b18-96c8-468e-86c0-dc616b373a29}, !- Handle
  Sub Surface 16,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {41f4f7c1-0a4b-4cdf-998c-86607ac641b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -24.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  2, -24.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -17.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  2, -17.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {765af5ac-8bae-4096-a835-519616db041b}, !- Handle
  Sub Surface 17,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {310f7755-73cc-45cc-900c-1836fada049f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -32.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  2, -32.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -25.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  2, -25.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6bcf392-7449-4798-9091-cc9ad605eaad}, !- Handle
  Sub Surface 18,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2d2f0201-2d0a-4cc4-bde5-481309e3561a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0254, -33, 1.72333754740834,          !- X,Y,Z Vertex 1 {m}
  1.0254, -33, 0.76,                      !- X,Y,Z Vertex 2 {m}
  1.9746, -33, 0.76,                      !- X,Y,Z Vertex 3 {m}
  1.9746, -33, 1.72333754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ed3f705-7cb3-4799-808f-2164bc40db4e}, !- Handle
  Sub Surface 19,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {427d6913-6613-4eb4-a702-36ef2926e534}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -33, 1.72333754740834,          !- X,Y,Z Vertex 1 {m}
  0.0254, -33, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0.9746, -33, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0.9746, -33, 1.72333754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dff4f486-af18-433b-8c76-644d243327b8}, !- Handle
  Sub Surface 20,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {1c03bc19-bead-4cbf-9f03-5cb47a893c1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0c6d77a-24d9-4023-ae5c-d6caa31820d3}, !- Handle
  Sub Surface 21,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {fb5d1d04-7a20-4fea-882e-ee4cd356a39f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.0254, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  0, -25.0254, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -32.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -32.9746, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fd9c69c-0004-44ec-9feb-911ee1d4d043}, !- Handle
  Sub Surface 22,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {da62152b-249b-4998-bc06-b5b1efada997}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.0254, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  0, -17.0254, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -24.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -24.9746, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a109e63a-0176-479d-9ae9-8847aa0f37b5}, !- Handle
  Sub Surface 23,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6c73e8a7-b663-40be-92ff-464eaa0a41db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47460000000001, 1.67989774179804,  !- X,Y,Z Vertex 1 {m}
  0, 8.47460000000001, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {138795cf-ec32-4aa6-85cc-cc857aaf1e9c}, !- Handle
  Sub Surface 24,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a35e2689-14a4-434f-8df5-18ebeee7f44f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.52540000000001, 1.67989774179804, !- X,Y,Z Vertex 1 {m}
  0, -8.52540000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -16.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -16.9746, 1.67989774179804;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {288f48a2-ed46-405f-a36b-67aa536ca847}, !- Handle
  Sub Surface 25,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {bcfdf1c8-90b0-4152-91c5-4dcf2223ceff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254000000000058, 1.6802435465204, !- X,Y,Z Vertex 1 {m}
  -10, -0.0254000000000058, 0.76,         !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03cffe2c-21b5-4f7a-b460-a1e744a4cf60}, !- Handle
  Sub Surface 26,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4e281365-b17f-4937-ac72-b0e38a2d1f4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -8.47460000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  0, -8.47460000000001, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7e1dad3-8acb-4e99-ad40-582d7d70f2d9}, !- Handle
  Sub Surface 27,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {36abf66b-38ad-4509-a65c-f4854b34504e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8.5, 1.67906886985888,        !- X,Y,Z Vertex 1 {m}
  -9.9746, -8.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.5, 0.76,        !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.5, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd874b48-cd8e-4c10-9d5a-bbdb05f3dd17}, !- Handle
  Sub Surface 28,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0fe4b055-8666-46d1-86bb-f8a2db72f340}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67906886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.67906886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {026c6ca9-4476-4ce9-a04b-b8830bcadaa4}, !- Handle
  Sub Surface 29,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f769bcae-09eb-43fa-8e35-255d3a2121a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.67906886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ec8fbb0-3584-4939-9954-3911c430ac61}, !- Handle
  Sub Surface 30,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {85ac6f3e-a0b5-4457-a1ff-5cde1ac16d2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.67906886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30ed9d51-fb62-48ae-83a5-280879b2d865}, !- Handle
  Sub Surface 31,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d6aac558-9955-4a3d-9bc9-fbc49fd9468d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4821f670-6fa3-4aed-b8ed-de184156bc8c}, !- Handle
  Sub Surface 32,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9c08fb08-7d58-454e-874d-049231f2da8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67906886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.67906886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4940bf1-b343-4452-8b72-91e18bb0f5e9}, !- Handle
  Sub Surface 33,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {05b882ea-908a-4b91-b595-acd595413f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.0246, 1.72088871096877,            !- X,Y,Z Vertex 1 {m}
  0, 1.0246, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.72088871096877; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a3d420c-58e1-4be1-98a4-066bbaaa703c}, !- Handle
  Sub Surface 34,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {330f6f75-228a-4e2e-99b9-5d6b598f1dc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68113288497217,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 1.0754, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 1.0754, 1.68113288497217;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53cf5130-03a5-47d4-bf29-9319e6a34480}, !- Handle
  Sub Surface 35,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e3e0eb3a-9308-4e90-8c47-91b5c6354005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.67906886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23eb1d6e-9c88-4629-ba69-96371736582e}, !- Handle
  Sub Surface 36,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d2ef0712-4403-44b2-bef2-2ae7682513e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  9.9746, 8, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8c6b2e3-f352-423a-84f3-97e601d93bac}, !- Handle
  Sub Surface 37,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {828a81b3-d020-4287-b59d-4be27fe807ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  10, 7.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10, 7.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e31e2e3e-e2ae-4839-b2b5-8e8661c257f5}, !- Handle
  Sub Surface 38,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {954779f1-851f-461b-950e-f6b286328b2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {331a8db5-a9a0-4c68-b180-bb8a85c99857}, !- Handle
  Sub Surface 39,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {88414c2f-4f11-4a23-8656-75c5467d13a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.67906886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56e6388b-4112-43c4-aab7-9e3a077cb243}, !- Handle
  Sub Surface 40,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8ec4a49d-b6ea-4e01-a14f-380cae57e306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.4746, 1.67989774179804,            !- X,Y,Z Vertex 1 {m}
  0, 8.4746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89f8a08e-822e-4731-9cdc-6dbe6d6bca28}, !- Handle
  Sub Surface 41,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {b8529b41-65f0-49ca-a977-99cbcd83b5c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8.5, 1.67906886985888,          !- X,Y,Z Vertex 1 {m}
  9.9746, 8.5, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.5, 0.76,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.5, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37799f71-8701-4a69-b4c5-0c06dd6225ef}, !- Handle
  Sub Surface 42,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9cc44b48-f66d-4be6-ac88-eb2dc917d9c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  10, 8.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10, 8.4746, 1.67989774179804;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d8c332d-a8af-446d-8736-db56541504ff}, !- Handle
  Sub Surface 43,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a4941f2d-733d-442e-9ca9-f5ed9da53beb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.67906886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98a55964-37c2-4340-a244-40f050ddd36c}, !- Handle
  Sub Surface 44,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d6f4eff8-6a97-41df-b045-b6ec65027ace}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47460000000001, 1.67989774179804,  !- X,Y,Z Vertex 1 {m}
  0, 8.47460000000001, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34a3c144-47af-43aa-9a13-be3bc3668ef7}, !- Handle
  Sub Surface 47,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e668788e-f429-4f98-bb56-2bd63d81baf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00ec6a28-a12c-4272-bbd1-3336060b29db}, !- Handle
  Sub Surface 48,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {004d251c-8d9f-416d-9512-9302f58d12ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.67906886985888;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Handle
  Space 111,                              !- Name
  {7ef64375-f115-4f1b-b0d9-6ac502ef909d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  33,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {12e09721-fc06-4b88-b17a-7be0cdcb69c2}, !- Building Story Name
  {1a146da0-06d8-4b7f-b4fe-bfb58a93b611}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {d47f643a-3a6d-4d14-be0e-0d30dd353dcd}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b19703b-b8f6-4f5b-b0ee-a9bcfecc5c22}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9854a1de-fbae-422c-8db1-913e85197d10}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -8.50000000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  2, -8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14571f3f-a8bc-48a6-84bb-cad04caa128d}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -17, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -17, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  2, -8.50000000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a677685c-748c-46cc-92d0-435f01fbd1fe}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -25, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -17, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -17, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {750a8193-f512-49ed-9b6f-c81d589b211b}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -33, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -25, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201d64c1-c2aa-49e9-83e1-748330320258}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, -33, 3.048,                          !- X,Y,Z Vertex 1 {m}
  1, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -33, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97deb3a8-db09-4246-8847-ab519f040e82}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -33, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  1, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  1, -33, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fc88d09-56b7-4b80-83c7-d4025315bcf4}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -33, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d8cb333-7556-4d64-985c-7fdf7a159cd2}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -17, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2b25d2a-0e6b-4f3b-b0e1-eacd32bf7875}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.50000000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -17, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -17, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ffd6cb-2fe7-40fc-a3dd-e8561ef49392}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.50000000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27244543-d366-4eaa-88d3-5e92dc4f5c54}, !- Handle
  Surface 81,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -33, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -33, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9c035fb-7f67-4a63-93e9-c124cb6e1e33}, !- Handle
  Sub Surface 50,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9854a1de-fbae-422c-8db1-913e85197d10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -8.47460000000001, 1.67989774179804, !- X,Y,Z Vertex 1 {m}
  2, -8.47460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  2, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  2, -0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9808d2c3-1b5d-42cf-913c-0ab4d455b3a3}, !- Handle
  Sub Surface 51,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {14571f3f-a8bc-48a6-84bb-cad04caa128d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -16.9746, 1.67989774179804,          !- X,Y,Z Vertex 1 {m}
  2, -16.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -8.52540000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  2, -8.52540000000001, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01112bc9-3e1f-457c-98d6-9e44e4bb4996}, !- Handle
  Sub Surface 52,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a677685c-748c-46cc-92d0-435f01fbd1fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -24.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  2, -24.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -17.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  2, -17.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4670e2c1-22cd-416b-b03e-fff623100269}, !- Handle
  Sub Surface 53,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {750a8193-f512-49ed-9b6f-c81d589b211b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -32.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  2, -32.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -25.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  2, -25.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1347b26-32b1-4f71-b5b8-597e347bfcb5}, !- Handle
  Sub Surface 54,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {201d64c1-c2aa-49e9-83e1-748330320258}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0254, -33, 1.72333754740834,          !- X,Y,Z Vertex 1 {m}
  1.0254, -33, 0.76,                      !- X,Y,Z Vertex 2 {m}
  1.9746, -33, 0.76,                      !- X,Y,Z Vertex 3 {m}
  1.9746, -33, 1.72333754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97da540a-346d-422b-8881-4d835ce0f1d7}, !- Handle
  Sub Surface 55,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {97deb3a8-db09-4246-8847-ab519f040e82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -33, 1.72333754740834,          !- X,Y,Z Vertex 1 {m}
  0.0254, -33, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0.9746, -33, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0.9746, -33, 1.72333754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c5bc48a-e2ad-4309-9f31-f341dd673f77}, !- Handle
  Sub Surface 56,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7fc88d09-56b7-4b80-83c7-d4025315bcf4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.0254, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  0, -25.0254, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -32.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -32.9746, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7bb6a98-f941-44f1-b64c-edc4bd6f110f}, !- Handle
  Sub Surface 57,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3d8cb333-7556-4d64-985c-7fdf7a159cd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.0254, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  0, -17.0254, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -24.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -24.9746, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e26adf1-e4e3-4267-a704-dafa3cc94906}, !- Handle
  Sub Surface 58,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f2b25d2a-0e6b-4f3b-b0e1-eacd32bf7875}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.52540000000001, 1.67989774179804, !- X,Y,Z Vertex 1 {m}
  0, -8.52540000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -16.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -16.9746, 1.67989774179804;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4148df6-c12f-4c4b-a042-5236bcecdce4}, !- Handle
  Sub Surface 59,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {65ffd6cb-2fe7-40fc-a3dd-e8561ef49392}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -8.47460000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  0, -8.47460000000001, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f4cf64b-1bf9-4a6e-a3bd-fb721313666c}, !- Handle
  Space 112,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {12e09721-fc06-4b88-b17a-7be0cdcb69c2}, !- Building Story Name
  {efd817a9-e1e2-47b4-a4e4-228deca6c478}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {e9ab5bb5-5b58-4b9b-8f38-217a8e6cd128}, !- Handle
  Surface 82,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f4cf64b-1bf9-4a6e-a3bd-fb721313666c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f9d96cf-83f2-43bd-98d4-11dbf93c2ad0}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f4cf64b-1bf9-4a6e-a3bd-fb721313666c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a707e17-bbb4-45d9-ad5d-a1986076e61f}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f4cf64b-1bf9-4a6e-a3bd-fb721313666c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf047a7e-1a12-4ef3-8899-132ee1c4a48a}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f4cf64b-1bf9-4a6e-a3bd-fb721313666c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79dff5df-df48-4102-bb7b-101bf41052d0}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f4cf64b-1bf9-4a6e-a3bd-fb721313666c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa94145-7174-42ef-8245-b70e2e53ee50}, !- Handle
  Surface 87,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f4cf64b-1bf9-4a6e-a3bd-fb721313666c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cab004c-3973-473e-829d-2d9bb8a55245}, !- Handle
  Sub Surface 60,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2f9d96cf-83f2-43bd-98d4-11dbf93c2ad0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62088f2f-132f-4920-ad8a-d5a4313a66b3}, !- Handle
  Sub Surface 61,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9a707e17-bbb4-45d9-ad5d-a1986076e61f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.67906886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09e7b2c8-ab2f-4dd3-832d-63b12225a0df}, !- Handle
  Sub Surface 62,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {cf047a7e-1a12-4ef3-8899-132ee1c4a48a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a411ebd-98d5-45de-891e-e0086e5c1a60}, !- Handle
  Sub Surface 63,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {79dff5df-df48-4102-bb7b-101bf41052d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67906886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.67906886985888;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41c8fdb6-6708-41ee-a6b5-3da1a904afa1}, !- Handle
  Space 113,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {12e09721-fc06-4b88-b17a-7be0cdcb69c2}, !- Building Story Name
  {003b9ca8-e8ad-49ee-8c1c-51d342985363}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {75ea6b17-40d3-454d-a545-2a1831079fd9}, !- Handle
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41c8fdb6-6708-41ee-a6b5-3da1a904afa1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.5, 0,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ce4347-4f99-4f2b-832f-941e292d8030}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c8fdb6-6708-41ee-a6b5-3da1a904afa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a29e40b-bc3c-47fc-a1f5-975f1ebec243}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c8fdb6-6708-41ee-a6b5-3da1a904afa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10, 8.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 8.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c6fdb7-de4d-4723-90ec-2bb008a291a8}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c8fdb6-6708-41ee-a6b5-3da1a904afa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8.5, 0,                             !- X,Y,Z Vertex 3 {m}
  10, 8.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c83e541-ae29-4198-99cd-ea9fa9b7c5a4}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c8fdb6-6708-41ee-a6b5-3da1a904afa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e469f96f-9fc5-4bad-ac01-216dd76d84e0}, !- Handle
  Surface 93,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41c8fdb6-6708-41ee-a6b5-3da1a904afa1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8.5, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6601b6d3-bfd0-4df2-9f07-7c1fe86b4e2e}, !- Handle
  Sub Surface 64,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {82ce4347-4f99-4f2b-832f-941e292d8030}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.4746, 1.67989774179804,            !- X,Y,Z Vertex 1 {m}
  0, 8.4746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ceb5628e-6fe0-42e9-bfc0-859c5e66ecc0}, !- Handle
  Sub Surface 65,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7a29e40b-bc3c-47fc-a1f5-975f1ebec243}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8.5, 1.67906886985888,          !- X,Y,Z Vertex 1 {m}
  9.9746, 8.5, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.5, 0.76,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.5, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c369306-7d2b-48c3-afd9-c6625cb6e51f}, !- Handle
  Sub Surface 66,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e0c6fdb7-de4d-4723-90ec-2bb008a291a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  10, 8.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10, 8.4746, 1.67989774179804;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc072f7c-8b5f-4442-8692-0cc21d08e47b}, !- Handle
  Sub Surface 67,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2c83e541-ae29-4198-99cd-ea9fa9b7c5a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.67906886985888;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {978845b6-76a8-421e-9a27-da50993b8e0a}, !- Handle
  Space 114,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {12e09721-fc06-4b88-b17a-7be0cdcb69c2}, !- Building Story Name
  {a320f4d0-cfe7-4126-a531-890e966d9084}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {d7fef14e-816b-47fa-a822-eef845b7f5a8}, !- Handle
  Surface 94,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {978845b6-76a8-421e-9a27-da50993b8e0a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -5.77529135625809e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78ca21fa-85ac-46fa-a71b-1b3d4b56e557}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {978845b6-76a8-421e-9a27-da50993b8e0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50b3b1e5-511d-435c-bb2f-afef0998a41c}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {978845b6-76a8-421e-9a27-da50993b8e0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae44f3f4-75e4-4c0b-a378-bad626a49f03}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {978845b6-76a8-421e-9a27-da50993b8e0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -5.77529135625809e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  -10, -5.77529135625809e-15, 0,          !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4062180c-fa4c-4924-b3a4-557adf2982c8}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {978845b6-76a8-421e-9a27-da50993b8e0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5545551907459e-46, 9.61779215645457e-31, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.5545551907459e-46, 9.61779215645457e-31, 0, !- X,Y,Z Vertex 2 {m}
  -10, -5.77529135625809e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -10, -5.77529135625809e-15, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8874c90d-910b-4fc6-af89-19d8c080a89a}, !- Handle
  Surface 99,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {978845b6-76a8-421e-9a27-da50993b8e0a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, -5.77529135625809e-15, 3.048,      !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bc68c1f-d331-4348-9087-f90c53d8afe2}, !- Handle
  Sub Surface 68,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4062180c-fa4c-4924-b3a4-557adf2982c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67906886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.67906886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b679b3e-4d24-4753-a6af-e6f6dc9e48ab}, !- Handle
  Sub Surface 69,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {78ca21fa-85ac-46fa-a71b-1b3d4b56e557}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c91dc43-ca5d-4c40-9f44-889d64af7220}, !- Handle
  Sub Surface 70,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ae44f3f4-75e4-4c0b-a378-bad626a49f03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254000000000058, 1.6802435465204, !- X,Y,Z Vertex 1 {m}
  -10, -0.0254000000000058, 0.76,         !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e96bad9e-5edd-4714-ad8c-6100cd4b8ddc}, !- Handle
  Sub Surface 71,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {50b3b1e5-511d-435c-bb2f-afef0998a41c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.67906886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0cd3754d-b541-4964-97c0-16f027385f78}, !- Handle
  Space 115,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {12e09721-fc06-4b88-b17a-7be0cdcb69c2}, !- Building Story Name
  {1009deb0-42a0-4f51-8cbc-7b730aa90b9b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {60e7c1a9-5e41-4154-9c3f-89ee3ec0a405}, !- Handle
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0cd3754d-b541-4964-97c0-16f027385f78}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, -8.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b17a3ca-14a5-424a-8242-501e41b2ce70}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cd3754d-b541-4964-97c0-16f027385f78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {099e9f56-0dca-41fd-9c9b-75e292724c61}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cd3754d-b541-4964-97c0-16f027385f78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10, -8.5, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -8.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adca6e26-d0c8-46ba-bfa9-262e54b0cfdf}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cd3754d-b541-4964-97c0-16f027385f78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -8.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -10, -8.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9365838a-7c77-4ee2-be78-af88e1206d7b}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cd3754d-b541-4964-97c0-16f027385f78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d7cf150-9bd9-4029-94d8-dcaeb0761706}, !- Handle
  Surface 105,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0cd3754d-b541-4964-97c0-16f027385f78}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -10, -8.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59097108-c9a4-4987-b254-2b1dd090944f}, !- Handle
  Sub Surface 72,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {adca6e26-d0c8-46ba-bfa9-262e54b0cfdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.67989774179804,         !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -10, -8.4746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -10, -8.4746, 1.67989774179804;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb6b0698-7c0e-48d7-8924-133a43d70eee}, !- Handle
  Sub Surface 73,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4b17a3ca-14a5-424a-8242-501e41b2ce70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.4746, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  0, -8.4746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28c0fd8e-fed6-48ec-87b4-1462ea182c4b}, !- Handle
  Sub Surface 74,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {099e9f56-0dca-41fd-9c9b-75e292724c61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8.5, 1.67906886985888,        !- X,Y,Z Vertex 1 {m}
  -9.9746, -8.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.5, 0.76,        !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.5, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {787e94e2-9276-4c08-a76a-06fa3e6ec6a1}, !- Handle
  Sub Surface 75,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9365838a-7c77-4ee2-be78-af88e1206d7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67906886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.67906886985888;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4e6fb63-9c86-461a-b4ff-0206dffb0320}, !- Handle
  Space 116,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  8,                                      !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {12e09721-fc06-4b88-b17a-7be0cdcb69c2}, !- Building Story Name
  {126c84f7-e9d8-4b69-ae02-641f6957a4b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {4ee52c0b-18f6-410b-bee2-3c14d9a08cb5}, !- Handle
  Surface 106,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4e6fb63-9c86-461a-b4ff-0206dffb0320}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dfb0974-7dc3-448b-ac96-c62eca3b5713}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e6fb63-9c86-461a-b4ff-0206dffb0320}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.05, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 1.05, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46db491b-6ded-4c7b-9d4f-1ad5a9249462}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e6fb63-9c86-461a-b4ff-0206dffb0320}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.05, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.05, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc7eca16-1feb-48a7-8a14-a3f28be00cd1}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e6fb63-9c86-461a-b4ff-0206dffb0320}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d5afee4-e261-4ef9-8540-c96b0545c3fb}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e6fb63-9c86-461a-b4ff-0206dffb0320}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17893693-fdf3-49e5-aa3c-0f80318454ba}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e6fb63-9c86-461a-b4ff-0206dffb0320}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91050a3-061c-4103-9048-ba2bbc477dca}, !- Handle
  Surface 112,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4e6fb63-9c86-461a-b4ff-0206dffb0320}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a647c762-b9d0-4aaa-89fd-8cd2813ccce2}, !- Handle
  Sub Surface 76,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4dfb0974-7dc3-448b-ac96-c62eca3b5713}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.0246, 1.72088871096877,            !- X,Y,Z Vertex 1 {m}
  0, 1.0246, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.72088871096877; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98f9be59-0447-462b-b969-566d64d7f7cf}, !- Handle
  Sub Surface 77,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {46db491b-6ded-4c7b-9d4f-1ad5a9249462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68113288497217,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 1.0754, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 1.0754, 1.68113288497217;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4312ee6-ec75-48d4-892c-7c477b853af6}, !- Handle
  Sub Surface 78,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {17893693-fdf3-49e5-aa3c-0f80318454ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.67906886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {185c0f6b-e01e-425b-ac17-d5c37e3161f3}, !- Handle
  Sub Surface 79,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {cc7eca16-1feb-48a7-8a14-a3f28be00cd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  9.9746, 8, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1aaea100-ca2c-4f1e-aceb-ca2fb2316b4f}, !- Handle
  Sub Surface 80,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0d5afee4-e261-4ef9-8540-c96b0545c3fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  10, 7.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10, 7.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b7f465a2-1f3f-4414-bcb7-76726d9f522d}, !- Handle
  Space 117,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {12e09721-fc06-4b88-b17a-7be0cdcb69c2}, !- Building Story Name
  {809751a7-f25f-4173-af7e-ad05693166b9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b4da2c33-9b8d-4b48-92e3-5866c5e854fe}, !- Handle
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7f465a2-1f3f-4414-bcb7-76726d9f522d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4321a8f7-8001-4439-a97d-b65bf7b5a010}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f465a2-1f3f-4414-bcb7-76726d9f522d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f34dc081-c12e-408e-8bfc-dfc5dce6fba4}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f465a2-1f3f-4414-bcb7-76726d9f522d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b60d98-efca-4820-b32e-47253dacc7ba}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f465a2-1f3f-4414-bcb7-76726d9f522d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbcb1c7-d787-4f3b-85b5-e37c623a31a4}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f465a2-1f3f-4414-bcb7-76726d9f522d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {310ac6c6-098d-41e3-86d5-e59ce125c3d9}, !- Handle
  Surface 118,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7f465a2-1f3f-4414-bcb7-76726d9f522d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92d6ee52-28df-4728-b874-9f33c0f8b472}, !- Handle
  Sub Surface 81,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4321a8f7-8001-4439-a97d-b65bf7b5a010}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56005aff-5911-4a89-8bb5-5ff866a1804e}, !- Handle
  Sub Surface 82,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f34dc081-c12e-408e-8bfc-dfc5dce6fba4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.67906886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8ab0f02-3805-48cf-9fd1-33f0fe08d60c}, !- Handle
  Sub Surface 83,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {18b60d98-efca-4820-b32e-47253dacc7ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3064158c-29e2-479d-b48c-4f9636760d38}, !- Handle
  Sub Surface 84,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ccbcb1c7-d787-4f3b-85b5-e37c623a31a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67906886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.67906886985888;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d273deb-ee5c-47f3-84d4-a920c6290f09}, !- Handle
  Space 118,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {12e09721-fc06-4b88-b17a-7be0cdcb69c2}, !- Building Story Name
  {8cbdbd56-3f80-4196-bf3b-24420889bea4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {fe98fa62-ee37-4bd4-a884-1cc64b832bed}, !- Handle
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d273deb-ee5c-47f3-84d4-a920c6290f09}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16783fee-4b4f-4bf4-b910-f9fdc5db1edf}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d273deb-ee5c-47f3-84d4-a920c6290f09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38cbc783-d276-49ac-84b7-d494cf167523}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d273deb-ee5c-47f3-84d4-a920c6290f09}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {547ed4af-8ae3-47b2-b011-024feb470e5f}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d273deb-ee5c-47f3-84d4-a920c6290f09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  10, 8.50000000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {931d645d-301a-494e-b5c2-29d2f30123a7}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d273deb-ee5c-47f3-84d4-a920c6290f09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {134e528f-547a-46ca-b91b-a7b8bf46a37c}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d273deb-ee5c-47f3-84d4-a920c6290f09}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 3.048,            !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad1183cf-c3df-4587-98d9-a6616ee3b9f1}, !- Handle
  Sub Surface 85,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {931d645d-301a-494e-b5c2-29d2f30123a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.67906886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b26383d-2819-499f-9f64-9e9500c19a82}, !- Handle
  Sub Surface 86,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {547ed4af-8ae3-47b2-b011-024feb470e5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93dd75b3-cf30-43b8-bd2e-f0531b774a3c}, !- Handle
  Sub Surface 87,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {16783fee-4b4f-4bf4-b910-f9fdc5db1edf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47460000000001, 1.67989774179804,  !- X,Y,Z Vertex 1 {m}
  0, 8.47460000000001, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5afb6e40-c177-4785-b809-4e506e5c1347}, !- Handle
  Space 119,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12,                                     !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {12e09721-fc06-4b88-b17a-7be0cdcb69c2}, !- Building Story Name
  {38d1c6d0-5405-4acd-bf92-ece885cb817d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {1710f7ca-320c-4b5b-9436-8a36d5ef9b4e}, !- Handle
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5afb6e40-c177-4785-b809-4e506e5c1347}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fcec964-3cce-4405-b69a-c4bc65b07076}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5afb6e40-c177-4785-b809-4e506e5c1347}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27246f07-4194-4f75-9672-0ddeea6a5028}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5afb6e40-c177-4785-b809-4e506e5c1347}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5151e4-b35c-45cf-a122-627ecd85b728}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5afb6e40-c177-4785-b809-4e506e5c1347}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  10, 8.50000000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e768b080-93ba-4391-aa8d-ff66203df6aa}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5afb6e40-c177-4785-b809-4e506e5c1347}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc7c593d-c187-45fe-b67d-3f6d15350a72}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5afb6e40-c177-4785-b809-4e506e5c1347}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 3.048,            !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4888685d-c70b-435a-983f-471d9d57bf81}, !- Handle
  Sub Surface 89,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3fcec964-3cce-4405-b69a-c4bc65b07076}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47460000000001, 1.67989774179804,  !- X,Y,Z Vertex 1 {m}
  0, 8.47460000000001, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7914220-8af1-4e38-aac8-b40f1b559f49}, !- Handle
  Sub Surface 91,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {df5151e4-b35c-45cf-a122-627ecd85b728}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27466934-99a1-4199-ab40-5ab1db9ea9f2}, !- Handle
  Sub Surface 92,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e768b080-93ba-4391-aa8d-ff66203df6aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.67906886985888;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ef9181d-dddf-4e08-84e8-4d17754791b3}, !- Handle
  Space 120,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  8,                                      !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {303daf3b-5176-4344-9180-6e4bc0b0c88a}, !- Building Story Name
  {8e599ce7-6393-4c32-861e-b269a9956c55}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {1c30fd5d-7ff1-464b-a773-6ba5536dc422}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ef9181d-dddf-4e08-84e8-4d17754791b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8484af8-32d6-4b6f-93d9-996f4e51627e}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef9181d-dddf-4e08-84e8-4d17754791b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.05, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 1.05, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e28fcb-a6aa-463c-9a68-56969577502f}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef9181d-dddf-4e08-84e8-4d17754791b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.05, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.05, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8992ce35-707c-4c10-a329-701f1cf9c624}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef9181d-dddf-4e08-84e8-4d17754791b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2070fb-4c29-452e-aec1-d6e8f87af818}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef9181d-dddf-4e08-84e8-4d17754791b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ae4cd6-c7ff-405e-860b-92de4ebabe6f}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef9181d-dddf-4e08-84e8-4d17754791b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58d8e98f-ebc2-4afc-aa17-2ef5a5293c69}, !- Handle
  Surface 137,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ef9181d-dddf-4e08-84e8-4d17754791b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25f55bb9-36cb-4b84-b442-03413b65973f}, !- Handle
  Sub Surface 93,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d8484af8-32d6-4b6f-93d9-996f4e51627e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.0246, 1.72088871096877,            !- X,Y,Z Vertex 1 {m}
  0, 1.0246, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.72088871096877; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76a3079d-0572-4820-abf2-d8fdc35e5446}, !- Handle
  Sub Surface 94,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {40e28fcb-a6aa-463c-9a68-56969577502f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68113288497217,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 1.0754, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 1.0754, 1.68113288497217;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f3f2309-f792-447f-a701-281d847a7e0f}, !- Handle
  Sub Surface 95,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {85ae4cd6-c7ff-405e-860b-92de4ebabe6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.67906886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16a2999a-e07d-4fea-921f-efc526319a5f}, !- Handle
  Sub Surface 96,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8992ce35-707c-4c10-a329-701f1cf9c624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  9.9746, 8, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6267fc9f-7bfd-400a-b701-bbb7f6fb324c}, !- Handle
  Sub Surface 97,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ed2070fb-4c29-452e-aec1-d6e8f87af818}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  10, 7.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10, 7.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73841935-bbed-487c-a70e-725601d9affa}, !- Handle
  Space 121,                              !- Name
  {7ef64375-f115-4f1b-b0d9-6ac502ef909d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  33,                                     !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {303daf3b-5176-4344-9180-6e4bc0b0c88a}, !- Building Story Name
  {6f27cc17-c20e-41e2-b48f-b64ad806c4c9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {70c40699-8f40-42e9-b524-b02f2b545111}, !- Handle
  Surface 138,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62777e08-2536-45c0-89c6-a913709f6039}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {668c3db2-daa9-4cca-8d31-5fb841d9cc53}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -8.50000000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  2, -8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3fd19e2-d7e5-4f7c-ba7b-2e41608a096c}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -17, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -17, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  2, -8.50000000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac96ca1a-d1ca-42d3-b490-c33476c36002}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -25, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -17, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -17, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba3d610b-5883-4f52-a792-056ba16f5b66}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -33, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -25, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a21c677-9d60-4f63-bf50-12a37fd96f8c}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, -33, 3.048,                          !- X,Y,Z Vertex 1 {m}
  1, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -33, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a07bc026-0ec8-40c0-a85c-1ea54db43631}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -33, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  1, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  1, -33, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17021bbd-185b-4d38-9570-c8e6ad8da67a}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -33, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a5f724-9b31-42d4-85d9-f3657a2b3ab9}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -17, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6493fd40-6949-479e-8d98-692493d1d7ed}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.50000000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -17, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -17, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35de7d7f-31ec-4ab7-9540-cedd3726b61d}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.50000000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acddd191-f2c6-4ff1-a7e2-5a1b9b71d5d3}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -33, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -33, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ee01d63-4752-43c0-86f3-7656d2e3224e}, !- Handle
  Sub Surface 100,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {b3fd19e2-d7e5-4f7c-ba7b-2e41608a096c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -16.9746, 1.67989774179804,          !- X,Y,Z Vertex 1 {m}
  2, -16.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -8.52540000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  2, -8.52540000000001, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e06a230-c383-42fe-977d-77d922f94543}, !- Handle
  Sub Surface 101,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ac96ca1a-d1ca-42d3-b490-c33476c36002}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -24.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  2, -24.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -17.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  2, -17.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f988d61c-ced0-4b08-a532-fb5e4e7e5c11}, !- Handle
  Sub Surface 102,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ba3d610b-5883-4f52-a792-056ba16f5b66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -32.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  2, -32.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -25.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  2, -25.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2dab87a-1b16-4b1f-98fd-5322c6bbb0ae}, !- Handle
  Sub Surface 103,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5a21c677-9d60-4f63-bf50-12a37fd96f8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0254, -33, 1.72333754740834,          !- X,Y,Z Vertex 1 {m}
  1.0254, -33, 0.76,                      !- X,Y,Z Vertex 2 {m}
  1.9746, -33, 0.76,                      !- X,Y,Z Vertex 3 {m}
  1.9746, -33, 1.72333754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e720b5d-bff5-4bad-8e7c-351d5339c6b5}, !- Handle
  Sub Surface 104,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a07bc026-0ec8-40c0-a85c-1ea54db43631}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -33, 1.72333754740834,          !- X,Y,Z Vertex 1 {m}
  0.0254, -33, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0.9746, -33, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0.9746, -33, 1.72333754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4a07844-d366-4a64-943e-1366e015b432}, !- Handle
  Sub Surface 105,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {17021bbd-185b-4d38-9570-c8e6ad8da67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.0254, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  0, -25.0254, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -32.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -32.9746, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff9e9914-dc48-4469-84d2-ca820b9b38ec}, !- Handle
  Sub Surface 106,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {61a5f724-9b31-42d4-85d9-f3657a2b3ab9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.0254, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  0, -17.0254, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -24.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -24.9746, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef37b1e7-3470-4d97-a7fd-81daa5e6b71b}, !- Handle
  Sub Surface 107,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6493fd40-6949-479e-8d98-692493d1d7ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.52540000000001, 1.67989774179804, !- X,Y,Z Vertex 1 {m}
  0, -8.52540000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -16.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -16.9746, 1.67989774179804;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {36d92011-ee7a-4c8e-a456-f3acea25adbc}, !- Handle
  Space 122,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {303daf3b-5176-4344-9180-6e4bc0b0c88a}, !- Building Story Name
  {2071f5cd-e6a9-450d-8dcf-f834a405e89f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {a492eff1-affa-49e0-b234-5c068f1e2fc2}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36d92011-ee7a-4c8e-a456-f3acea25adbc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -5.77529135625809e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65816b6f-ab86-4a7b-9845-d76395b570b9}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36d92011-ee7a-4c8e-a456-f3acea25adbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21301112-1879-41bb-b33c-102bec03a3e1}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36d92011-ee7a-4c8e-a456-f3acea25adbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df2e31eb-e248-42e3-ac82-978b50af3b22}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36d92011-ee7a-4c8e-a456-f3acea25adbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -5.77529135625809e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  -10, -5.77529135625809e-15, 0,          !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12fb2cfa-e521-4195-958a-02a9c154fb51}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36d92011-ee7a-4c8e-a456-f3acea25adbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5545551907459e-46, 9.61779215645457e-31, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.5545551907459e-46, 9.61779215645457e-31, 0, !- X,Y,Z Vertex 2 {m}
  -10, -5.77529135625809e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -10, -5.77529135625809e-15, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef904f8-0294-4086-836b-528f165a85d5}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36d92011-ee7a-4c8e-a456-f3acea25adbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, -5.77529135625809e-15, 3.048,      !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d98821c5-941f-41e7-8920-778ea86a4311}, !- Handle
  Sub Surface 109,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {12fb2cfa-e521-4195-958a-02a9c154fb51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67906886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.67906886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8f19ba2-ab73-4b33-ab4b-01fd85db54fe}, !- Handle
  Sub Surface 110,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {65816b6f-ab86-4a7b-9845-d76395b570b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92aa3c6e-5304-4f68-8d6a-950a223c69ad}, !- Handle
  Sub Surface 111,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {df2e31eb-e248-42e3-ac82-978b50af3b22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254000000000058, 1.6802435465204, !- X,Y,Z Vertex 1 {m}
  -10, -0.0254000000000058, 0.76,         !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03b1a472-b4f4-4518-9431-3694e6525869}, !- Handle
  Sub Surface 112,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {21301112-1879-41bb-b33c-102bec03a3e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.67906886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {16a9dd76-e2e0-4f90-afbb-a1f6015d0e9c}, !- Handle
  Space 123,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {303daf3b-5176-4344-9180-6e4bc0b0c88a}, !- Building Story Name
  {09eba769-de67-40e1-a462-f2240463a907}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {17e3f646-92bc-45a5-aee2-d03756821f28}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16a9dd76-e2e0-4f90-afbb-a1f6015d0e9c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13b919f-660c-4300-8625-b67432841ea1}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a9dd76-e2e0-4f90-afbb-a1f6015d0e9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {562a7ce9-a993-4954-899b-922ef30d5577}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a9dd76-e2e0-4f90-afbb-a1f6015d0e9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09014fe7-aec3-41b8-bddd-b71ea3d35cc1}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a9dd76-e2e0-4f90-afbb-a1f6015d0e9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82d2c054-9148-4076-9218-08c10f2c33b9}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a9dd76-e2e0-4f90-afbb-a1f6015d0e9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5cc3c86-28eb-4254-9c1f-1f41c38065ec}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16a9dd76-e2e0-4f90-afbb-a1f6015d0e9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edf04f13-5451-4acf-8355-f813d61ce240}, !- Handle
  Sub Surface 113,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c13b919f-660c-4300-8625-b67432841ea1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {390b8282-8ffc-4f54-9768-91fca11f2873}, !- Handle
  Sub Surface 114,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {562a7ce9-a993-4954-899b-922ef30d5577}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.67906886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6059b80-86c1-49ac-aead-43184473862d}, !- Handle
  Sub Surface 115,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {09014fe7-aec3-41b8-bddd-b71ea3d35cc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1498ce57-7bbd-426d-81d0-e76c6768867f}, !- Handle
  Sub Surface 116,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {82d2c054-9148-4076-9218-08c10f2c33b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67906886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.67906886985888;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0b5caff1-d986-4f05-81b3-2a713923e798}, !- Handle
  Space 124,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {303daf3b-5176-4344-9180-6e4bc0b0c88a}, !- Building Story Name
  {c03fe4e7-06be-4117-97db-540fdb5eef26}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {80610d88-8ac8-414a-9fa7-29ce5eb9bb7b}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b5caff1-d986-4f05-81b3-2a713923e798}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c045fb-dfd8-4f11-9da7-66fc27ec609a}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5caff1-d986-4f05-81b3-2a713923e798}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2582dafe-fe33-4116-b487-48bd528be8e9}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5caff1-d986-4f05-81b3-2a713923e798}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26c5b35b-8196-4827-9b15-14ea795c314c}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5caff1-d986-4f05-81b3-2a713923e798}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  10, 8.50000000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ddb0f0-e59f-4d86-8a1f-ded29ec0a375}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5caff1-d986-4f05-81b3-2a713923e798}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae64a72d-7134-4b74-8c88-e162b5353cdc}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b5caff1-d986-4f05-81b3-2a713923e798}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 3.048,            !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c81b6204-a3d6-492a-970f-f4b2c471405d}, !- Handle
  Sub Surface 117,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {48ddb0f0-e59f-4d86-8a1f-ded29ec0a375}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.67906886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad8c897b-1002-4280-b1ed-dc8596b37931}, !- Handle
  Sub Surface 118,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {26c5b35b-8196-4827-9b15-14ea795c314c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73702045-c817-411d-9f58-17eccf06b897}, !- Handle
  Sub Surface 119,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {11c045fb-dfd8-4f11-9da7-66fc27ec609a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47460000000001, 1.67989774179804,  !- X,Y,Z Vertex 1 {m}
  0, 8.47460000000001, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8764285b-19a0-4066-8a4a-6765885f4912}, !- Handle
  Space 125,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {303daf3b-5176-4344-9180-6e4bc0b0c88a}, !- Building Story Name
  {2aa7da39-a4cc-483a-9336-77c684ffbb5d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {585e8f96-575c-4583-9f74-ba4c692bb1aa}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8764285b-19a0-4066-8a4a-6765885f4912}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8b7407-ad75-42e2-8c3a-e1235f79998a}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8764285b-19a0-4066-8a4a-6765885f4912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1b511f-00a5-4186-b32a-88438622ba8d}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8764285b-19a0-4066-8a4a-6765885f4912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bafd5d0-e82f-485a-affd-ef58529be960}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8764285b-19a0-4066-8a4a-6765885f4912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c859427-a368-4dd1-b41b-ae49a3ce6efa}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8764285b-19a0-4066-8a4a-6765885f4912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898d4ad1-89fa-4651-badc-348c138ace61}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8764285b-19a0-4066-8a4a-6765885f4912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3760f70d-ecf9-423b-89db-5cf5c13cfdbb}, !- Handle
  Sub Surface 121,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3b8b7407-ad75-42e2-8c3a-e1235f79998a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb1b3504-5c06-4c38-b3da-162c07b48235}, !- Handle
  Sub Surface 122,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {dc1b511f-00a5-4186-b32a-88438622ba8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.67906886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b203b049-5731-4a09-9bf3-e2d968f3eb78}, !- Handle
  Sub Surface 123,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7bafd5d0-e82f-485a-affd-ef58529be960}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38c5a3b7-bc21-40b3-812c-8428b6906d16}, !- Handle
  Sub Surface 124,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4c859427-a368-4dd1-b41b-ae49a3ce6efa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67906886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.67906886985888;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cc207040-c6b5-4013-8a8a-68bb2a5ee32e}, !- Handle
  Space 126,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {303daf3b-5176-4344-9180-6e4bc0b0c88a}, !- Building Story Name
  {c8ed3301-e831-4851-bf83-2f687069401d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {8ee450be-6346-4ea1-9db7-f77c14346106}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cc207040-c6b5-4013-8a8a-68bb2a5ee32e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.5, 0,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e701500-5df0-437e-85f7-141d1473bb03}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc207040-c6b5-4013-8a8a-68bb2a5ee32e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aba9ee0-058a-4d20-aacf-ede638bf8d08}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc207040-c6b5-4013-8a8a-68bb2a5ee32e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10, 8.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 8.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a330c21d-6c68-42e4-ac1c-76ca547370d1}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc207040-c6b5-4013-8a8a-68bb2a5ee32e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8.5, 0,                             !- X,Y,Z Vertex 3 {m}
  10, 8.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0854234a-5500-48f6-9c33-bf431d106a39}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc207040-c6b5-4013-8a8a-68bb2a5ee32e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f945c720-6730-4e03-8fd2-f87f3bc5c82b}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc207040-c6b5-4013-8a8a-68bb2a5ee32e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8.5, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b72f42a4-3094-4658-935c-4df29c62213f}, !- Handle
  Sub Surface 125,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5e701500-5df0-437e-85f7-141d1473bb03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.4746, 1.67989774179804,            !- X,Y,Z Vertex 1 {m}
  0, 8.4746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5e3b093-4953-42c9-a603-bf12b8cc02d8}, !- Handle
  Sub Surface 126,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0aba9ee0-058a-4d20-aacf-ede638bf8d08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8.5, 1.67906886985888,          !- X,Y,Z Vertex 1 {m}
  9.9746, 8.5, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.5, 0.76,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.5, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28e9ac49-a2e3-4091-bf74-772785eac98b}, !- Handle
  Sub Surface 127,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a330c21d-6c68-42e4-ac1c-76ca547370d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  10, 8.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10, 8.4746, 1.67989774179804;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d430c28-a8bd-4844-8667-296fcf21bbf0}, !- Handle
  Sub Surface 128,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0854234a-5500-48f6-9c33-bf431d106a39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.67906886985888;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {effb29f9-4cdb-48e5-bcbc-d037e6eff3d9}, !- Handle
  Space 127,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {303daf3b-5176-4344-9180-6e4bc0b0c88a}, !- Building Story Name
  {ff26aa5a-af16-4971-9f9e-816299f99798}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {aaf5b87a-3484-4a0c-85d8-4e5fa737d718}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {effb29f9-4cdb-48e5-bcbc-d037e6eff3d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, -8.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a78d0e2-b077-480a-b94a-7e8f56122cb6}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {effb29f9-4cdb-48e5-bcbc-d037e6eff3d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dadede3-97bf-475e-909d-205fa21ad9cd}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {effb29f9-4cdb-48e5-bcbc-d037e6eff3d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10, -8.5, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -8.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf0ad14c-2ecb-44d6-9eb1-c68669d3bb1a}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {effb29f9-4cdb-48e5-bcbc-d037e6eff3d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -8.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -10, -8.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5e3e7b-99a6-48dd-ab2a-00627d2a3577}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {effb29f9-4cdb-48e5-bcbc-d037e6eff3d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120a4afd-7a87-4283-8c12-8c7cb9db7fbd}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {effb29f9-4cdb-48e5-bcbc-d037e6eff3d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -10, -8.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74241c5c-d0b9-44f7-a7f3-c06dc1b4b1b9}, !- Handle
  Sub Surface 129,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {bf0ad14c-2ecb-44d6-9eb1-c68669d3bb1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.67989774179804,         !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -10, -8.4746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -10, -8.4746, 1.67989774179804;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62ad82bd-bbd3-4188-a9d1-cecbd3405fe5}, !- Handle
  Sub Surface 130,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9a78d0e2-b077-480a-b94a-7e8f56122cb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.4746, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  0, -8.4746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {122447bf-4813-4dac-87ca-23c805ad2d1c}, !- Handle
  Sub Surface 131,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6dadede3-97bf-475e-909d-205fa21ad9cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8.5, 1.67906886985888,        !- X,Y,Z Vertex 1 {m}
  -9.9746, -8.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
