  -0.0254000000000012, -8.5, 0.76,        !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.5, 1.67906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cd0f10f-c356-472c-9795-ce45010d1e6f}, !- Handle
  Sub Surface 132,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4f5e3e7b-99a6-48dd-ab2a-00627d2a3577}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67906886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.67906886985888;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6c763109-c6ef-49ba-b888-01a14c233d12}, !- Handle
  Space 128,                              !- Name
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12,                                     !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {303daf3b-5176-4344-9180-6e4bc0b0c88a}, !- Building Story Name
  {4542dc4d-76b5-441c-be18-1aa025b1f6d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b1f3b11c-2e91-4959-ae92-98ca1abd92af}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c763109-c6ef-49ba-b888-01a14c233d12}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70572df3-7fd7-4902-b11d-030e5ef9ca88}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c763109-c6ef-49ba-b888-01a14c233d12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {194c418b-e89c-4fa4-9b1e-0024c855720b}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c763109-c6ef-49ba-b888-01a14c233d12}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {785a3217-7346-47c6-a80b-661fa9486b69}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c763109-c6ef-49ba-b888-01a14c233d12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  10, 8.50000000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e10f972-91f6-4c60-97f2-65066623f0a1}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c763109-c6ef-49ba-b888-01a14c233d12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb1ab19b-dcc5-474d-b958-e330ee2693a3}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c763109-c6ef-49ba-b888-01a14c233d12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 3.048,            !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6213c28-91dc-4887-b9f9-5680be9244bd}, !- Handle
  Sub Surface 133,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {70572df3-7fd7-4902-b11d-030e5ef9ca88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47460000000001, 1.67989774179804,  !- X,Y,Z Vertex 1 {m}
  0, 8.47460000000001, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06283cb4-6d16-4623-b3ff-6c9fcf01072c}, !- Handle
  Sub Surface 135,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {785a3217-7346-47c6-a80b-661fa9486b69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b0522d9-058f-4ac4-a0cc-f23f565d35ca}, !- Handle
  Sub Surface 136,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2e10f972-91f6-4c60-97f2-65066623f0a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67906886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.67906886985888;            !- X,Y,Z Vertex 4 {m}

OS:StandardsInformation:Material,
  {116f51ab-ebfc-4c7e-9529-79e1e68ac62c}, !- Handle
  {aef47980-76c5-43c3-82b9-0d8d58a3c981}; !- Material Name

OS:StandardsInformation:Material,
  {33f3394a-3281-4c4a-b793-f0009e86c665}, !- Handle
  {3d1f3d1f-02ec-4268-9bde-295fd88b35f2}; !- Material Name

OS:ThermalZone,
  {f8df50ac-17df-4b9f-9662-c81f57491cf5}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1aab84e-28a4-4808-86fb-c2bb14e28298}, !- Zone Air Inlet Port List
  {a58e961e-8d62-4bb0-b9c1-8d13557882f1}, !- Zone Air Exhaust Port List
  {ffcd68bd-b885-4247-b2dd-41746591fc8a}, !- Zone Air Node Name
  {a6ca0608-1654-4acb-99e1-79226845da07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a34f4fb6-6825-4cdf-9054-e3cca4369291}, !- Group Rendering Name
  {ae12d63a-15a1-47db-8fbf-bc1a810d81c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed294c9c-77ac-47ab-9cab-97208734d252}, !- Handle
  Node 1,                                 !- Name
  {ffcd68bd-b885-4247-b2dd-41746591fc8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffcd68bd-b885-4247-b2dd-41746591fc8a}, !- Handle
  {f8df50ac-17df-4b9f-9662-c81f57491cf5}, !- Source Object
  11,                                     !- Outlet Port
  {ed294c9c-77ac-47ab-9cab-97208734d252}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1aab84e-28a4-4808-86fb-c2bb14e28298}, !- Handle
  {f8df50ac-17df-4b9f-9662-c81f57491cf5}, !- HVAC Component
  {5e061581-8444-4f12-a82f-c533cdb2e21f}; !- Port 1

OS:PortList,
  {a58e961e-8d62-4bb0-b9c1-8d13557882f1}, !- Handle
  {f8df50ac-17df-4b9f-9662-c81f57491cf5}, !- HVAC Component
  {a268104e-1f3a-4f0b-89e2-9a6c72431cfe}; !- Port 1

OS:PortList,
  {a6ca0608-1654-4acb-99e1-79226845da07}, !- Handle
  {f8df50ac-17df-4b9f-9662-c81f57491cf5}; !- HVAC Component

OS:Sizing:Zone,
  {8724707c-c6b3-446b-94ba-4582ccff556e}, !- Handle
  {f8df50ac-17df-4b9f-9662-c81f57491cf5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {797b43b0-b241-4247-b8b4-a2f316429d10}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {f8df50ac-17df-4b9f-9662-c81f57491cf5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {627a4a47-10ab-4dad-91b1-ac8a6168ed20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {06595ab7-51b3-4fef-981c-29f62bf78e1a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {31995468-32e6-41a8-bf31-e00b1ecdb4c8}, !- Handle
  Thermal Zone 2,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {903a5751-f3d7-49a5-885c-68886804340a}, !- Zone Air Inlet Port List
  {c51e2d45-0992-4cda-b7c6-f332f5bbfd01}, !- Zone Air Exhaust Port List
  {127ecbd5-33b3-462d-9d24-13cc87b362b8}, !- Zone Air Node Name
  {0b10a236-5f35-4f17-aa57-94b3081177d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ce9dbf0-3922-4675-9566-ddeba2d7425f}, !- Group Rendering Name
  {a380e7c3-600e-4bba-9de7-0225227c36ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3925b798-691f-4da9-b1a0-75ddbbdfbdb7}, !- Handle
  Node 2,                                 !- Name
  {127ecbd5-33b3-462d-9d24-13cc87b362b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {127ecbd5-33b3-462d-9d24-13cc87b362b8}, !- Handle
  {31995468-32e6-41a8-bf31-e00b1ecdb4c8}, !- Source Object
  11,                                     !- Outlet Port
  {3925b798-691f-4da9-b1a0-75ddbbdfbdb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {903a5751-f3d7-49a5-885c-68886804340a}, !- Handle
  {31995468-32e6-41a8-bf31-e00b1ecdb4c8}, !- HVAC Component
  {6f6af5d3-4cf2-41d5-8bae-8deef4056098}; !- Port 1

OS:PortList,
  {c51e2d45-0992-4cda-b7c6-f332f5bbfd01}, !- Handle
  {31995468-32e6-41a8-bf31-e00b1ecdb4c8}, !- HVAC Component
  {9936cc6c-ab7e-42b4-83f1-2ef9f2ac57fa}; !- Port 1

OS:PortList,
  {0b10a236-5f35-4f17-aa57-94b3081177d2}, !- Handle
  {31995468-32e6-41a8-bf31-e00b1ecdb4c8}; !- HVAC Component

OS:Sizing:Zone,
  {7bd91785-bed8-4916-9733-5d17ee271f78}, !- Handle
  {31995468-32e6-41a8-bf31-e00b1ecdb4c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {17771a93-7ec2-4ce7-8266-a8fc4bea8e1b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {31995468-32e6-41a8-bf31-e00b1ecdb4c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8320c654-fb19-4ed1-b586-c72bf29be9dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {20ac1f40-6cc1-4dce-9f56-44806380bdbd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b0f5e6ec-cf06-4b93-8298-9e8d6933d725}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9107b85-8a6e-418e-9779-c514e140513f}, !- Zone Air Inlet Port List
  {0811ec61-92fe-421d-ad4a-fe324375852c}, !- Zone Air Exhaust Port List
  {cc84cbeb-710d-420f-8b22-ed8b3551b0d1}, !- Zone Air Node Name
  {fbe75c29-b68c-478e-a67b-e3d8cd219d11}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a076638-7bdf-429f-9cc8-cc94f3bf680e}, !- Group Rendering Name
  {46993964-f70b-4871-963a-f5ee41d99eb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f09c34f7-4185-431d-b0d8-c89eafc920b3}, !- Handle
  Node 3,                                 !- Name
  {cc84cbeb-710d-420f-8b22-ed8b3551b0d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc84cbeb-710d-420f-8b22-ed8b3551b0d1}, !- Handle
  {b0f5e6ec-cf06-4b93-8298-9e8d6933d725}, !- Source Object
  11,                                     !- Outlet Port
  {f09c34f7-4185-431d-b0d8-c89eafc920b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9107b85-8a6e-418e-9779-c514e140513f}, !- Handle
  {b0f5e6ec-cf06-4b93-8298-9e8d6933d725}, !- HVAC Component
  {0586c7b8-313e-45e6-89d0-38bf4b93cd90}; !- Port 1

OS:PortList,
  {0811ec61-92fe-421d-ad4a-fe324375852c}, !- Handle
  {b0f5e6ec-cf06-4b93-8298-9e8d6933d725}, !- HVAC Component
  {9878cab6-0248-407b-8ddc-b8fb6e78f4f2}; !- Port 1

OS:PortList,
  {fbe75c29-b68c-478e-a67b-e3d8cd219d11}, !- Handle
  {b0f5e6ec-cf06-4b93-8298-9e8d6933d725}; !- HVAC Component

OS:Sizing:Zone,
  {9a0a356e-62f5-4f77-b34f-47f77ad2451f}, !- Handle
  {b0f5e6ec-cf06-4b93-8298-9e8d6933d725}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2fa80206-f92c-4a9a-adc9-90f5764893bd}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {b0f5e6ec-cf06-4b93-8298-9e8d6933d725}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {645beba6-40a3-4a86-be44-6c099268edd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ec2d75c-316c-4a7b-bb1e-2a9e74b2f01d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0bcde09b-b5e0-47d3-bd20-db366b6f278c}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3af56a74-b253-4e1e-95d0-49339c3a34cc}, !- Zone Air Inlet Port List
  {07fdafab-3a12-4aa8-9132-7604e95f33af}, !- Zone Air Exhaust Port List
  {c5f46388-4752-4430-a7d1-c970ca421d1e}, !- Zone Air Node Name
  {e7a312f2-4fb0-4dc7-a087-281992e082d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15a426ec-1265-4a57-963f-df87520527e9}, !- Group Rendering Name
  {48c3e9ae-e7dd-4c7a-afdf-a4687a3d7add}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc13fb4c-4e33-48bc-b695-bc2577e10df2}, !- Handle
  Node 4,                                 !- Name
  {c5f46388-4752-4430-a7d1-c970ca421d1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5f46388-4752-4430-a7d1-c970ca421d1e}, !- Handle
  {0bcde09b-b5e0-47d3-bd20-db366b6f278c}, !- Source Object
  11,                                     !- Outlet Port
  {fc13fb4c-4e33-48bc-b695-bc2577e10df2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3af56a74-b253-4e1e-95d0-49339c3a34cc}, !- Handle
  {0bcde09b-b5e0-47d3-bd20-db366b6f278c}, !- HVAC Component
  {309e6657-45c5-45b5-b81e-b7d5af1d9fa9}; !- Port 1

OS:PortList,
  {07fdafab-3a12-4aa8-9132-7604e95f33af}, !- Handle
  {0bcde09b-b5e0-47d3-bd20-db366b6f278c}, !- HVAC Component
  {fd4b4d13-f224-4aff-b4a7-be3b8869f223}; !- Port 1

OS:PortList,
  {e7a312f2-4fb0-4dc7-a087-281992e082d4}, !- Handle
  {0bcde09b-b5e0-47d3-bd20-db366b6f278c}; !- HVAC Component

OS:Sizing:Zone,
  {f3535c23-5113-4dda-9a25-4c7992216c1f}, !- Handle
  {0bcde09b-b5e0-47d3-bd20-db366b6f278c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {78930058-0543-407b-ae51-6b8eabdbeacf}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {0bcde09b-b5e0-47d3-bd20-db366b6f278c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1b6a021-66fa-480f-81bc-49a60db13fcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ec43957-bc97-4dd8-aa9f-a3be5f9d0366}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {be1ec811-ce9b-4946-ace9-8ee08f926960}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e177ad9-3660-4882-af2a-5b5e9f65d9c7}, !- Zone Air Inlet Port List
  {b699e7ce-bfd5-43b4-9051-d1078cce8b72}, !- Zone Air Exhaust Port List
  {45f0fd0d-895e-42e9-87d1-8cccce6d2e3a}, !- Zone Air Node Name
  {a1fea93f-56ba-4563-98ce-435a27fc1a3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1ecebe1-ac7c-4099-aa47-a73bb1dd6671}, !- Group Rendering Name
  {6a90e263-46b0-40dc-80f0-3f6492dcee70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2a775ca-a163-40ae-ba04-d11bc3f56a13}, !- Handle
  Node 5,                                 !- Name
  {45f0fd0d-895e-42e9-87d1-8cccce6d2e3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45f0fd0d-895e-42e9-87d1-8cccce6d2e3a}, !- Handle
  {be1ec811-ce9b-4946-ace9-8ee08f926960}, !- Source Object
  11,                                     !- Outlet Port
  {c2a775ca-a163-40ae-ba04-d11bc3f56a13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e177ad9-3660-4882-af2a-5b5e9f65d9c7}, !- Handle
  {be1ec811-ce9b-4946-ace9-8ee08f926960}, !- HVAC Component
  {e912bc3c-6ce1-4c94-bf2d-58f2595edc6f}; !- Port 1

OS:PortList,
  {b699e7ce-bfd5-43b4-9051-d1078cce8b72}, !- Handle
  {be1ec811-ce9b-4946-ace9-8ee08f926960}, !- HVAC Component
  {5cdf4ce4-dafa-469d-b133-9da88e020812}; !- Port 1

OS:PortList,
  {a1fea93f-56ba-4563-98ce-435a27fc1a3a}, !- Handle
  {be1ec811-ce9b-4946-ace9-8ee08f926960}; !- HVAC Component

OS:Sizing:Zone,
  {3b068e79-0461-4602-ad45-38bd006c6da3}, !- Handle
  {be1ec811-ce9b-4946-ace9-8ee08f926960}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c6f40f5e-ad0b-44de-89f7-63cd14adbfa3}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {be1ec811-ce9b-4946-ace9-8ee08f926960}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {497a8ff8-544b-47ad-a3e4-453fa5e8dfc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1579cea4-f4c3-4bf5-94c7-ad15298e0161}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0368570f-051c-487f-8078-6495628062c6}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0536aae4-a7ef-4e0a-914b-21afcf14e4e2}, !- Zone Air Inlet Port List
  {a6903880-f602-425e-9abb-e882ef65d8c6}, !- Zone Air Exhaust Port List
  {6fa40d9e-6544-44a3-9f29-49da0d58600f}, !- Zone Air Node Name
  {7bd8d315-6fd9-4863-b43f-22b37a1daa21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d41c86f-0572-4e77-949d-0ac4a31724a7}, !- Group Rendering Name
  {1be26e9f-ff90-43e7-8827-c1c35e426c12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {744b86a7-0fc0-4373-947f-44a1a45f787f}, !- Handle
  Node 6,                                 !- Name
  {6fa40d9e-6544-44a3-9f29-49da0d58600f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fa40d9e-6544-44a3-9f29-49da0d58600f}, !- Handle
  {0368570f-051c-487f-8078-6495628062c6}, !- Source Object
  11,                                     !- Outlet Port
  {744b86a7-0fc0-4373-947f-44a1a45f787f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0536aae4-a7ef-4e0a-914b-21afcf14e4e2}, !- Handle
  {0368570f-051c-487f-8078-6495628062c6}, !- HVAC Component
  {85fa2114-592a-4fb5-a6d2-080bf81e3a3c}; !- Port 1

OS:PortList,
  {a6903880-f602-425e-9abb-e882ef65d8c6}, !- Handle
  {0368570f-051c-487f-8078-6495628062c6}, !- HVAC Component
  {5cd49090-f5d0-4a47-975e-27064d91032c}; !- Port 1

OS:PortList,
  {7bd8d315-6fd9-4863-b43f-22b37a1daa21}, !- Handle
  {0368570f-051c-487f-8078-6495628062c6}; !- HVAC Component

OS:Sizing:Zone,
  {31d8d1da-9ec6-4044-a40b-3853e3d1f0c4}, !- Handle
  {0368570f-051c-487f-8078-6495628062c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0a0ebead-9488-4732-89e6-00347bc3372e}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {0368570f-051c-487f-8078-6495628062c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6280cff-1c23-4cdb-b74c-9a597ddbabf0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {76bc44e5-c23c-4e78-a7c6-971226e772cb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5733332b-2bb1-4092-9792-c1745e579a86}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e99a1937-d31e-4241-844c-2cea9f258369}, !- Zone Air Inlet Port List
  {4e2c98e3-23a5-4def-8b5d-8aa007ccc565}, !- Zone Air Exhaust Port List
  {a68776c0-1bce-441e-83c6-dd10e852470e}, !- Zone Air Node Name
  {e0856c99-e1b5-40d5-ac80-49b19fe0433e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc4174f0-505d-4bc4-a5ae-9e5e89c008f3}, !- Group Rendering Name
  {39071fdb-8be8-4e6f-bb43-c634077215e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09978887-4b3b-4ec6-a342-7e5e4a6fa7a6}, !- Handle
  Node 7,                                 !- Name
  {a68776c0-1bce-441e-83c6-dd10e852470e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a68776c0-1bce-441e-83c6-dd10e852470e}, !- Handle
  {5733332b-2bb1-4092-9792-c1745e579a86}, !- Source Object
  11,                                     !- Outlet Port
  {09978887-4b3b-4ec6-a342-7e5e4a6fa7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e99a1937-d31e-4241-844c-2cea9f258369}, !- Handle
  {5733332b-2bb1-4092-9792-c1745e579a86}, !- HVAC Component
  {9ca50a62-ec46-4ade-90f2-207d6b18682a}; !- Port 1

OS:PortList,
  {4e2c98e3-23a5-4def-8b5d-8aa007ccc565}, !- Handle
  {5733332b-2bb1-4092-9792-c1745e579a86}, !- HVAC Component
  {6cf52d4e-3ad6-4db5-aa2d-18dba4ac445d}; !- Port 1

OS:PortList,
  {e0856c99-e1b5-40d5-ac80-49b19fe0433e}, !- Handle
  {5733332b-2bb1-4092-9792-c1745e579a86}; !- HVAC Component

OS:Sizing:Zone,
  {c8530290-e44b-4d1b-93f3-669ba16f430d}, !- Handle
  {5733332b-2bb1-4092-9792-c1745e579a86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b25f0e8a-7a3e-4544-a257-34c085e6489a}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {5733332b-2bb1-4092-9792-c1745e579a86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {698e39e2-3fe6-4b7e-9b63-2087b012429a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {80a62085-e328-482a-93e5-f625edaba92d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {51d0b4b5-e216-433b-89ea-2c2282c7c5c5}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a63a3cf-5b9b-4ac0-9769-286bce412651}, !- Zone Air Inlet Port List
  {5b576431-afcc-4054-b0b7-989f9f249d36}, !- Zone Air Exhaust Port List
  {8ecaaacb-0f25-4fa1-b60b-9fd5124322d1}, !- Zone Air Node Name
  {a1e79fc7-03ed-4548-a60e-cd4936a78821}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f1744f2-db2f-4ac5-be63-b9ee83609407}, !- Group Rendering Name
  {5f8aa1cc-68c4-4002-a902-821b3ff01aa5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7c7f1e2-32d3-41b8-9c82-53a0320f8bb0}, !- Handle
  Node 8,                                 !- Name
  {8ecaaacb-0f25-4fa1-b60b-9fd5124322d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ecaaacb-0f25-4fa1-b60b-9fd5124322d1}, !- Handle
  {51d0b4b5-e216-433b-89ea-2c2282c7c5c5}, !- Source Object
  11,                                     !- Outlet Port
  {c7c7f1e2-32d3-41b8-9c82-53a0320f8bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a63a3cf-5b9b-4ac0-9769-286bce412651}, !- Handle
  {51d0b4b5-e216-433b-89ea-2c2282c7c5c5}, !- HVAC Component
  {56e232d7-dab0-498f-8c4d-ed350b2419d8}; !- Port 1

OS:PortList,
  {5b576431-afcc-4054-b0b7-989f9f249d36}, !- Handle
  {51d0b4b5-e216-433b-89ea-2c2282c7c5c5}, !- HVAC Component
  {69eb3bec-fd3f-492c-97e9-f5caaa07c1b4}; !- Port 1

OS:PortList,
  {a1e79fc7-03ed-4548-a60e-cd4936a78821}, !- Handle
  {51d0b4b5-e216-433b-89ea-2c2282c7c5c5}; !- HVAC Component

OS:Sizing:Zone,
  {32b1276f-9738-4425-a380-4f6d853fcb83}, !- Handle
  {51d0b4b5-e216-433b-89ea-2c2282c7c5c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e7a3390-903a-4498-bbb5-fa2290189487}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {51d0b4b5-e216-433b-89ea-2c2282c7c5c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d994431-e5c1-43db-90fe-4cc849a2d8dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8a4700e9-8102-4301-853e-18467c61a508}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c03fe4e7-06be-4117-97db-540fdb5eef26}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ef03d92-894f-4a3f-87d3-06c92a3bc60d}, !- Zone Air Inlet Port List
  {d24a1a9c-7b78-43ba-b872-592b4e565dcc}, !- Zone Air Exhaust Port List
  {737690c6-e7e2-4f22-87ab-a5f120fa66d1}, !- Zone Air Node Name
  {aa403aab-b4c6-421c-8563-87f359da4ad6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b6260e8b-61d1-4ebf-8ca2-082267bbeae2}, !- Group Rendering Name
  {0902ce80-7703-492c-b666-9f601bd2f3ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4880e1d0-42ab-425b-8304-35cf7bc315e8}, !- Handle
  Node 9,                                 !- Name
  {737690c6-e7e2-4f22-87ab-a5f120fa66d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {737690c6-e7e2-4f22-87ab-a5f120fa66d1}, !- Handle
  {c03fe4e7-06be-4117-97db-540fdb5eef26}, !- Source Object
  11,                                     !- Outlet Port
  {4880e1d0-42ab-425b-8304-35cf7bc315e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ef03d92-894f-4a3f-87d3-06c92a3bc60d}, !- Handle
  {c03fe4e7-06be-4117-97db-540fdb5eef26}, !- HVAC Component
  {9fef54f9-8917-479e-a01a-eaf64b763e89}; !- Port 1

OS:PortList,
  {d24a1a9c-7b78-43ba-b872-592b4e565dcc}, !- Handle
  {c03fe4e7-06be-4117-97db-540fdb5eef26}, !- HVAC Component
  {d469ea35-d49d-435e-a8fd-9353c16fd075}; !- Port 1

OS:PortList,
  {aa403aab-b4c6-421c-8563-87f359da4ad6}, !- Handle
  {c03fe4e7-06be-4117-97db-540fdb5eef26}; !- HVAC Component

OS:Sizing:Zone,
  {9eab459d-a26f-4132-90d5-c4875d5e39de}, !- Handle
  {c03fe4e7-06be-4117-97db-540fdb5eef26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8cd1a0d3-8769-4971-95aa-9cb5e15feaf4}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {c03fe4e7-06be-4117-97db-540fdb5eef26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8745de93-20fe-4dc9-abf7-e274aebdbc53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5d1263c2-5289-4a82-a49e-66e5f9df038a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f1e9a3f1-a81c-4dfe-afe3-08e08297710f}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ceb6f5b9-3f43-44bb-8d01-ae9a7bca5a53}, !- Zone Air Inlet Port List
  {87a20bcd-fe8a-481f-8c2c-72d0dbb26258}, !- Zone Air Exhaust Port List
  {46548705-08be-4b78-9916-2f713d65058c}, !- Zone Air Node Name
  {b739b05a-d73f-406a-bd78-a834a5287960}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {36ad22db-5d08-4429-963e-8a959bf8342e}, !- Group Rendering Name
  {dc1ae9f9-b181-48e8-ab70-f150868e700a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d5e5557-a815-46af-86a5-50ed087f36bb}, !- Handle
  Node 10,                                !- Name
  {46548705-08be-4b78-9916-2f713d65058c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46548705-08be-4b78-9916-2f713d65058c}, !- Handle
  {f1e9a3f1-a81c-4dfe-afe3-08e08297710f}, !- Source Object
  11,                                     !- Outlet Port
  {1d5e5557-a815-46af-86a5-50ed087f36bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ceb6f5b9-3f43-44bb-8d01-ae9a7bca5a53}, !- Handle
  {f1e9a3f1-a81c-4dfe-afe3-08e08297710f}, !- HVAC Component
  {dcbaca92-3882-45b5-ab4e-e9876bd2c22b}; !- Port 1

OS:PortList,
  {87a20bcd-fe8a-481f-8c2c-72d0dbb26258}, !- Handle
  {f1e9a3f1-a81c-4dfe-afe3-08e08297710f}, !- HVAC Component
  {c32cf127-08f7-4a0f-b907-145ea495629a}; !- Port 1

OS:PortList,
  {b739b05a-d73f-406a-bd78-a834a5287960}, !- Handle
  {f1e9a3f1-a81c-4dfe-afe3-08e08297710f}; !- HVAC Component

OS:Sizing:Zone,
  {3ae4c82c-69d1-4a25-b3fa-490bcd73f1d2}, !- Handle
  {f1e9a3f1-a81c-4dfe-afe3-08e08297710f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4c3e2c93-ffb6-44cc-b68d-e4f55c1616b4}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {f1e9a3f1-a81c-4dfe-afe3-08e08297710f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1bcf4f85-3d18-4e79-ab56-6df9dd7a78f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a161eb02-55ee-42c8-a770-7efff4d36639}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {be74c46e-6d23-4965-a241-2657e049f216}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {335be14a-8c60-4b5a-a64d-722350d84127}, !- Zone Air Inlet Port List
  {dd252805-7aea-435b-a3a1-4f7288ff8b0a}, !- Zone Air Exhaust Port List
  {7479a622-8e5c-4a7c-a0d6-87abeedb17f8}, !- Zone Air Node Name
  {1c552aac-5480-4c85-ab6b-46d768a6fae8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f81dd1bf-6ce2-4bf6-b725-4acd136cb69e}, !- Group Rendering Name
  {2848356d-e456-4c71-824c-314dad360e33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffe98367-48f0-44cb-947f-b527d576b40a}, !- Handle
  Node 11,                                !- Name
  {7479a622-8e5c-4a7c-a0d6-87abeedb17f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7479a622-8e5c-4a7c-a0d6-87abeedb17f8}, !- Handle
  {be74c46e-6d23-4965-a241-2657e049f216}, !- Source Object
  11,                                     !- Outlet Port
  {ffe98367-48f0-44cb-947f-b527d576b40a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {335be14a-8c60-4b5a-a64d-722350d84127}, !- Handle
  {be74c46e-6d23-4965-a241-2657e049f216}, !- HVAC Component
  {e321fef4-c3cf-47aa-bbc6-33cbacd74ebc}; !- Port 1

OS:PortList,
  {dd252805-7aea-435b-a3a1-4f7288ff8b0a}, !- Handle
  {be74c46e-6d23-4965-a241-2657e049f216}, !- HVAC Component
  {2b9d00bf-002a-4a10-b4ba-5f9bbef33394}; !- Port 1

OS:PortList,
  {1c552aac-5480-4c85-ab6b-46d768a6fae8}, !- Handle
  {be74c46e-6d23-4965-a241-2657e049f216}; !- HVAC Component

OS:Sizing:Zone,
  {821de164-dda7-4af2-805b-b85257c7f7ac}, !- Handle
  {be74c46e-6d23-4965-a241-2657e049f216}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1c55b6d0-074c-4a2e-9a26-d24890e3c06e}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {be74c46e-6d23-4965-a241-2657e049f216}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab3e6e52-4524-4a69-9bdc-e03cae4fa38f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a6f48a5c-a71e-4258-979c-1e928d76bdad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1a146da0-06d8-4b7f-b4fe-bfb58a93b611}, !- Handle
  Thermal Zone 12,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f964b4a-fb81-4b3c-8c49-4627968b62d8}, !- Zone Air Inlet Port List
  {d1e5be78-a40d-499e-af86-93e1f3551b36}, !- Zone Air Exhaust Port List
  {4cbfeaa5-cf8c-419f-af35-8d09cd212670}, !- Zone Air Node Name
  {6157c51d-a80d-4eca-887f-9845a9f4eca8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ae7f7ef7-9cae-4e1e-b7c2-607a6794f9be}, !- Group Rendering Name
  {b7fce408-1cb7-4f50-9bfb-bbf382ff8de6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae56a248-0a16-42e2-911d-51e3e9b3d835}, !- Handle
  Node 12,                                !- Name
  {4cbfeaa5-cf8c-419f-af35-8d09cd212670}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cbfeaa5-cf8c-419f-af35-8d09cd212670}, !- Handle
  {1a146da0-06d8-4b7f-b4fe-bfb58a93b611}, !- Source Object
  11,                                     !- Outlet Port
  {ae56a248-0a16-42e2-911d-51e3e9b3d835}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f964b4a-fb81-4b3c-8c49-4627968b62d8}, !- Handle
  {1a146da0-06d8-4b7f-b4fe-bfb58a93b611}, !- HVAC Component
  {544fd8ff-2e80-4b96-b101-982dc3e83d5c}; !- Port 1

OS:PortList,
  {d1e5be78-a40d-499e-af86-93e1f3551b36}, !- Handle
  {1a146da0-06d8-4b7f-b4fe-bfb58a93b611}, !- HVAC Component
  {f69ffd89-ca55-4a4e-a128-662a3046a8d5}; !- Port 1

OS:PortList,
  {6157c51d-a80d-4eca-887f-9845a9f4eca8}, !- Handle
  {1a146da0-06d8-4b7f-b4fe-bfb58a93b611}; !- HVAC Component

OS:Sizing:Zone,
  {74ff0f95-c702-41c9-a97f-66b6563fc14b}, !- Handle
  {1a146da0-06d8-4b7f-b4fe-bfb58a93b611}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7db9b65a-d82a-4772-b7af-367f78291e85}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {1a146da0-06d8-4b7f-b4fe-bfb58a93b611}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f4ceda1-224d-4fb2-9528-e4387da42cfa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5ede2f9b-2087-417c-94b7-52cc67d48bb5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8e599ce7-6393-4c32-861e-b269a9956c55}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62434b14-4fb5-4f95-9e18-2589685fdd9f}, !- Zone Air Inlet Port List
  {bdab3db2-404a-4689-9600-7a8555ac4bd4}, !- Zone Air Exhaust Port List
  {eea28ba5-bc35-4416-a58d-6be1a959ec1e}, !- Zone Air Node Name
  {ae5fb81f-8047-4085-9c8a-22ef08dbdaa0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e956e86e-2b9d-4ace-9b78-9f519b2dde7a}, !- Group Rendering Name
  {27a02894-d0f4-4365-8373-3a0c562caeef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38289bd0-5b35-4fd0-8389-48e681d7dae2}, !- Handle
  Node 13,                                !- Name
  {eea28ba5-bc35-4416-a58d-6be1a959ec1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eea28ba5-bc35-4416-a58d-6be1a959ec1e}, !- Handle
  {8e599ce7-6393-4c32-861e-b269a9956c55}, !- Source Object
  11,                                     !- Outlet Port
  {38289bd0-5b35-4fd0-8389-48e681d7dae2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62434b14-4fb5-4f95-9e18-2589685fdd9f}, !- Handle
  {8e599ce7-6393-4c32-861e-b269a9956c55}, !- HVAC Component
  {ef835b52-3315-4bd6-8b8e-82ed7eb50859}; !- Port 1

OS:PortList,
  {bdab3db2-404a-4689-9600-7a8555ac4bd4}, !- Handle
  {8e599ce7-6393-4c32-861e-b269a9956c55}, !- HVAC Component
  {aca16a5d-33f6-4d7e-9de1-b358c092f525}; !- Port 1

OS:PortList,
  {ae5fb81f-8047-4085-9c8a-22ef08dbdaa0}, !- Handle
  {8e599ce7-6393-4c32-861e-b269a9956c55}; !- HVAC Component

OS:Sizing:Zone,
  {e2a5105a-3648-4301-b2cb-5a8871c2e8cd}, !- Handle
  {8e599ce7-6393-4c32-861e-b269a9956c55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {10b551a5-3f20-4989-a048-fc5463a9dd0d}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {8e599ce7-6393-4c32-861e-b269a9956c55}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ddaf942b-e8b6-4da5-ae27-c2b101a48556}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b7a16715-0119-4930-9714-a037e3b32ec3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {efd817a9-e1e2-47b4-a4e4-228deca6c478}, !- Handle
  Thermal Zone 14,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64677ddb-c488-4619-8814-1d69df312fb4}, !- Zone Air Inlet Port List
  {bd31393d-b919-4184-9630-5f2cc510f533}, !- Zone Air Exhaust Port List
  {152238c7-390f-44ea-90d9-97f1cba138fe}, !- Zone Air Node Name
  {b2d19a1e-450f-4c85-88d3-358292f1c380}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {168bc48c-dba4-419b-a2fa-bdf35fd7175c}, !- Group Rendering Name
  {6268a244-b006-4be8-a9d8-499581796aec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6d7709d-57eb-40a6-86b7-3c25525f8abf}, !- Handle
  Node 14,                                !- Name
  {152238c7-390f-44ea-90d9-97f1cba138fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {152238c7-390f-44ea-90d9-97f1cba138fe}, !- Handle
  {efd817a9-e1e2-47b4-a4e4-228deca6c478}, !- Source Object
  11,                                     !- Outlet Port
  {d6d7709d-57eb-40a6-86b7-3c25525f8abf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64677ddb-c488-4619-8814-1d69df312fb4}, !- Handle
  {efd817a9-e1e2-47b4-a4e4-228deca6c478}, !- HVAC Component
  {4880a992-2500-47df-a978-bc11c5387b0a}; !- Port 1

OS:PortList,
  {bd31393d-b919-4184-9630-5f2cc510f533}, !- Handle
  {efd817a9-e1e2-47b4-a4e4-228deca6c478}, !- HVAC Component
  {3eadfa9f-8f94-4d55-8c51-0a541689a1b0}; !- Port 1

OS:PortList,
  {b2d19a1e-450f-4c85-88d3-358292f1c380}, !- Handle
  {efd817a9-e1e2-47b4-a4e4-228deca6c478}; !- HVAC Component

OS:Sizing:Zone,
  {77fec813-59ef-447f-a8e2-1b9cfdde2b1f}, !- Handle
  {efd817a9-e1e2-47b4-a4e4-228deca6c478}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c5af8a54-d74a-47e9-8f48-aef53fd28c33}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {efd817a9-e1e2-47b4-a4e4-228deca6c478}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3df02621-bcf9-4f42-b8db-e80772b9f68d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb10885e-7bed-45b2-896a-b96c13d589f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {003b9ca8-e8ad-49ee-8c1c-51d342985363}, !- Handle
  Thermal Zone 15,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b260ab6-0136-459e-9fad-fbfe0c165680}, !- Zone Air Inlet Port List
  {df0a90bd-b769-48c1-9c78-be429f76a0d7}, !- Zone Air Exhaust Port List
  {a435a8e9-cad0-4fbf-a93d-223d3f0954aa}, !- Zone Air Node Name
  {4d572e18-c79b-43f9-8f2d-1e1432575612}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ef15211-afe3-4c5e-94ae-c48613fcf3ed}, !- Group Rendering Name
  {68fb89b1-c5e7-433d-a591-47636ae3daf3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e39bce77-8514-4a95-b55e-2e9d6487b3d9}, !- Handle
  Node 15,                                !- Name
  {a435a8e9-cad0-4fbf-a93d-223d3f0954aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a435a8e9-cad0-4fbf-a93d-223d3f0954aa}, !- Handle
  {003b9ca8-e8ad-49ee-8c1c-51d342985363}, !- Source Object
  11,                                     !- Outlet Port
  {e39bce77-8514-4a95-b55e-2e9d6487b3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b260ab6-0136-459e-9fad-fbfe0c165680}, !- Handle
  {003b9ca8-e8ad-49ee-8c1c-51d342985363}, !- HVAC Component
  {00b832be-2f3d-4c49-a9e3-733fe02df2a3}; !- Port 1

OS:PortList,
  {df0a90bd-b769-48c1-9c78-be429f76a0d7}, !- Handle
  {003b9ca8-e8ad-49ee-8c1c-51d342985363}, !- HVAC Component
  {298e94fe-73cd-4f7f-8216-7d1b764fe4ea}; !- Port 1

OS:PortList,
  {4d572e18-c79b-43f9-8f2d-1e1432575612}, !- Handle
  {003b9ca8-e8ad-49ee-8c1c-51d342985363}; !- HVAC Component

OS:Sizing:Zone,
  {914ba866-3586-412b-8d78-700b26f90eed}, !- Handle
  {003b9ca8-e8ad-49ee-8c1c-51d342985363}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {245dceea-f971-4348-ac90-37b798f845cb}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {003b9ca8-e8ad-49ee-8c1c-51d342985363}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2abd71b-1fc9-4795-b687-333a52d75513}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cb7d31fb-e837-402e-b615-fca8a5028a36}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {126c84f7-e9d8-4b69-ae02-641f6957a4b3}, !- Handle
  Thermal Zone 16,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dd7e8fa-78d2-4b61-91f1-348d22b98b91}, !- Zone Air Inlet Port List
  {e5335de1-7a64-4b5f-8245-47a44692e3aa}, !- Zone Air Exhaust Port List
  {0a225717-c4ba-4177-a6d1-a140fe0b962f}, !- Zone Air Node Name
  {7e24bb45-3d66-401f-8b82-6c2479c2ca24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e97ac7c-696d-4301-ab25-63a0e67eca20}, !- Group Rendering Name
  {69686e91-e74a-4347-b3e7-f044193633ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a74a71a1-bc4c-4827-9c8c-5cb669a1a050}, !- Handle
  Node 16,                                !- Name
  {0a225717-c4ba-4177-a6d1-a140fe0b962f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a225717-c4ba-4177-a6d1-a140fe0b962f}, !- Handle
  {126c84f7-e9d8-4b69-ae02-641f6957a4b3}, !- Source Object
  11,                                     !- Outlet Port
  {a74a71a1-bc4c-4827-9c8c-5cb669a1a050}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dd7e8fa-78d2-4b61-91f1-348d22b98b91}, !- Handle
  {126c84f7-e9d8-4b69-ae02-641f6957a4b3}, !- HVAC Component
  {a601ea5e-bea1-41b7-a49d-ee94bc43f5a5}; !- Port 1

OS:PortList,
  {e5335de1-7a64-4b5f-8245-47a44692e3aa}, !- Handle
  {126c84f7-e9d8-4b69-ae02-641f6957a4b3}, !- HVAC Component
  {8ca259e9-7a8a-4d20-90a5-4532fca6d552}; !- Port 1

OS:PortList,
  {7e24bb45-3d66-401f-8b82-6c2479c2ca24}, !- Handle
  {126c84f7-e9d8-4b69-ae02-641f6957a4b3}; !- HVAC Component

OS:Sizing:Zone,
  {bb9bb836-80f6-451d-a9d0-a3247a1a17c2}, !- Handle
  {126c84f7-e9d8-4b69-ae02-641f6957a4b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dca7c7c5-8762-40b0-bbbe-a28d31778824}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {126c84f7-e9d8-4b69-ae02-641f6957a4b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8366921-d463-46ad-9c7e-4fb124225c22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {51a83d1d-fa8d-453b-8ed6-255dbf32ffc9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a320f4d0-cfe7-4126-a531-890e966d9084}, !- Handle
  Thermal Zone 17,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9ddaef6-e5b3-4701-a31e-0ada09317ea1}, !- Zone Air Inlet Port List
  {1abbdff0-502f-4d35-9201-1dd3d489ddc5}, !- Zone Air Exhaust Port List
  {20849899-d2aa-4b4a-aef4-9aff1fb226ef}, !- Zone Air Node Name
  {45470564-daac-4836-a540-f98d32414983}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {847555b4-6813-49b4-b9de-e1d6b01ae767}, !- Group Rendering Name
  {c966249d-53f9-4cf2-ae25-848ebdbedc00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da19cd2f-7bd2-4b6c-8b01-eb6b198e7fef}, !- Handle
  Node 17,                                !- Name
  {20849899-d2aa-4b4a-aef4-9aff1fb226ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20849899-d2aa-4b4a-aef4-9aff1fb226ef}, !- Handle
  {a320f4d0-cfe7-4126-a531-890e966d9084}, !- Source Object
  11,                                     !- Outlet Port
  {da19cd2f-7bd2-4b6c-8b01-eb6b198e7fef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9ddaef6-e5b3-4701-a31e-0ada09317ea1}, !- Handle
  {a320f4d0-cfe7-4126-a531-890e966d9084}, !- HVAC Component
  {34a101d4-7cef-44a0-ac26-1f47b5b1832a}; !- Port 1

OS:PortList,
  {1abbdff0-502f-4d35-9201-1dd3d489ddc5}, !- Handle
  {a320f4d0-cfe7-4126-a531-890e966d9084}, !- HVAC Component
  {f5424b3b-f878-4b09-a545-fe27c5f81bdd}; !- Port 1

OS:PortList,
  {45470564-daac-4836-a540-f98d32414983}, !- Handle
  {a320f4d0-cfe7-4126-a531-890e966d9084}; !- HVAC Component

OS:Sizing:Zone,
  {dd15ee6b-227b-411b-8fb7-817614403d25}, !- Handle
  {a320f4d0-cfe7-4126-a531-890e966d9084}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {30a50e0d-ebac-48ef-8d8b-eb1a630d720d}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {a320f4d0-cfe7-4126-a531-890e966d9084}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {629eda47-1d1d-408b-a75b-b479260ccee0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {23f1df31-9efb-48eb-b7bf-688b967afa0f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2aa7da39-a4cc-483a-9336-77c684ffbb5d}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cddbdd1b-2f15-4c01-9abf-f86303bedac6}, !- Zone Air Inlet Port List
  {9e536f0f-bde8-4e1d-a893-f4fab89a6cd9}, !- Zone Air Exhaust Port List
  {16539950-3f4b-4d95-a2d4-11ea1f3770ed}, !- Zone Air Node Name
  {c9992d2a-b724-4e7b-a25e-2fda705a844f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {976d245f-3d5e-4c6f-871d-781b208234d1}, !- Group Rendering Name
  {a082119b-3120-4c99-9e2f-35e03d67e129}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {911f11cf-43cf-43c6-86b8-8bf1c329347c}, !- Handle
  Node 18,                                !- Name
  {16539950-3f4b-4d95-a2d4-11ea1f3770ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16539950-3f4b-4d95-a2d4-11ea1f3770ed}, !- Handle
  {2aa7da39-a4cc-483a-9336-77c684ffbb5d}, !- Source Object
  11,                                     !- Outlet Port
  {911f11cf-43cf-43c6-86b8-8bf1c329347c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cddbdd1b-2f15-4c01-9abf-f86303bedac6}, !- Handle
  {2aa7da39-a4cc-483a-9336-77c684ffbb5d}, !- HVAC Component
  {7b4ac257-7e92-4cdc-ad42-bb4c5506099b}; !- Port 1

OS:PortList,
  {9e536f0f-bde8-4e1d-a893-f4fab89a6cd9}, !- Handle
  {2aa7da39-a4cc-483a-9336-77c684ffbb5d}, !- HVAC Component
  {3d0d68ab-e348-476d-9bb5-35ab08b0ffad}; !- Port 1

OS:PortList,
  {c9992d2a-b724-4e7b-a25e-2fda705a844f}, !- Handle
  {2aa7da39-a4cc-483a-9336-77c684ffbb5d}; !- HVAC Component

OS:Sizing:Zone,
  {b155d136-3dae-4249-98c2-99d00edf5d91}, !- Handle
  {2aa7da39-a4cc-483a-9336-77c684ffbb5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c72059e5-949c-45f7-8baa-da2fe0bdae9b}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {2aa7da39-a4cc-483a-9336-77c684ffbb5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5f27667-2cf1-4981-a19e-90248a34d338}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5ccde521-0617-4acd-9bfd-3fcaeab8c1c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1009deb0-42a0-4f51-8cbc-7b730aa90b9b}, !- Handle
  Thermal Zone 19,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cfab757-82c5-4512-bc69-278fdf258397}, !- Zone Air Inlet Port List
  {4d1d12a1-0c50-4690-a4de-5073260be9b1}, !- Zone Air Exhaust Port List
  {d8da0173-81ca-428f-912d-517036b5ea71}, !- Zone Air Node Name
  {3a0f652a-0d00-4f34-85ff-64949e1a4b9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a38fe093-e4cf-479b-b52a-c23c310c6eef}, !- Group Rendering Name
  {7d509d5b-fd64-479a-82b7-5611c155f515}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77414ad9-77df-487c-a6fd-4a37ac205614}, !- Handle
  Node 19,                                !- Name
  {d8da0173-81ca-428f-912d-517036b5ea71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8da0173-81ca-428f-912d-517036b5ea71}, !- Handle
  {1009deb0-42a0-4f51-8cbc-7b730aa90b9b}, !- Source Object
  11,                                     !- Outlet Port
  {77414ad9-77df-487c-a6fd-4a37ac205614}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cfab757-82c5-4512-bc69-278fdf258397}, !- Handle
  {1009deb0-42a0-4f51-8cbc-7b730aa90b9b}, !- HVAC Component
  {ea95db44-0bf3-431b-960e-54574306a139}; !- Port 1

OS:PortList,
  {4d1d12a1-0c50-4690-a4de-5073260be9b1}, !- Handle
  {1009deb0-42a0-4f51-8cbc-7b730aa90b9b}, !- HVAC Component
  {a83ad16a-ad2e-4863-a01f-e7f32c740c41}; !- Port 1

OS:PortList,
  {3a0f652a-0d00-4f34-85ff-64949e1a4b9c}, !- Handle
  {1009deb0-42a0-4f51-8cbc-7b730aa90b9b}; !- HVAC Component

OS:Sizing:Zone,
  {4f69aa2a-c632-4736-84bf-784d3fd8c8f6}, !- Handle
  {1009deb0-42a0-4f51-8cbc-7b730aa90b9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5f90a74c-62a2-4cfd-99bd-a1cf83257b8d}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {1009deb0-42a0-4f51-8cbc-7b730aa90b9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5ee58ca-2848-4599-9d33-de39d8742ee5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {73fed286-eb69-482d-b2a5-df269a7ea4c0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {809751a7-f25f-4173-af7e-ad05693166b9}, !- Handle
  Thermal Zone 20,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d02055a-1094-4532-83f1-1a1db4fbb577}, !- Zone Air Inlet Port List
  {72aa794d-a874-479f-beaa-ba34deb8c2e4}, !- Zone Air Exhaust Port List
  {50d86585-d46e-4c6c-803d-9035dfb6e98c}, !- Zone Air Node Name
  {2d73a928-994d-48b2-a069-802badf5f65a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc74d6e0-c1e9-41c0-b7d6-1e2091d6bd00}, !- Group Rendering Name
  {16c08cb5-5df7-468d-a9a9-b8055f51b81a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f7924e1-f9d1-4ccc-b543-3434b073113f}, !- Handle
  Node 20,                                !- Name
  {50d86585-d46e-4c6c-803d-9035dfb6e98c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50d86585-d46e-4c6c-803d-9035dfb6e98c}, !- Handle
  {809751a7-f25f-4173-af7e-ad05693166b9}, !- Source Object
  11,                                     !- Outlet Port
  {0f7924e1-f9d1-4ccc-b543-3434b073113f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d02055a-1094-4532-83f1-1a1db4fbb577}, !- Handle
  {809751a7-f25f-4173-af7e-ad05693166b9}, !- HVAC Component
  {e5aa6526-d5ed-49f5-a5f7-98723f88bb70}; !- Port 1

OS:PortList,
  {72aa794d-a874-479f-beaa-ba34deb8c2e4}, !- Handle
  {809751a7-f25f-4173-af7e-ad05693166b9}, !- HVAC Component
  {0aadfffc-c1b3-437a-97e9-96222b9e91bb}; !- Port 1

OS:PortList,
  {2d73a928-994d-48b2-a069-802badf5f65a}, !- Handle
  {809751a7-f25f-4173-af7e-ad05693166b9}; !- HVAC Component

OS:Sizing:Zone,
  {4c6f7e27-72bf-4174-955b-4a241591f95e}, !- Handle
  {809751a7-f25f-4173-af7e-ad05693166b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fcdc2969-7797-4f24-86bd-f3233101481e}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {809751a7-f25f-4173-af7e-ad05693166b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b59a4bf-3484-47b6-96c3-f8a68e39c918}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f08a5500-b77b-42bc-8eee-fac9f7061ac7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8cbdbd56-3f80-4196-bf3b-24420889bea4}, !- Handle
  Thermal Zone 21,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ca11eea-4800-4c77-b136-fb88206c188c}, !- Zone Air Inlet Port List
  {9b213971-55d9-4cb6-a984-8414bda06b60}, !- Zone Air Exhaust Port List
  {95469dc9-52af-4b88-926a-87305a12d294}, !- Zone Air Node Name
  {347201b8-c28a-43cd-b47a-1f5b262d0b0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f130f186-c556-4fd1-8323-463e6314d649}, !- Group Rendering Name
  {7bfb59ab-26f0-4868-8755-0fb4fce66d4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d133988a-6b25-46d4-8e47-5d5f8c4a6a21}, !- Handle
  Node 21,                                !- Name
  {95469dc9-52af-4b88-926a-87305a12d294}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95469dc9-52af-4b88-926a-87305a12d294}, !- Handle
  {8cbdbd56-3f80-4196-bf3b-24420889bea4}, !- Source Object
  11,                                     !- Outlet Port
  {d133988a-6b25-46d4-8e47-5d5f8c4a6a21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ca11eea-4800-4c77-b136-fb88206c188c}, !- Handle
  {8cbdbd56-3f80-4196-bf3b-24420889bea4}, !- HVAC Component
  {a12e852d-112f-4dab-b62d-eadb21e5c309}; !- Port 1

OS:PortList,
  {9b213971-55d9-4cb6-a984-8414bda06b60}, !- Handle
  {8cbdbd56-3f80-4196-bf3b-24420889bea4}, !- HVAC Component
  {c38b8102-8a98-4837-9712-6cc585319867}; !- Port 1

OS:PortList,
  {347201b8-c28a-43cd-b47a-1f5b262d0b0b}, !- Handle
  {8cbdbd56-3f80-4196-bf3b-24420889bea4}; !- HVAC Component

OS:Sizing:Zone,
  {b8296930-f152-4606-986b-8a599b2f75c5}, !- Handle
  {8cbdbd56-3f80-4196-bf3b-24420889bea4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d4fc364e-2511-47c1-adca-2591532b778b}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {8cbdbd56-3f80-4196-bf3b-24420889bea4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0552fe76-9a64-4ec5-ad11-7e32e4fd7817}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b455ca61-90c3-4364-a279-21dafc0ed13a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {38d1c6d0-5405-4acd-bf92-ece885cb817d}, !- Handle
  Thermal Zone 22,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {471543a6-2408-4ef8-8c3b-3be162b565a3}, !- Zone Air Inlet Port List
  {5325a32d-8bba-4793-b742-4ec43e097c74}, !- Zone Air Exhaust Port List
  {429b3dde-0272-4bc7-be95-d12069f9b427}, !- Zone Air Node Name
  {7d52534c-a41e-4afe-bf69-d854e2364182}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb030b0c-3af9-4b30-b10a-50c8beabd19d}, !- Group Rendering Name
  {87f7eee5-4610-4bfb-a3e7-1931681372c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {150ae5c6-53d8-4c64-84f8-73708459029a}, !- Handle
  Node 22,                                !- Name
  {429b3dde-0272-4bc7-be95-d12069f9b427}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {429b3dde-0272-4bc7-be95-d12069f9b427}, !- Handle
  {38d1c6d0-5405-4acd-bf92-ece885cb817d}, !- Source Object
  11,                                     !- Outlet Port
  {150ae5c6-53d8-4c64-84f8-73708459029a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {471543a6-2408-4ef8-8c3b-3be162b565a3}, !- Handle
  {38d1c6d0-5405-4acd-bf92-ece885cb817d}, !- HVAC Component
  {6d155b0f-3d99-43ef-b4e2-abe2551adbb6}; !- Port 1

OS:PortList,
  {5325a32d-8bba-4793-b742-4ec43e097c74}, !- Handle
  {38d1c6d0-5405-4acd-bf92-ece885cb817d}, !- HVAC Component
  {71fa9667-85cc-4850-bcb0-47ee38380422}; !- Port 1

OS:PortList,
  {7d52534c-a41e-4afe-bf69-d854e2364182}, !- Handle
  {38d1c6d0-5405-4acd-bf92-ece885cb817d}; !- HVAC Component

OS:Sizing:Zone,
  {f71a51d0-70ef-4931-a27f-682f17f0b482}, !- Handle
  {38d1c6d0-5405-4acd-bf92-ece885cb817d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a63572e5-a3b3-47d7-96fe-342dbbcdd671}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {38d1c6d0-5405-4acd-bf92-ece885cb817d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00db5b47-90a2-4f32-8f2a-75f834eed715}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {26c9af57-e0fb-40ad-b555-22b51f61306d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6f27cc17-c20e-41e2-b48f-b64ad806c4c9}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e74cb73-d0e0-4cf6-a05e-8fe8dfac3bd2}, !- Zone Air Inlet Port List
  {cca2a866-d420-46b3-8608-2a45b1c6716a}, !- Zone Air Exhaust Port List
  {7b14f833-9bb8-4b3b-8afb-9b2cc4d492b8}, !- Zone Air Node Name
  {5cc5cdc2-c94e-4230-b95a-66e5adbdd754}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e76af3d-8708-4979-b1e0-63412f3a986e}, !- Group Rendering Name
  {ee0048be-5435-41ea-8332-698b2ee76340}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0570d6ba-dd87-4f42-a6a1-a53708137fb0}, !- Handle
  Node 23,                                !- Name
  {7b14f833-9bb8-4b3b-8afb-9b2cc4d492b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b14f833-9bb8-4b3b-8afb-9b2cc4d492b8}, !- Handle
  {6f27cc17-c20e-41e2-b48f-b64ad806c4c9}, !- Source Object
  11,                                     !- Outlet Port
  {0570d6ba-dd87-4f42-a6a1-a53708137fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e74cb73-d0e0-4cf6-a05e-8fe8dfac3bd2}, !- Handle
  {6f27cc17-c20e-41e2-b48f-b64ad806c4c9}, !- HVAC Component
  {11bcad6f-8e05-4104-8633-1565ba63900d}; !- Port 1

OS:PortList,
  {cca2a866-d420-46b3-8608-2a45b1c6716a}, !- Handle
  {6f27cc17-c20e-41e2-b48f-b64ad806c4c9}, !- HVAC Component
  {b312108d-dcea-424b-afa0-0210444fb373}; !- Port 1

OS:PortList,
  {5cc5cdc2-c94e-4230-b95a-66e5adbdd754}, !- Handle
  {6f27cc17-c20e-41e2-b48f-b64ad806c4c9}; !- HVAC Component

OS:Sizing:Zone,
  {1b314e17-d115-47ce-84c0-094dba5a0e82}, !- Handle
  {6f27cc17-c20e-41e2-b48f-b64ad806c4c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3240490e-bd6e-403b-a5c3-8b5c4aebc4b1}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {6f27cc17-c20e-41e2-b48f-b64ad806c4c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6b2b83d-f04d-4a0a-9336-2cbc478af7cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {35ce5816-1f6b-4865-8c32-3049a27e49dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2071f5cd-e6a9-450d-8dcf-f834a405e89f}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e35717a8-87ca-4880-8e47-9ed757b80919}, !- Zone Air Inlet Port List
  {c0868176-5001-4c73-860a-109a004a55e7}, !- Zone Air Exhaust Port List
  {56a648ae-9e89-47c7-b2f8-9cee0f17dc8d}, !- Zone Air Node Name
  {7f81da86-77f3-47c8-8041-738d82b0a8ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {197094a9-29d6-4060-a4b1-8d8419a06889}, !- Group Rendering Name
  {24bb2ee6-6f0c-4686-88b2-9a18ed7ba889}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00a15a9f-7029-438f-bca2-de7a27fb259b}, !- Handle
  Node 24,                                !- Name
  {56a648ae-9e89-47c7-b2f8-9cee0f17dc8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56a648ae-9e89-47c7-b2f8-9cee0f17dc8d}, !- Handle
  {2071f5cd-e6a9-450d-8dcf-f834a405e89f}, !- Source Object
  11,                                     !- Outlet Port
  {00a15a9f-7029-438f-bca2-de7a27fb259b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e35717a8-87ca-4880-8e47-9ed757b80919}, !- Handle
  {2071f5cd-e6a9-450d-8dcf-f834a405e89f}, !- HVAC Component
  {feed557a-8de4-4e0e-b71a-8bce9370471e}; !- Port 1

OS:PortList,
  {c0868176-5001-4c73-860a-109a004a55e7}, !- Handle
  {2071f5cd-e6a9-450d-8dcf-f834a405e89f}, !- HVAC Component
  {a596e82a-2c3f-4ff6-85f6-889385cf01ca}; !- Port 1

OS:PortList,
  {7f81da86-77f3-47c8-8041-738d82b0a8ec}, !- Handle
  {2071f5cd-e6a9-450d-8dcf-f834a405e89f}; !- HVAC Component

OS:Sizing:Zone,
  {94e751d2-a70d-4a6b-b8b7-2d2c0b63589d}, !- Handle
  {2071f5cd-e6a9-450d-8dcf-f834a405e89f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5f2f9e71-2814-4822-a7f7-18d95a4a0c23}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {2071f5cd-e6a9-450d-8dcf-f834a405e89f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d2beaf2-0d50-4dd2-b102-0ce73668668a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d6de47ec-fa7c-4ae1-b203-c478872df8cb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {09eba769-de67-40e1-a462-f2240463a907}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ca47b70-daae-46f8-b47e-941740672832}, !- Zone Air Inlet Port List
  {7b689a6c-6348-4ffb-b570-162455ccfcb0}, !- Zone Air Exhaust Port List
  {2556085f-9a9e-4970-9b48-626ec7a21ae6}, !- Zone Air Node Name
  {5ba3336c-a64f-41c4-8931-6be681fd9832}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7734eec7-d845-436f-b9fb-52caf55d8af5}, !- Group Rendering Name
  {8f5a1ba5-e0d7-441c-8f1d-e9eb5668e26e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a22384a-b01e-413b-ad39-23be41240509}, !- Handle
  Node 25,                                !- Name
  {2556085f-9a9e-4970-9b48-626ec7a21ae6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2556085f-9a9e-4970-9b48-626ec7a21ae6}, !- Handle
  {09eba769-de67-40e1-a462-f2240463a907}, !- Source Object
  11,                                     !- Outlet Port
  {2a22384a-b01e-413b-ad39-23be41240509}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ca47b70-daae-46f8-b47e-941740672832}, !- Handle
  {09eba769-de67-40e1-a462-f2240463a907}, !- HVAC Component
  {3a3a2e11-2fee-49eb-b157-bce969cb151b}; !- Port 1

OS:PortList,
  {7b689a6c-6348-4ffb-b570-162455ccfcb0}, !- Handle
  {09eba769-de67-40e1-a462-f2240463a907}, !- HVAC Component
  {5280a722-9f3a-41f0-ae36-1f308dfa308a}; !- Port 1

OS:PortList,
  {5ba3336c-a64f-41c4-8931-6be681fd9832}, !- Handle
  {09eba769-de67-40e1-a462-f2240463a907}; !- HVAC Component

OS:Sizing:Zone,
  {77864b52-e7b5-4560-8df2-bc85d26dc328}, !- Handle
  {09eba769-de67-40e1-a462-f2240463a907}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bd63e123-f351-41eb-806c-7895d3f2d2a8}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {09eba769-de67-40e1-a462-f2240463a907}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6f41728-ac68-42f3-b234-6f0dd37f7bc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6bd2133e-6485-4dcf-9403-03f18fce9d53}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c8ed3301-e831-4851-bf83-2f687069401d}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce8da28f-9042-4fea-a218-16680dd6ed8b}, !- Zone Air Inlet Port List
  {04048d8b-e113-4919-a7bf-1dde262d4286}, !- Zone Air Exhaust Port List
  {e7e20c87-b71d-4249-820c-1c2e934b15a1}, !- Zone Air Node Name
  {37b16be9-e830-41ef-96f1-8082064182f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a607309-20b7-4d34-9894-f0395163b77c}, !- Group Rendering Name
  {9952670a-9937-4bc2-b9ac-a53179d24760}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a161ea74-9f8a-4a65-a57d-618f3d3d163e}, !- Handle
  Node 26,                                !- Name
  {e7e20c87-b71d-4249-820c-1c2e934b15a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7e20c87-b71d-4249-820c-1c2e934b15a1}, !- Handle
  {c8ed3301-e831-4851-bf83-2f687069401d}, !- Source Object
  11,                                     !- Outlet Port
  {a161ea74-9f8a-4a65-a57d-618f3d3d163e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce8da28f-9042-4fea-a218-16680dd6ed8b}, !- Handle
  {c8ed3301-e831-4851-bf83-2f687069401d}, !- HVAC Component
  {7f0d0f01-c00a-46af-8336-5d53a07aabde}; !- Port 1

OS:PortList,
  {04048d8b-e113-4919-a7bf-1dde262d4286}, !- Handle
  {c8ed3301-e831-4851-bf83-2f687069401d}, !- HVAC Component
  {c8137547-ea58-4790-9d69-683841c6cb59}; !- Port 1

OS:PortList,
  {37b16be9-e830-41ef-96f1-8082064182f8}, !- Handle
  {c8ed3301-e831-4851-bf83-2f687069401d}; !- HVAC Component

OS:Sizing:Zone,
  {01dde251-b4a2-4f32-b2c4-96a8b4e5f68d}, !- Handle
  {c8ed3301-e831-4851-bf83-2f687069401d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {586f9400-2537-4e76-a92b-3ba9460e7117}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {c8ed3301-e831-4851-bf83-2f687069401d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {791a4831-d656-4559-8420-b35d665fbab5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1422d438-5b7d-4822-8987-f0465b4f3082}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ff26aa5a-af16-4971-9f9e-816299f99798}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88cf6c52-044c-454a-9f18-634cf5196ba8}, !- Zone Air Inlet Port List
  {1fe8867f-7616-4b04-b78f-2dcf23303e6d}, !- Zone Air Exhaust Port List
  {97393cb8-ca02-4a43-906e-077cfd9389c4}, !- Zone Air Node Name
  {b2c550a4-1ee4-4279-a9bf-1401d8f29d8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b5dbc92-f68f-45e0-90a3-798171e188cc}, !- Group Rendering Name
  {3a365a75-c097-493a-b279-f5a641ef7811}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {013e7d7f-6b70-4e0f-910c-ae3279c9129e}, !- Handle
  Node 27,                                !- Name
  {97393cb8-ca02-4a43-906e-077cfd9389c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97393cb8-ca02-4a43-906e-077cfd9389c4}, !- Handle
  {ff26aa5a-af16-4971-9f9e-816299f99798}, !- Source Object
  11,                                     !- Outlet Port
  {013e7d7f-6b70-4e0f-910c-ae3279c9129e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88cf6c52-044c-454a-9f18-634cf5196ba8}, !- Handle
  {ff26aa5a-af16-4971-9f9e-816299f99798}, !- HVAC Component
  {51c3f1c9-6932-4f71-9ef6-f52f3e82ba72}; !- Port 1

OS:PortList,
  {1fe8867f-7616-4b04-b78f-2dcf23303e6d}, !- Handle
  {ff26aa5a-af16-4971-9f9e-816299f99798}, !- HVAC Component
  {250f4cf5-0cc1-4724-94f0-fa4d638e8ce8}; !- Port 1

OS:PortList,
  {b2c550a4-1ee4-4279-a9bf-1401d8f29d8b}, !- Handle
  {ff26aa5a-af16-4971-9f9e-816299f99798}; !- HVAC Component

OS:Sizing:Zone,
  {160afdef-392c-4d6b-9d50-9db6dce9d22c}, !- Handle
  {ff26aa5a-af16-4971-9f9e-816299f99798}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d20f46cc-0ba3-49d0-9722-9235bf31c40a}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {ff26aa5a-af16-4971-9f9e-816299f99798}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2cdf6fa-96e9-497b-b20c-ba17b1327211}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ab10b4c-ed07-4d0c-a392-3f74ded7bc9b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4542dc4d-76b5-441c-be18-1aa025b1f6d5}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99b15632-0764-4292-b1e8-52c20586dfc3}, !- Zone Air Inlet Port List
  {b92b93aa-0467-463c-a8b3-153f7ff9bbc3}, !- Zone Air Exhaust Port List
  {3bcadfe0-c7a7-4461-9bd3-a7ed3b48cf90}, !- Zone Air Node Name
  {70856e78-1705-4967-ab81-cf3639e7d2e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15f82fdb-b8c4-4167-b23c-a8fffab2c963}, !- Group Rendering Name
  {d71957bb-82c3-420e-9537-ec8d4ac81359}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9d22c93-68cf-4c85-95c0-3b94e1145343}, !- Handle
  Node 28,                                !- Name
  {3bcadfe0-c7a7-4461-9bd3-a7ed3b48cf90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bcadfe0-c7a7-4461-9bd3-a7ed3b48cf90}, !- Handle
  {4542dc4d-76b5-441c-be18-1aa025b1f6d5}, !- Source Object
  11,                                     !- Outlet Port
  {d9d22c93-68cf-4c85-95c0-3b94e1145343}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99b15632-0764-4292-b1e8-52c20586dfc3}, !- Handle
  {4542dc4d-76b5-441c-be18-1aa025b1f6d5}, !- HVAC Component
  {d9cb685f-3b6a-425a-909b-d57c13c43454}; !- Port 1

OS:PortList,
  {b92b93aa-0467-463c-a8b3-153f7ff9bbc3}, !- Handle
  {4542dc4d-76b5-441c-be18-1aa025b1f6d5}, !- HVAC Component
  {1a37710c-d9c5-49b8-a8ea-6404bf854b03}; !- Port 1

OS:PortList,
  {70856e78-1705-4967-ab81-cf3639e7d2e8}, !- Handle
  {4542dc4d-76b5-441c-be18-1aa025b1f6d5}; !- HVAC Component

OS:Sizing:Zone,
  {5f9fb3dc-bdcb-4f4d-8921-f433b878bccd}, !- Handle
  {4542dc4d-76b5-441c-be18-1aa025b1f6d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ffce960b-02f4-4702-89c8-7fa2d1dd9484}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {4542dc4d-76b5-441c-be18-1aa025b1f6d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6705c35-74a3-4744-9c11-b7dffea70ae0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8fe7fabf-c74a-4897-8b6b-8fa46034c4f4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {a34f4fb6-6825-4cdf-9054-e3cca4369291}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ce9dbf0-3922-4675-9566-ddeba2d7425f}, !- Handle
  Rendering Color 10,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9a076638-7bdf-429f-9cc8-cc94f3bf680e}, !- Handle
  Rendering Color 11,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15a426ec-1265-4a57-963f-df87520527e9}, !- Handle
  Rendering Color 12,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e1ecebe1-ac7c-4099-aa47-a73bb1dd6671}, !- Handle
  Rendering Color 13,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d41c86f-0572-4e77-949d-0ac4a31724a7}, !- Handle
  Rendering Color 14,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dc4174f0-505d-4bc4-a5ae-9e5e89c008f3}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f1744f2-db2f-4ac5-be63-b9ee83609407}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6260e8b-61d1-4ebf-8ca2-082267bbeae2}, !- Handle
  Rendering Color 17,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36ad22db-5d08-4429-963e-8a959bf8342e}, !- Handle
  Rendering Color 18,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f81dd1bf-6ce2-4bf6-b725-4acd136cb69e}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae7f7ef7-9cae-4e1e-b7c2-607a6794f9be}, !- Handle
  Rendering Color 20,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e956e86e-2b9d-4ace-9b78-9f519b2dde7a}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {168bc48c-dba4-419b-a2fa-bdf35fd7175c}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ef15211-afe3-4c5e-94ae-c48613fcf3ed}, !- Handle
  Rendering Color 23,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4e97ac7c-696d-4301-ab25-63a0e67eca20}, !- Handle
  Rendering Color 24,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {847555b4-6813-49b4-b9de-e1d6b01ae767}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {976d245f-3d5e-4c6f-871d-781b208234d1}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a38fe093-e4cf-479b-b52a-c23c310c6eef}, !- Handle
  Rendering Color 27,                     !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc74d6e0-c1e9-41c0-b7d6-1e2091d6bd00}, !- Handle
  Rendering Color 28,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f130f186-c556-4fd1-8323-463e6314d649}, !- Handle
  Rendering Color 29,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb030b0c-3af9-4b30-b10a-50c8beabd19d}, !- Handle
  Rendering Color 30,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e76af3d-8708-4979-b1e0-63412f3a986e}, !- Handle
  Rendering Color 31,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {197094a9-29d6-4060-a4b1-8d8419a06889}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7734eec7-d845-436f-b9fb-52caf55d8af5}, !- Handle
  Rendering Color 33,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2a607309-20b7-4d34-9894-f0395163b77c}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b5dbc92-f68f-45e0-90a3-798171e188cc}, !- Handle
  Rendering Color 35,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15f82fdb-b8c4-4167-b23c-a8fffab2c963}, !- Handle
  Rendering Color 36,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:WeatherFile,
  {754b8e76-74e1-4d4e-9f1e-aeae486de833}, !- Handle
  Montreal Int'l,                         !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-94792,                          !- Data Source
  716270,                                 !- WMO Number
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw, !- Url
  3C3F39E2,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {a4f823cc-ff15-469d-af73-a451dc66029a}, !- Handle
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {43897f8a-81ed-4bd9-b92d-da4ebe3e3c1b}, !- Handle
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ccf6c277-5230-4c34-816d-a2e60550c67e}, !- Handle
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {fc556011-b7e1-4d30-a67f-4890150a3152}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3beffd3b-8d7c-4a0d-bc2a-65d81c3e0efa}, !- Handle
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {549f4630-61bd-40fe-ad41-0c242cc0f65e}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {080f542c-674c-46d1-8643-d6406a292b5e}, !- Handle
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Surface,
  {fa2473c5-fd72-44da-89e3-32479cd2b736}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b126302-3a63-433b-a578-1b54c21175cf}, !- Handle
  Sub Surface 108,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {35de7d7f-31ec-4ab7-9540-cedd3726b61d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67989774179804,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -8.47460000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  0, -8.47460000000001, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52cea8c2-387b-4955-a40c-4f6c52445fb9}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {556babd5-b0e1-4b2e-be74-6c72a798242c}, !- Handle
  Sub Surface 99,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {668c3db2-daa9-4cca-8d31-5fb841d9cc53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -8.47460000000001, 1.67989774179804, !- X,Y,Z Vertex 1 {m}
  2, -8.47460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  2, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  2, -0.0254000000000012, 1.67989774179804; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7317703e-9082-4650-9788-64b6cadaf63a}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  33.7347050508053,                       !- Y Origin {m}
  42.192,                                 !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {4b390c3e-3e7b-4695-af04-275187442ef8}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {7317703e-9082-4650-9788-64b6cadaf63a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -22, 0, -42.192,                        !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, -42.192,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6bbc6ef8-f9bb-434d-a4b8-7decb28e7005}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {7317703e-9082-4650-9788-64b6cadaf63a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 32.2599999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -22, 32.2599999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -22, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {66952c39-7133-480a-a3d9-2327fb1d40c3}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {7317703e-9082-4650-9788-64b6cadaf63a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 32.2599999999999, -42.192,     !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, -42.192,                    !- X,Y,Z Vertex 2 {m}
  -22, 0, -42.192,                        !- X,Y,Z Vertex 3 {m}
  -22, 32.2599999999999, -42.192;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ba6f92ac-4e50-410b-99b7-753188b7e1dd}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {7317703e-9082-4650-9788-64b6cadaf63a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.2599999999999, 0,                 !- X,Y,Z Vertex 1 {m}
  -0.0254, 32.2599999999999, -42.192,     !- X,Y,Z Vertex 2 {m}
  -22, 32.2599999999999, -42.192,         !- X,Y,Z Vertex 3 {m}
  -22, 32.2599999999999, 0;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d26f62ee-dbd8-4703-b788-7c4277a4ea10}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {7317703e-9082-4650-9788-64b6cadaf63a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22, 32.2599999999999, 0,               !- X,Y,Z Vertex 1 {m}
  -22, 32.2599999999999, -42.192,         !- X,Y,Z Vertex 2 {m}
  -22, 0, -42.192,                        !- X,Y,Z Vertex 3 {m}
  -22, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {108444ad-652e-4a24-b7d3-639a21cd91f8}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {7317703e-9082-4650-9788-64b6cadaf63a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, -42.192,                    !- X,Y,Z Vertex 2 {m}
  -0.0254, 32.2599999999999, -42.192,     !- X,Y,Z Vertex 3 {m}
  0, 32.2599999999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:DefaultScheduleSet,
  {3756fbcd-e4b5-4b66-b54c-6cc5bcb0b099}, !- Handle
  MidriseApartment Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {d1d8a1f8-5fcc-4597-86ed-ac574d83f454}, !- Lighting Schedule Name
  {8e4a916a-d638-490a-9d79-565d7df4b7b9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8dedb0e5-fc48-4a6e-a8ae-959bb021040b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d1d8a1f8-5fcc-4597-86ed-ac574d83f454}, !- Handle
  MidriseApartment Corridor Light 1,      !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  {529294fa-f412-43cd-8cee-2e78affef14c}, !- Default Day Schedule Name
  {758ea2a8-f9a7-4e66-bde8-c3595eeb0c2b}, !- Summer Design Day Schedule Name
  {3b5657af-dfb5-4142-887d-be5173007ac6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {529294fa-f412-43cd-8cee-2e78affef14c}, !- Handle
  MidriseApartment Corridor Light Default, !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {758ea2a8-f9a7-4e66-bde8-c3595eeb0c2b}, !- Handle
  MidriseApartment Corridor Light Summer Design Day 1, !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b5657af-dfb5-4142-887d-be5173007ac6}, !- Handle
  MidriseApartment Corridor Light Winter Design Day 1, !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e4a916a-d638-490a-9d79-565d7df4b7b9}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Pre2004, !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  {42e5d4da-5bbc-4ae4-9ac9-03350d596275}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42e5d4da-5bbc-4ae4-9ac9-03350d596275}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {8dedb0e5-fc48-4a6e-a8ae-959bb021040b}, !- Handle
  MidriseApartment Infil 1,               !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  {0cfce5fd-5277-457f-aecc-a36ce9ee455f}, !- Default Day Schedule Name
  {c42ac4d0-fef1-4325-8b22-c0b75cb6ebcf}, !- Summer Design Day Schedule Name
  {bf205074-ddab-4c8e-b195-29925306037a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0cfce5fd-5277-457f-aecc-a36ce9ee455f}, !- Handle
  MidriseApartment Infil Default 1,       !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c42ac4d0-fef1-4325-8b22-c0b75cb6ebcf}, !- Handle
  MidriseApartment Infil Summer Design Day 1, !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf205074-ddab-4c8e-b195-29925306037a}, !- Handle
  MidriseApartment Infil Winter Design Day 1, !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Handle
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DefaultScheduleSet,
  {6aceb257-60c9-486d-aeb5-4c8f31f43eda}, !- Handle
  MidriseApartment Apartment Schedule Set 4, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be23356e-05a9-4944-99d9-9defc04a42a2}, !- Number of People Schedule Name
  {7156a865-e458-478a-962e-7c8a90f75d0a}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {0ff43e3e-228c-465c-b114-1390a29b2b81}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {5f975711-c78c-4cc8-8ba3-95f96d9b4e80}, !- Hot Water Equipment Schedule Name
  {120774f3-9d7c-4620-8ac9-5938a1d9c0d3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {be23356e-05a9-4944-99d9-9defc04a42a2}, !- Handle
  MidriseApartment Apartment Occ 1,       !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  {e33e97a5-e0f0-49a1-9565-22d7edc75fab}, !- Default Day Schedule Name
  {cf6711cb-6365-4444-801e-18f4d3f87351}, !- Summer Design Day Schedule Name
  {ede01ba4-ef79-4f5a-b340-87bec2e334d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e33e97a5-e0f0-49a1-9565-22d7edc75fab}, !- Handle
  MidriseApartment Apartment Occ Default, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {cf6711cb-6365-4444-801e-18f4d3f87351}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 1, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {ede01ba4-ef79-4f5a-b340-87bec2e334d2}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 1, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {7156a865-e458-478a-962e-7c8a90f75d0a}, !- Handle
  MidriseApartment Activity 1,            !- Name
  {685a930b-a3b1-47e0-a084-82acb1da3365}, !- Schedule Type Limits Name
  {21a1ea39-fb32-4f9b-879d-0af30604220f}, !- Default Day Schedule Name
  {61dd3543-4016-4e94-9c7d-dfc962dd39de}, !- Summer Design Day Schedule Name
  {3e0f40db-5db6-4cc1-b464-d48602528a25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21a1ea39-fb32-4f9b-879d-0af30604220f}, !- Handle
  MidriseApartment Activity Default,      !- Name
  {685a930b-a3b1-47e0-a084-82acb1da3365}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {61dd3543-4016-4e94-9c7d-dfc962dd39de}, !- Handle
  MidriseApartment Activity Summer Design Day 1, !- Name
  {685a930b-a3b1-47e0-a084-82acb1da3365}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3e0f40db-5db6-4cc1-b464-d48602528a25}, !- Handle
  MidriseApartment Activity Winter Design Day 1, !- Name
  {685a930b-a3b1-47e0-a084-82acb1da3365}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ff43e3e-228c-465c-b114-1390a29b2b81}, !- Handle
  MURB Appliances and lighting,           !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  {59af95b7-5b70-4a42-8fa2-7a45c8e6d874}, !- Default Day Schedule Name
  {2a8620e7-c7a1-438c-a6fa-949fd387f26b}, !- Summer Design Day Schedule Name
  {263c084d-c133-4a3e-b62a-44959134ad46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59af95b7-5b70-4a42-8fa2-7a45c8e6d874}, !- Handle
  Medium Office Lighting All Other Days Schedule, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2a8620e7-c7a1-438c-a6fa-949fd387f26b}, !- Handle
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {263c084d-c133-4a3e-b62a-44959134ad46}, !- Handle
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9b2cd1a-961f-4acb-9a03-21084af5ac10}, !- Handle
  MURB Friday,                            !- Name
  {0ff43e3e-228c-465c-b114-1390a29b2b81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {043ce32e-c825-4ac4-8709-c53b01d52eaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {c3c0201d-6b22-4685-a818-147eae13dca2}, !- Handle
  MURB Weekday,                           !- Name
  {0ff43e3e-228c-465c-b114-1390a29b2b81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf4183d1-4f07-451a-ad66-6f54c6302b2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Rule,
  {9081bcc2-af04-42ba-9d50-480bf008e1eb}, !- Handle
  MURB Weekend,                           !- Name
  {0ff43e3e-228c-465c-b114-1390a29b2b81}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {46ab380f-e9f5-4e61-bbcc-f198f7b85e34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {043ce32e-c825-4ac4-8709-c53b01d52eaa}, !- Handle
  MURB Friday schedule,                   !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.62,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.555,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.513,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.494,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.512,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.625,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.669,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.704,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.798,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.757,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.748,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.894,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.985,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.908,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.832,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.718;                                  !- Value Until Time 24

OS:Schedule:Day,
  {cf4183d1-4f07-451a-ad66-6f54c6302b2a}, !- Handle
  MURB Weekday,                           !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.62,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.555,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.513,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.494,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.512,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.625,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.669,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.704,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.798,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.757,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.748,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.894,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.985,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.908,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.832,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.718;                                  !- Value Until Time 24

OS:Schedule:Day,
  {46ab380f-e9f5-4e61-bbcc-f198f7b85e34}, !- Handle
  MURB Weekend schedule,                  !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.617,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.543,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.504,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.475,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.463,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.465,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.483,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.547,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.684,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.736,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.778,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.824,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.817,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.784,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.776,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.909,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.886,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.849,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.821,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.774,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.701;                                  !- Value Until Time 24

OS:Schedule:Ruleset,
  {5f975711-c78c-4cc8-8ba3-95f96d9b4e80}, !- Handle
  MURB hot water equipment schedule,      !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  {36ae1d4e-3a35-40ac-8254-6db878f470f7}, !- Default Day Schedule Name
  {e9a0cd26-40a8-48cc-899c-4fba8d29cade}, !- Summer Design Day Schedule Name
  {d89f5d93-31d6-4d82-9144-b8e580769767}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36ae1d4e-3a35-40ac-8254-6db878f470f7}, !- Handle
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {e9a0cd26-40a8-48cc-899c-4fba8d29cade}, !- Handle
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d89f5d93-31d6-4d82-9144-b8e580769767}, !- Handle
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0580239537335403,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0784316445876598,                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0784316445876598,                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0784316445876598,                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0784316445876598,                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {ab465668-1bf4-4dd9-8f47-206463010b12}, !- Handle
  Friday 1,                               !- Name
  {5f975711-c78c-4cc8-8ba3-95f96d9b4e80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53c146e3-e646-4443-aeb0-46dac54ce3b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {296c399f-944c-454d-9a4f-4788a6faca14}, !- Handle
  Schedule Rule 447,                      !- Name
  {5f975711-c78c-4cc8-8ba3-95f96d9b4e80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {506c7f37-bc11-4e6e-8e9b-8d5e8cf52931}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes;                                    !- Apply Thursday

OS:Schedule:Rule,
  {ade6a604-2c6e-415c-a78a-08fedaedba05}, !- Handle
  Weekend 1,                              !- Name
  {5f975711-c78c-4cc8-8ba3-95f96d9b4e80}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c9dbd98c-e5cb-4ce8-aec5-ee422047569c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {53c146e3-e646-4443-aeb0-46dac54ce3b1}, !- Handle
  Friday 2,                               !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.53,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.77,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.89,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.83,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.78,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.72,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.71,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.63,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.57,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.83,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.79,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.78,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.69,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.57;                                   !- Value Until Time 24

OS:Schedule:Day,
  {506c7f37-bc11-4e6e-8e9b-8d5e8cf52931}, !- Handle
  Weekday 2,                              !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.321315349645675,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23467475598342,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.17,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.56,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.84,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.88,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.72,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.67,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.64,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.86,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.97,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.99,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.74,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.49;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c9dbd98c-e5cb-4ce8-aec5-ee422047569c}, !- Handle
  Medium Office Hot Water Equipment Weekends 2, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.20,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.20,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.90,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.91,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.87,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.80,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.72,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.80,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.90,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.93,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {120774f3-9d7c-4620-8ac9-5938a1d9c0d3}, !- Handle
  MidriseApartment Infil 11,              !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  {8384b932-171b-464e-be3a-b12e1989b3d8}, !- Default Day Schedule Name
  {de4eec53-29dc-4693-9011-9ad73bf38fe5}, !- Summer Design Day Schedule Name
  {5b161670-9185-44b9-83e4-bdee65331ca8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8384b932-171b-464e-be3a-b12e1989b3d8}, !- Handle
  MidriseApartment Infil Default,         !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de4eec53-29dc-4693-9011-9ad73bf38fe5}, !- Handle
  MidriseApartment Infil Summer Design Day 11, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b161670-9185-44b9-83e4-bdee65331ca8}, !- Handle
  MidriseApartment Infil Winter Design Day 11, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Handle
  Fractional 42,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {685a930b-a3b1-47e0-a084-82acb1da3365}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DefaultSurfaceConstructions,
  {a431cb6a-d204-4b7f-bde1-8ec6206ce58e}, !- Handle
  Default Surface Constructions 2,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {885e1228-13bd-4b1a-bea2-64b277bb1df3}, !- Handle
  Default Surface Constructions 3,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {42238507-35ef-4d0c-9f2a-bad2ec1bff3e}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ffc27743-a1a0-4472-9157-a4de41339669}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {33395515-53a6-4981-aa66-7b607ae7a824}, !- Handle
  Zone 20112020 6A,                       !- Name
  {22ad647f-1e01-4adb-ad91-de2dd3f29c33}, !- Default Exterior Surface Constructions Name
  {0f7b11c8-670f-409a-91ae-62d289df964c}, !- Default Interior Surface Constructions Name
  {4e0cd1ce-88a8-4894-a99b-fb53c27679a5}, !- Default Ground Contact Surface Constructions Name
  {71c30512-6246-4d27-ace4-cc64ee7dcd46}, !- Default Exterior SubSurface Constructions Name
  {dd684b18-4ed1-410d-9a7e-417aebbb8802}, !- Default Interior SubSurface Constructions Name
  {7458159b-ee04-4334-9a5d-c3eb21d5c25d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {626d71c0-4ff6-48e4-826e-35ed9fae42b3}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {22ad647f-1e01-4adb-ad91-de2dd3f29c33}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 11, !- Name
  {fcfb471c-2968-4b6e-8a2f-8083432da125}, !- Floor Construction Name
  {4c2fe9bf-0d10-4d38-9411-95b2d531ec96}, !- Wall Construction Name
  {3c3f1871-4e48-415d-ad26-46d889473b75}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0f7b11c8-670f-409a-91ae-62d289df964c}, !- Handle
  Default Surface Constructions 1686,     !- Name
  {3d6df8cb-00f4-45b6-84bf-d2c8b3e9810f}, !- Floor Construction Name
  {f8e386b6-c6b6-4484-8599-1d3c13e0849b}, !- Wall Construction Name
  {6ed18636-2a46-4587-99c6-fdce11e4d713}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4e0cd1ce-88a8-4894-a99b-fb53c27679a5}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 12, !- Name
  {7339c75e-367f-40bb-bbad-ea9a5d93dc03}, !- Floor Construction Name
  {7339c75e-367f-40bb-bbad-ea9a5d93dc03}, !- Wall Construction Name
  {38446868-6a15-4103-8be6-c310678255c8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {71c30512-6246-4d27-ace4-cc64ee7dcd46}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 13, !- Name
  {6292615b-49f9-4ddd-988f-6241c14450ff}, !- Fixed Window Construction Name
  {6292615b-49f9-4ddd-988f-6241c14450ff}, !- Operable Window Construction Name
  {dbb8ecf7-d762-497d-ae3d-6b8e96ded0a7}, !- Door Construction Name
  {6292615b-49f9-4ddd-988f-6241c14450ff}, !- Glass Door Construction Name
  {3771f897-9a2f-4d1a-ae48-d80bf3177d21}, !- Overhead Door Construction Name
  {97e3d7dc-8dda-4bdd-88a0-1f2b4f93d60f}, !- Skylight Construction Name
  {db29c465-61b5-413c-8903-2ac77f71c1fb}, !- Tubular Daylight Dome Construction Name
  {db29c465-61b5-413c-8903-2ac77f71c1fb}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {dd684b18-4ed1-410d-9a7e-417aebbb8802}, !- Handle
  Default Sub Surface Constructions 1122, !- Name
  {6dd6a1e3-83bd-49d4-9fbb-9d71e3e417f0}, !- Fixed Window Construction Name
  {6dd6a1e3-83bd-49d4-9fbb-9d71e3e417f0}, !- Operable Window Construction Name
  {4465f39f-e1ff-49bb-a9e5-30525944a887}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7458159b-ee04-4334-9a5d-c3eb21d5c25d}, !- Handle
  Typical Interior Partition 6,           !- Name
  {4094c180-1859-4488-9353-75358bff32b6}, !- Surface Rendering Name
  {ddb451b0-49c7-4948-89ef-004321e5687d}; !- Layer 1

OS:StandardsInformation:Construction,
  {556c8e69-ef35-4e15-856f-9d5a7877a213}, !- Handle
  {7458159b-ee04-4334-9a5d-c3eb21d5c25d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fcfb471c-2968-4b6e-8a2f-8083432da125}, !- Handle
  Customized opaque construction {aa5b39cb-99df-4bbb-a3fc-e586428a340d} to conductance of 0.183 1, !- Name
  {56c275de-f0a5-49a0-877d-16739cdf7267}, !- Surface Rendering Name
  {329db584-cf88-484b-9cdf-a19d303e5999}, !- Layer 1
  {95147d04-6165-43ad-8926-dbceee1d82ed}, !- Layer 2
  {e211ac5a-8c39-4798-910d-75607864bada}; !- Layer 3

OS:StandardsInformation:Construction,
  {223b774e-db0e-4a0d-a936-b4215b76ece2}, !- Handle
  {fcfb471c-2968-4b6e-8a2f-8083432da125}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4c2fe9bf-0d10-4d38-9411-95b2d531ec96}, !- Handle
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {0be9fc55-6ee4-42ea-b2d4-0d18099b7444}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {4d58bb08-d9d3-42a5-a091-20734ba7bcfc}, !- Handle
  {4c2fe9bf-0d10-4d38-9411-95b2d531ec96}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3c3f1871-4e48-415d-ad26-46d889473b75}, !- Handle
  Typical IEAD Roof 20112019 6A,          !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {46509c4f-ea37-4247-a8ff-b4165793c320}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {e4d1ba4f-ceed-415c-a23a-d2bbca125f4e}, !- Handle
  {3c3f1871-4e48-415d-ad26-46d889473b75}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {3d6df8cb-00f4-45b6-84bf-d2c8b3e9810f}, !- Handle
  Typical Interior Floor 1,               !- Name
  {e795ff52-ba66-41fd-87a0-694f07f8ee86}, !- Surface Rendering Name
  {143f5193-04db-4f56-b860-538657695111}, !- Layer 1
  {320c3bf4-6471-4e33-9459-9b5124f089a7}; !- Layer 2

OS:StandardsInformation:Construction,
  {9fee403b-2cb3-4cbd-bf29-ec0dc047d6c8}, !- Handle
  {3d6df8cb-00f4-45b6-84bf-d2c8b3e9810f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f8e386b6-c6b6-4484-8599-1d3c13e0849b}, !- Handle
  Typical Interior Wall 1,                !- Name
  {c6f49971-b5ff-46fe-a76c-f4b739350691}, !- Surface Rendering Name
  {ceaacaff-0aaa-48b6-8ad2-c08c0f559a7f}, !- Layer 1
  {ceaacaff-0aaa-48b6-8ad2-c08c0f559a7f}; !- Layer 2

OS:StandardsInformation:Construction,
  {fd62ecaf-da97-48c9-8812-3bd6621335fc}, !- Handle
  {f8e386b6-c6b6-4484-8599-1d3c13e0849b}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6ed18636-2a46-4587-99c6-fdce11e4d713}, !- Handle
  Typical Interior Ceiling 1,             !- Name
  {4f9c7ee8-1f9f-4d7a-b3ad-0ff84895ed31}, !- Surface Rendering Name
  {320c3bf4-6471-4e33-9459-9b5124f089a7}, !- Layer 1
  {143f5193-04db-4f56-b860-538657695111}; !- Layer 2

OS:StandardsInformation:Construction,
  {2f261548-9139-49bb-901e-3bf4e79d972b}, !- Handle
  {6ed18636-2a46-4587-99c6-fdce11e4d713}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7339c75e-367f-40bb-bbad-ea9a5d93dc03}, !- Handle
  Generic Ground Slab 6A 20112020,        !- Name
  {26d81add-f3c0-45d6-a0fb-8253b96faf2d}, !- Surface Rendering Name
  {46509c4f-ea37-4247-a8ff-b4165793c320}, !- Layer 1
  {246c6d25-2cab-4d3c-a020-1293255a46b9}; !- Layer 2

OS:StandardsInformation:Construction,
  {9f18a51c-295f-4085-90db-384d5c38c24a}, !- Handle
  {7339c75e-367f-40bb-bbad-ea9a5d93dc03}; !- Construction Name

OS:Construction,
  {38446868-6a15-4103-8be6-c310678255c8}, !- Handle
  Customized opaque construction {4e7b71c1-5be2-4431-8ce4-cf987089d090} to conductance of 0.284, !- Name
  {5c265d02-14ba-487a-af96-afb2324a15fb}, !- Surface Rendering Name
  {7e09b802-639c-42ea-ab2c-7667e73040ab}, !- Layer 1
  {2bd20444-a284-48a6-88b3-596320077d79}; !- Layer 2

OS:StandardsInformation:Construction,
  {41bb2217-b5ea-4ce0-ab8d-c0c73cd964b4}, !- Handle
  {38446868-6a15-4103-8be6-c310678255c8}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6292615b-49f9-4ddd-988f-6241c14450ff}, !- Handle
  Customized Fenestration: u=2.38,        !- Name
  {ca456d61-d3c9-46f6-bff7-20b9398c16f4}, !- Surface Rendering Name
  {140b2312-86d1-48c8-beaf-58a021dff278}; !- Layer 1

OS:StandardsInformation:Construction,
  {e4572413-5862-46ad-8860-78deb6142c89}, !- Handle
  {6292615b-49f9-4ddd-988f-6241c14450ff}; !- Construction Name

OS:Construction,
  {dbb8ecf7-d762-497d-ae3d-6b8e96ded0a7}, !- Handle
  Customized opaque construction {1d419b8d-d461-492a-92d8-f46981addb7c} to conductance of 2.2, !- Name
  {b71d73a6-5b0b-432d-a4ad-f016edbb017c}, !- Surface Rendering Name
  {bddcc3ca-c9d9-4788-a0f2-9973c6d0aec1}, !- Layer 1
  {d639173b-1969-4033-8983-0a9c0fb8609d}; !- Layer 2

OS:StandardsInformation:Construction,
  {00316963-71cb-4a6a-9b46-6c00252d2033}, !- Handle
  {dbb8ecf7-d762-497d-ae3d-6b8e96ded0a7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3771f897-9a2f-4d1a-ae48-d80bf3177d21}, !- Handle
  Customized opaque construction {bc588554-639a-4cee-8ce8-916022afe59b} to conductance of 2.2, !- Name
  {99854936-6e29-4620-94bd-31a788e55e49}, !- Surface Rendering Name
  {8b8db961-3f5f-4b50-8281-b194ed085796}; !- Layer 1

OS:StandardsInformation:Construction,
  {fdb922c5-ebac-4a17-8f53-66e8e46126a2}, !- Handle
  {3771f897-9a2f-4d1a-ae48-d80bf3177d21}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {97e3d7dc-8dda-4bdd-88a0-1f2b4f93d60f}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  {3e724315-64dc-4232-93a2-32733affc55d}, !- Surface Rendering Name
  {6a5ecd45-d226-4545-aacb-8dd4b0625304}; !- Layer 1

OS:StandardsInformation:Construction,
  {caf2bbbc-6030-4e92-9844-522c117c2f06}, !- Handle
  {97e3d7dc-8dda-4bdd-88a0-1f2b4f93d60f}; !- Construction Name

OS:Construction,
  {db29c465-61b5-413c-8903-2ac77f71c1fb}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837 3, !- Name
  {f942f608-1d58-47d2-8577-e62bf6a1af24}, !- Surface Rendering Name
  {9f0022d7-16a8-4d5b-a004-eec2dda3c41b}; !- Layer 1

OS:StandardsInformation:Construction,
  {e73f691d-9c7e-4dd6-a465-72f6accc40aa}, !- Handle
  {db29c465-61b5-413c-8903-2ac77f71c1fb}; !- Construction Name

OS:Construction,
  {6dd6a1e3-83bd-49d4-9fbb-9d71e3e417f0}, !- Handle
  Typical Interior Window 1,              !- Name
  {1e9f3aaa-45d0-449d-9625-6abce4990c31}, !- Surface Rendering Name
  {775ea915-3ba7-4e96-b0de-e93fcd70ca78}; !- Layer 1

OS:Construction,
  {4465f39f-e1ff-49bb-a9e5-30525944a887}, !- Handle
  Typical Interior Door 2,                !- Name
  {cf120291-4578-41b3-804c-ed2b02f3a5f9}, !- Surface Rendering Name
  {ddb451b0-49c7-4948-89ef-004321e5687d}; !- Layer 1

OS:StandardsInformation:Construction,
  {1db07ed3-83f7-4f07-bf5d-5d038d7c0bbb}, !- Handle
  {4465f39f-e1ff-49bb-a9e5-30525944a887}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {4094c180-1859-4488-9353-75358bff32b6}, !- Handle
  Rendering Color 734,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Material,
  {ddb451b0-49c7-4948-89ef-004321e5687d}, !- Handle
  G05 25mm wood 3,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a00ae0d8-7c15-4a12-8092-26ba0e8daec3}, !- Handle
  {ddb451b0-49c7-4948-89ef-004321e5687d}; !- Material Name

OS:Rendering:Color,
  {56c275de-f0a5-49a0-877d-16739cdf7267}, !- Handle
  Rendering Color 735,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {329db584-cf88-484b-9cdf-a19d303e5999}, !- Handle
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d0fa783b-8697-48b7-8cc5-94b079862c73}, !- Handle
  {329db584-cf88-484b-9cdf-a19d303e5999}; !- Material Name

OS:Material,
  {95147d04-6165-43ad-8926-dbceee1d82ed}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {79446169-85ce-48a4-9292-3360d9a9e547}, !- Handle
  {95147d04-6165-43ad-8926-dbceee1d82ed}; !- Material Name

OS:Material:NoMass,
  {e211ac5a-8c39-4798-910d-75607864bada}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d34e2653-509f-4c59-968a-ba7f1e91e637}, !- Handle
  {e211ac5a-8c39-4798-910d-75607864bada}; !- Material Name

OS:Rendering:Color,
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Handle
  Rendering Color 167,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Material,
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {a96d1dc7-2ded-421f-a84a-54f53794090c}, !- Handle
  {eef26570-08cf-485b-bd38-ff2798b5f56b}; !- Material Name

OS:Material,
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {81ae9229-157f-49ae-a080-a1b9a5caba49}, !- Handle
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}; !- Material Name

OS:Material:NoMass,
  {0be9fc55-6ee4-42ea-b2d4-0d18099b7444}, !- Handle
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ca20e972-41bc-4463-8996-e9272effe6d6}, !- Handle
  {0be9fc55-6ee4-42ea-b2d4-0d18099b7444}; !- Material Name

OS:Material,
  {7752b408-7df4-402a-ad19-1843b1c23083}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {810d3fac-feb8-4107-a488-468f4ea9d01f}, !- Handle
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Material Name

OS:Rendering:Color,
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Material,
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Handle
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5cac1b58-2304-4170-beef-47264cc97374}, !- Handle
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}; !- Material Name

OS:Material:NoMass,
  {46509c4f-ea37-4247-a8ff-b4165793c320}, !- Handle
  Typical Insulation U=0.183,             !- Name
  Smooth,                                 !- Roughness
  5.46,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48e36d03-7598-4a77-8efd-bbd357a7885b}, !- Handle
  {46509c4f-ea37-4247-a8ff-b4165793c320}; !- Material Name

OS:Material,
  {ef5b0763-0062-4a89-b886-e6607064f5c4}, !- Handle
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6ef23b49-0099-4f6a-849b-4541ae963c37}, !- Handle
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Material Name

OS:Rendering:Color,
  {e795ff52-ba66-41fd-87a0-694f07f8ee86}, !- Handle
  Rendering Color 165,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Material,
  {143f5193-04db-4f56-b860-538657695111}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {59ae059c-7be0-489c-bab7-260d9035f0f5}, !- Handle
  {143f5193-04db-4f56-b860-538657695111}; !- Material Name

OS:Material:NoMass,
  {320c3bf4-6471-4e33-9459-9b5124f089a7}, !- Handle
  CP02 CARPET PAD 2,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9773919c-3f96-4380-a80d-3346b38f3723}, !- Handle
  {320c3bf4-6471-4e33-9459-9b5124f089a7}; !- Material Name

OS:Rendering:Color,
  {c6f49971-b5ff-46fe-a76c-f4b739350691}, !- Handle
  Rendering Color 150,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Material,
  {ceaacaff-0aaa-48b6-8ad2-c08c0f559a7f}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8ed00f7b-8f9a-47d9-a59a-18e0fbdb5705}, !- Handle
  {ceaacaff-0aaa-48b6-8ad2-c08c0f559a7f}; !- Material Name

OS:Rendering:Color,
  {4f9c7ee8-1f9f-4d7a-b3ad-0ff84895ed31}, !- Handle
  Rendering Color 162,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {26d81add-f3c0-45d6-a0fb-8253b96faf2d}, !- Handle
  Rendering Color 705,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Material,
  {246c6d25-2cab-4d3c-a020-1293255a46b9}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bd87f788-0b25-4b3b-bee2-8832a2bf8d58}, !- Handle
  {246c6d25-2cab-4d3c-a020-1293255a46b9}; !- Material Name

OS:Rendering:Color,
  {5c265d02-14ba-487a-af96-afb2324a15fb}, !- Handle
  Rendering Color 153,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Material,
  {7e09b802-639c-42ea-ab2c-7667e73040ab}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ee839457-f194-414e-8164-dbdd89afc7bf}, !- Handle
  {7e09b802-639c-42ea-ab2c-7667e73040ab}; !- Material Name

OS:Material:NoMass,
  {2bd20444-a284-48a6-88b3-596320077d79}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bd4cd025-9a7e-4190-88e7-ea8bda845be3}, !- Handle
  {2bd20444-a284-48a6-88b3-596320077d79}; !- Material Name

OS:Rendering:Color,
  {ca456d61-d3c9-46f6-bff7-20b9398c16f4}, !- Handle
  Rendering Color 168,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {140b2312-86d1-48c8-beaf-58a021dff278}, !- Handle
  Fenestration U=2.38 0.4,                !- Name
  2.38,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {dc4c960f-652c-4749-81ca-851061e57d7b}, !- Handle
  {140b2312-86d1-48c8-beaf-58a021dff278}; !- Material Name

OS:Rendering:Color,
  {b71d73a6-5b0b-432d-a4ad-f016edbb017c}, !- Handle
  Rendering Color 154,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Material,
  {bddcc3ca-c9d9-4788-a0f2-9973c6d0aec1}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1c2a6738-60b7-409b-9d58-48be45f020eb}, !- Handle
  {bddcc3ca-c9d9-4788-a0f2-9973c6d0aec1}; !- Material Name

OS:Material:NoMass,
  {d639173b-1969-4033-8983-0a9c0fb8609d}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0837db7c-d2e6-46fb-af50-8d5742b37c7b}, !- Handle
  {d639173b-1969-4033-8983-0a9c0fb8609d}; !- Material Name

OS:Rendering:Color,
  {99854936-6e29-4620-94bd-31a788e55e49}, !- Handle
  Rendering Color 158,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {8b8db961-3f5f-4b50-8281-b194ed085796}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {544f34bf-0a34-40ad-bccb-6a667be5818d}, !- Handle
  {8b8db961-3f5f-4b50-8281-b194ed085796}; !- Material Name

OS:Rendering:Color,
  {3e724315-64dc-4232-93a2-32733affc55d}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {6a5ecd45-d226-4545-aacb-8dd4b0625304}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {bd28a8de-a213-4cf1-8218-e861d75e0f28}, !- Handle
  {6a5ecd45-d226-4545-aacb-8dd4b0625304}; !- Material Name

OS:Rendering:Color,
  {f942f608-1d58-47d2-8577-e62bf6a1af24}, !- Handle
  Rendering Color 737,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {9f0022d7-16a8-4d5b-a004-eec2dda3c41b}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {04fd4b1b-ad29-4a0b-bd4c-befb8250ef3b}, !- Handle
  {9f0022d7-16a8-4d5b-a004-eec2dda3c41b}; !- Material Name

OS:Rendering:Color,
  {1e9f3aaa-45d0-449d-9625-6abce4990c31}, !- Handle
  Rendering Color 156,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {775ea915-3ba7-4e96-b0de-e93fcd70ca78}, !- Handle
  Clear 3mm 2,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {02874b73-3abf-40e0-83a6-a04b22c2c985}, !- Handle
  {775ea915-3ba7-4e96-b0de-e93fcd70ca78}; !- Material Name

OS:Rendering:Color,
  {cf120291-4578-41b3-804c-ed2b02f3a5f9}, !- Handle
  Rendering Color 160,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:DefaultConstructionSet,
  {e89226c5-d778-45c7-b7d7-937f87994f35}, !- Handle
  Zone 20112020 7A,                       !- Name
  {f0f3494e-6d71-484d-85d3-93085c2dc0f7}, !- Default Exterior Surface Constructions Name
  {c8bc7c3d-d96c-4505-928d-1dbcb4ae408b}, !- Default Interior Surface Constructions Name
  {e182b702-1f74-491b-a4a0-537e5f3af28f}, !- Default Ground Contact Surface Constructions Name
  {0f278c7c-7560-41e1-82ed-321d40b49db6}, !- Default Exterior SubSurface Constructions Name
  {aa4d0ba4-e2ae-420f-beb4-80f4034ea62b}, !- Default Interior SubSurface Constructions Name
  {7458159b-ee04-4334-9a5d-c3eb21d5c25d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f0f3494e-6d71-484d-85d3-93085c2dc0f7}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 19, !- Name
  {fcfb471c-2968-4b6e-8a2f-8083432da125}, !- Floor Construction Name
  {4c2fe9bf-0d10-4d38-9411-95b2d531ec96}, !- Wall Construction Name
  {33da6a87-a281-4d41-bad0-74126225f7b7}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c8bc7c3d-d96c-4505-928d-1dbcb4ae408b}, !- Handle
  Default Surface Constructions 1679,     !- Name
  {3d6df8cb-00f4-45b6-84bf-d2c8b3e9810f}, !- Floor Construction Name
  {f8e386b6-c6b6-4484-8599-1d3c13e0849b}, !- Wall Construction Name
  {6ed18636-2a46-4587-99c6-fdce11e4d713}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e182b702-1f74-491b-a4a0-537e5f3af28f}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 20, !- Name
  {690f44f8-50eb-4570-aa78-7385c01908ad}, !- Floor Construction Name
  {690f44f8-50eb-4570-aa78-7385c01908ad}, !- Wall Construction Name
  {38446868-6a15-4103-8be6-c310678255c8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f278c7c-7560-41e1-82ed-321d40b49db6}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 21, !- Name
  {6292615b-49f9-4ddd-988f-6241c14450ff}, !- Fixed Window Construction Name
  {6292615b-49f9-4ddd-988f-6241c14450ff}, !- Operable Window Construction Name
  {dbb8ecf7-d762-497d-ae3d-6b8e96ded0a7}, !- Door Construction Name
  {5c689eff-a4eb-49ea-8fdf-785dba0828f8}, !- Glass Door Construction Name
  {3771f897-9a2f-4d1a-ae48-d80bf3177d21}, !- Overhead Door Construction Name
  {97e3d7dc-8dda-4bdd-88a0-1f2b4f93d60f}, !- Skylight Construction Name
  {db29c465-61b5-413c-8903-2ac77f71c1fb}, !- Tubular Daylight Dome Construction Name
  {db29c465-61b5-413c-8903-2ac77f71c1fb}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {aa4d0ba4-e2ae-420f-beb4-80f4034ea62b}, !- Handle
  Default Sub Surface Constructions 1117, !- Name
  {6dd6a1e3-83bd-49d4-9fbb-9d71e3e417f0}, !- Fixed Window Construction Name
  {6dd6a1e3-83bd-49d4-9fbb-9d71e3e417f0}, !- Operable Window Construction Name
  {4465f39f-e1ff-49bb-a9e5-30525944a887}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {33da6a87-a281-4d41-bad0-74126225f7b7}, !- Handle
  Typical IEAD Roof 20112019 7A,          !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {212c4e04-882d-4851-9872-f05124b4e210}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {1948f8ee-c7ef-44f0-97d0-01057a785dcb}, !- Handle
  {33da6a87-a281-4d41-bad0-74126225f7b7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {690f44f8-50eb-4570-aa78-7385c01908ad}, !- Handle
  Generic Ground Slab 7A 20112021,        !- Name
  {26d81add-f3c0-45d6-a0fb-8253b96faf2d}, !- Surface Rendering Name
  {212c4e04-882d-4851-9872-f05124b4e210}, !- Layer 1
  {246c6d25-2cab-4d3c-a020-1293255a46b9}; !- Layer 2

OS:StandardsInformation:Construction,
  {5c74910f-0022-4b42-93a2-3f2610e2e65a}, !- Handle
  {690f44f8-50eb-4570-aa78-7385c01908ad}; !- Construction Name

OS:Construction,
  {5c689eff-a4eb-49ea-8fdf-785dba0828f8}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  {c052b508-1cbd-4a56-9955-b084ed90bb0c}, !- Surface Rendering Name
  {a9853a69-1c7c-4da0-9979-abe24180a926}; !- Layer 1

OS:StandardsInformation:Construction,
  {1a7340d4-6c1b-4cf2-ad3d-d41dd0ea0707}, !- Handle
  {5c689eff-a4eb-49ea-8fdf-785dba0828f8}; !- Construction Name

OS:Material:NoMass,
  {212c4e04-882d-4851-9872-f05124b4e210}, !- Handle
  Typical Insulation U=0.162,             !- Name
  Smooth,                                 !- Roughness
  6.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9d524639-9e88-40ea-b4bf-dda60ac82018}, !- Handle
  {212c4e04-882d-4851-9872-f05124b4e210}; !- Material Name

OS:Rendering:Color,
  {c052b508-1cbd-4a56-9955-b084ed90bb0c}, !- Handle
  Rendering Color 164,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {a9853a69-1c7c-4da0-9979-abe24180a926}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {75f4131b-2704-45f2-9a6f-b1de5c21f456}, !- Handle
  {a9853a69-1c7c-4da0-9979-abe24180a926}; !- Material Name

OS:Construction,
  {626d71c0-4ff6-48e4-826e-35ed9fae42b3}, !- Handle
  Generic Interior Floor,                 !- Name
  {116126f9-d46f-4f39-b03f-e81377b0da9e}, !- Surface Rendering Name
  {fdaace58-8ff9-44bf-971a-c28f9b0b5671}, !- Layer 1
  {c3415146-1d3b-4836-9c9f-4c9d66e81ae7}, !- Layer 2
  {c96caf4c-c1f5-4c47-8a4c-321a66df6b45}; !- Layer 3

OS:Rendering:Color,
  {116126f9-d46f-4f39-b03f-e81377b0da9e}, !- Handle
  Rendering Color 63,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Material,
  {fdaace58-8ff9-44bf-971a-c28f9b0b5671}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {efc609d0-235e-4f36-b493-9ec7653c5951}, !- Handle
  {fdaace58-8ff9-44bf-971a-c28f9b0b5671}; !- Material Name

OS:Material,
  {c3415146-1d3b-4836-9c9f-4c9d66e81ae7}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cdc57c1a-358f-4c01-b5a1-3de08a75655a}, !- Handle
  {c3415146-1d3b-4836-9c9f-4c9d66e81ae7}; !- Material Name

OS:Material,
  {c96caf4c-c1f5-4c47-8a4c-321a66df6b45}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8c01ab3f-6778-400b-92b5-541fefa8f0c1}, !- Handle
  {c96caf4c-c1f5-4c47-8a4c-321a66df6b45}; !- Material Name

OS:StandardsInformation:Construction,
  {1ca38b28-3116-4780-9055-58fc8ee32f91}, !- Handle
  {626d71c0-4ff6-48e4-826e-35ed9fae42b3}; !- Construction Name

OS:People:Definition,
  {4b5668c0-21b9-4ddb-b2dd-f5dbd08d197f}, !- Handle
  MidriseApartment Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {85a6c482-e3fd-4562-a6cc-0effc7959f08}, !- Handle
  MidriseApartment Apartment Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:WaterUse:Equipment:Definition,
  {9d8794c9-5f79-4708-a348-277bb99e4984}, !- Handle
  MURB_Service Hot Water GENERAL,         !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {54657d33-5e59-4098-a350-a0e98b3ec611}, !- Target Temperature Schedule Name
  {1abae3b2-5d96-4d27-8b64-830f2e4438a3}, !- Sensible Fraction Schedule Name
  {99fbc2d2-bd9a-480d-b566-20cda023e6c5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {54657d33-5e59-4098-a350-a0e98b3ec611}, !- Handle
  60.0C Hot Water,                        !- Name
  {1f865e8b-dacd-4d17-a677-d49c22c0d3f2}, !- Schedule Type Limits Name
  {3e3fb40d-f835-4d95-ad14-683293e6aa9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e3fb40d-f835-4d95-ad14-683293e6aa9d}, !- Handle
  Schedule Day 46,                        !- Name
  {1f865e8b-dacd-4d17-a677-d49c22c0d3f2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1abae3b2-5d96-4d27-8b64-830f2e4438a3}, !- Handle
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  {3ba363fd-8997-4e09-9737-230273c2a303}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ba363fd-8997-4e09-9737-230273c2a303}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {99fbc2d2-bd9a-480d-b566-20cda023e6c5}, !- Handle
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  {50e64064-05fb-4ee7-bac6-858213eb612f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50e64064-05fb-4ee7-bac6-858213eb612f}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1f865e8b-dacd-4d17-a677-d49c22c0d3f2}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SpaceType,
  {531f4924-363d-4eaa-8869-1e557423cac3}, !- Handle
  MURB small,                             !- Name
  {33395515-53a6-4981-aa66-7b607ae7a824}, !- Default Construction Set Name
  {f064d472-9d1c-4c1c-8129-1c93efee2f90}, !- Default Schedule Set Name
  {aefbf242-cc62-4b37-8eb2-9853c8052454}, !- Group Rendering Name
  {bbd0ac30-1b40-4c0f-bc70-73108cd17f54}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {f064d472-9d1c-4c1c-8129-1c93efee2f90}, !- Handle
  MidriseApartment Apartment Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e57657ea-f4c0-4c16-924d-fdd1863f1229}, !- Number of People Schedule Name
  {f29a86f9-8074-4e1d-913a-a37f15357136}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {0ff43e3e-228c-465c-b114-1390a29b2b81}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {5f975711-c78c-4cc8-8ba3-95f96d9b4e80}, !- Hot Water Equipment Schedule Name
  {5942d6b8-dfa6-45c5-ac54-7318182be5c9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {aefbf242-cc62-4b37-8eb2-9853c8052454}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bbd0ac30-1b40-4c0f-bc70-73108cd17f54}, !- Handle
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.027,                                  !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e57657ea-f4c0-4c16-924d-fdd1863f1229}, !- Handle
  MidriseApartment Apartment Occ 2,       !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  {61611f55-2e94-4a03-a9f5-ddde6421a1da}, !- Default Day Schedule Name
  {c81f7159-84d7-47ed-b22e-6b7355e9ff38}, !- Summer Design Day Schedule Name
  {cadb87ad-db23-44b0-bd0e-9e9ec3f2568b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61611f55-2e94-4a03-a9f5-ddde6421a1da}, !- Handle
  MidriseApartment Apartment Occ Default 1, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {c81f7159-84d7-47ed-b22e-6b7355e9ff38}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 2, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {cadb87ad-db23-44b0-bd0e-9e9ec3f2568b}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 2, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {f29a86f9-8074-4e1d-913a-a37f15357136}, !- Handle
  MidriseApartment Activity 2,            !- Name
  {685a930b-a3b1-47e0-a084-82acb1da3365}, !- Schedule Type Limits Name
  {7c41757b-f219-44a6-989c-f01c9fb010b3}, !- Default Day Schedule Name
  {36568422-ef7e-45a1-aea0-4da9125caa5a}, !- Summer Design Day Schedule Name
  {757d2585-3ecc-45b7-92e9-9d5e1e4f0f15}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c41757b-f219-44a6-989c-f01c9fb010b3}, !- Handle
  MidriseApartment Activity Default 1,    !- Name
  {685a930b-a3b1-47e0-a084-82acb1da3365}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {36568422-ef7e-45a1-aea0-4da9125caa5a}, !- Handle
  MidriseApartment Activity Summer Design Day 2, !- Name
  {685a930b-a3b1-47e0-a084-82acb1da3365}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {757d2585-3ecc-45b7-92e9-9d5e1e4f0f15}, !- Handle
  MidriseApartment Activity Winter Design Day 2, !- Name
  {685a930b-a3b1-47e0-a084-82acb1da3365}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5942d6b8-dfa6-45c5-ac54-7318182be5c9}, !- Handle
  MidriseApartment Infil 12,              !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  {f67be85b-b815-4702-bca6-a8807e488c33}, !- Default Day Schedule Name
  {2e17da48-a6a1-4b6a-b2da-f89c03a80f9e}, !- Summer Design Day Schedule Name
  {9e4d4751-3299-4985-a842-c0dca1739d14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f67be85b-b815-4702-bca6-a8807e488c33}, !- Handle
  MidriseApartment Infil Default 2,       !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e17da48-a6a1-4b6a-b2da-f89c03a80f9e}, !- Handle
  MidriseApartment Infil Summer Design Day 12, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e4d4751-3299-4985-a842-c0dca1739d14}, !- Handle
  MidriseApartment Infil Winter Design Day 12, !- Name
  {ceaaa20c-ddb3-4e76-9656-b1731cf99fc7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceType,
  {7ef64375-f115-4f1b-b0d9-6ac502ef909d}, !- Handle
  MURB lobby,                             !- Name
  {33395515-53a6-4981-aa66-7b607ae7a824}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ec3cbd81-63ff-4dec-931e-7d37c0cdea9c}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {9e996db8-9ffc-4b97-847f-370baedb498f}, !- Handle
  MidriseApartment Corridor Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {bcb6f3bd-e30b-4df7-803d-2a6a95b834a3}, !- Lighting Schedule Name
  {8e4a916a-d638-490a-9d79-565d7df4b7b9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8dedb0e5-fc48-4a6e-a8ae-959bb021040b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ec3cbd81-63ff-4dec-931e-7d37c0cdea9c}, !- Handle
  Rendering Color 174,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {bcb6f3bd-e30b-4df7-803d-2a6a95b834a3}, !- Handle
  MidriseApartment Corridor Light 2,      !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  {25f7ddf3-84e1-462a-b8dc-ce7d20a7521a}, !- Default Day Schedule Name
  {55b273ae-0f6f-47c4-8441-4cf825118f49}, !- Summer Design Day Schedule Name
  {a61d1fc8-5f7d-4806-80d2-8ace4691e8d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25f7ddf3-84e1-462a-b8dc-ce7d20a7521a}, !- Handle
  MidriseApartment Corridor Light Default 1, !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55b273ae-0f6f-47c4-8441-4cf825118f49}, !- Handle
  MidriseApartment Corridor Light Summer Design Day 2, !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a61d1fc8-5f7d-4806-80d2-8ace4691e8d0}, !- Handle
  MidriseApartment Corridor Light Winter Design Day 2, !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {627a4a47-10ab-4dad-91b1-ac8a6168ed20}, !- Handle
  Elec Baseboard,                         !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

! Always On Discrete
OS:Schedule:Constant,
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {bc4f0eaa-8c91-4e1a-9817-67871fe83dcf}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {bc4f0eaa-8c91-4e1a-9817-67871fe83dcf}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {791a4831-d656-4559-8420-b35d665fbab5}, !- Handle
  Elec Baseboard 1,                       !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b6705c35-74a3-4744-9c11-b7dffea70ae0}, !- Handle
  Elec Baseboard 2,                       !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d2cdf6fa-96e9-497b-b20c-ba17b1327211}, !- Handle
  Elec Baseboard 3,                       !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1bcf4f85-3d18-4e79-ab56-6df9dd7a78f8}, !- Handle
  Elec Baseboard 4,                       !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a2abd71b-1fc9-4795-b687-333a52d75513}, !- Handle
  Elec Baseboard 5,                       !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e6280cff-1c23-4cdb-b74c-9a597ddbabf0}, !- Handle
  Elec Baseboard 6,                       !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5d994431-e5c1-43db-90fe-4cc849a2d8dc}, !- Handle
  Elec Baseboard 7,                       !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5f4ceda1-224d-4fb2-9528-e4387da42cfa}, !- Handle
  Elec Baseboard 8,                       !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e5ee58ca-2848-4599-9d33-de39d8742ee5}, !- Handle
  Elec Baseboard 9,                       !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f8366921-d463-46ad-9c7e-4fb124225c22}, !- Handle
  Elec Baseboard 10,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {497a8ff8-544b-47ad-a3e4-453fa5e8dfc7}, !- Handle
  Elec Baseboard 11,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {698e39e2-3fe6-4b7e-9b63-2087b012429a}, !- Handle
  Elec Baseboard 12,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8745de93-20fe-4dc9-abf7-e274aebdbc53}, !- Handle
  Elec Baseboard 13,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e1b6a021-66fa-480f-81bc-49a60db13fcf}, !- Handle
  Elec Baseboard 14,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c5f27667-2cf1-4981-a19e-90248a34d338}, !- Handle
  Elec Baseboard 15,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3df02621-bcf9-4f42-b8db-e80772b9f68d}, !- Handle
  Elec Baseboard 16,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0552fe76-9a64-4ec5-ad11-7e32e4fd7817}, !- Handle
  Elec Baseboard 17,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00db5b47-90a2-4f32-8f2a-75f834eed715}, !- Handle
  Elec Baseboard 18,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b6b2b83d-f04d-4a0a-9336-2cbc478af7cb}, !- Handle
  Elec Baseboard 19,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {629eda47-1d1d-408b-a75b-b479260ccee0}, !- Handle
  Elec Baseboard 20,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ab3e6e52-4524-4a69-9bdc-e03cae4fa38f}, !- Handle
  Elec Baseboard 21,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2d2beaf2-0d50-4dd2-b102-0ce73668668a}, !- Handle
  Elec Baseboard 22,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ddaf942b-e8b6-4da5-ae27-c2b101a48556}, !- Handle
  Elec Baseboard 23,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4b59a4bf-3484-47b6-96c3-f8a68e39c918}, !- Handle
  Elec Baseboard 24,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d6f41728-ac68-42f3-b234-6f0dd37f7bc8}, !- Handle
  Elec Baseboard 25,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8320c654-fb19-4ed1-b586-c72bf29be9dd}, !- Handle
  Elec Baseboard 26,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {645beba6-40a3-4a86-be44-6c099268edd7}, !- Handle
  Elec Baseboard 27,                      !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {06595ab7-51b3-4fef-981c-29f62bf78e1a}, !- Handle
  PTHP,                                   !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {4c88144e-b06a-49bc-83ef-ef35dcbe5ff3}, !- Air Inlet Node Name
  {bbd8467e-6064-4efe-a28f-5e55f68c7f4f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {346c4849-927d-4157-b99c-e5f2e42d180b}, !- Supply Air Fan Name
  {cc9a52cc-270d-49f4-8f14-0c58b7f5af03}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {fccde756-1437-407c-b938-3c547367d21b}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {fda648ce-40c1-4f29-9865-e87a721c49a8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {346c4849-927d-4157-b99c-e5f2e42d180b}, ! Handle
  PTHP CV Fan,                            ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {cc9a52cc-270d-49f4-8f14-0c58b7f5af03}, !- Handle
  PTHP 1 Spd DX Htg Coil,                 !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, ! Handle
  OS:Curve:Biquadratic 11,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {0462b58f-4997-4e96-a918-811b7adb23dd}, ! Handle
  OS:Curve:Quadratic 14,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {02713590-a439-4eaf-926e-4aa47284a1c6}, ! Handle
  OS:Curve:Biquadratic 12,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, ! Handle
  OS:Curve:Quadratic 15,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, ! Handle
  OS:Curve:Quadratic 16,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {fccde756-1437-407c-b938-3c547367d21b}, !- Handle
  PTHP 1 Spd DX Clg Coil,                 !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3f33d876-891f-4b06-aa3f-8331899faaed}, ! Handle
  OS:Curve:Biquadratic 9,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b3b51148-e14e-462d-9947-3e9e316a378c}, ! Handle
  OS:Curve:Quadratic 11,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, ! Handle
  OS:Curve:Biquadratic 10,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, ! Handle
  OS:Curve:Quadratic 12,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {5179ad24-f810-40f0-8ac8-48958429d987}, ! Handle
  OS:Curve:Quadratic 13,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:Electric,
  {fda648ce-40c1-4f29-9865-e87a721c49a8}, ! Handle
  PTHP Elec Htg Backup Coil,              ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f3734785-932a-403d-a790-3f705b8e3233}, !- Handle
  Node 29,                                !- Name
  {a268104e-1f3a-4f0b-89e2-9a6c72431cfe}, !- Inlet Port
  {4c88144e-b06a-49bc-83ef-ef35dcbe5ff3}; !- Outlet Port

OS:Connection,
  {a268104e-1f3a-4f0b-89e2-9a6c72431cfe}, !- Handle
  {a58e961e-8d62-4bb0-b9c1-8d13557882f1}, !- Source Object
  2,                                      !- Outlet Port
  {f3734785-932a-403d-a790-3f705b8e3233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c88144e-b06a-49bc-83ef-ef35dcbe5ff3}, !- Handle
  {f3734785-932a-403d-a790-3f705b8e3233}, !- Source Object
  3,                                      !- Outlet Port
  {06595ab7-51b3-4fef-981c-29f62bf78e1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d47caaf-70ce-41a6-a86b-b970b2be38ee}, !- Handle
  Node 30,                                !- Name
  {bbd8467e-6064-4efe-a28f-5e55f68c7f4f}, !- Inlet Port
  {5e061581-8444-4f12-a82f-c533cdb2e21f}; !- Outlet Port

OS:Connection,
  {5e061581-8444-4f12-a82f-c533cdb2e21f}, !- Handle
  {9d47caaf-70ce-41a6-a86b-b970b2be38ee}, !- Source Object
  3,                                      !- Outlet Port
  {e1aab84e-28a4-4808-86fb-c2bb14e28298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd8467e-6064-4efe-a28f-5e55f68c7f4f}, !- Handle
  {06595ab7-51b3-4fef-981c-29f62bf78e1a}, !- Source Object
  4,                                      !- Outlet Port
  {9d47caaf-70ce-41a6-a86b-b970b2be38ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {35c82b94-099c-4ba6-81b1-8c69f529da6c}, !- Schedule Type Limits Name
  {1b8b840e-a8c4-491f-8dc2-99645c326f0c}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {35c82b94-099c-4ba6-81b1-8c69f529da6c}, !- Handle
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1b8b840e-a8c4-491f-8dc2-99645c326f0c}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {c6167baa-7119-4393-9fed-964e7a696d54}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {c6167baa-7119-4393-9fed-964e7a696d54}, !- Handle
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {ae12d63a-15a1-47db-8fbf-bc1a810d81c4}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {1336466a-b23c-4b3f-832e-b2fcf863a643}, !- Schedule Type Limits Name
  {403bce56-41a9-4cf9-af72-30a84f61d0ca}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {1336466a-b23c-4b3f-832e-b2fcf863a643}, !- Handle
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {403bce56-41a9-4cf9-af72-30a84f61d0ca}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {9bda4dd6-e71a-4ad5-94ba-3f4f646be635}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  19,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  19;                                     !- Value Until Time 6

OS:Schedule:Rule,
  {b84145e0-51ec-4cfa-ab1f-d5b631b2bee9}, !- Handle
  Schedule Rule 46,                       !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a04092ef-043e-4f84-9a15-6f368fc75bb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a04092ef-043e-4f84-9a15-6f368fc75bb4}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  {1336466a-b23c-4b3f-832e-b2fcf863a643}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ThermostatSetpoint:DualSetpoint,
  {9952670a-9937-4bc2-b9ac-a53179d24760}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d71957bb-82c3-420e-9537-ec8d4ac81359}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a365a75-c097-493a-b279-f5a641ef7811}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc1ae9f9-b181-48e8-ab70-f150868e700a}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68fb89b1-c5e7-433d-a591-47636ae3daf3}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1be26e9f-ff90-43e7-8827-c1c35e426c12}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f8aa1cc-68c4-4002-a902-821b3ff01aa5}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
