  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7fce408-1cb7-4f50-9bfb-bbf382ff8de6}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d509d5b-fd64-479a-82b7-5611c155f515}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69686e91-e74a-4347-b3e7-f044193633ab}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a90e263-46b0-40dc-80f0-3f6492dcee70}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39071fdb-8be8-4e6f-bb43-c634077215e8}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0902ce80-7703-492c-b666-9f601bd2f3ab}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48c3e9ae-e7dd-4c7a-afdf-a4687a3d7add}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a082119b-3120-4c99-9e2f-35e03d67e129}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6268a244-b006-4be8-a9d8-499581796aec}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bfb59ab-26f0-4868-8755-0fb4fce66d4f}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87f7eee5-4610-4bfb-a3e7-1931681372c5}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee0048be-5435-41ea-8332-698b2ee76340}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c966249d-53f9-4cf2-ae25-848ebdbedc00}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2848356d-e456-4c71-824c-314dad360e33}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24bb2ee6-6f0c-4686-88b2-9a18ed7ba889}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27a02894-d0f4-4365-8373-3a0c562caeef}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16c08cb5-5df7-468d-a9a9-b8055f51b81a}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f5a1ba5-e0d7-441c-8f1d-e9eb5668e26e}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a380e7c3-600e-4bba-9de7-0225227c36ca}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46993964-f70b-4871-963a-f5ee41d99eb6}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {eb13d3eb-5d0d-42a7-8bdf-42bc517b98c0}, !- Heating Setpoint Temperature Schedule Name
  {9ef88e22-8743-439d-9d6b-0d934da9adc3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b829d291-a629-4005-b169-a4574b34ccae}, !- Handle
  SHW_Temperature_140F,                   !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  {2af13ace-8cc7-4b91-a58f-97c87ad41c6d}, !- Default Day Schedule Name
  {803ac53b-f4ab-4229-8311-9bc6f775b664}, !- Summer Design Day Schedule Name
  {88d1af4a-e0f5-468f-8b37-b5610a4d20c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2af13ace-8cc7-4b91-a58f-97c87ad41c6d}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {803ac53b-f4ab-4229-8311-9bc6f775b664}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {88d1af4a-e0f5-468f-8b37-b5610a4d20c6}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {f6476cdc-62dc-45fb-80b9-05eaa04e5798}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7b312407-c09a-49d7-9eb1-8187cf5d5bfa}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e12dd637-9523-4d1c-bf75-d5686df17e09}, !- Plant Side Inlet Node Name
  {aa2ba6ae-081f-433d-b283-d913a8ac0feb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d8c09013-3221-476d-9027-30962c59cdc2}, !- Demand Side Inlet Node Name
  {8b77545b-6e16-4610-a84d-5a971898592c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e804be49-9829-494f-b850-b01e491d86b6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7c074e4f-b917-4f3a-97bd-799e5c393750}, !- Demand Mixer Name
  {b551b318-d9ae-4acf-b905-30b237642b4f}, !- Demand Splitter Name
  {58f5f33a-0880-4d7b-bbd9-21c81f78bcd1}, !- Supply Mixer Name
  {fc7f6fbb-1818-4e2c-a8dd-6dd02d0b8da6}; !- Supply Splitter Name

OS:Node,
  {43dd8d8b-b3f6-4e42-834d-b84068231020}, !- Handle
  Node 31,                                !- Name
  {e12dd637-9523-4d1c-bf75-d5686df17e09}, !- Inlet Port
  {b8c77061-c65a-4a76-a72a-60e7076fa61d}; !- Outlet Port

OS:Node,
  {7b312407-c09a-49d7-9eb1-8187cf5d5bfa}, !- Handle
  Node 32,                                !- Name
  {de1bdc31-f475-4551-ac66-3fc05c31ba09}, !- Inlet Port
  {aa2ba6ae-081f-433d-b283-d913a8ac0feb}; !- Outlet Port

OS:Node,
  {de09e890-3d1f-4320-bb8d-19f593746997}, !- Handle
  Node 33,                                !- Name
  {f1049848-286d-4360-8636-fa0cd0905128}, !- Inlet Port
  {7ad93e2a-2d38-4c83-a38f-0c8a9ec959ba}; !- Outlet Port

OS:Connector:Mixer,
  {58f5f33a-0880-4d7b-bbd9-21c81f78bcd1}, !- Handle
  Connector Mixer 1,                      !- Name
  {de1bdc31-f475-4551-ac66-3fc05c31ba09}, !- Outlet Branch Name
  {1b4ee9e4-c37c-4b61-87d8-1c872da0a3e8}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {fc7f6fbb-1818-4e2c-a8dd-6dd02d0b8da6}, !- Handle
  Connector Splitter 1,                   !- Name
  {9b27a952-f383-44f0-ba18-89db6704bc0a}, !- Inlet Branch Name
  {f1049848-286d-4360-8636-fa0cd0905128}; !- Outlet Branch Name 1

OS:Connection,
  {e12dd637-9523-4d1c-bf75-d5686df17e09}, !- Handle
  {f6476cdc-62dc-45fb-80b9-05eaa04e5798}, !- Source Object
  14,                                     !- Outlet Port
  {43dd8d8b-b3f6-4e42-834d-b84068231020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1049848-286d-4360-8636-fa0cd0905128}, !- Handle
  {fc7f6fbb-1818-4e2c-a8dd-6dd02d0b8da6}, !- Source Object
  3,                                      !- Outlet Port
  {de09e890-3d1f-4320-bb8d-19f593746997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de1bdc31-f475-4551-ac66-3fc05c31ba09}, !- Handle
  {58f5f33a-0880-4d7b-bbd9-21c81f78bcd1}, !- Source Object
  2,                                      !- Outlet Port
  {7b312407-c09a-49d7-9eb1-8187cf5d5bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2ba6ae-081f-433d-b283-d913a8ac0feb}, !- Handle
  {7b312407-c09a-49d7-9eb1-8187cf5d5bfa}, !- Source Object
  3,                                      !- Outlet Port
  {f6476cdc-62dc-45fb-80b9-05eaa04e5798}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {df1d7192-7010-4c70-9ff2-a6662c80afcf}, !- Handle
  Node 34,                                !- Name
  {d8c09013-3221-476d-9027-30962c59cdc2}, !- Inlet Port
  {d0e69e6b-58dc-46b3-8b23-0fae503d34db}; !- Outlet Port

OS:Node,
  {cf52636b-52aa-4373-b331-27b2b5d1da49}, !- Handle
  Node 35,                                !- Name
  {0e72ba53-8a36-4ee7-a56e-6265b6b7ca75}, !- Inlet Port
  {8b77545b-6e16-4610-a84d-5a971898592c}; !- Outlet Port

OS:Node,
  {81c7677e-d239-4313-9bc2-2495bcd430f9}, !- Handle
  Node 36,                                !- Name
  {833509a6-fa19-490e-9523-c629bc308b4d}, !- Inlet Port
  {817a1bbb-06fb-4e75-8235-699a35389f50}; !- Outlet Port

OS:Connector:Mixer,
  {7c074e4f-b917-4f3a-97bd-799e5c393750}, !- Handle
  Connector Mixer 2,                      !- Name
  {0e72ba53-8a36-4ee7-a56e-6265b6b7ca75}, !- Outlet Branch Name
  {cef74e63-b4a7-4ab9-ac2c-7b9a3be0fc8c}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {b551b318-d9ae-4acf-b905-30b237642b4f}, !- Handle
  Connector Splitter 2,                   !- Name
  {d0e69e6b-58dc-46b3-8b23-0fae503d34db}, !- Inlet Branch Name
  {833509a6-fa19-490e-9523-c629bc308b4d}; !- Outlet Branch Name 1

OS:Connection,
  {d8c09013-3221-476d-9027-30962c59cdc2}, !- Handle
  {f6476cdc-62dc-45fb-80b9-05eaa04e5798}, !- Source Object
  17,                                     !- Outlet Port
  {df1d7192-7010-4c70-9ff2-a6662c80afcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0e69e6b-58dc-46b3-8b23-0fae503d34db}, !- Handle
  {df1d7192-7010-4c70-9ff2-a6662c80afcf}, !- Source Object
  3,                                      !- Outlet Port
  {b551b318-d9ae-4acf-b905-30b237642b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {833509a6-fa19-490e-9523-c629bc308b4d}, !- Handle
  {b551b318-d9ae-4acf-b905-30b237642b4f}, !- Source Object
  3,                                      !- Outlet Port
  {81c7677e-d239-4313-9bc2-2495bcd430f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e72ba53-8a36-4ee7-a56e-6265b6b7ca75}, !- Handle
  {7c074e4f-b917-4f3a-97bd-799e5c393750}, !- Source Object
  2,                                      !- Outlet Port
  {cf52636b-52aa-4373-b331-27b2b5d1da49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b77545b-6e16-4610-a84d-5a971898592c}, !- Handle
  {cf52636b-52aa-4373-b331-27b2b5d1da49}, !- Source Object
  3,                                      !- Outlet Port
  {f6476cdc-62dc-45fb-80b9-05eaa04e5798}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {82c167ed-313f-42d5-a806-be08cd238490}, !- Handle
  {f6476cdc-62dc-45fb-80b9-05eaa04e5798}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e804be49-9829-494f-b850-b01e491d86b6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:Scheduled,
  {301571ed-7152-44dd-bad7-ef7e2d04dcfd}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {b829d291-a629-4005-b169-a4574b34ccae}, !- Schedule Name
  {7b312407-c09a-49d7-9eb1-8187cf5d5bfa}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e2052fb5-0284-4b8f-ae98-c0854ecdb600}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {b8c77061-c65a-4a76-a72a-60e7076fa61d}, !- Inlet Node Name
  {be38668b-56d9-4541-a56e-dfe3ed0b80e8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {554c6ccd-fe6c-4407-a42e-ee2a0fc183cd}, !- Handle
  Node 37,                                !- Name
  {be38668b-56d9-4541-a56e-dfe3ed0b80e8}, !- Inlet Port
  {9b27a952-f383-44f0-ba18-89db6704bc0a}; !- Outlet Port

OS:Connection,
  {b8c77061-c65a-4a76-a72a-60e7076fa61d}, !- Handle
  {43dd8d8b-b3f6-4e42-834d-b84068231020}, !- Source Object
  3,                                      !- Outlet Port
  {e2052fb5-0284-4b8f-ae98-c0854ecdb600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be38668b-56d9-4541-a56e-dfe3ed0b80e8}, !- Handle
  {e2052fb5-0284-4b8f-ae98-c0854ecdb600}, !- Source Object
  3,                                      !- Outlet Port
  {554c6ccd-fe6c-4407-a42e-ee2a0fc183cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b27a952-f383-44f0-ba18-89db6704bc0a}, !- Handle
  {554c6ccd-fe6c-4407-a42e-ee2a0fc183cd}, !- Source Object
  3,                                      !- Outlet Port
  {fc7f6fbb-1818-4e2c-a8dd-6dd02d0b8da6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c0892b95-334d-4e27-a9a5-8ff46da7cccd}, !- Handle
  600 gal Water Heater - 600 kBtu/hr,     !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {b829d291-a629-4005-b169-a4574b34ccae}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80154340529419,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2562,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2562,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a8044163-2e4a-4d30-8a51-bfba890bf90f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7ad93e2a-2d38-4c83-a38f-0c8a9ec959ba}, !- Use Side Inlet Node Name
  {c29067fb-9d91-42be-9213-ed1084c13b86}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {33cb8e5c-6dd5-4ea4-823f-314279dc9fc2}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  {36b0c656-587b-4197-8cd0-0fdd99e3a841}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36b0c656-587b-4197-8cd0-0fdd99e3a841}, !- Handle
  Schedule Day 9,                         !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {35dcbc98-9fb8-4ff9-892d-8adf43013560}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  {8290ad83-445b-48b7-9fe4-9b96b472ba83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8290ad83-445b-48b7-9fe4-9b96b472ba83}, !- Handle
  Schedule Day 12,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {28c953c0-c44a-4d8d-ac00-c95a6608d373}, !- Handle
  {c0892b95-334d-4e27-a9a5-8ff46da7cccd}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {444a189a-71aa-4b60-b327-9a37145d68a5}, !- Handle
  Node 38,                                !- Name
  {c29067fb-9d91-42be-9213-ed1084c13b86}, !- Inlet Port
  {1b4ee9e4-c37c-4b61-87d8-1c872da0a3e8}; !- Outlet Port

OS:Connection,
  {7ad93e2a-2d38-4c83-a38f-0c8a9ec959ba}, !- Handle
  {de09e890-3d1f-4320-bb8d-19f593746997}, !- Source Object
  3,                                      !- Outlet Port
  {c0892b95-334d-4e27-a9a5-8ff46da7cccd}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c29067fb-9d91-42be-9213-ed1084c13b86}, !- Handle
  {c0892b95-334d-4e27-a9a5-8ff46da7cccd}, !- Source Object
  32,                                     !- Outlet Port
  {444a189a-71aa-4b60-b327-9a37145d68a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b4ee9e4-c37c-4b61-87d8-1c872da0a3e8}, !- Handle
  {444a189a-71aa-4b60-b327-9a37145d68a5}, !- Source Object
  3,                                      !- Outlet Port
  {58f5f33a-0880-4d7b-bbd9-21c81f78bcd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a8044163-2e4a-4d30-8a51-bfba890bf90f}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  {a26d83eb-35ee-4b09-ad95-daaf6569300c}, !- Default Day Schedule Name
  {ff686efe-2f6a-4643-9a4c-1471e6a7be81}, !- Summer Design Day Schedule Name
  {e30f0bdc-ee4e-4ea9-b0f3-cb3590131403}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a26d83eb-35ee-4b09-ad95-daaf6569300c}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {ff686efe-2f6a-4643-9a4c-1471e6a7be81}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {e30f0bdc-ee4e-4ea9-b0f3-cb3590131403}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {4aac60e0-fd27-4e81-920f-9e20dcbd512e}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  {de02c411-e5a4-4c57-910e-188f9687b741}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de02c411-e5a4-4c57-910e-188f9687b741}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {d1056b83-142b-48d2-8897-a8f128e57be8}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants, !- Name
  ,                                       !- End-Use Subcategory
  0.000525123873514226,                   !- Peak Flow Rate {m3/s}
  {b829d291-a629-4005-b169-a4574b34ccae}, !- Target Temperature Schedule Name
  {8c26acab-366a-4792-b352-5c395abe5c34}, !- Sensible Fraction Schedule Name
  {f7de952b-9833-497d-95b6-e8b1a3db1b09}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c26acab-366a-4792-b352-5c395abe5c34}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {fb73d2d4-6bad-4e97-a948-ad70f743aa75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb73d2d4-6bad-4e97-a948-ad70f743aa75}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7de952b-9833-497d-95b6-e8b1a3db1b09}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {494da523-a214-42eb-837a-bfcf7204d1a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {494da523-a214-42eb-837a-bfcf7204d1a4}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {5623d0d2-d0ed-4916-bb23-6f421f4855a2}, !- Handle
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  {d1056b83-142b-48d2-8897-a8f128e57be8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4aac60e0-fd27-4e81-920f-9e20dcbd512e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dc443eea-5af4-481a-af0a-e420d6f35ce5}, !- Handle
  ESTAR MFHR DHW Water Use Connection,    !- Name
  {817a1bbb-06fb-4e75-8235-699a35389f50}, !- Inlet Node Name
  {80004ebb-f68f-4b32-acd3-8d6771d28e88}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {5f975711-c78c-4cc8-8ba3-95f96d9b4e80}, !- Hot Water Supply Temperature Schedule Name
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5623d0d2-d0ed-4916-bb23-6f421f4855a2}; !- Water Use Equipment Name 1

OS:Node,
  {06a5c5ed-c125-424c-8fbc-1cf1d151edde}, !- Handle
  Node 39,                                !- Name
  {80004ebb-f68f-4b32-acd3-8d6771d28e88}, !- Inlet Port
  {cef74e63-b4a7-4ab9-ac2c-7b9a3be0fc8c}; !- Outlet Port

OS:Connection,
  {817a1bbb-06fb-4e75-8235-699a35389f50}, !- Handle
  {81c7677e-d239-4313-9bc2-2495bcd430f9}, !- Source Object
  3,                                      !- Outlet Port
  {dc443eea-5af4-481a-af0a-e420d6f35ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80004ebb-f68f-4b32-acd3-8d6771d28e88}, !- Handle
  {dc443eea-5af4-481a-af0a-e420d6f35ce5}, !- Source Object
  3,                                      !- Outlet Port
  {06a5c5ed-c125-424c-8fbc-1cf1d151edde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cef74e63-b4a7-4ab9-ac2c-7b9a3be0fc8c}, !- Handle
  {06a5c5ed-c125-424c-8fbc-1cf1d151edde}, !- Source Object
  3,                                      !- Outlet Port
  {7c074e4f-b917-4f3a-97bd-799e5c393750}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Handle
  Cold water temperature,                 !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  {15010086-ed0b-4bca-9912-c857b0eaec4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15010086-ed0b-4bca-9912-c857b0eaec4a}, !- Handle
  Schedule Day 84,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c6f339c9-581b-41aa-91d4-f7de58c9ad24}, !- Handle
  Schedule Rule 528,                      !- Name
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0ee43e3-431c-448e-83ea-d4d31bb501cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0ee43e3-431c-448e-83ea-d4d31bb501cf}, !- Handle
  Schedule Day 95,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1375fe8-5f12-482c-abfd-746c4016b510}, !- Handle
  Schedule Rule 527,                      !- Name
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c5d6877-5d63-40ee-886b-2af63b67ae2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c5d6877-5d63-40ee-886b-2af63b67ae2f}, !- Handle
  Schedule Day 94,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {bca6a16e-561b-4887-8ca5-2ef180ffd2fa}, !- Handle
  Schedule Rule 526,                      !- Name
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {606008b0-ccec-434b-b40b-757d626a2891}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {606008b0-ccec-434b-b40b-757d626a2891}, !- Handle
  Schedule Day 93,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0b6f5ece-fed8-4231-9d48-1ae1c3b8c9f5}, !- Handle
  Schedule Rule 525,                      !- Name
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d67a7263-3371-45c4-a337-b685e7ae9877}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d67a7263-3371-45c4-a337-b685e7ae9877}, !- Handle
  Schedule Day 92,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {45595aa2-b0b9-4627-8f81-f3a9636a1f4d}, !- Handle
  Schedule Rule 524,                      !- Name
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ce2a2ebb-4c72-4fff-9d98-22396da1d7f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce2a2ebb-4c72-4fff-9d98-22396da1d7f9}, !- Handle
  Schedule Day 91,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5180aeea-d40b-40e9-9643-6c729b1b59bf}, !- Handle
  Schedule Rule 518,                      !- Name
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {96788a07-3bd4-4542-9da7-d46128f5a0e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96788a07-3bd4-4542-9da7-d46128f5a0e5}, !- Handle
  Schedule Day 90,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {7fc2e85f-87ff-480b-babe-829f4a2756d8}, !- Handle
  Schedule Rule 523,                      !- Name
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e2c5c070-fecd-4dcf-96c3-cfbd3d2327d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e2c5c070-fecd-4dcf-96c3-cfbd3d2327d2}, !- Handle
  Schedule Day 89,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a82f979a-3fc6-4962-82e2-a92f858c1108}, !- Handle
  Schedule Rule 522,                      !- Name
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ed8ed96e-481a-4e8c-8945-248925b22e92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed8ed96e-481a-4e8c-8945-248925b22e92}, !- Handle
  Schedule Day 88,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d61884a-09d9-4e72-9dbd-e6efec3f0b00}, !- Handle
  Schedule Rule 521,                      !- Name
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b27cf04a-3596-4d83-b5ef-d1093a0c598f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b27cf04a-3596-4d83-b5ef-d1093a0c598f}, !- Handle
  Schedule Day 87,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e165de2-3401-4bfb-b42c-878d44594903}, !- Handle
  Schedule Rule 520,                      !- Name
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6d4a09b4-6747-4339-aaf5-656a03aca700}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d4a09b4-6747-4339-aaf5-656a03aca700}, !- Handle
  Schedule Day 86,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3af22d2b-aba1-46d4-8b03-0a3144fcc01b}, !- Handle
  Schedule Rule 519,                      !- Name
  {603366c8-6d76-4003-8b8f-0d4bce6bfcb2}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a988cb71-2d7b-413d-baa5-036414647401}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a988cb71-2d7b-413d-baa5-036414647401}, !- Handle
  Schedule Day 85,                        !- Name
  {eae5d0cf-b109-4895-b047-3c1e9cc0f855}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1422d438-5b7d-4822-8987-f0465b4f3082}, !- Handle
  PTHP 1,                                 !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {15813c8f-e241-41f0-b189-8faec425bc71}, !- Air Inlet Node Name
  {55307dfa-fa61-4871-910c-6ec7fd834e81}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5df09ae2-14bf-4e3c-8770-d6375b9b778a}, !- Supply Air Fan Name
  {9695ff5b-86b5-4ddc-b365-8d3ebbd211dd}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e2f9ed94-13f7-423b-b909-622f148eae83}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {d6379dcf-6eaf-410d-b9c3-b87ca7e24b29}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5df09ae2-14bf-4e3c-8770-d6375b9b778a}, ! Handle
  PTHP CV Fan 1,                          ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {9695ff5b-86b5-4ddc-b365-8d3ebbd211dd}, !- Handle
  PTHP 1 Spd DX Htg Coil 1,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e2f9ed94-13f7-423b-b909-622f148eae83}, !- Handle
  PTHP 1 Spd DX Clg Coil 1,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {d6379dcf-6eaf-410d-b9c3-b87ca7e24b29}, ! Handle
  PTHP Elec Htg Backup Coil 1,            ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {182128c4-82a5-4830-9b6a-ca1725e00f17}, !- Handle
  Node 40,                                !- Name
  {c8137547-ea58-4790-9d69-683841c6cb59}, !- Inlet Port
  {15813c8f-e241-41f0-b189-8faec425bc71}; !- Outlet Port

OS:Connection,
  {c8137547-ea58-4790-9d69-683841c6cb59}, !- Handle
  {04048d8b-e113-4919-a7bf-1dde262d4286}, !- Source Object
  2,                                      !- Outlet Port
  {182128c4-82a5-4830-9b6a-ca1725e00f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15813c8f-e241-41f0-b189-8faec425bc71}, !- Handle
  {182128c4-82a5-4830-9b6a-ca1725e00f17}, !- Source Object
  3,                                      !- Outlet Port
  {1422d438-5b7d-4822-8987-f0465b4f3082}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aaf57da1-e17a-47c2-a994-7a9d9ea3efd3}, !- Handle
  Node 41,                                !- Name
  {55307dfa-fa61-4871-910c-6ec7fd834e81}, !- Inlet Port
  {7f0d0f01-c00a-46af-8336-5d53a07aabde}; !- Outlet Port

OS:Connection,
  {7f0d0f01-c00a-46af-8336-5d53a07aabde}, !- Handle
  {aaf57da1-e17a-47c2-a994-7a9d9ea3efd3}, !- Source Object
  3,                                      !- Outlet Port
  {ce8da28f-9042-4fea-a218-16680dd6ed8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55307dfa-fa61-4871-910c-6ec7fd834e81}, !- Handle
  {1422d438-5b7d-4822-8987-f0465b4f3082}, !- Source Object
  4,                                      !- Outlet Port
  {aaf57da1-e17a-47c2-a994-7a9d9ea3efd3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {8fe7fabf-c74a-4897-8b6b-8fa46034c4f4}, !- Handle
  PTHP 2,                                 !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {9e8dd9fe-a5f6-414c-9462-785572ceedf3}, !- Air Inlet Node Name
  {597d3fd2-b44d-4544-9f1c-aa907af34f01}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {282f9a9c-8e08-4874-b84e-c1cee9047d2f}, !- Supply Air Fan Name
  {6485c34d-8662-4a2e-828a-e1072f5630bf}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {3d68d465-ddeb-4188-b746-e2893cda95c3}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {0fc743cf-4892-46ff-a36a-b83c1e9575b8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {282f9a9c-8e08-4874-b84e-c1cee9047d2f}, ! Handle
  PTHP CV Fan 2,                          ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6485c34d-8662-4a2e-828a-e1072f5630bf}, !- Handle
  PTHP 1 Spd DX Htg Coil 2,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3d68d465-ddeb-4188-b746-e2893cda95c3}, !- Handle
  PTHP 1 Spd DX Clg Coil 2,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {0fc743cf-4892-46ff-a36a-b83c1e9575b8}, ! Handle
  PTHP Elec Htg Backup Coil 2,            ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b1d6da23-46a2-4fbe-868d-3f8010304a35}, !- Handle
  Node 42,                                !- Name
  {1a37710c-d9c5-49b8-a8ea-6404bf854b03}, !- Inlet Port
  {9e8dd9fe-a5f6-414c-9462-785572ceedf3}; !- Outlet Port

OS:Connection,
  {1a37710c-d9c5-49b8-a8ea-6404bf854b03}, !- Handle
  {b92b93aa-0467-463c-a8b3-153f7ff9bbc3}, !- Source Object
  2,                                      !- Outlet Port
  {b1d6da23-46a2-4fbe-868d-3f8010304a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e8dd9fe-a5f6-414c-9462-785572ceedf3}, !- Handle
  {b1d6da23-46a2-4fbe-868d-3f8010304a35}, !- Source Object
  3,                                      !- Outlet Port
  {8fe7fabf-c74a-4897-8b6b-8fa46034c4f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ef7cea6e-5ca1-4931-91f6-d7c89e2fe5ba}, !- Handle
  Node 43,                                !- Name
  {597d3fd2-b44d-4544-9f1c-aa907af34f01}, !- Inlet Port
  {d9cb685f-3b6a-425a-909b-d57c13c43454}; !- Outlet Port

OS:Connection,
  {d9cb685f-3b6a-425a-909b-d57c13c43454}, !- Handle
  {ef7cea6e-5ca1-4931-91f6-d7c89e2fe5ba}, !- Source Object
  3,                                      !- Outlet Port
  {99b15632-0764-4292-b1e8-52c20586dfc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597d3fd2-b44d-4544-9f1c-aa907af34f01}, !- Handle
  {8fe7fabf-c74a-4897-8b6b-8fa46034c4f4}, !- Source Object
  4,                                      !- Outlet Port
  {ef7cea6e-5ca1-4931-91f6-d7c89e2fe5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2ab10b4c-ed07-4d0c-a392-3f74ded7bc9b}, !- Handle
  PTHP 3,                                 !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {ba0162d2-b0bc-4bbb-bb68-584ebc8faf09}, !- Air Inlet Node Name
  {9db5b1cb-7be9-4c7e-902b-4adcf86ada59}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {815b15ae-7cc0-4756-818b-189de0a95914}, !- Supply Air Fan Name
  {cad2c838-d24d-4536-bce2-6c28a14cd927}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e54fb2bc-89ec-4233-b033-9de431a68364}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {fe14581c-eef1-41c1-b6fd-f56cfa844df4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {815b15ae-7cc0-4756-818b-189de0a95914}, ! Handle
  PTHP CV Fan 3,                          ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {cad2c838-d24d-4536-bce2-6c28a14cd927}, !- Handle
  PTHP 1 Spd DX Htg Coil 3,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e54fb2bc-89ec-4233-b033-9de431a68364}, !- Handle
  PTHP 1 Spd DX Clg Coil 3,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {fe14581c-eef1-41c1-b6fd-f56cfa844df4}, ! Handle
  PTHP Elec Htg Backup Coil 3,            ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {e0511dcc-f118-40bd-a737-9d2036dc39c3}, !- Handle
  Node 44,                                !- Name
  {250f4cf5-0cc1-4724-94f0-fa4d638e8ce8}, !- Inlet Port
  {ba0162d2-b0bc-4bbb-bb68-584ebc8faf09}; !- Outlet Port

OS:Connection,
  {250f4cf5-0cc1-4724-94f0-fa4d638e8ce8}, !- Handle
  {1fe8867f-7616-4b04-b78f-2dcf23303e6d}, !- Source Object
  2,                                      !- Outlet Port
  {e0511dcc-f118-40bd-a737-9d2036dc39c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba0162d2-b0bc-4bbb-bb68-584ebc8faf09}, !- Handle
  {e0511dcc-f118-40bd-a737-9d2036dc39c3}, !- Source Object
  3,                                      !- Outlet Port
  {2ab10b4c-ed07-4d0c-a392-3f74ded7bc9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4239f075-6232-4839-918f-f5f84718f3a6}, !- Handle
  Node 45,                                !- Name
  {9db5b1cb-7be9-4c7e-902b-4adcf86ada59}, !- Inlet Port
  {51c3f1c9-6932-4f71-9ef6-f52f3e82ba72}; !- Outlet Port

OS:Connection,
  {51c3f1c9-6932-4f71-9ef6-f52f3e82ba72}, !- Handle
  {4239f075-6232-4839-918f-f5f84718f3a6}, !- Source Object
  3,                                      !- Outlet Port
  {88cf6c52-044c-454a-9f18-634cf5196ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db5b1cb-7be9-4c7e-902b-4adcf86ada59}, !- Handle
  {2ab10b4c-ed07-4d0c-a392-3f74ded7bc9b}, !- Source Object
  4,                                      !- Outlet Port
  {4239f075-6232-4839-918f-f5f84718f3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a161eb02-55ee-42c8-a770-7efff4d36639}, !- Handle
  PTHP 4,                                 !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {569d2451-0f4a-4a4a-b93b-029bea0f56e2}, !- Air Inlet Node Name
  {30d63575-0589-47e2-93e4-1fa43fe3abaa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d7bbf90-165c-4313-8090-5506a0d056bc}, !- Supply Air Fan Name
  {94a0f092-b0aa-4f19-b25f-283c62e4189c}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {0b244e69-48d8-4a0e-9b63-2246d91afcc8}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3383b1e7-8598-44e9-a6ef-e1774e25e3e6}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {3d7bbf90-165c-4313-8090-5506a0d056bc}, ! Handle
  PTHP CV Fan 4,                          ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {94a0f092-b0aa-4f19-b25f-283c62e4189c}, !- Handle
  PTHP 1 Spd DX Htg Coil 4,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0b244e69-48d8-4a0e-9b63-2246d91afcc8}, !- Handle
  PTHP 1 Spd DX Clg Coil 4,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {3383b1e7-8598-44e9-a6ef-e1774e25e3e6}, ! Handle
  PTHP Elec Htg Backup Coil 4,            ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {d9ca6e66-4112-40e8-b5c4-30d7b5e7abf8}, !- Handle
  Node 46,                                !- Name
  {c32cf127-08f7-4a0f-b907-145ea495629a}, !- Inlet Port
  {569d2451-0f4a-4a4a-b93b-029bea0f56e2}; !- Outlet Port

OS:Connection,
  {c32cf127-08f7-4a0f-b907-145ea495629a}, !- Handle
  {87a20bcd-fe8a-481f-8c2c-72d0dbb26258}, !- Source Object
  2,                                      !- Outlet Port
  {d9ca6e66-4112-40e8-b5c4-30d7b5e7abf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569d2451-0f4a-4a4a-b93b-029bea0f56e2}, !- Handle
  {d9ca6e66-4112-40e8-b5c4-30d7b5e7abf8}, !- Source Object
  3,                                      !- Outlet Port
  {a161eb02-55ee-42c8-a770-7efff4d36639}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c542fb4-63e1-42dc-a0be-2f128e2d1cc7}, !- Handle
  Node 47,                                !- Name
  {30d63575-0589-47e2-93e4-1fa43fe3abaa}, !- Inlet Port
  {dcbaca92-3882-45b5-ab4e-e9876bd2c22b}; !- Outlet Port

OS:Connection,
  {dcbaca92-3882-45b5-ab4e-e9876bd2c22b}, !- Handle
  {2c542fb4-63e1-42dc-a0be-2f128e2d1cc7}, !- Source Object
  3,                                      !- Outlet Port
  {ceb6f5b9-3f43-44bb-8d01-ae9a7bca5a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d63575-0589-47e2-93e4-1fa43fe3abaa}, !- Handle
  {a161eb02-55ee-42c8-a770-7efff4d36639}, !- Source Object
  4,                                      !- Outlet Port
  {2c542fb4-63e1-42dc-a0be-2f128e2d1cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {cb7d31fb-e837-402e-b615-fca8a5028a36}, !- Handle
  PTHP 5,                                 !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {808f6bbe-d1b8-400b-b601-934d5e92ef4d}, !- Air Inlet Node Name
  {0a7f60c6-e8d5-4ce1-bb66-a62108ac1c54}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fd027920-66d6-4f5e-8834-87b7a1ccd801}, !- Supply Air Fan Name
  {ed80acfb-0fb0-4443-af25-b5a520fac97a}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {76f8da89-36f8-4c44-abc9-2c4a271fb3b8}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {ef2547e1-f945-46db-9057-8af7373e6a99}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {fd027920-66d6-4f5e-8834-87b7a1ccd801}, ! Handle
  PTHP CV Fan 5,                          ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ed80acfb-0fb0-4443-af25-b5a520fac97a}, !- Handle
  PTHP 1 Spd DX Htg Coil 5,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {76f8da89-36f8-4c44-abc9-2c4a271fb3b8}, !- Handle
  PTHP 1 Spd DX Clg Coil 5,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {ef2547e1-f945-46db-9057-8af7373e6a99}, ! Handle
  PTHP Elec Htg Backup Coil 5,            ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {50b27959-c320-4734-a0a4-14925c136b3b}, !- Handle
  Node 48,                                !- Name
  {298e94fe-73cd-4f7f-8216-7d1b764fe4ea}, !- Inlet Port
  {808f6bbe-d1b8-400b-b601-934d5e92ef4d}; !- Outlet Port

OS:Connection,
  {298e94fe-73cd-4f7f-8216-7d1b764fe4ea}, !- Handle
  {df0a90bd-b769-48c1-9c78-be429f76a0d7}, !- Source Object
  2,                                      !- Outlet Port
  {50b27959-c320-4734-a0a4-14925c136b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {808f6bbe-d1b8-400b-b601-934d5e92ef4d}, !- Handle
  {50b27959-c320-4734-a0a4-14925c136b3b}, !- Source Object
  3,                                      !- Outlet Port
  {cb7d31fb-e837-402e-b615-fca8a5028a36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {14c7c9d1-d7ee-43ab-b31b-453b0e38abeb}, !- Handle
  Node 49,                                !- Name
  {0a7f60c6-e8d5-4ce1-bb66-a62108ac1c54}, !- Inlet Port
  {00b832be-2f3d-4c49-a9e3-733fe02df2a3}; !- Outlet Port

OS:Connection,
  {00b832be-2f3d-4c49-a9e3-733fe02df2a3}, !- Handle
  {14c7c9d1-d7ee-43ab-b31b-453b0e38abeb}, !- Source Object
  3,                                      !- Outlet Port
  {4b260ab6-0136-459e-9fad-fbfe0c165680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a7f60c6-e8d5-4ce1-bb66-a62108ac1c54}, !- Handle
  {cb7d31fb-e837-402e-b615-fca8a5028a36}, !- Source Object
  4,                                      !- Outlet Port
  {14c7c9d1-d7ee-43ab-b31b-453b0e38abeb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {76bc44e5-c23c-4e78-a7c6-971226e772cb}, !- Handle
  PTHP 6,                                 !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {abd0556c-d4bb-46a5-ac32-ec8c57f5d3db}, !- Air Inlet Node Name
  {b5dbb943-e96a-4e4b-814e-b15c68bc7fad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b8189547-f1a8-4771-8ca8-4dca79692a15}, !- Supply Air Fan Name
  {9f606c1c-edc3-4017-981a-de3d9e7ea044}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2473ec56-a90c-4c13-98e7-47f6ac4de4ea}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1a107ba3-5a71-452f-bcd3-837db4d9e4a8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b8189547-f1a8-4771-8ca8-4dca79692a15}, ! Handle
  PTHP CV Fan 6,                          ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {9f606c1c-edc3-4017-981a-de3d9e7ea044}, !- Handle
  PTHP 1 Spd DX Htg Coil 6,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2473ec56-a90c-4c13-98e7-47f6ac4de4ea}, !- Handle
  PTHP 1 Spd DX Clg Coil 6,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1a107ba3-5a71-452f-bcd3-837db4d9e4a8}, ! Handle
  PTHP Elec Htg Backup Coil 6,            ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {6bff6a84-512a-4732-bdbe-28680fe04b6f}, !- Handle
  Node 50,                                !- Name
  {5cd49090-f5d0-4a47-975e-27064d91032c}, !- Inlet Port
  {abd0556c-d4bb-46a5-ac32-ec8c57f5d3db}; !- Outlet Port

OS:Connection,
  {5cd49090-f5d0-4a47-975e-27064d91032c}, !- Handle
  {a6903880-f602-425e-9abb-e882ef65d8c6}, !- Source Object
  2,                                      !- Outlet Port
  {6bff6a84-512a-4732-bdbe-28680fe04b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd0556c-d4bb-46a5-ac32-ec8c57f5d3db}, !- Handle
  {6bff6a84-512a-4732-bdbe-28680fe04b6f}, !- Source Object
  3,                                      !- Outlet Port
  {76bc44e5-c23c-4e78-a7c6-971226e772cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {973f0433-be66-48e9-ba79-afe7813c95f8}, !- Handle
  Node 51,                                !- Name
  {b5dbb943-e96a-4e4b-814e-b15c68bc7fad}, !- Inlet Port
  {85fa2114-592a-4fb5-a6d2-080bf81e3a3c}; !- Outlet Port

OS:Connection,
  {85fa2114-592a-4fb5-a6d2-080bf81e3a3c}, !- Handle
  {973f0433-be66-48e9-ba79-afe7813c95f8}, !- Source Object
  3,                                      !- Outlet Port
  {0536aae4-a7ef-4e0a-914b-21afcf14e4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5dbb943-e96a-4e4b-814e-b15c68bc7fad}, !- Handle
  {76bc44e5-c23c-4e78-a7c6-971226e772cb}, !- Source Object
  4,                                      !- Outlet Port
  {973f0433-be66-48e9-ba79-afe7813c95f8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {8a4700e9-8102-4301-853e-18467c61a508}, !- Handle
  PTHP 7,                                 !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {a873b704-d0e3-448f-90af-30f21c84dd43}, !- Air Inlet Node Name
  {56fcc538-4816-4f25-b43a-af676a9e0ceb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9bed070d-8949-4b45-b7bf-d7f4d299c9c4}, !- Supply Air Fan Name
  {6c295f60-5c16-4d2c-b78e-120aa19a1527}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {750adcf0-e189-4cbd-84fe-1fc81c53997d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8a834954-55fe-41d4-b2f5-2e01105d460b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {9bed070d-8949-4b45-b7bf-d7f4d299c9c4}, ! Handle
  PTHP CV Fan 7,                          ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6c295f60-5c16-4d2c-b78e-120aa19a1527}, !- Handle
  PTHP 1 Spd DX Htg Coil 7,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {750adcf0-e189-4cbd-84fe-1fc81c53997d}, !- Handle
  PTHP 1 Spd DX Clg Coil 7,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8a834954-55fe-41d4-b2f5-2e01105d460b}, ! Handle
  PTHP Elec Htg Backup Coil 7,            ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {0fa9c89b-af36-40a1-910c-db8b94194d2c}, !- Handle
  Node 52,                                !- Name
  {69eb3bec-fd3f-492c-97e9-f5caaa07c1b4}, !- Inlet Port
  {a873b704-d0e3-448f-90af-30f21c84dd43}; !- Outlet Port

OS:Connection,
  {69eb3bec-fd3f-492c-97e9-f5caaa07c1b4}, !- Handle
  {5b576431-afcc-4054-b0b7-989f9f249d36}, !- Source Object
  2,                                      !- Outlet Port
  {0fa9c89b-af36-40a1-910c-db8b94194d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a873b704-d0e3-448f-90af-30f21c84dd43}, !- Handle
  {0fa9c89b-af36-40a1-910c-db8b94194d2c}, !- Source Object
  3,                                      !- Outlet Port
  {8a4700e9-8102-4301-853e-18467c61a508}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89032373-7206-4fa9-bfcb-023928677227}, !- Handle
  Node 53,                                !- Name
  {56fcc538-4816-4f25-b43a-af676a9e0ceb}, !- Inlet Port
  {56e232d7-dab0-498f-8c4d-ed350b2419d8}; !- Outlet Port

OS:Connection,
  {56e232d7-dab0-498f-8c4d-ed350b2419d8}, !- Handle
  {89032373-7206-4fa9-bfcb-023928677227}, !- Source Object
  3,                                      !- Outlet Port
  {9a63a3cf-5b9b-4ac0-9769-286bce412651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56fcc538-4816-4f25-b43a-af676a9e0ceb}, !- Handle
  {8a4700e9-8102-4301-853e-18467c61a508}, !- Source Object
  4,                                      !- Outlet Port
  {89032373-7206-4fa9-bfcb-023928677227}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5ede2f9b-2087-417c-94b7-52cc67d48bb5}, !- Handle
  PTHP 8,                                 !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {6d32b296-7c88-4b19-af05-447ed5fa31a2}, !- Air Inlet Node Name
  {745aff3c-612a-44bb-851a-20e8c1f86f21}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {463afe9f-d05a-448e-b328-6961cb1a5acf}, !- Supply Air Fan Name
  {964ef179-8355-46be-9fdb-8d110d18632f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {90ac6be8-df8b-47ab-b8c0-1489bfd87c5a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1aedf181-b073-4d20-899a-bf7ac8d585ba}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {463afe9f-d05a-448e-b328-6961cb1a5acf}, ! Handle
  PTHP CV Fan 8,                          ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {964ef179-8355-46be-9fdb-8d110d18632f}, !- Handle
  PTHP 1 Spd DX Htg Coil 8,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {90ac6be8-df8b-47ab-b8c0-1489bfd87c5a}, !- Handle
  PTHP 1 Spd DX Clg Coil 8,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1aedf181-b073-4d20-899a-bf7ac8d585ba}, ! Handle
  PTHP Elec Htg Backup Coil 8,            ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {a99698a6-dbb2-4e50-a28f-3c8294907aa9}, !- Handle
  Node 54,                                !- Name
  {f69ffd89-ca55-4a4e-a128-662a3046a8d5}, !- Inlet Port
  {6d32b296-7c88-4b19-af05-447ed5fa31a2}; !- Outlet Port

OS:Connection,
  {f69ffd89-ca55-4a4e-a128-662a3046a8d5}, !- Handle
  {d1e5be78-a40d-499e-af86-93e1f3551b36}, !- Source Object
  2,                                      !- Outlet Port
  {a99698a6-dbb2-4e50-a28f-3c8294907aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d32b296-7c88-4b19-af05-447ed5fa31a2}, !- Handle
  {a99698a6-dbb2-4e50-a28f-3c8294907aa9}, !- Source Object
  3,                                      !- Outlet Port
  {5ede2f9b-2087-417c-94b7-52cc67d48bb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1bbd62dc-33be-4a49-b120-e3f72e19d2df}, !- Handle
  Node 55,                                !- Name
  {745aff3c-612a-44bb-851a-20e8c1f86f21}, !- Inlet Port
  {544fd8ff-2e80-4b96-b101-982dc3e83d5c}; !- Outlet Port

OS:Connection,
  {544fd8ff-2e80-4b96-b101-982dc3e83d5c}, !- Handle
  {1bbd62dc-33be-4a49-b120-e3f72e19d2df}, !- Source Object
  3,                                      !- Outlet Port
  {5f964b4a-fb81-4b3c-8c49-4627968b62d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745aff3c-612a-44bb-851a-20e8c1f86f21}, !- Handle
  {5ede2f9b-2087-417c-94b7-52cc67d48bb5}, !- Source Object
  4,                                      !- Outlet Port
  {1bbd62dc-33be-4a49-b120-e3f72e19d2df}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {73fed286-eb69-482d-b2a5-df269a7ea4c0}, !- Handle
  PTHP 9,                                 !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {c72eba97-7a1b-4b73-9f4a-6ca6169ccadd}, !- Air Inlet Node Name
  {7f6151fe-2540-4073-af92-a57642bd5539}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {83b29662-8797-40f9-80a9-50a17c001cbe}, !- Supply Air Fan Name
  {6a123331-4e05-4c4a-8a35-018a58208f9f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {88905750-417b-40df-a09b-620fbc168fcf}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1042b737-77a5-40f9-961c-7a7c9afb66fb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {83b29662-8797-40f9-80a9-50a17c001cbe}, ! Handle
  PTHP CV Fan 9,                          ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6a123331-4e05-4c4a-8a35-018a58208f9f}, !- Handle
  PTHP 1 Spd DX Htg Coil 9,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {88905750-417b-40df-a09b-620fbc168fcf}, !- Handle
  PTHP 1 Spd DX Clg Coil 9,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1042b737-77a5-40f9-961c-7a7c9afb66fb}, ! Handle
  PTHP Elec Htg Backup Coil 9,            ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {c8a2b6b4-4f7a-4557-b98b-610bbefc3b70}, !- Handle
  Node 56,                                !- Name
  {a83ad16a-ad2e-4863-a01f-e7f32c740c41}, !- Inlet Port
  {c72eba97-7a1b-4b73-9f4a-6ca6169ccadd}; !- Outlet Port

OS:Connection,
  {a83ad16a-ad2e-4863-a01f-e7f32c740c41}, !- Handle
  {4d1d12a1-0c50-4690-a4de-5073260be9b1}, !- Source Object
  2,                                      !- Outlet Port
  {c8a2b6b4-4f7a-4557-b98b-610bbefc3b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c72eba97-7a1b-4b73-9f4a-6ca6169ccadd}, !- Handle
  {c8a2b6b4-4f7a-4557-b98b-610bbefc3b70}, !- Source Object
  3,                                      !- Outlet Port
  {73fed286-eb69-482d-b2a5-df269a7ea4c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67a7856e-f19b-4ee8-a3b1-7d6a3d970568}, !- Handle
  Node 57,                                !- Name
  {7f6151fe-2540-4073-af92-a57642bd5539}, !- Inlet Port
  {ea95db44-0bf3-431b-960e-54574306a139}; !- Outlet Port

OS:Connection,
  {ea95db44-0bf3-431b-960e-54574306a139}, !- Handle
  {67a7856e-f19b-4ee8-a3b1-7d6a3d970568}, !- Source Object
  3,                                      !- Outlet Port
  {9cfab757-82c5-4512-bc69-278fdf258397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6151fe-2540-4073-af92-a57642bd5539}, !- Handle
  {73fed286-eb69-482d-b2a5-df269a7ea4c0}, !- Source Object
  4,                                      !- Outlet Port
  {67a7856e-f19b-4ee8-a3b1-7d6a3d970568}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {51a83d1d-fa8d-453b-8ed6-255dbf32ffc9}, !- Handle
  PTHP 10,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {3374e668-d438-4006-97cb-3fb19b4027a7}, !- Air Inlet Node Name
  {b0040f0c-7a18-4c83-8db3-a6ccf538a7d6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c70b71fa-a2b2-4954-97a0-b2b8aff97858}, !- Supply Air Fan Name
  {58a6d7b7-cacf-42c6-9e30-021e127c6233}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d5928648-a33f-4ab9-8aa9-fa0191153317}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4d5b4887-1c8e-4364-8fdc-cdb1f6ead3d8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {c70b71fa-a2b2-4954-97a0-b2b8aff97858}, ! Handle
  PTHP CV Fan 10,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {58a6d7b7-cacf-42c6-9e30-021e127c6233}, !- Handle
  PTHP 1 Spd DX Htg Coil 10,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d5928648-a33f-4ab9-8aa9-fa0191153317}, !- Handle
  PTHP 1 Spd DX Clg Coil 10,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4d5b4887-1c8e-4364-8fdc-cdb1f6ead3d8}, ! Handle
  PTHP Elec Htg Backup Coil 10,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {df556dcc-1a27-4f10-8d79-a0b86f77582c}, !- Handle
  Node 58,                                !- Name
  {8ca259e9-7a8a-4d20-90a5-4532fca6d552}, !- Inlet Port
  {3374e668-d438-4006-97cb-3fb19b4027a7}; !- Outlet Port

OS:Connection,
  {8ca259e9-7a8a-4d20-90a5-4532fca6d552}, !- Handle
  {e5335de1-7a64-4b5f-8245-47a44692e3aa}, !- Source Object
  2,                                      !- Outlet Port
  {df556dcc-1a27-4f10-8d79-a0b86f77582c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3374e668-d438-4006-97cb-3fb19b4027a7}, !- Handle
  {df556dcc-1a27-4f10-8d79-a0b86f77582c}, !- Source Object
  3,                                      !- Outlet Port
  {51a83d1d-fa8d-453b-8ed6-255dbf32ffc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63e0d38c-8ac2-4f40-8b7f-34b56b810770}, !- Handle
  Node 59,                                !- Name
  {b0040f0c-7a18-4c83-8db3-a6ccf538a7d6}, !- Inlet Port
  {a601ea5e-bea1-41b7-a49d-ee94bc43f5a5}; !- Outlet Port

OS:Connection,
  {a601ea5e-bea1-41b7-a49d-ee94bc43f5a5}, !- Handle
  {63e0d38c-8ac2-4f40-8b7f-34b56b810770}, !- Source Object
  3,                                      !- Outlet Port
  {9dd7e8fa-78d2-4b61-91f1-348d22b98b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0040f0c-7a18-4c83-8db3-a6ccf538a7d6}, !- Handle
  {51a83d1d-fa8d-453b-8ed6-255dbf32ffc9}, !- Source Object
  4,                                      !- Outlet Port
  {63e0d38c-8ac2-4f40-8b7f-34b56b810770}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1579cea4-f4c3-4bf5-94c7-ad15298e0161}, !- Handle
  PTHP 11,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {e7dc8fa6-672f-46a4-acdc-b7e59ee5cdae}, !- Air Inlet Node Name
  {674248bf-5c2c-4aab-84be-a64328eb1156}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {94361b71-4554-4533-98b2-b5f2fb54ef96}, !- Supply Air Fan Name
  {835708b8-fa31-4410-9bf7-899e0e165aab}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a782ff24-cfe1-480f-9634-a308eba67462}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {c683a88d-4b38-42e9-affb-9949b11bb8f7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {94361b71-4554-4533-98b2-b5f2fb54ef96}, ! Handle
  PTHP CV Fan 11,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {835708b8-fa31-4410-9bf7-899e0e165aab}, !- Handle
  PTHP 1 Spd DX Htg Coil 11,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a782ff24-cfe1-480f-9634-a308eba67462}, !- Handle
  PTHP 1 Spd DX Clg Coil 11,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {c683a88d-4b38-42e9-affb-9949b11bb8f7}, ! Handle
  PTHP Elec Htg Backup Coil 11,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {2798c180-7bb9-45a9-9f8d-94af6c4d7147}, !- Handle
  Node 60,                                !- Name
  {5cdf4ce4-dafa-469d-b133-9da88e020812}, !- Inlet Port
  {e7dc8fa6-672f-46a4-acdc-b7e59ee5cdae}; !- Outlet Port

OS:Connection,
  {5cdf4ce4-dafa-469d-b133-9da88e020812}, !- Handle
  {b699e7ce-bfd5-43b4-9051-d1078cce8b72}, !- Source Object
  2,                                      !- Outlet Port
  {2798c180-7bb9-45a9-9f8d-94af6c4d7147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7dc8fa6-672f-46a4-acdc-b7e59ee5cdae}, !- Handle
  {2798c180-7bb9-45a9-9f8d-94af6c4d7147}, !- Source Object
  3,                                      !- Outlet Port
  {1579cea4-f4c3-4bf5-94c7-ad15298e0161}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {906f66bc-116f-4f50-a767-1e2c404c3145}, !- Handle
  Node 61,                                !- Name
  {674248bf-5c2c-4aab-84be-a64328eb1156}, !- Inlet Port
  {e912bc3c-6ce1-4c94-bf2d-58f2595edc6f}; !- Outlet Port

OS:Connection,
  {e912bc3c-6ce1-4c94-bf2d-58f2595edc6f}, !- Handle
  {906f66bc-116f-4f50-a767-1e2c404c3145}, !- Source Object
  3,                                      !- Outlet Port
  {3e177ad9-3660-4882-af2a-5b5e9f65d9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674248bf-5c2c-4aab-84be-a64328eb1156}, !- Handle
  {1579cea4-f4c3-4bf5-94c7-ad15298e0161}, !- Source Object
  4,                                      !- Outlet Port
  {906f66bc-116f-4f50-a767-1e2c404c3145}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {80a62085-e328-482a-93e5-f625edaba92d}, !- Handle
  PTHP 12,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {139695f9-3c6b-4b6b-9699-3a4eb516ced9}, !- Air Inlet Node Name
  {0b037d8a-cfa8-49c0-a4bf-65677d3d0489}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7453666e-628a-4e09-bff7-c2a047704bbf}, !- Supply Air Fan Name
  {abd62ec6-9fa2-46ab-8196-e3517cab6b36}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {79a47185-50de-4e33-8d8d-8b7fc7103ea6}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {16880082-0de7-4c18-8469-2c6ed48ea8e8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {7453666e-628a-4e09-bff7-c2a047704bbf}, ! Handle
  PTHP CV Fan 12,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {abd62ec6-9fa2-46ab-8196-e3517cab6b36}, !- Handle
  PTHP 1 Spd DX Htg Coil 12,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {79a47185-50de-4e33-8d8d-8b7fc7103ea6}, !- Handle
  PTHP 1 Spd DX Clg Coil 12,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {16880082-0de7-4c18-8469-2c6ed48ea8e8}, ! Handle
  PTHP Elec Htg Backup Coil 12,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {2037474e-d9d0-4738-b76f-58409fced9e4}, !- Handle
  Node 62,                                !- Name
  {6cf52d4e-3ad6-4db5-aa2d-18dba4ac445d}, !- Inlet Port
  {139695f9-3c6b-4b6b-9699-3a4eb516ced9}; !- Outlet Port

OS:Connection,
  {6cf52d4e-3ad6-4db5-aa2d-18dba4ac445d}, !- Handle
  {4e2c98e3-23a5-4def-8b5d-8aa007ccc565}, !- Source Object
  2,                                      !- Outlet Port
  {2037474e-d9d0-4738-b76f-58409fced9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139695f9-3c6b-4b6b-9699-3a4eb516ced9}, !- Handle
  {2037474e-d9d0-4738-b76f-58409fced9e4}, !- Source Object
  3,                                      !- Outlet Port
  {80a62085-e328-482a-93e5-f625edaba92d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2561a3ee-f9f7-45d3-9a37-84df844f92b3}, !- Handle
  Node 63,                                !- Name
  {0b037d8a-cfa8-49c0-a4bf-65677d3d0489}, !- Inlet Port
  {9ca50a62-ec46-4ade-90f2-207d6b18682a}; !- Outlet Port

OS:Connection,
  {9ca50a62-ec46-4ade-90f2-207d6b18682a}, !- Handle
  {2561a3ee-f9f7-45d3-9a37-84df844f92b3}, !- Source Object
  3,                                      !- Outlet Port
  {e99a1937-d31e-4241-844c-2cea9f258369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b037d8a-cfa8-49c0-a4bf-65677d3d0489}, !- Handle
  {80a62085-e328-482a-93e5-f625edaba92d}, !- Source Object
  4,                                      !- Outlet Port
  {2561a3ee-f9f7-45d3-9a37-84df844f92b3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5d1263c2-5289-4a82-a49e-66e5f9df038a}, !- Handle
  PTHP 13,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {32e16555-650d-4aa9-b660-d9ef36b101b7}, !- Air Inlet Node Name
  {19df878d-e0a4-4006-b23d-01973f45029f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {532756b8-956a-4879-9d62-ef12af092347}, !- Supply Air Fan Name
  {b44b84e6-ef5d-40ac-b069-62c98a94bd2c}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b8109dfa-a8e5-41ed-b3fa-e18c416499d6}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {70063127-e93d-4c6e-9428-f0d592e06613}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {532756b8-956a-4879-9d62-ef12af092347}, ! Handle
  PTHP CV Fan 13,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b44b84e6-ef5d-40ac-b069-62c98a94bd2c}, !- Handle
  PTHP 1 Spd DX Htg Coil 13,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b8109dfa-a8e5-41ed-b3fa-e18c416499d6}, !- Handle
  PTHP 1 Spd DX Clg Coil 13,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {70063127-e93d-4c6e-9428-f0d592e06613}, ! Handle
  PTHP Elec Htg Backup Coil 13,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {aadd4c01-4ea4-4b5f-aefc-f38463239632}, !- Handle
  Node 64,                                !- Name
  {d469ea35-d49d-435e-a8fd-9353c16fd075}, !- Inlet Port
  {32e16555-650d-4aa9-b660-d9ef36b101b7}; !- Outlet Port

OS:Connection,
  {d469ea35-d49d-435e-a8fd-9353c16fd075}, !- Handle
  {d24a1a9c-7b78-43ba-b872-592b4e565dcc}, !- Source Object
  2,                                      !- Outlet Port
  {aadd4c01-4ea4-4b5f-aefc-f38463239632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e16555-650d-4aa9-b660-d9ef36b101b7}, !- Handle
  {aadd4c01-4ea4-4b5f-aefc-f38463239632}, !- Source Object
  3,                                      !- Outlet Port
  {5d1263c2-5289-4a82-a49e-66e5f9df038a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10d02a31-a814-4df5-af83-dc64779286d5}, !- Handle
  Node 65,                                !- Name
  {19df878d-e0a4-4006-b23d-01973f45029f}, !- Inlet Port
  {9fef54f9-8917-479e-a01a-eaf64b763e89}; !- Outlet Port

OS:Connection,
  {9fef54f9-8917-479e-a01a-eaf64b763e89}, !- Handle
  {10d02a31-a814-4df5-af83-dc64779286d5}, !- Source Object
  3,                                      !- Outlet Port
  {2ef03d92-894f-4a3f-87d3-06c92a3bc60d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19df878d-e0a4-4006-b23d-01973f45029f}, !- Handle
  {5d1263c2-5289-4a82-a49e-66e5f9df038a}, !- Source Object
  4,                                      !- Outlet Port
  {10d02a31-a814-4df5-af83-dc64779286d5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1ec43957-bc97-4dd8-aa9f-a3be5f9d0366}, !- Handle
  PTHP 14,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {6f4206b9-c3d1-46fc-8c0f-1455c63e5a24}, !- Air Inlet Node Name
  {cd7f2e8a-b3f4-4a6e-ab1f-297423208a50}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {935fc578-d4d8-4e02-80b2-3ecce5535402}, !- Supply Air Fan Name
  {de8b1100-6bab-4896-affb-cae164f3dd18}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {5af6cddc-5379-44e4-b262-97d61de3f644}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6d5e7520-cae9-449f-bbe3-a64bbca071de}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {935fc578-d4d8-4e02-80b2-3ecce5535402}, ! Handle
  PTHP CV Fan 14,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {de8b1100-6bab-4896-affb-cae164f3dd18}, !- Handle
  PTHP 1 Spd DX Htg Coil 14,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5af6cddc-5379-44e4-b262-97d61de3f644}, !- Handle
  PTHP 1 Spd DX Clg Coil 14,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6d5e7520-cae9-449f-bbe3-a64bbca071de}, ! Handle
  PTHP Elec Htg Backup Coil 14,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {33d6ad43-f286-45d9-9047-9be8106336ab}, !- Handle
  Node 66,                                !- Name
  {fd4b4d13-f224-4aff-b4a7-be3b8869f223}, !- Inlet Port
  {6f4206b9-c3d1-46fc-8c0f-1455c63e5a24}; !- Outlet Port

OS:Connection,
  {fd4b4d13-f224-4aff-b4a7-be3b8869f223}, !- Handle
  {07fdafab-3a12-4aa8-9132-7604e95f33af}, !- Source Object
  2,                                      !- Outlet Port
  {33d6ad43-f286-45d9-9047-9be8106336ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4206b9-c3d1-46fc-8c0f-1455c63e5a24}, !- Handle
  {33d6ad43-f286-45d9-9047-9be8106336ab}, !- Source Object
  3,                                      !- Outlet Port
  {1ec43957-bc97-4dd8-aa9f-a3be5f9d0366}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56c64739-c68a-4e23-aefe-52c974c77203}, !- Handle
  Node 67,                                !- Name
  {cd7f2e8a-b3f4-4a6e-ab1f-297423208a50}, !- Inlet Port
  {309e6657-45c5-45b5-b81e-b7d5af1d9fa9}; !- Outlet Port

OS:Connection,
  {309e6657-45c5-45b5-b81e-b7d5af1d9fa9}, !- Handle
  {56c64739-c68a-4e23-aefe-52c974c77203}, !- Source Object
  3,                                      !- Outlet Port
  {3af56a74-b253-4e1e-95d0-49339c3a34cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7f2e8a-b3f4-4a6e-ab1f-297423208a50}, !- Handle
  {1ec43957-bc97-4dd8-aa9f-a3be5f9d0366}, !- Source Object
  4,                                      !- Outlet Port
  {56c64739-c68a-4e23-aefe-52c974c77203}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5ccde521-0617-4acd-9bfd-3fcaeab8c1c8}, !- Handle
  PTHP 15,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {6c9310e2-2369-4562-ab55-e047b4b96e76}, !- Air Inlet Node Name
  {8b8b7993-06d7-4c72-ad03-d3208179e832}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5f5190df-47c0-4be0-9366-b7c930fa682c}, !- Supply Air Fan Name
  {0c52172f-7f47-4890-9484-3f9d197cc7fc}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2357d57b-9ea8-45a1-8df9-57e2f1c5781c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8d6908a0-1477-4189-a080-277e6db81a00}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5f5190df-47c0-4be0-9366-b7c930fa682c}, ! Handle
  PTHP CV Fan 15,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0c52172f-7f47-4890-9484-3f9d197cc7fc}, !- Handle
  PTHP 1 Spd DX Htg Coil 15,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2357d57b-9ea8-45a1-8df9-57e2f1c5781c}, !- Handle
  PTHP 1 Spd DX Clg Coil 15,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8d6908a0-1477-4189-a080-277e6db81a00}, ! Handle
  PTHP Elec Htg Backup Coil 15,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {a6576d18-7771-4714-9f12-c9e324f91bf1}, !- Handle
  Node 68,                                !- Name
  {3d0d68ab-e348-476d-9bb5-35ab08b0ffad}, !- Inlet Port
  {6c9310e2-2369-4562-ab55-e047b4b96e76}; !- Outlet Port

OS:Connection,
  {3d0d68ab-e348-476d-9bb5-35ab08b0ffad}, !- Handle
  {9e536f0f-bde8-4e1d-a893-f4fab89a6cd9}, !- Source Object
  2,                                      !- Outlet Port
  {a6576d18-7771-4714-9f12-c9e324f91bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c9310e2-2369-4562-ab55-e047b4b96e76}, !- Handle
  {a6576d18-7771-4714-9f12-c9e324f91bf1}, !- Source Object
  3,                                      !- Outlet Port
  {5ccde521-0617-4acd-9bfd-3fcaeab8c1c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a961a98f-5c9c-41d6-82e1-ff7360ef5f24}, !- Handle
  Node 69,                                !- Name
  {8b8b7993-06d7-4c72-ad03-d3208179e832}, !- Inlet Port
  {7b4ac257-7e92-4cdc-ad42-bb4c5506099b}; !- Outlet Port

OS:Connection,
  {7b4ac257-7e92-4cdc-ad42-bb4c5506099b}, !- Handle
  {a961a98f-5c9c-41d6-82e1-ff7360ef5f24}, !- Source Object
  3,                                      !- Outlet Port
  {cddbdd1b-2f15-4c01-9abf-f86303bedac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8b7993-06d7-4c72-ad03-d3208179e832}, !- Handle
  {5ccde521-0617-4acd-9bfd-3fcaeab8c1c8}, !- Source Object
  4,                                      !- Outlet Port
  {a961a98f-5c9c-41d6-82e1-ff7360ef5f24}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {fb10885e-7bed-45b2-896a-b96c13d589f0}, !- Handle
  PTHP 16,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {2e65c78f-e9c9-4982-9221-2e4d72545849}, !- Air Inlet Node Name
  {7e23dca5-6995-4666-a3e8-f30325b242c5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef8ad249-698c-408b-ad8e-1ed1f0861c69}, !- Supply Air Fan Name
  {45556f07-3f05-4b55-b8c2-1ac40c29634c}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {c17a8448-82cb-4925-ab35-4a8b58738d44}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {42d11c15-ab11-477e-a8b0-5ef184a81928}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {ef8ad249-698c-408b-ad8e-1ed1f0861c69}, ! Handle
  PTHP CV Fan 16,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {45556f07-3f05-4b55-b8c2-1ac40c29634c}, !- Handle
  PTHP 1 Spd DX Htg Coil 16,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c17a8448-82cb-4925-ab35-4a8b58738d44}, !- Handle
  PTHP 1 Spd DX Clg Coil 16,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {42d11c15-ab11-477e-a8b0-5ef184a81928}, ! Handle
  PTHP Elec Htg Backup Coil 16,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {0240445a-1c93-458c-bab9-0f2bfab2848e}, !- Handle
  Node 70,                                !- Name
  {3eadfa9f-8f94-4d55-8c51-0a541689a1b0}, !- Inlet Port
  {2e65c78f-e9c9-4982-9221-2e4d72545849}; !- Outlet Port

OS:Connection,
  {3eadfa9f-8f94-4d55-8c51-0a541689a1b0}, !- Handle
  {bd31393d-b919-4184-9630-5f2cc510f533}, !- Source Object
  2,                                      !- Outlet Port
  {0240445a-1c93-458c-bab9-0f2bfab2848e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e65c78f-e9c9-4982-9221-2e4d72545849}, !- Handle
  {0240445a-1c93-458c-bab9-0f2bfab2848e}, !- Source Object
  3,                                      !- Outlet Port
  {fb10885e-7bed-45b2-896a-b96c13d589f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c20b5e81-95f3-4167-8b93-ca705a6d83ca}, !- Handle
  Node 71,                                !- Name
  {7e23dca5-6995-4666-a3e8-f30325b242c5}, !- Inlet Port
  {4880a992-2500-47df-a978-bc11c5387b0a}; !- Outlet Port

OS:Connection,
  {4880a992-2500-47df-a978-bc11c5387b0a}, !- Handle
  {c20b5e81-95f3-4167-8b93-ca705a6d83ca}, !- Source Object
  3,                                      !- Outlet Port
  {64677ddb-c488-4619-8814-1d69df312fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e23dca5-6995-4666-a3e8-f30325b242c5}, !- Handle
  {fb10885e-7bed-45b2-896a-b96c13d589f0}, !- Source Object
  4,                                      !- Outlet Port
  {c20b5e81-95f3-4167-8b93-ca705a6d83ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b455ca61-90c3-4364-a279-21dafc0ed13a}, !- Handle
  PTHP 17,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {4a0f7fbe-5278-46c9-8643-97ee9bc33339}, !- Air Inlet Node Name
  {bc7de1b0-5025-4723-b868-f926a4d676d6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {03691dae-3a53-4ebd-a0b1-ff497a3feebc}, !- Supply Air Fan Name
  {4f6d7376-3e47-41d9-aaf5-aec1709240af}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {101e840e-6357-477c-87fa-2144e47d5f72}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4179a27a-922a-4a35-ac1b-49203226aff5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {03691dae-3a53-4ebd-a0b1-ff497a3feebc}, ! Handle
  PTHP CV Fan 17,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4f6d7376-3e47-41d9-aaf5-aec1709240af}, !- Handle
  PTHP 1 Spd DX Htg Coil 17,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {101e840e-6357-477c-87fa-2144e47d5f72}, !- Handle
  PTHP 1 Spd DX Clg Coil 17,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4179a27a-922a-4a35-ac1b-49203226aff5}, ! Handle
  PTHP Elec Htg Backup Coil 17,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4e719f26-7bb7-4571-8701-01aceb7a009a}, !- Handle
  Node 72,                                !- Name
  {c38b8102-8a98-4837-9712-6cc585319867}, !- Inlet Port
  {4a0f7fbe-5278-46c9-8643-97ee9bc33339}; !- Outlet Port

OS:Connection,
  {c38b8102-8a98-4837-9712-6cc585319867}, !- Handle
  {9b213971-55d9-4cb6-a984-8414bda06b60}, !- Source Object
  2,                                      !- Outlet Port
  {4e719f26-7bb7-4571-8701-01aceb7a009a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a0f7fbe-5278-46c9-8643-97ee9bc33339}, !- Handle
  {4e719f26-7bb7-4571-8701-01aceb7a009a}, !- Source Object
  3,                                      !- Outlet Port
  {b455ca61-90c3-4364-a279-21dafc0ed13a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6b07747-dabd-4235-ba17-118f093a4a42}, !- Handle
  Node 73,                                !- Name
  {bc7de1b0-5025-4723-b868-f926a4d676d6}, !- Inlet Port
  {a12e852d-112f-4dab-b62d-eadb21e5c309}; !- Outlet Port

OS:Connection,
  {a12e852d-112f-4dab-b62d-eadb21e5c309}, !- Handle
  {c6b07747-dabd-4235-ba17-118f093a4a42}, !- Source Object
  3,                                      !- Outlet Port
  {7ca11eea-4800-4c77-b136-fb88206c188c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7de1b0-5025-4723-b868-f926a4d676d6}, !- Handle
  {b455ca61-90c3-4364-a279-21dafc0ed13a}, !- Source Object
  4,                                      !- Outlet Port
  {c6b07747-dabd-4235-ba17-118f093a4a42}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {26c9af57-e0fb-40ad-b555-22b51f61306d}, !- Handle
  PTHP 18,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {366a8da5-fca2-48c6-ab74-695777d15655}, !- Air Inlet Node Name
  {df747946-9af5-441f-bc57-9a98afe8b664}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7b8c7aac-9637-4039-8f58-37610634a9fd}, !- Supply Air Fan Name
  {8ae3f394-ca7f-427e-8110-293bee64db23}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a007e773-7b01-4c30-b947-6a0eac03a24d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {17c67a92-d15e-4b79-91e0-9a8fee6a9f6d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {7b8c7aac-9637-4039-8f58-37610634a9fd}, ! Handle
  PTHP CV Fan 18,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8ae3f394-ca7f-427e-8110-293bee64db23}, !- Handle
  PTHP 1 Spd DX Htg Coil 18,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a007e773-7b01-4c30-b947-6a0eac03a24d}, !- Handle
  PTHP 1 Spd DX Clg Coil 18,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {17c67a92-d15e-4b79-91e0-9a8fee6a9f6d}, ! Handle
  PTHP Elec Htg Backup Coil 18,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f353b436-0181-4fe4-9805-9ae8ef73f3d7}, !- Handle
  Node 74,                                !- Name
  {71fa9667-85cc-4850-bcb0-47ee38380422}, !- Inlet Port
  {366a8da5-fca2-48c6-ab74-695777d15655}; !- Outlet Port

OS:Connection,
  {71fa9667-85cc-4850-bcb0-47ee38380422}, !- Handle
  {5325a32d-8bba-4793-b742-4ec43e097c74}, !- Source Object
  2,                                      !- Outlet Port
  {f353b436-0181-4fe4-9805-9ae8ef73f3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366a8da5-fca2-48c6-ab74-695777d15655}, !- Handle
  {f353b436-0181-4fe4-9805-9ae8ef73f3d7}, !- Source Object
  3,                                      !- Outlet Port
  {26c9af57-e0fb-40ad-b555-22b51f61306d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c564410-b33d-42c8-aca4-0c4235fff366}, !- Handle
  Node 75,                                !- Name
  {df747946-9af5-441f-bc57-9a98afe8b664}, !- Inlet Port
  {6d155b0f-3d99-43ef-b4e2-abe2551adbb6}; !- Outlet Port

OS:Connection,
  {6d155b0f-3d99-43ef-b4e2-abe2551adbb6}, !- Handle
  {6c564410-b33d-42c8-aca4-0c4235fff366}, !- Source Object
  3,                                      !- Outlet Port
  {471543a6-2408-4ef8-8c3b-3be162b565a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df747946-9af5-441f-bc57-9a98afe8b664}, !- Handle
  {26c9af57-e0fb-40ad-b555-22b51f61306d}, !- Source Object
  4,                                      !- Outlet Port
  {6c564410-b33d-42c8-aca4-0c4235fff366}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {35ce5816-1f6b-4865-8c32-3049a27e49dd}, !- Handle
  PTHP 19,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {b70bd3de-0dec-47cd-8929-f9708eb14c6a}, !- Air Inlet Node Name
  {5474fc46-9784-4e8a-870a-5587ec6fbaec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d94f9b25-a501-42dc-a9bd-b2819c6efd20}, !- Supply Air Fan Name
  {8cd738fb-9be2-4e8b-b702-70a42ced8296}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b230f3f8-eb57-4cf6-88f6-9e389b352c39}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {df5b9321-8bbd-46be-927d-f383cb191fd3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {d94f9b25-a501-42dc-a9bd-b2819c6efd20}, ! Handle
  PTHP CV Fan 19,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8cd738fb-9be2-4e8b-b702-70a42ced8296}, !- Handle
  PTHP 1 Spd DX Htg Coil 19,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b230f3f8-eb57-4cf6-88f6-9e389b352c39}, !- Handle
  PTHP 1 Spd DX Clg Coil 19,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {df5b9321-8bbd-46be-927d-f383cb191fd3}, ! Handle
  PTHP Elec Htg Backup Coil 19,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {972353eb-f308-490f-9e04-dde6fd1640dc}, !- Handle
  Node 76,                                !- Name
  {b312108d-dcea-424b-afa0-0210444fb373}, !- Inlet Port
  {b70bd3de-0dec-47cd-8929-f9708eb14c6a}; !- Outlet Port

OS:Connection,
  {b312108d-dcea-424b-afa0-0210444fb373}, !- Handle
  {cca2a866-d420-46b3-8608-2a45b1c6716a}, !- Source Object
  2,                                      !- Outlet Port
  {972353eb-f308-490f-9e04-dde6fd1640dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70bd3de-0dec-47cd-8929-f9708eb14c6a}, !- Handle
  {972353eb-f308-490f-9e04-dde6fd1640dc}, !- Source Object
  3,                                      !- Outlet Port
  {35ce5816-1f6b-4865-8c32-3049a27e49dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94e9e7ad-c9be-467a-a10c-2e0acc3ffcf0}, !- Handle
  Node 77,                                !- Name
  {5474fc46-9784-4e8a-870a-5587ec6fbaec}, !- Inlet Port
  {11bcad6f-8e05-4104-8633-1565ba63900d}; !- Outlet Port

OS:Connection,
  {11bcad6f-8e05-4104-8633-1565ba63900d}, !- Handle
  {94e9e7ad-c9be-467a-a10c-2e0acc3ffcf0}, !- Source Object
  3,                                      !- Outlet Port
  {8e74cb73-d0e0-4cf6-a05e-8fe8dfac3bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5474fc46-9784-4e8a-870a-5587ec6fbaec}, !- Handle
  {35ce5816-1f6b-4865-8c32-3049a27e49dd}, !- Source Object
  4,                                      !- Outlet Port
  {94e9e7ad-c9be-467a-a10c-2e0acc3ffcf0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {23f1df31-9efb-48eb-b7bf-688b967afa0f}, !- Handle
  PTHP 20,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {bf4f6e0d-5f43-4731-80fb-e7888e56c75d}, !- Air Inlet Node Name
  {9ea301b2-f62d-44e2-a9e1-7e828bdc10c2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {05e26f9f-8a37-47b7-8b2f-786e1a4ea5c1}, !- Supply Air Fan Name
  {3c3b430a-42ea-4b5c-ae9d-664fb8877a60}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {1985c28e-8ac5-4a0e-bfa3-c2b551c16836}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {483d6f13-6b7a-40f0-853d-e1052faafbff}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {05e26f9f-8a37-47b7-8b2f-786e1a4ea5c1}, ! Handle
  PTHP CV Fan 20,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3c3b430a-42ea-4b5c-ae9d-664fb8877a60}, !- Handle
  PTHP 1 Spd DX Htg Coil 20,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1985c28e-8ac5-4a0e-bfa3-c2b551c16836}, !- Handle
  PTHP 1 Spd DX Clg Coil 20,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {483d6f13-6b7a-40f0-853d-e1052faafbff}, ! Handle
  PTHP Elec Htg Backup Coil 20,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {86518ed0-ae60-4e2e-8c75-386b6806f3da}, !- Handle
  Node 78,                                !- Name
  {f5424b3b-f878-4b09-a545-fe27c5f81bdd}, !- Inlet Port
  {bf4f6e0d-5f43-4731-80fb-e7888e56c75d}; !- Outlet Port

OS:Connection,
  {f5424b3b-f878-4b09-a545-fe27c5f81bdd}, !- Handle
  {1abbdff0-502f-4d35-9201-1dd3d489ddc5}, !- Source Object
  2,                                      !- Outlet Port
  {86518ed0-ae60-4e2e-8c75-386b6806f3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4f6e0d-5f43-4731-80fb-e7888e56c75d}, !- Handle
  {86518ed0-ae60-4e2e-8c75-386b6806f3da}, !- Source Object
  3,                                      !- Outlet Port
  {23f1df31-9efb-48eb-b7bf-688b967afa0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f8bc424c-3df9-4ea8-89d9-4a30bbd91094}, !- Handle
  Node 79,                                !- Name
  {9ea301b2-f62d-44e2-a9e1-7e828bdc10c2}, !- Inlet Port
  {34a101d4-7cef-44a0-ac26-1f47b5b1832a}; !- Outlet Port

OS:Connection,
  {34a101d4-7cef-44a0-ac26-1f47b5b1832a}, !- Handle
  {f8bc424c-3df9-4ea8-89d9-4a30bbd91094}, !- Source Object
  3,                                      !- Outlet Port
  {b9ddaef6-e5b3-4701-a31e-0ada09317ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea301b2-f62d-44e2-a9e1-7e828bdc10c2}, !- Handle
  {23f1df31-9efb-48eb-b7bf-688b967afa0f}, !- Source Object
  4,                                      !- Outlet Port
  {f8bc424c-3df9-4ea8-89d9-4a30bbd91094}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a6f48a5c-a71e-4258-979c-1e928d76bdad}, !- Handle
  PTHP 21,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {0d316099-4f03-47ba-b71c-95a14afde0b2}, !- Air Inlet Node Name
  {7465b90d-1908-41ff-a103-0248e939d8d1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b272b96b-7df7-4fae-b2f9-af09879a3e9b}, !- Supply Air Fan Name
  {db8fa1cd-290e-4f53-906d-7f968d89f47f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {74e115a5-7023-46ee-883a-3603e48c73e1}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {9b3377b4-dc27-4769-9044-91e394181557}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b272b96b-7df7-4fae-b2f9-af09879a3e9b}, ! Handle
  PTHP CV Fan 21,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {db8fa1cd-290e-4f53-906d-7f968d89f47f}, !- Handle
  PTHP 1 Spd DX Htg Coil 21,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {74e115a5-7023-46ee-883a-3603e48c73e1}, !- Handle
  PTHP 1 Spd DX Clg Coil 21,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {9b3377b4-dc27-4769-9044-91e394181557}, ! Handle
  PTHP Elec Htg Backup Coil 21,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {eb53d48c-c192-4ffb-ad77-e3896ff1dea6}, !- Handle
  Node 80,                                !- Name
  {2b9d00bf-002a-4a10-b4ba-5f9bbef33394}, !- Inlet Port
  {0d316099-4f03-47ba-b71c-95a14afde0b2}; !- Outlet Port

OS:Connection,
  {2b9d00bf-002a-4a10-b4ba-5f9bbef33394}, !- Handle
  {dd252805-7aea-435b-a3a1-4f7288ff8b0a}, !- Source Object
  2,                                      !- Outlet Port
  {eb53d48c-c192-4ffb-ad77-e3896ff1dea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d316099-4f03-47ba-b71c-95a14afde0b2}, !- Handle
  {eb53d48c-c192-4ffb-ad77-e3896ff1dea6}, !- Source Object
  3,                                      !- Outlet Port
  {a6f48a5c-a71e-4258-979c-1e928d76bdad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcecb174-a13e-4d45-a9fe-0ca0e158467b}, !- Handle
  Node 81,                                !- Name
  {7465b90d-1908-41ff-a103-0248e939d8d1}, !- Inlet Port
  {e321fef4-c3cf-47aa-bbc6-33cbacd74ebc}; !- Outlet Port

OS:Connection,
  {e321fef4-c3cf-47aa-bbc6-33cbacd74ebc}, !- Handle
  {dcecb174-a13e-4d45-a9fe-0ca0e158467b}, !- Source Object
  3,                                      !- Outlet Port
  {335be14a-8c60-4b5a-a64d-722350d84127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7465b90d-1908-41ff-a103-0248e939d8d1}, !- Handle
  {a6f48a5c-a71e-4258-979c-1e928d76bdad}, !- Source Object
  4,                                      !- Outlet Port
  {dcecb174-a13e-4d45-a9fe-0ca0e158467b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d6de47ec-fa7c-4ae1-b203-c478872df8cb}, !- Handle
  PTHP 22,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {0307ef58-6443-4783-8829-93a27b3716e6}, !- Air Inlet Node Name
  {55fd5ecb-586a-426f-9f61-abafc2de3bbc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {978f508b-a666-495e-9b9d-197ad21e1b76}, !- Supply Air Fan Name
  {7372e7b2-519d-43d3-aafa-e92c5c9eda93}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2b30d1bf-238a-40d9-b363-1cc9f8439514}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a7fd3df4-1b9c-41c0-b31e-78da93a4bd3a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {978f508b-a666-495e-9b9d-197ad21e1b76}, ! Handle
  PTHP CV Fan 22,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {7372e7b2-519d-43d3-aafa-e92c5c9eda93}, !- Handle
  PTHP 1 Spd DX Htg Coil 22,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2b30d1bf-238a-40d9-b363-1cc9f8439514}, !- Handle
  PTHP 1 Spd DX Clg Coil 22,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {a7fd3df4-1b9c-41c0-b31e-78da93a4bd3a}, ! Handle
  PTHP Elec Htg Backup Coil 22,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {8f8bcd45-b5b5-459d-8b31-8c0d65ac091f}, !- Handle
  Node 82,                                !- Name
  {a596e82a-2c3f-4ff6-85f6-889385cf01ca}, !- Inlet Port
  {0307ef58-6443-4783-8829-93a27b3716e6}; !- Outlet Port

OS:Connection,
  {a596e82a-2c3f-4ff6-85f6-889385cf01ca}, !- Handle
  {c0868176-5001-4c73-860a-109a004a55e7}, !- Source Object
  2,                                      !- Outlet Port
  {8f8bcd45-b5b5-459d-8b31-8c0d65ac091f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0307ef58-6443-4783-8829-93a27b3716e6}, !- Handle
  {8f8bcd45-b5b5-459d-8b31-8c0d65ac091f}, !- Source Object
  3,                                      !- Outlet Port
  {d6de47ec-fa7c-4ae1-b203-c478872df8cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b7715065-580d-4f56-a6e6-5f73edcc2644}, !- Handle
  Node 83,                                !- Name
  {55fd5ecb-586a-426f-9f61-abafc2de3bbc}, !- Inlet Port
  {feed557a-8de4-4e0e-b71a-8bce9370471e}; !- Outlet Port

OS:Connection,
  {feed557a-8de4-4e0e-b71a-8bce9370471e}, !- Handle
  {b7715065-580d-4f56-a6e6-5f73edcc2644}, !- Source Object
  3,                                      !- Outlet Port
  {e35717a8-87ca-4880-8e47-9ed757b80919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55fd5ecb-586a-426f-9f61-abafc2de3bbc}, !- Handle
  {d6de47ec-fa7c-4ae1-b203-c478872df8cb}, !- Source Object
  4,                                      !- Outlet Port
  {b7715065-580d-4f56-a6e6-5f73edcc2644}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b7a16715-0119-4930-9714-a037e3b32ec3}, !- Handle
  PTHP 23,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {b7e8893d-79ff-45a7-90b8-0bf629832cf4}, !- Air Inlet Node Name
  {ab37e0f7-4fb4-4d09-9705-26f751177856}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d3276c2-12ef-448d-b913-65301e96fbad}, !- Supply Air Fan Name
  {ce608ffa-2f3a-4867-b51c-ad96c38caff1}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {344580fd-8f25-40db-8580-7358415ef781}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {9c7fcf2d-1c01-43ad-82e2-fd805e34255e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {1d3276c2-12ef-448d-b913-65301e96fbad}, ! Handle
  PTHP CV Fan 23,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ce608ffa-2f3a-4867-b51c-ad96c38caff1}, !- Handle
  PTHP 1 Spd DX Htg Coil 23,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {344580fd-8f25-40db-8580-7358415ef781}, !- Handle
  PTHP 1 Spd DX Clg Coil 23,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {9c7fcf2d-1c01-43ad-82e2-fd805e34255e}, ! Handle
  PTHP Elec Htg Backup Coil 23,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {deffa1ef-1573-4b3e-8a37-025188bdb811}, !- Handle
  Node 84,                                !- Name
  {aca16a5d-33f6-4d7e-9de1-b358c092f525}, !- Inlet Port
  {b7e8893d-79ff-45a7-90b8-0bf629832cf4}; !- Outlet Port

OS:Connection,
  {aca16a5d-33f6-4d7e-9de1-b358c092f525}, !- Handle
  {bdab3db2-404a-4689-9600-7a8555ac4bd4}, !- Source Object
  2,                                      !- Outlet Port
  {deffa1ef-1573-4b3e-8a37-025188bdb811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e8893d-79ff-45a7-90b8-0bf629832cf4}, !- Handle
  {deffa1ef-1573-4b3e-8a37-025188bdb811}, !- Source Object
  3,                                      !- Outlet Port
  {b7a16715-0119-4930-9714-a037e3b32ec3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13ac2124-9c06-4a93-808f-91ce85da42cc}, !- Handle
  Node 85,                                !- Name
  {ab37e0f7-4fb4-4d09-9705-26f751177856}, !- Inlet Port
  {ef835b52-3315-4bd6-8b8e-82ed7eb50859}; !- Outlet Port

OS:Connection,
  {ef835b52-3315-4bd6-8b8e-82ed7eb50859}, !- Handle
  {13ac2124-9c06-4a93-808f-91ce85da42cc}, !- Source Object
  3,                                      !- Outlet Port
  {62434b14-4fb5-4f95-9e18-2589685fdd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab37e0f7-4fb4-4d09-9705-26f751177856}, !- Handle
  {b7a16715-0119-4930-9714-a037e3b32ec3}, !- Source Object
  4,                                      !- Outlet Port
  {13ac2124-9c06-4a93-808f-91ce85da42cc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f08a5500-b77b-42bc-8eee-fac9f7061ac7}, !- Handle
  PTHP 24,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {a9abe557-1c35-4e27-908f-998769ad06b5}, !- Air Inlet Node Name
  {e9a075a9-aa20-474f-96a7-201444351fda}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {882f36f0-d9f9-42f5-93d7-911ea6d50b2b}, !- Supply Air Fan Name
  {ee8d4157-c2c7-4318-99a2-6bc5d55c0b07}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {debbc7c5-b053-4bb3-acc9-56ae2c9bfe00}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {e3ef5e04-116d-45ee-854b-ee5c58ecaebb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {882f36f0-d9f9-42f5-93d7-911ea6d50b2b}, ! Handle
  PTHP CV Fan 24,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ee8d4157-c2c7-4318-99a2-6bc5d55c0b07}, !- Handle
  PTHP 1 Spd DX Htg Coil 24,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {debbc7c5-b053-4bb3-acc9-56ae2c9bfe00}, !- Handle
  PTHP 1 Spd DX Clg Coil 24,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {e3ef5e04-116d-45ee-854b-ee5c58ecaebb}, ! Handle
  PTHP Elec Htg Backup Coil 24,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {2840702b-6b76-416a-8d35-7d8577ab0837}, !- Handle
  Node 86,                                !- Name
  {0aadfffc-c1b3-437a-97e9-96222b9e91bb}, !- Inlet Port
  {a9abe557-1c35-4e27-908f-998769ad06b5}; !- Outlet Port

OS:Connection,
  {0aadfffc-c1b3-437a-97e9-96222b9e91bb}, !- Handle
  {72aa794d-a874-479f-beaa-ba34deb8c2e4}, !- Source Object
  2,                                      !- Outlet Port
  {2840702b-6b76-416a-8d35-7d8577ab0837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9abe557-1c35-4e27-908f-998769ad06b5}, !- Handle
  {2840702b-6b76-416a-8d35-7d8577ab0837}, !- Source Object
  3,                                      !- Outlet Port
  {f08a5500-b77b-42bc-8eee-fac9f7061ac7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c6a1d0f-9c58-45f7-aca6-cbb94a269046}, !- Handle
  Node 87,                                !- Name
  {e9a075a9-aa20-474f-96a7-201444351fda}, !- Inlet Port
  {e5aa6526-d5ed-49f5-a5f7-98723f88bb70}; !- Outlet Port

OS:Connection,
  {e5aa6526-d5ed-49f5-a5f7-98723f88bb70}, !- Handle
  {2c6a1d0f-9c58-45f7-aca6-cbb94a269046}, !- Source Object
  3,                                      !- Outlet Port
  {4d02055a-1094-4532-83f1-1a1db4fbb577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a075a9-aa20-474f-96a7-201444351fda}, !- Handle
  {f08a5500-b77b-42bc-8eee-fac9f7061ac7}, !- Source Object
  4,                                      !- Outlet Port
  {2c6a1d0f-9c58-45f7-aca6-cbb94a269046}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6bd2133e-6485-4dcf-9403-03f18fce9d53}, !- Handle
  PTHP 25,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {f46411d6-1a8b-4b8f-bb39-1bf18db1bf34}, !- Air Inlet Node Name
  {ae8e3215-3251-4f5f-908f-df976e031a61}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {45920202-3f8a-4e72-bf2e-ec83112707ea}, !- Supply Air Fan Name
  {41503292-9f44-4ea9-99db-2aa35e86a2fa}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {0965154b-2aef-4d11-b043-a1a1adf97cd2}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4c9ebddf-8fe2-4479-97c4-e8e763d46674}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {45920202-3f8a-4e72-bf2e-ec83112707ea}, ! Handle
  PTHP CV Fan 25,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {41503292-9f44-4ea9-99db-2aa35e86a2fa}, !- Handle
  PTHP 1 Spd DX Htg Coil 25,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0965154b-2aef-4d11-b043-a1a1adf97cd2}, !- Handle
  PTHP 1 Spd DX Clg Coil 25,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4c9ebddf-8fe2-4479-97c4-e8e763d46674}, ! Handle
  PTHP Elec Htg Backup Coil 25,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {986e6fb0-c8e5-443e-acce-541e5c520557}, !- Handle
  Node 88,                                !- Name
  {5280a722-9f3a-41f0-ae36-1f308dfa308a}, !- Inlet Port
  {f46411d6-1a8b-4b8f-bb39-1bf18db1bf34}; !- Outlet Port

OS:Connection,
  {5280a722-9f3a-41f0-ae36-1f308dfa308a}, !- Handle
  {7b689a6c-6348-4ffb-b570-162455ccfcb0}, !- Source Object
  2,                                      !- Outlet Port
  {986e6fb0-c8e5-443e-acce-541e5c520557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46411d6-1a8b-4b8f-bb39-1bf18db1bf34}, !- Handle
  {986e6fb0-c8e5-443e-acce-541e5c520557}, !- Source Object
  3,                                      !- Outlet Port
  {6bd2133e-6485-4dcf-9403-03f18fce9d53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4249fe8-117d-4cea-a34f-c0c0633949cf}, !- Handle
  Node 89,                                !- Name
  {ae8e3215-3251-4f5f-908f-df976e031a61}, !- Inlet Port
  {3a3a2e11-2fee-49eb-b157-bce969cb151b}; !- Outlet Port

OS:Connection,
  {3a3a2e11-2fee-49eb-b157-bce969cb151b}, !- Handle
  {e4249fe8-117d-4cea-a34f-c0c0633949cf}, !- Source Object
  3,                                      !- Outlet Port
  {0ca47b70-daae-46f8-b47e-941740672832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae8e3215-3251-4f5f-908f-df976e031a61}, !- Handle
  {6bd2133e-6485-4dcf-9403-03f18fce9d53}, !- Source Object
  4,                                      !- Outlet Port
  {e4249fe8-117d-4cea-a34f-c0c0633949cf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {20ac1f40-6cc1-4dce-9f56-44806380bdbd}, !- Handle
  PTHP 26,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {daa3a1c6-1111-40cf-b79b-cd7f8e9929a1}, !- Air Inlet Node Name
  {375dd1d4-d48d-4842-bf45-84a8d1dc464f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {63e27c76-62b5-4bd1-b5fe-0aec19fcecb6}, !- Supply Air Fan Name
  {03347c7d-3e72-4c93-b294-ffa7b8394a30}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {25b88ce8-498e-434b-a840-17fdf7288f0f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {0b0d4b62-afae-40b4-b327-57d3979e7897}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {63e27c76-62b5-4bd1-b5fe-0aec19fcecb6}, ! Handle
  PTHP CV Fan 26,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {03347c7d-3e72-4c93-b294-ffa7b8394a30}, !- Handle
  PTHP 1 Spd DX Htg Coil 26,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {25b88ce8-498e-434b-a840-17fdf7288f0f}, !- Handle
  PTHP 1 Spd DX Clg Coil 26,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {0b0d4b62-afae-40b4-b327-57d3979e7897}, ! Handle
  PTHP Elec Htg Backup Coil 26,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f9dbb4d6-0f4c-4433-9366-7d05a031ce90}, !- Handle
  Node 90,                                !- Name
  {9936cc6c-ab7e-42b4-83f1-2ef9f2ac57fa}, !- Inlet Port
  {daa3a1c6-1111-40cf-b79b-cd7f8e9929a1}; !- Outlet Port

OS:Connection,
  {9936cc6c-ab7e-42b4-83f1-2ef9f2ac57fa}, !- Handle
  {c51e2d45-0992-4cda-b7c6-f332f5bbfd01}, !- Source Object
  2,                                      !- Outlet Port
  {f9dbb4d6-0f4c-4433-9366-7d05a031ce90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa3a1c6-1111-40cf-b79b-cd7f8e9929a1}, !- Handle
  {f9dbb4d6-0f4c-4433-9366-7d05a031ce90}, !- Source Object
  3,                                      !- Outlet Port
  {20ac1f40-6cc1-4dce-9f56-44806380bdbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7acd30df-2103-4601-9081-19092c4f5136}, !- Handle
  Node 91,                                !- Name
  {375dd1d4-d48d-4842-bf45-84a8d1dc464f}, !- Inlet Port
  {6f6af5d3-4cf2-41d5-8bae-8deef4056098}; !- Outlet Port

OS:Connection,
  {6f6af5d3-4cf2-41d5-8bae-8deef4056098}, !- Handle
  {7acd30df-2103-4601-9081-19092c4f5136}, !- Source Object
  3,                                      !- Outlet Port
  {903a5751-f3d7-49a5-885c-68886804340a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375dd1d4-d48d-4842-bf45-84a8d1dc464f}, !- Handle
  {20ac1f40-6cc1-4dce-9f56-44806380bdbd}, !- Source Object
  4,                                      !- Outlet Port
  {7acd30df-2103-4601-9081-19092c4f5136}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1ec2d75c-316c-4a7b-bb1e-2a9e74b2f01d}, !- Handle
  PTHP 27,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {83f79089-c7c9-4316-adb7-3885c10ce3e1}, !- Air Inlet Node Name
  {60611236-e2bb-49d0-95bf-d013e5ec8bd2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {63c6253b-0d46-40c6-94ff-624b34048905}, !- Supply Air Fan Name
  {42b02fbd-6dc0-4ab0-8eb9-f94d16682ca5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {490cd013-ad24-4d28-adc5-48bb18266226}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {2f5e7cfc-ebbc-4c40-b67b-f17d85d39ece}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {63c6253b-0d46-40c6-94ff-624b34048905}, ! Handle
  PTHP CV Fan 27,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {42b02fbd-6dc0-4ab0-8eb9-f94d16682ca5}, !- Handle
  PTHP 1 Spd DX Htg Coil 27,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {490cd013-ad24-4d28-adc5-48bb18266226}, !- Handle
  PTHP 1 Spd DX Clg Coil 27,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {2f5e7cfc-ebbc-4c40-b67b-f17d85d39ece}, ! Handle
  PTHP Elec Htg Backup Coil 27,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {a28bb255-3ac0-4db5-be0e-3e0b3a84bffb}, !- Handle
  Node 92,                                !- Name
  {9878cab6-0248-407b-8ddc-b8fb6e78f4f2}, !- Inlet Port
  {83f79089-c7c9-4316-adb7-3885c10ce3e1}; !- Outlet Port

OS:Connection,
  {9878cab6-0248-407b-8ddc-b8fb6e78f4f2}, !- Handle
  {0811ec61-92fe-421d-ad4a-fe324375852c}, !- Source Object
  2,                                      !- Outlet Port
  {a28bb255-3ac0-4db5-be0e-3e0b3a84bffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f79089-c7c9-4316-adb7-3885c10ce3e1}, !- Handle
  {a28bb255-3ac0-4db5-be0e-3e0b3a84bffb}, !- Source Object
  3,                                      !- Outlet Port
  {1ec2d75c-316c-4a7b-bb1e-2a9e74b2f01d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a47b1975-d66f-4f16-b305-21fffb3fe6ec}, !- Handle
  Node 93,                                !- Name
  {60611236-e2bb-49d0-95bf-d013e5ec8bd2}, !- Inlet Port
  {0586c7b8-313e-45e6-89d0-38bf4b93cd90}; !- Outlet Port

OS:Connection,
  {0586c7b8-313e-45e6-89d0-38bf4b93cd90}, !- Handle
  {a47b1975-d66f-4f16-b305-21fffb3fe6ec}, !- Source Object
  3,                                      !- Outlet Port
  {f9107b85-8a6e-418e-9779-c514e140513f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60611236-e2bb-49d0-95bf-d013e5ec8bd2}, !- Handle
  {1ec2d75c-316c-4a7b-bb1e-2a9e74b2f01d}, !- Source Object
  4,                                      !- Outlet Port
  {a47b1975-d66f-4f16-b305-21fffb3fe6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:StandardsInformation:Construction,
  {d9859b61-67f0-4628-b437-f3477cf47c6c}, !- Handle
  {6dd6a1e3-83bd-49d4-9fbb-9d71e3e417f0}; !- Construction Name

