<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1 ** Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270
  2026-06-04
  17:02:34
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.06.04 17:02</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 1 ** Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2026-06-04
  17:02:34</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    17:02:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3153.28</td>
    <td align="right">      746.52</td>
    <td align="right">      746.52</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3153.28</td>
    <td align="right">      746.52</td>
    <td align="right">      746.52</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     9986.45</td>
    <td align="right">     2364.22</td>
    <td align="right">     2364.22</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     9986.45</td>
    <td align="right">     2364.22</td>
    <td align="right">     2364.22</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4224.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4224.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1235.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      236.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       85.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1551.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     3153.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Electricity appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     1235.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      236.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       85.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1551.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     1235.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      236.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">       84.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB SMALL</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">     1526.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB SMALL</td>
    <td align="right">       25.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       25.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      353.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      367.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      746.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       25.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      353.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      367.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      746.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    3153.283</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    3153.283</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    3153.283</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    3153.283</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5388.17</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    17:02:34</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.06.04 17:02</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2779.78</td>
    <td align="right">      585.22</td>
    <td align="right">      804.67</td>
    <td align="right">      585.22</td>
    <td align="right">      804.67</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2779.78</td>
    <td align="right">      585.22</td>
    <td align="right">      804.67</td>
    <td align="right">      585.22</td>
    <td align="right">      804.67</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      833.93</td>
    <td align="right">      175.56</td>
    <td align="right">      241.40</td>
    <td align="right">      175.56</td>
    <td align="right">      241.40</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2779.78</td>
    <td align="right">      585.22</td>
    <td align="right">      804.67</td>
    <td align="right">      585.22</td>
    <td align="right">      804.67</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2779.78</td>
    <td align="right">      585.22</td>
    <td align="right">      804.67</td>
    <td align="right">      585.22</td>
    <td align="right">      804.67</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      833.93</td>
    <td align="right">      175.56</td>
    <td align="right">      241.40</td>
    <td align="right">      175.56</td>
    <td align="right">      241.40</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      101.50</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.11</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.35</td>
    <td align="right">        1.00</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.11</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">       13.03</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">       13.03</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.11</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.11</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.35</td>
    <td align="right">        1.00</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">       13.03</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.11</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     56.3186</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.35</td>
    <td align="right">        1.00</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.11</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.11</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      299.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      912.88</td>
    <td align="right">        1.00</td>
    <td align="right">      187.45</td>
    <td align="right">        0.00</td>
    <td align="right">       56.24</td>
    <td align="right">       56.24</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">       13.03</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.11</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.35</td>
    <td align="right">        1.00</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 45</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 46</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 47</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">       13.03</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 48</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 49</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 50</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.35</td>
    <td align="right">        1.00</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">       13.03</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.11</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 56</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 57</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 58</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">       13.03</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 59</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.35</td>
    <td align="right">        1.00</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">       13.03</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 60</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 61</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 62</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 63</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.35</td>
    <td align="right">        1.00</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 64</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 65</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.35</td>
    <td align="right">        1.00</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 66</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">       13.03</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 67</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 68</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 69</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.35</td>
    <td align="right">        1.00</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 70</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 71</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 72</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">       13.03</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 73</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.11</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 74</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 75</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 76</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.35</td>
    <td align="right">        1.00</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 77</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.11</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 78</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">       13.03</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 79</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.69</td>
    <td align="right">        1.00</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        6.86</td>
    <td align="right">        6.86</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.35</td>
    <td align="right">        1.00</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4224.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12874.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2779.78</td>
    <td align="right">        0.00</td>
    <td align="right">      833.93</td>
    <td align="right">      833.93</td>
    <td align="right">      3.8282</td>
    <td align="right">       43.37</td>
    <td align="right">     44.7092</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4224.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12874.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2779.78</td>
    <td align="right">        0.00</td>
    <td align="right">      833.93</td>
    <td align="right">      833.93</td>
    <td align="right">      3.8282</td>
    <td align="right">       43.37</td>
    <td align="right">     44.7092</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">SPACE 163</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">SPACE 163</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 107</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 107</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 108</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 108</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 110</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 110</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 111</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 111</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 112</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">SPACE 112</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 113</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 113</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 114</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 114</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 115</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 115</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 116</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 116</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 117</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 117</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 104</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">SPACE 104</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 118</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 118</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 138</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 138</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 119</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 119</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 120</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 120</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 176</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 176</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 121</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">SPACE 121</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 122</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 122</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 123</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 123</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 124</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 124</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 125</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">SPACE 125</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 1</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 1</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     56.3186</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 126</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 126</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 127</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 127</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 128</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 128</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 129</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 129</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 130</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 130</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 131</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 131</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 132</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 132</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 145</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">SPACE 145</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 140</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">SPACE 140</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 133</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 133</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 101</td>
    <td align="right">      299.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">MURB LOBBY 1</td>
    <td align="right">SPACE 101</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 134</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 134</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 135</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 135</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 136</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">SPACE 136</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 139</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 139</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 141</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 141</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 142</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 45</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 142</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 143</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 46</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 143</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 144</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 47</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 144</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 146</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 48</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 146</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 147</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 49</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 147</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 109</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 109</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 148</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 50</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 148</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 149</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 149</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 150</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 150</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 151</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 151</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 152</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">SPACE 152</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 153</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 153</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 154</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 56</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 154</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 155</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 57</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 155</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 156</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 58</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 156</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 157</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 59</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 157</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 103</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 103</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 158</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 60</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 158</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 159</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 61</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 159</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 160</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 62</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 160</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 161</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 63</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 161</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 162</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 64</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 162</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 167</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 65</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 167</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 164</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 66</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 164</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 165</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 67</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 165</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 166</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 68</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 166</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 168</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 69</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 168</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 105</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 105</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 169</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 70</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 169</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 170</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 71</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 170</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 171</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 72</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 171</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 172</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 73</td>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">SPACE 172</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 173</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 74</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 173</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 174</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 75</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 174</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 175</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 76</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 175</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 177</td>
    <td align="right">       44.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 77</td>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">SPACE 177</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 178</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 78</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 178</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 179</td>
    <td align="right">       50.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 79</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 179</td>
    <td align="right">      4.7557</td>
    <td align="right">       35.32</td>
    <td align="right">     55.4993</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 106</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 106</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     53.6494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 137</td>
    <td align="right">       49.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">MURB SMALL 1</td>
    <td align="right">SPACE 137</td>
    <td align="right">      4.9255</td>
    <td align="right">       35.32</td>
    <td align="right">     57.4815</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4224.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.8282</td>
    <td align="right">       43.37</td>
    <td align="right">     44.7092</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4224.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.8282</td>
    <td align="right">       43.37</td>
    <td align="right">     44.7092</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL</td>
    <td align="right">       52.50</td>
    <td align="right">       52.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.5971</td>
    <td align="right">       35.32</td>
    <td align="right">     56.3186</td>
  </tr>
  <tr>
    <td align="right">MURB LOBBY 1</td>
    <td align="right">      299.50</td>
    <td align="right">      299.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL 1</td>
    <td align="right">     3388.00</td>
    <td align="right">     3388.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.7016</td>
    <td align="right">       35.32</td>
    <td align="right">     54.8687</td>
  </tr>
  <tr>
    <td align="right">MURB LOBBY 2</td>
    <td align="right">      484.00</td>
    <td align="right">      484.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4224.00</td>
    <td align="right">     4224.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    17:02:34</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">15-JAN-09:19</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   295695.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    85256.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      476.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   381428.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   295695.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    85256.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      476.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    17:02:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     3913.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      748.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      270.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       72.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4914.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       66.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     9986.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      926.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      177.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       64.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       17.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1163.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2364.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      926.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      177.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       64.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       17.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1163.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2364.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    17:02:34</b></p>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">     1979.28</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 9</td>
    <td align="right">     2244.39</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 47</td>
    <td align="right">     4478.30</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 37</td>
    <td align="right">     4556.07</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 43</td>
    <td align="right">     4378.17</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 44</td>
    <td align="right">     1864.76</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 61</td>
    <td align="right">     2219.38</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 65</td>
    <td align="right">     4531.46</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 58</td>
    <td align="right">     2280.80</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 56</td>
    <td align="right">     4489.67</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 59</td>
    <td align="right">     4591.97</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 3</td>
    <td align="right">     1906.04</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 67</td>
    <td align="right">     2248.58</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 38</td>
    <td align="right">     2372.37</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 60</td>
    <td align="right">     2307.31</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 39</td>
    <td align="right">     4630.60</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 48</td>
    <td align="right">     2468.54</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 64</td>
    <td align="right">     1905.36</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 46</td>
    <td align="right">     4659.41</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 51</td>
    <td align="right">     4476.14</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 45</td>
    <td align="right">     4648.87</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 55</td>
    <td align="right">     1923.00</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 4</td>
    <td align="right">     4543.62</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 40</td>
    <td align="right">     2274.96</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 57</td>
    <td align="right">     4529.72</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 62</td>
    <td align="right">     4710.20</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 63</td>
    <td align="right">     2331.94</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 41</td>
    <td align="right">     4678.74</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 49</td>
    <td align="right">     2297.61</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 50</td>
    <td align="right">     4719.03</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 66</td>
    <td align="right">     1958.23</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 52</td>
    <td align="right">     1947.72</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 42</td>
    <td align="right">     4752.55</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">    21804.71</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 53</td>
    <td align="right">     4692.54</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 36</td>
    <td align="right">     2353.28</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 54</td>
    <td align="right">     1936.16</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 71</td>
    <td align="right">     4606.98</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 72</td>
    <td align="right">     2317.74</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 73</td>
    <td align="right">     4790.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 74</td>
    <td align="right">     4755.03</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 69</td>
    <td align="right">     4731.10</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 70</td>
    <td align="right">     4824.68</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 68</td>
    <td align="right">     2389.81</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 5</td>
    <td align="right">     4468.88</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 75</td>
    <td align="right">     4640.10</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 77</td>
    <td align="right">     2336.02</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 76</td>
    <td align="right">     4787.92</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 78</td>
    <td align="right">     4766.12</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 19</td>
    <td align="right">     1968.10</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 30</td>
    <td align="right">     4857.49</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 32</td>
    <td align="right">     2406.09</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 23</td>
    <td align="right">     4818.37</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 33</td>
    <td align="right">     4798.40</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 16</td>
    <td align="right">     4671.60</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 6</td>
    <td align="right">     4411.63</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 25</td>
    <td align="right">     2353.01</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 34</td>
    <td align="right">     4900.82</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 13</td>
    <td align="right">     4846.43</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 29</td>
    <td align="right">     4712.58</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 17</td>
    <td align="right">     2422.39</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 10</td>
    <td align="right">     4905.93</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 11</td>
    <td align="right">     4828.05</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 18</td>
    <td align="right">     2369.94</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 31</td>
    <td align="right">     5109.29</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 24</td>
    <td align="right">     2444.52</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">     4305.48</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 26</td>
    <td align="right">     4865.32</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 35</td>
    <td align="right">     2392.82</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 27</td>
    <td align="right">     4848.45</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 20</td>
    <td align="right">     2006.89</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 12</td>
    <td align="right">     4901.18</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 22</td>
    <td align="right">    10965.88</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 21</td>
    <td align="right">    10377.19</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 14</td>
    <td align="right">     2126.83</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 28</td>
    <td align="right">     4870.17</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 15</td>
    <td align="right">     2419.11</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 7</td>
    <td align="right">     2312.51</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 8</td>
    <td align="right">     4570.69</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">    0.088965</td>
    <td align="right">    0.088965</td>
    <td align="right">    0.088965</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 9</td>
    <td align="right">    0.225733</td>
    <td align="right">    0.225733</td>
    <td align="right">    0.225733</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 47</td>
    <td align="right">    0.247498</td>
    <td align="right">    0.247498</td>
    <td align="right">    0.247498</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 37</td>
    <td align="right">    0.251643</td>
    <td align="right">    0.251643</td>
    <td align="right">    0.251643</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 43</td>
    <td align="right">    0.200048</td>
    <td align="right">    0.200048</td>
    <td align="right">    0.200048</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 44</td>
    <td align="right">    0.080246</td>
    <td align="right">    0.080246</td>
    <td align="right">    0.080246</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 61</td>
    <td align="right">    0.227128</td>
    <td align="right">    0.227128</td>
    <td align="right">    0.227128</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 65</td>
    <td align="right">    0.211175</td>
    <td align="right">    0.211175</td>
    <td align="right">    0.211175</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 58</td>
    <td align="right">    0.205967</td>
    <td align="right">    0.205967</td>
    <td align="right">    0.205967</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 56</td>
    <td align="right">    0.250810</td>
    <td align="right">    0.250810</td>
    <td align="right">    0.250810</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 59</td>
    <td align="right">    0.278617</td>
    <td align="right">    0.278617</td>
    <td align="right">    0.278617</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 3</td>
    <td align="right">    0.082023</td>
    <td align="right">    0.082023</td>
    <td align="right">    0.082023</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 67</td>
    <td align="right">    0.231234</td>
    <td align="right">    0.231234</td>
    <td align="right">    0.231234</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 38</td>
    <td align="right">    0.208516</td>
    <td align="right">    0.208516</td>
    <td align="right">    0.208516</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 60</td>
    <td align="right">    0.208891</td>
    <td align="right">    0.208891</td>
    <td align="right">    0.208891</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 39</td>
    <td align="right">    0.222424</td>
    <td align="right">    0.222424</td>
    <td align="right">    0.222424</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 48</td>
    <td align="right">    0.208837</td>
    <td align="right">    0.208837</td>
    <td align="right">    0.208837</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 64</td>
    <td align="right">    0.086563</td>
    <td align="right">    0.086563</td>
    <td align="right">    0.086563</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 46</td>
    <td align="right">    0.266838</td>
    <td align="right">    0.266838</td>
    <td align="right">    0.266838</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 51</td>
    <td align="right">    0.235072</td>
    <td align="right">    0.235072</td>
    <td align="right">    0.235072</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 45</td>
    <td align="right">    0.285825</td>
    <td align="right">    0.285825</td>
    <td align="right">    0.285825</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 55</td>
    <td align="right">    0.089062</td>
    <td align="right">    0.089062</td>
    <td align="right">    0.089062</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 4</td>
    <td align="right">    0.215938</td>
    <td align="right">    0.215938</td>
    <td align="right">    0.215938</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 40</td>
    <td align="right">    0.231848</td>
    <td align="right">    0.231848</td>
    <td align="right">    0.231848</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 57</td>
    <td align="right">    0.236596</td>
    <td align="right">    0.236596</td>
    <td align="right">    0.236596</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 62</td>
    <td align="right">    0.268540</td>
    <td align="right">    0.268540</td>
    <td align="right">    0.268540</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 63</td>
    <td align="right">    0.208966</td>
    <td align="right">    0.208966</td>
    <td align="right">    0.208966</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 41</td>
    <td align="right">    0.223335</td>
    <td align="right">    0.223335</td>
    <td align="right">    0.223335</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 49</td>
    <td align="right">    0.231660</td>
    <td align="right">    0.231660</td>
    <td align="right">    0.231660</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 50</td>
    <td align="right">    0.223135</td>
    <td align="right">    0.223135</td>
    <td align="right">    0.223135</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 66</td>
    <td align="right">    0.089046</td>
    <td align="right">    0.089046</td>
    <td align="right">    0.089046</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 52</td>
    <td align="right">    0.089093</td>
    <td align="right">    0.089093</td>
    <td align="right">    0.089093</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 42</td>
    <td align="right">    0.268453</td>
    <td align="right">    0.268453</td>
    <td align="right">    0.268453</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">    0.938068</td>
    <td align="right">    0.938068</td>
    <td align="right">    0.938068</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 53</td>
    <td align="right">    0.285871</td>
    <td align="right">    0.285871</td>
    <td align="right">    0.285871</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 36</td>
    <td align="right">    0.208760</td>
    <td align="right">    0.208760</td>
    <td align="right">    0.208760</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 54</td>
    <td align="right">    0.089125</td>
    <td align="right">    0.089125</td>
    <td align="right">    0.089125</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 71</td>
    <td align="right">    0.236210</td>
    <td align="right">    0.236210</td>
    <td align="right">    0.236210</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 72</td>
    <td align="right">    0.231436</td>
    <td align="right">    0.231436</td>
    <td align="right">    0.231436</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 73</td>
    <td align="right">    0.268263</td>
    <td align="right">    0.268263</td>
    <td align="right">    0.268263</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 74</td>
    <td align="right">    0.222862</td>
    <td align="right">    0.222862</td>
    <td align="right">    0.222862</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 69</td>
    <td align="right">    0.285651</td>
    <td align="right">    0.285651</td>
    <td align="right">    0.285651</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 70</td>
    <td align="right">    0.268085</td>
    <td align="right">    0.268085</td>
    <td align="right">    0.268085</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 68</td>
    <td align="right">    0.208286</td>
    <td align="right">    0.208286</td>
    <td align="right">    0.208286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 5</td>
    <td align="right">    0.208483</td>
    <td align="right">    0.208483</td>
    <td align="right">    0.208483</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 75</td>
    <td align="right">    0.235940</td>
    <td align="right">    0.235940</td>
    <td align="right">    0.235940</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 77</td>
    <td align="right">    0.231232</td>
    <td align="right">    0.231232</td>
    <td align="right">    0.231232</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 76</td>
    <td align="right">    0.222601</td>
    <td align="right">    0.222601</td>
    <td align="right">    0.222601</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 78</td>
    <td align="right">    0.285437</td>
    <td align="right">    0.285437</td>
    <td align="right">    0.285437</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 19</td>
    <td align="right">    0.089002</td>
    <td align="right">    0.089002</td>
    <td align="right">    0.089002</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 30</td>
    <td align="right">    0.267931</td>
    <td align="right">    0.267931</td>
    <td align="right">    0.267931</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 32</td>
    <td align="right">    0.208076</td>
    <td align="right">    0.208076</td>
    <td align="right">    0.208076</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 23</td>
    <td align="right">    0.222357</td>
    <td align="right">    0.222357</td>
    <td align="right">    0.222357</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 33</td>
    <td align="right">    0.285244</td>
    <td align="right">    0.285244</td>
    <td align="right">    0.285244</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 16</td>
    <td align="right">    0.235701</td>
    <td align="right">    0.235701</td>
    <td align="right">    0.235701</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 6</td>
    <td align="right">    0.241292</td>
    <td align="right">    0.241292</td>
    <td align="right">    0.241292</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 25</td>
    <td align="right">    0.231047</td>
    <td align="right">    0.231047</td>
    <td align="right">    0.231047</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 34</td>
    <td align="right">    0.267855</td>
    <td align="right">    0.267855</td>
    <td align="right">    0.267855</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 13</td>
    <td align="right">    0.222100</td>
    <td align="right">    0.222100</td>
    <td align="right">    0.222100</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 29</td>
    <td align="right">    0.235598</td>
    <td align="right">    0.235598</td>
    <td align="right">    0.235598</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 17</td>
    <td align="right">    0.207867</td>
    <td align="right">    0.207867</td>
    <td align="right">    0.207867</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 10</td>
    <td align="right">    0.235832</td>
    <td align="right">    0.235832</td>
    <td align="right">    0.235832</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 11</td>
    <td align="right">    0.285026</td>
    <td align="right">    0.285026</td>
    <td align="right">    0.285026</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 18</td>
    <td align="right">    0.230861</td>
    <td align="right">    0.230861</td>
    <td align="right">    0.230861</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 31</td>
    <td align="right">    0.269586</td>
    <td align="right">    0.269586</td>
    <td align="right">    0.269586</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 24</td>
    <td align="right">    0.207550</td>
    <td align="right">    0.207550</td>
    <td align="right">    0.207550</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 2</td>
    <td align="right">    0.193872</td>
    <td align="right">    0.193872</td>
    <td align="right">    0.193872</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 26</td>
    <td align="right">    0.221630</td>
    <td align="right">    0.221630</td>
    <td align="right">    0.221630</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 35</td>
    <td align="right">    0.230748</td>
    <td align="right">    0.230748</td>
    <td align="right">    0.230748</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 27</td>
    <td align="right">    0.284700</td>
    <td align="right">    0.284700</td>
    <td align="right">    0.284700</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 20</td>
    <td align="right">    0.088938</td>
    <td align="right">    0.088938</td>
    <td align="right">    0.088938</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 12</td>
    <td align="right">    0.223548</td>
    <td align="right">    0.223548</td>
    <td align="right">    0.223548</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 22</td>
    <td align="right">    0.471180</td>
    <td align="right">    0.471180</td>
    <td align="right">    0.471180</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 21</td>
    <td align="right">    0.445882</td>
    <td align="right">    0.445882</td>
    <td align="right">    0.445882</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 14</td>
    <td align="right">    0.092883</td>
    <td align="right">    0.092883</td>
    <td align="right">    0.092883</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 28</td>
    <td align="right">    0.286936</td>
    <td align="right">    0.286936</td>
    <td align="right">    0.286936</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 15</td>
    <td align="right">    0.235615</td>
    <td align="right">    0.235615</td>
    <td align="right">    0.235615</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 7</td>
    <td align="right">    0.201095</td>
    <td align="right">    0.201095</td>
    <td align="right">    0.201095</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 8</td>
    <td align="right">    0.236484</td>
    <td align="right">    0.236484</td>
    <td align="right">    0.236484</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">    0.088965</td>
    <td align="right">     1472.69</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 9</td>
    <td align="right">    0.225733</td>
    <td align="right">     3736.68</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 47</td>
    <td align="right">    0.247498</td>
    <td align="right">     4096.97</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 37</td>
    <td align="right">    0.251643</td>
    <td align="right">     4165.59</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 43</td>
    <td align="right">    0.200048</td>
    <td align="right">     3311.50</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 44</td>
    <td align="right">    0.080246</td>
    <td align="right">     1328.35</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 61</td>
    <td align="right">    0.227128</td>
    <td align="right">     3759.78</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 65</td>
    <td align="right">    0.211175</td>
    <td align="right">     3495.70</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 58</td>
    <td align="right">    0.205967</td>
    <td align="right">     3409.48</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 56</td>
    <td align="right">    0.250810</td>
    <td align="right">     4151.80</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 59</td>
    <td align="right">    0.278617</td>
    <td align="right">     4612.10</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 3</td>
    <td align="right">    0.082023</td>
    <td align="right">     1357.77</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 67</td>
    <td align="right">    0.231234</td>
    <td align="right">     3827.74</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 38</td>
    <td align="right">    0.208516</td>
    <td align="right">     3451.69</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 60</td>
    <td align="right">    0.208891</td>
    <td align="right">     3457.88</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 39</td>
    <td align="right">    0.222424</td>
    <td align="right">     3681.90</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 48</td>
    <td align="right">    0.208837</td>
    <td align="right">     3457.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 64</td>
    <td align="right">    0.086563</td>
    <td align="right">     1432.92</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 46</td>
    <td align="right">    0.266838</td>
    <td align="right">     4417.11</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 51</td>
    <td align="right">    0.235072</td>
    <td align="right">     3891.28</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 45</td>
    <td align="right">    0.285825</td>
    <td align="right">     4731.41</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 55</td>
    <td align="right">    0.089062</td>
    <td align="right">     1474.30</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 4</td>
    <td align="right">    0.215938</td>
    <td align="right">     3574.53</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 40</td>
    <td align="right">    0.231848</td>
    <td align="right">     3837.91</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 57</td>
    <td align="right">    0.236596</td>
    <td align="right">     3916.51</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 62</td>
    <td align="right">    0.268540</td>
    <td align="right">     4445.29</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 63</td>
    <td align="right">    0.208966</td>
    <td align="right">     3459.12</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 41</td>
    <td align="right">    0.223335</td>
    <td align="right">     3696.99</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 49</td>
    <td align="right">    0.231660</td>
    <td align="right">     3834.80</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 50</td>
    <td align="right">    0.223135</td>
    <td align="right">     3693.68</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 66</td>
    <td align="right">    0.089046</td>
    <td align="right">     1474.02</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 52</td>
    <td align="right">    0.089093</td>
    <td align="right">     1474.80</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 42</td>
    <td align="right">    0.268453</td>
    <td align="right">     4443.86</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">    0.938068</td>
    <td align="right">    15528.35</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 53</td>
    <td align="right">    0.285871</td>
    <td align="right">     4732.17</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 36</td>
    <td align="right">    0.208760</td>
    <td align="right">     3455.72</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 54</td>
    <td align="right">    0.089125</td>
    <td align="right">     1475.33</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 71</td>
    <td align="right">    0.236210</td>
    <td align="right">     3910.12</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 72</td>
    <td align="right">    0.231436</td>
    <td align="right">     3831.10</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 73</td>
    <td align="right">    0.268263</td>
    <td align="right">     4440.71</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 74</td>
    <td align="right">    0.222862</td>
    <td align="right">     3689.17</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 69</td>
    <td align="right">    0.285651</td>
    <td align="right">     4728.53</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 70</td>
    <td align="right">    0.268085</td>
    <td align="right">     4437.76</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 68</td>
    <td align="right">    0.208286</td>
    <td align="right">     3447.87</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 5</td>
    <td align="right">    0.208483</td>
    <td align="right">     3451.13</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 75</td>
    <td align="right">    0.235940</td>
    <td align="right">     3905.64</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 77</td>
    <td align="right">    0.231232</td>
    <td align="right">     3827.70</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 76</td>
    <td align="right">    0.222601</td>
    <td align="right">     3684.84</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 78</td>
    <td align="right">    0.285437</td>
    <td align="right">     4724.99</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 19</td>
    <td align="right">    0.089002</td>
    <td align="right">     1473.30</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 30</td>
    <td align="right">    0.267931</td>
    <td align="right">     4435.21</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 32</td>
    <td align="right">    0.208076</td>
    <td align="right">     3444.39</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 23</td>
    <td align="right">    0.222357</td>
    <td align="right">     3680.81</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 33</td>
    <td align="right">    0.285244</td>
    <td align="right">     4721.80</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 16</td>
    <td align="right">    0.235701</td>
    <td align="right">     3901.68</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 6</td>
    <td align="right">    0.241292</td>
    <td align="right">     3994.24</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 25</td>
    <td align="right">    0.231047</td>
    <td align="right">     3824.64</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 34</td>
    <td align="right">    0.267855</td>
    <td align="right">     4433.95</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 13</td>
    <td align="right">    0.222100</td>
    <td align="right">     3676.55</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 29</td>
    <td align="right">    0.235598</td>
    <td align="right">     3899.98</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 17</td>
    <td align="right">    0.207867</td>
    <td align="right">     3440.94</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 10</td>
    <td align="right">    0.235832</td>
    <td align="right">     3903.85</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 11</td>
    <td align="right">    0.285026</td>
    <td align="right">     4718.20</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 18</td>
    <td align="right">    0.230861</td>
    <td align="right">     3821.57</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 31</td>
    <td align="right">    0.269586</td>
    <td align="right">     4462.61</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 24</td>
    <td align="right">    0.207550</td>
    <td align="right">     3435.69</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 2</td>
    <td align="right">    0.193872</td>
    <td align="right">     3209.27</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 26</td>
    <td align="right">    0.221630</td>
    <td align="right">     3668.76</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 35</td>
    <td align="right">    0.230748</td>
    <td align="right">     3819.69</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 27</td>
    <td align="right">    0.284700</td>
    <td align="right">     4712.80</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 20</td>
    <td align="right">    0.088938</td>
    <td align="right">     1472.23</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 12</td>
    <td align="right">    0.223548</td>
    <td align="right">     3700.51</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 22</td>
    <td align="right">    0.471180</td>
    <td align="right">     7799.71</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 21</td>
    <td align="right">    0.445882</td>
    <td align="right">     7380.92</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 14</td>
    <td align="right">    0.092883</td>
    <td align="right">     1537.54</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 28</td>
    <td align="right">    0.286936</td>
    <td align="right">     4749.81</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 15</td>
    <td align="right">    0.235615</td>
    <td align="right">     3900.26</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 7</td>
    <td align="right">    0.201095</td>
    <td align="right">     3328.83</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 8</td>
    <td align="right">    0.236484</td>
    <td align="right">     3914.65</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL</td>
    <td align="right">     1979.28</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 9</td>
    <td align="right">     2244.38</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 47</td>
    <td align="right">     4478.28</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 37</td>
    <td align="right">     4556.05</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 43</td>
    <td align="right">     4378.15</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 44</td>
    <td align="right">     1864.76</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 61</td>
    <td align="right">     2219.37</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 65</td>
    <td align="right">     4531.45</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 58</td>
    <td align="right">     2280.79</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 56</td>
    <td align="right">     4489.65</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 59</td>
    <td align="right">     4591.96</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 3</td>
    <td align="right">     1906.04</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 67</td>
    <td align="right">     2248.57</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 38</td>
    <td align="right">     2372.37</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 60</td>
    <td align="right">     2307.30</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 39</td>
    <td align="right">     4630.58</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 48</td>
    <td align="right">     2468.54</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 64</td>
    <td align="right">     1905.36</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 46</td>
    <td align="right">     4659.40</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 51</td>
    <td align="right">     4476.13</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 45</td>
    <td align="right">     4648.86</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 55</td>
    <td align="right">     1923.00</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 4</td>
    <td align="right">     4543.60</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 40</td>
    <td align="right">     2274.95</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 57</td>
    <td align="right">     4529.70</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 62</td>
    <td align="right">     4710.18</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 63</td>
    <td align="right">     2331.93</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 41</td>
    <td align="right">     4678.72</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 49</td>
    <td align="right">     2297.61</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 50</td>
    <td align="right">     4719.01</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 66</td>
    <td align="right">     1958.23</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 52</td>
    <td align="right">     1947.72</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 42</td>
    <td align="right">     4752.54</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 1</td>
    <td align="right">    21804.71</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 53</td>
    <td align="right">     4692.52</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 36</td>
    <td align="right">     2353.28</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 54</td>
    <td align="right">     1936.16</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 71</td>
    <td align="right">     4606.96</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 72</td>
    <td align="right">     2317.73</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 73</td>
    <td align="right">     4790.24</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 74</td>
    <td align="right">     4755.01</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 69</td>
    <td align="right">     4731.08</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 70</td>
    <td align="right">     4824.67</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 68</td>
    <td align="right">     2389.80</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 5</td>
    <td align="right">     4468.87</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 75</td>
    <td align="right">     4640.08</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 77</td>
    <td align="right">     2336.02</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 76</td>
    <td align="right">     4787.90</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 78</td>
    <td align="right">     4766.10</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 19</td>
    <td align="right">     1968.10</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 30</td>
    <td align="right">     4857.47</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 32</td>
    <td align="right">     2406.08</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 23</td>
    <td align="right">     4818.35</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 33</td>
    <td align="right">     4798.38</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 16</td>
    <td align="right">     4671.58</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 6</td>
    <td align="right">     4411.61</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 25</td>
    <td align="right">     2353.00</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 34</td>
    <td align="right">     4900.80</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 13</td>
    <td align="right">     4846.41</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 29</td>
    <td align="right">     4712.56</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 17</td>
    <td align="right">     2422.38</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 10</td>
    <td align="right">     4905.91</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 11</td>
    <td align="right">     4828.03</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 18</td>
    <td align="right">     2369.93</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 31</td>
    <td align="right">     5109.27</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 24</td>
    <td align="right">     2444.51</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 2</td>
    <td align="right">     4305.47</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 26</td>
    <td align="right">     4865.31</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 35</td>
    <td align="right">     2392.81</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 27</td>
    <td align="right">     4848.43</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 20</td>
    <td align="right">     2006.89</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 12</td>
    <td align="right">     4901.17</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 22</td>
    <td align="right">    10965.86</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 21</td>
    <td align="right">    10377.17</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 14</td>
    <td align="right">     2126.83</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 28</td>
    <td align="right">     4870.16</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 15</td>
    <td align="right">     2419.10</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 7</td>
    <td align="right">     2312.50</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 8</td>
    <td align="right">     4570.67</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">    0.088965</td>
    <td align="right">       37.07</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 9</td>
    <td align="right">    0.225733</td>
    <td align="right">       94.06</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 47</td>
    <td align="right">    0.247498</td>
    <td align="right">      103.12</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 37</td>
    <td align="right">    0.251643</td>
    <td align="right">      104.85</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 43</td>
    <td align="right">    0.200048</td>
    <td align="right">       83.35</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 44</td>
    <td align="right">    0.080246</td>
    <td align="right">       33.44</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 61</td>
    <td align="right">    0.227128</td>
    <td align="right">       94.64</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 65</td>
    <td align="right">    0.211175</td>
    <td align="right">       87.99</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 58</td>
    <td align="right">    0.205967</td>
    <td align="right">       85.82</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 56</td>
    <td align="right">    0.250810</td>
    <td align="right">      104.50</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 59</td>
    <td align="right">    0.278617</td>
    <td align="right">      116.09</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 3</td>
    <td align="right">    0.082023</td>
    <td align="right">       34.18</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 67</td>
    <td align="right">    0.231234</td>
    <td align="right">       96.35</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 38</td>
    <td align="right">    0.208516</td>
    <td align="right">       86.88</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 60</td>
    <td align="right">    0.208891</td>
    <td align="right">       87.04</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 39</td>
    <td align="right">    0.222424</td>
    <td align="right">       92.68</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 48</td>
    <td align="right">    0.208837</td>
    <td align="right">       87.02</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 64</td>
    <td align="right">    0.086563</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 46</td>
    <td align="right">    0.266838</td>
    <td align="right">      111.18</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 51</td>
    <td align="right">    0.235072</td>
    <td align="right">       97.95</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 45</td>
    <td align="right">    0.285825</td>
    <td align="right">      119.09</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 55</td>
    <td align="right">    0.089062</td>
    <td align="right">       37.11</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 4</td>
    <td align="right">    0.215938</td>
    <td align="right">       89.97</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 40</td>
    <td align="right">    0.231848</td>
    <td align="right">       96.60</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 57</td>
    <td align="right">    0.236596</td>
    <td align="right">       98.58</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 62</td>
    <td align="right">    0.268540</td>
    <td align="right">      111.89</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 63</td>
    <td align="right">    0.208966</td>
    <td align="right">       87.07</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 41</td>
    <td align="right">    0.223335</td>
    <td align="right">       93.06</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 49</td>
    <td align="right">    0.231660</td>
    <td align="right">       96.53</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 50</td>
    <td align="right">    0.223135</td>
    <td align="right">       92.97</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 66</td>
    <td align="right">    0.089046</td>
    <td align="right">       37.10</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 52</td>
    <td align="right">    0.089093</td>
    <td align="right">       37.12</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 42</td>
    <td align="right">    0.268453</td>
    <td align="right">      111.86</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">    0.938068</td>
    <td align="right">      390.86</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 53</td>
    <td align="right">    0.285871</td>
    <td align="right">      119.11</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 36</td>
    <td align="right">    0.208760</td>
    <td align="right">       86.98</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 54</td>
    <td align="right">    0.089125</td>
    <td align="right">       37.14</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 71</td>
    <td align="right">    0.236210</td>
    <td align="right">       98.42</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 72</td>
    <td align="right">    0.231436</td>
    <td align="right">       96.43</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 73</td>
    <td align="right">    0.268263</td>
    <td align="right">      111.78</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 74</td>
    <td align="right">    0.222862</td>
    <td align="right">       92.86</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 69</td>
    <td align="right">    0.285651</td>
    <td align="right">      119.02</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 70</td>
    <td align="right">    0.268085</td>
    <td align="right">      111.70</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 68</td>
    <td align="right">    0.208286</td>
    <td align="right">       86.79</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 5</td>
    <td align="right">    0.208483</td>
    <td align="right">       86.87</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 75</td>
    <td align="right">    0.235940</td>
    <td align="right">       98.31</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 77</td>
    <td align="right">    0.231232</td>
    <td align="right">       96.35</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 76</td>
    <td align="right">    0.222601</td>
    <td align="right">       92.75</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 78</td>
    <td align="right">    0.285437</td>
    <td align="right">      118.93</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 19</td>
    <td align="right">    0.089002</td>
    <td align="right">       37.08</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 30</td>
    <td align="right">    0.267931</td>
    <td align="right">      111.64</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 32</td>
    <td align="right">    0.208076</td>
    <td align="right">       86.70</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 23</td>
    <td align="right">    0.222357</td>
    <td align="right">       92.65</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 33</td>
    <td align="right">    0.285244</td>
    <td align="right">      118.85</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 16</td>
    <td align="right">    0.235701</td>
    <td align="right">       98.21</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 6</td>
    <td align="right">    0.241292</td>
    <td align="right">      100.54</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 25</td>
    <td align="right">    0.231047</td>
    <td align="right">       96.27</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 34</td>
    <td align="right">    0.267855</td>
    <td align="right">      111.61</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 13</td>
    <td align="right">    0.222100</td>
    <td align="right">       92.54</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 29</td>
    <td align="right">    0.235598</td>
    <td align="right">       98.17</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 17</td>
    <td align="right">    0.207867</td>
    <td align="right">       86.61</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 10</td>
    <td align="right">    0.235832</td>
    <td align="right">       98.26</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 11</td>
    <td align="right">    0.285026</td>
    <td align="right">      118.76</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 18</td>
    <td align="right">    0.230861</td>
    <td align="right">       96.19</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 31</td>
    <td align="right">    0.269586</td>
    <td align="right">      112.33</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 24</td>
    <td align="right">    0.207550</td>
    <td align="right">       86.48</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 2</td>
    <td align="right">    0.193872</td>
    <td align="right">       80.78</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 26</td>
    <td align="right">    0.221630</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 35</td>
    <td align="right">    0.230748</td>
    <td align="right">       96.14</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 27</td>
    <td align="right">    0.284700</td>
    <td align="right">      118.63</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 20</td>
    <td align="right">    0.088938</td>
    <td align="right">       37.06</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 12</td>
    <td align="right">    0.223548</td>
    <td align="right">       93.14</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 22</td>
    <td align="right">    0.471180</td>
    <td align="right">      196.33</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 21</td>
    <td align="right">    0.445882</td>
    <td align="right">      185.78</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 14</td>
    <td align="right">    0.092883</td>
    <td align="right">       38.70</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 28</td>
    <td align="right">    0.286936</td>
    <td align="right">      119.56</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 15</td>
    <td align="right">    0.235615</td>
    <td align="right">       98.17</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 7</td>
    <td align="right">    0.201095</td>
    <td align="right">       83.79</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 8</td>
    <td align="right">    0.236484</td>
    <td align="right">       98.53</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    17:02:34</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SURFACE 420 | SURFACE 72 | SURFACE 81 | SURFACE 106 | SURFACE 117 | SURFACE 26 | SURFACE 144 | SURFACE 157 | SURFACE 163 | SURFACE 172 | SURFACE 185 | SURFACE 304 | SURFACE 270 | SURFACE 3 | SURFACE 227 | SURFACE 242 | SURFACE 261 | SURFACE 295 | SURFACE 323 | SURFACE 341 | SURFACE 350 | SURFACE 375 | SURFACE 381 | SURFACE 17 | SURFACE 405 | SURFACE 445 | SURFACE 427 | SURFACE 33 | SURFACE 469 | SURFACE 478 | SURFACE 497 | SURFACE 512 | SURFACE 519 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 2</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 3</td>
    <td align="right">SURFACE 420 | SURFACE 117 | SURFACE 144 | SURFACE 157 | SURFACE 163 | SURFACE 172 | SURFACE 185 | SURFACE 304 | SURFACE 270 | SURFACE 227 | SURFACE 242 | SURFACE 261 | SURFACE 295 | SURFACE 323 | SURFACE 341 | SURFACE 350 | SURFACE 375 | SURFACE 381 | SURFACE 405 | SURFACE 445 | SURFACE 427 | SURFACE 469 | SURFACE 478 | SURFACE 497 | SURFACE 512 | SURFACE 519 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">SURFACE 117 | SURFACE 144 | SURFACE 157 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SURFACE 420 | SURFACE 72 | SURFACE 81 | SURFACE 106 | SURFACE 117 | SURFACE 26 | SURFACE 144 | SURFACE 157 | SURFACE 163 | SURFACE 172 | SURFACE 185 | SURFACE 304 | SURFACE 270 | SURFACE 3 | SURFACE 227 | SURFACE 242 | SURFACE 261 | SURFACE 295 | SURFACE 323 | SURFACE 341 | SURFACE 350 | SURFACE 375 | SURFACE 381 | SURFACE 17 | SURFACE 405 | SURFACE 445 | SURFACE 427 | SURFACE 33 | SURFACE 469 | SURFACE 478 | SURFACE 497 | SURFACE 512 | SURFACE 519 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SURFACE 420 | SURFACE 72 | SURFACE 81 | SURFACE 106 | SURFACE 117 | SURFACE 26 | SURFACE 144 | SURFACE 157 | SURFACE 163 | SURFACE 172 | SURFACE 185 | SURFACE 304 | SURFACE 270 | SURFACE 3 | SURFACE 227 | SURFACE 242 | SURFACE 261 | SURFACE 295 | SURFACE 323 | SURFACE 341 | SURFACE 350 | SURFACE 375 | SURFACE 381 | SURFACE 17 | SURFACE 405 | SURFACE 445 | SURFACE 427 | SURFACE 33 | SURFACE 469 | SURFACE 478 | SURFACE 497 | SURFACE 512 | SURFACE 519 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 9 | SURFACE 420 | SURFACE 72 | SURFACE 81 | SURFACE 106 | SURFACE 117 | SURFACE 26 | SURFACE 144 | SURFACE 157 | SURFACE 163 | SURFACE 172 | SURFACE 185 | SURFACE 304 | SURFACE 270 | SURFACE 3 | SURFACE 227 | SURFACE 242 | SURFACE 261 | SURFACE 295 | SURFACE 323 | SURFACE 341 | SURFACE 350 | SURFACE 375 | SURFACE 381 | SURFACE 17 | SURFACE 405 | SURFACE 445 | SURFACE 427 | SURFACE 33 | SURFACE 469 | SURFACE 478 | SURFACE 497 | SURFACE 512 | SURFACE 519 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 10</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 10</td>
    <td align="right">Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 11</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SURFACE 421 | SURFACE 51 | SURFACE 65 | SURFACE 82 | SURFACE 94 | SURFACE 22 | SURFACE 135 | SURFACE 145 | SURFACE 150 | SURFACE 173 | SURFACE 10 | SURFACE 190 | SURFACE 203 | SURFACE 215 | SURFACE 305 | SURFACE 271 | SURFACE 220 | SURFACE 5 | SURFACE 243 | SURFACE 282 | SURFACE 289 | SURFACE 310 | SURFACE 57 | SURFACE 335 | SURFACE 351 | SURFACE 356 | SURFACE 369 | SURFACE 392 | SURFACE 399 | SURFACE 438 | SURFACE 457 | SURFACE 479 | SURFACE 485 | SURFACE 490 | SURFACE 513 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 12</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SURFACE 421 | SURFACE 51 | SURFACE 65 | SURFACE 82 | SURFACE 94 | SURFACE 22 | SURFACE 135 | SURFACE 145 | SURFACE 150 | SURFACE 173 | SURFACE 10 | SURFACE 190 | SURFACE 203 | SURFACE 215 | SURFACE 305 | SURFACE 271 | SURFACE 220 | SURFACE 5 | SURFACE 243 | SURFACE 282 | SURFACE 289 | SURFACE 310 | SURFACE 57 | SURFACE 335 | SURFACE 351 | SURFACE 356 | SURFACE 369 | SURFACE 392 | SURFACE 399 | SURFACE 438 | SURFACE 457 | SURFACE 479 | SURFACE 485 | SURFACE 490 | SURFACE 513 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 7</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SURFACE 421 | SURFACE 51 | SURFACE 65 | SURFACE 82 | SURFACE 94 | SURFACE 22 | SURFACE 135 | SURFACE 145 | SURFACE 150 | SURFACE 173 | SURFACE 10 | SURFACE 190 | SURFACE 203 | SURFACE 215 | SURFACE 305 | SURFACE 271 | SURFACE 220 | SURFACE 5 | SURFACE 243 | SURFACE 282 | SURFACE 289 | SURFACE 310 | SURFACE 57 | SURFACE 335 | SURFACE 351 | SURFACE 356 | SURFACE 369 | SURFACE 392 | SURFACE 399 | SURFACE 438 | SURFACE 457 | SURFACE 479 | SURFACE 485 | SURFACE 490 | SURFACE 513 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 8</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 9 | SURFACE 421 | SURFACE 51 | SURFACE 65 | SURFACE 82 | SURFACE 94 | SURFACE 22 | SURFACE 135 | SURFACE 145 | SURFACE 150 | SURFACE 173 | SURFACE 10 | SURFACE 190 | SURFACE 203 | SURFACE 215 | SURFACE 305 | SURFACE 271 | SURFACE 220 | SURFACE 5 | SURFACE 243 | SURFACE 282 | SURFACE 289 | SURFACE 310 | SURFACE 57 | SURFACE 335 | SURFACE 351 | SURFACE 356 | SURFACE 369 | SURFACE 392 | SURFACE 399 | SURFACE 438 | SURFACE 457 | SURFACE 479 | SURFACE 485 | SURFACE 490 | SURFACE 513 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 9</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 421 | SURFACE 65 | SURFACE 82 | SURFACE 94 | SURFACE 135 | SURFACE 145 | SURFACE 150 | SURFACE 173 | SURFACE 190 | SURFACE 203 | SURFACE 215 | SURFACE 305 | SURFACE 271 | SURFACE 220 | SURFACE 243 | SURFACE 282 | SURFACE 289 | SURFACE 310 | SURFACE 335 | SURFACE 351 | SURFACE 356 | SURFACE 369 | SURFACE 392 | SURFACE 399 | SURFACE 438 | SURFACE 457 | SURFACE 479 | SURFACE 485 | SURFACE 490 | SURFACE 513 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 9</td>
    <td align="right">SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 65 | SURFACE 82 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 420</td>
    <td align="right">SUB SURFACE 286 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 421</td>
    <td align="right">SUB SURFACE 285 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SUB SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">SUB SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">SUB SURFACE 58 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SUB SURFACE 61 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">SUB SURFACE 62 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SUB SURFACE 66 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SUB SURFACE 70 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SUB SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">SUB SURFACE 74 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SUB SURFACE 73 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SUB SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 253</td>
    <td align="right">SUB SURFACE 170 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">SUB SURFACE 82 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">SUB SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SUB SURFACE 86 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 501</td>
    <td align="right">SUB SURFACE 342 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">SUB SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SUB SURFACE 93 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">SUB SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SUB SURFACE 98 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">SUB SURFACE 101 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SUB SURFACE 102 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">SUB SURFACE 106 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SUB SURFACE 105 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">SUB SURFACE 114 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">SUB SURFACE 113 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">SUB SURFACE 118 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">SUB SURFACE 121 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">SUB SURFACE 122 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">SUB SURFACE 125 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">SUB SURFACE 126 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">SUB SURFACE 130 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">SUB SURFACE 133 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">SUB SURFACE 134 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">SUB SURFACE 138 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212</td>
    <td align="right">SUB SURFACE 141 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">SUB SURFACE 142 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 304</td>
    <td align="right">SUB SURFACE 206 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 305</td>
    <td align="right">SUB SURFACE 205 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 270</td>
    <td align="right">SUB SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 271</td>
    <td align="right">SUB SURFACE 181 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">SUB SURFACE 145 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 220</td>
    <td align="right">SUB SURFACE 146 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 225</td>
    <td align="right">SUB SURFACE 150 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 227</td>
    <td align="right">SUB SURFACE 149 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 231</td>
    <td align="right">SUB SURFACE 154 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">SUB SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 243</td>
    <td align="right">SUB SURFACE 161 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 259</td>
    <td align="right">SUB SURFACE 173 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">SUB SURFACE 174 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 274</td>
    <td align="right">SUB SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 280</td>
    <td align="right">SUB SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 282</td>
    <td align="right">SUB SURFACE 190 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 286</td>
    <td align="right">SUB SURFACE 193 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 289</td>
    <td align="right">SUB SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 293</td>
    <td align="right">SUB SURFACE 198 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 295</td>
    <td align="right">SUB SURFACE 197 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 308</td>
    <td align="right">SUB SURFACE 209 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 310</td>
    <td align="right">SUB SURFACE 210 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 315</td>
    <td align="right">SUB SURFACE 214 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 321</td>
    <td align="right">SUB SURFACE 217 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 323</td>
    <td align="right">SUB SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 326</td>
    <td align="right">SUB SURFACE 222 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 332</td>
    <td align="right">SUB SURFACE 225 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 335</td>
    <td align="right">SUB SURFACE 226 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 339</td>
    <td align="right">SUB SURFACE 230 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 341</td>
    <td align="right">SUB SURFACE 229 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 350</td>
    <td align="right">SUB SURFACE 238 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 351</td>
    <td align="right">SUB SURFACE 237 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 354</td>
    <td align="right">SUB SURFACE 241 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 356</td>
    <td align="right">SUB SURFACE 242 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 361</td>
    <td align="right">SUB SURFACE 246 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 366</td>
    <td align="right">SUB SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 369</td>
    <td align="right">SUB SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 373</td>
    <td align="right">SUB SURFACE 254 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 375</td>
    <td align="right">SUB SURFACE 253 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 379</td>
    <td align="right">SUB SURFACE 257 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 381</td>
    <td align="right">SUB SURFACE 258 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 384</td>
    <td align="right">SUB SURFACE 262 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 390</td>
    <td align="right">SUB SURFACE 265 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 392</td>
    <td align="right">SUB SURFACE 266 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 396</td>
    <td align="right">SUB SURFACE 269 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 399</td>
    <td align="right">SUB SURFACE 270 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 403</td>
    <td align="right">SUB SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 405</td>
    <td align="right">SUB SURFACE 274 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 409</td>
    <td align="right">SUB SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 443</td>
    <td align="right">SUB SURFACE 301 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 445</td>
    <td align="right">SUB SURFACE 302 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 425</td>
    <td align="right">SUB SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 427</td>
    <td align="right">SUB SURFACE 289 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 430</td>
    <td align="right">SUB SURFACE 294 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 436</td>
    <td align="right">SUB SURFACE 297 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 438</td>
    <td align="right">SUB SURFACE 298 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 449</td>
    <td align="right">SUB SURFACE 306 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 454</td>
    <td align="right">SUB SURFACE 309 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 457</td>
    <td align="right">SUB SURFACE 310 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 460</td>
    <td align="right">SUB SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 467</td>
    <td align="right">SUB SURFACE 318 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 469</td>
    <td align="right">SUB SURFACE 317 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 478</td>
    <td align="right">SUB SURFACE 326 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 479</td>
    <td align="right">SUB SURFACE 325 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 482</td>
    <td align="right">SUB SURFACE 329 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 485</td>
    <td align="right">SUB SURFACE 330 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 488</td>
    <td align="right">SUB SURFACE 333 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 490</td>
    <td align="right">SUB SURFACE 334 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 495</td>
    <td align="right">SUB SURFACE 337 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 497</td>
    <td align="right">SUB SURFACE 338 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 512</td>
    <td align="right">SUB SURFACE 350 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 513</td>
    <td align="right">SUB SURFACE 349 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 517</td>
    <td align="right">SUB SURFACE 354 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 519</td>
    <td align="right">SUB SURFACE 353 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 522</td>
    <td align="right">SUB SURFACE 358 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 247</td>
    <td align="right">SUB SURFACE 165 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 249</td>
    <td align="right">SUB SURFACE 166 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    17:02:34</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    17:02:34</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-5.25</td>
    <td align="right">-6.52</td>
    <td align="right">-4.28</td>
    <td align="right">-0.76</td>
    <td align="right">8.43</td>
    <td align="right">15.52</td>
    <td align="right">20.30</td>
    <td align="right">21.76</td>
    <td align="right">19.28</td>
    <td align="right">13.77</td>
    <td align="right">6.41</td>
    <td align="right">-0.41</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.74</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AnalyticalSolution</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">24</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">79</td>
    <td align="right">962</td>
    <td align="right">358</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">22.00</td>
    <td align="right">27.43</td>
    <td align="right">8.00</td>
    <td align="right">11.00</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">22.00</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">134.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">44.00</td>
    <td align="right">12.19</td>
    <td align="right">8.53</td>
    <td align="right">3.66</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">3.05</td>
    <td align="right">3.50</td>
    <td align="right">10.88</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">14.50</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">22.10</td>
    <td align="right">15.47</td>
    <td align="right">6.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">3.05</td>
    <td align="right">3.50</td>
    <td align="right">18.25</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">6.10</td>
    <td align="right">3.50</td>
    <td align="right">18.25</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">6.10</td>
    <td align="right">12.50</td>
    <td align="right">3.50</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">149.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.00</td>
    <td align="right">42.67</td>
    <td align="right">29.87</td>
    <td align="right">12.80</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">22.00</td>
    <td align="right">6.10</td>
    <td align="right">8.00</td>
    <td align="right">11.00</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">22.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">134.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">44.00</td>
    <td align="right">12.19</td>
    <td align="right">8.53</td>
    <td align="right">3.66</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">6.10</td>
    <td align="right">3.50</td>
    <td align="right">10.88</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">14.50</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">22.10</td>
    <td align="right">15.47</td>
    <td align="right">6.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">0.0</td>
    <td align="right">9.00</td>
    <td align="right">14.50</td>
    <td align="right">6.10</td>
    <td align="right">12.50</td>
    <td align="right">18.25</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">6.10</td>
    <td align="right">12.50</td>
    <td align="right">10.75</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">22.86</td>
    <td align="right">16.00</td>
    <td align="right">6.86</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">6.10</td>
    <td align="right">3.50</td>
    <td align="right">3.63</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">43.43</td>
    <td align="right">30.40</td>
    <td align="right">13.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">9.14</td>
    <td align="right">3.50</td>
    <td align="right">3.63</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">43.43</td>
    <td align="right">30.40</td>
    <td align="right">13.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">22.00</td>
    <td align="right">3.05</td>
    <td align="right">8.00</td>
    <td align="right">11.00</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">22.00</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">134.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">44.00</td>
    <td align="right">12.19</td>
    <td align="right">8.53</td>
    <td align="right">3.66</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">9.14</td>
    <td align="right">3.50</td>
    <td align="right">10.88</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">14.50</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">22.10</td>
    <td align="right">15.47</td>
    <td align="right">6.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">18.29</td>
    <td align="right">12.50</td>
    <td align="right">10.75</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">22.86</td>
    <td align="right">16.00</td>
    <td align="right">6.86</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">9.14</td>
    <td align="right">12.50</td>
    <td align="right">10.75</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">22.86</td>
    <td align="right">16.00</td>
    <td align="right">6.86</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">0.0</td>
    <td align="right">9.00</td>
    <td align="right">14.50</td>
    <td align="right">9.14</td>
    <td align="right">12.50</td>
    <td align="right">18.25</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">33.53</td>
    <td align="right">12.50</td>
    <td align="right">10.75</td>
    <td align="right">35.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">33.53</td>
    <td align="right">36.58</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">22.86</td>
    <td align="right">16.00</td>
    <td align="right">6.86</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">22.00</td>
    <td align="right">9.14</td>
    <td align="right">8.00</td>
    <td align="right">11.00</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">22.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">134.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">44.00</td>
    <td align="right">12.19</td>
    <td align="right">8.53</td>
    <td align="right">3.66</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">9.14</td>
    <td align="right">3.50</td>
    <td align="right">18.25</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">9.14</td>
    <td align="right">12.50</td>
    <td align="right">3.50</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">149.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.00</td>
    <td align="right">42.67</td>
    <td align="right">29.87</td>
    <td align="right">12.80</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">12.19</td>
    <td align="right">3.50</td>
    <td align="right">3.63</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">43.43</td>
    <td align="right">30.40</td>
    <td align="right">13.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">22.00</td>
    <td align="right">12.19</td>
    <td align="right">8.00</td>
    <td align="right">11.00</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">22.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">134.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">44.00</td>
    <td align="right">12.19</td>
    <td align="right">8.53</td>
    <td align="right">3.66</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">0.00</td>
    <td align="right">12.50</td>
    <td align="right">18.25</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">12.19</td>
    <td align="right">3.50</td>
    <td align="right">10.88</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">14.50</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">22.10</td>
    <td align="right">15.47</td>
    <td align="right">6.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">12.19</td>
    <td align="right">12.50</td>
    <td align="right">3.50</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">149.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.00</td>
    <td align="right">42.67</td>
    <td align="right">29.87</td>
    <td align="right">12.80</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">12.19</td>
    <td align="right">3.50</td>
    <td align="right">18.25</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">12.19</td>
    <td align="right">12.50</td>
    <td align="right">10.75</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">22.86</td>
    <td align="right">16.00</td>
    <td align="right">6.86</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">0.0</td>
    <td align="right">9.00</td>
    <td align="right">14.50</td>
    <td align="right">12.19</td>
    <td align="right">12.50</td>
    <td align="right">18.25</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">15.24</td>
    <td align="right">3.50</td>
    <td align="right">10.88</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">14.50</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">22.10</td>
    <td align="right">15.47</td>
    <td align="right">6.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">0.0</td>
    <td align="right">9.00</td>
    <td align="right">14.50</td>
    <td align="right">15.24</td>
    <td align="right">12.50</td>
    <td align="right">18.25</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">22.00</td>
    <td align="right">21.34</td>
    <td align="right">8.00</td>
    <td align="right">11.00</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">22.00</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">134.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">44.00</td>
    <td align="right">12.19</td>
    <td align="right">8.53</td>
    <td align="right">3.66</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">22.00</td>
    <td align="right">18.29</td>
    <td align="right">8.00</td>
    <td align="right">11.00</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">22.00</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">134.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">44.00</td>
    <td align="right">12.19</td>
    <td align="right">8.53</td>
    <td align="right">3.66</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">15.24</td>
    <td align="right">3.50</td>
    <td align="right">18.25</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">0.00</td>
    <td align="right">7.64</td>
    <td align="right">10.77</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">0.00</td>
    <td align="right">22.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">912.88</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">299.50</td>
    <td align="right">187.45</td>
    <td align="right">131.22</td>
    <td align="right">56.24</td>
    <td align="right">13</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">15.24</td>
    <td align="right">3.50</td>
    <td align="right">3.63</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">43.43</td>
    <td align="right">30.40</td>
    <td align="right">13.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">15.24</td>
    <td align="right">12.50</td>
    <td align="right">10.75</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">22.86</td>
    <td align="right">16.00</td>
    <td align="right">6.86</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">22.00</td>
    <td align="right">15.24</td>
    <td align="right">8.00</td>
    <td align="right">11.00</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">22.00</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">134.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">44.00</td>
    <td align="right">12.19</td>
    <td align="right">8.53</td>
    <td align="right">3.66</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">18.29</td>
    <td align="right">12.50</td>
    <td align="right">3.50</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">149.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.00</td>
    <td align="right">42.67</td>
    <td align="right">29.87</td>
    <td align="right">12.80</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">18.29</td>
    <td align="right">3.50</td>
    <td align="right">10.88</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">14.50</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">22.10</td>
    <td align="right">15.47</td>
    <td align="right">6.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE 45</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">18.29</td>
    <td align="right">3.50</td>
    <td align="right">18.25</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE 46</td>
    <td align="right">0.0</td>
    <td align="right">9.00</td>
    <td align="right">14.50</td>
    <td align="right">18.29</td>
    <td align="right">12.50</td>
    <td align="right">18.25</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE 47</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">18.29</td>
    <td align="right">3.50</td>
    <td align="right">3.63</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">43.43</td>
    <td align="right">30.40</td>
    <td align="right">13.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE 48</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">21.34</td>
    <td align="right">3.50</td>
    <td align="right">18.25</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE 49</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">21.34</td>
    <td align="right">12.50</td>
    <td align="right">10.75</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">22.86</td>
    <td align="right">16.00</td>
    <td align="right">6.86</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">0.0</td>
    <td align="right">9.00</td>
    <td align="right">14.50</td>
    <td align="right">3.05</td>
    <td align="right">12.50</td>
    <td align="right">18.25</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE 50</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">21.34</td>
    <td align="right">12.50</td>
    <td align="right">3.50</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">149.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.00</td>
    <td align="right">42.67</td>
    <td align="right">29.87</td>
    <td align="right">12.80</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">21.34</td>
    <td align="right">3.50</td>
    <td align="right">10.88</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">14.50</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">22.10</td>
    <td align="right">15.47</td>
    <td align="right">6.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">0.0</td>
    <td align="right">9.00</td>
    <td align="right">14.50</td>
    <td align="right">21.34</td>
    <td align="right">12.50</td>
    <td align="right">18.25</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">21.34</td>
    <td align="right">3.50</td>
    <td align="right">3.63</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">43.43</td>
    <td align="right">30.40</td>
    <td align="right">13.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">22.00</td>
    <td align="right">24.38</td>
    <td align="right">8.00</td>
    <td align="right">11.00</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">22.00</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">134.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">44.00</td>
    <td align="right">12.19</td>
    <td align="right">8.53</td>
    <td align="right">3.66</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">24.38</td>
    <td align="right">3.50</td>
    <td align="right">18.25</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE 56</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">24.38</td>
    <td align="right">12.50</td>
    <td align="right">10.75</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">22.86</td>
    <td align="right">16.00</td>
    <td align="right">6.86</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE 57</td>
    <td align="right">0.0</td>
    <td align="right">9.00</td>
    <td align="right">14.50</td>
    <td align="right">24.38</td>
    <td align="right">12.50</td>
    <td align="right">18.25</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE 58</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">24.38</td>
    <td align="right">3.50</td>
    <td align="right">3.63</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">43.43</td>
    <td align="right">30.40</td>
    <td align="right">13.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE 59</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">24.38</td>
    <td align="right">12.50</td>
    <td align="right">3.50</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">149.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.00</td>
    <td align="right">42.67</td>
    <td align="right">29.87</td>
    <td align="right">12.80</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">3.05</td>
    <td align="right">3.50</td>
    <td align="right">3.63</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">43.43</td>
    <td align="right">30.40</td>
    <td align="right">13.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE 60</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">24.38</td>
    <td align="right">3.50</td>
    <td align="right">10.88</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">14.50</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">22.10</td>
    <td align="right">15.47</td>
    <td align="right">6.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE 61</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">27.43</td>
    <td align="right">3.50</td>
    <td align="right">18.25</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">THERMAL ZONE 62</td>
    <td align="right">0.0</td>
    <td align="right">9.00</td>
    <td align="right">14.50</td>
    <td align="right">27.43</td>
    <td align="right">12.50</td>
    <td align="right">18.25</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">THERMAL ZONE 63</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">27.43</td>
    <td align="right">12.50</td>
    <td align="right">3.50</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">149.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.00</td>
    <td align="right">42.67</td>
    <td align="right">29.87</td>
    <td align="right">12.80</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">THERMAL ZONE 64</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">27.43</td>
    <td align="right">12.50</td>
    <td align="right">10.75</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">22.86</td>
    <td align="right">16.00</td>
    <td align="right">6.86</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">THERMAL ZONE 65</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">30.48</td>
    <td align="right">12.50</td>
    <td align="right">3.50</td>
    <td align="right">32.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">30.48</td>
    <td align="right">33.53</td>
    <td align="right">3.05</td>
    <td align="right">149.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.00</td>
    <td align="right">42.67</td>
    <td align="right">29.87</td>
    <td align="right">12.80</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">THERMAL ZONE 66</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">27.43</td>
    <td align="right">3.50</td>
    <td align="right">3.63</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">43.43</td>
    <td align="right">30.40</td>
    <td align="right">13.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">THERMAL ZONE 67</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">27.43</td>
    <td align="right">3.50</td>
    <td align="right">10.88</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">14.50</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">22.10</td>
    <td align="right">15.47</td>
    <td align="right">6.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">THERMAL ZONE 68</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">30.48</td>
    <td align="right">3.50</td>
    <td align="right">18.25</td>
    <td align="right">32.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">30.48</td>
    <td align="right">33.53</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">THERMAL ZONE 69</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">30.48</td>
    <td align="right">12.50</td>
    <td align="right">10.75</td>
    <td align="right">32.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">30.48</td>
    <td align="right">33.53</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">22.86</td>
    <td align="right">16.00</td>
    <td align="right">6.86</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">3.05</td>
    <td align="right">12.50</td>
    <td align="right">3.50</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">149.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.00</td>
    <td align="right">42.67</td>
    <td align="right">29.87</td>
    <td align="right">12.80</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">THERMAL ZONE 70</td>
    <td align="right">0.0</td>
    <td align="right">9.00</td>
    <td align="right">14.50</td>
    <td align="right">30.48</td>
    <td align="right">12.50</td>
    <td align="right">18.25</td>
    <td align="right">32.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">30.48</td>
    <td align="right">33.53</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">THERMAL ZONE 71</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">30.48</td>
    <td align="right">3.50</td>
    <td align="right">10.88</td>
    <td align="right">32.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">14.50</td>
    <td align="right">30.48</td>
    <td align="right">33.53</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">22.10</td>
    <td align="right">15.47</td>
    <td align="right">6.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">THERMAL ZONE 72</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">30.48</td>
    <td align="right">3.50</td>
    <td align="right">3.63</td>
    <td align="right">32.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">30.48</td>
    <td align="right">33.53</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">43.43</td>
    <td align="right">30.40</td>
    <td align="right">13.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">THERMAL ZONE 73</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">22.00</td>
    <td align="right">30.48</td>
    <td align="right">8.00</td>
    <td align="right">11.00</td>
    <td align="right">32.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">22.00</td>
    <td align="right">30.48</td>
    <td align="right">33.53</td>
    <td align="right">3.05</td>
    <td align="right">134.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">44.00</td>
    <td align="right">12.19</td>
    <td align="right">8.53</td>
    <td align="right">3.66</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">THERMAL ZONE 74</td>
    <td align="right">0.0</td>
    <td align="right">9.00</td>
    <td align="right">14.50</td>
    <td align="right">33.53</td>
    <td align="right">12.50</td>
    <td align="right">18.25</td>
    <td align="right">35.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">33.53</td>
    <td align="right">36.58</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">THERMAL ZONE 75</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">33.53</td>
    <td align="right">3.50</td>
    <td align="right">18.25</td>
    <td align="right">35.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">14.50</td>
    <td align="right">22.00</td>
    <td align="right">33.53</td>
    <td align="right">36.58</td>
    <td align="right">3.05</td>
    <td align="right">160.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">52.50</td>
    <td align="right">44.20</td>
    <td align="right">30.94</td>
    <td align="right">13.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">THERMAL ZONE 76</td>
    <td align="right">0.0</td>
    <td align="right">16.00</td>
    <td align="right">7.00</td>
    <td align="right">33.53</td>
    <td align="right">12.50</td>
    <td align="right">3.50</td>
    <td align="right">35.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">16.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">33.53</td>
    <td align="right">36.58</td>
    <td align="right">3.05</td>
    <td align="right">149.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.00</td>
    <td align="right">42.67</td>
    <td align="right">29.87</td>
    <td align="right">12.80</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">THERMAL ZONE 77</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">22.00</td>
    <td align="right">33.53</td>
    <td align="right">8.00</td>
    <td align="right">11.00</td>
    <td align="right">35.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">22.00</td>
    <td align="right">33.53</td>
    <td align="right">36.58</td>
    <td align="right">3.05</td>
    <td align="right">134.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">44.00</td>
    <td align="right">12.19</td>
    <td align="right">8.53</td>
    <td align="right">3.66</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">THERMAL ZONE 78</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">33.53</td>
    <td align="right">3.50</td>
    <td align="right">3.62</td>
    <td align="right">35.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">33.53</td>
    <td align="right">36.58</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.75</td>
    <td align="right">43.43</td>
    <td align="right">30.40</td>
    <td align="right">13.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">THERMAL ZONE 79</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.25</td>
    <td align="right">33.53</td>
    <td align="right">3.50</td>
    <td align="right">10.88</td>
    <td align="right">35.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">7.25</td>
    <td align="right">14.50</td>
    <td align="right">33.53</td>
    <td align="right">36.58</td>
    <td align="right">3.05</td>
    <td align="right">154.69</td>
