
Version,
  25.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  16, -16.87, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -16.87, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, 0, 9.8,                             !- X,Y,Z Vertex 1 {m}
  16, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.8;                              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, -16.87, 9.8,                        !- X,Y,Z Vertex 1 {m}
  16, 0, 9.8,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 9.8,                              !- X,Y,Z Vertex 3 {m}
  0, -16.87, 9.8;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -16.87, 9.8,                         !- X,Y,Z Vertex 1 {m}
  0, -16.87, 0,                           !- X,Y,Z Vertex 2 {m}
  16, -16.87, 0,                          !- X,Y,Z Vertex 3 {m}
  16, -16.87, 9.8;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 9.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -16.87, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -16.87, 9.8;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, -16.87, 9.8,                        !- X,Y,Z Vertex 1 {m}
  16, -16.87, 0,                          !- X,Y,Z Vertex 2 {m}
  16, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 0, 9.8;                             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 22, 8.48,                            !- X,Y,Z Vertex 1 {m}
  0, 22, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 22, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 22, 8.48;                           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, 34.1, 8.48,                         !- X,Y,Z Vertex 1 {m}
  16, 34.1, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 34.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 34.1, 8.48;                          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 34.1, 8.48,                          !- X,Y,Z Vertex 1 {m}
  0, 34.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 22, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 22, 8.48;                            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, 34.1, 0,                            !- X,Y,Z Vertex 1 {m}
  16, 22, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 22, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 34.1, 0;                             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, 22, 8.48,                           !- X,Y,Z Vertex 1 {m}
  16, 22, 0,                              !- X,Y,Z Vertex 2 {m}
  16, 34.1, 0,                            !- X,Y,Z Vertex 3 {m}
  16, 34.1, 8.48;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, 22, 8.48,                           !- X,Y,Z Vertex 1 {m}
  16, 34.1, 8.48,                         !- X,Y,Z Vertex 2 {m}
  0, 34.1, 8.48,                          !- X,Y,Z Vertex 3 {m}
  0, 22, 8.48;                            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 1,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  22,                                     !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 163,                              !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby 2;                           !- Space Type

SpaceList,
  MURB lobby 2,                           !- Name
  Space 112,                              !- Space Name 1
  Space 104,                              !- Space Name 2
  Space 163,                              !- Space Name 3
  Space 125,                              !- Space Name 4
  Space 121,                              !- Space Name 5
  Space 140,                              !- Space Name 6
  Space 145,                              !- Space Name 7
  Space 136,                              !- Space Name 8
  Space 152,                              !- Space Name 9
  Space 172,                              !- Space Name 10
  Space 177;                              !- Space Name 11

InternalMass,
  Space 112 Internal Mass 4,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 14,                        !- Zone or ZoneList Name
  Space 112,                              !- Space or SpaceList Name
  88;                                     !- Surface Area {m2}

InternalMass,
  Space 104 Internal Mass 4,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Space 104,                              !- Space or SpaceList Name
  88;                                     !- Surface Area {m2}

InternalMass,
  Space 163 Internal Mass 4,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Space 163,                              !- Space or SpaceList Name
  88;                                     !- Surface Area {m2}

InternalMass,
  Space 125 Internal Mass 4,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Space 125,                              !- Space or SpaceList Name
  88;                                     !- Surface Area {m2}

InternalMass,
  Space 121 Internal Mass 4,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 25,                        !- Zone or ZoneList Name
  Space 121,                              !- Space or SpaceList Name
  88;                                     !- Surface Area {m2}

InternalMass,
  Space 140 Internal Mass 4,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 38,                        !- Zone or ZoneList Name
  Space 140,                              !- Space or SpaceList Name
  88;                                     !- Surface Area {m2}

InternalMass,
  Space 145 Internal Mass 4,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 37,                        !- Zone or ZoneList Name
  Space 145,                              !- Space or SpaceList Name
  88;                                     !- Surface Area {m2}

InternalMass,
  Space 136 Internal Mass 4,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 42,                        !- Zone or ZoneList Name
  Space 136,                              !- Space or SpaceList Name
  88;                                     !- Surface Area {m2}

InternalMass,
  Space 152 Internal Mass 4,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 54,                        !- Zone or ZoneList Name
  Space 152,                              !- Space or SpaceList Name
  88;                                     !- Surface Area {m2}

InternalMass,
  Space 172 Internal Mass 4,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 73,                        !- Zone or ZoneList Name
  Space 172,                              !- Space or SpaceList Name
  88;                                     !- Surface Area {m2}

InternalMass,
  Space 177 Internal Mass 4,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 77,                        !- Zone or ZoneList Name
  Space 177,                              !- Space or SpaceList Name
  88;                                     !- Surface Area {m2}

BuildingSurface:Detailed,
  Surface 412,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 163,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 343,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2, -22, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -22, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 413,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 163,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 470,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -22, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -22, 3.048;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 163,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 391,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -7.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 281,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 414,                            !- Building Surface Name
  Sub Surface 263,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.68063577296891,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -7.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -7.4746, 1.68063577296891;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 163,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 408,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -15, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  2, -7.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 280,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 415,                            !- Building Surface Name
  Sub Surface 275,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -14.9746, 1.68063577296891,          !- X,Y,Z Vertex 1 {m}
  2, -14.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -7.5254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  2, -7.5254, 1.68063577296891;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 163,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 397,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -7.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  2, -7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 279,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 416,                            !- Building Surface Name
  Sub Surface 267,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -7.4746, 1.68063577296891,           !- X,Y,Z Vertex 1 {m}
  2, -7.4746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  2, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  2, -0.0253999999999994, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 163,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 424,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.75, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -14.75, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -22, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -22, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 283,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 417,                            !- Building Surface Name
  Sub Surface 287,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.7754, 1.6808523169241,           !- X,Y,Z Vertex 1 {m}
  0, -14.7754, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -21.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -21.9746, 1.6808523169241;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 163,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 431,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -14.75, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -14.75, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 282,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 418,                            !- Building Surface Name
  Sub Surface 291,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.5254, 1.6808523169241,            !- X,Y,Z Vertex 1 {m}
  0, -7.5254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -14.7246, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -14.7246, 1.6808523169241;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 163,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 402,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -22, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -22, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -15, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 284,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 419,                            !- Building Surface Name
  Sub Surface 271,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -21.9746, 1.68108444137455,          !- X,Y,Z Vertex 1 {m}
  2, -21.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -15.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  2, -15.0254, 1.68108444137455;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  Surface 420 c tbd,                      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 163,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -22, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -22, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -22, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 286,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 420,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -22, 1.69823106915658,          !- X,Y,Z Vertex 1 {m}
  0.0254, -22, 0.76,                      !- X,Y,Z Vertex 2 {m}
  1.9746, -22, 0.76,                      !- X,Y,Z Vertex 3 {m}
  1.9746, -22, 1.69823106915658;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  Surface 421 c tbd,                      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 163,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 285,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 421,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.69823106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.69823106915658; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 163 HVAC Off Infiltration,        !- Name
  Space 163,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 163 HVAC On Infiltration,         !- Name
  Space 163,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 25,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  18;                                     !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature 59,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day 1, !- Name
  Temperature 62,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 62,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature 65,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 65,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature 63,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 63,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Cooling 1 Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day 1, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Cooling 1,   !- Name
  Temperature 59,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Cooling 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Sat Day 1, !- Name
  Temperature 64,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 64,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day 1, !- Name
  Temperature 66,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 66,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 1 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node 81;                                !- Node Name 1

NodeList,
  Thermal Zone 1 Exhaust Node List,       !- Name
  Node 80;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 80,                                !- Air Inlet Node Name
  Node 81,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil,             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil,    !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg OA Mixer,  !- Name
  Cycling PTAC DX Clg Elec Htg Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg OA Node,   !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg Relief Air Node, !- Relief Air Stream Node Name
  Node 80;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg OA Node;   !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan,                  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 81,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil,             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-07,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Cycling PTAC Fan Mode Sch Default,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Name
  Cycling PTAC Fan Mode Sch Default,      !- Sunday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Monday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Tuesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Wednesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Thursday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Friday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Saturday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Holiday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- SummerDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- WinterDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- CustomDay1 Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cycling PTAC Fan Mode Always Zero,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg,           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 1 Zero air DSOA,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 1 Zero air DSOA,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 10,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.25,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 107,                              !- Name
  Thermal Zone 10,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

SpaceList,
  MURB small 1,                           !- Name
  Space 108,                              !- Space Name 1
  Space 150,                              !- Space Name 2
  Space 130,                              !- Space Name 3
  Space 134,                              !- Space Name 4
  Space 129,                              !- Space Name 5
  Space 162,                              !- Space Name 6
  Space 103,                              !- Space Name 7
  Space 151,                              !- Space Name 8
  Space 148,                              !- Space Name 9
  Space 105,                              !- Space Name 10
  Space 106,                              !- Space Name 11
  Space 107,                              !- Space Name 12
  Space 137,                              !- Space Name 13
  Space 144,                              !- Space Name 14
  Space 124,                              !- Space Name 15
  Space 109,                              !- Space Name 16
  Space 161,                              !- Space Name 17
  Space 158,                              !- Space Name 18
  Space 110,                              !- Space Name 19
  Space 111,                              !- Space Name 20
  Space 119,                              !- Space Name 21
  Space 138,                              !- Space Name 22
  Space 113,                              !- Space Name 23
  Space 114,                              !- Space Name 24
  Space 128,                              !- Space Name 25
  Space 115,                              !- Space Name 26
  Space 127,                              !- Space Name 27
  Space 116,                              !- Space Name 28
  Space 135,                              !- Space Name 29
  Space 117,                              !- Space Name 30
  Space 118,                              !- Space Name 31
  Space 143,                              !- Space Name 32
  Space 120,                              !- Space Name 33
  Space 149,                              !- Space Name 34
  Space 176,                              !- Space Name 35
  Space 147,                              !- Space Name 36
  Space 122,                              !- Space Name 37
  Space 123,                              !- Space Name 38
  Space 126,                              !- Space Name 39
  Space 131,                              !- Space Name 40
  Space 153,                              !- Space Name 41
  Space 132,                              !- Space Name 42
  Space 133,                              !- Space Name 43
  Space 139,                              !- Space Name 44
  Space 154,                              !- Space Name 45
  Space 141,                              !- Space Name 46
  Space 142,                              !- Space Name 47
  Space 146,                              !- Space Name 48
  Space 155,                              !- Space Name 49
  Space 156,                              !- Space Name 50
  Space 157,                              !- Space Name 51
  Space 159,                              !- Space Name 52
  Space 160,                              !- Space Name 53
  Space 167,                              !- Space Name 54
  Space 164,                              !- Space Name 55
  Space 165,                              !- Space Name 56
  Space 166,                              !- Space Name 57
  Space 168,                              !- Space Name 58
  Space 169,                              !- Space Name 59
  Space 170,                              !- Space Name 60
  Space 171,                              !- Space Name 61
  Space 173,                              !- Space Name 62
  Space 174,                              !- Space Name 63
  Space 175,                              !- Space Name 64
  Space 178,                              !- Space Name 65
  Space 179;                              !- Space Name 66

InternalMass,
  Space 108 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 11,                        !- Zone or ZoneList Name
  Space 108,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 150 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 52,                        !- Zone or ZoneList Name
  Space 150,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 130 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 34,                        !- Zone or ZoneList Name
  Space 130,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 134 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 40,                        !- Zone or ZoneList Name
  Space 134,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 129 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Space 129,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 162 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 64,                        !- Zone or ZoneList Name
  Space 162,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 103 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 6,                         !- Zone or ZoneList Name
  Space 103,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 151 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 53,                        !- Zone or ZoneList Name
  Space 151,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 148 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 50,                        !- Zone or ZoneList Name
  Space 148,                              !- Space or SpaceList Name
  97.9999999999999;                       !- Surface Area {m2}

InternalMass,
  Space 105 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  Space 105,                              !- Space or SpaceList Name
  97.9999999999999;                       !- Surface Area {m2}

InternalMass,
  Space 106 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 8,                         !- Zone or ZoneList Name
  Space 106,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 107 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 10,                        !- Zone or ZoneList Name
  Space 107,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 137 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 9,                         !- Zone or ZoneList Name
  Space 137,                              !- Space or SpaceList Name
  97.9999999999999;                       !- Surface Area {m2}

InternalMass,
  Space 144 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 47,                        !- Zone or ZoneList Name
  Space 144,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 124 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 28,                        !- Zone or ZoneList Name
  Space 124,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 109 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Space 109,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 161 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 63,                        !- Zone or ZoneList Name
  Space 161,                              !- Space or SpaceList Name
  97.9999999999999;                       !- Surface Area {m2}

InternalMass,
  Space 158 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 60,                        !- Zone or ZoneList Name
  Space 158,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 110 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 12,                        !- Zone or ZoneList Name
  Space 110,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 111 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 13,                        !- Zone or ZoneList Name
  Space 111,                              !- Space or SpaceList Name
  97.9999999999999;                       !- Surface Area {m2}

InternalMass,
  Space 119 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 22,                        !- Zone or ZoneList Name
  Space 119,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 138 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 21,                        !- Zone or ZoneList Name
  Space 138,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 113 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 15,                        !- Zone or ZoneList Name
  Space 113,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 114 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 16,                        !- Zone or ZoneList Name
  Space 114,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 128 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Space 128,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 115 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 17,                        !- Zone or ZoneList Name
  Space 115,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 127 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 31,                        !- Zone or ZoneList Name
  Space 127,                              !- Space or SpaceList Name
  97.9999999999999;                       !- Surface Area {m2}

InternalMass,
  Space 116 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 18,                        !- Zone or ZoneList Name
  Space 116,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 135 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 41,                        !- Zone or ZoneList Name
  Space 135,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 117 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 19,                        !- Zone or ZoneList Name
  Space 117,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 118 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 20,                        !- Zone or ZoneList Name
  Space 118,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 143 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 46,                        !- Zone or ZoneList Name
  Space 143,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 120 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 23,                        !- Zone or ZoneList Name
  Space 120,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 149 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 51,                        !- Zone or ZoneList Name
  Space 149,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 176 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 24,                        !- Zone or ZoneList Name
  Space 176,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 147 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 49,                        !- Zone or ZoneList Name
  Space 147,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 122 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 26,                        !- Zone or ZoneList Name
  Space 122,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 123 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 27,                        !- Zone or ZoneList Name
  Space 123,                              !- Space or SpaceList Name
  97.9999999999999;                       !- Surface Area {m2}

InternalMass,
  Space 126 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 30,                        !- Zone or ZoneList Name
  Space 126,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 131 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 35,                        !- Zone or ZoneList Name
  Space 131,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 153 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 55,                        !- Zone or ZoneList Name
  Space 153,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 132 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 36,                        !- Zone or ZoneList Name
  Space 132,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 133 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 39,                        !- Zone or ZoneList Name
  Space 133,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 139 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 43,                        !- Zone or ZoneList Name
  Space 139,                              !- Space or SpaceList Name
  97.9999999999999;                       !- Surface Area {m2}

InternalMass,
  Space 154 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 56,                        !- Zone or ZoneList Name
  Space 154,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 141 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 44,                        !- Zone or ZoneList Name
  Space 141,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 142 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 45,                        !- Zone or ZoneList Name
  Space 142,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 146 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 48,                        !- Zone or ZoneList Name
  Space 146,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 155 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 57,                        !- Zone or ZoneList Name
  Space 155,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 156 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 58,                        !- Zone or ZoneList Name
  Space 156,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 157 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 59,                        !- Zone or ZoneList Name
  Space 157,                              !- Space or SpaceList Name
  97.9999999999999;                       !- Surface Area {m2}

InternalMass,
  Space 159 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 61,                        !- Zone or ZoneList Name
  Space 159,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 160 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 62,                        !- Zone or ZoneList Name
  Space 160,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 167 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 65,                        !- Zone or ZoneList Name
  Space 167,                              !- Space or SpaceList Name
  97.9999999999999;                       !- Surface Area {m2}

InternalMass,
  Space 164 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 66,                        !- Zone or ZoneList Name
  Space 164,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 165 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 67,                        !- Zone or ZoneList Name
  Space 165,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 166 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 68,                        !- Zone or ZoneList Name
  Space 166,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 168 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 69,                        !- Zone or ZoneList Name
  Space 168,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 169 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 70,                        !- Zone or ZoneList Name
  Space 169,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 170 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 71,                        !- Zone or ZoneList Name
  Space 170,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 171 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 72,                        !- Zone or ZoneList Name
  Space 171,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 173 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 74,                        !- Zone or ZoneList Name
  Space 173,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 174 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 75,                        !- Zone or ZoneList Name
  Space 174,                              !- Space or SpaceList Name
  105;                                    !- Surface Area {m2}

InternalMass,
  Space 175 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 76,                        !- Zone or ZoneList Name
  Space 175,                              !- Space or SpaceList Name
  97.9999999999999;                       !- Surface Area {m2}

InternalMass,
  Space 178 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 78,                        !- Zone or ZoneList Name
  Space 178,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

InternalMass,
  Space 179 Internal Mass 8,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 79,                        !- Zone or ZoneList Name
  Space 179,                              !- Space or SpaceList Name
  101.5;                                  !- Surface Area {m2}

Lights,
  Lights 2,                               !- Name
  MURB small 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Eclairageint,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  241.35,                                 !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Eclairageint,                           !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 06:00,                           !- Field 5
  0.3,                                    !- Field 6
  Until: 07:00,                           !- Field 7
  0.75,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 15:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 16:00,                           !- Field 13
  0.3,                                    !- Field 14
  Until: 17:00,                           !- Field 15
  0.745211101,                            !- Field 16
  Until: 18:00,                           !- Field 17
  0.733217012,                            !- Field 18
  Until: 22:00,                           !- Field 19
  0.75,                                   !- Field 20
  Until: 23:00,                           !- Field 21
  0.3,                                    !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  Through: 01/02,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 05:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 06:00,                           !- Field 29
  0.3,                                    !- Field 30
  Until: 07:00,                           !- Field 31
  0.75,                                   !- Field 32
  Until: 08:00,                           !- Field 33
  0.3,                                    !- Field 34
  Until: 15:00,                           !- Field 35
  0,                                      !- Field 36
  Until: 16:00,                           !- Field 37
  0.3,                                    !- Field 38
  Until: 22:00,                           !- Field 39
  0.75,                                   !- Field 40
  Until: 23:00,                           !- Field 41
  0.3,                                    !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  Through: 01/03,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 05:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 06:00,                           !- Field 49
  0.3,                                    !- Field 50
  Until: 07:00,                           !- Field 51
  0.75,                                   !- Field 52
  Until: 08:00,                           !- Field 53
  0.3,                                    !- Field 54
  Until: 15:00,                           !- Field 55
  0,                                      !- Field 56
  Until: 16:00,                           !- Field 57
  0.3,                                    !- Field 58
  Until: 22:00,                           !- Field 59
  0.75,                                   !- Field 60
  Until: 23:00,                           !- Field 61
  0.3,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0,                                      !- Field 64
  Through: 01/04,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 05:00,                           !- Field 67
  0,                                      !- Field 68
  Until: 06:00,                           !- Field 69
  0.3,                                    !- Field 70
  Until: 07:00,                           !- Field 71
  0.75,                                   !- Field 72
  Until: 08:00,                           !- Field 73
  0.3,                                    !- Field 74
  Until: 15:00,                           !- Field 75
  0,                                      !- Field 76
  Until: 16:00,                           !- Field 77
  0.3,                                    !- Field 78
  Until: 22:00,                           !- Field 79
  0.75,                                   !- Field 80
  Until: 23:00,                           !- Field 81
  0.3,                                    !- Field 82
  Until: 24:00,                           !- Field 83
  0,                                      !- Field 84
  Through: 01/05,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 05:00,                           !- Field 87
  0,                                      !- Field 88
  Until: 06:00,                           !- Field 89
  0.3,                                    !- Field 90
  Until: 07:00,                           !- Field 91
  0.75,                                   !- Field 92
  Until: 08:00,                           !- Field 93
  0.3,                                    !- Field 94
  Until: 15:00,                           !- Field 95
  0,                                      !- Field 96
  Until: 16:00,                           !- Field 97
  0.3,                                    !- Field 98
  Until: 22:00,                           !- Field 99
  0.75,                                   !- Field 100
  Until: 23:00,                           !- Field 101
  0.3,                                    !- Field 102
  Until: 24:00,                           !- Field 103
  0,                                      !- Field 104
  Through: 01/06,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 05:00,                           !- Field 107
  0,                                      !- Field 108
  Until: 06:00,                           !- Field 109
  0.3,                                    !- Field 110
  Until: 07:00,                           !- Field 111
  0.75,                                   !- Field 112
  Until: 08:00,                           !- Field 113
  0.3,                                    !- Field 114
  Until: 15:00,                           !- Field 115
  0,                                      !- Field 116
  Until: 16:00,                           !- Field 117
  0.3,                                    !- Field 118
  Until: 22:00,                           !- Field 119
  0.75,                                   !- Field 120
  Until: 23:00,                           !- Field 121
  0.3,                                    !- Field 122
  Until: 24:00,                           !- Field 123
  0,                                      !- Field 124
  Through: 01/07,                         !- Field 125
  For: AllDays,                           !- Field 126
  Until: 05:00,                           !- Field 127
  0,                                      !- Field 128
  Until: 06:00,                           !- Field 129
  0.3,                                    !- Field 130
  Until: 07:00,                           !- Field 131
  0.75,                                   !- Field 132
  Until: 08:00,                           !- Field 133
  0.3,                                    !- Field 134
  Until: 15:00,                           !- Field 135
  0,                                      !- Field 136
  Until: 16:00,                           !- Field 137
  0.3,                                    !- Field 138
  Until: 22:00,                           !- Field 139
  0.75,                                   !- Field 140
  Until: 23:00,                           !- Field 141
  0.3,                                    !- Field 142
  Until: 24:00,                           !- Field 143
  0,                                      !- Field 144
  Through: 01/08,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 05:00,                           !- Field 147
  0,                                      !- Field 148
  Until: 06:00,                           !- Field 149
  0.3,                                    !- Field 150
  Until: 07:00,                           !- Field 151
  0.75,                                   !- Field 152
  Until: 08:00,                           !- Field 153
  0.3,                                    !- Field 154
  Until: 15:00,                           !- Field 155
  0,                                      !- Field 156
  Until: 16:00,                           !- Field 157
  0.3,                                    !- Field 158
  Until: 17:00,                           !- Field 159
  0.745211101,                            !- Field 160
  Until: 18:00,                           !- Field 161
  0.733217012,                            !- Field 162
  Until: 22:00,                           !- Field 163
  0.75,                                   !- Field 164
  Until: 23:00,                           !- Field 165
  0.3,                                    !- Field 166
  Until: 24:00,                           !- Field 167
  0,                                      !- Field 168
  Through: 01/09,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 05:00,                           !- Field 171
  0,                                      !- Field 172
  Until: 06:00,                           !- Field 173
  0.3,                                    !- Field 174
  Until: 07:00,                           !- Field 175
  0.75,                                   !- Field 176
  Until: 08:00,                           !- Field 177
  0.3,                                    !- Field 178
  Until: 15:00,                           !- Field 179
  0,                                      !- Field 180
  Until: 16:00,                           !- Field 181
  0.3,                                    !- Field 182
  Until: 22:00,                           !- Field 183
  0.75,                                   !- Field 184
  Until: 23:00,                           !- Field 185
  0.3,                                    !- Field 186
  Until: 24:00,                           !- Field 187
  0,                                      !- Field 188
  Through: 01/10,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 05:00,                           !- Field 191
  0,                                      !- Field 192
  Until: 06:00,                           !- Field 193
  0.3,                                    !- Field 194
  Until: 07:00,                           !- Field 195
  0.75,                                   !- Field 196
  Until: 08:00,                           !- Field 197
  0.3,                                    !- Field 198
  Until: 15:00,                           !- Field 199
  0,                                      !- Field 200
  Until: 16:00,                           !- Field 201
  0.3,                                    !- Field 202
  Until: 22:00,                           !- Field 203
  0.75,                                   !- Field 204
  Until: 23:00,                           !- Field 205
  0.3,                                    !- Field 206
  Until: 24:00,                           !- Field 207
  0,                                      !- Field 208
  Through: 01/11,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 05:00,                           !- Field 211
  0,                                      !- Field 212
  Until: 06:00,                           !- Field 213
  0.3,                                    !- Field 214
  Until: 07:00,                           !- Field 215
  0.75,                                   !- Field 216
  Until: 08:00,                           !- Field 217
  0.3,                                    !- Field 218
  Until: 15:00,                           !- Field 219
  0,                                      !- Field 220
  Until: 16:00,                           !- Field 221
  0.3,                                    !- Field 222
  Until: 22:00,                           !- Field 223
  0.75,                                   !- Field 224
  Until: 23:00,                           !- Field 225
  0.3,                                    !- Field 226
  Until: 24:00,                           !- Field 227
  0,                                      !- Field 228
  Through: 01/12,                         !- Field 229
  For: AllDays,                           !- Field 230
  Until: 05:00,                           !- Field 231
  0,                                      !- Field 232
  Until: 06:00,                           !- Field 233
  0.3,                                    !- Field 234
  Until: 07:00,                           !- Field 235
  0.75,                                   !- Field 236
  Until: 08:00,                           !- Field 237
  0.3,                                    !- Field 238
  Until: 15:00,                           !- Field 239
  0,                                      !- Field 240
  Until: 16:00,                           !- Field 241
  0.3,                                    !- Field 242
  Until: 22:00,                           !- Field 243
  0.75,                                   !- Field 244
  Until: 23:00,                           !- Field 245
  0.3,                                    !- Field 246
  Until: 24:00,                           !- Field 247
  0,                                      !- Field 248
  Through: 01/13,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 05:00,                           !- Field 251
  0,                                      !- Field 252
  Until: 06:00,                           !- Field 253
  0.3,                                    !- Field 254
  Until: 07:00,                           !- Field 255
  0.75,                                   !- Field 256
  Until: 08:00,                           !- Field 257
  0.3,                                    !- Field 258
  Until: 15:00,                           !- Field 259
  0,                                      !- Field 260
  Until: 16:00,                           !- Field 261
  0.3,                                    !- Field 262
  Until: 22:00,                           !- Field 263
  0.75,                                   !- Field 264
  Until: 23:00,                           !- Field 265
  0.3,                                    !- Field 266
  Until: 24:00,                           !- Field 267
  0,                                      !- Field 268
  Through: 01/14,                         !- Field 269
  For: AllDays,                           !- Field 270
  Until: 05:00,                           !- Field 271
  0,                                      !- Field 272
  Until: 06:00,                           !- Field 273
  0.3,                                    !- Field 274
  Until: 07:00,                           !- Field 275
  0.75,                                   !- Field 276
  Until: 08:00,                           !- Field 277
  0.3,                                    !- Field 278
  Until: 15:00,                           !- Field 279
  0,                                      !- Field 280
  Until: 16:00,                           !- Field 281
  0.3,                                    !- Field 282
  Until: 22:00,                           !- Field 283
  0.75,                                   !- Field 284
  Until: 23:00,                           !- Field 285
  0.3,                                    !- Field 286
  Until: 24:00,                           !- Field 287
  0,                                      !- Field 288
  Through: 01/15,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 05:00,                           !- Field 291
  0,                                      !- Field 292
  Until: 06:00,                           !- Field 293
  0.3,                                    !- Field 294
  Until: 07:00,                           !- Field 295
  0.75,                                   !- Field 296
  Until: 08:00,                           !- Field 297
  0.3,                                    !- Field 298
  Until: 15:00,                           !- Field 299
  0,                                      !- Field 300
  Until: 16:00,                           !- Field 301
  0.3,                                    !- Field 302
  Until: 17:00,                           !- Field 303
  0.745211101,                            !- Field 304
  Until: 18:00,                           !- Field 305
  0.733217012,                            !- Field 306
  Until: 22:00,                           !- Field 307
  0.75,                                   !- Field 308
  Until: 23:00,                           !- Field 309
  0.3,                                    !- Field 310
  Until: 24:00,                           !- Field 311
  0,                                      !- Field 312
  Through: 01/16,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 05:00,                           !- Field 315
  0,                                      !- Field 316
  Until: 06:00,                           !- Field 317
  0.3,                                    !- Field 318
  Until: 07:00,                           !- Field 319
  0.75,                                   !- Field 320
  Until: 08:00,                           !- Field 321
  0.3,                                    !- Field 322
  Until: 15:00,                           !- Field 323
  0,                                      !- Field 324
  Until: 16:00,                           !- Field 325
  0.3,                                    !- Field 326
  Until: 22:00,                           !- Field 327
  0.75,                                   !- Field 328
  Until: 23:00,                           !- Field 329
  0.3,                                    !- Field 330
  Until: 24:00,                           !- Field 331
  0,                                      !- Field 332
  Through: 01/17,                         !- Field 333
  For: AllDays,                           !- Field 334
  Until: 05:00,                           !- Field 335
  0,                                      !- Field 336
  Until: 06:00,                           !- Field 337
  0.3,                                    !- Field 338
  Until: 07:00,                           !- Field 339
  0.75,                                   !- Field 340
  Until: 08:00,                           !- Field 341
  0.3,                                    !- Field 342
  Until: 15:00,                           !- Field 343
  0,                                      !- Field 344
  Until: 16:00,                           !- Field 345
  0.3,                                    !- Field 346
  Until: 22:00,                           !- Field 347
  0.75,                                   !- Field 348
  Until: 23:00,                           !- Field 349
  0.3,                                    !- Field 350
  Until: 24:00,                           !- Field 351
  0,                                      !- Field 352
  Through: 01/18,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 05:00,                           !- Field 355
  0,                                      !- Field 356
  Until: 06:00,                           !- Field 357
  0.3,                                    !- Field 358
  Until: 07:00,                           !- Field 359
  0.75,                                   !- Field 360
  Until: 08:00,                           !- Field 361
  0.3,                                    !- Field 362
  Until: 15:00,                           !- Field 363
  0,                                      !- Field 364
  Until: 16:00,                           !- Field 365
  0.3,                                    !- Field 366
  Until: 22:00,                           !- Field 367
  0.75,                                   !- Field 368
  Until: 23:00,                           !- Field 369
  0.3,                                    !- Field 370
  Until: 24:00,                           !- Field 371
  0,                                      !- Field 372
  Through: 01/19,                         !- Field 373
  For: AllDays,                           !- Field 374
  Until: 05:00,                           !- Field 375
  0,                                      !- Field 376
  Until: 06:00,                           !- Field 377
  0.3,                                    !- Field 378
  Until: 07:00,                           !- Field 379
  0.75,                                   !- Field 380
  Until: 08:00,                           !- Field 381
  0.3,                                    !- Field 382
  Until: 15:00,                           !- Field 383
  0,                                      !- Field 384
  Until: 16:00,                           !- Field 385
  0.3,                                    !- Field 386
  Until: 22:00,                           !- Field 387
  0.75,                                   !- Field 388
  Until: 23:00,                           !- Field 389
  0.3,                                    !- Field 390
  Until: 24:00,                           !- Field 391
  0,                                      !- Field 392
  Through: 01/20,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 05:00,                           !- Field 395
  0,                                      !- Field 396
  Until: 06:00,                           !- Field 397
  0.3,                                    !- Field 398
  Until: 07:00,                           !- Field 399
  0.75,                                   !- Field 400
  Until: 08:00,                           !- Field 401
  0.3,                                    !- Field 402
  Until: 15:00,                           !- Field 403
  0,                                      !- Field 404
  Until: 16:00,                           !- Field 405
  0.3,                                    !- Field 406
  Until: 22:00,                           !- Field 407
  0.75,                                   !- Field 408
  Until: 23:00,                           !- Field 409
  0.3,                                    !- Field 410
  Until: 24:00,                           !- Field 411
  0,                                      !- Field 412
  Through: 01/21,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 05:00,                           !- Field 415
  0,                                      !- Field 416
  Until: 06:00,                           !- Field 417
  0.3,                                    !- Field 418
  Until: 07:00,                           !- Field 419
  0.75,                                   !- Field 420
  Until: 08:00,                           !- Field 421
  0.3,                                    !- Field 422
  Until: 15:00,                           !- Field 423
  0,                                      !- Field 424
  Until: 16:00,                           !- Field 425
  0.3,                                    !- Field 426
  Until: 22:00,                           !- Field 427
  0.75,                                   !- Field 428
  Until: 23:00,                           !- Field 429
  0.3,                                    !- Field 430
  Until: 24:00,                           !- Field 431
  0,                                      !- Field 432
  Through: 01/22,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 05:00,                           !- Field 435
  0,                                      !- Field 436
  Until: 06:00,                           !- Field 437
  0.3,                                    !- Field 438
  Until: 07:00,                           !- Field 439
  0.75,                                   !- Field 440
  Until: 08:00,                           !- Field 441
  0.3,                                    !- Field 442
  Until: 15:00,                           !- Field 443
  0,                                      !- Field 444
  Until: 16:00,                           !- Field 445
  0.3,                                    !- Field 446
  Until: 17:00,                           !- Field 447
  0.745211101,                            !- Field 448
  Until: 18:00,                           !- Field 449
  0.733217012,                            !- Field 450
  Until: 22:00,                           !- Field 451
  0.75,                                   !- Field 452
  Until: 23:00,                           !- Field 453
  0.3,                                    !- Field 454
  Until: 24:00,                           !- Field 455
  0,                                      !- Field 456
  Through: 01/23,                         !- Field 457
  For: AllDays,                           !- Field 458
  Until: 05:00,                           !- Field 459
  0,                                      !- Field 460
  Until: 06:00,                           !- Field 461
  0.3,                                    !- Field 462
  Until: 07:00,                           !- Field 463
  0.75,                                   !- Field 464
  Until: 08:00,                           !- Field 465
  0.3,                                    !- Field 466
  Until: 15:00,                           !- Field 467
  0,                                      !- Field 468
  Until: 16:00,                           !- Field 469
  0.3,                                    !- Field 470
  Until: 22:00,                           !- Field 471
  0.75,                                   !- Field 472
  Until: 23:00,                           !- Field 473
  0.3,                                    !- Field 474
  Until: 24:00,                           !- Field 475
  0,                                      !- Field 476
  Through: 01/24,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 05:00,                           !- Field 479
  0,                                      !- Field 480
  Until: 06:00,                           !- Field 481
  0.3,                                    !- Field 482
  Until: 07:00,                           !- Field 483
  0.75,                                   !- Field 484
  Until: 08:00,                           !- Field 485
  0.3,                                    !- Field 486
  Until: 15:00,                           !- Field 487
  0,                                      !- Field 488
  Until: 16:00,                           !- Field 489
  0.3,                                    !- Field 490
  Until: 22:00,                           !- Field 491
  0.75,                                   !- Field 492
  Until: 23:00,                           !- Field 493
  0.3,                                    !- Field 494
  Until: 24:00,                           !- Field 495
  0,                                      !- Field 496
  Through: 01/25,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 05:00,                           !- Field 499
  0,                                      !- Field 500
  Until: 06:00,                           !- Field 501
  0.3,                                    !- Field 502
  Until: 07:00,                           !- Field 503
  0.75,                                   !- Field 504
  Until: 08:00,                           !- Field 505
  0.3,                                    !- Field 506
  Until: 15:00,                           !- Field 507
  0,                                      !- Field 508
  Until: 16:00,                           !- Field 509
  0.3,                                    !- Field 510
  Until: 22:00,                           !- Field 511
  0.75,                                   !- Field 512
  Until: 23:00,                           !- Field 513
  0.3,                                    !- Field 514
  Until: 24:00,                           !- Field 515
  0,                                      !- Field 516
  Through: 01/26,                         !- Field 517
  For: AllDays,                           !- Field 518
  Until: 05:00,                           !- Field 519
  0,                                      !- Field 520
  Until: 06:00,                           !- Field 521
  0.3,                                    !- Field 522
  Until: 07:00,                           !- Field 523
  0.75,                                   !- Field 524
  Until: 08:00,                           !- Field 525
  0.3,                                    !- Field 526
  Until: 15:00,                           !- Field 527
  0,                                      !- Field 528
  Until: 16:00,                           !- Field 529
  0.3,                                    !- Field 530
  Until: 22:00,                           !- Field 531
  0.75,                                   !- Field 532
  Until: 23:00,                           !- Field 533
  0.3,                                    !- Field 534
  Until: 24:00,                           !- Field 535
  0,                                      !- Field 536
  Through: 01/27,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 05:00,                           !- Field 539
  0,                                      !- Field 540
  Until: 06:00,                           !- Field 541
  0.3,                                    !- Field 542
  Until: 07:00,                           !- Field 543
  0.75,                                   !- Field 544
  Until: 08:00,                           !- Field 545
  0.3,                                    !- Field 546
  Until: 15:00,                           !- Field 547
  0,                                      !- Field 548
  Until: 16:00,                           !- Field 549
  0.3,                                    !- Field 550
  Until: 22:00,                           !- Field 551
  0.75,                                   !- Field 552
  Until: 23:00,                           !- Field 553
  0.3,                                    !- Field 554
  Until: 24:00,                           !- Field 555
  0,                                      !- Field 556
  Through: 01/28,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 05:00,                           !- Field 559
  0,                                      !- Field 560
  Until: 06:00,                           !- Field 561
  0.3,                                    !- Field 562
  Until: 07:00,                           !- Field 563
  0.75,                                   !- Field 564
  Until: 08:00,                           !- Field 565
  0.3,                                    !- Field 566
  Until: 15:00,                           !- Field 567
  0,                                      !- Field 568
  Until: 16:00,                           !- Field 569
  0.3,                                    !- Field 570
  Until: 22:00,                           !- Field 571
  0.75,                                   !- Field 572
  Until: 23:00,                           !- Field 573
  0.3,                                    !- Field 574
  Until: 24:00,                           !- Field 575
  0,                                      !- Field 576
  Through: 01/29,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 05:00,                           !- Field 579
  0,                                      !- Field 580
  Until: 06:00,                           !- Field 581
  0.3,                                    !- Field 582
  Until: 07:00,                           !- Field 583
  0.75,                                   !- Field 584
  Until: 08:00,                           !- Field 585
  0.3,                                    !- Field 586
  Until: 15:00,                           !- Field 587
  0,                                      !- Field 588
  Until: 16:00,                           !- Field 589
  0.3,                                    !- Field 590
  Until: 17:00,                           !- Field 591
  0.745211101,                            !- Field 592
  Until: 18:00,                           !- Field 593
  0.733217012,                            !- Field 594
  Until: 22:00,                           !- Field 595
  0.75,                                   !- Field 596
  Until: 23:00,                           !- Field 597
  0.3,                                    !- Field 598
  Until: 24:00,                           !- Field 599
  0,                                      !- Field 600
  Through: 01/30,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 05:00,                           !- Field 603
  0,                                      !- Field 604
  Until: 06:00,                           !- Field 605
  0.3,                                    !- Field 606
  Until: 07:00,                           !- Field 607
  0.75,                                   !- Field 608
  Until: 08:00,                           !- Field 609
  0.3,                                    !- Field 610
  Until: 15:00,                           !- Field 611
  0,                                      !- Field 612
  Until: 16:00,                           !- Field 613
  0.3,                                    !- Field 614
  Until: 22:00,                           !- Field 615
  0.75,                                   !- Field 616
  Until: 23:00,                           !- Field 617
  0.3,                                    !- Field 618
  Until: 24:00,                           !- Field 619
  0,                                      !- Field 620
  Through: 01/31,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 05:00,                           !- Field 623
  0,                                      !- Field 624
  Until: 06:00,                           !- Field 625
  0.3,                                    !- Field 626
  Until: 07:00,                           !- Field 627
  0.75,                                   !- Field 628
  Until: 08:00,                           !- Field 629
  0.3,                                    !- Field 630
  Until: 15:00,                           !- Field 631
  0,                                      !- Field 632
  Until: 16:00,                           !- Field 633
  0.3,                                    !- Field 634
  Until: 22:00,                           !- Field 635
  0.75,                                   !- Field 636
  Until: 23:00,                           !- Field 637
  0.3,                                    !- Field 638
  Until: 24:00,                           !- Field 639
  0,                                      !- Field 640
  Through: 02/01,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 05:00,                           !- Field 643
  0,                                      !- Field 644
  Until: 06:00,                           !- Field 645
  0.3,                                    !- Field 646
  Until: 07:00,                           !- Field 647
  0.75,                                   !- Field 648
  Until: 08:00,                           !- Field 649
  0.3,                                    !- Field 650
  Until: 16:00,                           !- Field 651
  0,                                      !- Field 652
  Until: 17:00,                           !- Field 653
  0.3,                                    !- Field 654
  Until: 22:00,                           !- Field 655
  0.75,                                   !- Field 656
  Until: 23:00,                           !- Field 657
  0.3,                                    !- Field 658
  Until: 24:00,                           !- Field 659
  0,                                      !- Field 660
  Through: 02/02,                         !- Field 661
  For: AllDays,                           !- Field 662
  Until: 05:00,                           !- Field 663
  0,                                      !- Field 664
  Until: 06:00,                           !- Field 665
  0.3,                                    !- Field 666
  Until: 07:00,                           !- Field 667
  0.75,                                   !- Field 668
  Until: 08:00,                           !- Field 669
  0.3,                                    !- Field 670
  Until: 16:00,                           !- Field 671
  0,                                      !- Field 672
  Until: 17:00,                           !- Field 673
  0.3,                                    !- Field 674
  Until: 22:00,                           !- Field 675
  0.75,                                   !- Field 676
  Until: 23:00,                           !- Field 677
  0.3,                                    !- Field 678
  Until: 24:00,                           !- Field 679
  0,                                      !- Field 680
  Through: 02/03,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 05:00,                           !- Field 683
  0,                                      !- Field 684
  Until: 06:00,                           !- Field 685
  0.3,                                    !- Field 686
  Until: 07:00,                           !- Field 687
  0.75,                                   !- Field 688
  Until: 08:00,                           !- Field 689
  0.3,                                    !- Field 690
  Until: 16:00,                           !- Field 691
  0,                                      !- Field 692
  Until: 17:00,                           !- Field 693
  0.3,                                    !- Field 694
  Until: 18:00,                           !- Field 695
  0.681473736,                            !- Field 696
  Until: 22:00,                           !- Field 697
  0.75,                                   !- Field 698
  Until: 23:00,                           !- Field 699
  0.3,                                    !- Field 700
  Until: 24:00,                           !- Field 701
  0,                                      !- Field 702
  Through: 02/04,                         !- Field 703
  For: AllDays,                           !- Field 704
  Until: 05:00,                           !- Field 705
  0,                                      !- Field 706
  Until: 06:00,                           !- Field 707
  0.3,                                    !- Field 708
  Until: 07:00,                           !- Field 709
  0.75,                                   !- Field 710
  Until: 08:00,                           !- Field 711
  0.3,                                    !- Field 712
  Until: 16:00,                           !- Field 713
  0,                                      !- Field 714
  Until: 17:00,                           !- Field 715
  0.3,                                    !- Field 716
  Until: 22:00,                           !- Field 717
  0.75,                                   !- Field 718
  Until: 23:00,                           !- Field 719
  0.3,                                    !- Field 720
  Until: 24:00,                           !- Field 721
  0,                                      !- Field 722
  Through: 02/05,                         !- Field 723
  For: AllDays,                           !- Field 724
  Until: 05:00,                           !- Field 725
  0,                                      !- Field 726
  Until: 06:00,                           !- Field 727
  0.3,                                    !- Field 728
  Until: 07:00,                           !- Field 729
  0.75,                                   !- Field 730
  Until: 08:00,                           !- Field 731
  0.3,                                    !- Field 732
  Until: 16:00,                           !- Field 733
  0,                                      !- Field 734
  Until: 17:00,                           !- Field 735
  0.3,                                    !- Field 736
  Until: 18:00,                           !- Field 737
  0.688198737,                            !- Field 738
  Until: 19:00,                           !- Field 739
  0.68693451,                             !- Field 740
  Until: 20:00,                           !- Field 741
  0.744721928,                            !- Field 742
  Until: 22:00,                           !- Field 743
  0.75,                                   !- Field 744
  Until: 23:00,                           !- Field 745
  0.3,                                    !- Field 746
  Until: 24:00,                           !- Field 747
  0,                                      !- Field 748
  Through: 02/06,                         !- Field 749
  For: AllDays,                           !- Field 750
  Until: 05:00,                           !- Field 751
  0,                                      !- Field 752
  Until: 06:00,                           !- Field 753
  0.3,                                    !- Field 754
  Until: 07:00,                           !- Field 755
  0.75,                                   !- Field 756
  Until: 08:00,                           !- Field 757
  0.3,                                    !- Field 758
  Until: 16:00,                           !- Field 759
  0,                                      !- Field 760
  Until: 17:00,                           !- Field 761
  0.3,                                    !- Field 762
  Until: 22:00,                           !- Field 763
  0.75,                                   !- Field 764
  Until: 23:00,                           !- Field 765
  0.3,                                    !- Field 766
  Until: 24:00,                           !- Field 767
  0,                                      !- Field 768
  Through: 02/07,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 05:00,                           !- Field 771
  0,                                      !- Field 772
  Until: 06:00,                           !- Field 773
  0.3,                                    !- Field 774
  Until: 07:00,                           !- Field 775
  0.75,                                   !- Field 776
  Until: 08:00,                           !- Field 777
  0.3,                                    !- Field 778
  Until: 16:00,                           !- Field 779
  0,                                      !- Field 780
  Until: 17:00,                           !- Field 781
  0.3,                                    !- Field 782
  Until: 22:00,                           !- Field 783
  0.75,                                   !- Field 784
  Until: 23:00,                           !- Field 785
  0.3,                                    !- Field 786
  Until: 24:00,                           !- Field 787
  0,                                      !- Field 788
  Through: 02/08,                         !- Field 789
  For: AllDays,                           !- Field 790
  Until: 05:00,                           !- Field 791
  0,                                      !- Field 792
  Until: 06:00,                           !- Field 793
  0.3,                                    !- Field 794
  Until: 07:00,                           !- Field 795
  0.75,                                   !- Field 796
  Until: 08:00,                           !- Field 797
  0.3,                                    !- Field 798
  Until: 16:00,                           !- Field 799
  0,                                      !- Field 800
  Until: 17:00,                           !- Field 801
  0.3,                                    !- Field 802
  Until: 22:00,                           !- Field 803
  0.75,                                   !- Field 804
  Until: 23:00,                           !- Field 805
  0.3,                                    !- Field 806
  Until: 24:00,                           !- Field 807
  0,                                      !- Field 808
  Through: 02/09,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 05:00,                           !- Field 811
  0,                                      !- Field 812
  Until: 06:00,                           !- Field 813
  0.3,                                    !- Field 814
  Until: 07:00,                           !- Field 815
  0.75,                                   !- Field 816
  Until: 08:00,                           !- Field 817
  0.3,                                    !- Field 818
  Until: 16:00,                           !- Field 819
  0,                                      !- Field 820
  Until: 17:00,                           !- Field 821
  0.3,                                    !- Field 822
  Until: 22:00,                           !- Field 823
  0.75,                                   !- Field 824
  Until: 23:00,                           !- Field 825
  0.3,                                    !- Field 826
  Until: 24:00,                           !- Field 827
  0,                                      !- Field 828
  Through: 02/10,                         !- Field 829
  For: AllDays,                           !- Field 830
  Until: 05:00,                           !- Field 831
  0,                                      !- Field 832
  Until: 06:00,                           !- Field 833
  0.3,                                    !- Field 834
  Until: 07:00,                           !- Field 835
  0.75,                                   !- Field 836
  Until: 08:00,                           !- Field 837
  0.3,                                    !- Field 838
  Until: 16:00,                           !- Field 839
  0,                                      !- Field 840
  Until: 17:00,                           !- Field 841
  0.3,                                    !- Field 842
  Until: 18:00,                           !- Field 843
  0.681473736,                            !- Field 844
  Until: 22:00,                           !- Field 845
  0.75,                                   !- Field 846
  Until: 23:00,                           !- Field 847
  0.3,                                    !- Field 848
  Until: 24:00,                           !- Field 849
  0,                                      !- Field 850
  Through: 02/11,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 05:00,                           !- Field 853
  0,                                      !- Field 854
  Until: 06:00,                           !- Field 855
  0.3,                                    !- Field 856
  Until: 07:00,                           !- Field 857
  0.75,                                   !- Field 858
  Until: 08:00,                           !- Field 859
  0.3,                                    !- Field 860
  Until: 16:00,                           !- Field 861
  0,                                      !- Field 862
  Until: 17:00,                           !- Field 863
  0.3,                                    !- Field 864
  Until: 22:00,                           !- Field 865
  0.75,                                   !- Field 866
  Until: 23:00,                           !- Field 867
  0.3,                                    !- Field 868
  Until: 24:00,                           !- Field 869
  0,                                      !- Field 870
  Through: 02/12,                         !- Field 871
  For: AllDays,                           !- Field 872
  Until: 05:00,                           !- Field 873
  0,                                      !- Field 874
  Until: 06:00,                           !- Field 875
  0.3,                                    !- Field 876
  Until: 07:00,                           !- Field 877
  0.75,                                   !- Field 878
  Until: 08:00,                           !- Field 879
  0.3,                                    !- Field 880
  Until: 16:00,                           !- Field 881
  0,                                      !- Field 882
  Until: 17:00,                           !- Field 883
  0.3,                                    !- Field 884
  Until: 18:00,                           !- Field 885
  0.688198737,                            !- Field 886
  Until: 19:00,                           !- Field 887
  0.68693451,                             !- Field 888
  Until: 20:00,                           !- Field 889
  0.744721928,                            !- Field 890
  Until: 22:00,                           !- Field 891
  0.75,                                   !- Field 892
  Until: 23:00,                           !- Field 893
  0.3,                                    !- Field 894
  Until: 24:00,                           !- Field 895
  0,                                      !- Field 896
  Through: 02/13,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 05:00,                           !- Field 899
  0,                                      !- Field 900
  Until: 06:00,                           !- Field 901
  0.3,                                    !- Field 902
  Until: 07:00,                           !- Field 903
  0.75,                                   !- Field 904
  Until: 08:00,                           !- Field 905
  0.3,                                    !- Field 906
  Until: 16:00,                           !- Field 907
  0,                                      !- Field 908
  Until: 17:00,                           !- Field 909
  0.3,                                    !- Field 910
  Until: 22:00,                           !- Field 911
  0.75,                                   !- Field 912
  Until: 23:00,                           !- Field 913
  0.3,                                    !- Field 914
  Until: 24:00,                           !- Field 915
  0,                                      !- Field 916
  Through: 02/14,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 05:00,                           !- Field 919
  0,                                      !- Field 920
  Until: 06:00,                           !- Field 921
  0.3,                                    !- Field 922
  Until: 07:00,                           !- Field 923
  0.75,                                   !- Field 924
  Until: 08:00,                           !- Field 925
  0.3,                                    !- Field 926
  Until: 16:00,                           !- Field 927
  0,                                      !- Field 928
  Until: 17:00,                           !- Field 929
  0.3,                                    !- Field 930
  Until: 22:00,                           !- Field 931
  0.75,                                   !- Field 932
  Until: 23:00,                           !- Field 933
  0.3,                                    !- Field 934
  Until: 24:00,                           !- Field 935
  0,                                      !- Field 936
  Through: 02/15,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 05:00,                           !- Field 939
  0,                                      !- Field 940
  Until: 06:00,                           !- Field 941
  0.3,                                    !- Field 942
  Until: 07:00,                           !- Field 943
  0.75,                                   !- Field 944
  Until: 08:00,                           !- Field 945
  0.3,                                    !- Field 946
  Until: 16:00,                           !- Field 947
  0,                                      !- Field 948
  Until: 17:00,                           !- Field 949
  0.3,                                    !- Field 950
  Until: 22:00,                           !- Field 951
  0.75,                                   !- Field 952
  Until: 23:00,                           !- Field 953
  0.3,                                    !- Field 954
  Until: 24:00,                           !- Field 955
  0,                                      !- Field 956
  Through: 02/16,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 05:00,                           !- Field 959
  0,                                      !- Field 960
  Until: 06:00,                           !- Field 961
  0.3,                                    !- Field 962
  Until: 07:00,                           !- Field 963
  0.75,                                   !- Field 964
  Until: 08:00,                           !- Field 965
  0.3,                                    !- Field 966
  Until: 16:00,                           !- Field 967
  0,                                      !- Field 968
  Until: 17:00,                           !- Field 969
  0.3,                                    !- Field 970
  Until: 22:00,                           !- Field 971
  0.75,                                   !- Field 972
  Until: 23:00,                           !- Field 973
  0.3,                                    !- Field 974
  Until: 24:00,                           !- Field 975
  0,                                      !- Field 976
  Through: 02/17,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 05:00,                           !- Field 979
  0,                                      !- Field 980
  Until: 06:00,                           !- Field 981
  0.3,                                    !- Field 982
  Until: 07:00,                           !- Field 983
  0.75,                                   !- Field 984
  Until: 08:00,                           !- Field 985
  0.3,                                    !- Field 986
  Until: 16:00,                           !- Field 987
  0,                                      !- Field 988
  Until: 17:00,                           !- Field 989
  0.3,                                    !- Field 990
  Until: 18:00,                           !- Field 991
  0.681473736,                            !- Field 992
  Until: 22:00,                           !- Field 993
  0.75,                                   !- Field 994
  Until: 23:00,                           !- Field 995
  0.3,                                    !- Field 996
  Until: 24:00,                           !- Field 997
  0,                                      !- Field 998
  Through: 02/18,                         !- Field 999
  For: AllDays,                           !- Field 1000
  Until: 05:00,                           !- Field 1001
  0,                                      !- Field 1002
  Until: 06:00,                           !- Field 1003
  0.3,                                    !- Field 1004
  Until: 07:00,                           !- Field 1005
  0.75,                                   !- Field 1006
  Until: 08:00,                           !- Field 1007
  0.3,                                    !- Field 1008
  Until: 16:00,                           !- Field 1009
  0,                                      !- Field 1010
  Until: 17:00,                           !- Field 1011
  0.3,                                    !- Field 1012
  Until: 22:00,                           !- Field 1013
  0.75,                                   !- Field 1014
  Until: 23:00,                           !- Field 1015
  0.3,                                    !- Field 1016
  Until: 24:00,                           !- Field 1017
  0,                                      !- Field 1018
  Through: 02/19,                         !- Field 1019
  For: AllDays,                           !- Field 1020
  Until: 05:00,                           !- Field 1021
  0,                                      !- Field 1022
  Until: 06:00,                           !- Field 1023
  0.3,                                    !- Field 1024
  Until: 07:00,                           !- Field 1025
  0.75,                                   !- Field 1026
  Until: 08:00,                           !- Field 1027
  0.3,                                    !- Field 1028
  Until: 16:00,                           !- Field 1029
  0,                                      !- Field 1030
  Until: 17:00,                           !- Field 1031
  0.3,                                    !- Field 1032
  Until: 18:00,                           !- Field 1033
  0.688198737,                            !- Field 1034
  Until: 19:00,                           !- Field 1035
  0.68693451,                             !- Field 1036
  Until: 20:00,                           !- Field 1037
  0.744721928,                            !- Field 1038
  Until: 22:00,                           !- Field 1039
  0.75,                                   !- Field 1040
  Until: 23:00,                           !- Field 1041
  0.3,                                    !- Field 1042
  Until: 24:00,                           !- Field 1043
  0,                                      !- Field 1044
  Through: 02/20,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 05:00,                           !- Field 1047
  0,                                      !- Field 1048
  Until: 06:00,                           !- Field 1049
  0.3,                                    !- Field 1050
  Until: 07:00,                           !- Field 1051
  0.75,                                   !- Field 1052
  Until: 08:00,                           !- Field 1053
  0.3,                                    !- Field 1054
  Until: 16:00,                           !- Field 1055
  0,                                      !- Field 1056
  Until: 17:00,                           !- Field 1057
  0.3,                                    !- Field 1058
  Until: 22:00,                           !- Field 1059
  0.75,                                   !- Field 1060
  Until: 23:00,                           !- Field 1061
  0.3,                                    !- Field 1062
  Until: 24:00,                           !- Field 1063
  0,                                      !- Field 1064
  Through: 02/21,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 05:00,                           !- Field 1067
  0,                                      !- Field 1068
  Until: 06:00,                           !- Field 1069
  0.3,                                    !- Field 1070
  Until: 07:00,                           !- Field 1071
  0.75,                                   !- Field 1072
  Until: 08:00,                           !- Field 1073
  0.3,                                    !- Field 1074
  Until: 16:00,                           !- Field 1075
  0,                                      !- Field 1076
  Until: 17:00,                           !- Field 1077
  0.3,                                    !- Field 1078
  Until: 22:00,                           !- Field 1079
  0.75,                                   !- Field 1080
  Until: 23:00,                           !- Field 1081
  0.3,                                    !- Field 1082
  Until: 24:00,                           !- Field 1083
  0,                                      !- Field 1084
  Through: 02/22,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 05:00,                           !- Field 1087
  0,                                      !- Field 1088
  Until: 06:00,                           !- Field 1089
  0.3,                                    !- Field 1090
  Until: 07:00,                           !- Field 1091
  0.75,                                   !- Field 1092
  Until: 08:00,                           !- Field 1093
  0.3,                                    !- Field 1094
  Until: 16:00,                           !- Field 1095
  0,                                      !- Field 1096
  Until: 17:00,                           !- Field 1097
  0.3,                                    !- Field 1098
  Until: 22:00,                           !- Field 1099
  0.75,                                   !- Field 1100
  Until: 23:00,                           !- Field 1101
  0.3,                                    !- Field 1102
  Until: 24:00,                           !- Field 1103
  0,                                      !- Field 1104
  Through: 02/23,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 05:00,                           !- Field 1107
  0,                                      !- Field 1108
  Until: 06:00,                           !- Field 1109
  0.3,                                    !- Field 1110
  Until: 07:00,                           !- Field 1111
  0.75,                                   !- Field 1112
  Until: 08:00,                           !- Field 1113
  0.3,                                    !- Field 1114
  Until: 16:00,                           !- Field 1115
  0,                                      !- Field 1116
  Until: 17:00,                           !- Field 1117
  0.3,                                    !- Field 1118
  Until: 22:00,                           !- Field 1119
  0.75,                                   !- Field 1120
  Until: 23:00,                           !- Field 1121
  0.3,                                    !- Field 1122
  Until: 24:00,                           !- Field 1123
  0,                                      !- Field 1124
  Through: 02/24,                         !- Field 1125
  For: AllDays,                           !- Field 1126
  Until: 05:00,                           !- Field 1127
  0,                                      !- Field 1128
  Until: 06:00,                           !- Field 1129
  0.3,                                    !- Field 1130
  Until: 07:00,                           !- Field 1131
  0.75,                                   !- Field 1132
  Until: 08:00,                           !- Field 1133
  0.3,                                    !- Field 1134
  Until: 16:00,                           !- Field 1135
  0,                                      !- Field 1136
  Until: 17:00,                           !- Field 1137
  0.3,                                    !- Field 1138
  Until: 18:00,                           !- Field 1139
  0.681473736,                            !- Field 1140
  Until: 22:00,                           !- Field 1141
  0.75,                                   !- Field 1142
  Until: 23:00,                           !- Field 1143
  0.3,                                    !- Field 1144
  Until: 24:00,                           !- Field 1145
  0,                                      !- Field 1146
  Through: 02/25,                         !- Field 1147
  For: AllDays,                           !- Field 1148
  Until: 05:00,                           !- Field 1149
  0,                                      !- Field 1150
  Until: 06:00,                           !- Field 1151
  0.3,                                    !- Field 1152
  Until: 07:00,                           !- Field 1153
  0.75,                                   !- Field 1154
  Until: 08:00,                           !- Field 1155
  0.3,                                    !- Field 1156
  Until: 16:00,                           !- Field 1157
  0,                                      !- Field 1158
  Until: 17:00,                           !- Field 1159
  0.3,                                    !- Field 1160
  Until: 22:00,                           !- Field 1161
  0.75,                                   !- Field 1162
  Until: 23:00,                           !- Field 1163
  0.3,                                    !- Field 1164
  Until: 24:00,                           !- Field 1165
  0,                                      !- Field 1166
  Through: 02/26,                         !- Field 1167
  For: AllDays,                           !- Field 1168
  Until: 05:00,                           !- Field 1169
  0,                                      !- Field 1170
  Until: 06:00,                           !- Field 1171
  0.3,                                    !- Field 1172
  Until: 07:00,                           !- Field 1173
  0.75,                                   !- Field 1174
  Until: 08:00,                           !- Field 1175
  0.3,                                    !- Field 1176
  Until: 16:00,                           !- Field 1177
  0,                                      !- Field 1178
  Until: 17:00,                           !- Field 1179
  0.3,                                    !- Field 1180
  Until: 18:00,                           !- Field 1181
  0.688198737,                            !- Field 1182
  Until: 19:00,                           !- Field 1183
  0.68693451,                             !- Field 1184
  Until: 20:00,                           !- Field 1185
  0.744721928,                            !- Field 1186
  Until: 22:00,                           !- Field 1187
  0.75,                                   !- Field 1188
  Until: 23:00,                           !- Field 1189
  0.3,                                    !- Field 1190
  Until: 24:00,                           !- Field 1191
  0,                                      !- Field 1192
  Through: 02/27,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 05:00,                           !- Field 1195
  0,                                      !- Field 1196
  Until: 06:00,                           !- Field 1197
  0.3,                                    !- Field 1198
  Until: 07:00,                           !- Field 1199
  0.75,                                   !- Field 1200
  Until: 08:00,                           !- Field 1201
  0.3,                                    !- Field 1202
  Until: 16:00,                           !- Field 1203
  0,                                      !- Field 1204
  Until: 17:00,                           !- Field 1205
  0.3,                                    !- Field 1206
  Until: 22:00,                           !- Field 1207
  0.75,                                   !- Field 1208
  Until: 23:00,                           !- Field 1209
  0.3,                                    !- Field 1210
  Until: 24:00,                           !- Field 1211
  0,                                      !- Field 1212
  Through: 02/28,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 05:00,                           !- Field 1215
  0,                                      !- Field 1216
  Until: 06:00,                           !- Field 1217
  0.3,                                    !- Field 1218
  Until: 07:00,                           !- Field 1219
  0.75,                                   !- Field 1220
  Until: 08:00,                           !- Field 1221
  0.3,                                    !- Field 1222
  Until: 16:00,                           !- Field 1223
  0,                                      !- Field 1224
  Until: 17:00,                           !- Field 1225
  0.3,                                    !- Field 1226
  Until: 22:00,                           !- Field 1227
  0.75,                                   !- Field 1228
  Until: 23:00,                           !- Field 1229
  0.3,                                    !- Field 1230
  Until: 24:00,                           !- Field 1231
  0,                                      !- Field 1232
  Through: 03/01,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 05:00,                           !- Field 1235
  0,                                      !- Field 1236
  Until: 06:00,                           !- Field 1237
  0.3,                                    !- Field 1238
  Until: 07:00,                           !- Field 1239
  0.75,                                   !- Field 1240
  Until: 17:00,                           !- Field 1241
  0,                                      !- Field 1242
  Until: 18:00,                           !- Field 1243
  0.3,                                    !- Field 1244
  Until: 22:00,                           !- Field 1245
  0.75,                                   !- Field 1246
  Until: 23:00,                           !- Field 1247
  0.3,                                    !- Field 1248
  Until: 24:00,                           !- Field 1249
  0,                                      !- Field 1250
  Through: 03/02,                         !- Field 1251
  For: AllDays,                           !- Field 1252
  Until: 05:00,                           !- Field 1253
  0,                                      !- Field 1254
  Until: 06:00,                           !- Field 1255
  0.3,                                    !- Field 1256
  Until: 07:00,                           !- Field 1257
  0.75,                                   !- Field 1258
  Until: 17:00,                           !- Field 1259
  0,                                      !- Field 1260
  Until: 18:00,                           !- Field 1261
  0.3,                                    !- Field 1262
  Until: 19:00,                           !- Field 1263
  0.742428012,                            !- Field 1264
  Until: 22:00,                           !- Field 1265
  0.75,                                   !- Field 1266
  Until: 23:00,                           !- Field 1267
  0.3,                                    !- Field 1268
  Until: 24:00,                           !- Field 1269
  0,                                      !- Field 1270
  Through: 03/03,                         !- Field 1271
  For: AllDays,                           !- Field 1272
  Until: 05:00,                           !- Field 1273
  0,                                      !- Field 1274
  Until: 06:00,                           !- Field 1275
  0.3,                                    !- Field 1276
  Until: 07:00,                           !- Field 1277
  0.75,                                   !- Field 1278
  Until: 17:00,                           !- Field 1279
  0,                                      !- Field 1280
  Until: 18:00,                           !- Field 1281
  0.3,                                    !- Field 1282
  Until: 19:00,                           !- Field 1283
  0.72993293,                             !- Field 1284
  Until: 22:00,                           !- Field 1285
  0.75,                                   !- Field 1286
  Until: 23:00,                           !- Field 1287
  0.3,                                    !- Field 1288
  Until: 24:00,                           !- Field 1289
  0,                                      !- Field 1290
  Through: 03/04,                         !- Field 1291
  For: AllDays,                           !- Field 1292
  Until: 05:00,                           !- Field 1293
  0,                                      !- Field 1294
  Until: 06:00,                           !- Field 1295
  0.3,                                    !- Field 1296
  Until: 07:00,                           !- Field 1297
  0.75,                                   !- Field 1298
  Until: 17:00,                           !- Field 1299
  0,                                      !- Field 1300
  Until: 18:00,                           !- Field 1301
  0.3,                                    !- Field 1302
  Until: 19:00,                           !- Field 1303
  0.748337224,                            !- Field 1304
  Until: 22:00,                           !- Field 1305
  0.75,                                   !- Field 1306
  Until: 23:00,                           !- Field 1307
  0.3,                                    !- Field 1308
  Until: 24:00,                           !- Field 1309
  0,                                      !- Field 1310
  Through: 03/05,                         !- Field 1311
  For: AllDays,                           !- Field 1312
  Until: 05:00,                           !- Field 1313
  0,                                      !- Field 1314
  Until: 06:00,                           !- Field 1315
  0.3,                                    !- Field 1316
  Until: 07:00,                           !- Field 1317
  0.75,                                   !- Field 1318
  Until: 17:00,                           !- Field 1319
  0,                                      !- Field 1320
  Until: 18:00,                           !- Field 1321
  0.3,                                    !- Field 1322
  Until: 19:00,                           !- Field 1323
  0.705401789,                            !- Field 1324
  Until: 20:00,                           !- Field 1325
  0.724228504,                            !- Field 1326
  Until: 22:00,                           !- Field 1327
  0.75,                                   !- Field 1328
  Until: 23:00,                           !- Field 1329
  0.3,                                    !- Field 1330
  Until: 24:00,                           !- Field 1331
  0,                                      !- Field 1332
  Through: 03/06,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 05:00,                           !- Field 1335
  0,                                      !- Field 1336
  Until: 06:00,                           !- Field 1337
  0.3,                                    !- Field 1338
  Until: 07:00,                           !- Field 1339
  0.75,                                   !- Field 1340
  Until: 17:00,                           !- Field 1341
  0,                                      !- Field 1342
  Until: 18:00,                           !- Field 1343
  0.3,                                    !- Field 1344
  Until: 22:00,                           !- Field 1345
  0.75,                                   !- Field 1346
  Until: 23:00,                           !- Field 1347
  0.3,                                    !- Field 1348
  Until: 24:00,                           !- Field 1349
  0,                                      !- Field 1350
  Through: 03/07,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 05:00,                           !- Field 1353
  0,                                      !- Field 1354
  Until: 06:00,                           !- Field 1355
  0.3,                                    !- Field 1356
  Until: 07:00,                           !- Field 1357
  0.75,                                   !- Field 1358
  Until: 17:00,                           !- Field 1359
  0,                                      !- Field 1360
  Until: 18:00,                           !- Field 1361
  0.3,                                    !- Field 1362
  Until: 22:00,                           !- Field 1363
  0.75,                                   !- Field 1364
  Until: 23:00,                           !- Field 1365
  0.3,                                    !- Field 1366
  Until: 24:00,                           !- Field 1367
  0,                                      !- Field 1368
  Through: 03/08,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 05:00,                           !- Field 1371
  0,                                      !- Field 1372
  Until: 06:00,                           !- Field 1373
  0.3,                                    !- Field 1374
  Until: 07:00,                           !- Field 1375
  0.75,                                   !- Field 1376
  Until: 17:00,                           !- Field 1377
  0,                                      !- Field 1378
  Until: 18:00,                           !- Field 1379
  0.3,                                    !- Field 1380
  Until: 22:00,                           !- Field 1381
  0.75,                                   !- Field 1382
  Until: 23:00,                           !- Field 1383
  0.3,                                    !- Field 1384
  Until: 24:00,                           !- Field 1385
  0,                                      !- Field 1386
  Through: 03/09,                         !- Field 1387
  For: AllDays,                           !- Field 1388
  Until: 05:00,                           !- Field 1389
  0,                                      !- Field 1390
  Until: 06:00,                           !- Field 1391
  0.3,                                    !- Field 1392
  Until: 07:00,                           !- Field 1393
  0.75,                                   !- Field 1394
  Until: 17:00,                           !- Field 1395
  0,                                      !- Field 1396
  Until: 18:00,                           !- Field 1397
  0.3,                                    !- Field 1398
  Until: 19:00,                           !- Field 1399
  0.742428012,                            !- Field 1400
  Until: 22:00,                           !- Field 1401
  0.75,                                   !- Field 1402
  Until: 23:00,                           !- Field 1403
  0.3,                                    !- Field 1404
  Until: 24:00,                           !- Field 1405
  0,                                      !- Field 1406
  Through: 03/10,                         !- Field 1407
  For: AllDays,                           !- Field 1408
  Until: 05:00,                           !- Field 1409
  0,                                      !- Field 1410
  Until: 06:00,                           !- Field 1411
  0.3,                                    !- Field 1412
  Until: 07:00,                           !- Field 1413
  0.75,                                   !- Field 1414
  Until: 17:00,                           !- Field 1415
  0,                                      !- Field 1416
  Until: 18:00,                           !- Field 1417
  0.3,                                    !- Field 1418
  Until: 19:00,                           !- Field 1419
  0.72993293,                             !- Field 1420
  Until: 22:00,                           !- Field 1421
  0.75,                                   !- Field 1422
  Until: 23:00,                           !- Field 1423
  0.3,                                    !- Field 1424
  Until: 24:00,                           !- Field 1425
  0,                                      !- Field 1426
  Through: 03/11,                         !- Field 1427
  For: AllDays,                           !- Field 1428
  Until: 05:00,                           !- Field 1429
  0,                                      !- Field 1430
  Until: 06:00,                           !- Field 1431
  0.3,                                    !- Field 1432
  Until: 07:00,                           !- Field 1433
  0.75,                                   !- Field 1434
  Until: 17:00,                           !- Field 1435
  0,                                      !- Field 1436
  Until: 18:00,                           !- Field 1437
  0.3,                                    !- Field 1438
  Until: 19:00,                           !- Field 1439
  0.748337224,                            !- Field 1440
  Until: 22:00,                           !- Field 1441
  0.75,                                   !- Field 1442
  Until: 23:00,                           !- Field 1443
  0.3,                                    !- Field 1444
  Until: 24:00,                           !- Field 1445
  0,                                      !- Field 1446
  Through: 03/12,                         !- Field 1447
  For: AllDays,                           !- Field 1448
  Until: 05:00,                           !- Field 1449
  0,                                      !- Field 1450
  Until: 06:00,                           !- Field 1451
  0.3,                                    !- Field 1452
  Until: 07:00,                           !- Field 1453
  0.75,                                   !- Field 1454
  Until: 17:00,                           !- Field 1455
  0,                                      !- Field 1456
  Until: 18:00,                           !- Field 1457
  0.3,                                    !- Field 1458
  Until: 19:00,                           !- Field 1459
  0.705401789,                            !- Field 1460
  Until: 20:00,                           !- Field 1461
  0.724228504,                            !- Field 1462
  Until: 22:00,                           !- Field 1463
  0.75,                                   !- Field 1464
  Until: 23:00,                           !- Field 1465
  0.3,                                    !- Field 1466
  Until: 24:00,                           !- Field 1467
  0,                                      !- Field 1468
  Through: 03/13,                         !- Field 1469
  For: AllDays,                           !- Field 1470
  Until: 05:00,                           !- Field 1471
  0,                                      !- Field 1472
  Until: 06:00,                           !- Field 1473
  0.3,                                    !- Field 1474
  Until: 07:00,                           !- Field 1475
  0.75,                                   !- Field 1476
  Until: 17:00,                           !- Field 1477
  0,                                      !- Field 1478
  Until: 18:00,                           !- Field 1479
  0.3,                                    !- Field 1480
  Until: 22:00,                           !- Field 1481
  0.75,                                   !- Field 1482
  Until: 23:00,                           !- Field 1483
  0.3,                                    !- Field 1484
  Until: 24:00,                           !- Field 1485
  0,                                      !- Field 1486
  Through: 03/14,                         !- Field 1487
  For: AllDays,                           !- Field 1488
  Until: 05:00,                           !- Field 1489
  0,                                      !- Field 1490
  Until: 06:00,                           !- Field 1491
  0.3,                                    !- Field 1492
  Until: 07:00,                           !- Field 1493
  0.75,                                   !- Field 1494
  Until: 17:00,                           !- Field 1495
  0,                                      !- Field 1496
  Until: 18:00,                           !- Field 1497
  0.3,                                    !- Field 1498
  Until: 22:00,                           !- Field 1499
  0.75,                                   !- Field 1500
  Until: 23:00,                           !- Field 1501
  0.3,                                    !- Field 1502
  Until: 24:00,                           !- Field 1503
  0,                                      !- Field 1504
  Through: 03/15,                         !- Field 1505
  For: AllDays,                           !- Field 1506
  Until: 05:00,                           !- Field 1507
  0,                                      !- Field 1508
  Until: 06:00,                           !- Field 1509
  0.3,                                    !- Field 1510
  Until: 07:00,                           !- Field 1511
  0.75,                                   !- Field 1512
  Until: 17:00,                           !- Field 1513
  0,                                      !- Field 1514
  Until: 18:00,                           !- Field 1515
  0.3,                                    !- Field 1516
  Until: 22:00,                           !- Field 1517
  0.75,                                   !- Field 1518
  Until: 23:00,                           !- Field 1519
  0.3,                                    !- Field 1520
  Until: 24:00,                           !- Field 1521
  0,                                      !- Field 1522
  Through: 03/16,                         !- Field 1523
  For: AllDays,                           !- Field 1524
  Until: 05:00,                           !- Field 1525
  0,                                      !- Field 1526
  Until: 06:00,                           !- Field 1527
  0.3,                                    !- Field 1528
  Until: 07:00,                           !- Field 1529
  0.75,                                   !- Field 1530
  Until: 17:00,                           !- Field 1531
  0,                                      !- Field 1532
  Until: 18:00,                           !- Field 1533
  0.3,                                    !- Field 1534
  Until: 19:00,                           !- Field 1535
  0.742428012,                            !- Field 1536
  Until: 22:00,                           !- Field 1537
  0.75,                                   !- Field 1538
  Until: 23:00,                           !- Field 1539
  0.3,                                    !- Field 1540
  Until: 24:00,                           !- Field 1541
  0,                                      !- Field 1542
  Through: 03/17,                         !- Field 1543
  For: AllDays,                           !- Field 1544
  Until: 05:00,                           !- Field 1545
  0,                                      !- Field 1546
  Until: 06:00,                           !- Field 1547
  0.3,                                    !- Field 1548
  Until: 07:00,                           !- Field 1549
  0.75,                                   !- Field 1550
  Until: 17:00,                           !- Field 1551
  0,                                      !- Field 1552
  Until: 18:00,                           !- Field 1553
  0.3,                                    !- Field 1554
  Until: 19:00,                           !- Field 1555
  0.72993293,                             !- Field 1556
  Until: 22:00,                           !- Field 1557
  0.75,                                   !- Field 1558
  Until: 23:00,                           !- Field 1559
  0.3,                                    !- Field 1560
  Until: 24:00,                           !- Field 1561
  0,                                      !- Field 1562
  Through: 03/18,                         !- Field 1563
  For: AllDays,                           !- Field 1564
  Until: 05:00,                           !- Field 1565
  0,                                      !- Field 1566
  Until: 06:00,                           !- Field 1567
  0.3,                                    !- Field 1568
  Until: 07:00,                           !- Field 1569
  0.75,                                   !- Field 1570
  Until: 17:00,                           !- Field 1571
  0,                                      !- Field 1572
  Until: 18:00,                           !- Field 1573
  0.3,                                    !- Field 1574
  Until: 19:00,                           !- Field 1575
  0.748337224,                            !- Field 1576
  Until: 22:00,                           !- Field 1577
  0.75,                                   !- Field 1578
  Until: 23:00,                           !- Field 1579
  0.3,                                    !- Field 1580
  Until: 24:00,                           !- Field 1581
  0,                                      !- Field 1582
  Through: 03/19,                         !- Field 1583
  For: AllDays,                           !- Field 1584
  Until: 05:00,                           !- Field 1585
  0,                                      !- Field 1586
  Until: 06:00,                           !- Field 1587
  0.3,                                    !- Field 1588
  Until: 07:00,                           !- Field 1589
  0.75,                                   !- Field 1590
  Until: 17:00,                           !- Field 1591
  0,                                      !- Field 1592
  Until: 18:00,                           !- Field 1593
  0.3,                                    !- Field 1594
  Until: 19:00,                           !- Field 1595
  0.705401789,                            !- Field 1596
  Until: 20:00,                           !- Field 1597
  0.724228504,                            !- Field 1598
  Until: 22:00,                           !- Field 1599
  0.75,                                   !- Field 1600
  Until: 23:00,                           !- Field 1601
  0.3,                                    !- Field 1602
  Until: 24:00,                           !- Field 1603
  0,                                      !- Field 1604
  Through: 03/20,                         !- Field 1605
  For: AllDays,                           !- Field 1606
  Until: 05:00,                           !- Field 1607
  0,                                      !- Field 1608
  Until: 06:00,                           !- Field 1609
  0.3,                                    !- Field 1610
  Until: 07:00,                           !- Field 1611
  0.75,                                   !- Field 1612
  Until: 17:00,                           !- Field 1613
  0,                                      !- Field 1614
  Until: 18:00,                           !- Field 1615
  0.3,                                    !- Field 1616
  Until: 22:00,                           !- Field 1617
  0.75,                                   !- Field 1618
  Until: 23:00,                           !- Field 1619
  0.3,                                    !- Field 1620
  Until: 24:00,                           !- Field 1621
  0,                                      !- Field 1622
  Through: 03/21,                         !- Field 1623
  For: AllDays,                           !- Field 1624
  Until: 05:00,                           !- Field 1625
  0,                                      !- Field 1626
  Until: 06:00,                           !- Field 1627
  0.3,                                    !- Field 1628
  Until: 07:00,                           !- Field 1629
  0.75,                                   !- Field 1630
  Until: 17:00,                           !- Field 1631
  0,                                      !- Field 1632
  Until: 18:00,                           !- Field 1633
  0.3,                                    !- Field 1634
  Until: 22:00,                           !- Field 1635
  0.75,                                   !- Field 1636
  Until: 23:00,                           !- Field 1637
  0.3,                                    !- Field 1638
  Until: 24:00,                           !- Field 1639
  0,                                      !- Field 1640
  Through: 03/22,                         !- Field 1641
  For: AllDays,                           !- Field 1642
  Until: 05:00,                           !- Field 1643
  0,                                      !- Field 1644
  Until: 06:00,                           !- Field 1645
  0.3,                                    !- Field 1646
  Until: 07:00,                           !- Field 1647
  0.75,                                   !- Field 1648
  Until: 17:00,                           !- Field 1649
  0,                                      !- Field 1650
  Until: 18:00,                           !- Field 1651
  0.3,                                    !- Field 1652
  Until: 22:00,                           !- Field 1653
  0.75,                                   !- Field 1654
  Until: 23:00,                           !- Field 1655
  0.3,                                    !- Field 1656
  Until: 24:00,                           !- Field 1657
  0,                                      !- Field 1658
  Through: 03/23,                         !- Field 1659
  For: AllDays,                           !- Field 1660
  Until: 05:00,                           !- Field 1661
  0,                                      !- Field 1662
  Until: 06:00,                           !- Field 1663
  0.3,                                    !- Field 1664
  Until: 07:00,                           !- Field 1665
  0.75,                                   !- Field 1666
  Until: 17:00,                           !- Field 1667
  0,                                      !- Field 1668
  Until: 18:00,                           !- Field 1669
  0.3,                                    !- Field 1670
  Until: 19:00,                           !- Field 1671
  0.742428012,                            !- Field 1672
  Until: 22:00,                           !- Field 1673
  0.75,                                   !- Field 1674
  Until: 23:00,                           !- Field 1675
  0.3,                                    !- Field 1676
  Until: 24:00,                           !- Field 1677
  0,                                      !- Field 1678
  Through: 03/24,                         !- Field 1679
  For: AllDays,                           !- Field 1680
  Until: 05:00,                           !- Field 1681
  0,                                      !- Field 1682
  Until: 06:00,                           !- Field 1683
  0.3,                                    !- Field 1684
  Until: 07:00,                           !- Field 1685
  0.75,                                   !- Field 1686
  Until: 17:00,                           !- Field 1687
  0,                                      !- Field 1688
  Until: 18:00,                           !- Field 1689
  0.3,                                    !- Field 1690
  Until: 19:00,                           !- Field 1691
  0.72993293,                             !- Field 1692
  Until: 22:00,                           !- Field 1693
  0.75,                                   !- Field 1694
  Until: 23:00,                           !- Field 1695
  0.3,                                    !- Field 1696
  Until: 24:00,                           !- Field 1697
  0,                                      !- Field 1698
  Through: 03/25,                         !- Field 1699
  For: AllDays,                           !- Field 1700
  Until: 05:00,                           !- Field 1701
  0,                                      !- Field 1702
  Until: 06:00,                           !- Field 1703
  0.3,                                    !- Field 1704
  Until: 07:00,                           !- Field 1705
  0.75,                                   !- Field 1706
  Until: 17:00,                           !- Field 1707
  0,                                      !- Field 1708
  Until: 18:00,                           !- Field 1709
  0.3,                                    !- Field 1710
  Until: 19:00,                           !- Field 1711
  0.748337224,                            !- Field 1712
  Until: 22:00,                           !- Field 1713
  0.75,                                   !- Field 1714
  Until: 23:00,                           !- Field 1715
  0.3,                                    !- Field 1716
  Until: 24:00,                           !- Field 1717
  0,                                      !- Field 1718
  Through: 03/26,                         !- Field 1719
  For: AllDays,                           !- Field 1720
  Until: 05:00,                           !- Field 1721
  0,                                      !- Field 1722
  Until: 06:00,                           !- Field 1723
  0.3,                                    !- Field 1724
  Until: 07:00,                           !- Field 1725
  0.75,                                   !- Field 1726
  Until: 17:00,                           !- Field 1727
  0,                                      !- Field 1728
  Until: 18:00,                           !- Field 1729
  0.3,                                    !- Field 1730
  Until: 19:00,                           !- Field 1731
  0.705401789,                            !- Field 1732
  Until: 20:00,                           !- Field 1733
  0.724228504,                            !- Field 1734
  Until: 22:00,                           !- Field 1735
  0.75,                                   !- Field 1736
  Until: 23:00,                           !- Field 1737
  0.3,                                    !- Field 1738
  Until: 24:00,                           !- Field 1739
  0,                                      !- Field 1740
  Through: 03/27,                         !- Field 1741
  For: AllDays,                           !- Field 1742
  Until: 05:00,                           !- Field 1743
  0,                                      !- Field 1744
  Until: 06:00,                           !- Field 1745
  0.3,                                    !- Field 1746
  Until: 07:00,                           !- Field 1747
  0.75,                                   !- Field 1748
  Until: 17:00,                           !- Field 1749
  0,                                      !- Field 1750
  Until: 18:00,                           !- Field 1751
  0.3,                                    !- Field 1752
  Until: 22:00,                           !- Field 1753
  0.75,                                   !- Field 1754
  Until: 23:00,                           !- Field 1755
  0.3,                                    !- Field 1756
  Until: 24:00,                           !- Field 1757
  0,                                      !- Field 1758
  Through: 03/28,                         !- Field 1759
  For: AllDays,                           !- Field 1760
  Until: 05:00,                           !- Field 1761
  0,                                      !- Field 1762
  Until: 06:00,                           !- Field 1763
  0.3,                                    !- Field 1764
  Until: 07:00,                           !- Field 1765
  0.75,                                   !- Field 1766
  Until: 17:00,                           !- Field 1767
  0,                                      !- Field 1768
  Until: 18:00,                           !- Field 1769
  0.3,                                    !- Field 1770
  Until: 22:00,                           !- Field 1771
  0.75,                                   !- Field 1772
  Until: 23:00,                           !- Field 1773
  0.3,                                    !- Field 1774
  Until: 24:00,                           !- Field 1775
  0,                                      !- Field 1776
  Through: 03/29,                         !- Field 1777
  For: AllDays,                           !- Field 1778
  Until: 05:00,                           !- Field 1779
  0,                                      !- Field 1780
  Until: 06:00,                           !- Field 1781
  0.3,                                    !- Field 1782
  Until: 07:00,                           !- Field 1783
  0.75,                                   !- Field 1784
  Until: 17:00,                           !- Field 1785
  0,                                      !- Field 1786
  Until: 18:00,                           !- Field 1787
  0.3,                                    !- Field 1788
  Until: 22:00,                           !- Field 1789
  0.75,                                   !- Field 1790
  Until: 23:00,                           !- Field 1791
  0.3,                                    !- Field 1792
  Until: 24:00,                           !- Field 1793
  0,                                      !- Field 1794
  Through: 03/30,                         !- Field 1795
  For: AllDays,                           !- Field 1796
  Until: 05:00,                           !- Field 1797
  0,                                      !- Field 1798
  Until: 06:00,                           !- Field 1799
  0.3,                                    !- Field 1800
  Until: 07:00,                           !- Field 1801
  0.75,                                   !- Field 1802
  Until: 17:00,                           !- Field 1803
  0,                                      !- Field 1804
  Until: 18:00,                           !- Field 1805
  0.3,                                    !- Field 1806
  Until: 19:00,                           !- Field 1807
  0.742428012,                            !- Field 1808
  Until: 22:00,                           !- Field 1809
  0.75,                                   !- Field 1810
  Until: 23:00,                           !- Field 1811
  0.3,                                    !- Field 1812
  Until: 24:00,                           !- Field 1813
  0,                                      !- Field 1814
  Through: 03/31,                         !- Field 1815
  For: AllDays,                           !- Field 1816
  Until: 05:00,                           !- Field 1817
  0,                                      !- Field 1818
  Until: 06:00,                           !- Field 1819
  0.3,                                    !- Field 1820
  Until: 07:00,                           !- Field 1821
  0.75,                                   !- Field 1822
  Until: 17:00,                           !- Field 1823
  0,                                      !- Field 1824
  Until: 18:00,                           !- Field 1825
  0.3,                                    !- Field 1826
  Until: 19:00,                           !- Field 1827
  0.72993293,                             !- Field 1828
  Until: 22:00,                           !- Field 1829
  0.75,                                   !- Field 1830
  Until: 23:00,                           !- Field 1831
  0.3,                                    !- Field 1832
  Until: 24:00,                           !- Field 1833
  0,                                      !- Field 1834
  Through: 04/01,                         !- Field 1835
  For: AllDays,                           !- Field 1836
  Until: 05:00,                           !- Field 1837
  0,                                      !- Field 1838
  Until: 06:00,                           !- Field 1839
  0.3,                                    !- Field 1840
  Until: 18:00,                           !- Field 1841
  0,                                      !- Field 1842
  Until: 19:00,                           !- Field 1843
  0.3,                                    !- Field 1844
  Until: 20:00,                           !- Field 1845
  0.708403085,                            !- Field 1846
  Until: 22:00,                           !- Field 1847
  0.75,                                   !- Field 1848
  Until: 23:00,                           !- Field 1849
  0.3,                                    !- Field 1850
  Until: 24:00,                           !- Field 1851
  0,                                      !- Field 1852
  Through: 04/02,                         !- Field 1853
  For: AllDays,                           !- Field 1854
  Until: 05:00,                           !- Field 1855
  0,                                      !- Field 1856
  Until: 06:00,                           !- Field 1857
  0.3,                                    !- Field 1858
  Until: 18:00,                           !- Field 1859
  0,                                      !- Field 1860
  Until: 19:00,                           !- Field 1861
  0.3,                                    !- Field 1862
  Until: 20:00,                           !- Field 1863
  0.683495079,                            !- Field 1864
  Until: 22:00,                           !- Field 1865
  0.75,                                   !- Field 1866
  Until: 23:00,                           !- Field 1867
  0.3,                                    !- Field 1868
  Until: 24:00,                           !- Field 1869
  0,                                      !- Field 1870
  Through: 04/03,                         !- Field 1871
  For: AllDays,                           !- Field 1872
  Until: 05:00,                           !- Field 1873
  0,                                      !- Field 1874
  Until: 06:00,                           !- Field 1875
  0.3,                                    !- Field 1876
  Until: 18:00,                           !- Field 1877
  0,                                      !- Field 1878
  Until: 19:00,                           !- Field 1879
  0.3,                                    !- Field 1880
  Until: 20:00,                           !- Field 1881
  0.728078661,                            !- Field 1882
  Until: 22:00,                           !- Field 1883
  0.75,                                   !- Field 1884
  Until: 23:00,                           !- Field 1885
  0.3,                                    !- Field 1886
  Until: 24:00,                           !- Field 1887
  0,                                      !- Field 1888
  Through: 04/04,                         !- Field 1889
  For: AllDays,                           !- Field 1890
  Until: 05:00,                           !- Field 1891
  0,                                      !- Field 1892
  Until: 06:00,                           !- Field 1893
  0.3,                                    !- Field 1894
  Until: 18:00,                           !- Field 1895
  0,                                      !- Field 1896
  Until: 19:00,                           !- Field 1897
  0.3,                                    !- Field 1898
  Until: 22:00,                           !- Field 1899
  0.75,                                   !- Field 1900
  Until: 23:00,                           !- Field 1901
  0.3,                                    !- Field 1902
  Until: 24:00,                           !- Field 1903
  0,                                      !- Field 1904
  Through: 04/05,                         !- Field 1905
  For: AllDays,                           !- Field 1906
  Until: 05:00,                           !- Field 1907
  0,                                      !- Field 1908
  Until: 06:00,                           !- Field 1909
  0.3,                                    !- Field 1910
  Until: 18:00,                           !- Field 1911
  0,                                      !- Field 1912
  Until: 19:00,                           !- Field 1913
  0.3,                                    !- Field 1914
  Until: 22:00,                           !- Field 1915
  0.75,                                   !- Field 1916
  Until: 23:00,                           !- Field 1917
  0.3,                                    !- Field 1918
  Until: 24:00,                           !- Field 1919
  0,                                      !- Field 1920
  Through: 04/06,                         !- Field 1921
  For: AllDays,                           !- Field 1922
  Until: 05:00,                           !- Field 1923
  0,                                      !- Field 1924
  Until: 06:00,                           !- Field 1925
  0.3,                                    !- Field 1926
  Until: 18:00,                           !- Field 1927
  0,                                      !- Field 1928
  Until: 19:00,                           !- Field 1929
  0.3,                                    !- Field 1930
  Until: 22:00,                           !- Field 1931
  0.75,                                   !- Field 1932
  Until: 23:00,                           !- Field 1933
  0.3,                                    !- Field 1934
  Until: 24:00,                           !- Field 1935
  0,                                      !- Field 1936
  Through: 04/07,                         !- Field 1937
  For: AllDays,                           !- Field 1938
  Until: 05:00,                           !- Field 1939
  0,                                      !- Field 1940
  Until: 06:00,                           !- Field 1941
  0.3,                                    !- Field 1942
  Until: 18:00,                           !- Field 1943
  0,                                      !- Field 1944
  Until: 19:00,                           !- Field 1945
  0.3,                                    !- Field 1946
  Until: 22:00,                           !- Field 1947
  0.75,                                   !- Field 1948
  Until: 23:00,                           !- Field 1949
  0.3,                                    !- Field 1950
  Until: 24:00,                           !- Field 1951
  0,                                      !- Field 1952
  Through: 04/08,                         !- Field 1953
  For: AllDays,                           !- Field 1954
  Until: 05:00,                           !- Field 1955
  0,                                      !- Field 1956
  Until: 06:00,                           !- Field 1957
  0.3,                                    !- Field 1958
  Until: 18:00,                           !- Field 1959
  0,                                      !- Field 1960
  Until: 19:00,                           !- Field 1961
  0.3,                                    !- Field 1962
  Until: 20:00,                           !- Field 1963
  0.708403085,                            !- Field 1964
  Until: 22:00,                           !- Field 1965
  0.75,                                   !- Field 1966
  Until: 23:00,                           !- Field 1967
  0.3,                                    !- Field 1968
  Until: 24:00,                           !- Field 1969
  0,                                      !- Field 1970
  Through: 04/09,                         !- Field 1971
  For: AllDays,                           !- Field 1972
  Until: 05:00,                           !- Field 1973
  0,                                      !- Field 1974
  Until: 06:00,                           !- Field 1975
  0.3,                                    !- Field 1976
  Until: 18:00,                           !- Field 1977
  0,                                      !- Field 1978
  Until: 19:00,                           !- Field 1979
  0.3,                                    !- Field 1980
  Until: 20:00,                           !- Field 1981
  0.683495079,                            !- Field 1982
  Until: 22:00,                           !- Field 1983
  0.75,                                   !- Field 1984
  Until: 23:00,                           !- Field 1985
  0.3,                                    !- Field 1986
  Until: 24:00,                           !- Field 1987
  0,                                      !- Field 1988
  Through: 04/10,                         !- Field 1989
  For: AllDays,                           !- Field 1990
  Until: 05:00,                           !- Field 1991
  0,                                      !- Field 1992
  Until: 06:00,                           !- Field 1993
  0.3,                                    !- Field 1994
  Until: 18:00,                           !- Field 1995
  0,                                      !- Field 1996
  Until: 19:00,                           !- Field 1997
  0.3,                                    !- Field 1998
  Until: 20:00,                           !- Field 1999
  0.728078661,                            !- Field 2000
  Until: 22:00,                           !- Field 2001
  0.75,                                   !- Field 2002
  Until: 23:00,                           !- Field 2003
  0.3,                                    !- Field 2004
  Until: 24:00,                           !- Field 2005
  0,                                      !- Field 2006
  Through: 04/11,                         !- Field 2007
  For: AllDays,                           !- Field 2008
  Until: 05:00,                           !- Field 2009
  0,                                      !- Field 2010
  Until: 06:00,                           !- Field 2011
  0.3,                                    !- Field 2012
  Until: 18:00,                           !- Field 2013
  0,                                      !- Field 2014
  Until: 19:00,                           !- Field 2015
  0.3,                                    !- Field 2016
  Until: 22:00,                           !- Field 2017
  0.75,                                   !- Field 2018
  Until: 23:00,                           !- Field 2019
  0.3,                                    !- Field 2020
  Until: 24:00,                           !- Field 2021
  0,                                      !- Field 2022
  Through: 04/12,                         !- Field 2023
  For: AllDays,                           !- Field 2024
  Until: 05:00,                           !- Field 2025
  0,                                      !- Field 2026
  Until: 06:00,                           !- Field 2027
  0.3,                                    !- Field 2028
  Until: 18:00,                           !- Field 2029
  0,                                      !- Field 2030
  Until: 19:00,                           !- Field 2031
  0.3,                                    !- Field 2032
  Until: 22:00,                           !- Field 2033
  0.75,                                   !- Field 2034
  Until: 23:00,                           !- Field 2035
  0.3,                                    !- Field 2036
  Until: 24:00,                           !- Field 2037
  0,                                      !- Field 2038
  Through: 04/13,                         !- Field 2039
  For: AllDays,                           !- Field 2040
  Until: 05:00,                           !- Field 2041
  0,                                      !- Field 2042
  Until: 06:00,                           !- Field 2043
  0.3,                                    !- Field 2044
  Until: 18:00,                           !- Field 2045
  0,                                      !- Field 2046
  Until: 19:00,                           !- Field 2047
  0.3,                                    !- Field 2048
  Until: 22:00,                           !- Field 2049
  0.75,                                   !- Field 2050
  Until: 23:00,                           !- Field 2051
  0.3,                                    !- Field 2052
  Until: 24:00,                           !- Field 2053
  0,                                      !- Field 2054
  Through: 04/14,                         !- Field 2055
  For: AllDays,                           !- Field 2056
  Until: 05:00,                           !- Field 2057
  0,                                      !- Field 2058
  Until: 06:00,                           !- Field 2059
  0.3,                                    !- Field 2060
  Until: 18:00,                           !- Field 2061
  0,                                      !- Field 2062
  Until: 19:00,                           !- Field 2063
  0.3,                                    !- Field 2064
  Until: 22:00,                           !- Field 2065
  0.75,                                   !- Field 2066
  Until: 23:00,                           !- Field 2067
  0.3,                                    !- Field 2068
  Until: 24:00,                           !- Field 2069
  0,                                      !- Field 2070
  Through: 04/15,                         !- Field 2071
  For: AllDays,                           !- Field 2072
  Until: 05:00,                           !- Field 2073
  0,                                      !- Field 2074
  Until: 06:00,                           !- Field 2075
  0.3,                                    !- Field 2076
  Until: 18:00,                           !- Field 2077
  0,                                      !- Field 2078
  Until: 19:00,                           !- Field 2079
  0.3,                                    !- Field 2080
  Until: 20:00,                           !- Field 2081
  0.708403085,                            !- Field 2082
  Until: 22:00,                           !- Field 2083
  0.75,                                   !- Field 2084
  Until: 23:00,                           !- Field 2085
  0.3,                                    !- Field 2086
  Until: 24:00,                           !- Field 2087
  0,                                      !- Field 2088
  Through: 04/16,                         !- Field 2089
  For: AllDays,                           !- Field 2090
  Until: 05:00,                           !- Field 2091
  0,                                      !- Field 2092
  Until: 06:00,                           !- Field 2093
  0.3,                                    !- Field 2094
  Until: 18:00,                           !- Field 2095
  0,                                      !- Field 2096
  Until: 19:00,                           !- Field 2097
  0.3,                                    !- Field 2098
  Until: 20:00,                           !- Field 2099
  0.683495079,                            !- Field 2100
  Until: 22:00,                           !- Field 2101
  0.75,                                   !- Field 2102
  Until: 23:00,                           !- Field 2103
  0.3,                                    !- Field 2104
  Until: 24:00,                           !- Field 2105
  0,                                      !- Field 2106
  Through: 04/17,                         !- Field 2107
  For: AllDays,                           !- Field 2108
  Until: 05:00,                           !- Field 2109
  0,                                      !- Field 2110
  Until: 06:00,                           !- Field 2111
  0.3,                                    !- Field 2112
  Until: 18:00,                           !- Field 2113
  0,                                      !- Field 2114
  Until: 19:00,                           !- Field 2115
  0.3,                                    !- Field 2116
  Until: 20:00,                           !- Field 2117
  0.728078661,                            !- Field 2118
  Until: 22:00,                           !- Field 2119
  0.75,                                   !- Field 2120
  Until: 23:00,                           !- Field 2121
  0.3,                                    !- Field 2122
  Until: 24:00,                           !- Field 2123
  0,                                      !- Field 2124
  Through: 04/18,                         !- Field 2125
  For: AllDays,                           !- Field 2126
  Until: 05:00,                           !- Field 2127
  0,                                      !- Field 2128
  Until: 06:00,                           !- Field 2129
  0.3,                                    !- Field 2130
  Until: 18:00,                           !- Field 2131
  0,                                      !- Field 2132
  Until: 19:00,                           !- Field 2133
  0.3,                                    !- Field 2134
  Until: 22:00,                           !- Field 2135
  0.75,                                   !- Field 2136
  Until: 23:00,                           !- Field 2137
  0.3,                                    !- Field 2138
  Until: 24:00,                           !- Field 2139
  0,                                      !- Field 2140
  Through: 04/19,                         !- Field 2141
  For: AllDays,                           !- Field 2142
  Until: 05:00,                           !- Field 2143
  0,                                      !- Field 2144
  Until: 06:00,                           !- Field 2145
  0.3,                                    !- Field 2146
  Until: 18:00,                           !- Field 2147
  0,                                      !- Field 2148
  Until: 19:00,                           !- Field 2149
  0.3,                                    !- Field 2150
  Until: 22:00,                           !- Field 2151
  0.75,                                   !- Field 2152
  Until: 23:00,                           !- Field 2153
  0.3,                                    !- Field 2154
  Until: 24:00,                           !- Field 2155
  0,                                      !- Field 2156
  Through: 04/20,                         !- Field 2157
  For: AllDays,                           !- Field 2158
  Until: 05:00,                           !- Field 2159
  0,                                      !- Field 2160
  Until: 06:00,                           !- Field 2161
  0.3,                                    !- Field 2162
  Until: 18:00,                           !- Field 2163
  0,                                      !- Field 2164
  Until: 19:00,                           !- Field 2165
  0.3,                                    !- Field 2166
  Until: 22:00,                           !- Field 2167
  0.75,                                   !- Field 2168
  Until: 23:00,                           !- Field 2169
  0.3,                                    !- Field 2170
  Until: 24:00,                           !- Field 2171
  0,                                      !- Field 2172
  Through: 04/21,                         !- Field 2173
  For: AllDays,                           !- Field 2174
  Until: 05:00,                           !- Field 2175
  0,                                      !- Field 2176
  Until: 06:00,                           !- Field 2177
  0.3,                                    !- Field 2178
  Until: 18:00,                           !- Field 2179
  0,                                      !- Field 2180
  Until: 19:00,                           !- Field 2181
  0.3,                                    !- Field 2182
  Until: 22:00,                           !- Field 2183
  0.75,                                   !- Field 2184
  Until: 23:00,                           !- Field 2185
  0.3,                                    !- Field 2186
  Until: 24:00,                           !- Field 2187
  0,                                      !- Field 2188
  Through: 04/22,                         !- Field 2189
  For: AllDays,                           !- Field 2190
  Until: 05:00,                           !- Field 2191
  0,                                      !- Field 2192
  Until: 06:00,                           !- Field 2193
  0.3,                                    !- Field 2194
  Until: 18:00,                           !- Field 2195
  0,                                      !- Field 2196
  Until: 19:00,                           !- Field 2197
  0.3,                                    !- Field 2198
  Until: 20:00,                           !- Field 2199
  0.708403085,                            !- Field 2200
  Until: 22:00,                           !- Field 2201
  0.75,                                   !- Field 2202
  Until: 23:00,                           !- Field 2203
  0.3,                                    !- Field 2204
  Until: 24:00,                           !- Field 2205
  0,                                      !- Field 2206
  Through: 04/23,                         !- Field 2207
  For: AllDays,                           !- Field 2208
  Until: 05:00,                           !- Field 2209
  0,                                      !- Field 2210
  Until: 06:00,                           !- Field 2211
  0.3,                                    !- Field 2212
  Until: 18:00,                           !- Field 2213
  0,                                      !- Field 2214
  Until: 19:00,                           !- Field 2215
  0.3,                                    !- Field 2216
  Until: 20:00,                           !- Field 2217
  0.683495079,                            !- Field 2218
  Until: 22:00,                           !- Field 2219
  0.75,                                   !- Field 2220
  Until: 23:00,                           !- Field 2221
  0.3,                                    !- Field 2222
  Until: 24:00,                           !- Field 2223
  0,                                      !- Field 2224
  Through: 04/24,                         !- Field 2225
  For: AllDays,                           !- Field 2226
  Until: 05:00,                           !- Field 2227
  0,                                      !- Field 2228
  Until: 06:00,                           !- Field 2229
  0.3,                                    !- Field 2230
  Until: 18:00,                           !- Field 2231
  0,                                      !- Field 2232
  Until: 19:00,                           !- Field 2233
  0.3,                                    !- Field 2234
  Until: 20:00,                           !- Field 2235
  0.728078661,                            !- Field 2236
  Until: 22:00,                           !- Field 2237
  0.75,                                   !- Field 2238
  Until: 23:00,                           !- Field 2239
  0.3,                                    !- Field 2240
  Until: 24:00,                           !- Field 2241
  0,                                      !- Field 2242
  Through: 04/25,                         !- Field 2243
  For: AllDays,                           !- Field 2244
  Until: 05:00,                           !- Field 2245
  0,                                      !- Field 2246
  Until: 06:00,                           !- Field 2247
  0.3,                                    !- Field 2248
  Until: 18:00,                           !- Field 2249
  0,                                      !- Field 2250
  Until: 19:00,                           !- Field 2251
  0.3,                                    !- Field 2252
  Until: 22:00,                           !- Field 2253
  0.75,                                   !- Field 2254
  Until: 23:00,                           !- Field 2255
  0.3,                                    !- Field 2256
  Until: 24:00,                           !- Field 2257
  0,                                      !- Field 2258
  Through: 04/26,                         !- Field 2259
  For: AllDays,                           !- Field 2260
  Until: 05:00,                           !- Field 2261
  0,                                      !- Field 2262
  Until: 06:00,                           !- Field 2263
  0.3,                                    !- Field 2264
  Until: 18:00,                           !- Field 2265
  0,                                      !- Field 2266
  Until: 19:00,                           !- Field 2267
  0.3,                                    !- Field 2268
  Until: 22:00,                           !- Field 2269
  0.75,                                   !- Field 2270
  Until: 23:00,                           !- Field 2271
  0.3,                                    !- Field 2272
  Until: 24:00,                           !- Field 2273
  0,                                      !- Field 2274
  Through: 04/27,                         !- Field 2275
  For: AllDays,                           !- Field 2276
  Until: 05:00,                           !- Field 2277
  0,                                      !- Field 2278
  Until: 06:00,                           !- Field 2279
  0.3,                                    !- Field 2280
  Until: 18:00,                           !- Field 2281
  0,                                      !- Field 2282
  Until: 19:00,                           !- Field 2283
  0.3,                                    !- Field 2284
  Until: 22:00,                           !- Field 2285
  0.75,                                   !- Field 2286
  Until: 23:00,                           !- Field 2287
  0.3,                                    !- Field 2288
  Until: 24:00,                           !- Field 2289
  0,                                      !- Field 2290
  Through: 04/28,                         !- Field 2291
  For: AllDays,                           !- Field 2292
  Until: 05:00,                           !- Field 2293
  0,                                      !- Field 2294
  Until: 06:00,                           !- Field 2295
  0.3,                                    !- Field 2296
  Until: 18:00,                           !- Field 2297
  0,                                      !- Field 2298
  Until: 19:00,                           !- Field 2299
  0.3,                                    !- Field 2300
  Until: 22:00,                           !- Field 2301
  0.75,                                   !- Field 2302
  Until: 23:00,                           !- Field 2303
  0.3,                                    !- Field 2304
  Until: 24:00,                           !- Field 2305
  0,                                      !- Field 2306
  Through: 04/29,                         !- Field 2307
  For: AllDays,                           !- Field 2308
  Until: 05:00,                           !- Field 2309
  0,                                      !- Field 2310
  Until: 06:00,                           !- Field 2311
  0.3,                                    !- Field 2312
  Until: 18:00,                           !- Field 2313
  0,                                      !- Field 2314
  Until: 19:00,                           !- Field 2315
  0.3,                                    !- Field 2316
  Until: 20:00,                           !- Field 2317
  0.708403085,                            !- Field 2318
  Until: 22:00,                           !- Field 2319
  0.75,                                   !- Field 2320
  Until: 23:00,                           !- Field 2321
  0.3,                                    !- Field 2322
  Until: 24:00,                           !- Field 2323
  0,                                      !- Field 2324
  Through: 04/30,                         !- Field 2325
  For: AllDays,                           !- Field 2326
  Until: 05:00,                           !- Field 2327
  0,                                      !- Field 2328
  Until: 06:00,                           !- Field 2329
  0.3,                                    !- Field 2330
  Until: 18:00,                           !- Field 2331
  0,                                      !- Field 2332
  Until: 19:00,                           !- Field 2333
  0.3,                                    !- Field 2334
  Until: 20:00,                           !- Field 2335
  0.683495079,                            !- Field 2336
  Until: 22:00,                           !- Field 2337
  0.75,                                   !- Field 2338
  Until: 23:00,                           !- Field 2339
  0.3,                                    !- Field 2340
  Until: 24:00,                           !- Field 2341
  0,                                      !- Field 2342
  Through: 05/01,                         !- Field 2343
  For: AllDays,                           !- Field 2344
  Until: 18:00,                           !- Field 2345
  0,                                      !- Field 2346
  Until: 19:00,                           !- Field 2347
  0.3,                                    !- Field 2348
  Until: 20:00,                           !- Field 2349
  0.739257485,                            !- Field 2350
  Until: 22:00,                           !- Field 2351
  0.75,                                   !- Field 2352
  Until: 23:00,                           !- Field 2353
  0.3,                                    !- Field 2354
  Until: 24:00,                           !- Field 2355
  0,                                      !- Field 2356
  Through: 05/02,                         !- Field 2357
  For: AllDays,                           !- Field 2358
  Until: 18:00,                           !- Field 2359
  0,                                      !- Field 2360
  Until: 19:00,                           !- Field 2361
  0.3,                                    !- Field 2362
  Until: 22:00,                           !- Field 2363
  0.75,                                   !- Field 2364
  Until: 23:00,                           !- Field 2365
  0.3,                                    !- Field 2366
  Until: 24:00,                           !- Field 2367
  0,                                      !- Field 2368
  Through: 05/03,                         !- Field 2369
  For: AllDays,                           !- Field 2370
  Until: 18:00,                           !- Field 2371
  0,                                      !- Field 2372
  Until: 19:00,                           !- Field 2373
  0.3,                                    !- Field 2374
  Until: 22:00,                           !- Field 2375
  0.75,                                   !- Field 2376
  Until: 23:00,                           !- Field 2377
  0.3,                                    !- Field 2378
  Until: 24:00,                           !- Field 2379
  0,                                      !- Field 2380
  Through: 05/04,                         !- Field 2381
  For: AllDays,                           !- Field 2382
  Until: 18:00,                           !- Field 2383
  0,                                      !- Field 2384
  Until: 19:00,                           !- Field 2385
  0.3,                                    !- Field 2386
  Until: 20:00,                           !- Field 2387
  0.717703225,                            !- Field 2388
  Until: 22:00,                           !- Field 2389
  0.75,                                   !- Field 2390
  Until: 23:00,                           !- Field 2391
  0.3,                                    !- Field 2392
  Until: 24:00,                           !- Field 2393
  0,                                      !- Field 2394
  Through: 05/05,                         !- Field 2395
  For: AllDays,                           !- Field 2396
  Until: 18:00,                           !- Field 2397
  0,                                      !- Field 2398
  Until: 19:00,                           !- Field 2399
  0.3,                                    !- Field 2400
  Until: 22:00,                           !- Field 2401
  0.75,                                   !- Field 2402
  Until: 23:00,                           !- Field 2403
  0.3,                                    !- Field 2404
  Until: 24:00,                           !- Field 2405
  0,                                      !- Field 2406
  Through: 05/06,                         !- Field 2407
  For: AllDays,                           !- Field 2408
  Until: 18:00,                           !- Field 2409
  0,                                      !- Field 2410
  Until: 19:00,                           !- Field 2411
  0.3,                                    !- Field 2412
  Until: 20:00,                           !- Field 2413
  0.677226491,                            !- Field 2414
  Until: 22:00,                           !- Field 2415
  0.75,                                   !- Field 2416
  Until: 23:00,                           !- Field 2417
  0.3,                                    !- Field 2418
  Until: 24:00,                           !- Field 2419
  0,                                      !- Field 2420
  Through: 05/07,                         !- Field 2421
  For: AllDays,                           !- Field 2422
  Until: 18:00,                           !- Field 2423
  0,                                      !- Field 2424
  Until: 19:00,                           !- Field 2425
  0.3,                                    !- Field 2426
  Until: 20:00,                           !- Field 2427
  0.712965393,                            !- Field 2428
  Until: 21:00,                           !- Field 2429
  0.741727781,                            !- Field 2430
  Until: 22:00,                           !- Field 2431
  0.75,                                   !- Field 2432
  Until: 23:00,                           !- Field 2433
  0.3,                                    !- Field 2434
  Until: 24:00,                           !- Field 2435
  0,                                      !- Field 2436
  Through: 05/08,                         !- Field 2437
  For: AllDays,                           !- Field 2438
  Until: 18:00,                           !- Field 2439
  0,                                      !- Field 2440
  Until: 19:00,                           !- Field 2441
  0.3,                                    !- Field 2442
  Until: 20:00,                           !- Field 2443
  0.739257485,                            !- Field 2444
  Until: 22:00,                           !- Field 2445
  0.75,                                   !- Field 2446
  Until: 23:00,                           !- Field 2447
  0.3,                                    !- Field 2448
  Until: 24:00,                           !- Field 2449
  0,                                      !- Field 2450
  Through: 05/09,                         !- Field 2451
  For: AllDays,                           !- Field 2452
  Until: 18:00,                           !- Field 2453
  0,                                      !- Field 2454
  Until: 19:00,                           !- Field 2455
  0.3,                                    !- Field 2456
  Until: 22:00,                           !- Field 2457
  0.75,                                   !- Field 2458
  Until: 23:00,                           !- Field 2459
  0.3,                                    !- Field 2460
  Until: 24:00,                           !- Field 2461
  0,                                      !- Field 2462
  Through: 05/10,                         !- Field 2463
  For: AllDays,                           !- Field 2464
  Until: 18:00,                           !- Field 2465
  0,                                      !- Field 2466
  Until: 19:00,                           !- Field 2467
  0.3,                                    !- Field 2468
  Until: 22:00,                           !- Field 2469
  0.75,                                   !- Field 2470
  Until: 23:00,                           !- Field 2471
  0.3,                                    !- Field 2472
  Until: 24:00,                           !- Field 2473
  0,                                      !- Field 2474
  Through: 05/11,                         !- Field 2475
  For: AllDays,                           !- Field 2476
  Until: 18:00,                           !- Field 2477
  0,                                      !- Field 2478
  Until: 19:00,                           !- Field 2479
  0.3,                                    !- Field 2480
  Until: 20:00,                           !- Field 2481
  0.717703225,                            !- Field 2482
  Until: 22:00,                           !- Field 2483
  0.75,                                   !- Field 2484
  Until: 23:00,                           !- Field 2485
  0.3,                                    !- Field 2486
  Until: 24:00,                           !- Field 2487
  0,                                      !- Field 2488
  Through: 05/12,                         !- Field 2489
  For: AllDays,                           !- Field 2490
  Until: 18:00,                           !- Field 2491
  0,                                      !- Field 2492
  Until: 19:00,                           !- Field 2493
  0.3,                                    !- Field 2494
  Until: 22:00,                           !- Field 2495
  0.75,                                   !- Field 2496
  Until: 23:00,                           !- Field 2497
  0.3,                                    !- Field 2498
  Until: 24:00,                           !- Field 2499
  0,                                      !- Field 2500
  Through: 05/13,                         !- Field 2501
  For: AllDays,                           !- Field 2502
  Until: 18:00,                           !- Field 2503
  0,                                      !- Field 2504
  Until: 19:00,                           !- Field 2505
  0.3,                                    !- Field 2506
  Until: 20:00,                           !- Field 2507
  0.677226491,                            !- Field 2508
  Until: 22:00,                           !- Field 2509
  0.75,                                   !- Field 2510
  Until: 23:00,                           !- Field 2511
  0.3,                                    !- Field 2512
  Until: 24:00,                           !- Field 2513
  0,                                      !- Field 2514
  Through: 05/14,                         !- Field 2515
  For: AllDays,                           !- Field 2516
  Until: 18:00,                           !- Field 2517
  0,                                      !- Field 2518
  Until: 19:00,                           !- Field 2519
  0.3,                                    !- Field 2520
  Until: 20:00,                           !- Field 2521
  0.712965393,                            !- Field 2522
  Until: 21:00,                           !- Field 2523
  0.741727781,                            !- Field 2524
  Until: 22:00,                           !- Field 2525
  0.75,                                   !- Field 2526
  Until: 23:00,                           !- Field 2527
  0.3,                                    !- Field 2528
  Until: 24:00,                           !- Field 2529
  0,                                      !- Field 2530
  Through: 05/15,                         !- Field 2531
  For: AllDays,                           !- Field 2532
  Until: 18:00,                           !- Field 2533
  0,                                      !- Field 2534
  Until: 19:00,                           !- Field 2535
  0.3,                                    !- Field 2536
  Until: 20:00,                           !- Field 2537
  0.739257485,                            !- Field 2538
  Until: 22:00,                           !- Field 2539
  0.75,                                   !- Field 2540
  Until: 23:00,                           !- Field 2541
  0.3,                                    !- Field 2542
  Until: 24:00,                           !- Field 2543
  0,                                      !- Field 2544
  Through: 05/16,                         !- Field 2545
  For: AllDays,                           !- Field 2546
  Until: 18:00,                           !- Field 2547
  0,                                      !- Field 2548
  Until: 19:00,                           !- Field 2549
  0.3,                                    !- Field 2550
  Until: 22:00,                           !- Field 2551
  0.75,                                   !- Field 2552
  Until: 23:00,                           !- Field 2553
  0.3,                                    !- Field 2554
  Until: 24:00,                           !- Field 2555
  0,                                      !- Field 2556
  Through: 05/17,                         !- Field 2557
  For: AllDays,                           !- Field 2558
  Until: 18:00,                           !- Field 2559
  0,                                      !- Field 2560
  Until: 19:00,                           !- Field 2561
  0.3,                                    !- Field 2562
  Until: 22:00,                           !- Field 2563
  0.75,                                   !- Field 2564
  Until: 23:00,                           !- Field 2565
  0.3,                                    !- Field 2566
  Until: 24:00,                           !- Field 2567
  0,                                      !- Field 2568
  Through: 05/18,                         !- Field 2569
  For: AllDays,                           !- Field 2570
  Until: 18:00,                           !- Field 2571
  0,                                      !- Field 2572
  Until: 19:00,                           !- Field 2573
  0.3,                                    !- Field 2574
  Until: 20:00,                           !- Field 2575
  0.717703225,                            !- Field 2576
  Until: 22:00,                           !- Field 2577
  0.75,                                   !- Field 2578
  Until: 23:00,                           !- Field 2579
  0.3,                                    !- Field 2580
  Until: 24:00,                           !- Field 2581
  0,                                      !- Field 2582
  Through: 05/19,                         !- Field 2583
  For: AllDays,                           !- Field 2584
  Until: 18:00,                           !- Field 2585
  0,                                      !- Field 2586
  Until: 19:00,                           !- Field 2587
  0.3,                                    !- Field 2588
  Until: 22:00,                           !- Field 2589
  0.75,                                   !- Field 2590
  Until: 23:00,                           !- Field 2591
  0.3,                                    !- Field 2592
  Until: 24:00,                           !- Field 2593
  0,                                      !- Field 2594
  Through: 05/20,                         !- Field 2595
  For: AllDays,                           !- Field 2596
  Until: 18:00,                           !- Field 2597
  0,                                      !- Field 2598
  Until: 19:00,                           !- Field 2599
  0.3,                                    !- Field 2600
  Until: 20:00,                           !- Field 2601
  0.677226491,                            !- Field 2602
  Until: 22:00,                           !- Field 2603
  0.75,                                   !- Field 2604
  Until: 23:00,                           !- Field 2605
  0.3,                                    !- Field 2606
  Until: 24:00,                           !- Field 2607
  0,                                      !- Field 2608
  Through: 05/21,                         !- Field 2609
  For: AllDays,                           !- Field 2610
  Until: 18:00,                           !- Field 2611
  0,                                      !- Field 2612
  Until: 19:00,                           !- Field 2613
  0.3,                                    !- Field 2614
  Until: 20:00,                           !- Field 2615
  0.712965393,                            !- Field 2616
  Until: 21:00,                           !- Field 2617
  0.741727781,                            !- Field 2618
  Until: 22:00,                           !- Field 2619
  0.75,                                   !- Field 2620
  Until: 23:00,                           !- Field 2621
  0.3,                                    !- Field 2622
  Until: 24:00,                           !- Field 2623
  0,                                      !- Field 2624
  Through: 05/22,                         !- Field 2625
  For: AllDays,                           !- Field 2626
  Until: 18:00,                           !- Field 2627
  0,                                      !- Field 2628
  Until: 19:00,                           !- Field 2629
  0.3,                                    !- Field 2630
  Until: 20:00,                           !- Field 2631
  0.739257485,                            !- Field 2632
  Until: 22:00,                           !- Field 2633
  0.75,                                   !- Field 2634
  Until: 23:00,                           !- Field 2635
  0.3,                                    !- Field 2636
  Until: 24:00,                           !- Field 2637
  0,                                      !- Field 2638
  Through: 05/23,                         !- Field 2639
  For: AllDays,                           !- Field 2640
  Until: 18:00,                           !- Field 2641
  0,                                      !- Field 2642
  Until: 19:00,                           !- Field 2643
  0.3,                                    !- Field 2644
  Until: 22:00,                           !- Field 2645
  0.75,                                   !- Field 2646
  Until: 23:00,                           !- Field 2647
  0.3,                                    !- Field 2648
  Until: 24:00,                           !- Field 2649
  0,                                      !- Field 2650
  Through: 05/24,                         !- Field 2651
  For: AllDays,                           !- Field 2652
  Until: 18:00,                           !- Field 2653
  0,                                      !- Field 2654
  Until: 19:00,                           !- Field 2655
  0.3,                                    !- Field 2656
  Until: 22:00,                           !- Field 2657
  0.75,                                   !- Field 2658
  Until: 23:00,                           !- Field 2659
  0.3,                                    !- Field 2660
  Until: 24:00,                           !- Field 2661
  0,                                      !- Field 2662
  Through: 05/25,                         !- Field 2663
  For: AllDays,                           !- Field 2664
  Until: 18:00,                           !- Field 2665
  0,                                      !- Field 2666
  Until: 19:00,                           !- Field 2667
  0.3,                                    !- Field 2668
  Until: 20:00,                           !- Field 2669
  0.717703225,                            !- Field 2670
  Until: 22:00,                           !- Field 2671
  0.75,                                   !- Field 2672
  Until: 23:00,                           !- Field 2673
  0.3,                                    !- Field 2674
  Until: 24:00,                           !- Field 2675
  0,                                      !- Field 2676
  Through: 05/26,                         !- Field 2677
  For: AllDays,                           !- Field 2678
  Until: 18:00,                           !- Field 2679
  0,                                      !- Field 2680
  Until: 19:00,                           !- Field 2681
  0.3,                                    !- Field 2682
  Until: 22:00,                           !- Field 2683
  0.75,                                   !- Field 2684
  Until: 23:00,                           !- Field 2685
  0.3,                                    !- Field 2686
  Until: 24:00,                           !- Field 2687
  0,                                      !- Field 2688
  Through: 05/27,                         !- Field 2689
  For: AllDays,                           !- Field 2690
  Until: 18:00,                           !- Field 2691
  0,                                      !- Field 2692
  Until: 19:00,                           !- Field 2693
  0.3,                                    !- Field 2694
  Until: 20:00,                           !- Field 2695
  0.677226491,                            !- Field 2696
  Until: 22:00,                           !- Field 2697
  0.75,                                   !- Field 2698
  Until: 23:00,                           !- Field 2699
  0.3,                                    !- Field 2700
  Until: 24:00,                           !- Field 2701
  0,                                      !- Field 2702
  Through: 05/28,                         !- Field 2703
  For: AllDays,                           !- Field 2704
  Until: 18:00,                           !- Field 2705
  0,                                      !- Field 2706
  Until: 19:00,                           !- Field 2707
  0.3,                                    !- Field 2708
  Until: 20:00,                           !- Field 2709
  0.712965393,                            !- Field 2710
  Until: 21:00,                           !- Field 2711
  0.741727781,                            !- Field 2712
  Until: 22:00,                           !- Field 2713
  0.75,                                   !- Field 2714
  Until: 23:00,                           !- Field 2715
  0.3,                                    !- Field 2716
  Until: 24:00,                           !- Field 2717
  0,                                      !- Field 2718
  Through: 05/29,                         !- Field 2719
  For: AllDays,                           !- Field 2720
  Until: 18:00,                           !- Field 2721
  0,                                      !- Field 2722
  Until: 19:00,                           !- Field 2723
  0.3,                                    !- Field 2724
  Until: 20:00,                           !- Field 2725
  0.739257485,                            !- Field 2726
  Until: 22:00,                           !- Field 2727
  0.75,                                   !- Field 2728
  Until: 23:00,                           !- Field 2729
  0.3,                                    !- Field 2730
  Until: 24:00,                           !- Field 2731
  0,                                      !- Field 2732
  Through: 05/30,                         !- Field 2733
  For: AllDays,                           !- Field 2734
  Until: 18:00,                           !- Field 2735
  0,                                      !- Field 2736
  Until: 19:00,                           !- Field 2737
  0.3,                                    !- Field 2738
  Until: 22:00,                           !- Field 2739
  0.75,                                   !- Field 2740
  Until: 23:00,                           !- Field 2741
  0.3,                                    !- Field 2742
  Until: 24:00,                           !- Field 2743
  0,                                      !- Field 2744
  Through: 05/31,                         !- Field 2745
  For: AllDays,                           !- Field 2746
  Until: 18:00,                           !- Field 2747
  0,                                      !- Field 2748
  Until: 19:00,                           !- Field 2749
  0.3,                                    !- Field 2750
  Until: 22:00,                           !- Field 2751
  0.75,                                   !- Field 2752
  Until: 23:00,                           !- Field 2753
  0.3,                                    !- Field 2754
  Until: 24:00,                           !- Field 2755
  0,                                      !- Field 2756
  Through: 06/01,                         !- Field 2757
  For: AllDays,                           !- Field 2758
  Until: 19:00,                           !- Field 2759
  0,                                      !- Field 2760
  Until: 20:00,                           !- Field 2761
  0.15,                                   !- Field 2762
  Until: 22:00,                           !- Field 2763
  0.75,                                   !- Field 2764
  Until: 23:00,                           !- Field 2765
  0.3,                                    !- Field 2766
  Until: 24:00,                           !- Field 2767
  0,                                      !- Field 2768
  Through: 06/02,                         !- Field 2769
  For: AllDays,                           !- Field 2770
  Until: 19:00,                           !- Field 2771
  0,                                      !- Field 2772
  Until: 20:00,                           !- Field 2773
  0.15,                                   !- Field 2774
  Until: 22:00,                           !- Field 2775
  0.75,                                   !- Field 2776
  Until: 23:00,                           !- Field 2777
  0.3,                                    !- Field 2778
  Until: 24:00,                           !- Field 2779
  0,                                      !- Field 2780
  Through: 06/03,                         !- Field 2781
  For: AllDays,                           !- Field 2782
  Until: 19:00,                           !- Field 2783
  0,                                      !- Field 2784
  Until: 20:00,                           !- Field 2785
  0.15,                                   !- Field 2786
  Until: 22:00,                           !- Field 2787
  0.75,                                   !- Field 2788
  Until: 23:00,                           !- Field 2789
  0.3,                                    !- Field 2790
  Until: 24:00,                           !- Field 2791
  0,                                      !- Field 2792
  Through: 06/04,                         !- Field 2793
  For: AllDays,                           !- Field 2794
  Until: 19:00,                           !- Field 2795
  0,                                      !- Field 2796
  Until: 20:00,                           !- Field 2797
  0.15,                                   !- Field 2798
  Until: 22:00,                           !- Field 2799
  0.75,                                   !- Field 2800
  Until: 23:00,                           !- Field 2801
  0.3,                                    !- Field 2802
  Until: 24:00,                           !- Field 2803
  0,                                      !- Field 2804
  Through: 06/05,                         !- Field 2805
  For: AllDays,                           !- Field 2806
  Until: 19:00,                           !- Field 2807
  0,                                      !- Field 2808
  Until: 20:00,                           !- Field 2809
  0.15,                                   !- Field 2810
  Until: 21:00,                           !- Field 2811
  0.74039273,                             !- Field 2812
  Until: 22:00,                           !- Field 2813
  0.75,                                   !- Field 2814
  Until: 23:00,                           !- Field 2815
  0.3,                                    !- Field 2816
  Until: 24:00,                           !- Field 2817
  0,                                      !- Field 2818
  Through: 06/06,                         !- Field 2819
  For: AllDays,                           !- Field 2820
  Until: 19:00,                           !- Field 2821
  0,                                      !- Field 2822
  Until: 20:00,                           !- Field 2823
  0.15,                                   !- Field 2824
  Until: 22:00,                           !- Field 2825
  0.75,                                   !- Field 2826
  Until: 23:00,                           !- Field 2827
  0.3,                                    !- Field 2828
  Until: 24:00,                           !- Field 2829
  0,                                      !- Field 2830
  Through: 06/07,                         !- Field 2831
  For: AllDays,                           !- Field 2832
  Until: 19:00,                           !- Field 2833
  0,                                      !- Field 2834
  Until: 20:00,                           !- Field 2835
  0.15,                                   !- Field 2836
  Until: 22:00,                           !- Field 2837
  0.75,                                   !- Field 2838
  Until: 23:00,                           !- Field 2839
  0.3,                                    !- Field 2840
  Until: 24:00,                           !- Field 2841
  0,                                      !- Field 2842
  Through: 06/08,                         !- Field 2843
  For: AllDays,                           !- Field 2844
  Until: 19:00,                           !- Field 2845
  0,                                      !- Field 2846
  Until: 20:00,                           !- Field 2847
  0.15,                                   !- Field 2848
  Until: 22:00,                           !- Field 2849
  0.75,                                   !- Field 2850
  Until: 23:00,                           !- Field 2851
  0.3,                                    !- Field 2852
  Until: 24:00,                           !- Field 2853
  0,                                      !- Field 2854
  Through: 06/09,                         !- Field 2855
  For: AllDays,                           !- Field 2856
  Until: 19:00,                           !- Field 2857
  0,                                      !- Field 2858
  Until: 20:00,                           !- Field 2859
  0.15,                                   !- Field 2860
  Until: 22:00,                           !- Field 2861
  0.75,                                   !- Field 2862
  Until: 23:00,                           !- Field 2863
  0.3,                                    !- Field 2864
  Until: 24:00,                           !- Field 2865
  0,                                      !- Field 2866
  Through: 06/10,                         !- Field 2867
  For: AllDays,                           !- Field 2868
  Until: 19:00,                           !- Field 2869
  0,                                      !- Field 2870
  Until: 20:00,                           !- Field 2871
  0.15,                                   !- Field 2872
  Until: 22:00,                           !- Field 2873
  0.75,                                   !- Field 2874
  Until: 23:00,                           !- Field 2875
  0.3,                                    !- Field 2876
  Until: 24:00,                           !- Field 2877
  0,                                      !- Field 2878
  Through: 06/11,                         !- Field 2879
  For: AllDays,                           !- Field 2880
  Until: 19:00,                           !- Field 2881
  0,                                      !- Field 2882
  Until: 20:00,                           !- Field 2883
  0.15,                                   !- Field 2884
  Until: 22:00,                           !- Field 2885
  0.75,                                   !- Field 2886
  Until: 23:00,                           !- Field 2887
  0.3,                                    !- Field 2888
  Until: 24:00,                           !- Field 2889
  0,                                      !- Field 2890
  Through: 06/12,                         !- Field 2891
  For: AllDays,                           !- Field 2892
  Until: 19:00,                           !- Field 2893
  0,                                      !- Field 2894
  Until: 20:00,                           !- Field 2895
  0.15,                                   !- Field 2896
  Until: 21:00,                           !- Field 2897
  0.74039273,                             !- Field 2898
  Until: 22:00,                           !- Field 2899
  0.75,                                   !- Field 2900
  Until: 23:00,                           !- Field 2901
  0.3,                                    !- Field 2902
  Until: 24:00,                           !- Field 2903
  0,                                      !- Field 2904
  Through: 06/13,                         !- Field 2905
  For: AllDays,                           !- Field 2906
  Until: 19:00,                           !- Field 2907
  0,                                      !- Field 2908
  Until: 20:00,                           !- Field 2909
  0.15,                                   !- Field 2910
  Until: 22:00,                           !- Field 2911
  0.75,                                   !- Field 2912
  Until: 23:00,                           !- Field 2913
  0.3,                                    !- Field 2914
  Until: 24:00,                           !- Field 2915
  0,                                      !- Field 2916
  Through: 06/14,                         !- Field 2917
  For: AllDays,                           !- Field 2918
  Until: 19:00,                           !- Field 2919
  0,                                      !- Field 2920
  Until: 20:00,                           !- Field 2921
  0.15,                                   !- Field 2922
  Until: 22:00,                           !- Field 2923
  0.75,                                   !- Field 2924
  Until: 23:00,                           !- Field 2925
  0.3,                                    !- Field 2926
  Until: 24:00,                           !- Field 2927
  0,                                      !- Field 2928
  Through: 06/15,                         !- Field 2929
  For: AllDays,                           !- Field 2930
  Until: 19:00,                           !- Field 2931
  0,                                      !- Field 2932
  Until: 20:00,                           !- Field 2933
  0.15,                                   !- Field 2934
  Until: 22:00,                           !- Field 2935
  0.75,                                   !- Field 2936
  Until: 23:00,                           !- Field 2937
  0.3,                                    !- Field 2938
  Until: 24:00,                           !- Field 2939
  0,                                      !- Field 2940
  Through: 06/16,                         !- Field 2941
  For: AllDays,                           !- Field 2942
  Until: 19:00,                           !- Field 2943
  0,                                      !- Field 2944
  Until: 20:00,                           !- Field 2945
  0.15,                                   !- Field 2946
  Until: 22:00,                           !- Field 2947
  0.75,                                   !- Field 2948
  Until: 23:00,                           !- Field 2949
  0.3,                                    !- Field 2950
  Until: 24:00,                           !- Field 2951
  0,                                      !- Field 2952
  Through: 06/17,                         !- Field 2953
  For: AllDays,                           !- Field 2954
  Until: 19:00,                           !- Field 2955
  0,                                      !- Field 2956
  Until: 20:00,                           !- Field 2957
  0.15,                                   !- Field 2958
  Until: 22:00,                           !- Field 2959
  0.75,                                   !- Field 2960
  Until: 23:00,                           !- Field 2961
  0.3,                                    !- Field 2962
  Until: 24:00,                           !- Field 2963
  0,                                      !- Field 2964
  Through: 06/18,                         !- Field 2965
  For: AllDays,                           !- Field 2966
  Until: 19:00,                           !- Field 2967
  0,                                      !- Field 2968
  Until: 20:00,                           !- Field 2969
  0.15,                                   !- Field 2970
  Until: 22:00,                           !- Field 2971
  0.75,                                   !- Field 2972
  Until: 23:00,                           !- Field 2973
  0.3,                                    !- Field 2974
  Until: 24:00,                           !- Field 2975
  0,                                      !- Field 2976
  Through: 06/19,                         !- Field 2977
  For: AllDays,                           !- Field 2978
  Until: 19:00,                           !- Field 2979
  0,                                      !- Field 2980
  Until: 20:00,                           !- Field 2981
  0.15,                                   !- Field 2982
  Until: 21:00,                           !- Field 2983
  0.74039273,                             !- Field 2984
  Until: 22:00,                           !- Field 2985
  0.75,                                   !- Field 2986
  Until: 23:00,                           !- Field 2987
  0.3,                                    !- Field 2988
  Until: 24:00,                           !- Field 2989
  0,                                      !- Field 2990
  Through: 06/20,                         !- Field 2991
  For: AllDays,                           !- Field 2992
  Until: 19:00,                           !- Field 2993
  0,                                      !- Field 2994
  Until: 20:00,                           !- Field 2995
  0.15,                                   !- Field 2996
  Until: 22:00,                           !- Field 2997
  0.75,                                   !- Field 2998
  Until: 23:00,                           !- Field 2999
  0.3,                                    !- Field 3000
  Until: 24:00,                           !- Field 3001
  0,                                      !- Field 3002
  Through: 06/21,                         !- Field 3003
  For: AllDays,                           !- Field 3004
  Until: 19:00,                           !- Field 3005
  0,                                      !- Field 3006
  Until: 20:00,                           !- Field 3007
  0.15,                                   !- Field 3008
  Until: 22:00,                           !- Field 3009
  0.75,                                   !- Field 3010
  Until: 23:00,                           !- Field 3011
  0.3,                                    !- Field 3012
  Until: 24:00,                           !- Field 3013
  0,                                      !- Field 3014
  Through: 06/22,                         !- Field 3015
  For: AllDays,                           !- Field 3016
  Until: 19:00,                           !- Field 3017
  0,                                      !- Field 3018
  Until: 20:00,                           !- Field 3019
  0.15,                                   !- Field 3020
  Until: 22:00,                           !- Field 3021
  0.75,                                   !- Field 3022
  Until: 23:00,                           !- Field 3023
  0.3,                                    !- Field 3024
  Until: 24:00,                           !- Field 3025
  0,                                      !- Field 3026
  Through: 06/23,                         !- Field 3027
  For: AllDays,                           !- Field 3028
  Until: 19:00,                           !- Field 3029
  0,                                      !- Field 3030
  Until: 20:00,                           !- Field 3031
  0.15,                                   !- Field 3032
  Until: 22:00,                           !- Field 3033
  0.75,                                   !- Field 3034
  Until: 23:00,                           !- Field 3035
  0.3,                                    !- Field 3036
  Until: 24:00,                           !- Field 3037
  0,                                      !- Field 3038
  Through: 06/24,                         !- Field 3039
  For: AllDays,                           !- Field 3040
  Until: 19:00,                           !- Field 3041
  0,                                      !- Field 3042
  Until: 20:00,                           !- Field 3043
  0.15,                                   !- Field 3044
  Until: 22:00,                           !- Field 3045
  0.75,                                   !- Field 3046
  Until: 23:00,                           !- Field 3047
  0.3,                                    !- Field 3048
  Until: 24:00,                           !- Field 3049
  0,                                      !- Field 3050
  Through: 06/25,                         !- Field 3051
  For: AllDays,                           !- Field 3052
  Until: 19:00,                           !- Field 3053
  0,                                      !- Field 3054
  Until: 20:00,                           !- Field 3055
  0.15,                                   !- Field 3056
  Until: 22:00,                           !- Field 3057
  0.75,                                   !- Field 3058
  Until: 23:00,                           !- Field 3059
  0.3,                                    !- Field 3060
  Until: 24:00,                           !- Field 3061
  0,                                      !- Field 3062
  Through: 06/26,                         !- Field 3063
  For: AllDays,                           !- Field 3064
  Until: 19:00,                           !- Field 3065
  0,                                      !- Field 3066
  Until: 20:00,                           !- Field 3067
  0.15,                                   !- Field 3068
  Until: 21:00,                           !- Field 3069
  0.74039273,                             !- Field 3070
  Until: 22:00,                           !- Field 3071
  0.75,                                   !- Field 3072
  Until: 23:00,                           !- Field 3073
  0.3,                                    !- Field 3074
  Until: 24:00,                           !- Field 3075
  0,                                      !- Field 3076
  Through: 06/27,                         !- Field 3077
  For: AllDays,                           !- Field 3078
  Until: 19:00,                           !- Field 3079
  0,                                      !- Field 3080
  Until: 20:00,                           !- Field 3081
  0.15,                                   !- Field 3082
  Until: 22:00,                           !- Field 3083
  0.75,                                   !- Field 3084
  Until: 23:00,                           !- Field 3085
  0.3,                                    !- Field 3086
  Until: 24:00,                           !- Field 3087
  0,                                      !- Field 3088
  Through: 06/28,                         !- Field 3089
  For: AllDays,                           !- Field 3090
  Until: 19:00,                           !- Field 3091
  0,                                      !- Field 3092
  Until: 20:00,                           !- Field 3093
  0.15,                                   !- Field 3094
  Until: 22:00,                           !- Field 3095
  0.75,                                   !- Field 3096
  Until: 23:00,                           !- Field 3097
  0.3,                                    !- Field 3098
  Until: 24:00,                           !- Field 3099
  0,                                      !- Field 3100
  Through: 06/29,                         !- Field 3101
  For: AllDays,                           !- Field 3102
  Until: 19:00,                           !- Field 3103
  0,                                      !- Field 3104
  Until: 20:00,                           !- Field 3105
  0.15,                                   !- Field 3106
  Until: 22:00,                           !- Field 3107
  0.75,                                   !- Field 3108
  Until: 23:00,                           !- Field 3109
  0.3,                                    !- Field 3110
  Until: 24:00,                           !- Field 3111
  0,                                      !- Field 3112
  Through: 06/30,                         !- Field 3113
  For: AllDays,                           !- Field 3114
  Until: 19:00,                           !- Field 3115
  0,                                      !- Field 3116
  Until: 20:00,                           !- Field 3117
  0.15,                                   !- Field 3118
  Until: 22:00,                           !- Field 3119
  0.75,                                   !- Field 3120
  Until: 23:00,                           !- Field 3121
  0.3,                                    !- Field 3122
  Until: 24:00,                           !- Field 3123
  0,                                      !- Field 3124
  Through: 07/01,                         !- Field 3125
  For: AllDays,                           !- Field 3126
  Until: 19:00,                           !- Field 3127
  0,                                      !- Field 3128
  Until: 20:00,                           !- Field 3129
  0.15,                                   !- Field 3130
  Until: 22:00,                           !- Field 3131
  0.75,                                   !- Field 3132
  Until: 23:00,                           !- Field 3133
  0.3,                                    !- Field 3134
  Until: 24:00,                           !- Field 3135
  0,                                      !- Field 3136
  Through: 07/02,                         !- Field 3137
  For: AllDays,                           !- Field 3138
  Until: 19:00,                           !- Field 3139
  0,                                      !- Field 3140
  Until: 20:00,                           !- Field 3141
  0.15,                                   !- Field 3142
  Until: 22:00,                           !- Field 3143
  0.75,                                   !- Field 3144
  Until: 23:00,                           !- Field 3145
  0.3,                                    !- Field 3146
  Until: 24:00,                           !- Field 3147
  0,                                      !- Field 3148
  Through: 07/03,                         !- Field 3149
  For: AllDays,                           !- Field 3150
  Until: 19:00,                           !- Field 3151
  0,                                      !- Field 3152
  Until: 20:00,                           !- Field 3153
  0.15,                                   !- Field 3154
  Until: 22:00,                           !- Field 3155
  0.75,                                   !- Field 3156
  Until: 23:00,                           !- Field 3157
  0.3,                                    !- Field 3158
  Until: 24:00,                           !- Field 3159
  0,                                      !- Field 3160
  Through: 07/04,                         !- Field 3161
  For: AllDays,                           !- Field 3162
  Until: 19:00,                           !- Field 3163
  0,                                      !- Field 3164
  Until: 20:00,                           !- Field 3165
  0.15,                                   !- Field 3166
  Until: 22:00,                           !- Field 3167
  0.75,                                   !- Field 3168
  Until: 23:00,                           !- Field 3169
  0.3,                                    !- Field 3170
  Until: 24:00,                           !- Field 3171
  0,                                      !- Field 3172
  Through: 07/05,                         !- Field 3173
  For: AllDays,                           !- Field 3174
  Until: 19:00,                           !- Field 3175
  0,                                      !- Field 3176
  Until: 20:00,                           !- Field 3177
  0.15,                                   !- Field 3178
  Until: 22:00,                           !- Field 3179
  0.75,                                   !- Field 3180
  Until: 23:00,                           !- Field 3181
  0.3,                                    !- Field 3182
  Until: 24:00,                           !- Field 3183
  0,                                      !- Field 3184
  Through: 07/06,                         !- Field 3185
  For: AllDays,                           !- Field 3186
  Until: 19:00,                           !- Field 3187
  0,                                      !- Field 3188
  Until: 20:00,                           !- Field 3189
  0.15,                                   !- Field 3190
  Until: 22:00,                           !- Field 3191
  0.75,                                   !- Field 3192
  Until: 23:00,                           !- Field 3193
  0.3,                                    !- Field 3194
  Until: 24:00,                           !- Field 3195
  0,                                      !- Field 3196
  Through: 07/07,                         !- Field 3197
  For: AllDays,                           !- Field 3198
  Until: 19:00,                           !- Field 3199
  0,                                      !- Field 3200
  Until: 20:00,                           !- Field 3201
  0.15,                                   !- Field 3202
  Until: 22:00,                           !- Field 3203
  0.75,                                   !- Field 3204
  Until: 23:00,                           !- Field 3205
  0.3,                                    !- Field 3206
  Until: 24:00,                           !- Field 3207
  0,                                      !- Field 3208
  Through: 07/08,                         !- Field 3209
  For: AllDays,                           !- Field 3210
  Until: 19:00,                           !- Field 3211
  0,                                      !- Field 3212
  Until: 20:00,                           !- Field 3213
  0.15,                                   !- Field 3214
  Until: 22:00,                           !- Field 3215
  0.75,                                   !- Field 3216
  Until: 23:00,                           !- Field 3217
  0.3,                                    !- Field 3218
  Until: 24:00,                           !- Field 3219
  0,                                      !- Field 3220
  Through: 07/09,                         !- Field 3221
  For: AllDays,                           !- Field 3222
  Until: 19:00,                           !- Field 3223
  0,                                      !- Field 3224
  Until: 20:00,                           !- Field 3225
  0.15,                                   !- Field 3226
  Until: 22:00,                           !- Field 3227
  0.75,                                   !- Field 3228
  Until: 23:00,                           !- Field 3229
  0.3,                                    !- Field 3230
  Until: 24:00,                           !- Field 3231
  0,                                      !- Field 3232
  Through: 07/10,                         !- Field 3233
  For: AllDays,                           !- Field 3234
  Until: 19:00,                           !- Field 3235
  0,                                      !- Field 3236
  Until: 20:00,                           !- Field 3237
  0.15,                                   !- Field 3238
  Until: 22:00,                           !- Field 3239
  0.75,                                   !- Field 3240
  Until: 23:00,                           !- Field 3241
  0.3,                                    !- Field 3242
  Until: 24:00,                           !- Field 3243
  0,                                      !- Field 3244
  Through: 07/11,                         !- Field 3245
  For: AllDays,                           !- Field 3246
  Until: 19:00,                           !- Field 3247
  0,                                      !- Field 3248
  Until: 20:00,                           !- Field 3249
  0.15,                                   !- Field 3250
  Until: 22:00,                           !- Field 3251
  0.75,                                   !- Field 3252
  Until: 23:00,                           !- Field 3253
  0.3,                                    !- Field 3254
  Until: 24:00,                           !- Field 3255
  0,                                      !- Field 3256
  Through: 07/12,                         !- Field 3257
  For: AllDays,                           !- Field 3258
  Until: 19:00,                           !- Field 3259
  0,                                      !- Field 3260
  Until: 20:00,                           !- Field 3261
  0.15,                                   !- Field 3262
  Until: 22:00,                           !- Field 3263
  0.75,                                   !- Field 3264
  Until: 23:00,                           !- Field 3265
  0.3,                                    !- Field 3266
  Until: 24:00,                           !- Field 3267
  0,                                      !- Field 3268
  Through: 07/13,                         !- Field 3269
  For: AllDays,                           !- Field 3270
  Until: 19:00,                           !- Field 3271
  0,                                      !- Field 3272
  Until: 20:00,                           !- Field 3273
  0.15,                                   !- Field 3274
  Until: 22:00,                           !- Field 3275
  0.75,                                   !- Field 3276
  Until: 23:00,                           !- Field 3277
  0.3,                                    !- Field 3278
  Until: 24:00,                           !- Field 3279
  0,                                      !- Field 3280
  Through: 07/14,                         !- Field 3281
  For: AllDays,                           !- Field 3282
  Until: 19:00,                           !- Field 3283
  0,                                      !- Field 3284
  Until: 20:00,                           !- Field 3285
  0.15,                                   !- Field 3286
  Until: 22:00,                           !- Field 3287
  0.75,                                   !- Field 3288
  Until: 23:00,                           !- Field 3289
  0.3,                                    !- Field 3290
  Until: 24:00,                           !- Field 3291
  0,                                      !- Field 3292
  Through: 07/15,                         !- Field 3293
  For: AllDays,                           !- Field 3294
  Until: 19:00,                           !- Field 3295
  0,                                      !- Field 3296
  Until: 20:00,                           !- Field 3297
  0.15,                                   !- Field 3298
  Until: 22:00,                           !- Field 3299
  0.75,                                   !- Field 3300
  Until: 23:00,                           !- Field 3301
  0.3,                                    !- Field 3302
  Until: 24:00,                           !- Field 3303
  0,                                      !- Field 3304
  Through: 07/16,                         !- Field 3305
  For: AllDays,                           !- Field 3306
  Until: 19:00,                           !- Field 3307
  0,                                      !- Field 3308
  Until: 20:00,                           !- Field 3309
  0.15,                                   !- Field 3310
  Until: 22:00,                           !- Field 3311
  0.75,                                   !- Field 3312
  Until: 23:00,                           !- Field 3313
  0.3,                                    !- Field 3314
  Until: 24:00,                           !- Field 3315
  0,                                      !- Field 3316
  Through: 07/17,                         !- Field 3317
  For: AllDays,                           !- Field 3318
  Until: 19:00,                           !- Field 3319
  0,                                      !- Field 3320
  Until: 20:00,                           !- Field 3321
  0.15,                                   !- Field 3322
  Until: 22:00,                           !- Field 3323
  0.75,                                   !- Field 3324
  Until: 23:00,                           !- Field 3325
  0.3,                                    !- Field 3326
  Until: 24:00,                           !- Field 3327
  0,                                      !- Field 3328
  Through: 07/18,                         !- Field 3329
  For: AllDays,                           !- Field 3330
  Until: 19:00,                           !- Field 3331
  0,                                      !- Field 3332
  Until: 20:00,                           !- Field 3333
  0.15,                                   !- Field 3334
  Until: 22:00,                           !- Field 3335
  0.75,                                   !- Field 3336
  Until: 23:00,                           !- Field 3337
  0.3,                                    !- Field 3338
  Until: 24:00,                           !- Field 3339
  0,                                      !- Field 3340
  Through: 07/19,                         !- Field 3341
  For: AllDays,                           !- Field 3342
  Until: 19:00,                           !- Field 3343
  0,                                      !- Field 3344
  Until: 20:00,                           !- Field 3345
  0.15,                                   !- Field 3346
  Until: 22:00,                           !- Field 3347
  0.75,                                   !- Field 3348
  Until: 23:00,                           !- Field 3349
  0.3,                                    !- Field 3350
  Until: 24:00,                           !- Field 3351
  0,                                      !- Field 3352
  Through: 07/20,                         !- Field 3353
  For: AllDays,                           !- Field 3354
  Until: 19:00,                           !- Field 3355
  0,                                      !- Field 3356
  Until: 20:00,                           !- Field 3357
  0.15,                                   !- Field 3358
  Until: 22:00,                           !- Field 3359
  0.75,                                   !- Field 3360
  Until: 23:00,                           !- Field 3361
  0.3,                                    !- Field 3362
  Until: 24:00,                           !- Field 3363
  0,                                      !- Field 3364
  Through: 07/21,                         !- Field 3365
  For: AllDays,                           !- Field 3366
  Until: 19:00,                           !- Field 3367
  0,                                      !- Field 3368
  Until: 20:00,                           !- Field 3369
  0.15,                                   !- Field 3370
  Until: 22:00,                           !- Field 3371
  0.75,                                   !- Field 3372
  Until: 23:00,                           !- Field 3373
  0.3,                                    !- Field 3374
  Until: 24:00,                           !- Field 3375
  0,                                      !- Field 3376
  Through: 07/22,                         !- Field 3377
  For: AllDays,                           !- Field 3378
  Until: 19:00,                           !- Field 3379
  0,                                      !- Field 3380
  Until: 20:00,                           !- Field 3381
  0.15,                                   !- Field 3382
  Until: 22:00,                           !- Field 3383
  0.75,                                   !- Field 3384
  Until: 23:00,                           !- Field 3385
  0.3,                                    !- Field 3386
  Until: 24:00,                           !- Field 3387
  0,                                      !- Field 3388
  Through: 07/23,                         !- Field 3389
  For: AllDays,                           !- Field 3390
  Until: 19:00,                           !- Field 3391
  0,                                      !- Field 3392
  Until: 20:00,                           !- Field 3393
  0.15,                                   !- Field 3394
  Until: 22:00,                           !- Field 3395
  0.75,                                   !- Field 3396
  Until: 23:00,                           !- Field 3397
  0.3,                                    !- Field 3398
  Until: 24:00,                           !- Field 3399
  0,                                      !- Field 3400
  Through: 07/24,                         !- Field 3401
  For: AllDays,                           !- Field 3402
  Until: 19:00,                           !- Field 3403
  0,                                      !- Field 3404
  Until: 20:00,                           !- Field 3405
  0.15,                                   !- Field 3406
  Until: 22:00,                           !- Field 3407
  0.75,                                   !- Field 3408
  Until: 23:00,                           !- Field 3409
  0.3,                                    !- Field 3410
  Until: 24:00,                           !- Field 3411
  0,                                      !- Field 3412
  Through: 07/25,                         !- Field 3413
  For: AllDays,                           !- Field 3414
  Until: 19:00,                           !- Field 3415
  0,                                      !- Field 3416
  Until: 20:00,                           !- Field 3417
  0.15,                                   !- Field 3418
  Until: 22:00,                           !- Field 3419
  0.75,                                   !- Field 3420
  Until: 23:00,                           !- Field 3421
  0.3,                                    !- Field 3422
  Until: 24:00,                           !- Field 3423
  0,                                      !- Field 3424
  Through: 07/26,                         !- Field 3425
  For: AllDays,                           !- Field 3426
  Until: 19:00,                           !- Field 3427
  0,                                      !- Field 3428
  Until: 20:00,                           !- Field 3429
  0.15,                                   !- Field 3430
  Until: 22:00,                           !- Field 3431
  0.75,                                   !- Field 3432
  Until: 23:00,                           !- Field 3433
  0.3,                                    !- Field 3434
  Until: 24:00,                           !- Field 3435
  0,                                      !- Field 3436
  Through: 07/27,                         !- Field 3437
  For: AllDays,                           !- Field 3438
  Until: 19:00,                           !- Field 3439
  0,                                      !- Field 3440
  Until: 20:00,                           !- Field 3441
  0.15,                                   !- Field 3442
  Until: 22:00,                           !- Field 3443
  0.75,                                   !- Field 3444
  Until: 23:00,                           !- Field 3445
  0.3,                                    !- Field 3446
  Until: 24:00,                           !- Field 3447
  0,                                      !- Field 3448
  Through: 07/28,                         !- Field 3449
  For: AllDays,                           !- Field 3450
  Until: 19:00,                           !- Field 3451
  0,                                      !- Field 3452
  Until: 20:00,                           !- Field 3453
  0.15,                                   !- Field 3454
  Until: 22:00,                           !- Field 3455
  0.75,                                   !- Field 3456
  Until: 23:00,                           !- Field 3457
  0.3,                                    !- Field 3458
  Until: 24:00,                           !- Field 3459
  0,                                      !- Field 3460
  Through: 07/29,                         !- Field 3461
  For: AllDays,                           !- Field 3462
  Until: 19:00,                           !- Field 3463
  0,                                      !- Field 3464
  Until: 20:00,                           !- Field 3465
  0.15,                                   !- Field 3466
  Until: 22:00,                           !- Field 3467
  0.75,                                   !- Field 3468
  Until: 23:00,                           !- Field 3469
  0.3,                                    !- Field 3470
  Until: 24:00,                           !- Field 3471
  0,                                      !- Field 3472
  Through: 07/30,                         !- Field 3473
  For: AllDays,                           !- Field 3474
  Until: 19:00,                           !- Field 3475
  0,                                      !- Field 3476
  Until: 20:00,                           !- Field 3477
  0.15,                                   !- Field 3478
  Until: 22:00,                           !- Field 3479
  0.75,                                   !- Field 3480
  Until: 23:00,                           !- Field 3481
  0.3,                                    !- Field 3482
  Until: 24:00,                           !- Field 3483
  0,                                      !- Field 3484
  Through: 07/31,                         !- Field 3485
  For: AllDays,                           !- Field 3486
  Until: 19:00,                           !- Field 3487
  0,                                      !- Field 3488
  Until: 20:00,                           !- Field 3489
  0.15,                                   !- Field 3490
  Until: 22:00,                           !- Field 3491
  0.75,                                   !- Field 3492
  Until: 23:00,                           !- Field 3493
  0.3,                                    !- Field 3494
  Until: 24:00,                           !- Field 3495
  0,                                      !- Field 3496
  Through: 08/01,                         !- Field 3497
  For: AllDays,                           !- Field 3498
  Until: 19:00,                           !- Field 3499
  0,                                      !- Field 3500
  Until: 20:00,                           !- Field 3501
  0.15,                                   !- Field 3502
  Until: 22:00,                           !- Field 3503
  0.75,                                   !- Field 3504
  Until: 23:00,                           !- Field 3505
  0.3,                                    !- Field 3506
  Until: 24:00,                           !- Field 3507
  0,                                      !- Field 3508
  Through: 08/02,                         !- Field 3509
  For: AllDays,                           !- Field 3510
  Until: 19:00,                           !- Field 3511
  0,                                      !- Field 3512
  Until: 20:00,                           !- Field 3513
  0.15,                                   !- Field 3514
  Until: 22:00,                           !- Field 3515
  0.75,                                   !- Field 3516
  Until: 23:00,                           !- Field 3517
  0.3,                                    !- Field 3518
  Until: 24:00,                           !- Field 3519
  0,                                      !- Field 3520
  Through: 08/03,                         !- Field 3521
  For: AllDays,                           !- Field 3522
  Until: 19:00,                           !- Field 3523
  0,                                      !- Field 3524
  Until: 20:00,                           !- Field 3525
  0.15,                                   !- Field 3526
  Until: 22:00,                           !- Field 3527
  0.75,                                   !- Field 3528
  Until: 23:00,                           !- Field 3529
  0.3,                                    !- Field 3530
  Until: 24:00,                           !- Field 3531
  0,                                      !- Field 3532
  Through: 08/04,                         !- Field 3533
  For: AllDays,                           !- Field 3534
  Until: 19:00,                           !- Field 3535
  0,                                      !- Field 3536
  Until: 20:00,                           !- Field 3537
  0.15,                                   !- Field 3538
  Until: 22:00,                           !- Field 3539
  0.75,                                   !- Field 3540
  Until: 23:00,                           !- Field 3541
  0.3,                                    !- Field 3542
  Until: 24:00,                           !- Field 3543
  0,                                      !- Field 3544
  Through: 08/05,                         !- Field 3545
  For: AllDays,                           !- Field 3546
  Until: 19:00,                           !- Field 3547
  0,                                      !- Field 3548
  Until: 20:00,                           !- Field 3549
  0.15,                                   !- Field 3550
  Until: 22:00,                           !- Field 3551
  0.75,                                   !- Field 3552
  Until: 23:00,                           !- Field 3553
  0.3,                                    !- Field 3554
  Until: 24:00,                           !- Field 3555
  0,                                      !- Field 3556
  Through: 08/06,                         !- Field 3557
  For: AllDays,                           !- Field 3558
  Until: 19:00,                           !- Field 3559
  0,                                      !- Field 3560
  Until: 20:00,                           !- Field 3561
  0.15,                                   !- Field 3562
  Until: 22:00,                           !- Field 3563
  0.75,                                   !- Field 3564
  Until: 23:00,                           !- Field 3565
  0.3,                                    !- Field 3566
  Until: 24:00,                           !- Field 3567
  0,                                      !- Field 3568
  Through: 08/07,                         !- Field 3569
  For: AllDays,                           !- Field 3570
  Until: 19:00,                           !- Field 3571
  0,                                      !- Field 3572
  Until: 20:00,                           !- Field 3573
  0.15,                                   !- Field 3574
  Until: 22:00,                           !- Field 3575
  0.75,                                   !- Field 3576
  Until: 23:00,                           !- Field 3577
  0.3,                                    !- Field 3578
  Until: 24:00,                           !- Field 3579
  0,                                      !- Field 3580
  Through: 08/08,                         !- Field 3581
  For: AllDays,                           !- Field 3582
  Until: 19:00,                           !- Field 3583
  0,                                      !- Field 3584
  Until: 20:00,                           !- Field 3585
  0.15,                                   !- Field 3586
  Until: 22:00,                           !- Field 3587
  0.75,                                   !- Field 3588
  Until: 23:00,                           !- Field 3589
  0.3,                                    !- Field 3590
  Until: 24:00,                           !- Field 3591
  0,                                      !- Field 3592
  Through: 08/09,                         !- Field 3593
  For: AllDays,                           !- Field 3594
  Until: 19:00,                           !- Field 3595
  0,                                      !- Field 3596
  Until: 20:00,                           !- Field 3597
  0.15,                                   !- Field 3598
  Until: 22:00,                           !- Field 3599
  0.75,                                   !- Field 3600
  Until: 23:00,                           !- Field 3601
  0.3,                                    !- Field 3602
  Until: 24:00,                           !- Field 3603
  0,                                      !- Field 3604
  Through: 08/10,                         !- Field 3605
  For: AllDays,                           !- Field 3606
  Until: 19:00,                           !- Field 3607
  0,                                      !- Field 3608
  Until: 20:00,                           !- Field 3609
  0.15,                                   !- Field 3610
  Until: 22:00,                           !- Field 3611
  0.75,                                   !- Field 3612
  Until: 23:00,                           !- Field 3613
  0.3,                                    !- Field 3614
  Until: 24:00,                           !- Field 3615
  0,                                      !- Field 3616
  Through: 08/11,                         !- Field 3617
  For: AllDays,                           !- Field 3618
  Until: 19:00,                           !- Field 3619
  0,                                      !- Field 3620
  Until: 20:00,                           !- Field 3621
  0.15,                                   !- Field 3622
  Until: 22:00,                           !- Field 3623
  0.75,                                   !- Field 3624
  Until: 23:00,                           !- Field 3625
  0.3,                                    !- Field 3626
  Until: 24:00,                           !- Field 3627
  0,                                      !- Field 3628
  Through: 08/12,                         !- Field 3629
  For: AllDays,                           !- Field 3630
  Until: 19:00,                           !- Field 3631
  0,                                      !- Field 3632
  Until: 20:00,                           !- Field 3633
  0.15,                                   !- Field 3634
  Until: 22:00,                           !- Field 3635
  0.75,                                   !- Field 3636
  Until: 23:00,                           !- Field 3637
  0.3,                                    !- Field 3638
  Until: 24:00,                           !- Field 3639
  0,                                      !- Field 3640
  Through: 08/13,                         !- Field 3641
  For: AllDays,                           !- Field 3642
  Until: 19:00,                           !- Field 3643
  0,                                      !- Field 3644
  Until: 20:00,                           !- Field 3645
  0.15,                                   !- Field 3646
  Until: 22:00,                           !- Field 3647
  0.75,                                   !- Field 3648
  Until: 23:00,                           !- Field 3649
  0.3,                                    !- Field 3650
  Until: 24:00,                           !- Field 3651
  0,                                      !- Field 3652
  Through: 08/14,                         !- Field 3653
  For: AllDays,                           !- Field 3654
  Until: 19:00,                           !- Field 3655
  0,                                      !- Field 3656
  Until: 20:00,                           !- Field 3657
  0.15,                                   !- Field 3658
  Until: 22:00,                           !- Field 3659
  0.75,                                   !- Field 3660
  Until: 23:00,                           !- Field 3661
  0.3,                                    !- Field 3662
  Until: 24:00,                           !- Field 3663
  0,                                      !- Field 3664
  Through: 08/15,                         !- Field 3665
  For: AllDays,                           !- Field 3666
  Until: 19:00,                           !- Field 3667
  0,                                      !- Field 3668
  Until: 20:00,                           !- Field 3669
  0.15,                                   !- Field 3670
  Until: 22:00,                           !- Field 3671
  0.75,                                   !- Field 3672
  Until: 23:00,                           !- Field 3673
  0.3,                                    !- Field 3674
  Until: 24:00,                           !- Field 3675
  0,                                      !- Field 3676
  Through: 08/16,                         !- Field 3677
  For: AllDays,                           !- Field 3678
  Until: 19:00,                           !- Field 3679
  0,                                      !- Field 3680
  Until: 20:00,                           !- Field 3681
  0.15,                                   !- Field 3682
  Until: 22:00,                           !- Field 3683
  0.75,                                   !- Field 3684
  Until: 23:00,                           !- Field 3685
  0.3,                                    !- Field 3686
  Until: 24:00,                           !- Field 3687
  0,                                      !- Field 3688
  Through: 08/17,                         !- Field 3689
  For: AllDays,                           !- Field 3690
  Until: 19:00,                           !- Field 3691
  0,                                      !- Field 3692
  Until: 20:00,                           !- Field 3693
  0.15,                                   !- Field 3694
  Until: 22:00,                           !- Field 3695
  0.75,                                   !- Field 3696
  Until: 23:00,                           !- Field 3697
  0.3,                                    !- Field 3698
  Until: 24:00,                           !- Field 3699
  0,                                      !- Field 3700
  Through: 08/18,                         !- Field 3701
  For: AllDays,                           !- Field 3702
  Until: 19:00,                           !- Field 3703
  0,                                      !- Field 3704
  Until: 20:00,                           !- Field 3705
  0.15,                                   !- Field 3706
  Until: 22:00,                           !- Field 3707
  0.75,                                   !- Field 3708
  Until: 23:00,                           !- Field 3709
  0.3,                                    !- Field 3710
  Until: 24:00,                           !- Field 3711
  0,                                      !- Field 3712
  Through: 08/19,                         !- Field 3713
  For: AllDays,                           !- Field 3714
  Until: 19:00,                           !- Field 3715
  0,                                      !- Field 3716
  Until: 20:00,                           !- Field 3717
  0.15,                                   !- Field 3718
  Until: 22:00,                           !- Field 3719
  0.75,                                   !- Field 3720
  Until: 23:00,                           !- Field 3721
  0.3,                                    !- Field 3722
  Until: 24:00,                           !- Field 3723
  0,                                      !- Field 3724
  Through: 08/20,                         !- Field 3725
  For: AllDays,                           !- Field 3726
  Until: 19:00,                           !- Field 3727
  0,                                      !- Field 3728
  Until: 20:00,                           !- Field 3729
  0.15,                                   !- Field 3730
  Until: 22:00,                           !- Field 3731
  0.75,                                   !- Field 3732
  Until: 23:00,                           !- Field 3733
  0.3,                                    !- Field 3734
  Until: 24:00,                           !- Field 3735
  0,                                      !- Field 3736
  Through: 08/21,                         !- Field 3737
  For: AllDays,                           !- Field 3738
  Until: 19:00,                           !- Field 3739
  0,                                      !- Field 3740
  Until: 20:00,                           !- Field 3741
  0.15,                                   !- Field 3742
  Until: 22:00,                           !- Field 3743
  0.75,                                   !- Field 3744
  Until: 23:00,                           !- Field 3745
  0.3,                                    !- Field 3746
  Until: 24:00,                           !- Field 3747
  0,                                      !- Field 3748
  Through: 08/22,                         !- Field 3749
  For: AllDays,                           !- Field 3750
  Until: 19:00,                           !- Field 3751
  0,                                      !- Field 3752
  Until: 20:00,                           !- Field 3753
  0.15,                                   !- Field 3754
  Until: 22:00,                           !- Field 3755
  0.75,                                   !- Field 3756
  Until: 23:00,                           !- Field 3757
  0.3,                                    !- Field 3758
  Until: 24:00,                           !- Field 3759
  0,                                      !- Field 3760
  Through: 08/23,                         !- Field 3761
  For: AllDays,                           !- Field 3762
  Until: 19:00,                           !- Field 3763
  0,                                      !- Field 3764
  Until: 20:00,                           !- Field 3765
  0.15,                                   !- Field 3766
  Until: 22:00,                           !- Field 3767
  0.75,                                   !- Field 3768
  Until: 23:00,                           !- Field 3769
  0.3,                                    !- Field 3770
  Until: 24:00,                           !- Field 3771
  0,                                      !- Field 3772
  Through: 08/24,                         !- Field 3773
  For: AllDays,                           !- Field 3774
  Until: 19:00,                           !- Field 3775
  0,                                      !- Field 3776
  Until: 20:00,                           !- Field 3777
  0.15,                                   !- Field 3778
  Until: 22:00,                           !- Field 3779
  0.75,                                   !- Field 3780
  Until: 23:00,                           !- Field 3781
  0.3,                                    !- Field 3782
  Until: 24:00,                           !- Field 3783
  0,                                      !- Field 3784
  Through: 08/25,                         !- Field 3785
  For: AllDays,                           !- Field 3786
  Until: 19:00,                           !- Field 3787
  0,                                      !- Field 3788
  Until: 20:00,                           !- Field 3789
  0.15,                                   !- Field 3790
  Until: 22:00,                           !- Field 3791
  0.75,                                   !- Field 3792
  Until: 23:00,                           !- Field 3793
  0.3,                                    !- Field 3794
  Until: 24:00,                           !- Field 3795
  0,                                      !- Field 3796
  Through: 08/26,                         !- Field 3797
  For: AllDays,                           !- Field 3798
  Until: 19:00,                           !- Field 3799
  0,                                      !- Field 3800
  Until: 20:00,                           !- Field 3801
  0.15,                                   !- Field 3802
  Until: 22:00,                           !- Field 3803
  0.75,                                   !- Field 3804
  Until: 23:00,                           !- Field 3805
  0.3,                                    !- Field 3806
  Until: 24:00,                           !- Field 3807
  0,                                      !- Field 3808
  Through: 08/27,                         !- Field 3809
  For: AllDays,                           !- Field 3810
  Until: 19:00,                           !- Field 3811
  0,                                      !- Field 3812
  Until: 20:00,                           !- Field 3813
  0.15,                                   !- Field 3814
  Until: 22:00,                           !- Field 3815
  0.75,                                   !- Field 3816
  Until: 23:00,                           !- Field 3817
  0.3,                                    !- Field 3818
  Until: 24:00,                           !- Field 3819
  0,                                      !- Field 3820
  Through: 08/28,                         !- Field 3821
  For: AllDays,                           !- Field 3822
  Until: 19:00,                           !- Field 3823
  0,                                      !- Field 3824
  Until: 20:00,                           !- Field 3825
  0.15,                                   !- Field 3826
  Until: 22:00,                           !- Field 3827
  0.75,                                   !- Field 3828
  Until: 23:00,                           !- Field 3829
  0.3,                                    !- Field 3830
  Until: 24:00,                           !- Field 3831
  0,                                      !- Field 3832
  Through: 08/29,                         !- Field 3833
  For: AllDays,                           !- Field 3834
  Until: 19:00,                           !- Field 3835
  0,                                      !- Field 3836
  Until: 20:00,                           !- Field 3837
  0.15,                                   !- Field 3838
  Until: 22:00,                           !- Field 3839
  0.75,                                   !- Field 3840
  Until: 23:00,                           !- Field 3841
  0.3,                                    !- Field 3842
  Until: 24:00,                           !- Field 3843
  0,                                      !- Field 3844
  Through: 08/30,                         !- Field 3845
  For: AllDays,                           !- Field 3846
  Until: 19:00,                           !- Field 3847
  0,                                      !- Field 3848
  Until: 20:00,                           !- Field 3849
  0.15,                                   !- Field 3850
  Until: 22:00,                           !- Field 3851
  0.75,                                   !- Field 3852
  Until: 23:00,                           !- Field 3853
  0.3,                                    !- Field 3854
  Until: 24:00,                           !- Field 3855
  0,                                      !- Field 3856
  Through: 08/31,                         !- Field 3857
  For: AllDays,                           !- Field 3858
  Until: 19:00,                           !- Field 3859
  0,                                      !- Field 3860
  Until: 20:00,                           !- Field 3861
  0.15,                                   !- Field 3862
  Until: 22:00,                           !- Field 3863
  0.75,                                   !- Field 3864
  Until: 23:00,                           !- Field 3865
  0.3,                                    !- Field 3866
  Until: 24:00,                           !- Field 3867
  0,                                      !- Field 3868
  Through: 09/01,                         !- Field 3869
  For: AllDays,                           !- Field 3870
  Until: 05:00,                           !- Field 3871
  0,                                      !- Field 3872
  Until: 06:00,                           !- Field 3873
  0.3,                                    !- Field 3874
  Until: 18:00,                           !- Field 3875
  0,                                      !- Field 3876
  Until: 19:00,                           !- Field 3877
  0.3,                                    !- Field 3878
  Until: 22:00,                           !- Field 3879
  0.75,                                   !- Field 3880
  Until: 23:00,                           !- Field 3881
  0.3,                                    !- Field 3882
  Until: 24:00,                           !- Field 3883
  0,                                      !- Field 3884
  Through: 09/02,                         !- Field 3885
  For: AllDays,                           !- Field 3886
  Until: 05:00,                           !- Field 3887
  0,                                      !- Field 3888
  Until: 06:00,                           !- Field 3889
  0.3,                                    !- Field 3890
  Until: 18:00,                           !- Field 3891
  0,                                      !- Field 3892
  Until: 19:00,                           !- Field 3893
  0.3,                                    !- Field 3894
  Until: 22:00,                           !- Field 3895
  0.75,                                   !- Field 3896
  Until: 23:00,                           !- Field 3897
  0.3,                                    !- Field 3898
  Until: 24:00,                           !- Field 3899
  0,                                      !- Field 3900
  Through: 09/03,                         !- Field 3901
  For: AllDays,                           !- Field 3902
  Until: 05:00,                           !- Field 3903
  0,                                      !- Field 3904
  Until: 06:00,                           !- Field 3905
  0.3,                                    !- Field 3906
  Until: 18:00,                           !- Field 3907
  0,                                      !- Field 3908
  Until: 19:00,                           !- Field 3909
  0.3,                                    !- Field 3910
  Until: 22:00,                           !- Field 3911
  0.75,                                   !- Field 3912
  Until: 23:00,                           !- Field 3913
  0.3,                                    !- Field 3914
  Until: 24:00,                           !- Field 3915
  0,                                      !- Field 3916
  Through: 09/04,                         !- Field 3917
  For: AllDays,                           !- Field 3918
  Until: 05:00,                           !- Field 3919
  0,                                      !- Field 3920
  Until: 06:00,                           !- Field 3921
  0.3,                                    !- Field 3922
  Until: 18:00,                           !- Field 3923
  0,                                      !- Field 3924
  Until: 19:00,                           !- Field 3925
  0.3,                                    !- Field 3926
  Until: 22:00,                           !- Field 3927
  0.75,                                   !- Field 3928
  Until: 23:00,                           !- Field 3929
  0.3,                                    !- Field 3930
  Until: 24:00,                           !- Field 3931
  0,                                      !- Field 3932
  Through: 09/05,                         !- Field 3933
  For: AllDays,                           !- Field 3934
  Until: 05:00,                           !- Field 3935
  0,                                      !- Field 3936
  Until: 06:00,                           !- Field 3937
  0.3,                                    !- Field 3938
  Until: 18:00,                           !- Field 3939
  0,                                      !- Field 3940
  Until: 19:00,                           !- Field 3941
  0.3,                                    !- Field 3942
  Until: 22:00,                           !- Field 3943
  0.75,                                   !- Field 3944
  Until: 23:00,                           !- Field 3945
  0.3,                                    !- Field 3946
  Until: 24:00,                           !- Field 3947
  0,                                      !- Field 3948
  Through: 09/06,                         !- Field 3949
  For: AllDays,                           !- Field 3950
  Until: 05:00,                           !- Field 3951
  0,                                      !- Field 3952
  Until: 06:00,                           !- Field 3953
  0.3,                                    !- Field 3954
  Until: 18:00,                           !- Field 3955
  0,                                      !- Field 3956
  Until: 19:00,                           !- Field 3957
  0.3,                                    !- Field 3958
  Until: 22:00,                           !- Field 3959
  0.75,                                   !- Field 3960
  Until: 23:00,                           !- Field 3961
  0.3,                                    !- Field 3962
  Until: 24:00,                           !- Field 3963
  0,                                      !- Field 3964
  Through: 09/07,                         !- Field 3965
  For: AllDays,                           !- Field 3966
  Until: 05:00,                           !- Field 3967
  0,                                      !- Field 3968
  Until: 06:00,                           !- Field 3969
  0.3,                                    !- Field 3970
  Until: 18:00,                           !- Field 3971
  0,                                      !- Field 3972
  Until: 19:00,                           !- Field 3973
  0.3,                                    !- Field 3974
  Until: 22:00,                           !- Field 3975
  0.75,                                   !- Field 3976
  Until: 23:00,                           !- Field 3977
  0.3,                                    !- Field 3978
  Until: 24:00,                           !- Field 3979
  0,                                      !- Field 3980
  Through: 09/08,                         !- Field 3981
  For: AllDays,                           !- Field 3982
  Until: 05:00,                           !- Field 3983
  0,                                      !- Field 3984
  Until: 06:00,                           !- Field 3985
  0.3,                                    !- Field 3986
  Until: 18:00,                           !- Field 3987
  0,                                      !- Field 3988
  Until: 19:00,                           !- Field 3989
  0.3,                                    !- Field 3990
  Until: 22:00,                           !- Field 3991
  0.75,                                   !- Field 3992
  Until: 23:00,                           !- Field 3993
  0.3,                                    !- Field 3994
  Until: 24:00,                           !- Field 3995
  0,                                      !- Field 3996
  Through: 09/09,                         !- Field 3997
  For: AllDays,                           !- Field 3998
  Until: 05:00,                           !- Field 3999
  0,                                      !- Field 4000
  Until: 06:00,                           !- Field 4001
  0.3,                                    !- Field 4002
  Until: 18:00,                           !- Field 4003
  0,                                      !- Field 4004
  Until: 19:00,                           !- Field 4005
  0.3,                                    !- Field 4006
  Until: 22:00,                           !- Field 4007
  0.75,                                   !- Field 4008
  Until: 23:00,                           !- Field 4009
  0.3,                                    !- Field 4010
  Until: 24:00,                           !- Field 4011
  0,                                      !- Field 4012
  Through: 09/10,                         !- Field 4013
  For: AllDays,                           !- Field 4014
  Until: 05:00,                           !- Field 4015
  0,                                      !- Field 4016
  Until: 06:00,                           !- Field 4017
  0.3,                                    !- Field 4018
  Until: 18:00,                           !- Field 4019
  0,                                      !- Field 4020
  Until: 19:00,                           !- Field 4021
  0.3,                                    !- Field 4022
  Until: 22:00,                           !- Field 4023
  0.75,                                   !- Field 4024
  Until: 23:00,                           !- Field 4025
  0.3,                                    !- Field 4026
  Until: 24:00,                           !- Field 4027
  0,                                      !- Field 4028
  Through: 09/11,                         !- Field 4029
  For: AllDays,                           !- Field 4030
  Until: 05:00,                           !- Field 4031
  0,                                      !- Field 4032
  Until: 06:00,                           !- Field 4033
  0.3,                                    !- Field 4034
  Until: 18:00,                           !- Field 4035
  0,                                      !- Field 4036
  Until: 19:00,                           !- Field 4037
  0.3,                                    !- Field 4038
  Until: 22:00,                           !- Field 4039
  0.75,                                   !- Field 4040
  Until: 23:00,                           !- Field 4041
  0.3,                                    !- Field 4042
  Until: 24:00,                           !- Field 4043
  0,                                      !- Field 4044
  Through: 09/12,                         !- Field 4045
  For: AllDays,                           !- Field 4046
  Until: 05:00,                           !- Field 4047
  0,                                      !- Field 4048
  Until: 06:00,                           !- Field 4049
  0.3,                                    !- Field 4050
  Until: 18:00,                           !- Field 4051
  0,                                      !- Field 4052
  Until: 19:00,                           !- Field 4053
  0.3,                                    !- Field 4054
  Until: 22:00,                           !- Field 4055
  0.75,                                   !- Field 4056
  Until: 23:00,                           !- Field 4057
  0.3,                                    !- Field 4058
  Until: 24:00,                           !- Field 4059
  0,                                      !- Field 4060
  Through: 09/13,                         !- Field 4061
  For: AllDays,                           !- Field 4062
  Until: 05:00,                           !- Field 4063
  0,                                      !- Field 4064
  Until: 06:00,                           !- Field 4065
  0.3,                                    !- Field 4066
  Until: 18:00,                           !- Field 4067
  0,                                      !- Field 4068
  Until: 19:00,                           !- Field 4069
  0.3,                                    !- Field 4070
  Until: 22:00,                           !- Field 4071
  0.75,                                   !- Field 4072
  Until: 23:00,                           !- Field 4073
  0.3,                                    !- Field 4074
  Until: 24:00,                           !- Field 4075
  0,                                      !- Field 4076
  Through: 09/14,                         !- Field 4077
  For: AllDays,                           !- Field 4078
  Until: 05:00,                           !- Field 4079
  0,                                      !- Field 4080
  Until: 06:00,                           !- Field 4081
  0.3,                                    !- Field 4082
  Until: 18:00,                           !- Field 4083
  0,                                      !- Field 4084
  Until: 19:00,                           !- Field 4085
  0.3,                                    !- Field 4086
  Until: 22:00,                           !- Field 4087
  0.75,                                   !- Field 4088
  Until: 23:00,                           !- Field 4089
  0.3,                                    !- Field 4090
  Until: 24:00,                           !- Field 4091
  0,                                      !- Field 4092
  Through: 09/15,                         !- Field 4093
  For: AllDays,                           !- Field 4094
  Until: 05:00,                           !- Field 4095
  0,                                      !- Field 4096
  Until: 06:00,                           !- Field 4097
  0.3,                                    !- Field 4098
  Until: 18:00,                           !- Field 4099
  0,                                      !- Field 4100
  Until: 19:00,                           !- Field 4101
  0.3,                                    !- Field 4102
  Until: 22:00,                           !- Field 4103
  0.75,                                   !- Field 4104
  Until: 23:00,                           !- Field 4105
  0.3,                                    !- Field 4106
  Until: 24:00,                           !- Field 4107
  0,                                      !- Field 4108
  Through: 09/16,                         !- Field 4109
  For: AllDays,                           !- Field 4110
  Until: 05:00,                           !- Field 4111
  0,                                      !- Field 4112
  Until: 06:00,                           !- Field 4113
  0.3,                                    !- Field 4114
  Until: 18:00,                           !- Field 4115
  0,                                      !- Field 4116
  Until: 19:00,                           !- Field 4117
  0.3,                                    !- Field 4118
  Until: 22:00,                           !- Field 4119
  0.75,                                   !- Field 4120
  Until: 23:00,                           !- Field 4121
  0.3,                                    !- Field 4122
  Until: 24:00,                           !- Field 4123
  0,                                      !- Field 4124
  Through: 09/17,                         !- Field 4125
  For: AllDays,                           !- Field 4126
  Until: 05:00,                           !- Field 4127
  0,                                      !- Field 4128
  Until: 06:00,                           !- Field 4129
  0.3,                                    !- Field 4130
  Until: 18:00,                           !- Field 4131
  0,                                      !- Field 4132
  Until: 19:00,                           !- Field 4133
  0.3,                                    !- Field 4134
  Until: 22:00,                           !- Field 4135
  0.75,                                   !- Field 4136
  Until: 23:00,                           !- Field 4137
  0.3,                                    !- Field 4138
  Until: 24:00,                           !- Field 4139
  0,                                      !- Field 4140
  Through: 09/18,                         !- Field 4141
  For: AllDays,                           !- Field 4142
  Until: 05:00,                           !- Field 4143
  0,                                      !- Field 4144
  Until: 06:00,                           !- Field 4145
  0.3,                                    !- Field 4146
  Until: 18:00,                           !- Field 4147
  0,                                      !- Field 4148
  Until: 19:00,                           !- Field 4149
  0.3,                                    !- Field 4150
  Until: 22:00,                           !- Field 4151
  0.75,                                   !- Field 4152
  Until: 23:00,                           !- Field 4153
  0.3,                                    !- Field 4154
  Until: 24:00,                           !- Field 4155
  0,                                      !- Field 4156
  Through: 09/19,                         !- Field 4157
  For: AllDays,                           !- Field 4158
  Until: 05:00,                           !- Field 4159
  0,                                      !- Field 4160
  Until: 06:00,                           !- Field 4161
  0.3,                                    !- Field 4162
  Until: 18:00,                           !- Field 4163
  0,                                      !- Field 4164
  Until: 19:00,                           !- Field 4165
  0.3,                                    !- Field 4166
  Until: 22:00,                           !- Field 4167
  0.75,                                   !- Field 4168
  Until: 23:00,                           !- Field 4169
  0.3,                                    !- Field 4170
  Until: 24:00,                           !- Field 4171
  0,                                      !- Field 4172
  Through: 09/20,                         !- Field 4173
  For: AllDays,                           !- Field 4174
  Until: 05:00,                           !- Field 4175
  0,                                      !- Field 4176
  Until: 06:00,                           !- Field 4177
  0.3,                                    !- Field 4178
  Until: 18:00,                           !- Field 4179
  0,                                      !- Field 4180
  Until: 19:00,                           !- Field 4181
  0.3,                                    !- Field 4182
  Until: 22:00,                           !- Field 4183
  0.75,                                   !- Field 4184
  Until: 23:00,                           !- Field 4185
  0.3,                                    !- Field 4186
  Until: 24:00,                           !- Field 4187
  0,                                      !- Field 4188
  Through: 09/21,                         !- Field 4189
  For: AllDays,                           !- Field 4190
  Until: 05:00,                           !- Field 4191
  0,                                      !- Field 4192
  Until: 06:00,                           !- Field 4193
  0.3,                                    !- Field 4194
  Until: 18:00,                           !- Field 4195
  0,                                      !- Field 4196
  Until: 19:00,                           !- Field 4197
  0.3,                                    !- Field 4198
  Until: 22:00,                           !- Field 4199
  0.75,                                   !- Field 4200
  Until: 23:00,                           !- Field 4201
  0.3,                                    !- Field 4202
  Until: 24:00,                           !- Field 4203
  0,                                      !- Field 4204
  Through: 09/22,                         !- Field 4205
  For: AllDays,                           !- Field 4206
  Until: 05:00,                           !- Field 4207
  0,                                      !- Field 4208
  Until: 06:00,                           !- Field 4209
  0.3,                                    !- Field 4210
  Until: 18:00,                           !- Field 4211
  0,                                      !- Field 4212
  Until: 19:00,                           !- Field 4213
  0.3,                                    !- Field 4214
  Until: 22:00,                           !- Field 4215
  0.75,                                   !- Field 4216
  Until: 23:00,                           !- Field 4217
  0.3,                                    !- Field 4218
  Until: 24:00,                           !- Field 4219
  0,                                      !- Field 4220
  Through: 09/23,                         !- Field 4221
  For: AllDays,                           !- Field 4222
  Until: 05:00,                           !- Field 4223
  0,                                      !- Field 4224
  Until: 06:00,                           !- Field 4225
  0.3,                                    !- Field 4226
  Until: 18:00,                           !- Field 4227
  0,                                      !- Field 4228
  Until: 19:00,                           !- Field 4229
  0.3,                                    !- Field 4230
  Until: 22:00,                           !- Field 4231
  0.75,                                   !- Field 4232
  Until: 23:00,                           !- Field 4233
  0.3,                                    !- Field 4234
  Until: 24:00,                           !- Field 4235
  0,                                      !- Field 4236
  Through: 09/24,                         !- Field 4237
  For: AllDays,                           !- Field 4238
  Until: 05:00,                           !- Field 4239
  0,                                      !- Field 4240
  Until: 06:00,                           !- Field 4241
  0.3,                                    !- Field 4242
  Until: 18:00,                           !- Field 4243
  0,                                      !- Field 4244
  Until: 19:00,                           !- Field 4245
  0.3,                                    !- Field 4246
  Until: 22:00,                           !- Field 4247
  0.75,                                   !- Field 4248
  Until: 23:00,                           !- Field 4249
  0.3,                                    !- Field 4250
  Until: 24:00,                           !- Field 4251
  0,                                      !- Field 4252
  Through: 09/25,                         !- Field 4253
  For: AllDays,                           !- Field 4254
  Until: 05:00,                           !- Field 4255
  0,                                      !- Field 4256
  Until: 06:00,                           !- Field 4257
  0.3,                                    !- Field 4258
  Until: 18:00,                           !- Field 4259
  0,                                      !- Field 4260
  Until: 19:00,                           !- Field 4261
  0.3,                                    !- Field 4262
  Until: 22:00,                           !- Field 4263
  0.75,                                   !- Field 4264
  Until: 23:00,                           !- Field 4265
  0.3,                                    !- Field 4266
  Until: 24:00,                           !- Field 4267
  0,                                      !- Field 4268
  Through: 09/26,                         !- Field 4269
  For: AllDays,                           !- Field 4270
  Until: 05:00,                           !- Field 4271
  0,                                      !- Field 4272
  Until: 06:00,                           !- Field 4273
  0.3,                                    !- Field 4274
  Until: 18:00,                           !- Field 4275
  0,                                      !- Field 4276
  Until: 19:00,                           !- Field 4277
  0.3,                                    !- Field 4278
  Until: 22:00,                           !- Field 4279
  0.75,                                   !- Field 4280
  Until: 23:00,                           !- Field 4281
  0.3,                                    !- Field 4282
  Until: 24:00,                           !- Field 4283
  0,                                      !- Field 4284
  Through: 09/27,                         !- Field 4285
  For: AllDays,                           !- Field 4286
  Until: 05:00,                           !- Field 4287
  0,                                      !- Field 4288
  Until: 06:00,                           !- Field 4289
  0.3,                                    !- Field 4290
  Until: 18:00,                           !- Field 4291
  0,                                      !- Field 4292
  Until: 19:00,                           !- Field 4293
  0.3,                                    !- Field 4294
  Until: 22:00,                           !- Field 4295
  0.75,                                   !- Field 4296
  Until: 23:00,                           !- Field 4297
  0.3,                                    !- Field 4298
  Until: 24:00,                           !- Field 4299
  0,                                      !- Field 4300
  Through: 09/28,                         !- Field 4301
  For: AllDays,                           !- Field 4302
  Until: 05:00,                           !- Field 4303
  0,                                      !- Field 4304
  Until: 06:00,                           !- Field 4305
  0.3,                                    !- Field 4306
  Until: 18:00,                           !- Field 4307
  0,                                      !- Field 4308
  Until: 19:00,                           !- Field 4309
  0.3,                                    !- Field 4310
  Until: 22:00,                           !- Field 4311
  0.75,                                   !- Field 4312
  Until: 23:00,                           !- Field 4313
  0.3,                                    !- Field 4314
  Until: 24:00,                           !- Field 4315
  0,                                      !- Field 4316
  Through: 09/29,                         !- Field 4317
  For: AllDays,                           !- Field 4318
  Until: 05:00,                           !- Field 4319
  0,                                      !- Field 4320
  Until: 06:00,                           !- Field 4321
  0.3,                                    !- Field 4322
  Until: 18:00,                           !- Field 4323
  0,                                      !- Field 4324
  Until: 19:00,                           !- Field 4325
  0.3,                                    !- Field 4326
  Until: 22:00,                           !- Field 4327
  0.75,                                   !- Field 4328
  Until: 23:00,                           !- Field 4329
  0.3,                                    !- Field 4330
  Until: 24:00,                           !- Field 4331
  0,                                      !- Field 4332
  Through: 09/30,                         !- Field 4333
  For: AllDays,                           !- Field 4334
  Until: 05:00,                           !- Field 4335
  0,                                      !- Field 4336
  Until: 06:00,                           !- Field 4337
  0.3,                                    !- Field 4338
  Until: 18:00,                           !- Field 4339
  0,                                      !- Field 4340
  Until: 19:00,                           !- Field 4341
  0.3,                                    !- Field 4342
  Until: 22:00,                           !- Field 4343
  0.75,                                   !- Field 4344
  Until: 23:00,                           !- Field 4345
  0.3,                                    !- Field 4346
  Until: 24:00,                           !- Field 4347
  0,                                      !- Field 4348
  Through: 10/01,                         !- Field 4349
  For: AllDays,                           !- Field 4350
  Until: 05:00,                           !- Field 4351
  0,                                      !- Field 4352
  Until: 06:00,                           !- Field 4353
  0.3,                                    !- Field 4354
  Until: 07:00,                           !- Field 4355
  0.711039438,                            !- Field 4356
  Until: 17:00,                           !- Field 4357
  0,                                      !- Field 4358
  Until: 18:00,                           !- Field 4359
  0.290017851,                            !- Field 4360
  Until: 19:00,                           !- Field 4361
  0.689600546,                            !- Field 4362
  Until: 20:00,                           !- Field 4363
  0.732994702,                            !- Field 4364
  Until: 22:00,                           !- Field 4365
  0.75,                                   !- Field 4366
  Until: 23:00,                           !- Field 4367
  0.3,                                    !- Field 4368
  Until: 24:00,                           !- Field 4369
  0,                                      !- Field 4370
  Through: 10/02,                         !- Field 4371
  For: AllDays,                           !- Field 4372
  Until: 05:00,                           !- Field 4373
  0,                                      !- Field 4374
  Until: 06:00,                           !- Field 4375
  0.3,                                    !- Field 4376
  Until: 07:00,                           !- Field 4377
  0.634695402,                            !- Field 4378
  Until: 17:00,                           !- Field 4379
  0,                                      !- Field 4380
  Until: 18:00,                           !- Field 4381
  0.3,                                    !- Field 4382
  Until: 19:00,                           !- Field 4383
  0.746702891,                            !- Field 4384
  Until: 22:00,                           !- Field 4385
  0.75,                                   !- Field 4386
  Until: 23:00,                           !- Field 4387
  0.3,                                    !- Field 4388
  Until: 24:00,                           !- Field 4389
  0,                                      !- Field 4390
  Through: 10/03,                         !- Field 4391
  For: AllDays,                           !- Field 4392
  Until: 05:00,                           !- Field 4393
  0,                                      !- Field 4394
  Until: 06:00,                           !- Field 4395
  0.3,                                    !- Field 4396
  Until: 07:00,                           !- Field 4397
  0.75,                                   !- Field 4398
  Until: 17:00,                           !- Field 4399
  0,                                      !- Field 4400
  Until: 18:00,                           !- Field 4401
  0.3,                                    !- Field 4402
  Until: 22:00,                           !- Field 4403
  0.75,                                   !- Field 4404
  Until: 23:00,                           !- Field 4405
  0.3,                                    !- Field 4406
  Until: 24:00,                           !- Field 4407
  0,                                      !- Field 4408
  Through: 10/04,                         !- Field 4409
  For: AllDays,                           !- Field 4410
  Until: 05:00,                           !- Field 4411
  0,                                      !- Field 4412
  Until: 06:00,                           !- Field 4413
  0.3,                                    !- Field 4414
  Until: 07:00,                           !- Field 4415
  0.713979765,                            !- Field 4416
  Until: 17:00,                           !- Field 4417
  0,                                      !- Field 4418
  Until: 18:00,                           !- Field 4419
  0.3,                                    !- Field 4420
  Until: 22:00,                           !- Field 4421
  0.75,                                   !- Field 4422
  Until: 23:00,                           !- Field 4423
  0.3,                                    !- Field 4424
  Until: 24:00,                           !- Field 4425
  0,                                      !- Field 4426
  Through: 10/05,                         !- Field 4427
  For: AllDays,                           !- Field 4428
  Until: 05:00,                           !- Field 4429
  0,                                      !- Field 4430
  Until: 06:00,                           !- Field 4431
  0.3,                                    !- Field 4432
  Until: 07:00,                           !- Field 4433
  0.75,                                   !- Field 4434
  Until: 17:00,                           !- Field 4435
  0,                                      !- Field 4436
  Until: 18:00,                           !- Field 4437
  0.3,                                    !- Field 4438
  Until: 19:00,                           !- Field 4439
  0.75,                                   !- Field 4440
  Until: 20:00,                           !- Field 4441
  0.746953695,                            !- Field 4442
  Until: 22:00,                           !- Field 4443
  0.75,                                   !- Field 4444
  Until: 23:00,                           !- Field 4445
  0.3,                                    !- Field 4446
  Until: 24:00,                           !- Field 4447
  0,                                      !- Field 4448
  Through: 10/06,                         !- Field 4449
  For: AllDays,                           !- Field 4450
  Until: 05:00,                           !- Field 4451
  0,                                      !- Field 4452
  Until: 06:00,                           !- Field 4453
  0.3,                                    !- Field 4454
  Until: 07:00,                           !- Field 4455
  0.683816415,                            !- Field 4456
  Until: 17:00,                           !- Field 4457
  0,                                      !- Field 4458
  Until: 18:00,                           !- Field 4459
  0.28474136,                             !- Field 4460
  Until: 19:00,                           !- Field 4461
  0.69696558,                             !- Field 4462
  Until: 20:00,                           !- Field 4463
  0.723411074,                            !- Field 4464
  Until: 22:00,                           !- Field 4465
  0.75,                                   !- Field 4466
  Until: 23:00,                           !- Field 4467
  0.3,                                    !- Field 4468
  Until: 24:00,                           !- Field 4469
  0,                                      !- Field 4470
  Through: 10/07,                         !- Field 4471
  For: AllDays,                           !- Field 4472
  Until: 05:00,                           !- Field 4473
  0,                                      !- Field 4474
  Until: 06:00,                           !- Field 4475
  0.3,                                    !- Field 4476
  Until: 07:00,                           !- Field 4477
  0.71009378,                             !- Field 4478
  Until: 17:00,                           !- Field 4479
  0,                                      !- Field 4480
  Until: 18:00,                           !- Field 4481
  0.3,                                    !- Field 4482
  Until: 19:00,                           !- Field 4483
  0.736367319,                            !- Field 4484
  Until: 20:00,                           !- Field 4485
  0.723045963,                            !- Field 4486
  Until: 22:00,                           !- Field 4487
  0.75,                                   !- Field 4488
  Until: 23:00,                           !- Field 4489
  0.3,                                    !- Field 4490
  Until: 24:00,                           !- Field 4491
  0,                                      !- Field 4492
  Through: 10/08,                         !- Field 4493
  For: AllDays,                           !- Field 4494
  Until: 05:00,                           !- Field 4495
  0,                                      !- Field 4496
  Until: 06:00,                           !- Field 4497
  0.3,                                    !- Field 4498
  Until: 07:00,                           !- Field 4499
  0.711039438,                            !- Field 4500
  Until: 17:00,                           !- Field 4501
  0,                                      !- Field 4502
  Until: 18:00,                           !- Field 4503
  0.290017851,                            !- Field 4504
  Until: 19:00,                           !- Field 4505
  0.689600546,                            !- Field 4506
  Until: 20:00,                           !- Field 4507
  0.732994702,                            !- Field 4508
  Until: 22:00,                           !- Field 4509
  0.75,                                   !- Field 4510
  Until: 23:00,                           !- Field 4511
  0.3,                                    !- Field 4512
  Until: 24:00,                           !- Field 4513
  0,                                      !- Field 4514
  Through: 10/09,                         !- Field 4515
  For: AllDays,                           !- Field 4516
  Until: 05:00,                           !- Field 4517
  0,                                      !- Field 4518
  Until: 06:00,                           !- Field 4519
  0.3,                                    !- Field 4520
  Until: 07:00,                           !- Field 4521
  0.634695402,                            !- Field 4522
  Until: 17:00,                           !- Field 4523
  0,                                      !- Field 4524
  Until: 18:00,                           !- Field 4525
  0.3,                                    !- Field 4526
  Until: 19:00,                           !- Field 4527
  0.746702891,                            !- Field 4528
  Until: 22:00,                           !- Field 4529
  0.75,                                   !- Field 4530
  Until: 23:00,                           !- Field 4531
  0.3,                                    !- Field 4532
  Until: 24:00,                           !- Field 4533
  0,                                      !- Field 4534
  Through: 10/10,                         !- Field 4535
  For: AllDays,                           !- Field 4536
  Until: 05:00,                           !- Field 4537
  0,                                      !- Field 4538
  Until: 06:00,                           !- Field 4539
  0.3,                                    !- Field 4540
  Until: 07:00,                           !- Field 4541
  0.75,                                   !- Field 4542
  Until: 17:00,                           !- Field 4543
  0,                                      !- Field 4544
  Until: 18:00,                           !- Field 4545
  0.3,                                    !- Field 4546
  Until: 22:00,                           !- Field 4547
  0.75,                                   !- Field 4548
  Until: 23:00,                           !- Field 4549
  0.3,                                    !- Field 4550
  Until: 24:00,                           !- Field 4551
  0,                                      !- Field 4552
  Through: 10/11,                         !- Field 4553
  For: AllDays,                           !- Field 4554
  Until: 05:00,                           !- Field 4555
  0,                                      !- Field 4556
  Until: 06:00,                           !- Field 4557
  0.3,                                    !- Field 4558
  Until: 07:00,                           !- Field 4559
  0.713979765,                            !- Field 4560
  Until: 17:00,                           !- Field 4561
  0,                                      !- Field 4562
  Until: 18:00,                           !- Field 4563
  0.3,                                    !- Field 4564
  Until: 22:00,                           !- Field 4565
  0.75,                                   !- Field 4566
  Until: 23:00,                           !- Field 4567
  0.3,                                    !- Field 4568
  Until: 24:00,                           !- Field 4569
  0,                                      !- Field 4570
  Through: 10/12,                         !- Field 4571
  For: AllDays,                           !- Field 4572
  Until: 05:00,                           !- Field 4573
  0,                                      !- Field 4574
  Until: 06:00,                           !- Field 4575
  0.3,                                    !- Field 4576
  Until: 07:00,                           !- Field 4577
  0.75,                                   !- Field 4578
  Until: 17:00,                           !- Field 4579
  0,                                      !- Field 4580
  Until: 18:00,                           !- Field 4581
  0.3,                                    !- Field 4582
  Until: 19:00,                           !- Field 4583
  0.75,                                   !- Field 4584
  Until: 20:00,                           !- Field 4585
  0.746953695,                            !- Field 4586
  Until: 22:00,                           !- Field 4587
  0.75,                                   !- Field 4588
  Until: 23:00,                           !- Field 4589
  0.3,                                    !- Field 4590
  Until: 24:00,                           !- Field 4591
  0,                                      !- Field 4592
  Through: 10/13,                         !- Field 4593
  For: AllDays,                           !- Field 4594
  Until: 05:00,                           !- Field 4595
  0,                                      !- Field 4596
  Until: 06:00,                           !- Field 4597
  0.3,                                    !- Field 4598
  Until: 07:00,                           !- Field 4599
  0.683816415,                            !- Field 4600
  Until: 17:00,                           !- Field 4601
  0,                                      !- Field 4602
  Until: 18:00,                           !- Field 4603
  0.28474136,                             !- Field 4604
  Until: 19:00,                           !- Field 4605
  0.69696558,                             !- Field 4606
  Until: 20:00,                           !- Field 4607
  0.723411074,                            !- Field 4608
  Until: 22:00,                           !- Field 4609
  0.75,                                   !- Field 4610
  Until: 23:00,                           !- Field 4611
  0.3,                                    !- Field 4612
  Until: 24:00,                           !- Field 4613
  0,                                      !- Field 4614
  Through: 10/14,                         !- Field 4615
  For: AllDays,                           !- Field 4616
  Until: 05:00,                           !- Field 4617
  0,                                      !- Field 4618
  Until: 06:00,                           !- Field 4619
  0.3,                                    !- Field 4620
  Until: 07:00,                           !- Field 4621
  0.71009378,                             !- Field 4622
  Until: 17:00,                           !- Field 4623
  0,                                      !- Field 4624
  Until: 18:00,                           !- Field 4625
  0.3,                                    !- Field 4626
  Until: 19:00,                           !- Field 4627
  0.736367319,                            !- Field 4628
  Until: 20:00,                           !- Field 4629
  0.723045963,                            !- Field 4630
  Until: 22:00,                           !- Field 4631
  0.75,                                   !- Field 4632
  Until: 23:00,                           !- Field 4633
  0.3,                                    !- Field 4634
  Until: 24:00,                           !- Field 4635
  0,                                      !- Field 4636
  Through: 10/15,                         !- Field 4637
  For: AllDays,                           !- Field 4638
  Until: 05:00,                           !- Field 4639
  0,                                      !- Field 4640
  Until: 06:00,                           !- Field 4641
  0.3,                                    !- Field 4642
  Until: 07:00,                           !- Field 4643
  0.711039438,                            !- Field 4644
  Until: 17:00,                           !- Field 4645
  0,                                      !- Field 4646
  Until: 18:00,                           !- Field 4647
  0.290017851,                            !- Field 4648
  Until: 19:00,                           !- Field 4649
  0.689600546,                            !- Field 4650
  Until: 20:00,                           !- Field 4651
  0.732994702,                            !- Field 4652
  Until: 22:00,                           !- Field 4653
  0.75,                                   !- Field 4654
  Until: 23:00,                           !- Field 4655
  0.3,                                    !- Field 4656
  Until: 24:00,                           !- Field 4657
  0,                                      !- Field 4658
  Through: 10/16,                         !- Field 4659
  For: AllDays,                           !- Field 4660
  Until: 05:00,                           !- Field 4661
  0,                                      !- Field 4662
  Until: 06:00,                           !- Field 4663
  0.3,                                    !- Field 4664
  Until: 07:00,                           !- Field 4665
  0.634695402,                            !- Field 4666
  Until: 17:00,                           !- Field 4667
  0,                                      !- Field 4668
  Until: 18:00,                           !- Field 4669
  0.3,                                    !- Field 4670
  Until: 19:00,                           !- Field 4671
  0.746702891,                            !- Field 4672
  Until: 22:00,                           !- Field 4673
  0.75,                                   !- Field 4674
  Until: 23:00,                           !- Field 4675
  0.3,                                    !- Field 4676
  Until: 24:00,                           !- Field 4677
  0,                                      !- Field 4678
  Through: 10/17,                         !- Field 4679
  For: AllDays,                           !- Field 4680
  Until: 05:00,                           !- Field 4681
  0,                                      !- Field 4682
  Until: 06:00,                           !- Field 4683
  0.3,                                    !- Field 4684
  Until: 07:00,                           !- Field 4685
  0.75,                                   !- Field 4686
  Until: 17:00,                           !- Field 4687
  0,                                      !- Field 4688
  Until: 18:00,                           !- Field 4689
  0.3,                                    !- Field 4690
  Until: 22:00,                           !- Field 4691
  0.75,                                   !- Field 4692
  Until: 23:00,                           !- Field 4693
  0.3,                                    !- Field 4694
  Until: 24:00,                           !- Field 4695
  0,                                      !- Field 4696
  Through: 10/18,                         !- Field 4697
  For: AllDays,                           !- Field 4698
  Until: 05:00,                           !- Field 4699
  0,                                      !- Field 4700
  Until: 06:00,                           !- Field 4701
  0.3,                                    !- Field 4702
  Until: 07:00,                           !- Field 4703
  0.713979765,                            !- Field 4704
  Until: 17:00,                           !- Field 4705
  0,                                      !- Field 4706
  Until: 18:00,                           !- Field 4707
  0.3,                                    !- Field 4708
  Until: 22:00,                           !- Field 4709
  0.75,                                   !- Field 4710
  Until: 23:00,                           !- Field 4711
  0.3,                                    !- Field 4712
  Until: 24:00,                           !- Field 4713
  0,                                      !- Field 4714
  Through: 10/19,                         !- Field 4715
  For: AllDays,                           !- Field 4716
  Until: 05:00,                           !- Field 4717
  0,                                      !- Field 4718
  Until: 06:00,                           !- Field 4719
  0.3,                                    !- Field 4720
  Until: 07:00,                           !- Field 4721
  0.75,                                   !- Field 4722
  Until: 17:00,                           !- Field 4723
  0,                                      !- Field 4724
  Until: 18:00,                           !- Field 4725
  0.3,                                    !- Field 4726
  Until: 19:00,                           !- Field 4727
  0.75,                                   !- Field 4728
  Until: 20:00,                           !- Field 4729
  0.746953695,                            !- Field 4730
  Until: 22:00,                           !- Field 4731
  0.75,                                   !- Field 4732
  Until: 23:00,                           !- Field 4733
  0.3,                                    !- Field 4734
  Until: 24:00,                           !- Field 4735
  0,                                      !- Field 4736
  Through: 10/20,                         !- Field 4737
  For: AllDays,                           !- Field 4738
  Until: 05:00,                           !- Field 4739
  0,                                      !- Field 4740
  Until: 06:00,                           !- Field 4741
  0.3,                                    !- Field 4742
  Until: 07:00,                           !- Field 4743
  0.683816415,                            !- Field 4744
  Until: 17:00,                           !- Field 4745
  0,                                      !- Field 4746
  Until: 18:00,                           !- Field 4747
  0.28474136,                             !- Field 4748
  Until: 19:00,                           !- Field 4749
  0.69696558,                             !- Field 4750
  Until: 20:00,                           !- Field 4751
  0.723411074,                            !- Field 4752
  Until: 22:00,                           !- Field 4753
  0.75,                                   !- Field 4754
  Until: 23:00,                           !- Field 4755
  0.3,                                    !- Field 4756
  Until: 24:00,                           !- Field 4757
  0,                                      !- Field 4758
  Through: 10/21,                         !- Field 4759
  For: AllDays,                           !- Field 4760
  Until: 05:00,                           !- Field 4761
  0,                                      !- Field 4762
  Until: 06:00,                           !- Field 4763
  0.3,                                    !- Field 4764
  Until: 07:00,                           !- Field 4765
  0.71009378,                             !- Field 4766
  Until: 17:00,                           !- Field 4767
  0,                                      !- Field 4768
  Until: 18:00,                           !- Field 4769
  0.3,                                    !- Field 4770
  Until: 19:00,                           !- Field 4771
  0.736367319,                            !- Field 4772
  Until: 20:00,                           !- Field 4773
  0.723045963,                            !- Field 4774
  Until: 22:00,                           !- Field 4775
  0.75,                                   !- Field 4776
  Until: 23:00,                           !- Field 4777
  0.3,                                    !- Field 4778
  Until: 24:00,                           !- Field 4779
  0,                                      !- Field 4780
  Through: 10/22,                         !- Field 4781
  For: AllDays,                           !- Field 4782
  Until: 05:00,                           !- Field 4783
  0,                                      !- Field 4784
  Until: 06:00,                           !- Field 4785
  0.3,                                    !- Field 4786
  Until: 07:00,                           !- Field 4787
  0.711039438,                            !- Field 4788
  Until: 17:00,                           !- Field 4789
  0,                                      !- Field 4790
  Until: 18:00,                           !- Field 4791
  0.290017851,                            !- Field 4792
  Until: 19:00,                           !- Field 4793
  0.689600546,                            !- Field 4794
  Until: 20:00,                           !- Field 4795
  0.732994702,                            !- Field 4796
  Until: 22:00,                           !- Field 4797
  0.75,                                   !- Field 4798
  Until: 23:00,                           !- Field 4799
  0.3,                                    !- Field 4800
  Until: 24:00,                           !- Field 4801
  0,                                      !- Field 4802
  Through: 10/23,                         !- Field 4803
  For: AllDays,                           !- Field 4804
  Until: 05:00,                           !- Field 4805
  0,                                      !- Field 4806
  Until: 06:00,                           !- Field 4807
  0.3,                                    !- Field 4808
  Until: 07:00,                           !- Field 4809
  0.634695402,                            !- Field 4810
  Until: 17:00,                           !- Field 4811
  0,                                      !- Field 4812
  Until: 18:00,                           !- Field 4813
  0.3,                                    !- Field 4814
  Until: 19:00,                           !- Field 4815
  0.746702891,                            !- Field 4816
  Until: 22:00,                           !- Field 4817
  0.75,                                   !- Field 4818
  Until: 23:00,                           !- Field 4819
  0.3,                                    !- Field 4820
  Until: 24:00,                           !- Field 4821
  0,                                      !- Field 4822
  Through: 10/24,                         !- Field 4823
  For: AllDays,                           !- Field 4824
  Until: 05:00,                           !- Field 4825
  0,                                      !- Field 4826
  Until: 06:00,                           !- Field 4827
  0.3,                                    !- Field 4828
  Until: 07:00,                           !- Field 4829
  0.75,                                   !- Field 4830
  Until: 17:00,                           !- Field 4831
  0,                                      !- Field 4832
  Until: 18:00,                           !- Field 4833
  0.3,                                    !- Field 4834
  Until: 22:00,                           !- Field 4835
  0.75,                                   !- Field 4836
  Until: 23:00,                           !- Field 4837
  0.3,                                    !- Field 4838
  Until: 24:00,                           !- Field 4839
  0,                                      !- Field 4840
  Through: 10/25,                         !- Field 4841
  For: AllDays,                           !- Field 4842
  Until: 05:00,                           !- Field 4843
  0,                                      !- Field 4844
  Until: 06:00,                           !- Field 4845
  0.3,                                    !- Field 4846
  Until: 07:00,                           !- Field 4847
  0.713979765,                            !- Field 4848
  Until: 17:00,                           !- Field 4849
  0,                                      !- Field 4850
  Until: 18:00,                           !- Field 4851
  0.3,                                    !- Field 4852
  Until: 22:00,                           !- Field 4853
  0.75,                                   !- Field 4854
  Until: 23:00,                           !- Field 4855
  0.3,                                    !- Field 4856
  Until: 24:00,                           !- Field 4857
  0,                                      !- Field 4858
  Through: 10/26,                         !- Field 4859
  For: AllDays,                           !- Field 4860
  Until: 05:00,                           !- Field 4861
  0,                                      !- Field 4862
  Until: 06:00,                           !- Field 4863
  0.3,                                    !- Field 4864
  Until: 07:00,                           !- Field 4865
  0.75,                                   !- Field 4866
  Until: 17:00,                           !- Field 4867
  0,                                      !- Field 4868
  Until: 18:00,                           !- Field 4869
  0.3,                                    !- Field 4870
  Until: 19:00,                           !- Field 4871
  0.75,                                   !- Field 4872
  Until: 20:00,                           !- Field 4873
  0.746953695,                            !- Field 4874
  Until: 22:00,                           !- Field 4875
  0.75,                                   !- Field 4876
  Until: 23:00,                           !- Field 4877
  0.3,                                    !- Field 4878
  Until: 24:00,                           !- Field 4879
  0,                                      !- Field 4880
  Through: 10/27,                         !- Field 4881
  For: AllDays,                           !- Field 4882
  Until: 05:00,                           !- Field 4883
  0,                                      !- Field 4884
  Until: 06:00,                           !- Field 4885
  0.3,                                    !- Field 4886
  Until: 07:00,                           !- Field 4887
  0.683816415,                            !- Field 4888
  Until: 17:00,                           !- Field 4889
  0,                                      !- Field 4890
  Until: 18:00,                           !- Field 4891
  0.28474136,                             !- Field 4892
  Until: 19:00,                           !- Field 4893
  0.69696558,                             !- Field 4894
  Until: 20:00,                           !- Field 4895
  0.723411074,                            !- Field 4896
  Until: 22:00,                           !- Field 4897
  0.75,                                   !- Field 4898
  Until: 23:00,                           !- Field 4899
  0.3,                                    !- Field 4900
  Until: 24:00,                           !- Field 4901
  0,                                      !- Field 4902
  Through: 10/28,                         !- Field 4903
  For: AllDays,                           !- Field 4904
  Until: 05:00,                           !- Field 4905
  0,                                      !- Field 4906
  Until: 06:00,                           !- Field 4907
  0.3,                                    !- Field 4908
  Until: 07:00,                           !- Field 4909
  0.71009378,                             !- Field 4910
  Until: 17:00,                           !- Field 4911
  0,                                      !- Field 4912
  Until: 18:00,                           !- Field 4913
  0.3,                                    !- Field 4914
  Until: 19:00,                           !- Field 4915
  0.736367319,                            !- Field 4916
  Until: 20:00,                           !- Field 4917
  0.723045963,                            !- Field 4918
  Until: 22:00,                           !- Field 4919
  0.75,                                   !- Field 4920
  Until: 23:00,                           !- Field 4921
  0.3,                                    !- Field 4922
  Until: 24:00,                           !- Field 4923
  0,                                      !- Field 4924
  Through: 10/29,                         !- Field 4925
  For: AllDays,                           !- Field 4926
  Until: 05:00,                           !- Field 4927
  0,                                      !- Field 4928
  Until: 06:00,                           !- Field 4929
  0.3,                                    !- Field 4930
  Until: 07:00,                           !- Field 4931
  0.711039438,                            !- Field 4932
  Until: 17:00,                           !- Field 4933
  0,                                      !- Field 4934
  Until: 18:00,                           !- Field 4935
  0.290017851,                            !- Field 4936
  Until: 19:00,                           !- Field 4937
  0.689600546,                            !- Field 4938
  Until: 20:00,                           !- Field 4939
  0.732994702,                            !- Field 4940
  Until: 22:00,                           !- Field 4941
  0.75,                                   !- Field 4942
  Until: 23:00,                           !- Field 4943
  0.3,                                    !- Field 4944
  Until: 24:00,                           !- Field 4945
  0,                                      !- Field 4946
  Through: 10/30,                         !- Field 4947
  For: AllDays,                           !- Field 4948
  Until: 05:00,                           !- Field 4949
  0,                                      !- Field 4950
  Until: 06:00,                           !- Field 4951
  0.3,                                    !- Field 4952
  Until: 07:00,                           !- Field 4953
  0.634695402,                            !- Field 4954
  Until: 17:00,                           !- Field 4955
  0,                                      !- Field 4956
  Until: 18:00,                           !- Field 4957
  0.3,                                    !- Field 4958
  Until: 19:00,                           !- Field 4959
  0.746702891,                            !- Field 4960
  Until: 22:00,                           !- Field 4961
  0.75,                                   !- Field 4962
  Until: 23:00,                           !- Field 4963
  0.3,                                    !- Field 4964
  Until: 24:00,                           !- Field 4965
  0,                                      !- Field 4966
  Through: 10/31,                         !- Field 4967
  For: AllDays,                           !- Field 4968
  Until: 05:00,                           !- Field 4969
  0,                                      !- Field 4970
  Until: 06:00,                           !- Field 4971
  0.3,                                    !- Field 4972
  Until: 07:00,                           !- Field 4973
  0.75,                                   !- Field 4974
  Until: 17:00,                           !- Field 4975
  0,                                      !- Field 4976
  Until: 18:00,                           !- Field 4977
  0.3,                                    !- Field 4978
  Until: 22:00,                           !- Field 4979
  0.75,                                   !- Field 4980
  Until: 23:00,                           !- Field 4981
  0.3,                                    !- Field 4982
  Until: 24:00,                           !- Field 4983
  0,                                      !- Field 4984
  Through: 11/01,                         !- Field 4985
  For: AllDays,                           !- Field 4986
  Until: 05:00,                           !- Field 4987
  0,                                      !- Field 4988
  Until: 06:00,                           !- Field 4989
  0.3,                                    !- Field 4990
  Until: 07:00,                           !- Field 4991
  0.75,                                   !- Field 4992
  Until: 08:00,                           !- Field 4993
  0.3,                                    !- Field 4994
  Until: 16:00,                           !- Field 4995
  0,                                      !- Field 4996
  Until: 17:00,                           !- Field 4997
  0.3,                                    !- Field 4998
  Until: 22:00,                           !- Field 4999
  0.75,                                   !- Field 5000
  Until: 23:00,                           !- Field 5001
  0.3,                                    !- Field 5002
  Until: 24:00,                           !- Field 5003
  0,                                      !- Field 5004
  Through: 11/02,                         !- Field 5005
  For: AllDays,                           !- Field 5006
  Until: 05:00,                           !- Field 5007
  0,                                      !- Field 5008
  Until: 06:00,                           !- Field 5009
  0.3,                                    !- Field 5010
  Until: 07:00,                           !- Field 5011
  0.75,                                   !- Field 5012
  Until: 08:00,                           !- Field 5013
  0.3,                                    !- Field 5014
  Until: 16:00,                           !- Field 5015
  0,                                      !- Field 5016
  Until: 17:00,                           !- Field 5017
  0.3,                                    !- Field 5018
  Until: 18:00,                           !- Field 5019
  0.67045185,                             !- Field 5020
  Until: 19:00,                           !- Field 5021
  0.749383877,                            !- Field 5022
  Until: 22:00,                           !- Field 5023
  0.75,                                   !- Field 5024
  Until: 23:00,                           !- Field 5025
  0.3,                                    !- Field 5026
  Until: 24:00,                           !- Field 5027
  0,                                      !- Field 5028
  Through: 11/03,                         !- Field 5029
  For: AllDays,                           !- Field 5030
  Until: 05:00,                           !- Field 5031
  0,                                      !- Field 5032
  Until: 06:00,                           !- Field 5033
  0.3,                                    !- Field 5034
  Until: 07:00,                           !- Field 5035
  0.739023128,                            !- Field 5036
  Until: 08:00,                           !- Field 5037
  0.3,                                    !- Field 5038
  Until: 16:00,                           !- Field 5039
  0,                                      !- Field 5040
  Until: 17:00,                           !- Field 5041
  0.3,                                    !- Field 5042
  Until: 18:00,                           !- Field 5043
  0.724372178,                            !- Field 5044
  Until: 22:00,                           !- Field 5045
  0.75,                                   !- Field 5046
  Until: 23:00,                           !- Field 5047
  0.3,                                    !- Field 5048
  Until: 24:00,                           !- Field 5049
  0,                                      !- Field 5050
  Through: 11/04,                         !- Field 5051
  For: AllDays,                           !- Field 5052
  Until: 05:00,                           !- Field 5053
  0,                                      !- Field 5054
  Until: 06:00,                           !- Field 5055
  0.3,                                    !- Field 5056
  Until: 07:00,                           !- Field 5057
  0.75,                                   !- Field 5058
  Until: 08:00,                           !- Field 5059
  0.3,                                    !- Field 5060
  Until: 16:00,                           !- Field 5061
  0,                                      !- Field 5062
  Until: 17:00,                           !- Field 5063
  0.3,                                    !- Field 5064
  Until: 18:00,                           !- Field 5065
  0.733710767,                            !- Field 5066
  Until: 22:00,                           !- Field 5067
  0.75,                                   !- Field 5068
  Until: 23:00,                           !- Field 5069
  0.3,                                    !- Field 5070
  Until: 24:00,                           !- Field 5071
  0,                                      !- Field 5072
  Through: 11/05,                         !- Field 5073
  For: AllDays,                           !- Field 5074
  Until: 05:00,                           !- Field 5075
  0,                                      !- Field 5076
  Until: 06:00,                           !- Field 5077
  0.3,                                    !- Field 5078
  Until: 07:00,                           !- Field 5079
  0.75,                                   !- Field 5080
  Until: 08:00,                           !- Field 5081
  0.3,                                    !- Field 5082
  Until: 16:00,                           !- Field 5083
  0,                                      !- Field 5084
  Until: 17:00,                           !- Field 5085
  0.29833155,                             !- Field 5086
  Until: 18:00,                           !- Field 5087
  0.700510372,                            !- Field 5088
  Until: 19:00,                           !- Field 5089
  0.663735266,                            !- Field 5090
  Until: 22:00,                           !- Field 5091
  0.75,                                   !- Field 5092
  Until: 23:00,                           !- Field 5093
  0.3,                                    !- Field 5094
  Until: 24:00,                           !- Field 5095
  0,                                      !- Field 5096
  Through: 11/06,                         !- Field 5097
  For: AllDays,                           !- Field 5098
  Until: 05:00,                           !- Field 5099
  0,                                      !- Field 5100
  Until: 06:00,                           !- Field 5101
  0.3,                                    !- Field 5102
  Until: 07:00,                           !- Field 5103
  0.60354054,                             !- Field 5104
  Until: 08:00,                           !- Field 5105
  0.3,                                    !- Field 5106
  Until: 16:00,                           !- Field 5107
  0,                                      !- Field 5108
  Until: 17:00,                           !- Field 5109
  0.3,                                    !- Field 5110
  Until: 18:00,                           !- Field 5111
  0.70775797,                             !- Field 5112
  Until: 19:00,                           !- Field 5113
  0.718930848,                            !- Field 5114
  Until: 22:00,                           !- Field 5115
  0.75,                                   !- Field 5116
  Until: 23:00,                           !- Field 5117
  0.3,                                    !- Field 5118
  Until: 24:00,                           !- Field 5119
  0,                                      !- Field 5120
  Through: 11/07,                         !- Field 5121
  For: AllDays,                           !- Field 5122
  Until: 05:00,                           !- Field 5123
  0,                                      !- Field 5124
  Until: 06:00,                           !- Field 5125
  0.3,                                    !- Field 5126
  Until: 07:00,                           !- Field 5127
  0.745823818,                            !- Field 5128
  Until: 08:00,                           !- Field 5129
  0.3,                                    !- Field 5130
  Until: 16:00,                           !- Field 5131
  0,                                      !- Field 5132
  Until: 17:00,                           !- Field 5133
  0.3,                                    !- Field 5134
  Until: 18:00,                           !- Field 5135
  0.683598753,                            !- Field 5136
  Until: 22:00,                           !- Field 5137
  0.75,                                   !- Field 5138
  Until: 23:00,                           !- Field 5139
  0.3,                                    !- Field 5140
  Until: 24:00,                           !- Field 5141
  0,                                      !- Field 5142
  Through: 11/08,                         !- Field 5143
  For: AllDays,                           !- Field 5144
  Until: 05:00,                           !- Field 5145
  0,                                      !- Field 5146
  Until: 06:00,                           !- Field 5147
  0.3,                                    !- Field 5148
  Until: 07:00,                           !- Field 5149
  0.75,                                   !- Field 5150
  Until: 08:00,                           !- Field 5151
  0.3,                                    !- Field 5152
  Until: 16:00,                           !- Field 5153
  0,                                      !- Field 5154
  Until: 17:00,                           !- Field 5155
  0.3,                                    !- Field 5156
  Until: 22:00,                           !- Field 5157
  0.75,                                   !- Field 5158
  Until: 23:00,                           !- Field 5159
  0.3,                                    !- Field 5160
  Until: 24:00,                           !- Field 5161
  0,                                      !- Field 5162
  Through: 11/09,                         !- Field 5163
  For: AllDays,                           !- Field 5164
  Until: 05:00,                           !- Field 5165
  0,                                      !- Field 5166
  Until: 06:00,                           !- Field 5167
  0.3,                                    !- Field 5168
  Until: 07:00,                           !- Field 5169
  0.75,                                   !- Field 5170
  Until: 08:00,                           !- Field 5171
  0.3,                                    !- Field 5172
  Until: 16:00,                           !- Field 5173
  0,                                      !- Field 5174
  Until: 17:00,                           !- Field 5175
  0.3,                                    !- Field 5176
  Until: 18:00,                           !- Field 5177
  0.67045185,                             !- Field 5178
  Until: 19:00,                           !- Field 5179
  0.749383877,                            !- Field 5180
  Until: 22:00,                           !- Field 5181
  0.75,                                   !- Field 5182
  Until: 23:00,                           !- Field 5183
  0.3,                                    !- Field 5184
  Until: 24:00,                           !- Field 5185
  0,                                      !- Field 5186
  Through: 11/10,                         !- Field 5187
  For: AllDays,                           !- Field 5188
  Until: 05:00,                           !- Field 5189
  0,                                      !- Field 5190
  Until: 06:00,                           !- Field 5191
  0.3,                                    !- Field 5192
  Until: 07:00,                           !- Field 5193
  0.739023128,                            !- Field 5194
  Until: 08:00,                           !- Field 5195
  0.3,                                    !- Field 5196
  Until: 16:00,                           !- Field 5197
  0,                                      !- Field 5198
  Until: 17:00,                           !- Field 5199
  0.3,                                    !- Field 5200
  Until: 18:00,                           !- Field 5201
  0.724372178,                            !- Field 5202
  Until: 22:00,                           !- Field 5203
  0.75,                                   !- Field 5204
  Until: 23:00,                           !- Field 5205
  0.3,                                    !- Field 5206
  Until: 24:00,                           !- Field 5207
  0,                                      !- Field 5208
  Through: 11/11,                         !- Field 5209
  For: AllDays,                           !- Field 5210
  Until: 05:00,                           !- Field 5211
  0,                                      !- Field 5212
  Until: 06:00,                           !- Field 5213
  0.3,                                    !- Field 5214
  Until: 07:00,                           !- Field 5215
  0.75,                                   !- Field 5216
  Until: 08:00,                           !- Field 5217
  0.3,                                    !- Field 5218
  Until: 16:00,                           !- Field 5219
  0,                                      !- Field 5220
  Until: 17:00,                           !- Field 5221
  0.3,                                    !- Field 5222
  Until: 18:00,                           !- Field 5223
  0.733710767,                            !- Field 5224
  Until: 22:00,                           !- Field 5225
  0.75,                                   !- Field 5226
  Until: 23:00,                           !- Field 5227
  0.3,                                    !- Field 5228
  Until: 24:00,                           !- Field 5229
  0,                                      !- Field 5230
  Through: 11/12,                         !- Field 5231
  For: AllDays,                           !- Field 5232
  Until: 05:00,                           !- Field 5233
  0,                                      !- Field 5234
  Until: 06:00,                           !- Field 5235
  0.3,                                    !- Field 5236
  Until: 07:00,                           !- Field 5237
  0.75,                                   !- Field 5238
  Until: 08:00,                           !- Field 5239
  0.3,                                    !- Field 5240
  Until: 16:00,                           !- Field 5241
  0,                                      !- Field 5242
  Until: 17:00,                           !- Field 5243
  0.29833155,                             !- Field 5244
  Until: 18:00,                           !- Field 5245
  0.700510372,                            !- Field 5246
  Until: 19:00,                           !- Field 5247
  0.663735266,                            !- Field 5248
  Until: 22:00,                           !- Field 5249
  0.75,                                   !- Field 5250
  Until: 23:00,                           !- Field 5251
  0.3,                                    !- Field 5252
  Until: 24:00,                           !- Field 5253
  0,                                      !- Field 5254
  Through: 11/13,                         !- Field 5255
  For: AllDays,                           !- Field 5256
  Until: 05:00,                           !- Field 5257
  0,                                      !- Field 5258
  Until: 06:00,                           !- Field 5259
  0.3,                                    !- Field 5260
  Until: 07:00,                           !- Field 5261
  0.60354054,                             !- Field 5262
  Until: 08:00,                           !- Field 5263
  0.3,                                    !- Field 5264
  Until: 16:00,                           !- Field 5265
  0,                                      !- Field 5266
  Until: 17:00,                           !- Field 5267
  0.3,                                    !- Field 5268
  Until: 18:00,                           !- Field 5269
  0.70775797,                             !- Field 5270
  Until: 19:00,                           !- Field 5271
  0.718930848,                            !- Field 5272
  Until: 22:00,                           !- Field 5273
  0.75,                                   !- Field 5274
  Until: 23:00,                           !- Field 5275
  0.3,                                    !- Field 5276
  Until: 24:00,                           !- Field 5277
  0,                                      !- Field 5278
  Through: 11/14,                         !- Field 5279
  For: AllDays,                           !- Field 5280
  Until: 05:00,                           !- Field 5281
  0,                                      !- Field 5282
  Until: 06:00,                           !- Field 5283
  0.3,                                    !- Field 5284
  Until: 07:00,                           !- Field 5285
  0.745823818,                            !- Field 5286
  Until: 08:00,                           !- Field 5287
  0.3,                                    !- Field 5288
  Until: 16:00,                           !- Field 5289
  0,                                      !- Field 5290
  Until: 17:00,                           !- Field 5291
  0.3,                                    !- Field 5292
  Until: 18:00,                           !- Field 5293
  0.683598753,                            !- Field 5294
  Until: 22:00,                           !- Field 5295
  0.75,                                   !- Field 5296
  Until: 23:00,                           !- Field 5297
  0.3,                                    !- Field 5298
  Until: 24:00,                           !- Field 5299
  0,                                      !- Field 5300
  Through: 11/15,                         !- Field 5301
  For: AllDays,                           !- Field 5302
  Until: 05:00,                           !- Field 5303
  0,                                      !- Field 5304
  Until: 06:00,                           !- Field 5305
  0.3,                                    !- Field 5306
  Until: 07:00,                           !- Field 5307
  0.75,                                   !- Field 5308
  Until: 08:00,                           !- Field 5309
  0.3,                                    !- Field 5310
  Until: 16:00,                           !- Field 5311
  0,                                      !- Field 5312
  Until: 17:00,                           !- Field 5313
  0.3,                                    !- Field 5314
  Until: 22:00,                           !- Field 5315
  0.75,                                   !- Field 5316
  Until: 23:00,                           !- Field 5317
  0.3,                                    !- Field 5318
  Until: 24:00,                           !- Field 5319
  0,                                      !- Field 5320
  Through: 11/16,                         !- Field 5321
  For: AllDays,                           !- Field 5322
  Until: 05:00,                           !- Field 5323
  0,                                      !- Field 5324
  Until: 06:00,                           !- Field 5325
  0.3,                                    !- Field 5326
  Until: 07:00,                           !- Field 5327
  0.75,                                   !- Field 5328
  Until: 08:00,                           !- Field 5329
  0.3,                                    !- Field 5330
  Until: 16:00,                           !- Field 5331
  0,                                      !- Field 5332
  Until: 17:00,                           !- Field 5333
  0.3,                                    !- Field 5334
  Until: 18:00,                           !- Field 5335
  0.67045185,                             !- Field 5336
  Until: 19:00,                           !- Field 5337
  0.749383877,                            !- Field 5338
  Until: 22:00,                           !- Field 5339
  0.75,                                   !- Field 5340
  Until: 23:00,                           !- Field 5341
  0.3,                                    !- Field 5342
  Until: 24:00,                           !- Field 5343
  0,                                      !- Field 5344
  Through: 11/17,                         !- Field 5345
  For: AllDays,                           !- Field 5346
  Until: 05:00,                           !- Field 5347
  0,                                      !- Field 5348
  Until: 06:00,                           !- Field 5349
  0.3,                                    !- Field 5350
  Until: 07:00,                           !- Field 5351
  0.739023128,                            !- Field 5352
  Until: 08:00,                           !- Field 5353
  0.3,                                    !- Field 5354
  Until: 16:00,                           !- Field 5355
  0,                                      !- Field 5356
  Until: 17:00,                           !- Field 5357
  0.3,                                    !- Field 5358
  Until: 18:00,                           !- Field 5359
  0.724372178,                            !- Field 5360
  Until: 22:00,                           !- Field 5361
  0.75,                                   !- Field 5362
  Until: 23:00,                           !- Field 5363
  0.3,                                    !- Field 5364
  Until: 24:00,                           !- Field 5365
  0,                                      !- Field 5366
  Through: 11/18,                         !- Field 5367
  For: AllDays,                           !- Field 5368
  Until: 05:00,                           !- Field 5369
  0,                                      !- Field 5370
  Until: 06:00,                           !- Field 5371
  0.3,                                    !- Field 5372
  Until: 07:00,                           !- Field 5373
  0.75,                                   !- Field 5374
  Until: 08:00,                           !- Field 5375
  0.3,                                    !- Field 5376
