  0.08841411,                             !- Field 3908
  Until: 20:00,                           !- Field 3909
  0.280078181,                            !- Field 3910
  Until: 21:00,                           !- Field 3911
  0.435092243,                            !- Field 3912
  Until: 22:00,                           !- Field 3913
  0.29511991,                             !- Field 3914
  Until: 23:00,                           !- Field 3915
  0.525018413,                            !- Field 3916
  Until: 24:00,                           !- Field 3917
  0.526930697,                            !- Field 3918
  Through: 03/21,                         !- Field 3919
  For: AllDays,                           !- Field 3920
  Until: 01:00,                           !- Field 3921
  0.471311591,                            !- Field 3922
  Until: 02:00,                           !- Field 3923
  0.391229581,                            !- Field 3924
  Until: 03:00,                           !- Field 3925
  0.393395705,                            !- Field 3926
  Until: 04:00,                           !- Field 3927
  0.365665605,                            !- Field 3928
  Until: 05:00,                           !- Field 3929
  0.37153348,                             !- Field 3930
  Until: 06:00,                           !- Field 3931
  0.218134509,                            !- Field 3932
  Until: 07:00,                           !- Field 3933
  0.127102543,                            !- Field 3934
  Until: 08:00,                           !- Field 3935
  0.436622043,                            !- Field 3936
  Until: 09:00,                           !- Field 3937
  0.454579811,                            !- Field 3938
  Until: 10:00,                           !- Field 3939
  0.432604919,                            !- Field 3940
  Until: 11:00,                           !- Field 3941
  0.429159516,                            !- Field 3942
  Until: 12:00,                           !- Field 3943
  0.502493189,                            !- Field 3944
  Until: 13:00,                           !- Field 3945
  0.460186628,                            !- Field 3946
  Until: 14:00,                           !- Field 3947
  0.478118539,                            !- Field 3948
  Until: 15:00,                           !- Field 3949
  0.487460933,                            !- Field 3950
  Until: 16:00,                           !- Field 3951
  0.415036326,                            !- Field 3952
  Until: 17:00,                           !- Field 3953
  0.402450363,                            !- Field 3954
  Until: 18:00,                           !- Field 3955
  0.367263899,                            !- Field 3956
  Until: 19:00,                           !- Field 3957
  0.108839025,                            !- Field 3958
  Until: 20:00,                           !- Field 3959
  0.338889959,                            !- Field 3960
  Until: 21:00,                           !- Field 3961
  0.286886235,                            !- Field 3962
  Until: 22:00,                           !- Field 3963
  0.390660216,                            !- Field 3964
  Until: 23:00,                           !- Field 3965
  0.500234597,                            !- Field 3966
  Until: 24:00,                           !- Field 3967
  0.440322296,                            !- Field 3968
  Through: 03/22,                         !- Field 3969
  For: AllDays,                           !- Field 3970
  Until: 01:00,                           !- Field 3971
  0.413248524,                            !- Field 3972
  Until: 02:00,                           !- Field 3973
  0.382807339,                            !- Field 3974
  Until: 03:00,                           !- Field 3975
  0.365057241,                            !- Field 3976
  Until: 04:00,                           !- Field 3977
  0.298129259,                            !- Field 3978
  Until: 05:00,                           !- Field 3979
  0.367087819,                            !- Field 3980
  Until: 06:00,                           !- Field 3981
  0.256962972,                            !- Field 3982
  Until: 07:00,                           !- Field 3983
  0.200005406,                            !- Field 3984
  Until: 08:00,                           !- Field 3985
  0.494854553,                            !- Field 3986
  Until: 09:00,                           !- Field 3987
  0.42398804,                             !- Field 3988
  Until: 10:00,                           !- Field 3989
  0.378509512,                            !- Field 3990
  Until: 11:00,                           !- Field 3991
  0.49200477,                             !- Field 3992
  Until: 12:00,                           !- Field 3993
  0.439974577,                            !- Field 3994
  Until: 13:00,                           !- Field 3995
  0.481698766,                            !- Field 3996
  Until: 14:00,                           !- Field 3997
  0.453339384,                            !- Field 3998
  Until: 15:00,                           !- Field 3999
  0.489333697,                            !- Field 4000
  Until: 16:00,                           !- Field 4001
  0.549926845,                            !- Field 4002
  Until: 17:00,                           !- Field 4003
  0.415556861,                            !- Field 4004
  Until: 18:00,                           !- Field 4005
  0.315726246,                            !- Field 4006
  Until: 19:00,                           !- Field 4007
  0.161911726,                            !- Field 4008
  Until: 20:00,                           !- Field 4009
  0.318135249,                            !- Field 4010
  Until: 21:00,                           !- Field 4011
  0.295767758,                            !- Field 4012
  Until: 22:00,                           !- Field 4013
  0.502849614,                            !- Field 4014
  Until: 23:00,                           !- Field 4015
  0.485832077,                            !- Field 4016
  Until: 24:00,                           !- Field 4017
  0.571541426,                            !- Field 4018
  Through: 03/23,                         !- Field 4019
  For: AllDays,                           !- Field 4020
  Until: 01:00,                           !- Field 4021
  0.512664784,                            !- Field 4022
  Until: 02:00,                           !- Field 4023
  0.436739579,                            !- Field 4024
  Until: 03:00,                           !- Field 4025
  0.397252722,                            !- Field 4026
  Until: 04:00,                           !- Field 4027
  0.348848384,                            !- Field 4028
  Until: 05:00,                           !- Field 4029
  0.394964276,                            !- Field 4030
  Until: 06:00,                           !- Field 4031
  0.308821672,                            !- Field 4032
  Until: 07:00,                           !- Field 4033
  0.210008402,                            !- Field 4034
  Until: 08:00,                           !- Field 4035
  0.455823279,                            !- Field 4036
  Until: 09:00,                           !- Field 4037
  0.503185202,                            !- Field 4038
  Until: 10:00,                           !- Field 4039
  0.469041236,                            !- Field 4040
  Until: 11:00,                           !- Field 4041
  0.438459099,                            !- Field 4042
  Until: 12:00,                           !- Field 4043
  0.392949915,                            !- Field 4044
  Until: 13:00,                           !- Field 4045
  0.454608231,                            !- Field 4046
  Until: 14:00,                           !- Field 4047
  0.425496748,                            !- Field 4048
  Until: 15:00,                           !- Field 4049
  0.30930619,                             !- Field 4050
  Until: 16:00,                           !- Field 4051
  0.335043505,                            !- Field 4052
  Until: 17:00,                           !- Field 4053
  0.39853719,                             !- Field 4054
  Until: 18:00,                           !- Field 4055
  0.251096961,                            !- Field 4056
  Until: 19:00,                           !- Field 4057
  0.06757538,                             !- Field 4058
  Until: 20:00,                           !- Field 4059
  0.162861161,                            !- Field 4060
  Until: 21:00,                           !- Field 4061
  0.367829941,                            !- Field 4062
  Until: 22:00,                           !- Field 4063
  0.434601086,                            !- Field 4064
  Until: 23:00,                           !- Field 4065
  0.529043361,                            !- Field 4066
  Until: 24:00,                           !- Field 4067
  0.55456219,                             !- Field 4068
  Through: 03/24,                         !- Field 4069
  For: AllDays,                           !- Field 4070
  Until: 01:00,                           !- Field 4071
  0.469185084,                            !- Field 4072
  Until: 02:00,                           !- Field 4073
  0.399442089,                            !- Field 4074
  Until: 03:00,                           !- Field 4075
  0.321672555,                            !- Field 4076
  Until: 04:00,                           !- Field 4077
  0.270136802,                            !- Field 4078
  Until: 05:00,                           !- Field 4079
  0.341275958,                            !- Field 4080
  Until: 06:00,                           !- Field 4081
  0.229145121,                            !- Field 4082
  Until: 07:00,                           !- Field 4083
  0.161953601,                            !- Field 4084
  Until: 08:00,                           !- Field 4085
  0.460544977,                            !- Field 4086
  Until: 09:00,                           !- Field 4087
  0.415954743,                            !- Field 4088
  Until: 10:00,                           !- Field 4089
  0.377314468,                            !- Field 4090
  Until: 11:00,                           !- Field 4091
  0.295271363,                            !- Field 4092
  Until: 12:00,                           !- Field 4093
  0.415231291,                            !- Field 4094
  Until: 13:00,                           !- Field 4095
  0.481294998,                            !- Field 4096
  Until: 14:00,                           !- Field 4097
  0.507042784,                            !- Field 4098
  Until: 15:00,                           !- Field 4099
  0.526915369,                            !- Field 4100
  Until: 16:00,                           !- Field 4101
  0.447386975,                            !- Field 4102
  Until: 17:00,                           !- Field 4103
  0.423543627,                            !- Field 4104
  Until: 18:00,                           !- Field 4105
  0.219888129,                            !- Field 4106
  Until: 19:00,                           !- Field 4107
  0.06757538,                             !- Field 4108
  Until: 20:00,                           !- Field 4109
  0.169113489,                            !- Field 4110
  Until: 21:00,                           !- Field 4111
  0.43281038,                             !- Field 4112
  Until: 22:00,                           !- Field 4113
  0.450753843,                            !- Field 4114
  Until: 23:00,                           !- Field 4115
  0.411235771,                            !- Field 4116
  Until: 24:00,                           !- Field 4117
  0.53350814,                             !- Field 4118
  Through: 03/25,                         !- Field 4119
  For: AllDays,                           !- Field 4120
  Until: 01:00,                           !- Field 4121
  0.454665115,                            !- Field 4122
  Until: 02:00,                           !- Field 4123
  0.403195521,                            !- Field 4124
  Until: 03:00,                           !- Field 4125
  0.341253562,                            !- Field 4126
  Until: 04:00,                           !- Field 4127
  0.330650325,                            !- Field 4128
  Until: 05:00,                           !- Field 4129
  0.327486306,                            !- Field 4130
  Until: 06:00,                           !- Field 4131
  0.22469776,                             !- Field 4132
  Until: 07:00,                           !- Field 4133
  0.199510155,                            !- Field 4134
  Until: 08:00,                           !- Field 4135
  0.424566682,                            !- Field 4136
  Until: 09:00,                           !- Field 4137
  0.442953811,                            !- Field 4138
  Until: 10:00,                           !- Field 4139
  0.394764988,                            !- Field 4140
  Until: 11:00,                           !- Field 4141
  0.358412883,                            !- Field 4142
  Until: 12:00,                           !- Field 4143
  0.371449272,                            !- Field 4144
  Until: 13:00,                           !- Field 4145
  0.287304134,                            !- Field 4146
  Until: 14:00,                           !- Field 4147
  0.307207281,                            !- Field 4148
  Until: 15:00,                           !- Field 4149
  0.436361748,                            !- Field 4150
  Until: 16:00,                           !- Field 4151
  0.305598711,                            !- Field 4152
  Until: 17:00,                           !- Field 4153
  0.336671059,                            !- Field 4154
  Until: 18:00,                           !- Field 4155
  0.312113629,                            !- Field 4156
  Until: 19:00,                           !- Field 4157
  0.06757538,                             !- Field 4158
  Until: 20:00,                           !- Field 4159
  0.163517605,                            !- Field 4160
  Until: 21:00,                           !- Field 4161
  0.326155579,                            !- Field 4162
  Until: 22:00,                           !- Field 4163
  0.329002475,                            !- Field 4164
  Until: 23:00,                           !- Field 4165
  0.378799898,                            !- Field 4166
  Until: 24:00,                           !- Field 4167
  0.604428883,                            !- Field 4168
  Through: 03/26,                         !- Field 4169
  For: AllDays,                           !- Field 4170
  Until: 01:00,                           !- Field 4171
  0.484868674,                            !- Field 4172
  Until: 02:00,                           !- Field 4173
  0.426633363,                            !- Field 4174
  Until: 03:00,                           !- Field 4175
  0.424640101,                            !- Field 4176
  Until: 04:00,                           !- Field 4177
  0.385247447,                            !- Field 4178
  Until: 05:00,                           !- Field 4179
  0.368054345,                            !- Field 4180
  Until: 06:00,                           !- Field 4181
  0.289039818,                            !- Field 4182
  Until: 07:00,                           !- Field 4183
  0.15170418,                             !- Field 4184
  Until: 08:00,                           !- Field 4185
  0.363006238,                            !- Field 4186
  Until: 09:00,                           !- Field 4187
  0.404079159,                            !- Field 4188
  Until: 10:00,                           !- Field 4189
  0.408578601,                            !- Field 4190
  Until: 11:00,                           !- Field 4191
  0.379900078,                            !- Field 4192
  Until: 12:00,                           !- Field 4193
  0.438159715,                            !- Field 4194
  Until: 13:00,                           !- Field 4195
  0.385285708,                            !- Field 4196
  Until: 14:00,                           !- Field 4197
  0.451095297,                            !- Field 4198
  Until: 15:00,                           !- Field 4199
  0.307949378,                            !- Field 4200
  Until: 16:00,                           !- Field 4201
  0.276523849,                            !- Field 4202
  Until: 17:00,                           !- Field 4203
  0.318056547,                            !- Field 4204
  Until: 18:00,                           !- Field 4205
  0.18847157,                             !- Field 4206
  Until: 20:00,                           !- Field 4207
  0.06757538,                             !- Field 4208
  Until: 21:00,                           !- Field 4209
  0.307642728,                            !- Field 4210
  Until: 22:00,                           !- Field 4211
  0.445021567,                            !- Field 4212
  Until: 23:00,                           !- Field 4213
  0.531546122,                            !- Field 4214
  Until: 24:00,                           !- Field 4215
  0.555600222,                            !- Field 4216
  Through: 03/27,                         !- Field 4217
  For: AllDays,                           !- Field 4218
  Until: 01:00,                           !- Field 4219
  0.48152978,                             !- Field 4220
  Until: 02:00,                           !- Field 4221
  0.444198388,                            !- Field 4222
  Until: 03:00,                           !- Field 4223
  0.460806075,                            !- Field 4224
  Until: 04:00,                           !- Field 4225
  0.352353413,                            !- Field 4226
  Until: 05:00,                           !- Field 4227
  0.371749684,                            !- Field 4228
  Until: 06:00,                           !- Field 4229
  0.262785099,                            !- Field 4230
  Until: 07:00,                           !- Field 4231
  0.09188776,                             !- Field 4232
  Until: 08:00,                           !- Field 4233
  0.367491237,                            !- Field 4234
  Until: 09:00,                           !- Field 4235
  0.375910038,                            !- Field 4236
  Until: 10:00,                           !- Field 4237
  0.395700809,                            !- Field 4238
  Until: 11:00,                           !- Field 4239
  0.487949906,                            !- Field 4240
  Until: 12:00,                           !- Field 4241
  0.585537362,                            !- Field 4242
  Until: 13:00,                           !- Field 4243
  0.593873461,                            !- Field 4244
  Until: 14:00,                           !- Field 4245
  0.573814266,                            !- Field 4246
  Until: 15:00,                           !- Field 4247
  0.448061068,                            !- Field 4248
  Until: 16:00,                           !- Field 4249
  0.423952452,                            !- Field 4250
  Until: 17:00,                           !- Field 4251
  0.447936941,                            !- Field 4252
  Until: 18:00,                           !- Field 4253
  0.393792965,                            !- Field 4254
  Until: 19:00,                           !- Field 4255
  0.08841411,                             !- Field 4256
  Until: 20:00,                           !- Field 4257
  0.280078181,                            !- Field 4258
  Until: 21:00,                           !- Field 4259
  0.435092243,                            !- Field 4260
  Until: 22:00,                           !- Field 4261
  0.29511991,                             !- Field 4262
  Until: 23:00,                           !- Field 4263
  0.525018413,                            !- Field 4264
  Until: 24:00,                           !- Field 4265
  0.526930697,                            !- Field 4266
  Through: 03/28,                         !- Field 4267
  For: AllDays,                           !- Field 4268
  Until: 01:00,                           !- Field 4269
  0.471311591,                            !- Field 4270
  Until: 02:00,                           !- Field 4271
  0.391229581,                            !- Field 4272
  Until: 03:00,                           !- Field 4273
  0.393395705,                            !- Field 4274
  Until: 04:00,                           !- Field 4275
  0.365665605,                            !- Field 4276
  Until: 05:00,                           !- Field 4277
  0.37153348,                             !- Field 4278
  Until: 06:00,                           !- Field 4279
  0.218134509,                            !- Field 4280
  Until: 07:00,                           !- Field 4281
  0.127102543,                            !- Field 4282
  Until: 08:00,                           !- Field 4283
  0.436622043,                            !- Field 4284
  Until: 09:00,                           !- Field 4285
  0.454579811,                            !- Field 4286
  Until: 10:00,                           !- Field 4287
  0.432604919,                            !- Field 4288
  Until: 11:00,                           !- Field 4289
  0.429159516,                            !- Field 4290
  Until: 12:00,                           !- Field 4291
  0.502493189,                            !- Field 4292
  Until: 13:00,                           !- Field 4293
  0.460186628,                            !- Field 4294
  Until: 14:00,                           !- Field 4295
  0.478118539,                            !- Field 4296
  Until: 15:00,                           !- Field 4297
  0.487460933,                            !- Field 4298
  Until: 16:00,                           !- Field 4299
  0.415036326,                            !- Field 4300
  Until: 17:00,                           !- Field 4301
  0.402450363,                            !- Field 4302
  Until: 18:00,                           !- Field 4303
  0.367263899,                            !- Field 4304
  Until: 19:00,                           !- Field 4305
  0.108839025,                            !- Field 4306
  Until: 20:00,                           !- Field 4307
  0.338889959,                            !- Field 4308
  Until: 21:00,                           !- Field 4309
  0.286886235,                            !- Field 4310
  Until: 22:00,                           !- Field 4311
  0.390660216,                            !- Field 4312
  Until: 23:00,                           !- Field 4313
  0.500234597,                            !- Field 4314
  Until: 24:00,                           !- Field 4315
  0.440322296,                            !- Field 4316
  Through: 03/29,                         !- Field 4317
  For: AllDays,                           !- Field 4318
  Until: 01:00,                           !- Field 4319
  0.413248524,                            !- Field 4320
  Until: 02:00,                           !- Field 4321
  0.382807339,                            !- Field 4322
  Until: 03:00,                           !- Field 4323
  0.365057241,                            !- Field 4324
  Until: 04:00,                           !- Field 4325
  0.298129259,                            !- Field 4326
  Until: 05:00,                           !- Field 4327
  0.367087819,                            !- Field 4328
  Until: 06:00,                           !- Field 4329
  0.256962972,                            !- Field 4330
  Until: 07:00,                           !- Field 4331
  0.200005406,                            !- Field 4332
  Until: 08:00,                           !- Field 4333
  0.494854553,                            !- Field 4334
  Until: 09:00,                           !- Field 4335
  0.42398804,                             !- Field 4336
  Until: 10:00,                           !- Field 4337
  0.378509512,                            !- Field 4338
  Until: 11:00,                           !- Field 4339
  0.49200477,                             !- Field 4340
  Until: 12:00,                           !- Field 4341
  0.439974577,                            !- Field 4342
  Until: 13:00,                           !- Field 4343
  0.481698766,                            !- Field 4344
  Until: 14:00,                           !- Field 4345
  0.453339384,                            !- Field 4346
  Until: 15:00,                           !- Field 4347
  0.489333697,                            !- Field 4348
  Until: 16:00,                           !- Field 4349
  0.549926845,                            !- Field 4350
  Until: 17:00,                           !- Field 4351
  0.415556861,                            !- Field 4352
  Until: 18:00,                           !- Field 4353
  0.315726246,                            !- Field 4354
  Until: 19:00,                           !- Field 4355
  0.161911726,                            !- Field 4356
  Until: 20:00,                           !- Field 4357
  0.318135249,                            !- Field 4358
  Until: 21:00,                           !- Field 4359
  0.295767758,                            !- Field 4360
  Until: 22:00,                           !- Field 4361
  0.502849614,                            !- Field 4362
  Until: 23:00,                           !- Field 4363
  0.485832077,                            !- Field 4364
  Until: 24:00,                           !- Field 4365
  0.571541426,                            !- Field 4366
  Through: 03/30,                         !- Field 4367
  For: AllDays,                           !- Field 4368
  Until: 01:00,                           !- Field 4369
  0.512664784,                            !- Field 4370
  Until: 02:00,                           !- Field 4371
  0.436739579,                            !- Field 4372
  Until: 03:00,                           !- Field 4373
  0.397252722,                            !- Field 4374
  Until: 04:00,                           !- Field 4375
  0.348848384,                            !- Field 4376
  Until: 05:00,                           !- Field 4377
  0.394964276,                            !- Field 4378
  Until: 06:00,                           !- Field 4379
  0.308821672,                            !- Field 4380
  Until: 07:00,                           !- Field 4381
  0.210008402,                            !- Field 4382
  Until: 08:00,                           !- Field 4383
  0.455823279,                            !- Field 4384
  Until: 09:00,                           !- Field 4385
  0.503185202,                            !- Field 4386
  Until: 10:00,                           !- Field 4387
  0.469041236,                            !- Field 4388
  Until: 11:00,                           !- Field 4389
  0.438459099,                            !- Field 4390
  Until: 12:00,                           !- Field 4391
  0.392949915,                            !- Field 4392
  Until: 13:00,                           !- Field 4393
  0.454608231,                            !- Field 4394
  Until: 14:00,                           !- Field 4395
  0.425496748,                            !- Field 4396
  Until: 15:00,                           !- Field 4397
  0.30930619,                             !- Field 4398
  Until: 16:00,                           !- Field 4399
  0.335043505,                            !- Field 4400
  Until: 17:00,                           !- Field 4401
  0.39853719,                             !- Field 4402
  Until: 18:00,                           !- Field 4403
  0.251096961,                            !- Field 4404
  Until: 19:00,                           !- Field 4405
  0.06757538,                             !- Field 4406
  Until: 20:00,                           !- Field 4407
  0.162861161,                            !- Field 4408
  Until: 21:00,                           !- Field 4409
  0.367829941,                            !- Field 4410
  Until: 22:00,                           !- Field 4411
  0.434601086,                            !- Field 4412
  Until: 23:00,                           !- Field 4413
  0.529043361,                            !- Field 4414
  Until: 24:00,                           !- Field 4415
  0.55456219,                             !- Field 4416
  Through: 03/31,                         !- Field 4417
  For: AllDays,                           !- Field 4418
  Until: 01:00,                           !- Field 4419
  0.469185084,                            !- Field 4420
  Until: 02:00,                           !- Field 4421
  0.399442089,                            !- Field 4422
  Until: 03:00,                           !- Field 4423
  0.321672555,                            !- Field 4424
  Until: 04:00,                           !- Field 4425
  0.270136802,                            !- Field 4426
  Until: 05:00,                           !- Field 4427
  0.341275958,                            !- Field 4428
  Until: 06:00,                           !- Field 4429
  0.229145121,                            !- Field 4430
  Until: 07:00,                           !- Field 4431
  0.161953601,                            !- Field 4432
  Until: 08:00,                           !- Field 4433
  0.460544977,                            !- Field 4434
  Until: 09:00,                           !- Field 4435
  0.415954743,                            !- Field 4436
  Until: 10:00,                           !- Field 4437
  0.377314468,                            !- Field 4438
  Until: 11:00,                           !- Field 4439
  0.295271363,                            !- Field 4440
  Until: 12:00,                           !- Field 4441
  0.415231291,                            !- Field 4442
  Until: 13:00,                           !- Field 4443
  0.481294998,                            !- Field 4444
  Until: 14:00,                           !- Field 4445
  0.507042784,                            !- Field 4446
  Until: 15:00,                           !- Field 4447
  0.526915369,                            !- Field 4448
  Until: 16:00,                           !- Field 4449
  0.447386975,                            !- Field 4450
  Until: 17:00,                           !- Field 4451
  0.423543627,                            !- Field 4452
  Until: 18:00,                           !- Field 4453
  0.219888129,                            !- Field 4454
  Until: 19:00,                           !- Field 4455
  0.06757538,                             !- Field 4456
  Until: 20:00,                           !- Field 4457
  0.169113489,                            !- Field 4458
  Until: 21:00,                           !- Field 4459
  0.43281038,                             !- Field 4460
  Until: 22:00,                           !- Field 4461
  0.450753843,                            !- Field 4462
  Until: 23:00,                           !- Field 4463
  0.411235771,                            !- Field 4464
  Until: 24:00,                           !- Field 4465
  0.53350814,                             !- Field 4466
  Through: 04/01,                         !- Field 4467
  For: AllDays,                           !- Field 4468
  Until: 01:00,                           !- Field 4469
  0.420316361,                            !- Field 4470
  Until: 02:00,                           !- Field 4471
  0.368999327,                            !- Field 4472
  Until: 03:00,                           !- Field 4473
  0.305782492,                            !- Field 4474
  Until: 04:00,                           !- Field 4475
  0.279238046,                            !- Field 4476
  Until: 05:00,                           !- Field 4477
  0.308284361,                            !- Field 4478
  Until: 06:00,                           !- Field 4479
  0.254124077,                            !- Field 4480
  Until: 07:00,                           !- Field 4481
  0.343898359,                            !- Field 4482
  Until: 08:00,                           !- Field 4483
  0.38390151,                             !- Field 4484
  Until: 09:00,                           !- Field 4485
  0.387931612,                            !- Field 4486
  Until: 10:00,                           !- Field 4487
  0.345697993,                            !- Field 4488
  Until: 11:00,                           !- Field 4489
  0.277638468,                            !- Field 4490
  Until: 12:00,                           !- Field 4491
  0.390304557,                            !- Field 4492
  Until: 13:00,                           !- Field 4493
  0.405839717,                            !- Field 4494
  Until: 14:00,                           !- Field 4495
  0.438211811,                            !- Field 4496
  Until: 15:00,                           !- Field 4497
  0.44311179,                             !- Field 4498
  Until: 16:00,                           !- Field 4499
  0.396930491,                            !- Field 4500
  Until: 17:00,                           !- Field 4501
  0.442362672,                            !- Field 4502
  Until: 18:00,                           !- Field 4503
  0.460862691,                            !- Field 4504
  Until: 19:00,                           !- Field 4505
  0.203615301,                            !- Field 4506
  Until: 20:00,                           !- Field 4507
  0.06757538,                             !- Field 4508
  Until: 21:00,                           !- Field 4509
  0.158341561,                            !- Field 4510
  Until: 22:00,                           !- Field 4511
  0.29937488,                             !- Field 4512
  Until: 23:00,                           !- Field 4513
  0.335545921,                            !- Field 4514
  Until: 24:00,                           !- Field 4515
  0.546438968,                            !- Field 4516
  Through: 04/02,                         !- Field 4517
  For: AllDays,                           !- Field 4518
  Until: 01:00,                           !- Field 4519
  0.456021401,                            !- Field 4520
  Until: 02:00,                           !- Field 4521
  0.412150245,                            !- Field 4522
  Until: 03:00,                           !- Field 4523
  0.351215497,                            !- Field 4524
  Until: 04:00,                           !- Field 4525
  0.32622229,                             !- Field 4526
  Until: 05:00,                           !- Field 4527
  0.327483461,                            !- Field 4528
  Until: 06:00,                           !- Field 4529
  0.243874654,                            !- Field 4530
  Until: 07:00,                           !- Field 4531
  0.343612927,                            !- Field 4532
  Until: 08:00,                           !- Field 4533
  0.331510259,                            !- Field 4534
  Until: 09:00,                           !- Field 4535
  0.259454337,                            !- Field 4536
  Until: 10:00,                           !- Field 4537
  0.332675854,                            !- Field 4538
  Until: 11:00,                           !- Field 4539
  0.363505852,                            !- Field 4540
  Until: 12:00,                           !- Field 4541
  0.484653092,                            !- Field 4542
  Until: 13:00,                           !- Field 4543
  0.519552221,                            !- Field 4544
  Until: 14:00,                           !- Field 4545
  0.516176679,                            !- Field 4546
  Until: 15:00,                           !- Field 4547
  0.425895466,                            !- Field 4548
  Until: 16:00,                           !- Field 4549
  0.393033978,                            !- Field 4550
  Until: 17:00,                           !- Field 4551
  0.425191952,                            !- Field 4552
  Until: 18:00,                           !- Field 4553
  0.310603935,                            !- Field 4554
  Until: 19:00,                           !- Field 4555
  0.168067997,                            !- Field 4556
  Until: 20:00,                           !- Field 4557
  0.06757538,                             !- Field 4558
  Until: 21:00,                           !- Field 4559
  0.1258434,                              !- Field 4560
  Until: 22:00,                           !- Field 4561
  0.350594693,                            !- Field 4562
  Until: 23:00,                           !- Field 4563
  0.399150998,                            !- Field 4564
  Until: 24:00,                           !- Field 4565
  0.497884877,                            !- Field 4566
  Through: 04/03,                         !- Field 4567
  For: AllDays,                           !- Field 4568
  Until: 01:00,                           !- Field 4569
  0.449543146,                            !- Field 4570
  Until: 02:00,                           !- Field 4571
  0.421403958,                            !- Field 4572
  Until: 03:00,                           !- Field 4573
  0.380949228,                            !- Field 4574
  Until: 04:00,                           !- Field 4575
  0.374082544,                            !- Field 4576
  Until: 05:00,                           !- Field 4577
  0.355856803,                            !- Field 4578
  Until: 06:00,                           !- Field 4579
  0.247324348,                            !- Field 4580
  Until: 07:00,                           !- Field 4581
  0.319105656,                            !- Field 4582
  Until: 08:00,                           !- Field 4583
  0.312598447,                            !- Field 4584
  Until: 09:00,                           !- Field 4585
  0.250364073,                            !- Field 4586
  Until: 10:00,                           !- Field 4587
  0.247153841,                            !- Field 4588
  Until: 11:00,                           !- Field 4589
  0.4474123,                              !- Field 4590
  Until: 12:00,                           !- Field 4591
  0.456903324,                            !- Field 4592
  Until: 13:00,                           !- Field 4593
  0.467571034,                            !- Field 4594
  Until: 14:00,                           !- Field 4595
  0.356952035,                            !- Field 4596
  Until: 15:00,                           !- Field 4597
  0.441877947,                            !- Field 4598
  Until: 16:00,                           !- Field 4599
  0.32173887,                             !- Field 4600
  Until: 17:00,                           !- Field 4601
  0.342395689,                            !- Field 4602
  Until: 18:00,                           !- Field 4603
  0.298525556,                            !- Field 4604
  Until: 19:00,                           !- Field 4605
  0.353646931,                            !- Field 4606
  Until: 20:00,                           !- Field 4607
  0.06757538,                             !- Field 4608
  Until: 21:00,                           !- Field 4609
  0.194107239,                            !- Field 4610
  Until: 22:00,                           !- Field 4611
  0.220727833,                            !- Field 4612
  Until: 23:00,                           !- Field 4613
  0.35601199,                             !- Field 4614
  Until: 24:00,                           !- Field 4615
  0.510041353,                            !- Field 4616
  Through: 04/04,                         !- Field 4617
  For: AllDays,                           !- Field 4618
  Until: 01:00,                           !- Field 4619
  0.396587839,                            !- Field 4620
  Until: 02:00,                           !- Field 4621
  0.342322365,                            !- Field 4622
  Until: 03:00,                           !- Field 4623
  0.351319326,                            !- Field 4624
  Until: 04:00,                           !- Field 4625
  0.33875397,                             !- Field 4626
  Until: 05:00,                           !- Field 4627
  0.337106035,                            !- Field 4628
  Until: 06:00,                           !- Field 4629
  0.219721265,                            !- Field 4630
  Until: 07:00,                           !- Field 4631
  0.370872398,                            !- Field 4632
  Until: 08:00,                           !- Field 4633
  0.418325399,                            !- Field 4634
  Until: 09:00,                           !- Field 4635
  0.46954027,                             !- Field 4636
  Until: 10:00,                           !- Field 4637
  0.322485184,                            !- Field 4638
  Until: 11:00,                           !- Field 4639
  0.295757865,                            !- Field 4640
  Until: 12:00,                           !- Field 4641
  0.418939031,                            !- Field 4642
  Until: 13:00,                           !- Field 4643
  0.342543871,                            !- Field 4644
  Until: 14:00,                           !- Field 4645
  0.402799922,                            !- Field 4646
  Until: 15:00,                           !- Field 4647
  0.449821237,                            !- Field 4648
  Until: 16:00,                           !- Field 4649
  0.392669843,                            !- Field 4650
  Until: 17:00,                           !- Field 4651
  0.38894283,                             !- Field 4652
  Until: 18:00,                           !- Field 4653
  0.427770809,                            !- Field 4654
  Until: 19:00,                           !- Field 4655
  0.456693255,                            !- Field 4656
  Until: 20:00,                           !- Field 4657
  0.212163982,                            !- Field 4658
  Until: 21:00,                           !- Field 4659
  0.188581585,                            !- Field 4660
  Until: 22:00,                           !- Field 4661
  0.332537684,                            !- Field 4662
  Until: 23:00,                           !- Field 4663
  0.498248441,                            !- Field 4664
  Until: 24:00,                           !- Field 4665
  0.427133658,                            !- Field 4666
  Through: 04/05,                         !- Field 4667
  For: AllDays,                           !- Field 4668
  Until: 01:00,                           !- Field 4669
  0.391830832,                            !- Field 4670
  Until: 02:00,                           !- Field 4671
  0.312399278,                            !- Field 4672
  Until: 03:00,                           !- Field 4673
  0.322924947,                            !- Field 4674
  Until: 04:00,                           !- Field 4675
  0.299956142,                            !- Field 4676
  Until: 05:00,                           !- Field 4677
  0.336978052,                            !- Field 4678
  Until: 06:00,                           !- Field 4679
  0.188232931,                            !- Field 4680
  Until: 07:00,                           !- Field 4681
  0.36791473,                             !- Field 4682
  Until: 08:00,                           !- Field 4683
  0.474735858,                            !- Field 4684
  Until: 09:00,                           !- Field 4685
  0.387461454,                            !- Field 4686
  Until: 10:00,                           !- Field 4687
  0.376171545,                            !- Field 4688
  Until: 11:00,                           !- Field 4689
  0.404208092,                            !- Field 4690
  Until: 12:00,                           !- Field 4691
  0.364734852,                            !- Field 4692
  Until: 13:00,                           !- Field 4693
  0.388022195,                            !- Field 4694
  Until: 14:00,                           !- Field 4695
  0.449630113,                            !- Field 4696
  Until: 15:00,                           !- Field 4697
  0.397933968,                            !- Field 4698
  Until: 16:00,                           !- Field 4699
  0.442517467,                            !- Field 4700
  Until: 17:00,                           !- Field 4701
  0.366089957,                            !- Field 4702
  Until: 18:00,                           !- Field 4703
  0.374426451,                            !- Field 4704
  Until: 19:00,                           !- Field 4705
  0.399593825,                            !- Field 4706
  Until: 20:00,                           !- Field 4707
  0.358196552,                            !- Field 4708
  Until: 21:00,                           !- Field 4709
  0.340477716,                            !- Field 4710
  Until: 22:00,                           !- Field 4711
  0.398702009,                            !- Field 4712
  Until: 23:00,                           !- Field 4713
  0.487484787,                            !- Field 4714
  Until: 24:00,                           !- Field 4715
  0.580723732,                            !- Field 4716
  Through: 04/06,                         !- Field 4717
  For: AllDays,                           !- Field 4718
  Until: 01:00,                           !- Field 4719
  0.430827045,                            !- Field 4720
  Until: 02:00,                           !- Field 4721
  0.374964586,                            !- Field 4722
  Until: 03:00,                           !- Field 4723
  0.352152932,                            !- Field 4724
  Until: 04:00,                           !- Field 4725
  0.313022435,                            !- Field 4726
  Until: 05:00,                           !- Field 4727
  0.371083014,                            !- Field 4728
  Until: 06:00,                           !- Field 4729
  0.277928369,                            !- Field 4730
  Until: 07:00,                           !- Field 4731
  0.358096473,                            !- Field 4732
  Until: 08:00,                           !- Field 4733
  0.479860493,                            !- Field 4734
  Until: 09:00,                           !- Field 4735
  0.413460125,                            !- Field 4736
  Until: 10:00,                           !- Field 4737
  0.338068964,                            !- Field 4738
  Until: 11:00,                           !- Field 4739
  0.333867128,                            !- Field 4740
  Until: 12:00,                           !- Field 4741
  0.300922681,                            !- Field 4742
  Until: 13:00,                           !- Field 4743
  0.432683742,                            !- Field 4744
  Until: 14:00,                           !- Field 4745
  0.409621447,                            !- Field 4746
  Until: 15:00,                           !- Field 4747
  0.457657688,                            !- Field 4748
  Until: 16:00,                           !- Field 4749
  0.446475603,                            !- Field 4750
  Until: 17:00,                           !- Field 4751
  0.37226296,                             !- Field 4752
  Until: 18:00,                           !- Field 4753
  0.419499578,                            !- Field 4754
  Until: 19:00,                           !- Field 4755
  0.255018627,                            !- Field 4756
  Until: 20:00,                           !- Field 4757
  0.098188463,                            !- Field 4758
  Until: 21:00,                           !- Field 4759
  0.357154677,                            !- Field 4760
  Until: 22:00,                           !- Field 4761
  0.427981425,                            !- Field 4762
  Until: 23:00,                           !- Field 4763
  0.456899086,                            !- Field 4764
  Until: 24:00,                           !- Field 4765
  0.485455843,                            !- Field 4766
  Through: 04/07,                         !- Field 4767
  For: AllDays,                           !- Field 4768
  Until: 01:00,                           !- Field 4769
  0.467803837,                            !- Field 4770
  Until: 02:00,                           !- Field 4771
  0.341405664,                            !- Field 4772
  Until: 03:00,                           !- Field 4773
  0.295285902,                            !- Field 4774
  Until: 04:00,                           !- Field 4775
  0.257232613,                            !- Field 4776
  Until: 05:00,                           !- Field 4777
  0.329100161,                            !- Field 4778
  Until: 06:00,                           !- Field 4779
  0.207666791,                            !- Field 4780
  Until: 07:00,                           !- Field 4781
  0.333742536,                            !- Field 4782
  Until: 08:00,                           !- Field 4783
  0.411882291,                            !- Field 4784
  Until: 09:00,                           !- Field 4785
  0.415290317,                            !- Field 4786
  Until: 10:00,                           !- Field 4787
  0.433766251,                            !- Field 4788
  Until: 11:00,                           !- Field 4789
  0.351525352,                            !- Field 4790
  Until: 12:00,                           !- Field 4791
  0.35691505,                             !- Field 4792
  Until: 13:00,                           !- Field 4793
  0.376949245,                            !- Field 4794
  Until: 14:00,                           !- Field 4795
  0.438687101,                            !- Field 4796
  Until: 15:00,                           !- Field 4797
  0.383924156,                            !- Field 4798
  Until: 16:00,                           !- Field 4799
  0.391631908,                            !- Field 4800
  Until: 17:00,                           !- Field 4801
  0.223422841,                            !- Field 4802
  Until: 18:00,                           !- Field 4803
  0.14671764,                             !- Field 4804
  Until: 19:00,                           !- Field 4805
  0.20090059,                             !- Field 4806
  Until: 20:00,                           !- Field 4807
  0.186824629,                            !- Field 4808
  Until: 21:00,                           !- Field 4809
  0.270880956,                            !- Field 4810
  Until: 22:00,                           !- Field 4811
  0.392366135,                            !- Field 4812
  Until: 23:00,                           !- Field 4813
  0.418927802,                            !- Field 4814
  Until: 24:00,                           !- Field 4815
  0.517685409,                            !- Field 4816
  Through: 04/08,                         !- Field 4817
  For: AllDays,                           !- Field 4818
  Until: 01:00,                           !- Field 4819
  0.420316361,                            !- Field 4820
  Until: 02:00,                           !- Field 4821
  0.368999327,                            !- Field 4822
  Until: 03:00,                           !- Field 4823
  0.305782492,                            !- Field 4824
  Until: 04:00,                           !- Field 4825
  0.279238046,                            !- Field 4826
  Until: 05:00,                           !- Field 4827
  0.308284361,                            !- Field 4828
  Until: 06:00,                           !- Field 4829
  0.254124077,                            !- Field 4830
  Until: 07:00,                           !- Field 4831
  0.343898359,                            !- Field 4832
  Until: 08:00,                           !- Field 4833
  0.38390151,                             !- Field 4834
  Until: 09:00,                           !- Field 4835
  0.387931612,                            !- Field 4836
  Until: 10:00,                           !- Field 4837
  0.345697993,                            !- Field 4838
  Until: 11:00,                           !- Field 4839
  0.277638468,                            !- Field 4840
  Until: 12:00,                           !- Field 4841
  0.390304557,                            !- Field 4842
  Until: 13:00,                           !- Field 4843
  0.405839717,                            !- Field 4844
  Until: 14:00,                           !- Field 4845
  0.438211811,                            !- Field 4846
  Until: 15:00,                           !- Field 4847
  0.44311179,                             !- Field 4848
  Until: 16:00,                           !- Field 4849
  0.396930491,                            !- Field 4850
  Until: 17:00,                           !- Field 4851
  0.442362672,                            !- Field 4852
  Until: 18:00,                           !- Field 4853
  0.460862691,                            !- Field 4854
  Until: 19:00,                           !- Field 4855
  0.203615301,                            !- Field 4856
  Until: 20:00,                           !- Field 4857
  0.06757538,                             !- Field 4858
  Until: 21:00,                           !- Field 4859
  0.158341561,                            !- Field 4860
  Until: 22:00,                           !- Field 4861
  0.29937488,                             !- Field 4862
  Until: 23:00,                           !- Field 4863
  0.335545921,                            !- Field 4864
  Until: 24:00,                           !- Field 4865
  0.546438968,                            !- Field 4866
  Through: 04/09,                         !- Field 4867
  For: AllDays,                           !- Field 4868
  Until: 01:00,                           !- Field 4869
  0.456021401,                            !- Field 4870
  Until: 02:00,                           !- Field 4871
  0.412150245,                            !- Field 4872
  Until: 03:00,                           !- Field 4873
  0.351215497,                            !- Field 4874
  Until: 04:00,                           !- Field 4875
  0.32622229,                             !- Field 4876
  Until: 05:00,                           !- Field 4877
  0.327483461,                            !- Field 4878
  Until: 06:00,                           !- Field 4879
  0.243874654,                            !- Field 4880
  Until: 07:00,                           !- Field 4881
  0.343612927,                            !- Field 4882
  Until: 08:00,                           !- Field 4883
  0.331510259,                            !- Field 4884
  Until: 09:00,                           !- Field 4885
  0.259454337,                            !- Field 4886
  Until: 10:00,                           !- Field 4887
  0.332675854,                            !- Field 4888
  Until: 11:00,                           !- Field 4889
  0.363505852,                            !- Field 4890
  Until: 12:00,                           !- Field 4891
  0.484653092,                            !- Field 4892
  Until: 13:00,                           !- Field 4893
  0.519552221,                            !- Field 4894
  Until: 14:00,                           !- Field 4895
  0.516176679,                            !- Field 4896
  Until: 15:00,                           !- Field 4897
  0.425895466,                            !- Field 4898
  Until: 16:00,                           !- Field 4899
  0.393033978,                            !- Field 4900
  Until: 17:00,                           !- Field 4901
  0.425191952,                            !- Field 4902
  Until: 18:00,                           !- Field 4903
  0.310603935,                            !- Field 4904
  Until: 19:00,                           !- Field 4905
  0.168067997,                            !- Field 4906
  Until: 20:00,                           !- Field 4907
  0.06757538,                             !- Field 4908
  Until: 21:00,                           !- Field 4909
  0.1258434,                              !- Field 4910
  Until: 22:00,                           !- Field 4911
  0.350594693,                            !- Field 4912
  Until: 23:00,                           !- Field 4913
  0.399150998,                            !- Field 4914
  Until: 24:00,                           !- Field 4915
  0.497884877,                            !- Field 4916
  Through: 04/10,                         !- Field 4917
  For: AllDays,                           !- Field 4918
  Until: 01:00,                           !- Field 4919
  0.449543146,                            !- Field 4920
  Until: 02:00,                           !- Field 4921
  0.421403958,                            !- Field 4922
  Until: 03:00,                           !- Field 4923
  0.380949228,                            !- Field 4924
  Until: 04:00,                           !- Field 4925
  0.374082544,                            !- Field 4926
  Until: 05:00,                           !- Field 4927
  0.355856803,                            !- Field 4928
  Until: 06:00,                           !- Field 4929
  0.247324348,                            !- Field 4930
  Until: 07:00,                           !- Field 4931
  0.319105656,                            !- Field 4932
  Until: 08:00,                           !- Field 4933
  0.312598447,                            !- Field 4934
  Until: 09:00,                           !- Field 4935
  0.250364073,                            !- Field 4936
  Until: 10:00,                           !- Field 4937
  0.247153841,                            !- Field 4938
  Until: 11:00,                           !- Field 4939
  0.4474123,                              !- Field 4940
  Until: 12:00,                           !- Field 4941
  0.456903324,                            !- Field 4942
  Until: 13:00,                           !- Field 4943
  0.467571034,                            !- Field 4944
  Until: 14:00,                           !- Field 4945
  0.356952035,                            !- Field 4946
  Until: 15:00,                           !- Field 4947
  0.441877947,                            !- Field 4948
  Until: 16:00,                           !- Field 4949
  0.32173887,                             !- Field 4950
  Until: 17:00,                           !- Field 4951
  0.342395689,                            !- Field 4952
  Until: 18:00,                           !- Field 4953
  0.298525556,                            !- Field 4954
  Until: 19:00,                           !- Field 4955
  0.353646931,                            !- Field 4956
  Until: 20:00,                           !- Field 4957
  0.06757538,                             !- Field 4958
  Until: 21:00,                           !- Field 4959
  0.194107239,                            !- Field 4960
  Until: 22:00,                           !- Field 4961
  0.220727833,                            !- Field 4962
  Until: 23:00,                           !- Field 4963
  0.35601199,                             !- Field 4964
  Until: 24:00,                           !- Field 4965
  0.510041353,                            !- Field 4966
  Through: 04/11,                         !- Field 4967
  For: AllDays,                           !- Field 4968
  Until: 01:00,                           !- Field 4969
  0.396587839,                            !- Field 4970
  Until: 02:00,                           !- Field 4971
  0.342322365,                            !- Field 4972
  Until: 03:00,                           !- Field 4973
  0.351319326,                            !- Field 4974
  Until: 04:00,                           !- Field 4975
  0.33875397,                             !- Field 4976
  Until: 05:00,                           !- Field 4977
  0.337106035,                            !- Field 4978
  Until: 06:00,                           !- Field 4979
  0.219721265,                            !- Field 4980
  Until: 07:00,                           !- Field 4981
  0.370872398,                            !- Field 4982
  Until: 08:00,                           !- Field 4983
  0.418325399,                            !- Field 4984
  Until: 09:00,                           !- Field 4985
  0.46954027,                             !- Field 4986
  Until: 10:00,                           !- Field 4987
  0.322485184,                            !- Field 4988
  Until: 11:00,                           !- Field 4989
  0.295757865,                            !- Field 4990
  Until: 12:00,                           !- Field 4991
  0.418939031,                            !- Field 4992
  Until: 13:00,                           !- Field 4993
  0.342543871,                            !- Field 4994
  Until: 14:00,                           !- Field 4995
  0.402799922,                            !- Field 4996
  Until: 15:00,                           !- Field 4997
  0.449821237,                            !- Field 4998
  Until: 16:00,                           !- Field 4999
  0.392669843,                            !- Field 5000
  Until: 17:00,                           !- Field 5001
  0.38894283,                             !- Field 5002
  Until: 18:00,                           !- Field 5003
  0.427770809,                            !- Field 5004
  Until: 19:00,                           !- Field 5005
  0.456693255,                            !- Field 5006
  Until: 20:00,                           !- Field 5007
  0.212163982,                            !- Field 5008
  Until: 21:00,                           !- Field 5009
  0.188581585,                            !- Field 5010
  Until: 22:00,                           !- Field 5011
  0.332537684,                            !- Field 5012
  Until: 23:00,                           !- Field 5013
  0.498248441,                            !- Field 5014
  Until: 24:00,                           !- Field 5015
  0.427133658,                            !- Field 5016
  Through: 04/12,                         !- Field 5017
  For: AllDays,                           !- Field 5018
  Until: 01:00,                           !- Field 5019
  0.391830832,                            !- Field 5020
  Until: 02:00,                           !- Field 5021
  0.312399278,                            !- Field 5022
  Until: 03:00,                           !- Field 5023
  0.322924947,                            !- Field 5024
  Until: 04:00,                           !- Field 5025
  0.299956142,                            !- Field 5026
  Until: 05:00,                           !- Field 5027
  0.336978052,                            !- Field 5028
  Until: 06:00,                           !- Field 5029
  0.188232931,                            !- Field 5030
  Until: 07:00,                           !- Field 5031
  0.36791473,                             !- Field 5032
  Until: 08:00,                           !- Field 5033
  0.474735858,                            !- Field 5034
  Until: 09:00,                           !- Field 5035
  0.387461454,                            !- Field 5036
  Until: 10:00,                           !- Field 5037
  0.376171545,                            !- Field 5038
  Until: 11:00,                           !- Field 5039
  0.404208092,                            !- Field 5040
  Until: 12:00,                           !- Field 5041
  0.364734852,                            !- Field 5042
  Until: 13:00,                           !- Field 5043
  0.388022195,                            !- Field 5044
  Until: 14:00,                           !- Field 5045
  0.449630113,                            !- Field 5046
  Until: 15:00,                           !- Field 5047
  0.397933968,                            !- Field 5048
  Until: 16:00,                           !- Field 5049
  0.442517467,                            !- Field 5050
  Until: 17:00,                           !- Field 5051
  0.366089957,                            !- Field 5052
  Until: 18:00,                           !- Field 5053
  0.374426451,                            !- Field 5054
  Until: 19:00,                           !- Field 5055
  0.399593825,                            !- Field 5056
  Until: 20:00,                           !- Field 5057
  0.358196552,                            !- Field 5058
  Until: 21:00,                           !- Field 5059
  0.340477716,                            !- Field 5060
  Until: 22:00,                           !- Field 5061
  0.398702009,                            !- Field 5062
  Until: 23:00,                           !- Field 5063
  0.487484787,                            !- Field 5064
  Until: 24:00,                           !- Field 5065
  0.580723732,                            !- Field 5066
  Through: 04/13,                         !- Field 5067
  For: AllDays,                           !- Field 5068
  Until: 01:00,                           !- Field 5069
  0.430827045,                            !- Field 5070
  Until: 02:00,                           !- Field 5071
  0.374964586,                            !- Field 5072
  Until: 03:00,                           !- Field 5073
  0.352152932,                            !- Field 5074
  Until: 04:00,                           !- Field 5075
  0.313022435,                            !- Field 5076
  Until: 05:00,                           !- Field 5077
  0.371083014,                            !- Field 5078
  Until: 06:00,                           !- Field 5079
  0.277928369,                            !- Field 5080
  Until: 07:00,                           !- Field 5081
  0.358096473,                            !- Field 5082
  Until: 08:00,                           !- Field 5083
  0.479860493,                            !- Field 5084
  Until: 09:00,                           !- Field 5085
  0.413460125,                            !- Field 5086
  Until: 10:00,                           !- Field 5087
  0.338068964,                            !- Field 5088
  Until: 11:00,                           !- Field 5089
  0.333867128,                            !- Field 5090
  Until: 12:00,                           !- Field 5091
  0.300922681,                            !- Field 5092
  Until: 13:00,                           !- Field 5093
  0.432683742,                            !- Field 5094
  Until: 14:00,                           !- Field 5095
  0.409621447,                            !- Field 5096
  Until: 15:00,                           !- Field 5097
  0.457657688,                            !- Field 5098
  Until: 16:00,                           !- Field 5099
  0.446475603,                            !- Field 5100
  Until: 17:00,                           !- Field 5101
  0.37226296,                             !- Field 5102
  Until: 18:00,                           !- Field 5103
  0.419499578,                            !- Field 5104
  Until: 19:00,                           !- Field 5105
  0.255018627,                            !- Field 5106
  Until: 20:00,                           !- Field 5107
  0.098188463,                            !- Field 5108
  Until: 21:00,                           !- Field 5109
  0.357154677,                            !- Field 5110
  Until: 22:00,                           !- Field 5111
  0.427981425,                            !- Field 5112
  Until: 23:00,                           !- Field 5113
  0.456899086,                            !- Field 5114
  Until: 24:00,                           !- Field 5115
  0.485455843,                            !- Field 5116
  Through: 04/14,                         !- Field 5117
  For: AllDays,                           !- Field 5118
  Until: 01:00,                           !- Field 5119
  0.467803837,                            !- Field 5120
  Until: 02:00,                           !- Field 5121
  0.341405664,                            !- Field 5122
  Until: 03:00,                           !- Field 5123
  0.295285902,                            !- Field 5124
  Until: 04:00,                           !- Field 5125
  0.257232613,                            !- Field 5126
  Until: 05:00,                           !- Field 5127
  0.329100161,                            !- Field 5128
  Until: 06:00,                           !- Field 5129
  0.207666791,                            !- Field 5130
  Until: 07:00,                           !- Field 5131
  0.333742536,                            !- Field 5132
  Until: 08:00,                           !- Field 5133
  0.411882291,                            !- Field 5134
  Until: 09:00,                           !- Field 5135
  0.415290317,                            !- Field 5136
  Until: 10:00,                           !- Field 5137
  0.433766251,                            !- Field 5138
  Until: 11:00,                           !- Field 5139
  0.351525352,                            !- Field 5140
  Until: 12:00,                           !- Field 5141
  0.35691505,                             !- Field 5142
  Until: 13:00,                           !- Field 5143
  0.376949245,                            !- Field 5144
  Until: 14:00,                           !- Field 5145
  0.438687101,                            !- Field 5146
  Until: 15:00,                           !- Field 5147
  0.383924156,                            !- Field 5148
  Until: 16:00,                           !- Field 5149
  0.391631908,                            !- Field 5150
  Until: 17:00,                           !- Field 5151
  0.223422841,                            !- Field 5152
  Until: 18:00,                           !- Field 5153
  0.14671764,                             !- Field 5154
  Until: 19:00,                           !- Field 5155
  0.20090059,                             !- Field 5156
  Until: 20:00,                           !- Field 5157
  0.186824629,                            !- Field 5158
  Until: 21:00,                           !- Field 5159
  0.270880956,                            !- Field 5160
  Until: 22:00,                           !- Field 5161
  0.392366135,                            !- Field 5162
  Until: 23:00,                           !- Field 5163
  0.418927802,                            !- Field 5164
  Until: 24:00,                           !- Field 5165
  0.517685409,                            !- Field 5166
  Through: 04/15,                         !- Field 5167
  For: AllDays,                           !- Field 5168
  Until: 01:00,                           !- Field 5169
  0.420316361,                            !- Field 5170
  Until: 02:00,                           !- Field 5171
  0.368999327,                            !- Field 5172
  Until: 03:00,                           !- Field 5173
  0.305782492,                            !- Field 5174
  Until: 04:00,                           !- Field 5175
  0.279238046,                            !- Field 5176
  Until: 05:00,                           !- Field 5177
  0.308284361,                            !- Field 5178
  Until: 06:00,                           !- Field 5179
  0.254124077,                            !- Field 5180
  Until: 07:00,                           !- Field 5181
  0.343898359,                            !- Field 5182
  Until: 08:00,                           !- Field 5183
  0.38390151,                             !- Field 5184
  Until: 09:00,                           !- Field 5185
  0.387931612,                            !- Field 5186
  Until: 10:00,                           !- Field 5187
  0.345697993,                            !- Field 5188
  Until: 11:00,                           !- Field 5189
  0.277638468,                            !- Field 5190
  Until: 12:00,                           !- Field 5191
  0.390304557,                            !- Field 5192
  Until: 13:00,                           !- Field 5193
  0.405839717,                            !- Field 5194
  Until: 14:00,                           !- Field 5195
  0.438211811,                            !- Field 5196
  Until: 15:00,                           !- Field 5197
  0.44311179,                             !- Field 5198
  Until: 16:00,                           !- Field 5199
  0.396930491,                            !- Field 5200
  Until: 17:00,                           !- Field 5201
  0.442362672,                            !- Field 5202
  Until: 18:00,                           !- Field 5203
  0.460862691,                            !- Field 5204
  Until: 19:00,                           !- Field 5205
  0.203615301,                            !- Field 5206
  Until: 20:00,                           !- Field 5207
  0.06757538,                             !- Field 5208
  Until: 21:00,                           !- Field 5209
  0.158341561,                            !- Field 5210
  Until: 22:00,                           !- Field 5211
  0.29937488,                             !- Field 5212
  Until: 23:00,                           !- Field 5213
  0.335545921,                            !- Field 5214
  Until: 24:00,                           !- Field 5215
  0.546438968,                            !- Field 5216
  Through: 04/16,                         !- Field 5217
  For: AllDays,                           !- Field 5218
  Until: 01:00,                           !- Field 5219
  0.456021401,                            !- Field 5220
  Until: 02:00,                           !- Field 5221
  0.412150245,                            !- Field 5222
  Until: 03:00,                           !- Field 5223
  0.351215497,                            !- Field 5224
  Until: 04:00,                           !- Field 5225
  0.32622229,                             !- Field 5226
  Until: 05:00,                           !- Field 5227
  0.327483461,                            !- Field 5228
  Until: 06:00,                           !- Field 5229
  0.243874654,                            !- Field 5230
  Until: 07:00,                           !- Field 5231
  0.343612927,                            !- Field 5232
  Until: 08:00,                           !- Field 5233
  0.331510259,                            !- Field 5234
  Until: 09:00,                           !- Field 5235
  0.259454337,                            !- Field 5236
  Until: 10:00,                           !- Field 5237
  0.332675854,                            !- Field 5238
  Until: 11:00,                           !- Field 5239
  0.363505852,                            !- Field 5240
  Until: 12:00,                           !- Field 5241
  0.484653092,                            !- Field 5242
  Until: 13:00,                           !- Field 5243
  0.519552221,                            !- Field 5244
  Until: 14:00,                           !- Field 5245
  0.516176679,                            !- Field 5246
  Until: 15:00,                           !- Field 5247
  0.425895466,                            !- Field 5248
  Until: 16:00,                           !- Field 5249
  0.393033978,                            !- Field 5250
  Until: 17:00,                           !- Field 5251
  0.425191952,                            !- Field 5252
  Until: 18:00,                           !- Field 5253
  0.310603935,                            !- Field 5254
  Until: 19:00,                           !- Field 5255
  0.168067997,                            !- Field 5256
  Until: 20:00,                           !- Field 5257
  0.06757538,                             !- Field 5258
  Until: 21:00,                           !- Field 5259
  0.1258434,                              !- Field 5260
  Until: 22:00,                           !- Field 5261
  0.350594693,                            !- Field 5262
  Until: 23:00,                           !- Field 5263
  0.399150998,                            !- Field 5264
  Until: 24:00,                           !- Field 5265
  0.497884877,                            !- Field 5266
  Through: 04/17,                         !- Field 5267
  For: AllDays,                           !- Field 5268
  Until: 01:00,                           !- Field 5269
  0.449543146,                            !- Field 5270
  Until: 02:00,                           !- Field 5271
  0.421403958,                            !- Field 5272
  Until: 03:00,                           !- Field 5273
  0.380949228,                            !- Field 5274
  Until: 04:00,                           !- Field 5275
  0.374082544,                            !- Field 5276
  Until: 05:00,                           !- Field 5277
  0.355856803,                            !- Field 5278
  Until: 06:00,                           !- Field 5279
  0.247324348,                            !- Field 5280
  Until: 07:00,                           !- Field 5281
  0.319105656,                            !- Field 5282
  Until: 08:00,                           !- Field 5283
  0.312598447,                            !- Field 5284
  Until: 09:00,                           !- Field 5285
  0.250364073,                            !- Field 5286
  Until: 10:00,                           !- Field 5287
  0.247153841,                            !- Field 5288
  Until: 11:00,                           !- Field 5289
  0.4474123,                              !- Field 5290
  Until: 12:00,                           !- Field 5291
  0.456903324,                            !- Field 5292
  Until: 13:00,                           !- Field 5293
  0.467571034,                            !- Field 5294
  Until: 14:00,                           !- Field 5295
  0.356952035,                            !- Field 5296
  Until: 15:00,                           !- Field 5297
  0.441877947,                            !- Field 5298
  Until: 16:00,                           !- Field 5299
  0.32173887,                             !- Field 5300
  Until: 17:00,                           !- Field 5301
  0.342395689,                            !- Field 5302
  Until: 18:00,                           !- Field 5303
  0.298525556,                            !- Field 5304
  Until: 19:00,                           !- Field 5305
  0.353646931,                            !- Field 5306
  Until: 20:00,                           !- Field 5307
  0.06757538,                             !- Field 5308
  Until: 21:00,                           !- Field 5309
  0.194107239,                            !- Field 5310
  Until: 22:00,                           !- Field 5311
  0.220727833,                            !- Field 5312
  Until: 23:00,                           !- Field 5313
  0.35601199,                             !- Field 5314
  Until: 24:00,                           !- Field 5315
  0.510041353,                            !- Field 5316
  Through: 04/18,                         !- Field 5317
  For: AllDays,                           !- Field 5318
  Until: 01:00,                           !- Field 5319
  0.396587839,                            !- Field 5320
  Until: 02:00,                           !- Field 5321
  0.342322365,                            !- Field 5322
  Until: 03:00,                           !- Field 5323
  0.351319326,                            !- Field 5324
  Until: 04:00,                           !- Field 5325
  0.33875397,                             !- Field 5326
  Until: 05:00,                           !- Field 5327
  0.337106035,                            !- Field 5328
  Until: 06:00,                           !- Field 5329
  0.219721265,                            !- Field 5330
  Until: 07:00,                           !- Field 5331
  0.370872398,                            !- Field 5332
  Until: 08:00,                           !- Field 5333
  0.418325399,                            !- Field 5334
  Until: 09:00,                           !- Field 5335
  0.46954027,                             !- Field 5336
  Until: 10:00,                           !- Field 5337
  0.322485184,                            !- Field 5338
  Until: 11:00,                           !- Field 5339
  0.295757865,                            !- Field 5340
  Until: 12:00,                           !- Field 5341
  0.418939031,                            !- Field 5342
  Until: 13:00,                           !- Field 5343
  0.342543871,                            !- Field 5344
  Until: 14:00,                           !- Field 5345
  0.402799922,                            !- Field 5346
  Until: 15:00,                           !- Field 5347
  0.449821237,                            !- Field 5348
  Until: 16:00,                           !- Field 5349
  0.392669843,                            !- Field 5350
  Until: 17:00,                           !- Field 5351
  0.38894283,                             !- Field 5352
  Until: 18:00,                           !- Field 5353
  0.427770809,                            !- Field 5354
  Until: 19:00,                           !- Field 5355
  0.456693255,                            !- Field 5356
  Until: 20:00,                           !- Field 5357
  0.212163982,                            !- Field 5358
  Until: 21:00,                           !- Field 5359
  0.188581585,                            !- Field 5360
  Until: 22:00,                           !- Field 5361
  0.332537684,                            !- Field 5362
  Until: 23:00,                           !- Field 5363
  0.498248441,                            !- Field 5364
  Until: 24:00,                           !- Field 5365
  0.427133658,                            !- Field 5366
  Through: 04/19,                         !- Field 5367
  For: AllDays,                           !- Field 5368
  Until: 01:00,                           !- Field 5369
  0.391830832,                            !- Field 5370
  Until: 02:00,                           !- Field 5371
  0.312399278,                            !- Field 5372
  Until: 03:00,                           !- Field 5373
  0.322924947,                            !- Field 5374
  Until: 04:00,                           !- Field 5375
  0.299956142,                            !- Field 5376
  Until: 05:00,                           !- Field 5377
  0.336978052,                            !- Field 5378
  Until: 06:00,                           !- Field 5379
  0.188232931,                            !- Field 5380
  Until: 07:00,                           !- Field 5381
  0.36791473,                             !- Field 5382
  Until: 08:00,                           !- Field 5383
  0.474735858,                            !- Field 5384
  Until: 09:00,                           !- Field 5385
  0.387461454,                            !- Field 5386
  Until: 10:00,                           !- Field 5387
  0.376171545,                            !- Field 5388
  Until: 11:00,                           !- Field 5389
  0.404208092,                            !- Field 5390
  Until: 12:00,                           !- Field 5391
  0.364734852,                            !- Field 5392
  Until: 13:00,                           !- Field 5393
  0.388022195,                            !- Field 5394
  Until: 14:00,                           !- Field 5395
  0.449630113,                            !- Field 5396
  Until: 15:00,                           !- Field 5397
  0.397933968,                            !- Field 5398
  Until: 16:00,                           !- Field 5399
  0.442517467,                            !- Field 5400
  Until: 17:00,                           !- Field 5401
  0.366089957,                            !- Field 5402
  Until: 18:00,                           !- Field 5403
  0.374426451,                            !- Field 5404
  Until: 19:00,                           !- Field 5405
  0.399593825,                            !- Field 5406
  Until: 20:00,                           !- Field 5407
  0.358196552,                            !- Field 5408
  Until: 21:00,                           !- Field 5409
  0.340477716,                            !- Field 5410
  Until: 22:00,                           !- Field 5411
  0.398702009,                            !- Field 5412
  Until: 23:00,                           !- Field 5413
  0.487484787,                            !- Field 5414
  Until: 24:00,                           !- Field 5415
  0.580723732,                            !- Field 5416
  Through: 04/20,                         !- Field 5417
  For: AllDays,                           !- Field 5418
  Until: 01:00,                           !- Field 5419
  0.430827045,                            !- Field 5420
  Until: 02:00,                           !- Field 5421
  0.374964586,                            !- Field 5422
  Until: 03:00,                           !- Field 5423
  0.352152932,                            !- Field 5424
  Until: 04:00,                           !- Field 5425
  0.313022435,                            !- Field 5426
  Until: 05:00,                           !- Field 5427
  0.371083014,                            !- Field 5428
  Until: 06:00,                           !- Field 5429
  0.277928369,                            !- Field 5430
  Until: 07:00,                           !- Field 5431
  0.358096473,                            !- Field 5432
  Until: 08:00,                           !- Field 5433
  0.479860493,                            !- Field 5434
  Until: 09:00,                           !- Field 5435
  0.413460125,                            !- Field 5436
  Until: 10:00,                           !- Field 5437
  0.338068964,                            !- Field 5438
  Until: 11:00,                           !- Field 5439
  0.333867128,                            !- Field 5440
  Until: 12:00,                           !- Field 5441
  0.300922681,                            !- Field 5442
  Until: 13:00,                           !- Field 5443
  0.432683742,                            !- Field 5444
  Until: 14:00,                           !- Field 5445
  0.409621447,                            !- Field 5446
  Until: 15:00,                           !- Field 5447
  0.457657688,                            !- Field 5448
  Until: 16:00,                           !- Field 5449
  0.446475603,                            !- Field 5450
  Until: 17:00,                           !- Field 5451
  0.37226296,                             !- Field 5452
  Until: 18:00,                           !- Field 5453
  0.419499578,                            !- Field 5454
  Until: 19:00,                           !- Field 5455
  0.255018627,                            !- Field 5456
  Until: 20:00,                           !- Field 5457
  0.098188463,                            !- Field 5458
  Until: 21:00,                           !- Field 5459
  0.357154677,                            !- Field 5460
  Until: 22:00,                           !- Field 5461
  0.427981425,                            !- Field 5462
  Until: 23:00,                           !- Field 5463
  0.456899086,                            !- Field 5464
  Until: 24:00,                           !- Field 5465
  0.485455843,                            !- Field 5466
  Through: 04/21,                         !- Field 5467
  For: AllDays,                           !- Field 5468
  Until: 01:00,                           !- Field 5469
  0.467803837,                            !- Field 5470
  Until: 02:00,                           !- Field 5471
  0.341405664,                            !- Field 5472
  Until: 03:00,                           !- Field 5473
  0.295285902,                            !- Field 5474
  Until: 04:00,                           !- Field 5475
  0.257232613,                            !- Field 5476
  Until: 05:00,                           !- Field 5477
  0.329100161,                            !- Field 5478
  Until: 06:00,                           !- Field 5479
  0.207666791,                            !- Field 5480
  Until: 07:00,                           !- Field 5481
  0.333742536,                            !- Field 5482
  Until: 08:00,                           !- Field 5483
  0.411882291,                            !- Field 5484
  Until: 09:00,                           !- Field 5485
  0.415290317,                            !- Field 5486
  Until: 10:00,                           !- Field 5487
  0.433766251,                            !- Field 5488
  Until: 11:00,                           !- Field 5489
  0.351525352,                            !- Field 5490
  Until: 12:00,                           !- Field 5491
  0.35691505,                             !- Field 5492
  Until: 13:00,                           !- Field 5493
  0.376949245,                            !- Field 5494
  Until: 14:00,                           !- Field 5495
  0.438687101,                            !- Field 5496
  Until: 15:00,                           !- Field 5497
  0.383924156,                            !- Field 5498
  Until: 16:00,                           !- Field 5499
  0.391631908,                            !- Field 5500
  Until: 17:00,                           !- Field 5501
  0.223422841,                            !- Field 5502
  Until: 18:00,                           !- Field 5503
  0.14671764,                             !- Field 5504
  Until: 19:00,                           !- Field 5505
  0.20090059,                             !- Field 5506
  Until: 20:00,                           !- Field 5507
  0.186824629,                            !- Field 5508
  Until: 21:00,                           !- Field 5509
  0.270880956,                            !- Field 5510
  Until: 22:00,                           !- Field 5511
  0.392366135,                            !- Field 5512
  Until: 23:00,                           !- Field 5513
  0.418927802,                            !- Field 5514
  Until: 24:00,                           !- Field 5515
  0.517685409,                            !- Field 5516
  Through: 04/22,                         !- Field 5517
  For: AllDays,                           !- Field 5518
  Until: 01:00,                           !- Field 5519
  0.420316361,                            !- Field 5520
  Until: 02:00,                           !- Field 5521
  0.368999327,                            !- Field 5522
  Until: 03:00,                           !- Field 5523
  0.305782492,                            !- Field 5524
  Until: 04:00,                           !- Field 5525
  0.279238046,                            !- Field 5526
  Until: 05:00,                           !- Field 5527
  0.308284361,                            !- Field 5528
  Until: 06:00,                           !- Field 5529
  0.254124077,                            !- Field 5530
  Until: 07:00,                           !- Field 5531
  0.343898359,                            !- Field 5532
  Until: 08:00,                           !- Field 5533
  0.38390151,                             !- Field 5534
  Until: 09:00,                           !- Field 5535
  0.387931612,                            !- Field 5536
  Until: 10:00,                           !- Field 5537
  0.345697993,                            !- Field 5538
  Until: 11:00,                           !- Field 5539
  0.277638468,                            !- Field 5540
  Until: 12:00,                           !- Field 5541
  0.390304557,                            !- Field 5542
  Until: 13:00,                           !- Field 5543
  0.405839717,                            !- Field 5544
  Until: 14:00,                           !- Field 5545
  0.438211811,                            !- Field 5546
  Until: 15:00,                           !- Field 5547
  0.44311179,                             !- Field 5548
  Until: 16:00,                           !- Field 5549
  0.396930491,                            !- Field 5550
  Until: 17:00,                           !- Field 5551
  0.442362672,                            !- Field 5552
  Until: 18:00,                           !- Field 5553
  0.460862691,                            !- Field 5554
  Until: 19:00,                           !- Field 5555
  0.203615301,                            !- Field 5556
  Until: 20:00,                           !- Field 5557
  0.06757538,                             !- Field 5558
  Until: 21:00,                           !- Field 5559
  0.158341561,                            !- Field 5560
  Until: 22:00,                           !- Field 5561
  0.29937488,                             !- Field 5562
  Until: 23:00,                           !- Field 5563
  0.335545921,                            !- Field 5564
  Until: 24:00,                           !- Field 5565
  0.546438968,                            !- Field 5566
  Through: 04/23,                         !- Field 5567
  For: AllDays,                           !- Field 5568
  Until: 01:00,                           !- Field 5569
  0.456021401,                            !- Field 5570
  Until: 02:00,                           !- Field 5571
  0.412150245,                            !- Field 5572
  Until: 03:00,                           !- Field 5573
  0.351215497,                            !- Field 5574
  Until: 04:00,                           !- Field 5575
  0.32622229,                             !- Field 5576
  Until: 05:00,                           !- Field 5577
  0.327483461,                            !- Field 5578
  Until: 06:00,                           !- Field 5579
  0.243874654,                            !- Field 5580
  Until: 07:00,                           !- Field 5581
  0.343612927,                            !- Field 5582
  Until: 08:00,                           !- Field 5583
  0.331510259,                            !- Field 5584
  Until: 09:00,                           !- Field 5585
  0.259454337,                            !- Field 5586
  Until: 10:00,                           !- Field 5587
  0.332675854,                            !- Field 5588
  Until: 11:00,                           !- Field 5589
  0.363505852,                            !- Field 5590
  Until: 12:00,                           !- Field 5591
  0.484653092,                            !- Field 5592
  Until: 13:00,                           !- Field 5593
  0.519552221,                            !- Field 5594
  Until: 14:00,                           !- Field 5595
  0.516176679,                            !- Field 5596
  Until: 15:00,                           !- Field 5597
  0.425895466,                            !- Field 5598
  Until: 16:00,                           !- Field 5599
  0.393033978,                            !- Field 5600
  Until: 17:00,                           !- Field 5601
  0.425191952,                            !- Field 5602
  Until: 18:00,                           !- Field 5603
  0.310603935,                            !- Field 5604
  Until: 19:00,                           !- Field 5605
  0.168067997,                            !- Field 5606
  Until: 20:00,                           !- Field 5607
  0.06757538,                             !- Field 5608
  Until: 21:00,                           !- Field 5609
  0.1258434,                              !- Field 5610
  Until: 22:00,                           !- Field 5611
  0.350594693,                            !- Field 5612
  Until: 23:00,                           !- Field 5613
  0.399150998,                            !- Field 5614
  Until: 24:00,                           !- Field 5615
  0.497884877,                            !- Field 5616
  Through: 04/24,                         !- Field 5617
  For: AllDays,                           !- Field 5618
  Until: 01:00,                           !- Field 5619
  0.449543146,                            !- Field 5620
  Until: 02:00,                           !- Field 5621
  0.421403958,                            !- Field 5622
  Until: 03:00,                           !- Field 5623
  0.380949228,                            !- Field 5624
  Until: 04:00,                           !- Field 5625
  0.374082544,                            !- Field 5626
  Until: 05:00,                           !- Field 5627
  0.355856803,                            !- Field 5628
  Until: 06:00,                           !- Field 5629
  0.247324348,                            !- Field 5630
  Until: 07:00,                           !- Field 5631
  0.319105656,                            !- Field 5632
  Until: 08:00,                           !- Field 5633
  0.312598447,                            !- Field 5634
  Until: 09:00,                           !- Field 5635
  0.250364073,                            !- Field 5636
  Until: 10:00,                           !- Field 5637
  0.247153841,                            !- Field 5638
  Until: 11:00,                           !- Field 5639
  0.4474123,                              !- Field 5640
  Until: 12:00,                           !- Field 5641
  0.456903324,                            !- Field 5642
  Until: 13:00,                           !- Field 5643
  0.467571034,                            !- Field 5644
  Until: 14:00,                           !- Field 5645
  0.356952035,                            !- Field 5646
  Until: 15:00,                           !- Field 5647
  0.441877947,                            !- Field 5648
  Until: 16:00,                           !- Field 5649
  0.32173887,                             !- Field 5650
  Until: 17:00,                           !- Field 5651
  0.342395689,                            !- Field 5652
  Until: 18:00,                           !- Field 5653
  0.298525556,                            !- Field 5654
  Until: 19:00,                           !- Field 5655
  0.353646931,                            !- Field 5656
  Until: 20:00,                           !- Field 5657
  0.06757538,                             !- Field 5658
  Until: 21:00,                           !- Field 5659
  0.194107239,                            !- Field 5660
  Until: 22:00,                           !- Field 5661
  0.220727833,                            !- Field 5662
  Until: 23:00,                           !- Field 5663
  0.35601199,                             !- Field 5664
  Until: 24:00,                           !- Field 5665
  0.510041353,                            !- Field 5666
  Through: 04/25,                         !- Field 5667
  For: AllDays,                           !- Field 5668
  Until: 01:00,                           !- Field 5669
  0.396587839,                            !- Field 5670
  Until: 02:00,                           !- Field 5671
  0.342322365,                            !- Field 5672
  Until: 03:00,                           !- Field 5673
  0.351319326,                            !- Field 5674
  Until: 04:00,                           !- Field 5675
  0.33875397,                             !- Field 5676
  Until: 05:00,                           !- Field 5677
  0.337106035,                            !- Field 5678
  Until: 06:00,                           !- Field 5679
  0.219721265,                            !- Field 5680
  Until: 07:00,                           !- Field 5681
  0.370872398,                            !- Field 5682
  Until: 08:00,                           !- Field 5683
  0.418325399,                            !- Field 5684
  Until: 09:00,                           !- Field 5685
  0.46954027,                             !- Field 5686
  Until: 10:00,                           !- Field 5687
  0.322485184,                            !- Field 5688
  Until: 11:00,                           !- Field 5689
  0.295757865,                            !- Field 5690
  Until: 12:00,                           !- Field 5691
  0.418939031,                            !- Field 5692
  Until: 13:00,                           !- Field 5693
  0.342543871,                            !- Field 5694
  Until: 14:00,                           !- Field 5695
  0.402799922,                            !- Field 5696
  Until: 15:00,                           !- Field 5697
  0.449821237,                            !- Field 5698
  Until: 16:00,                           !- Field 5699
  0.392669843,                            !- Field 5700
  Until: 17:00,                           !- Field 5701
  0.38894283,                             !- Field 5702
  Until: 18:00,                           !- Field 5703
  0.427770809,                            !- Field 5704
  Until: 19:00,                           !- Field 5705
  0.456693255,                            !- Field 5706
  Until: 20:00,                           !- Field 5707
  0.212163982,                            !- Field 5708
  Until: 21:00,                           !- Field 5709
  0.188581585,                            !- Field 5710
  Until: 22:00,                           !- Field 5711
  0.332537684,                            !- Field 5712
  Until: 23:00,                           !- Field 5713
  0.498248441,                            !- Field 5714
  Until: 24:00,                           !- Field 5715
  0.427133658,                            !- Field 5716
  Through: 04/26,                         !- Field 5717
  For: AllDays,                           !- Field 5718
  Until: 01:00,                           !- Field 5719
  0.391830832,                            !- Field 5720
  Until: 02:00,                           !- Field 5721
  0.312399278,                            !- Field 5722
  Until: 03:00,                           !- Field 5723
  0.322924947,                            !- Field 5724
  Until: 04:00,                           !- Field 5725
  0.299956142,                            !- Field 5726
  Until: 05:00,                           !- Field 5727
  0.336978052,                            !- Field 5728
  Until: 06:00,                           !- Field 5729
  0.188232931,                            !- Field 5730
  Until: 07:00,                           !- Field 5731
  0.36791473,                             !- Field 5732
  Until: 08:00,                           !- Field 5733
  0.474735858,                            !- Field 5734
  Until: 09:00,                           !- Field 5735
  0.387461454,                            !- Field 5736
  Until: 10:00,                           !- Field 5737
  0.376171545,                            !- Field 5738
  Until: 11:00,                           !- Field 5739
  0.404208092,                            !- Field 5740
  Until: 12:00,                           !- Field 5741
  0.364734852,                            !- Field 5742
  Until: 13:00,                           !- Field 5743
  0.388022195,                            !- Field 5744
  Until: 14:00,                           !- Field 5745
  0.449630113,                            !- Field 5746
  Until: 15:00,                           !- Field 5747
  0.397933968,                            !- Field 5748
  Until: 16:00,                           !- Field 5749
  0.442517467,                            !- Field 5750
  Until: 17:00,                           !- Field 5751
  0.366089957,                            !- Field 5752
  Until: 18:00,                           !- Field 5753
  0.374426451,                            !- Field 5754
  Until: 19:00,                           !- Field 5755
  0.399593825,                            !- Field 5756
  Until: 20:00,                           !- Field 5757
  0.358196552,                            !- Field 5758
  Until: 21:00,                           !- Field 5759
  0.340477716,                            !- Field 5760
  Until: 22:00,                           !- Field 5761
  0.398702009,                            !- Field 5762
  Until: 23:00,                           !- Field 5763
  0.487484787,                            !- Field 5764
  Until: 24:00,                           !- Field 5765
  0.580723732,                            !- Field 5766
  Through: 04/27,                         !- Field 5767
  For: AllDays,                           !- Field 5768
  Until: 01:00,                           !- Field 5769
  0.430827045,                            !- Field 5770
  Until: 02:00,                           !- Field 5771
  0.374964586,                            !- Field 5772
  Until: 03:00,                           !- Field 5773
  0.352152932,                            !- Field 5774
  Until: 04:00,                           !- Field 5775
  0.313022435,                            !- Field 5776
  Until: 05:00,                           !- Field 5777
  0.371083014,                            !- Field 5778
  Until: 06:00,                           !- Field 5779
  0.277928369,                            !- Field 5780
  Until: 07:00,                           !- Field 5781
  0.358096473,                            !- Field 5782
  Until: 08:00,                           !- Field 5783
  0.479860493,                            !- Field 5784
  Until: 09:00,                           !- Field 5785
  0.413460125,                            !- Field 5786
  Until: 10:00,                           !- Field 5787
  0.338068964,                            !- Field 5788
  Until: 11:00,                           !- Field 5789
  0.333867128,                            !- Field 5790
  Until: 12:00,                           !- Field 5791
  0.300922681,                            !- Field 5792
  Until: 13:00,                           !- Field 5793
  0.432683742,                            !- Field 5794
  Until: 14:00,                           !- Field 5795
  0.409621447,                            !- Field 5796
  Until: 15:00,                           !- Field 5797
  0.457657688,                            !- Field 5798
  Until: 16:00,                           !- Field 5799
  0.446475603,                            !- Field 5800
  Until: 17:00,                           !- Field 5801
  0.37226296,                             !- Field 5802
  Until: 18:00,                           !- Field 5803
  0.419499578,                            !- Field 5804
  Until: 19:00,                           !- Field 5805
  0.255018627,                            !- Field 5806
  Until: 20:00,                           !- Field 5807
  0.098188463,                            !- Field 5808
  Until: 21:00,                           !- Field 5809
  0.357154677,                            !- Field 5810
  Until: 22:00,                           !- Field 5811
  0.427981425,                            !- Field 5812
  Until: 23:00,                           !- Field 5813
  0.456899086,                            !- Field 5814
  Until: 24:00,                           !- Field 5815
  0.485455843,                            !- Field 5816
  Through: 04/28,                         !- Field 5817
  For: AllDays,                           !- Field 5818
  Until: 01:00,                           !- Field 5819
  0.467803837,                            !- Field 5820
  Until: 02:00,                           !- Field 5821
  0.341405664,                            !- Field 5822
  Until: 03:00,                           !- Field 5823
  0.295285902,                            !- Field 5824
  Until: 04:00,                           !- Field 5825
  0.257232613,                            !- Field 5826
  Until: 05:00,                           !- Field 5827
  0.329100161,                            !- Field 5828
  Until: 06:00,                           !- Field 5829
  0.207666791,                            !- Field 5830
  Until: 07:00,                           !- Field 5831
  0.333742536,                            !- Field 5832
  Until: 08:00,                           !- Field 5833
  0.411882291,                            !- Field 5834
  Until: 09:00,                           !- Field 5835
  0.415290317,                            !- Field 5836
  Until: 10:00,                           !- Field 5837
  0.433766251,                            !- Field 5838
  Until: 11:00,                           !- Field 5839
  0.351525352,                            !- Field 5840
  Until: 12:00,                           !- Field 5841
  0.35691505,                             !- Field 5842
  Until: 13:00,                           !- Field 5843
  0.376949245,                            !- Field 5844
  Until: 14:00,                           !- Field 5845
  0.438687101,                            !- Field 5846
  Until: 15:00,                           !- Field 5847
  0.383924156,                            !- Field 5848
  Until: 16:00,                           !- Field 5849
  0.391631908,                            !- Field 5850
  Until: 17:00,                           !- Field 5851
  0.223422841,                            !- Field 5852
  Until: 18:00,                           !- Field 5853
  0.14671764,                             !- Field 5854
  Until: 19:00,                           !- Field 5855
  0.20090059,                             !- Field 5856
  Until: 20:00,                           !- Field 5857
  0.186824629,                            !- Field 5858
  Until: 21:00,                           !- Field 5859
  0.270880956,                            !- Field 5860
  Until: 22:00,                           !- Field 5861
  0.392366135,                            !- Field 5862
  Until: 23:00,                           !- Field 5863
  0.418927802,                            !- Field 5864
  Until: 24:00,                           !- Field 5865
  0.517685409,                            !- Field 5866
  Through: 04/29,                         !- Field 5867
  For: AllDays,                           !- Field 5868
  Until: 01:00,                           !- Field 5869
  0.420316361,                            !- Field 5870
  Until: 02:00,                           !- Field 5871
  0.368999327,                            !- Field 5872
  Until: 03:00,                           !- Field 5873
  0.305782492,                            !- Field 5874
  Until: 04:00,                           !- Field 5875
  0.279238046,                            !- Field 5876
  Until: 05:00,                           !- Field 5877
  0.308284361,                            !- Field 5878
  Until: 06:00,                           !- Field 5879
  0.254124077,                            !- Field 5880
  Until: 07:00,                           !- Field 5881
  0.343898359,                            !- Field 5882
  Until: 08:00,                           !- Field 5883
  0.38390151,                             !- Field 5884
  Until: 09:00,                           !- Field 5885
  0.387931612,                            !- Field 5886
  Until: 10:00,                           !- Field 5887
  0.345697993,                            !- Field 5888
  Until: 11:00,                           !- Field 5889
  0.277638468,                            !- Field 5890
  Until: 12:00,                           !- Field 5891
  0.390304557,                            !- Field 5892
  Until: 13:00,                           !- Field 5893
  0.405839717,                            !- Field 5894
  Until: 14:00,                           !- Field 5895
  0.438211811,                            !- Field 5896
  Until: 15:00,                           !- Field 5897
  0.44311179,                             !- Field 5898
  Until: 16:00,                           !- Field 5899
  0.396930491,                            !- Field 5900
  Until: 17:00,                           !- Field 5901
  0.442362672,                            !- Field 5902
  Until: 18:00,                           !- Field 5903
  0.460862691,                            !- Field 5904
  Until: 19:00,                           !- Field 5905
  0.203615301,                            !- Field 5906
  Until: 20:00,                           !- Field 5907
  0.06757538,                             !- Field 5908
  Until: 21:00,                           !- Field 5909
  0.158341561,                            !- Field 5910
  Until: 22:00,                           !- Field 5911
  0.29937488,                             !- Field 5912
  Until: 23:00,                           !- Field 5913
  0.335545921,                            !- Field 5914
  Until: 24:00,                           !- Field 5915
  0.546438968,                            !- Field 5916
  Through: 04/30,                         !- Field 5917
  For: AllDays,                           !- Field 5918
  Until: 01:00,                           !- Field 5919
  0.456021401,                            !- Field 5920
  Until: 02:00,                           !- Field 5921
  0.412150245,                            !- Field 5922
  Until: 03:00,                           !- Field 5923
  0.351215497,                            !- Field 5924
  Until: 04:00,                           !- Field 5925
  0.32622229,                             !- Field 5926
  Until: 05:00,                           !- Field 5927
  0.327483461,                            !- Field 5928
  Until: 06:00,                           !- Field 5929
  0.243874654,                            !- Field 5930
  Until: 07:00,                           !- Field 5931
  0.343612927,                            !- Field 5932
  Until: 08:00,                           !- Field 5933
  0.331510259,                            !- Field 5934
  Until: 09:00,                           !- Field 5935
  0.259454337,                            !- Field 5936
  Until: 10:00,                           !- Field 5937
  0.332675854,                            !- Field 5938
  Until: 11:00,                           !- Field 5939
  0.363505852,                            !- Field 5940
  Until: 12:00,                           !- Field 5941
  0.484653092,                            !- Field 5942
  Until: 13:00,                           !- Field 5943
  0.519552221,                            !- Field 5944
  Until: 14:00,                           !- Field 5945
  0.516176679,                            !- Field 5946
  Until: 15:00,                           !- Field 5947
  0.425895466,                            !- Field 5948
  Until: 16:00,                           !- Field 5949
  0.393033978,                            !- Field 5950
  Until: 17:00,                           !- Field 5951
  0.425191952,                            !- Field 5952
  Until: 18:00,                           !- Field 5953
  0.310603935,                            !- Field 5954
  Until: 19:00,                           !- Field 5955
  0.168067997,                            !- Field 5956
  Until: 20:00,                           !- Field 5957
  0.06757538,                             !- Field 5958
  Until: 21:00,                           !- Field 5959
  0.1258434,                              !- Field 5960
  Until: 22:00,                           !- Field 5961
  0.350594693,                            !- Field 5962
  Until: 23:00,                           !- Field 5963
  0.399150998,                            !- Field 5964
  Until: 24:00,                           !- Field 5965
  0.497884877,                            !- Field 5966
  Through: 05/01,                         !- Field 5967
  For: AllDays,                           !- Field 5968
  Until: 01:00,                           !- Field 5969
  0.285791109,                            !- Field 5970
  Until: 02:00,                           !- Field 5971
  0.306515117,                            !- Field 5972
  Until: 03:00,                           !- Field 5973
  0.297574071,                            !- Field 5974
  Until: 04:00,                           !- Field 5975
  0.245255738,                            !- Field 5976
  Until: 05:00,                           !- Field 5977
  0.22870428,                             !- Field 5978
  Until: 06:00,                           !- Field 5979
  0.269854022,                            !- Field 5980
  Until: 07:00,                           !- Field 5981
  0.173355811,                            !- Field 5982
  Until: 08:00,                           !- Field 5983
  0.11062862,                             !- Field 5984
  Until: 09:00,                           !- Field 5985
  0.125742872,                            !- Field 5986
  Until: 10:00,                           !- Field 5987
  0.170882361,                            !- Field 5988
  Until: 11:00,                           !- Field 5989
  0.209386088,                            !- Field 5990
  Until: 12:00,                           !- Field 5991
  0.355686371,                            !- Field 5992
  Until: 13:00,                           !- Field 5993
  0.370307135,                            !- Field 5994
  Until: 14:00,                           !- Field 5995
  0.394147425,                            !- Field 5996
  Until: 15:00,                           !- Field 5997
  0.454570406,                            !- Field 5998
  Until: 16:00,                           !- Field 5999
  0.347027708,                            !- Field 6000
  Until: 17:00,                           !- Field 6001
  0.243300194,                            !- Field 6002
  Until: 18:00,                           !- Field 6003
  0.239319455,                            !- Field 6004
  Until: 19:00,                           !- Field 6005
  0.157718185,                            !- Field 6006
  Until: 20:00,                           !- Field 6007
  0.06757538,                             !- Field 6008
  Until: 21:00,                           !- Field 6009
  0.164857299,                            !- Field 6010
  Until: 22:00,                           !- Field 6011
  0.082856435,                            !- Field 6012
  Until: 23:00,                           !- Field 6013
  0.236913093,                            !- Field 6014
  Until: 24:00,                           !- Field 6015
  0.366109989,                            !- Field 6016
  Through: 05/02,                         !- Field 6017
  For: AllDays,                           !- Field 6018
  Until: 01:00,                           !- Field 6019
  0.315537345,                            !- Field 6020
  Until: 02:00,                           !- Field 6021
  0.26673365,                             !- Field 6022
  Until: 03:00,                           !- Field 6023
  0.227469786,                            !- Field 6024
  Until: 04:00,                           !- Field 6025
  0.267118107,                            !- Field 6026
  Until: 05:00,                           !- Field 6027
  0.277216487,                            !- Field 6028
  Until: 06:00,                           !- Field 6029
  0.230182329,                            !- Field 6030
  Until: 07:00,                           !- Field 6031
  0.161655213,                            !- Field 6032
  Until: 08:00,                           !- Field 6033
  0.282145088,                            !- Field 6034
  Until: 09:00,                           !- Field 6035
  0.202476588,                            !- Field 6036
  Until: 10:00,                           !- Field 6037
  0.203734272,                            !- Field 6038
  Until: 11:00,                           !- Field 6039
  0.264236622,                            !- Field 6040
  Until: 12:00,                           !- Field 6041
  0.259405544,                            !- Field 6042
  Until: 13:00,                           !- Field 6043
  0.213543176,                            !- Field 6044
  Until: 14:00,                           !- Field 6045
  0.277772928,                            !- Field 6046
  Until: 15:00,                           !- Field 6047
  0.277163353,                            !- Field 6048
  Until: 16:00,                           !- Field 6049
  0.336443332,                            !- Field 6050
  Until: 17:00,                           !- Field 6051
  0.196770028,                            !- Field 6052
  Until: 18:00,                           !- Field 6053
  0.305710938,                            !- Field 6054
  Until: 19:00,                           !- Field 6055
  0.221394565,                            !- Field 6056
  Until: 20:00,                           !- Field 6057
  0.067987788,                            !- Field 6058
  Until: 21:00,                           !- Field 6059
  0.068152323,                            !- Field 6060
  Until: 22:00,                           !- Field 6061
  0.199336111,                            !- Field 6062
  Until: 23:00,                           !- Field 6063
  0.29428117,                             !- Field 6064
  Until: 24:00,                           !- Field 6065
  0.365976324,                            !- Field 6066
  Through: 05/03,                         !- Field 6067
  For: AllDays,                           !- Field 6068
  Until: 01:00,                           !- Field 6069
  0.308580153,                            !- Field 6070
  Until: 02:00,                           !- Field 6071
  0.257110343,                            !- Field 6072
  Until: 03:00,                           !- Field 6073
  0.252361188,                            !- Field 6074
  Until: 04:00,                           !- Field 6075
  0.214499647,                            !- Field 6076
  Until: 05:00,                           !- Field 6077
  0.244666961,                            !- Field 6078
  Until: 06:00,                           !- Field 6079
  0.227312771,                            !- Field 6080
  Until: 07:00,                           !- Field 6081
  0.179579297,                            !- Field 6082
  Until: 08:00,                           !- Field 6083
  0.254046914,                            !- Field 6084
  Until: 09:00,                           !- Field 6085
  0.181798793,                            !- Field 6086
  Until: 10:00,                           !- Field 6087
  0.214875065,                            !- Field 6088
  Until: 11:00,                           !- Field 6089
  0.330672219,                            !- Field 6090
  Until: 12:00,                           !- Field 6091
  0.331184002,                            !- Field 6092
  Until: 13:00,                           !- Field 6093
  0.3697387,                              !- Field 6094
  Until: 14:00,                           !- Field 6095
  0.275508412,                            !- Field 6096
  Until: 15:00,                           !- Field 6097
  0.25923246,                             !- Field 6098
  Until: 16:00,                           !- Field 6099
  0.366676307,                            !- Field 6100
  Until: 17:00,                           !- Field 6101
  0.269625511,                            !- Field 6102
  Until: 18:00,                           !- Field 6103
  0.168717895,                            !- Field 6104
  Until: 19:00,                           !- Field 6105
  0.324378579,                            !- Field 6106
  Until: 20:00,                           !- Field 6107
  0.126884519,                            !- Field 6108
  Until: 21:00,                           !- Field 6109
  0.08995586,                             !- Field 6110
  Until: 22:00,                           !- Field 6111
  0.106391549,                            !- Field 6112
  Until: 23:00,                           !- Field 6113
  0.161417473,                            !- Field 6114
  Until: 24:00,                           !- Field 6115
  0.413492534,                            !- Field 6116
  Through: 05/04,                         !- Field 6117
  For: AllDays,                           !- Field 6118
  Until: 01:00,                           !- Field 6119
  0.304022585,                            !- Field 6120
  Until: 02:00,                           !- Field 6121
  0.296536332,                            !- Field 6122
  Until: 03:00,                           !- Field 6123
  0.260815627,                            !- Field 6124
  Until: 04:00,                           !- Field 6125
  0.262686061,                            !- Field 6126
  Until: 05:00,                           !- Field 6127
  0.270030867,                            !- Field 6128
  Until: 06:00,                           !- Field 6129
  0.261167529,                            !- Field 6130
  Until: 07:00,                           !- Field 6131
  0.201220525,                            !- Field 6132
  Until: 08:00,                           !- Field 6133
  0.268861083,                            !- Field 6134
  Until: 09:00,                           !- Field 6135
  0.238966025,                            !- Field 6136
  Until: 10:00,                           !- Field 6137
  0.357072636,                            !- Field 6138
  Until: 11:00,                           !- Field 6139
  0.294799653,                            !- Field 6140
  Until: 12:00,                           !- Field 6141
  0.244638925,                            !- Field 6142
  Until: 13:00,                           !- Field 6143
  0.329202341,                            !- Field 6144
  Until: 14:00,                           !- Field 6145
  0.34314881,                             !- Field 6146
  Until: 15:00,                           !- Field 6147
  0.292275719,                            !- Field 6148
  Until: 16:00,                           !- Field 6149
  0.369221191,                            !- Field 6150
  Until: 17:00,                           !- Field 6151
  0.25637047,                             !- Field 6152
  Until: 18:00,                           !- Field 6153
  0.145717169,                            !- Field 6154
  Until: 19:00,                           !- Field 6155
  0.190789909,                            !- Field 6156
  Until: 20:00,                           !- Field 6157
  0.06757538,                             !- Field 6158
  Until: 21:00,                           !- Field 6159
  0.130246802,                            !- Field 6160
  Until: 22:00,                           !- Field 6161
  0.146585067,                            !- Field 6162
  Until: 23:00,                           !- Field 6163
  0.213770777,                            !- Field 6164
  Until: 24:00,                           !- Field 6165
  0.355854786,                            !- Field 6166
  Through: 05/05,                         !- Field 6167
  For: AllDays,                           !- Field 6168
  Until: 01:00,                           !- Field 6169
  0.350833924,                            !- Field 6170
  Until: 02:00,                           !- Field 6171
  0.254939283,                            !- Field 6172
  Until: 03:00,                           !- Field 6173
  0.225236283,                            !- Field 6174
  Until: 04:00,                           !- Field 6175
  0.192531981,                            !- Field 6176
  Until: 05:00,                           !- Field 6177
  0.234398195,                            !- Field 6178
  Until: 06:00,                           !- Field 6179
  0.200315324,                            !- Field 6180
  Until: 07:00,                           !- Field 6181
  0.161392507,                            !- Field 6182
  Until: 08:00,                           !- Field 6183
  0.255034967,                            !- Field 6184
  Until: 09:00,                           !- Field 6185
  0.268372986,                            !- Field 6186
  Until: 10:00,                           !- Field 6187
  0.250735694,                            !- Field 6188
  Until: 11:00,                           !- Field 6189
  0.249345428,                            !- Field 6190
  Until: 12:00,                           !- Field 6191
  0.198195382,                            !- Field 6192
  Until: 13:00,                           !- Field 6193
  0.319083238,                            !- Field 6194
  Until: 14:00,                           !- Field 6195
  0.316345401,                            !- Field 6196
  Until: 15:00,                           !- Field 6197
  0.337667626,                            !- Field 6198
  Until: 16:00,                           !- Field 6199
  0.273462022,                            !- Field 6200
  Until: 17:00,                           !- Field 6201
  0.164795751,                            !- Field 6202
  Until: 18:00,                           !- Field 6203
  0.205034086,                            !- Field 6204
  Until: 19:00,                           !- Field 6205
  0.273826947,                            !- Field 6206
  Until: 20:00,                           !- Field 6207
  0.086467769,                            !- Field 6208
  Until: 21:00,                           !- Field 6209
  0.186463851,                            !- Field 6210
  Until: 22:00,                           !- Field 6211
  0.206591569,                            !- Field 6212
  Until: 23:00,                           !- Field 6213
  0.275754948,                            !- Field 6214
  Until: 24:00,                           !- Field 6215
  0.35388123,                             !- Field 6216
  Through: 05/06,                         !- Field 6217
  For: AllDays,                           !- Field 6218
  Until: 01:00,                           !- Field 6219
  0.314189333,                            !- Field 6220
  Until: 02:00,                           !- Field 6221
  0.257016477,                            !- Field 6222
  Until: 03:00,                           !- Field 6223
  0.237014506,                            !- Field 6224
  Until: 04:00,                           !- Field 6225
  0.220577656,                            !- Field 6226
  Until: 05:00,                           !- Field 6227
  0.203876441,                            !- Field 6228
  Until: 06:00,                           !- Field 6229
  0.230656849,                            !- Field 6230
  Until: 07:00,                           !- Field 6231
  0.251261207,                            !- Field 6232
  Until: 08:00,                           !- Field 6233
  0.245023812,                            !- Field 6234
  Until: 09:00,                           !- Field 6235
  0.172455484,                            !- Field 6236
  Until: 10:00,                           !- Field 6237
  0.161349928,                            !- Field 6238
  Until: 11:00,                           !- Field 6239
  0.160812895,                            !- Field 6240
  Until: 12:00,                           !- Field 6241
  0.279601991,                            !- Field 6242
  Until: 13:00,                           !- Field 6243
  0.261453618,                            !- Field 6244
  Until: 14:00,                           !- Field 6245
  0.227881237,                            !- Field 6246
  Until: 15:00,                           !- Field 6247
  0.324693293,                            !- Field 6248
  Until: 16:00,                           !- Field 6249
  0.27002364,                             !- Field 6250
  Until: 17:00,                           !- Field 6251
  0.226551414,                            !- Field 6252
  Until: 18:00,                           !- Field 6253
  0.189103886,                            !- Field 6254
  Until: 19:00,                           !- Field 6255
  0.1488343,                              !- Field 6256
  Until: 20:00,                           !- Field 6257
  0.06757538,                             !- Field 6258
  Until: 21:00,                           !- Field 6259
  0.071633137,                            !- Field 6260
  Until: 22:00,                           !- Field 6261
  0.164763629,                            !- Field 6262
  Until: 23:00,                           !- Field 6263
  0.196068069,                            !- Field 6264
  Until: 24:00,                           !- Field 6265
  0.345952582,                            !- Field 6266
  Through: 05/07,                         !- Field 6267
  For: AllDays,                           !- Field 6268
  Until: 01:00,                           !- Field 6269
  0.350349882,                            !- Field 6270
  Until: 02:00,                           !- Field 6271
  0.307464295,                            !- Field 6272
  Until: 03:00,                           !- Field 6273
  0.285641363,                            !- Field 6274
  Until: 04:00,                           !- Field 6275
  0.277206493,                            !- Field 6276
  Until: 05:00,                           !- Field 6277
  0.23104565,                             !- Field 6278
  Until: 06:00,                           !- Field 6279
  0.283117574,                            !- Field 6280
  Until: 07:00,                           !- Field 6281
  0.237366723,                            !- Field 6282
  Until: 08:00,                           !- Field 6283
  0.202897336,                            !- Field 6284
  Until: 09:00,                           !- Field 6285
  0.182591568,                            !- Field 6286
  Until: 10:00,                           !- Field 6287
  0.28953385,                             !- Field 6288
  Until: 11:00,                           !- Field 6289
  0.310050313,                            !- Field 6290
  Until: 12:00,                           !- Field 6291
  0.368073552,                            !- Field 6292
  Until: 13:00,                           !- Field 6293
  0.333696918,                            !- Field 6294
  Until: 14:00,                           !- Field 6295
  0.282820931,                            !- Field 6296
  Until: 15:00,                           !- Field 6297
  0.357663789,                            !- Field 6298
  Until: 16:00,                           !- Field 6299
  0.421655104,                            !- Field 6300
  Until: 17:00,                           !- Field 6301
  0.298633055,                            !- Field 6302
  Until: 18:00,                           !- Field 6303
  0.218652081,                            !- Field 6304
  Until: 19:00,                           !- Field 6305
  0.2434907,                              !- Field 6306
  Until: 21:00,                           !- Field 6307
  0.06757538,                             !- Field 6308
  Until: 22:00,                           !- Field 6309
  0.126627674,                            !- Field 6310
  Until: 23:00,                           !- Field 6311
  0.313984142,                            !- Field 6312
  Until: 24:00,                           !- Field 6313
  0.370611551,                            !- Field 6314
  Through: 05/08,                         !- Field 6315
  For: AllDays,                           !- Field 6316
  Until: 01:00,                           !- Field 6317
  0.285791109,                            !- Field 6318
  Until: 02:00,                           !- Field 6319
  0.306515117,                            !- Field 6320
  Until: 03:00,                           !- Field 6321
  0.297574071,                            !- Field 6322
  Until: 04:00,                           !- Field 6323
  0.245255738,                            !- Field 6324
  Until: 05:00,                           !- Field 6325
  0.22870428,                             !- Field 6326
  Until: 06:00,                           !- Field 6327
  0.269854022,                            !- Field 6328
  Until: 07:00,                           !- Field 6329
  0.173355811,                            !- Field 6330
  Until: 08:00,                           !- Field 6331
  0.11062862,                             !- Field 6332
  Until: 09:00,                           !- Field 6333
  0.125742872,                            !- Field 6334
  Until: 10:00,                           !- Field 6335
  0.170882361,                            !- Field 6336
  Until: 11:00,                           !- Field 6337
  0.209386088,                            !- Field 6338
  Until: 12:00,                           !- Field 6339
  0.355686371,                            !- Field 6340
  Until: 13:00,                           !- Field 6341
  0.370307135,                            !- Field 6342
  Until: 14:00,                           !- Field 6343
  0.394147425,                            !- Field 6344
  Until: 15:00,                           !- Field 6345
  0.454570406,                            !- Field 6346
  Until: 16:00,                           !- Field 6347
  0.347027708,                            !- Field 6348
  Until: 17:00,                           !- Field 6349
  0.243300194,                            !- Field 6350
  Until: 18:00,                           !- Field 6351
  0.239319455,                            !- Field 6352
  Until: 19:00,                           !- Field 6353
  0.157718185,                            !- Field 6354
  Until: 20:00,                           !- Field 6355
  0.06757538,                             !- Field 6356
  Until: 21:00,                           !- Field 6357
  0.164857299,                            !- Field 6358
  Until: 22:00,                           !- Field 6359
  0.082856435,                            !- Field 6360
  Until: 23:00,                           !- Field 6361
  0.236913093,                            !- Field 6362
  Until: 24:00,                           !- Field 6363
  0.366109989,                            !- Field 6364
  Through: 05/09,                         !- Field 6365
  For: AllDays,                           !- Field 6366
  Until: 01:00,                           !- Field 6367
  0.315537345,                            !- Field 6368
  Until: 02:00,                           !- Field 6369
  0.26673365,                             !- Field 6370
  Until: 03:00,                           !- Field 6371
  0.227469786,                            !- Field 6372
  Until: 04:00,                           !- Field 6373
  0.267118107,                            !- Field 6374
  Until: 05:00,                           !- Field 6375
  0.277216487,                            !- Field 6376
  Until: 06:00,                           !- Field 6377
  0.230182329,                            !- Field 6378
  Until: 07:00,                           !- Field 6379
  0.161655213,                            !- Field 6380
  Until: 08:00,                           !- Field 6381
  0.282145088,                            !- Field 6382
  Until: 09:00,                           !- Field 6383
  0.202476588,                            !- Field 6384
  Until: 10:00,                           !- Field 6385
  0.203734272,                            !- Field 6386
  Until: 11:00,                           !- Field 6387
  0.264236622,                            !- Field 6388
  Until: 12:00,                           !- Field 6389
  0.259405544,                            !- Field 6390
  Until: 13:00,                           !- Field 6391
  0.213543176,                            !- Field 6392
  Until: 14:00,                           !- Field 6393
  0.277772928,                            !- Field 6394
  Until: 15:00,                           !- Field 6395
  0.277163353,                            !- Field 6396
  Until: 16:00,                           !- Field 6397
  0.336443332,                            !- Field 6398
  Until: 17:00,                           !- Field 6399
  0.196770028,                            !- Field 6400
  Until: 18:00,                           !- Field 6401
  0.305710938,                            !- Field 6402
  Until: 19:00,                           !- Field 6403
  0.221394565,                            !- Field 6404
  Until: 20:00,                           !- Field 6405
  0.067987788,                            !- Field 6406
  Until: 21:00,                           !- Field 6407
  0.068152323,                            !- Field 6408
  Until: 22:00,                           !- Field 6409
  0.199336111,                            !- Field 6410
  Until: 23:00,                           !- Field 6411
  0.29428117,                             !- Field 6412
  Until: 24:00,                           !- Field 6413
  0.365976324,                            !- Field 6414
  Through: 05/10,                         !- Field 6415
  For: AllDays,                           !- Field 6416
  Until: 01:00,                           !- Field 6417
  0.308580153,                            !- Field 6418
  Until: 02:00,                           !- Field 6419
  0.257110343,                            !- Field 6420
  Until: 03:00,                           !- Field 6421
  0.252361188,                            !- Field 6422
  Until: 04:00,                           !- Field 6423
  0.214499647,                            !- Field 6424
  Until: 05:00,                           !- Field 6425
  0.244666961,                            !- Field 6426
  Until: 06:00,                           !- Field 6427
  0.227312771,                            !- Field 6428
  Until: 07:00,                           !- Field 6429
  0.179579297,                            !- Field 6430
  Until: 08:00,                           !- Field 6431
  0.254046914,                            !- Field 6432
  Until: 09:00,                           !- Field 6433
  0.181798793,                            !- Field 6434
  Until: 10:00,                           !- Field 6435
  0.214875065,                            !- Field 6436
  Until: 11:00,                           !- Field 6437
  0.330672219,                            !- Field 6438
  Until: 12:00,                           !- Field 6439
  0.331184002,                            !- Field 6440
  Until: 13:00,                           !- Field 6441
  0.3697387,                              !- Field 6442
  Until: 14:00,                           !- Field 6443
  0.275508412,                            !- Field 6444
  Until: 15:00,                           !- Field 6445
  0.25923246,                             !- Field 6446
  Until: 16:00,                           !- Field 6447
  0.366676307,                            !- Field 6448
  Until: 17:00,                           !- Field 6449
  0.269625511,                            !- Field 6450
  Until: 18:00,                           !- Field 6451
  0.168717895,                            !- Field 6452
  Until: 19:00,                           !- Field 6453
  0.324378579,                            !- Field 6454
  Until: 20:00,                           !- Field 6455
  0.126884519,                            !- Field 6456
  Until: 21:00,                           !- Field 6457
  0.08995586,                             !- Field 6458
  Until: 22:00,                           !- Field 6459
  0.106391549,                            !- Field 6460
  Until: 23:00,                           !- Field 6461
  0.161417473,                            !- Field 6462
  Until: 24:00,                           !- Field 6463
  0.413492534,                            !- Field 6464
  Through: 05/11,                         !- Field 6465
  For: AllDays,                           !- Field 6466
  Until: 01:00,                           !- Field 6467
  0.304022585,                            !- Field 6468
  Until: 02:00,                           !- Field 6469
  0.296536332,                            !- Field 6470
  Until: 03:00,                           !- Field 6471
  0.260815627,                            !- Field 6472
  Until: 04:00,                           !- Field 6473
  0.262686061,                            !- Field 6474
  Until: 05:00,                           !- Field 6475
  0.270030867,                            !- Field 6476
  Until: 06:00,                           !- Field 6477
  0.261167529,                            !- Field 6478
  Until: 07:00,                           !- Field 6479
  0.201220525,                            !- Field 6480
  Until: 08:00,                           !- Field 6481
  0.268861083,                            !- Field 6482
  Until: 09:00,                           !- Field 6483
  0.238966025,                            !- Field 6484
  Until: 10:00,                           !- Field 6485
  0.357072636,                            !- Field 6486
  Until: 11:00,                           !- Field 6487
  0.294799653,                            !- Field 6488
  Until: 12:00,                           !- Field 6489
  0.244638925,                            !- Field 6490
  Until: 13:00,                           !- Field 6491
  0.329202341,                            !- Field 6492
  Until: 14:00,                           !- Field 6493
  0.34314881,                             !- Field 6494
  Until: 15:00,                           !- Field 6495
  0.292275719,                            !- Field 6496
  Until: 16:00,                           !- Field 6497
  0.369221191,                            !- Field 6498
  Until: 17:00,                           !- Field 6499
  0.25637047,                             !- Field 6500
  Until: 18:00,                           !- Field 6501
  0.145717169,                            !- Field 6502
  Until: 19:00,                           !- Field 6503
  0.190789909,                            !- Field 6504
  Until: 20:00,                           !- Field 6505
  0.06757538,                             !- Field 6506
  Until: 21:00,                           !- Field 6507
  0.130246802,                            !- Field 6508
  Until: 22:00,                           !- Field 6509
  0.146585067,                            !- Field 6510
  Until: 23:00,                           !- Field 6511
  0.213770777,                            !- Field 6512
  Until: 24:00,                           !- Field 6513
  0.355854786,                            !- Field 6514
  Through: 05/12,                         !- Field 6515
  For: AllDays,                           !- Field 6516
  Until: 01:00,                           !- Field 6517
  0.350833924,                            !- Field 6518
  Until: 02:00,                           !- Field 6519
  0.254939283,                            !- Field 6520
  Until: 03:00,                           !- Field 6521
  0.225236283,                            !- Field 6522
  Until: 04:00,                           !- Field 6523
  0.192531981,                            !- Field 6524
  Until: 05:00,                           !- Field 6525
  0.234398195,                            !- Field 6526
  Until: 06:00,                           !- Field 6527
  0.200315324,                            !- Field 6528
  Until: 07:00,                           !- Field 6529
  0.161392507,                            !- Field 6530
  Until: 08:00,                           !- Field 6531
  0.255034967,                            !- Field 6532
  Until: 09:00,                           !- Field 6533
  0.268372986,                            !- Field 6534
  Until: 10:00,                           !- Field 6535
  0.250735694,                            !- Field 6536
  Until: 11:00,                           !- Field 6537
  0.249345428,                            !- Field 6538
  Until: 12:00,                           !- Field 6539
  0.198195382,                            !- Field 6540
  Until: 13:00,                           !- Field 6541
  0.319083238,                            !- Field 6542
  Until: 14:00,                           !- Field 6543
  0.316345401,                            !- Field 6544
  Until: 15:00,                           !- Field 6545
  0.337667626,                            !- Field 6546
  Until: 16:00,                           !- Field 6547
  0.273462022,                            !- Field 6548
  Until: 17:00,                           !- Field 6549
  0.164795751,                            !- Field 6550
  Until: 18:00,                           !- Field 6551
  0.205034086,                            !- Field 6552
  Until: 19:00,                           !- Field 6553
  0.273826947,                            !- Field 6554
  Until: 20:00,                           !- Field 6555
  0.086467769,                            !- Field 6556
  Until: 21:00,                           !- Field 6557
  0.186463851,                            !- Field 6558
  Until: 22:00,                           !- Field 6559
  0.206591569,                            !- Field 6560
  Until: 23:00,                           !- Field 6561
  0.275754948,                            !- Field 6562
  Until: 24:00,                           !- Field 6563
  0.35388123,                             !- Field 6564
  Through: 05/13,                         !- Field 6565
  For: AllDays,                           !- Field 6566
  Until: 01:00,                           !- Field 6567
  0.314189333,                            !- Field 6568
  Until: 02:00,                           !- Field 6569
  0.257016477,                            !- Field 6570
  Until: 03:00,                           !- Field 6571
  0.237014506,                            !- Field 6572
  Until: 04:00,                           !- Field 6573
  0.220577656,                            !- Field 6574
  Until: 05:00,                           !- Field 6575
  0.203876441,                            !- Field 6576
  Until: 06:00,                           !- Field 6577
  0.230656849,                            !- Field 6578
  Until: 07:00,                           !- Field 6579
  0.251261207,                            !- Field 6580
  Until: 08:00,                           !- Field 6581
  0.245023812,                            !- Field 6582
  Until: 09:00,                           !- Field 6583
  0.172455484,                            !- Field 6584
  Until: 10:00,                           !- Field 6585
  0.161349928,                            !- Field 6586
  Until: 11:00,                           !- Field 6587
  0.160812895,                            !- Field 6588
  Until: 12:00,                           !- Field 6589
  0.279601991,                            !- Field 6590
  Until: 13:00,                           !- Field 6591
  0.261453618,                            !- Field 6592
  Until: 14:00,                           !- Field 6593
  0.227881237,                            !- Field 6594
  Until: 15:00,                           !- Field 6595
  0.324693293,                            !- Field 6596
  Until: 16:00,                           !- Field 6597
  0.27002364,                             !- Field 6598
  Until: 17:00,                           !- Field 6599
  0.226551414,                            !- Field 6600
  Until: 18:00,                           !- Field 6601
  0.189103886,                            !- Field 6602
  Until: 19:00,                           !- Field 6603
  0.1488343,                              !- Field 6604
  Until: 20:00,                           !- Field 6605
  0.06757538,                             !- Field 6606
  Until: 21:00,                           !- Field 6607
  0.071633137,                            !- Field 6608
  Until: 22:00,                           !- Field 6609
  0.164763629,                            !- Field 6610
  Until: 23:00,                           !- Field 6611
  0.196068069,                            !- Field 6612
  Until: 24:00,                           !- Field 6613
  0.345952582,                            !- Field 6614
  Through: 05/14,                         !- Field 6615
  For: AllDays,                           !- Field 6616
  Until: 01:00,                           !- Field 6617
  0.350349882,                            !- Field 6618
  Until: 02:00,                           !- Field 6619
  0.307464295,                            !- Field 6620
  Until: 03:00,                           !- Field 6621
  0.285641363,                            !- Field 6622
  Until: 04:00,                           !- Field 6623
  0.277206493,                            !- Field 6624
  Until: 05:00,                           !- Field 6625
  0.23104565,                             !- Field 6626
  Until: 06:00,                           !- Field 6627
  0.283117574,                            !- Field 6628
  Until: 07:00,                           !- Field 6629
  0.237366723,                            !- Field 6630
  Until: 08:00,                           !- Field 6631
  0.202897336,                            !- Field 6632
  Until: 09:00,                           !- Field 6633
  0.182591568,                            !- Field 6634
  Until: 10:00,                           !- Field 6635
  0.28953385,                             !- Field 6636
  Until: 11:00,                           !- Field 6637
  0.310050313,                            !- Field 6638
  Until: 12:00,                           !- Field 6639
  0.368073552,                            !- Field 6640
  Until: 13:00,                           !- Field 6641
  0.333696918,                            !- Field 6642
  Until: 14:00,                           !- Field 6643
  0.282820931,                            !- Field 6644
  Until: 15:00,                           !- Field 6645
  0.357663789,                            !- Field 6646
  Until: 16:00,                           !- Field 6647
  0.421655104,                            !- Field 6648
  Until: 17:00,                           !- Field 6649
  0.298633055,                            !- Field 6650
  Until: 18:00,                           !- Field 6651
  0.218652081,                            !- Field 6652
  Until: 19:00,                           !- Field 6653
  0.2434907,                              !- Field 6654
  Until: 21:00,                           !- Field 6655
  0.06757538,                             !- Field 6656
  Until: 22:00,                           !- Field 6657
  0.126627674,                            !- Field 6658
  Until: 23:00,                           !- Field 6659
  0.313984142,                            !- Field 6660
  Until: 24:00,                           !- Field 6661
  0.370611551,                            !- Field 6662
  Through: 05/15,                         !- Field 6663
  For: AllDays,                           !- Field 6664
  Until: 01:00,                           !- Field 6665
  0.285791109,                            !- Field 6666
  Until: 02:00,                           !- Field 6667
  0.306515117,                            !- Field 6668
  Until: 03:00,                           !- Field 6669
  0.297574071,                            !- Field 6670
  Until: 04:00,                           !- Field 6671
  0.245255738,                            !- Field 6672
  Until: 05:00,                           !- Field 6673
  0.22870428,                             !- Field 6674
  Until: 06:00,                           !- Field 6675
  0.269854022,                            !- Field 6676
  Until: 07:00,                           !- Field 6677
  0.173355811,                            !- Field 6678
  Until: 08:00,                           !- Field 6679
  0.11062862,                             !- Field 6680
  Until: 09:00,                           !- Field 6681
  0.125742872,                            !- Field 6682
  Until: 10:00,                           !- Field 6683
  0.170882361,                            !- Field 6684
  Until: 11:00,                           !- Field 6685
  0.209386088,                            !- Field 6686
  Until: 12:00,                           !- Field 6687
  0.355686371,                            !- Field 6688
  Until: 13:00,                           !- Field 6689
  0.370307135,                            !- Field 6690
  Until: 14:00,                           !- Field 6691
  0.394147425,                            !- Field 6692
  Until: 15:00,                           !- Field 6693
  0.454570406,                            !- Field 6694
  Until: 16:00,                           !- Field 6695
  0.347027708,                            !- Field 6696
  Until: 17:00,                           !- Field 6697
  0.243300194,                            !- Field 6698
  Until: 18:00,                           !- Field 6699
  0.239319455,                            !- Field 6700
  Until: 19:00,                           !- Field 6701
  0.157718185,                            !- Field 6702
  Until: 20:00,                           !- Field 6703
  0.06757538,                             !- Field 6704
  Until: 21:00,                           !- Field 6705
  0.164857299,                            !- Field 6706
  Until: 22:00,                           !- Field 6707
  0.082856435,                            !- Field 6708
  Until: 23:00,                           !- Field 6709
  0.236913093,                            !- Field 6710
  Until: 24:00,                           !- Field 6711
  0.366109989,                            !- Field 6712
  Through: 05/16,                         !- Field 6713
  For: AllDays,                           !- Field 6714
  Until: 01:00,                           !- Field 6715
  0.315537345,                            !- Field 6716
  Until: 02:00,                           !- Field 6717
  0.26673365,                             !- Field 6718
  Until: 03:00,                           !- Field 6719
  0.227469786,                            !- Field 6720
  Until: 04:00,                           !- Field 6721
  0.267118107,                            !- Field 6722
  Until: 05:00,                           !- Field 6723
  0.277216487,                            !- Field 6724
  Until: 06:00,                           !- Field 6725
  0.230182329,                            !- Field 6726
  Until: 07:00,                           !- Field 6727
  0.161655213,                            !- Field 6728
  Until: 08:00,                           !- Field 6729
  0.282145088,                            !- Field 6730
  Until: 09:00,                           !- Field 6731
  0.202476588,                            !- Field 6732
  Until: 10:00,                           !- Field 6733
  0.203734272,                            !- Field 6734
  Until: 11:00,                           !- Field 6735
  0.264236622,                            !- Field 6736
  Until: 12:00,                           !- Field 6737
  0.259405544,                            !- Field 6738
  Until: 13:00,                           !- Field 6739
  0.213543176,                            !- Field 6740
  Until: 14:00,                           !- Field 6741
  0.277772928,                            !- Field 6742
  Until: 15:00,                           !- Field 6743
  0.277163353,                            !- Field 6744
  Until: 16:00,                           !- Field 6745
  0.336443332,                            !- Field 6746
  Until: 17:00,                           !- Field 6747
  0.196770028,                            !- Field 6748
  Until: 18:00,                           !- Field 6749
  0.305710938,                            !- Field 6750
  Until: 19:00,                           !- Field 6751
  0.221394565,                            !- Field 6752
  Until: 20:00,                           !- Field 6753
  0.067987788,                            !- Field 6754
  Until: 21:00,                           !- Field 6755
  0.068152323,                            !- Field 6756
  Until: 22:00,                           !- Field 6757
  0.199336111,                            !- Field 6758
  Until: 23:00,                           !- Field 6759
  0.29428117,                             !- Field 6760
  Until: 24:00,                           !- Field 6761
  0.365976324,                            !- Field 6762
  Through: 05/17,                         !- Field 6763
  For: AllDays,                           !- Field 6764
  Until: 01:00,                           !- Field 6765
  0.308580153,                            !- Field 6766
  Until: 02:00,                           !- Field 6767
  0.257110343,                            !- Field 6768
  Until: 03:00,                           !- Field 6769
  0.252361188,                            !- Field 6770
  Until: 04:00,                           !- Field 6771
  0.214499647,                            !- Field 6772
  Until: 05:00,                           !- Field 6773
  0.244666961,                            !- Field 6774
  Until: 06:00,                           !- Field 6775
  0.227312771,                            !- Field 6776
  Until: 07:00,                           !- Field 6777
  0.179579297,                            !- Field 6778
  Until: 08:00,                           !- Field 6779
  0.254046914,                            !- Field 6780
  Until: 09:00,                           !- Field 6781
  0.181798793,                            !- Field 6782
  Until: 10:00,                           !- Field 6783
  0.214875065,                            !- Field 6784
  Until: 11:00,                           !- Field 6785
  0.330672219,                            !- Field 6786
  Until: 12:00,                           !- Field 6787
  0.331184002,                            !- Field 6788
  Until: 13:00,                           !- Field 6789
  0.3697387,                              !- Field 6790
  Until: 14:00,                           !- Field 6791
  0.275508412,                            !- Field 6792
  Until: 15:00,                           !- Field 6793
  0.25923246,                             !- Field 6794
  Until: 16:00,                           !- Field 6795
  0.366676307,                            !- Field 6796
  Until: 17:00,                           !- Field 6797
  0.269625511,                            !- Field 6798
  Until: 18:00,                           !- Field 6799
  0.168717895,                            !- Field 6800
  Until: 19:00,                           !- Field 6801
  0.324378579,                            !- Field 6802
  Until: 20:00,                           !- Field 6803
  0.126884519,                            !- Field 6804
  Until: 21:00,                           !- Field 6805
  0.08995586,                             !- Field 6806
  Until: 22:00,                           !- Field 6807
  0.106391549,                            !- Field 6808
  Until: 23:00,                           !- Field 6809
  0.161417473,                            !- Field 6810
  Until: 24:00,                           !- Field 6811
  0.413492534,                            !- Field 6812
  Through: 05/18,                         !- Field 6813
  For: AllDays,                           !- Field 6814
  Until: 01:00,                           !- Field 6815
  0.304022585,                            !- Field 6816
  Until: 02:00,                           !- Field 6817
  0.296536332,                            !- Field 6818
  Until: 03:00,                           !- Field 6819
  0.260815627,                            !- Field 6820
  Until: 04:00,                           !- Field 6821
  0.262686061,                            !- Field 6822
  Until: 05:00,                           !- Field 6823
  0.270030867,                            !- Field 6824
  Until: 06:00,                           !- Field 6825
  0.261167529,                            !- Field 6826
  Until: 07:00,                           !- Field 6827
  0.201220525,                            !- Field 6828
  Until: 08:00,                           !- Field 6829
  0.268861083,                            !- Field 6830
  Until: 09:00,                           !- Field 6831
  0.238966025,                            !- Field 6832
  Until: 10:00,                           !- Field 6833
  0.357072636,                            !- Field 6834
  Until: 11:00,                           !- Field 6835
  0.294799653,                            !- Field 6836
  Until: 12:00,                           !- Field 6837
  0.244638925,                            !- Field 6838
  Until: 13:00,                           !- Field 6839
  0.329202341,                            !- Field 6840
  Until: 14:00,                           !- Field 6841
  0.34314881,                             !- Field 6842
  Until: 15:00,                           !- Field 6843
  0.292275719,                            !- Field 6844
  Until: 16:00,                           !- Field 6845
  0.369221191,                            !- Field 6846
  Until: 17:00,                           !- Field 6847
  0.25637047,                             !- Field 6848
  Until: 18:00,                           !- Field 6849
  0.145717169,                            !- Field 6850
  Until: 19:00,                           !- Field 6851
  0.190789909,                            !- Field 6852
  Until: 20:00,                           !- Field 6853
  0.06757538,                             !- Field 6854
  Until: 21:00,                           !- Field 6855
  0.130246802,                            !- Field 6856
  Until: 22:00,                           !- Field 6857
  0.146585067,                            !- Field 6858
  Until: 23:00,                           !- Field 6859
  0.213770777,                            !- Field 6860
  Until: 24:00,                           !- Field 6861
  0.355854786,                            !- Field 6862
  Through: 05/19,                         !- Field 6863
  For: AllDays,                           !- Field 6864
  Until: 01:00,                           !- Field 6865
  0.350833924,                            !- Field 6866
  Until: 02:00,                           !- Field 6867
  0.254939283,                            !- Field 6868
  Until: 03:00,                           !- Field 6869
  0.225236283,                            !- Field 6870
  Until: 04:00,                           !- Field 6871
  0.192531981,                            !- Field 6872
  Until: 05:00,                           !- Field 6873
  0.234398195,                            !- Field 6874
  Until: 06:00,                           !- Field 6875
  0.200315324,                            !- Field 6876
  Until: 07:00,                           !- Field 6877
  0.161392507,                            !- Field 6878
  Until: 08:00,                           !- Field 6879
  0.255034967,                            !- Field 6880
  Until: 09:00,                           !- Field 6881
  0.268372986,                            !- Field 6882
  Until: 10:00,                           !- Field 6883
  0.250735694,                            !- Field 6884
  Until: 11:00,                           !- Field 6885
  0.249345428,                            !- Field 6886
  Until: 12:00,                           !- Field 6887
  0.198195382,                            !- Field 6888
  Until: 13:00,                           !- Field 6889
  0.319083238,                            !- Field 6890
  Until: 14:00,                           !- Field 6891
  0.316345401,                            !- Field 6892
  Until: 15:00,                           !- Field 6893
  0.337667626,                            !- Field 6894
  Until: 16:00,                           !- Field 6895
  0.273462022,                            !- Field 6896
  Until: 17:00,                           !- Field 6897
  0.164795751,                            !- Field 6898
  Until: 18:00,                           !- Field 6899
  0.205034086,                            !- Field 6900
  Until: 19:00,                           !- Field 6901
  0.273826947,                            !- Field 6902
  Until: 20:00,                           !- Field 6903
  0.086467769,                            !- Field 6904
  Until: 21:00,                           !- Field 6905
  0.186463851,                            !- Field 6906
  Until: 22:00,                           !- Field 6907
  0.206591569,                            !- Field 6908
  Until: 23:00,                           !- Field 6909
  0.275754948,                            !- Field 6910
  Until: 24:00,                           !- Field 6911
  0.35388123,                             !- Field 6912
  Through: 05/20,                         !- Field 6913
  For: AllDays,                           !- Field 6914
  Until: 01:00,                           !- Field 6915
  0.314189333,                            !- Field 6916
  Until: 02:00,                           !- Field 6917
  0.257016477,                            !- Field 6918
  Until: 03:00,                           !- Field 6919
  0.237014506,                            !- Field 6920
  Until: 04:00,                           !- Field 6921
  0.220577656,                            !- Field 6922
  Until: 05:00,                           !- Field 6923
  0.203876441,                            !- Field 6924
  Until: 06:00,                           !- Field 6925
  0.230656849,                            !- Field 6926
  Until: 07:00,                           !- Field 6927
  0.251261207,                            !- Field 6928
  Until: 08:00,                           !- Field 6929
  0.245023812,                            !- Field 6930
  Until: 09:00,                           !- Field 6931
  0.172455484,                            !- Field 6932
  Until: 10:00,                           !- Field 6933
  0.161349928,                            !- Field 6934
  Until: 11:00,                           !- Field 6935
  0.160812895,                            !- Field 6936
  Until: 12:00,                           !- Field 6937
  0.279601991,                            !- Field 6938
  Until: 13:00,                           !- Field 6939
  0.261453618,                            !- Field 6940
  Until: 14:00,                           !- Field 6941
  0.227881237,                            !- Field 6942
  Until: 15:00,                           !- Field 6943
  0.324693293,                            !- Field 6944
  Until: 16:00,                           !- Field 6945
  0.27002364,                             !- Field 6946
  Until: 17:00,                           !- Field 6947
  0.226551414,                            !- Field 6948
  Until: 18:00,                           !- Field 6949
  0.189103886,                            !- Field 6950
  Until: 19:00,                           !- Field 6951
  0.1488343,                              !- Field 6952
  Until: 20:00,                           !- Field 6953
  0.06757538,                             !- Field 6954
  Until: 21:00,                           !- Field 6955
  0.071633137,                            !- Field 6956
  Until: 22:00,                           !- Field 6957
  0.164763629,                            !- Field 6958
  Until: 23:00,                           !- Field 6959
  0.196068069,                            !- Field 6960
  Until: 24:00,                           !- Field 6961
  0.345952582,                            !- Field 6962
  Through: 05/21,                         !- Field 6963
  For: AllDays,                           !- Field 6964
  Until: 01:00,                           !- Field 6965
  0.350349882,                            !- Field 6966
  Until: 02:00,                           !- Field 6967
  0.307464295,                            !- Field 6968
  Until: 03:00,                           !- Field 6969
  0.285641363,                            !- Field 6970
  Until: 04:00,                           !- Field 6971
  0.277206493,                            !- Field 6972
  Until: 05:00,                           !- Field 6973
  0.23104565,                             !- Field 6974
  Until: 06:00,                           !- Field 6975
  0.283117574,                            !- Field 6976
  Until: 07:00,                           !- Field 6977
  0.237366723,                            !- Field 6978
  Until: 08:00,                           !- Field 6979
  0.202897336,                            !- Field 6980
  Until: 09:00,                           !- Field 6981
  0.182591568,                            !- Field 6982
  Until: 10:00,                           !- Field 6983
  0.28953385,                             !- Field 6984
  Until: 11:00,                           !- Field 6985
  0.310050313,                            !- Field 6986
  Until: 12:00,                           !- Field 6987
  0.368073552,                            !- Field 6988
  Until: 13:00,                           !- Field 6989
  0.333696918,                            !- Field 6990
  Until: 14:00,                           !- Field 6991
  0.282820931,                            !- Field 6992
  Until: 15:00,                           !- Field 6993
  0.357663789,                            !- Field 6994
  Until: 16:00,                           !- Field 6995
  0.421655104,                            !- Field 6996
  Until: 17:00,                           !- Field 6997
  0.298633055,                            !- Field 6998
  Until: 18:00,                           !- Field 6999
  0.218652081,                            !- Field 7000
  Until: 19:00,                           !- Field 7001
  0.2434907,                              !- Field 7002
  Until: 21:00,                           !- Field 7003
  0.06757538,                             !- Field 7004
  Until: 22:00,                           !- Field 7005
  0.126627674,                            !- Field 7006
  Until: 23:00,                           !- Field 7007
  0.313984142,                            !- Field 7008
  Until: 24:00,                           !- Field 7009
  0.370611551,                            !- Field 7010
  Through: 05/22,                         !- Field 7011
  For: AllDays,                           !- Field 7012
  Until: 01:00,                           !- Field 7013
  0.285791109,                            !- Field 7014
  Until: 02:00,                           !- Field 7015
  0.306515117,                            !- Field 7016
  Until: 03:00,                           !- Field 7017
  0.297574071,                            !- Field 7018
  Until: 04:00,                           !- Field 7019
  0.245255738,                            !- Field 7020
  Until: 05:00,                           !- Field 7021
  0.22870428,                             !- Field 7022
  Until: 06:00,                           !- Field 7023
  0.269854022,                            !- Field 7024
  Until: 07:00,                           !- Field 7025
  0.173355811,                            !- Field 7026
  Until: 08:00,                           !- Field 7027
  0.11062862,                             !- Field 7028
  Until: 09:00,                           !- Field 7029
  0.125742872,                            !- Field 7030
  Until: 10:00,                           !- Field 7031
  0.170882361,                            !- Field 7032
  Until: 11:00,                           !- Field 7033
  0.209386088,                            !- Field 7034
  Until: 12:00,                           !- Field 7035
  0.355686371,                            !- Field 7036
  Until: 13:00,                           !- Field 7037
  0.370307135,                            !- Field 7038
  Until: 14:00,                           !- Field 7039
  0.394147425,                            !- Field 7040
  Until: 15:00,                           !- Field 7041
  0.454570406,                            !- Field 7042
  Until: 16:00,                           !- Field 7043
  0.347027708,                            !- Field 7044
  Until: 17:00,                           !- Field 7045
  0.243300194,                            !- Field 7046
  Until: 18:00,                           !- Field 7047
  0.239319455,                            !- Field 7048
  Until: 19:00,                           !- Field 7049
  0.157718185,                            !- Field 7050
  Until: 20:00,                           !- Field 7051
  0.06757538,                             !- Field 7052
  Until: 21:00,                           !- Field 7053
  0.164857299,                            !- Field 7054
  Until: 22:00,                           !- Field 7055
  0.082856435,                            !- Field 7056
  Until: 23:00,                           !- Field 7057
  0.236913093,                            !- Field 7058
  Until: 24:00,                           !- Field 7059
  0.366109989,                            !- Field 7060
  Through: 05/23,                         !- Field 7061
  For: AllDays,                           !- Field 7062
  Until: 01:00,                           !- Field 7063
  0.315537345,                            !- Field 7064
  Until: 02:00,                           !- Field 7065
  0.26673365,                             !- Field 7066
  Until: 03:00,                           !- Field 7067
  0.227469786,                            !- Field 7068
  Until: 04:00,                           !- Field 7069
  0.267118107,                            !- Field 7070
  Until: 05:00,                           !- Field 7071
  0.277216487,                            !- Field 7072
  Until: 06:00,                           !- Field 7073
  0.230182329,                            !- Field 7074
  Until: 07:00,                           !- Field 7075
  0.161655213,                            !- Field 7076
  Until: 08:00,                           !- Field 7077
  0.282145088,                            !- Field 7078
  Until: 09:00,                           !- Field 7079
  0.202476588,                            !- Field 7080
  Until: 10:00,                           !- Field 7081
  0.203734272,                            !- Field 7082
  Until: 11:00,                           !- Field 7083
  0.264236622,                            !- Field 7084
  Until: 12:00,                           !- Field 7085
  0.259405544,                            !- Field 7086
  Until: 13:00,                           !- Field 7087
  0.213543176,                            !- Field 7088
  Until: 14:00,                           !- Field 7089
  0.277772928,                            !- Field 7090
  Until: 15:00,                           !- Field 7091
  0.277163353,                            !- Field 7092
  Until: 16:00,                           !- Field 7093
  0.336443332,                            !- Field 7094
  Until: 17:00,                           !- Field 7095
  0.196770028,                            !- Field 7096
  Until: 18:00,                           !- Field 7097
  0.305710938,                            !- Field 7098
  Until: 19:00,                           !- Field 7099
  0.221394565,                            !- Field 7100
  Until: 20:00,                           !- Field 7101
  0.067987788,                            !- Field 7102
  Until: 21:00,                           !- Field 7103
  0.068152323,                            !- Field 7104
  Until: 22:00,                           !- Field 7105
  0.199336111,                            !- Field 7106
  Until: 23:00,                           !- Field 7107
  0.29428117,                             !- Field 7108
  Until: 24:00,                           !- Field 7109
  0.365976324,                            !- Field 7110
  Through: 05/24,                         !- Field 7111
  For: AllDays,                           !- Field 7112
  Until: 01:00,                           !- Field 7113
  0.308580153,                            !- Field 7114
  Until: 02:00,                           !- Field 7115
  0.257110343,                            !- Field 7116
  Until: 03:00,                           !- Field 7117
  0.252361188,                            !- Field 7118
  Until: 04:00,                           !- Field 7119
  0.214499647,                            !- Field 7120
  Until: 05:00,                           !- Field 7121
  0.244666961,                            !- Field 7122
  Until: 06:00,                           !- Field 7123
  0.227312771,                            !- Field 7124
  Until: 07:00,                           !- Field 7125
  0.179579297,                            !- Field 7126
  Until: 08:00,                           !- Field 7127
  0.254046914,                            !- Field 7128
  Until: 09:00,                           !- Field 7129
  0.181798793,                            !- Field 7130
  Until: 10:00,                           !- Field 7131
  0.214875065,                            !- Field 7132
  Until: 11:00,                           !- Field 7133
  0.330672219,                            !- Field 7134
  Until: 12:00,                           !- Field 7135
  0.331184002,                            !- Field 7136
  Until: 13:00,                           !- Field 7137
  0.3697387,                              !- Field 7138
  Until: 14:00,                           !- Field 7139
  0.275508412,                            !- Field 7140
  Until: 15:00,                           !- Field 7141
  0.25923246,                             !- Field 7142
  Until: 16:00,                           !- Field 7143
  0.366676307,                            !- Field 7144
  Until: 17:00,                           !- Field 7145
  0.269625511,                            !- Field 7146
  Until: 18:00,                           !- Field 7147
  0.168717895,                            !- Field 7148
  Until: 19:00,                           !- Field 7149
  0.324378579,                            !- Field 7150
  Until: 20:00,                           !- Field 7151
  0.126884519,                            !- Field 7152
  Until: 21:00,                           !- Field 7153
  0.08995586,                             !- Field 7154
  Until: 22:00,                           !- Field 7155
  0.106391549,                            !- Field 7156
  Until: 23:00,                           !- Field 7157
  0.161417473,                            !- Field 7158
  Until: 24:00,                           !- Field 7159
  0.413492534,                            !- Field 7160
  Through: 05/25,                         !- Field 7161
  For: AllDays,                           !- Field 7162
  Until: 01:00,                           !- Field 7163
  0.304022585,                            !- Field 7164
  Until: 02:00,                           !- Field 7165
  0.296536332,                            !- Field 7166
  Until: 03:00,                           !- Field 7167
  0.260815627,                            !- Field 7168
  Until: 04:00,                           !- Field 7169
  0.262686061,                            !- Field 7170
  Until: 05:00,                           !- Field 7171
  0.270030867,                            !- Field 7172
  Until: 06:00,                           !- Field 7173
  0.261167529,                            !- Field 7174
  Until: 07:00,                           !- Field 7175
  0.201220525,                            !- Field 7176
  Until: 08:00,                           !- Field 7177
  0.268861083,                            !- Field 7178
  Until: 09:00,                           !- Field 7179
  0.238966025,                            !- Field 7180
  Until: 10:00,                           !- Field 7181
  0.357072636,                            !- Field 7182
  Until: 11:00,                           !- Field 7183
  0.294799653,                            !- Field 7184
  Until: 12:00,                           !- Field 7185
  0.244638925,                            !- Field 7186
  Until: 13:00,                           !- Field 7187
  0.329202341,                            !- Field 7188
  Until: 14:00,                           !- Field 7189
  0.34314881,                             !- Field 7190
  Until: 15:00,                           !- Field 7191
  0.292275719,                            !- Field 7192
  Until: 16:00,                           !- Field 7193
  0.369221191,                            !- Field 7194
  Until: 17:00,                           !- Field 7195
  0.25637047,                             !- Field 7196
  Until: 18:00,                           !- Field 7197
  0.145717169,                            !- Field 7198
  Until: 19:00,                           !- Field 7199
  0.190789909,                            !- Field 7200
  Until: 20:00,                           !- Field 7201
  0.06757538,                             !- Field 7202
  Until: 21:00,                           !- Field 7203
  0.130246802,                            !- Field 7204
  Until: 22:00,                           !- Field 7205
  0.146585067,                            !- Field 7206
  Until: 23:00,                           !- Field 7207
  0.213770777,                            !- Field 7208
  Until: 24:00,                           !- Field 7209
  0.355854786,                            !- Field 7210
  Through: 05/26,                         !- Field 7211
  For: AllDays,                           !- Field 7212
  Until: 01:00,                           !- Field 7213
  0.350833924,                            !- Field 7214
  Until: 02:00,                           !- Field 7215
  0.254939283,                            !- Field 7216
  Until: 03:00,                           !- Field 7217
  0.225236283,                            !- Field 7218
  Until: 04:00,                           !- Field 7219
  0.192531981,                            !- Field 7220
  Until: 05:00,                           !- Field 7221
  0.234398195,                            !- Field 7222
  Until: 06:00,                           !- Field 7223
  0.200315324,                            !- Field 7224
  Until: 07:00,                           !- Field 7225
  0.161392507,                            !- Field 7226
  Until: 08:00,                           !- Field 7227
  0.255034967,                            !- Field 7228
  Until: 09:00,                           !- Field 7229
  0.268372986,                            !- Field 7230
  Until: 10:00,                           !- Field 7231
  0.250735694,                            !- Field 7232
  Until: 11:00,                           !- Field 7233
  0.249345428,                            !- Field 7234
  Until: 12:00,                           !- Field 7235
  0.198195382,                            !- Field 7236
  Until: 13:00,                           !- Field 7237
  0.319083238,                            !- Field 7238
  Until: 14:00,                           !- Field 7239
  0.316345401,                            !- Field 7240
  Until: 15:00,                           !- Field 7241
  0.337667626,                            !- Field 7242
  Until: 16:00,                           !- Field 7243
  0.273462022,                            !- Field 7244
  Until: 17:00,                           !- Field 7245
  0.164795751,                            !- Field 7246
  Until: 18:00,                           !- Field 7247
  0.205034086,                            !- Field 7248
  Until: 19:00,                           !- Field 7249
  0.273826947,                            !- Field 7250
  Until: 20:00,                           !- Field 7251
  0.086467769,                            !- Field 7252
  Until: 21:00,                           !- Field 7253
  0.186463851,                            !- Field 7254
  Until: 22:00,                           !- Field 7255
  0.206591569,                            !- Field 7256
  Until: 23:00,                           !- Field 7257
  0.275754948,                            !- Field 7258
  Until: 24:00,                           !- Field 7259
  0.35388123,                             !- Field 7260
  Through: 05/27,                         !- Field 7261
  For: AllDays,                           !- Field 7262
  Until: 01:00,                           !- Field 7263
  0.314189333,                            !- Field 7264
  Until: 02:00,                           !- Field 7265
  0.257016477,                            !- Field 7266
  Until: 03:00,                           !- Field 7267
  0.237014506,                            !- Field 7268
  Until: 04:00,                           !- Field 7269
  0.220577656,                            !- Field 7270
  Until: 05:00,                           !- Field 7271
  0.203876441,                            !- Field 7272
  Until: 06:00,                           !- Field 7273
  0.230656849,                            !- Field 7274
  Until: 07:00,                           !- Field 7275
  0.251261207,                            !- Field 7276
  Until: 08:00,                           !- Field 7277
  0.245023812,                            !- Field 7278
  Until: 09:00,                           !- Field 7279
  0.172455484,                            !- Field 7280
  Until: 10:00,                           !- Field 7281
  0.161349928,                            !- Field 7282
  Until: 11:00,                           !- Field 7283
  0.160812895,                            !- Field 7284
  Until: 12:00,                           !- Field 7285
  0.279601991,                            !- Field 7286
  Until: 13:00,                           !- Field 7287
  0.261453618,                            !- Field 7288
  Until: 14:00,                           !- Field 7289
  0.227881237,                            !- Field 7290
  Until: 15:00,                           !- Field 7291
  0.324693293,                            !- Field 7292
  Until: 16:00,                           !- Field 7293
  0.27002364,                             !- Field 7294
  Until: 17:00,                           !- Field 7295
  0.226551414,                            !- Field 7296
  Until: 18:00,                           !- Field 7297
  0.189103886,                            !- Field 7298
  Until: 19:00,                           !- Field 7299
  0.1488343,                              !- Field 7300
  Until: 20:00,                           !- Field 7301
  0.06757538,                             !- Field 7302
  Until: 21:00,                           !- Field 7303
  0.071633137,                            !- Field 7304
  Until: 22:00,                           !- Field 7305
  0.164763629,                            !- Field 7306
  Until: 23:00,                           !- Field 7307
  0.196068069,                            !- Field 7308
  Until: 24:00,                           !- Field 7309
  0.345952582,                            !- Field 7310
  Through: 05/28,                         !- Field 7311
  For: AllDays,                           !- Field 7312
  Until: 01:00,                           !- Field 7313
  0.350349882,                            !- Field 7314
  Until: 02:00,                           !- Field 7315
  0.307464295,                            !- Field 7316
  Until: 03:00,                           !- Field 7317
  0.285641363,                            !- Field 7318
  Until: 04:00,                           !- Field 7319
  0.277206493,                            !- Field 7320
  Until: 05:00,                           !- Field 7321
  0.23104565,                             !- Field 7322
  Until: 06:00,                           !- Field 7323
  0.283117574,                            !- Field 7324
  Until: 07:00,                           !- Field 7325
  0.237366723,                            !- Field 7326
  Until: 08:00,                           !- Field 7327
  0.202897336,                            !- Field 7328
  Until: 09:00,                           !- Field 7329
  0.182591568,                            !- Field 7330
  Until: 10:00,                           !- Field 7331
  0.28953385,                             !- Field 7332
  Until: 11:00,                           !- Field 7333
  0.310050313,                            !- Field 7334
  Until: 12:00,                           !- Field 7335
  0.368073552,                            !- Field 7336
  Until: 13:00,                           !- Field 7337
  0.333696918,                            !- Field 7338
  Until: 14:00,                           !- Field 7339
  0.282820931,                            !- Field 7340
  Until: 15:00,                           !- Field 7341
  0.357663789,                            !- Field 7342
  Until: 16:00,                           !- Field 7343
  0.421655104,                            !- Field 7344
  Until: 17:00,                           !- Field 7345
  0.298633055,                            !- Field 7346
  Until: 18:00,                           !- Field 7347
  0.218652081,                            !- Field 7348
  Until: 19:00,                           !- Field 7349
  0.2434907,                              !- Field 7350
  Until: 21:00,                           !- Field 7351
  0.06757538,                             !- Field 7352
  Until: 22:00,                           !- Field 7353
  0.126627674,                            !- Field 7354
  Until: 23:00,                           !- Field 7355
  0.313984142,                            !- Field 7356
  Until: 24:00,                           !- Field 7357
  0.370611551,                            !- Field 7358
  Through: 05/29,                         !- Field 7359
  For: AllDays,                           !- Field 7360
  Until: 01:00,                           !- Field 7361
  0.285791109,                            !- Field 7362
  Until: 02:00,                           !- Field 7363
  0.306515117,                            !- Field 7364
  Until: 03:00,                           !- Field 7365
  0.297574071,                            !- Field 7366
  Until: 04:00,                           !- Field 7367
  0.245255738,                            !- Field 7368
  Until: 05:00,                           !- Field 7369
  0.22870428,                             !- Field 7370
  Until: 06:00,                           !- Field 7371
  0.269854022,                            !- Field 7372
  Until: 07:00,                           !- Field 7373
  0.173355811,                            !- Field 7374
  Until: 08:00,                           !- Field 7375
  0.11062862,                             !- Field 7376
  Until: 09:00,                           !- Field 7377
  0.125742872,                            !- Field 7378
  Until: 10:00,                           !- Field 7379
  0.170882361,                            !- Field 7380
  Until: 11:00,                           !- Field 7381
  0.209386088,                            !- Field 7382
  Until: 12:00,                           !- Field 7383
  0.355686371,                            !- Field 7384
  Until: 13:00,                           !- Field 7385
  0.370307135,                            !- Field 7386
  Until: 14:00,                           !- Field 7387
  0.394147425,                            !- Field 7388
  Until: 15:00,                           !- Field 7389
  0.454570406,                            !- Field 7390
  Until: 16:00,                           !- Field 7391
  0.347027708,                            !- Field 7392
  Until: 17:00,                           !- Field 7393
  0.243300194,                            !- Field 7394
  Until: 18:00,                           !- Field 7395
  0.239319455,                            !- Field 7396
  Until: 19:00,                           !- Field 7397
  0.157718185,                            !- Field 7398
  Until: 20:00,                           !- Field 7399
  0.06757538,                             !- Field 7400
  Until: 21:00,                           !- Field 7401
  0.164857299,                            !- Field 7402
  Until: 22:00,                           !- Field 7403
  0.082856435,                            !- Field 7404
  Until: 23:00,                           !- Field 7405
  0.236913093,                            !- Field 7406
  Until: 24:00,                           !- Field 7407
  0.366109989,                            !- Field 7408
  Through: 05/30,                         !- Field 7409
  For: AllDays,                           !- Field 7410
  Until: 01:00,                           !- Field 7411
  0.315537345,                            !- Field 7412
  Until: 02:00,                           !- Field 7413
  0.26673365,                             !- Field 7414
  Until: 03:00,                           !- Field 7415
  0.227469786,                            !- Field 7416
  Until: 04:00,                           !- Field 7417
  0.267118107,                            !- Field 7418
  Until: 05:00,                           !- Field 7419
  0.277216487,                            !- Field 7420
  Until: 06:00,                           !- Field 7421
  0.230182329,                            !- Field 7422
  Until: 07:00,                           !- Field 7423
  0.161655213,                            !- Field 7424
  Until: 08:00,                           !- Field 7425
  0.282145088,                            !- Field 7426
  Until: 09:00,                           !- Field 7427
  0.202476588,                            !- Field 7428
  Until: 10:00,                           !- Field 7429
  0.203734272,                            !- Field 7430
  Until: 11:00,                           !- Field 7431
  0.264236622,                            !- Field 7432
  Until: 12:00,                           !- Field 7433
  0.259405544,                            !- Field 7434
  Until: 13:00,                           !- Field 7435
  0.213543176,                            !- Field 7436
  Until: 14:00,                           !- Field 7437
  0.277772928,                            !- Field 7438
  Until: 15:00,                           !- Field 7439
  0.277163353,                            !- Field 7440
  Until: 16:00,                           !- Field 7441
  0.336443332,                            !- Field 7442
  Until: 17:00,                           !- Field 7443
  0.196770028,                            !- Field 7444
  Until: 18:00,                           !- Field 7445
  0.305710938,                            !- Field 7446
  Until: 19:00,                           !- Field 7447
  0.221394565,                            !- Field 7448
  Until: 20:00,                           !- Field 7449
  0.067987788,                            !- Field 7450
  Until: 21:00,                           !- Field 7451
  0.068152323,                            !- Field 7452
  Until: 22:00,                           !- Field 7453
  0.199336111,                            !- Field 7454
  Until: 23:00,                           !- Field 7455
  0.29428117,                             !- Field 7456
  Until: 24:00,                           !- Field 7457
  0.365976324,                            !- Field 7458
  Through: 05/31,                         !- Field 7459
  For: AllDays,                           !- Field 7460
  Until: 01:00,                           !- Field 7461
  0.308580153,                            !- Field 7462
  Until: 02:00,                           !- Field 7463
  0.257110343,                            !- Field 7464
  Until: 03:00,                           !- Field 7465
  0.252361188,                            !- Field 7466
  Until: 04:00,                           !- Field 7467
  0.214499647,                            !- Field 7468
  Until: 05:00,                           !- Field 7469
  0.244666961,                            !- Field 7470
  Until: 06:00,                           !- Field 7471
  0.227312771,                            !- Field 7472
  Until: 07:00,                           !- Field 7473
  0.179579297,                            !- Field 7474
  Until: 08:00,                           !- Field 7475
  0.254046914,                            !- Field 7476
  Until: 09:00,                           !- Field 7477
  0.181798793,                            !- Field 7478
  Until: 10:00,                           !- Field 7479
  0.214875065,                            !- Field 7480
  Until: 11:00,                           !- Field 7481
  0.330672219,                            !- Field 7482
  Until: 12:00,                           !- Field 7483
  0.331184002,                            !- Field 7484
  Until: 13:00,                           !- Field 7485
  0.3697387,                              !- Field 7486
  Until: 14:00,                           !- Field 7487
  0.275508412,                            !- Field 7488
  Until: 15:00,                           !- Field 7489
  0.25923246,                             !- Field 7490
  Until: 16:00,                           !- Field 7491
  0.366676307,                            !- Field 7492
  Until: 17:00,                           !- Field 7493
  0.269625511,                            !- Field 7494
  Until: 18:00,                           !- Field 7495
  0.168717895,                            !- Field 7496
  Until: 19:00,                           !- Field 7497
  0.324378579,                            !- Field 7498
  Until: 20:00,                           !- Field 7499
  0.126884519,                            !- Field 7500
  Until: 21:00,                           !- Field 7501
  0.08995586,                             !- Field 7502
  Until: 22:00,                           !- Field 7503
  0.106391549,                            !- Field 7504
  Until: 23:00,                           !- Field 7505
  0.161417473,                            !- Field 7506
  Until: 24:00,                           !- Field 7507
  0.413492534,                            !- Field 7508
  Through: 06/01,                         !- Field 7509
  For: AllDays,                           !- Field 7510
  Until: 01:00,                           !- Field 7511
  0.302485176,                            !- Field 7512
  Until: 02:00,                           !- Field 7513
  0.276140263,                            !- Field 7514
  Until: 03:00,                           !- Field 7515
  0.255873827,                            !- Field 7516
  Until: 04:00,                           !- Field 7517
  0.242056362,                            !- Field 7518
  Until: 05:00,                           !- Field 7519
  0.262563929,                            !- Field 7520
  Until: 06:00,                           !- Field 7521
  0.244063292,                            !- Field 7522
  Until: 07:00,                           !- Field 7523
  0.227037967,                            !- Field 7524
  Until: 08:00,                           !- Field 7525
  0.316036953,                            !- Field 7526
  Until: 09:00,                           !- Field 7527
  0.308582894,                            !- Field 7528
  Until: 10:00,                           !- Field 7529
  0.296265128,                            !- Field 7530
  Until: 11:00,                           !- Field 7531
  0.259175951,                            !- Field 7532
  Until: 12:00,                           !- Field 7533
  0.271710782,                            !- Field 7534
  Until: 13:00,                           !- Field 7535
  0.290985407,                            !- Field 7536
  Until: 14:00,                           !- Field 7537
  0.314910208,                            !- Field 7538
  Until: 15:00,                           !- Field 7539
  0.23973544,                             !- Field 7540
  Until: 16:00,                           !- Field 7541
  0.235229391,                            !- Field 7542
  Until: 17:00,                           !- Field 7543
  0.223546151,                            !- Field 7544
  Until: 18:00,                           !- Field 7545
  0.190640408,                            !- Field 7546
  Until: 19:00,                           !- Field 7547
  0.309179143,                            !- Field 7548
  Until: 20:00,                           !- Field 7549
  0.295539625,                            !- Field 7550
  Until: 21:00,                           !- Field 7551
  0.150326517,                            !- Field 7552
  Until: 22:00,                           !- Field 7553
  0.265240556,                            !- Field 7554
  Until: 23:00,                           !- Field 7555
  0.285462063,                            !- Field 7556
  Until: 24:00,                           !- Field 7557
  0.32768074,                             !- Field 7558
  Through: 06/02,                         !- Field 7559
  For: AllDays,                           !- Field 7560
  Until: 01:00,                           !- Field 7561
  0.304124143,                            !- Field 7562
  Until: 02:00,                           !- Field 7563
  0.213806229,                            !- Field 7564
  Until: 03:00,                           !- Field 7565
  0.179985251,                            !- Field 7566
  Until: 04:00,                           !- Field 7567
  0.189874933,                            !- Field 7568
  Until: 05:00,                           !- Field 7569
  0.218470426,                            !- Field 7570
  Until: 06:00,                           !- Field 7571
  0.209169675,                            !- Field 7572
  Until: 07:00,                           !- Field 7573
  0.237459083,                            !- Field 7574
  Until: 08:00,                           !- Field 7575
  0.295999199,                            !- Field 7576
  Until: 09:00,                           !- Field 7577
  0.276419689,                            !- Field 7578
  Until: 10:00,                           !- Field 7579
  0.229877896,                            !- Field 7580
  Until: 11:00,                           !- Field 7581
  0.238490892,                            !- Field 7582
  Until: 12:00,                           !- Field 7583
  0.175656091,                            !- Field 7584
  Until: 13:00,                           !- Field 7585
  0.342399302,                            !- Field 7586
  Until: 14:00,                           !- Field 7587
  0.285764754,                            !- Field 7588
  Until: 15:00,                           !- Field 7589
  0.285867275,                            !- Field 7590
  Until: 16:00,                           !- Field 7591
  0.237231441,                            !- Field 7592
  Until: 17:00,                           !- Field 7593
  0.203467037,                            !- Field 7594
  Until: 18:00,                           !- Field 7595
  0.127191015,                            !- Field 7596
  Until: 19:00,                           !- Field 7597
  0.274624582,                            !- Field 7598
  Until: 20:00,                           !- Field 7599
  0.294709112,                            !- Field 7600
  Until: 21:00,                           !- Field 7601
  0.238695455,                            !- Field 7602
  Until: 22:00,                           !- Field 7603
  0.239789638,                            !- Field 7604
  Until: 23:00,                           !- Field 7605
  0.332353697,                            !- Field 7606
  Until: 24:00,                           !- Field 7607
  0.378620889,                            !- Field 7608
  Through: 06/03,                         !- Field 7609
  For: AllDays,                           !- Field 7610
  Until: 01:00,                           !- Field 7611
  0.293317081,                            !- Field 7612
  Until: 02:00,                           !- Field 7613
  0.216850152,                            !- Field 7614
  Until: 03:00,                           !- Field 7615
  0.199496955,                            !- Field 7616
  Until: 04:00,                           !- Field 7617
  0.191568285,                            !- Field 7618
  Until: 05:00,                           !- Field 7619
  0.2125148,                              !- Field 7620
  Until: 06:00,                           !- Field 7621
  0.215293175,                            !- Field 7622
  Until: 07:00,                           !- Field 7623
  0.276792544,                            !- Field 7624
  Until: 08:00,                           !- Field 7625
  0.303765458,                            !- Field 7626
  Until: 09:00,                           !- Field 7627
  0.275763416,                            !- Field 7628
  Until: 10:00,                           !- Field 7629
  0.233705515,                            !- Field 7630
  Until: 11:00,                           !- Field 7631
  0.213564265,                            !- Field 7632
  Until: 12:00,                           !- Field 7633
  0.101970906,                            !- Field 7634
  Until: 13:00,                           !- Field 7635
  0.231688682,                            !- Field 7636
  Until: 14:00,                           !- Field 7637
  0.186667835,                            !- Field 7638
  Until: 15:00,                           !- Field 7639
  0.316559651,                            !- Field 7640
  Until: 16:00,                           !- Field 7641
  0.279472704,                            !- Field 7642
  Until: 17:00,                           !- Field 7643
  0.337910458,                            !- Field 7644
  Until: 18:00,                           !- Field 7645
  0.366692412,                            !- Field 7646
  Until: 19:00,                           !- Field 7647
  0.261680331,                            !- Field 7648
  Until: 20:00,                           !- Field 7649
  0.213122924,                            !- Field 7650
  Until: 21:00,                           !- Field 7651
  0.157015986,                            !- Field 7652
  Until: 22:00,                           !- Field 7653
  0.108731094,                            !- Field 7654
  Until: 23:00,                           !- Field 7655
  0.212638091,                            !- Field 7656
  Until: 24:00,                           !- Field 7657
  0.337237322,                            !- Field 7658
  Through: 06/04,                         !- Field 7659
  For: AllDays,                           !- Field 7660
  Until: 01:00,                           !- Field 7661
  0.31431567,                             !- Field 7662
  Until: 02:00,                           !- Field 7663
  0.286716034,                            !- Field 7664
  Until: 03:00,                           !- Field 7665
  0.258557366,                            !- Field 7666
  Until: 04:00,                           !- Field 7667
  0.249547497,                            !- Field 7668
  Until: 05:00,                           !- Field 7669
  0.241535202,                            !- Field 7670
  Until: 06:00,                           !- Field 7671
  0.228306921,                            !- Field 7672
  Until: 07:00,                           !- Field 7673
  0.215769729,                            !- Field 7674
  Until: 08:00,                           !- Field 7675
  0.22894927,                             !- Field 7676
  Until: 09:00,                           !- Field 7677
  0.207291097,                            !- Field 7678
  Until: 10:00,                           !- Field 7679
  0.332805483,                            !- Field 7680
  Until: 11:00,                           !- Field 7681
  0.215184921,                            !- Field 7682
  Until: 12:00,                           !- Field 7683
  0.293630196,                            !- Field 7684
  Until: 13:00,                           !- Field 7685
  0.381518297,                            !- Field 7686
  Until: 14:00,                           !- Field 7687
  0.423580945,                            !- Field 7688
  Until: 15:00,                           !- Field 7689
  0.368588284,                            !- Field 7690
  Until: 16:00,                           !- Field 7691
  0.366051483,                            !- Field 7692
  Until: 17:00,                           !- Field 7693
  0.375825487,                            !- Field 7694
  Until: 18:00,                           !- Field 7695
  0.272722985,                            !- Field 7696
  Until: 19:00,                           !- Field 7697
  0.310253739,                            !- Field 7698
  Until: 20:00,                           !- Field 7699
  0.22778934,                             !- Field 7700
  Until: 21:00,                           !- Field 7701
  0.136015812,                            !- Field 7702
  Until: 22:00,                           !- Field 7703
  0.138214947,                            !- Field 7704
  Until: 23:00,                           !- Field 7705
  0.24970943,                             !- Field 7706
  Until: 24:00,                           !- Field 7707
  0.336273139,                            !- Field 7708
  Through: 06/05,                         !- Field 7709
  For: AllDays,                           !- Field 7710
  Until: 01:00,                           !- Field 7711
  0.331238858,                            !- Field 7712
  Until: 02:00,                           !- Field 7713
  0.29148395,                             !- Field 7714
  Until: 03:00,                           !- Field 7715
  0.240133361,                            !- Field 7716
  Until: 04:00,                           !- Field 7717
  0.235362501,                            !- Field 7718
  Until: 05:00,                           !- Field 7719
  0.237837712,                            !- Field 7720
  Until: 06:00,                           !- Field 7721
  0.247810826,                            !- Field 7722
  Until: 07:00,                           !- Field 7723
  0.211014828,                            !- Field 7724
  Until: 08:00,                           !- Field 7725
  0.205786669,                            !- Field 7726
  Until: 09:00,                           !- Field 7727
  0.122858266,                            !- Field 7728
  Until: 10:00,                           !- Field 7729
  0.147919636,                            !- Field 7730
  Until: 11:00,                           !- Field 7731
  0.391302254,                            !- Field 7732
  Until: 12:00,                           !- Field 7733
  0.401337077,                            !- Field 7734
  Until: 13:00,                           !- Field 7735
  0.423053788,                            !- Field 7736
  Until: 14:00,                           !- Field 7737
  0.412333324,                            !- Field 7738
  Until: 15:00,                           !- Field 7739
  0.441049873,                            !- Field 7740
  Until: 16:00,                           !- Field 7741
  0.349570638,                            !- Field 7742
  Until: 17:00,                           !- Field 7743
  0.446979587,                            !- Field 7744
  Until: 18:00,                           !- Field 7745
  0.282862283,                            !- Field 7746
  Until: 19:00,                           !- Field 7747
  0.379784125,                            !- Field 7748
  Until: 20:00,                           !- Field 7749
  0.262927644,                            !- Field 7750
  Until: 21:00,                           !- Field 7751
  0.06757538,                             !- Field 7752
  Until: 22:00,                           !- Field 7753
  0.161425928,                            !- Field 7754
  Until: 23:00,                           !- Field 7755
  0.289915985,                            !- Field 7756
  Until: 24:00,                           !- Field 7757
  0.324168026,                            !- Field 7758
  Through: 06/06,                         !- Field 7759
  For: AllDays,                           !- Field 7760
  Until: 01:00,                           !- Field 7761
  0.295360743,                            !- Field 7762
  Until: 02:00,                           !- Field 7763
  0.247755427,                            !- Field 7764
  Until: 03:00,                           !- Field 7765
  0.233561686,                            !- Field 7766
  Until: 04:00,                           !- Field 7767
  0.240542185,                            !- Field 7768
  Until: 05:00,                           !- Field 7769
  0.250132618,                            !- Field 7770
  Until: 06:00,                           !- Field 7771
  0.207417913,                            !- Field 7772
  Until: 07:00,                           !- Field 7773
  0.213511611,                            !- Field 7774
  Until: 08:00,                           !- Field 7775
  0.313177173,                            !- Field 7776
  Until: 09:00,                           !- Field 7777
  0.264584086,                            !- Field 7778
  Until: 10:00,                           !- Field 7779
  0.250768289,                            !- Field 7780
  Until: 11:00,                           !- Field 7781
  0.23865625,                             !- Field 7782
  Until: 12:00,                           !- Field 7783
  0.256501632,                            !- Field 7784
  Until: 13:00,                           !- Field 7785
  0.259630028,                            !- Field 7786
  Until: 14:00,                           !- Field 7787
  0.277062905,                            !- Field 7788
  Until: 15:00,                           !- Field 7789
  0.2819957,                              !- Field 7790
  Until: 16:00,                           !- Field 7791
  0.27131817,                             !- Field 7792
  Until: 17:00,                           !- Field 7793
  0.34754448,                             !- Field 7794
  Until: 18:00,                           !- Field 7795
  0.349597566,                            !- Field 7796
  Until: 19:00,                           !- Field 7797
  0.383421191,                            !- Field 7798
  Until: 20:00,                           !- Field 7799
  0.341901732,                            !- Field 7800
  Until: 21:00,                           !- Field 7801
  0.154809854,                            !- Field 7802
  Until: 22:00,                           !- Field 7803
  0.134863167,                            !- Field 7804
  Until: 23:00,                           !- Field 7805
  0.157666789,                            !- Field 7806
  Until: 24:00,                           !- Field 7807
  0.25426041,                             !- Field 7808
  Through: 06/07,                         !- Field 7809
  For: AllDays,                           !- Field 7810
  Until: 01:00,                           !- Field 7811
  0.279844658,                            !- Field 7812
  Until: 02:00,                           !- Field 7813
  0.227208671,                            !- Field 7814
  Until: 03:00,                           !- Field 7815
  0.217814991,                            !- Field 7816
  Until: 04:00,                           !- Field 7817
  0.198464185,                            !- Field 7818
  Until: 05:00,                           !- Field 7819
  0.232306464,                            !- Field 7820
  Until: 06:00,                           !- Field 7821
  0.211305368,                            !- Field 7822
  Until: 07:00,                           !- Field 7823
  0.193603475,                            !- Field 7824
  Until: 08:00,                           !- Field 7825
  0.294938108,                            !- Field 7826
  Until: 09:00,                           !- Field 7827
  0.234492255,                            !- Field 7828
  Until: 10:00,                           !- Field 7829
  0.230367562,                            !- Field 7830
  Until: 11:00,                           !- Field 7831
  0.361668188,                            !- Field 7832
  Until: 12:00,                           !- Field 7833
  0.324538991,                            !- Field 7834
  Until: 13:00,                           !- Field 7835
  0.305243092,                            !- Field 7836
  Until: 14:00,                           !- Field 7837
  0.258405845,                            !- Field 7838
  Until: 15:00,                           !- Field 7839
  0.176690539,                            !- Field 7840
  Until: 16:00,                           !- Field 7841
  0.398125214,                            !- Field 7842
  Until: 17:00,                           !- Field 7843
  0.344573537,                            !- Field 7844
  Until: 18:00,                           !- Field 7845
  0.334142108,                            !- Field 7846
  Until: 19:00,                           !- Field 7847
  0.482931284,                            !- Field 7848
  Until: 20:00,                           !- Field 7849
  0.422548886,                            !- Field 7850
  Until: 21:00,                           !- Field 7851
  0.224137857,                            !- Field 7852
  Until: 22:00,                           !- Field 7853
  0.223031432,                            !- Field 7854
  Until: 23:00,                           !- Field 7855
  0.326243984,                            !- Field 7856
  Until: 24:00,                           !- Field 7857
  0.365634079,                            !- Field 7858
  Through: 06/08,                         !- Field 7859
  For: AllDays,                           !- Field 7860
  Until: 01:00,                           !- Field 7861
  0.302485176,                            !- Field 7862
  Until: 02:00,                           !- Field 7863
  0.276140263,                            !- Field 7864
  Until: 03:00,                           !- Field 7865
  0.255873827,                            !- Field 7866
  Until: 04:00,                           !- Field 7867
  0.242056362,                            !- Field 7868
  Until: 05:00,                           !- Field 7869
  0.262563929,                            !- Field 7870
  Until: 06:00,                           !- Field 7871
  0.244063292,                            !- Field 7872
  Until: 07:00,                           !- Field 7873
  0.227037967,                            !- Field 7874
  Until: 08:00,                           !- Field 7875
  0.316036953,                            !- Field 7876
  Until: 09:00,                           !- Field 7877
  0.308582894,                            !- Field 7878
  Until: 10:00,                           !- Field 7879
  0.296265128,                            !- Field 7880
  Until: 11:00,                           !- Field 7881
  0.259175951,                            !- Field 7882
  Until: 12:00,                           !- Field 7883
  0.271710782,                            !- Field 7884
  Until: 13:00,                           !- Field 7885
  0.290985407,                            !- Field 7886
  Until: 14:00,                           !- Field 7887
  0.314910208,                            !- Field 7888
  Until: 15:00,                           !- Field 7889
  0.23973544,                             !- Field 7890
  Until: 16:00,                           !- Field 7891
  0.235229391,                            !- Field 7892
  Until: 17:00,                           !- Field 7893
  0.223546151,                            !- Field 7894
  Until: 18:00,                           !- Field 7895
  0.190640408,                            !- Field 7896
  Until: 19:00,                           !- Field 7897
  0.309179143,                            !- Field 7898
  Until: 20:00,                           !- Field 7899
  0.295539625,                            !- Field 7900
  Until: 21:00,                           !- Field 7901
  0.150326517,                            !- Field 7902
  Until: 22:00,                           !- Field 7903
  0.265240556,                            !- Field 7904
  Until: 23:00,                           !- Field 7905
  0.285462063,                            !- Field 7906
  Until: 24:00,                           !- Field 7907
  0.32768074,                             !- Field 7908
  Through: 06/09,                         !- Field 7909
  For: AllDays,                           !- Field 7910
  Until: 01:00,                           !- Field 7911
  0.304124143,                            !- Field 7912
  Until: 02:00,                           !- Field 7913
  0.213806229,                            !- Field 7914
  Until: 03:00,                           !- Field 7915
  0.179985251,                            !- Field 7916
  Until: 04:00,                           !- Field 7917
  0.189874933,                            !- Field 7918
  Until: 05:00,                           !- Field 7919
  0.218470426,                            !- Field 7920
  Until: 06:00,                           !- Field 7921
  0.209169675,                            !- Field 7922
  Until: 07:00,                           !- Field 7923
  0.237459083,                            !- Field 7924
  Until: 08:00,                           !- Field 7925
  0.295999199,                            !- Field 7926
  Until: 09:00,                           !- Field 7927
  0.276419689,                            !- Field 7928
  Until: 10:00,                           !- Field 7929
  0.229877896,                            !- Field 7930
  Until: 11:00,                           !- Field 7931
  0.238490892,                            !- Field 7932
  Until: 12:00,                           !- Field 7933
  0.175656091,                            !- Field 7934
  Until: 13:00,                           !- Field 7935
  0.342399302,                            !- Field 7936
  Until: 14:00,                           !- Field 7937
  0.285764754,                            !- Field 7938
  Until: 15:00,                           !- Field 7939
  0.285867275,                            !- Field 7940
  Until: 16:00,                           !- Field 7941
  0.237231441,                            !- Field 7942
  Until: 17:00,                           !- Field 7943
  0.203467037,                            !- Field 7944
  Until: 18:00,                           !- Field 7945
  0.127191015,                            !- Field 7946
  Until: 19:00,                           !- Field 7947
  0.274624582,                            !- Field 7948
  Until: 20:00,                           !- Field 7949
  0.294709112,                            !- Field 7950
  Until: 21:00,                           !- Field 7951
  0.238695455,                            !- Field 7952
  Until: 22:00,                           !- Field 7953
  0.239789638,                            !- Field 7954
  Until: 23:00,                           !- Field 7955
  0.332353697,                            !- Field 7956
  Until: 24:00,                           !- Field 7957
  0.378620889,                            !- Field 7958
  Through: 06/10,                         !- Field 7959
  For: AllDays,                           !- Field 7960
  Until: 01:00,                           !- Field 7961
  0.293317081,                            !- Field 7962
  Until: 02:00,                           !- Field 7963
  0.216850152,                            !- Field 7964
  Until: 03:00,                           !- Field 7965
  0.199496955,                            !- Field 7966
  Until: 04:00,                           !- Field 7967
  0.191568285,                            !- Field 7968
  Until: 05:00,                           !- Field 7969
  0.2125148,                              !- Field 7970
  Until: 06:00,                           !- Field 7971
  0.215293175,                            !- Field 7972
  Until: 07:00,                           !- Field 7973
  0.276792544,                            !- Field 7974
  Until: 08:00,                           !- Field 7975
  0.303765458,                            !- Field 7976
  Until: 09:00,                           !- Field 7977
  0.275763416,                            !- Field 7978
  Until: 10:00,                           !- Field 7979
  0.233705515,                            !- Field 7980
  Until: 11:00,                           !- Field 7981
  0.213564265,                            !- Field 7982
  Until: 12:00,                           !- Field 7983
  0.101970906,                            !- Field 7984
  Until: 13:00,                           !- Field 7985
  0.231688682,                            !- Field 7986
  Until: 14:00,                           !- Field 7987
  0.186667835,                            !- Field 7988
  Until: 15:00,                           !- Field 7989
  0.316559651,                            !- Field 7990
  Until: 16:00,                           !- Field 7991
  0.279472704,                            !- Field 7992
  Until: 17:00,                           !- Field 7993
  0.337910458,                            !- Field 7994
  Until: 18:00,                           !- Field 7995
  0.366692412,                            !- Field 7996
  Until: 19:00,                           !- Field 7997
  0.261680331,                            !- Field 7998
  Until: 20:00,                           !- Field 7999
  0.213122924,                            !- Field 8000
  Until: 21:00,                           !- Field 8001
  0.157015986,                            !- Field 8002
  Until: 22:00,                           !- Field 8003
  0.108731094,                            !- Field 8004
  Until: 23:00,                           !- Field 8005
  0.212638091,                            !- Field 8006
  Until: 24:00,                           !- Field 8007
  0.337237322,                            !- Field 8008
  Through: 06/11,                         !- Field 8009
  For: AllDays,                           !- Field 8010
  Until: 01:00,                           !- Field 8011
  0.31431567,                             !- Field 8012
  Until: 02:00,                           !- Field 8013
  0.286716034,                            !- Field 8014
  Until: 03:00,                           !- Field 8015
  0.258557366,                            !- Field 8016
  Until: 04:00,                           !- Field 8017
  0.249547497,                            !- Field 8018
  Until: 05:00,                           !- Field 8019
  0.241535202,                            !- Field 8020
  Until: 06:00,                           !- Field 8021
  0.228306921,                            !- Field 8022
  Until: 07:00,                           !- Field 8023
  0.215769729,                            !- Field 8024
  Until: 08:00,                           !- Field 8025
  0.22894927,                             !- Field 8026
  Until: 09:00,                           !- Field 8027
  0.207291097,                            !- Field 8028
  Until: 10:00,                           !- Field 8029
  0.332805483,                            !- Field 8030
  Until: 11:00,                           !- Field 8031
  0.215184921,                            !- Field 8032
  Until: 12:00,                           !- Field 8033
  0.293630196,                            !- Field 8034
  Until: 13:00,                           !- Field 8035
  0.381518297,                            !- Field 8036
  Until: 14:00,                           !- Field 8037
  0.423580945,                            !- Field 8038
  Until: 15:00,                           !- Field 8039
  0.368588284,                            !- Field 8040
  Until: 16:00,                           !- Field 8041
  0.366051483,                            !- Field 8042
  Until: 17:00,                           !- Field 8043
  0.375825487,                            !- Field 8044
  Until: 18:00,                           !- Field 8045
  0.272722985,                            !- Field 8046
  Until: 19:00,                           !- Field 8047
  0.310253739,                            !- Field 8048
  Until: 20:00,                           !- Field 8049
  0.22778934,                             !- Field 8050
  Until: 21:00,                           !- Field 8051
  0.136015812,                            !- Field 8052
  Until: 22:00,                           !- Field 8053
  0.138214947,                            !- Field 8054
  Until: 23:00,                           !- Field 8055
  0.24970943,                             !- Field 8056
  Until: 24:00,                           !- Field 8057
  0.336273139,                            !- Field 8058
  Through: 06/12,                         !- Field 8059
  For: AllDays,                           !- Field 8060
  Until: 01:00,                           !- Field 8061
  0.331238858,                            !- Field 8062
  Until: 02:00,                           !- Field 8063
  0.29148395,                             !- Field 8064
  Until: 03:00,                           !- Field 8065
  0.240133361,                            !- Field 8066
  Until: 04:00,                           !- Field 8067
  0.235362501,                            !- Field 8068
  Until: 05:00,                           !- Field 8069
  0.237837712,                            !- Field 8070
  Until: 06:00,                           !- Field 8071
  0.247810826,                            !- Field 8072
  Until: 07:00,                           !- Field 8073
  0.211014828,                            !- Field 8074
  Until: 08:00,                           !- Field 8075
  0.205786669,                            !- Field 8076
  Until: 09:00,                           !- Field 8077
  0.122858266,                            !- Field 8078
  Until: 10:00,                           !- Field 8079
  0.147919636,                            !- Field 8080
  Until: 11:00,                           !- Field 8081
  0.391302254,                            !- Field 8082
  Until: 12:00,                           !- Field 8083
  0.401337077,                            !- Field 8084
  Until: 13:00,                           !- Field 8085
  0.423053788,                            !- Field 8086
  Until: 14:00,                           !- Field 8087
  0.412333324,                            !- Field 8088
  Until: 15:00,                           !- Field 8089
  0.441049873,                            !- Field 8090
  Until: 16:00,                           !- Field 8091
  0.349570638,                            !- Field 8092
  Until: 17:00,                           !- Field 8093
  0.446979587,                            !- Field 8094
  Until: 18:00,                           !- Field 8095
  0.282862283,                            !- Field 8096
  Until: 19:00,                           !- Field 8097
  0.379784125,                            !- Field 8098
  Until: 20:00,                           !- Field 8099
  0.262927644,                            !- Field 8100
  Until: 21:00,                           !- Field 8101
  0.06757538,                             !- Field 8102
  Until: 22:00,                           !- Field 8103
  0.161425928,                            !- Field 8104
  Until: 23:00,                           !- Field 8105
  0.289915985,                            !- Field 8106
  Until: 24:00,                           !- Field 8107
  0.324168026,                            !- Field 8108
  Through: 06/13,                         !- Field 8109
  For: AllDays,                           !- Field 8110
  Until: 01:00,                           !- Field 8111
  0.295360743,                            !- Field 8112
  Until: 02:00,                           !- Field 8113
  0.247755427,                            !- Field 8114
  Until: 03:00,                           !- Field 8115
  0.233561686,                            !- Field 8116
  Until: 04:00,                           !- Field 8117
  0.240542185,                            !- Field 8118
  Until: 05:00,                           !- Field 8119
  0.250132618,                            !- Field 8120
  Until: 06:00,                           !- Field 8121
  0.207417913,                            !- Field 8122
  Until: 07:00,                           !- Field 8123
  0.213511611,                            !- Field 8124
  Until: 08:00,                           !- Field 8125
  0.313177173,                            !- Field 8126
  Until: 09:00,                           !- Field 8127
  0.264584086,                            !- Field 8128
  Until: 10:00,                           !- Field 8129
  0.250768289,                            !- Field 8130
  Until: 11:00,                           !- Field 8131
  0.23865625,                             !- Field 8132
  Until: 12:00,                           !- Field 8133
  0.256501632,                            !- Field 8134
  Until: 13:00,                           !- Field 8135
  0.259630028,                            !- Field 8136
  Until: 14:00,                           !- Field 8137
  0.277062905,                            !- Field 8138
  Until: 15:00,                           !- Field 8139
  0.2819957,                              !- Field 8140
  Until: 16:00,                           !- Field 8141
  0.27131817,                             !- Field 8142
  Until: 17:00,                           !- Field 8143
  0.34754448,                             !- Field 8144
  Until: 18:00,                           !- Field 8145
  0.349597566,                            !- Field 8146
  Until: 19:00,                           !- Field 8147
  0.383421191,                            !- Field 8148
  Until: 20:00,                           !- Field 8149
  0.341901732,                            !- Field 8150
  Until: 21:00,                           !- Field 8151
  0.154809854,                            !- Field 8152
  Until: 22:00,                           !- Field 8153
  0.134863167,                            !- Field 8154
  Until: 23:00,                           !- Field 8155
  0.157666789,                            !- Field 8156
  Until: 24:00,                           !- Field 8157
  0.25426041,                             !- Field 8158
  Through: 06/14,                         !- Field 8159
  For: AllDays,                           !- Field 8160
  Until: 01:00,                           !- Field 8161
  0.279844658,                            !- Field 8162
  Until: 02:00,                           !- Field 8163
  0.227208671,                            !- Field 8164
  Until: 03:00,                           !- Field 8165
  0.217814991,                            !- Field 8166
  Until: 04:00,                           !- Field 8167
  0.198464185,                            !- Field 8168
  Until: 05:00,                           !- Field 8169
  0.232306464,                            !- Field 8170
  Until: 06:00,                           !- Field 8171
  0.211305368,                            !- Field 8172
  Until: 07:00,                           !- Field 8173
  0.193603475,                            !- Field 8174
  Until: 08:00,                           !- Field 8175
  0.294938108,                            !- Field 8176
  Until: 09:00,                           !- Field 8177
  0.234492255,                            !- Field 8178
  Until: 10:00,                           !- Field 8179
  0.230367562,                            !- Field 8180
  Until: 11:00,                           !- Field 8181
  0.361668188,                            !- Field 8182
  Until: 12:00,                           !- Field 8183
  0.324538991,                            !- Field 8184
  Until: 13:00,                           !- Field 8185
  0.305243092,                            !- Field 8186
  Until: 14:00,                           !- Field 8187
  0.258405845,                            !- Field 8188
  Until: 15:00,                           !- Field 8189
  0.176690539,                            !- Field 8190
  Until: 16:00,                           !- Field 8191
  0.398125214,                            !- Field 8192
  Until: 17:00,                           !- Field 8193
  0.344573537,                            !- Field 8194
  Until: 18:00,                           !- Field 8195
  0.334142108,                            !- Field 8196
  Until: 19:00,                           !- Field 8197
  0.482931284,                            !- Field 8198
  Until: 20:00,                           !- Field 8199
  0.422548886,                            !- Field 8200
  Until: 21:00,                           !- Field 8201
  0.224137857,                            !- Field 8202
  Until: 22:00,                           !- Field 8203
  0.223031432,                            !- Field 8204
  Until: 23:00,                           !- Field 8205
  0.326243984,                            !- Field 8206
  Until: 24:00,                           !- Field 8207
  0.365634079,                            !- Field 8208
  Through: 06/15,                         !- Field 8209
  For: AllDays,                           !- Field 8210
  Until: 01:00,                           !- Field 8211
  0.302485176,                            !- Field 8212
  Until: 02:00,                           !- Field 8213
  0.276140263,                            !- Field 8214
  Until: 03:00,                           !- Field 8215
  0.255873827,                            !- Field 8216
  Until: 04:00,                           !- Field 8217
  0.242056362,                            !- Field 8218
  Until: 05:00,                           !- Field 8219
  0.262563929,                            !- Field 8220
  Until: 06:00,                           !- Field 8221
  0.244063292,                            !- Field 8222
  Until: 07:00,                           !- Field 8223
  0.227037967,                            !- Field 8224
  Until: 08:00,                           !- Field 8225
  0.316036953,                            !- Field 8226
  Until: 09:00,                           !- Field 8227
  0.308582894,                            !- Field 8228
  Until: 10:00,                           !- Field 8229
  0.296265128,                            !- Field 8230
  Until: 11:00,                           !- Field 8231
  0.259175951,                            !- Field 8232
  Until: 12:00,                           !- Field 8233
  0.271710782,                            !- Field 8234
  Until: 13:00,                           !- Field 8235
  0.290985407,                            !- Field 8236
  Until: 14:00,                           !- Field 8237
  0.314910208,                            !- Field 8238
  Until: 15:00,                           !- Field 8239
  0.23973544,                             !- Field 8240
  Until: 16:00,                           !- Field 8241
  0.235229391,                            !- Field 8242
  Until: 17:00,                           !- Field 8243
  0.223546151,                            !- Field 8244
  Until: 18:00,                           !- Field 8245
  0.190640408,                            !- Field 8246
  Until: 19:00,                           !- Field 8247
  0.309179143,                            !- Field 8248
  Until: 20:00,                           !- Field 8249
  0.295539625,                            !- Field 8250
  Until: 21:00,                           !- Field 8251
  0.150326517,                            !- Field 8252
  Until: 22:00,                           !- Field 8253
  0.265240556,                            !- Field 8254
  Until: 23:00,                           !- Field 8255
  0.285462063,                            !- Field 8256
  Until: 24:00,                           !- Field 8257
  0.32768074,                             !- Field 8258
  Through: 06/16,                         !- Field 8259
  For: AllDays,                           !- Field 8260
  Until: 01:00,                           !- Field 8261
  0.304124143,                            !- Field 8262
  Until: 02:00,                           !- Field 8263
  0.213806229,                            !- Field 8264
  Until: 03:00,                           !- Field 8265
  0.179985251,                            !- Field 8266
  Until: 04:00,                           !- Field 8267
  0.189874933,                            !- Field 8268
  Until: 05:00,                           !- Field 8269
  0.218470426,                            !- Field 8270
  Until: 06:00,                           !- Field 8271
  0.209169675,                            !- Field 8272
  Until: 07:00,                           !- Field 8273
  0.237459083,                            !- Field 8274
  Until: 08:00,                           !- Field 8275
  0.295999199,                            !- Field 8276
  Until: 09:00,                           !- Field 8277
  0.276419689,                            !- Field 8278
  Until: 10:00,                           !- Field 8279
  0.229877896,                            !- Field 8280
  Until: 11:00,                           !- Field 8281
  0.238490892,                            !- Field 8282
  Until: 12:00,                           !- Field 8283
  0.175656091,                            !- Field 8284
  Until: 13:00,                           !- Field 8285
  0.342399302,                            !- Field 8286
  Until: 14:00,                           !- Field 8287
  0.285764754,                            !- Field 8288
  Until: 15:00,                           !- Field 8289
  0.285867275,                            !- Field 8290
  Until: 16:00,                           !- Field 8291
  0.237231441,                            !- Field 8292
  Until: 17:00,                           !- Field 8293
  0.203467037,                            !- Field 8294
  Until: 18:00,                           !- Field 8295
  0.127191015,                            !- Field 8296
  Until: 19:00,                           !- Field 8297
  0.274624582,                            !- Field 8298
  Until: 20:00,                           !- Field 8299
  0.294709112,                            !- Field 8300
  Until: 21:00,                           !- Field 8301
  0.238695455,                            !- Field 8302
  Until: 22:00,                           !- Field 8303
  0.239789638,                            !- Field 8304
  Until: 23:00,                           !- Field 8305
  0.332353697,                            !- Field 8306
  Until: 24:00,                           !- Field 8307
  0.378620889,                            !- Field 8308
  Through: 06/17,                         !- Field 8309
  For: AllDays,                           !- Field 8310
  Until: 01:00,                           !- Field 8311
  0.293317081,                            !- Field 8312
  Until: 02:00,                           !- Field 8313
  0.216850152,                            !- Field 8314
  Until: 03:00,                           !- Field 8315
  0.199496955,                            !- Field 8316
  Until: 04:00,                           !- Field 8317
  0.191568285,                            !- Field 8318
  Until: 05:00,                           !- Field 8319
  0.2125148,                              !- Field 8320
  Until: 06:00,                           !- Field 8321
  0.215293175,                            !- Field 8322
  Until: 07:00,                           !- Field 8323
  0.276792544,                            !- Field 8324
  Until: 08:00,                           !- Field 8325
  0.303765458,                            !- Field 8326
  Until: 09:00,                           !- Field 8327
  0.275763416,                            !- Field 8328
  Until: 10:00,                           !- Field 8329
  0.233705515,                            !- Field 8330
  Until: 11:00,                           !- Field 8331
  0.213564265,                            !- Field 8332
  Until: 12:00,                           !- Field 8333
  0.101970906,                            !- Field 8334
  Until: 13:00,                           !- Field 8335
  0.231688682,                            !- Field 8336
  Until: 14:00,                           !- Field 8337
  0.186667835,                            !- Field 8338
  Until: 15:00,                           !- Field 8339
  0.316559651,                            !- Field 8340
  Until: 16:00,                           !- Field 8341
  0.279472704,                            !- Field 8342
  Until: 17:00,                           !- Field 8343
  0.337910458,                            !- Field 8344
  Until: 18:00,                           !- Field 8345
  0.366692412,                            !- Field 8346
  Until: 19:00,                           !- Field 8347
  0.261680331,                            !- Field 8348
  Until: 20:00,                           !- Field 8349
  0.213122924,                            !- Field 8350
  Until: 21:00,                           !- Field 8351
  0.157015986,                            !- Field 8352
  Until: 22:00,                           !- Field 8353
  0.108731094,                            !- Field 8354
  Until: 23:00,                           !- Field 8355
  0.212638091,                            !- Field 8356
  Until: 24:00,                           !- Field 8357
  0.337237322,                            !- Field 8358
  Through: 06/18,                         !- Field 8359
  For: AllDays,                           !- Field 8360
  Until: 01:00,                           !- Field 8361
  0.31431567,                             !- Field 8362
  Until: 02:00,                           !- Field 8363
  0.286716034,                            !- Field 8364
  Until: 03:00,                           !- Field 8365
  0.258557366,                            !- Field 8366
  Until: 04:00,                           !- Field 8367
  0.249547497,                            !- Field 8368
  Until: 05:00,                           !- Field 8369
  0.241535202,                            !- Field 8370
  Until: 06:00,                           !- Field 8371
  0.228306921,                            !- Field 8372
  Until: 07:00,                           !- Field 8373
  0.215769729,                            !- Field 8374
  Until: 08:00,                           !- Field 8375
  0.22894927,                             !- Field 8376
  Until: 09:00,                           !- Field 8377
  0.207291097,                            !- Field 8378
  Until: 10:00,                           !- Field 8379
  0.332805483,                            !- Field 8380
  Until: 11:00,                           !- Field 8381
  0.215184921,                            !- Field 8382
  Until: 12:00,                           !- Field 8383
  0.293630196,                            !- Field 8384
  Until: 13:00,                           !- Field 8385
  0.381518297,                            !- Field 8386
  Until: 14:00,                           !- Field 8387
  0.423580945,                            !- Field 8388
  Until: 15:00,                           !- Field 8389
  0.368588284,                            !- Field 8390
  Until: 16:00,                           !- Field 8391
  0.366051483,                            !- Field 8392
  Until: 17:00,                           !- Field 8393
  0.375825487,                            !- Field 8394
  Until: 18:00,                           !- Field 8395
  0.272722985,                            !- Field 8396
  Until: 19:00,                           !- Field 8397
  0.310253739,                            !- Field 8398
  Until: 20:00,                           !- Field 8399
  0.22778934,                             !- Field 8400
  Until: 21:00,                           !- Field 8401
  0.136015812,                            !- Field 8402
  Until: 22:00,                           !- Field 8403
  0.138214947,                            !- Field 8404
  Until: 23:00,                           !- Field 8405
  0.24970943,                             !- Field 8406
  Until: 24:00,                           !- Field 8407
  0.336273139,                            !- Field 8408
  Through: 06/19,                         !- Field 8409
  For: AllDays,                           !- Field 8410
  Until: 01:00,                           !- Field 8411
  0.331238858,                            !- Field 8412
  Until: 02:00,                           !- Field 8413
  0.29148395,                             !- Field 8414
  Until: 03:00,                           !- Field 8415
  0.240133361,                            !- Field 8416
  Until: 04:00,                           !- Field 8417
  0.235362501,                            !- Field 8418
  Until: 05:00,                           !- Field 8419
  0.237837712,                            !- Field 8420
  Until: 06:00,                           !- Field 8421
  0.247810826,                            !- Field 8422
  Until: 07:00,                           !- Field 8423
  0.211014828,                            !- Field 8424
  Until: 08:00,                           !- Field 8425
  0.205786669,                            !- Field 8426
  Until: 09:00,                           !- Field 8427
  0.122858266,                            !- Field 8428
  Until: 10:00,                           !- Field 8429
  0.147919636,                            !- Field 8430
  Until: 11:00,                           !- Field 8431
  0.391302254,                            !- Field 8432
  Until: 12:00,                           !- Field 8433
  0.401337077,                            !- Field 8434
  Until: 13:00,                           !- Field 8435
  0.423053788,                            !- Field 8436
  Until: 14:00,                           !- Field 8437
  0.412333324,                            !- Field 8438
  Until: 15:00,                           !- Field 8439
  0.441049873,                            !- Field 8440
  Until: 16:00,                           !- Field 8441
  0.349570638,                            !- Field 8442
  Until: 17:00,                           !- Field 8443
  0.446979587,                            !- Field 8444
  Until: 18:00,                           !- Field 8445
  0.282862283,                            !- Field 8446
  Until: 19:00,                           !- Field 8447
  0.379784125,                            !- Field 8448
  Until: 20:00,                           !- Field 8449
  0.262927644,                            !- Field 8450
  Until: 21:00,                           !- Field 8451
  0.06757538,                             !- Field 8452
  Until: 22:00,                           !- Field 8453
  0.161425928,                            !- Field 8454
  Until: 23:00,                           !- Field 8455
  0.289915985,                            !- Field 8456
  Until: 24:00,                           !- Field 8457
  0.324168026,                            !- Field 8458
  Through: 06/20,                         !- Field 8459
  For: AllDays,                           !- Field 8460
  Until: 01:00,                           !- Field 8461
  0.295360743,                            !- Field 8462
  Until: 02:00,                           !- Field 8463
  0.247755427,                            !- Field 8464
  Until: 03:00,                           !- Field 8465
  0.233561686,                            !- Field 8466
  Until: 04:00,                           !- Field 8467
  0.240542185,                            !- Field 8468
  Until: 05:00,                           !- Field 8469
  0.250132618,                            !- Field 8470
  Until: 06:00,                           !- Field 8471
  0.207417913,                            !- Field 8472
  Until: 07:00,                           !- Field 8473
  0.213511611,                            !- Field 8474
  Until: 08:00,                           !- Field 8475
  0.313177173,                            !- Field 8476
  Until: 09:00,                           !- Field 8477
  0.264584086,                            !- Field 8478
  Until: 10:00,                           !- Field 8479
  0.250768289,                            !- Field 8480
  Until: 11:00,                           !- Field 8481
  0.23865625,                             !- Field 8482
  Until: 12:00,                           !- Field 8483
  0.256501632,                            !- Field 8484
  Until: 13:00,                           !- Field 8485
  0.259630028,                            !- Field 8486
  Until: 14:00,                           !- Field 8487
  0.277062905,                            !- Field 8488
  Until: 15:00,                           !- Field 8489
  0.2819957,                              !- Field 8490
  Until: 16:00,                           !- Field 8491
  0.27131817,                             !- Field 8492
  Until: 17:00,                           !- Field 8493
  0.34754448,                             !- Field 8494
  Until: 18:00,                           !- Field 8495
  0.349597566,                            !- Field 8496
  Until: 19:00,                           !- Field 8497
  0.383421191,                            !- Field 8498
  Until: 20:00,                           !- Field 8499
  0.341901732,                            !- Field 8500
  Until: 21:00,                           !- Field 8501
  0.154809854,                            !- Field 8502
  Until: 22:00,                           !- Field 8503
  0.134863167,                            !- Field 8504
  Until: 23:00,                           !- Field 8505
  0.157666789,                            !- Field 8506
  Until: 24:00,                           !- Field 8507
  0.25426041,                             !- Field 8508
  Through: 06/21,                         !- Field 8509
  For: AllDays,                           !- Field 8510
  Until: 01:00,                           !- Field 8511
  0.279844658,                            !- Field 8512
  Until: 02:00,                           !- Field 8513
  0.227208671,                            !- Field 8514
  Until: 03:00,                           !- Field 8515
  0.217814991,                            !- Field 8516
  Until: 04:00,                           !- Field 8517
  0.198464185,                            !- Field 8518
  Until: 05:00,                           !- Field 8519
  0.232306464,                            !- Field 8520
  Until: 06:00,                           !- Field 8521
  0.211305368,                            !- Field 8522
  Until: 07:00,                           !- Field 8523
  0.193603475,                            !- Field 8524
  Until: 08:00,                           !- Field 8525
  0.294938108,                            !- Field 8526
  Until: 09:00,                           !- Field 8527
  0.234492255,                            !- Field 8528
  Until: 10:00,                           !- Field 8529
  0.230367562,                            !- Field 8530
  Until: 11:00,                           !- Field 8531
  0.361668188,                            !- Field 8532
  Until: 12:00,                           !- Field 8533
  0.324538991,                            !- Field 8534
  Until: 13:00,                           !- Field 8535
  0.305243092,                            !- Field 8536
  Until: 14:00,                           !- Field 8537
  0.258405845,                            !- Field 8538
  Until: 15:00,                           !- Field 8539
  0.176690539,                            !- Field 8540
  Until: 16:00,                           !- Field 8541
  0.398125214,                            !- Field 8542
  Until: 17:00,                           !- Field 8543
  0.344573537,                            !- Field 8544
  Until: 18:00,                           !- Field 8545
  0.334142108,                            !- Field 8546
  Until: 19:00,                           !- Field 8547
  0.482931284,                            !- Field 8548
  Until: 20:00,                           !- Field 8549
  0.422548886,                            !- Field 8550
  Until: 21:00,                           !- Field 8551
  0.224137857,                            !- Field 8552
  Until: 22:00,                           !- Field 8553
  0.223031432,                            !- Field 8554
  Until: 23:00,                           !- Field 8555
  0.326243984,                            !- Field 8556
  Until: 24:00,                           !- Field 8557
  0.365634079,                            !- Field 8558
  Through: 06/22,                         !- Field 8559
  For: AllDays,                           !- Field 8560
  Until: 01:00,                           !- Field 8561
  0.302485176,                            !- Field 8562
  Until: 02:00,                           !- Field 8563
  0.276140263,                            !- Field 8564
  Until: 03:00,                           !- Field 8565
  0.255873827,                            !- Field 8566
  Until: 04:00,                           !- Field 8567
  0.242056362,                            !- Field 8568
  Until: 05:00,                           !- Field 8569
  0.262563929,                            !- Field 8570
  Until: 06:00,                           !- Field 8571
  0.244063292,                            !- Field 8572
  Until: 07:00,                           !- Field 8573
  0.227037967,                            !- Field 8574
  Until: 08:00,                           !- Field 8575
  0.316036953,                            !- Field 8576
  Until: 09:00,                           !- Field 8577
  0.308582894,                            !- Field 8578
  Until: 10:00,                           !- Field 8579
  0.296265128,                            !- Field 8580
  Until: 11:00,                           !- Field 8581
  0.259175951,                            !- Field 8582
  Until: 12:00,                           !- Field 8583
  0.271710782,                            !- Field 8584
  Until: 13:00,                           !- Field 8585
  0.290985407,                            !- Field 8586
  Until: 14:00,                           !- Field 8587
  0.314910208,                            !- Field 8588
  Until: 15:00,                           !- Field 8589
  0.23973544,                             !- Field 8590
  Until: 16:00,                           !- Field 8591
  0.235229391,                            !- Field 8592
  Until: 17:00,                           !- Field 8593
  0.223546151,                            !- Field 8594
  Until: 18:00,                           !- Field 8595
  0.190640408,                            !- Field 8596
  Until: 19:00,                           !- Field 8597
  0.309179143,                            !- Field 8598
  Until: 20:00,                           !- Field 8599
  0.295539625,                            !- Field 8600
  Until: 21:00,                           !- Field 8601
  0.150326517,                            !- Field 8602
  Until: 22:00,                           !- Field 8603
  0.265240556,                            !- Field 8604
  Until: 23:00,                           !- Field 8605
  0.285462063,                            !- Field 8606
  Until: 24:00,                           !- Field 8607
  0.32768074,                             !- Field 8608
  Through: 06/23,                         !- Field 8609
  For: AllDays,                           !- Field 8610
  Until: 01:00,                           !- Field 8611
  0.304124143,                            !- Field 8612
  Until: 02:00,                           !- Field 8613
  0.213806229,                            !- Field 8614
  Until: 03:00,                           !- Field 8615
  0.179985251,                            !- Field 8616
  Until: 04:00,                           !- Field 8617
  0.189874933,                            !- Field 8618
  Until: 05:00,                           !- Field 8619
  0.218470426,                            !- Field 8620
  Until: 06:00,                           !- Field 8621
  0.209169675,                            !- Field 8622
  Until: 07:00,                           !- Field 8623
  0.237459083,                            !- Field 8624
  Until: 08:00,                           !- Field 8625
  0.295999199,                            !- Field 8626
  Until: 09:00,                           !- Field 8627
  0.276419689,                            !- Field 8628
  Until: 10:00,                           !- Field 8629
  0.229877896,                            !- Field 8630
  Until: 11:00,                           !- Field 8631
  0.238490892,                            !- Field 8632
  Until: 12:00,                           !- Field 8633
  0.175656091,                            !- Field 8634
  Until: 13:00,                           !- Field 8635
  0.342399302,                            !- Field 8636
  Until: 14:00,                           !- Field 8637
  0.285764754,                            !- Field 8638
  Until: 15:00,                           !- Field 8639
  0.285867275,                            !- Field 8640
  Until: 16:00,                           !- Field 8641
  0.237231441,                            !- Field 8642
  Until: 17:00,                           !- Field 8643
  0.203467037,                            !- Field 8644
  Until: 18:00,                           !- Field 8645
  0.127191015,                            !- Field 8646
  Until: 19:00,                           !- Field 8647
  0.274624582,                            !- Field 8648
  Until: 20:00,                           !- Field 8649
  0.294709112,                            !- Field 8650
  Until: 21:00,                           !- Field 8651
  0.238695455,                            !- Field 8652
  Until: 22:00,                           !- Field 8653
  0.239789638,                            !- Field 8654
  Until: 23:00,                           !- Field 8655
  0.332353697,                            !- Field 8656
  Until: 24:00,                           !- Field 8657
  0.378620889,                            !- Field 8658
  Through: 06/24,                         !- Field 8659
  For: AllDays,                           !- Field 8660
  Until: 01:00,                           !- Field 8661
  0.293317081,                            !- Field 8662
  Until: 02:00,                           !- Field 8663
  0.216850152,                            !- Field 8664
  Until: 03:00,                           !- Field 8665
  0.199496955,                            !- Field 8666
  Until: 04:00,                           !- Field 8667
  0.191568285,                            !- Field 8668
  Until: 05:00,                           !- Field 8669
  0.2125148,                              !- Field 8670
  Until: 06:00,                           !- Field 8671
  0.215293175,                            !- Field 8672
  Until: 07:00,                           !- Field 8673
  0.276792544,                            !- Field 8674
  Until: 08:00,                           !- Field 8675
  0.303765458,                            !- Field 8676
  Until: 09:00,                           !- Field 8677
  0.275763416,                            !- Field 8678
  Until: 10:00,                           !- Field 8679
  0.233705515,                            !- Field 8680
  Until: 11:00,                           !- Field 8681
  0.213564265,                            !- Field 8682
  Until: 12:00,                           !- Field 8683
  0.101970906,                            !- Field 8684
  Until: 13:00,                           !- Field 8685
  0.231688682,                            !- Field 8686
  Until: 14:00,                           !- Field 8687
  0.186667835,                            !- Field 8688
  Until: 15:00,                           !- Field 8689
  0.316559651,                            !- Field 8690
  Until: 16:00,                           !- Field 8691
  0.279472704,                            !- Field 8692
  Until: 17:00,                           !- Field 8693
  0.337910458,                            !- Field 8694
  Until: 18:00,                           !- Field 8695
  0.366692412,                            !- Field 8696
  Until: 19:00,                           !- Field 8697
  0.261680331,                            !- Field 8698
  Until: 20:00,                           !- Field 8699
  0.213122924,                            !- Field 8700
  Until: 21:00,                           !- Field 8701
  0.157015986,                            !- Field 8702
  Until: 22:00,                           !- Field 8703
  0.108731094,                            !- Field 8704
  Until: 23:00,                           !- Field 8705
  0.212638091,                            !- Field 8706
  Until: 24:00,                           !- Field 8707
  0.337237322,                            !- Field 8708
  Through: 06/25,                         !- Field 8709
  For: AllDays,                           !- Field 8710
  Until: 01:00,                           !- Field 8711
  0.31431567,                             !- Field 8712
  Until: 02:00,                           !- Field 8713
  0.286716034,                            !- Field 8714
  Until: 03:00,                           !- Field 8715
  0.258557366,                            !- Field 8716
  Until: 04:00,                           !- Field 8717
  0.249547497,                            !- Field 8718
  Until: 05:00,                           !- Field 8719
  0.241535202,                            !- Field 8720
  Until: 06:00,                           !- Field 8721
  0.228306921,                            !- Field 8722
  Until: 07:00,                           !- Field 8723
  0.215769729,                            !- Field 8724
  Until: 08:00,                           !- Field 8725
  0.22894927,                             !- Field 8726
  Until: 09:00,                           !- Field 8727
  0.207291097,                            !- Field 8728
  Until: 10:00,                           !- Field 8729
  0.332805483,                            !- Field 8730
  Until: 11:00,                           !- Field 8731
  0.215184921,                            !- Field 8732
  Until: 12:00,                           !- Field 8733
  0.293630196,                            !- Field 8734
  Until: 13:00,                           !- Field 8735
  0.381518297,                            !- Field 8736
  Until: 14:00,                           !- Field 8737
  0.423580945,                            !- Field 8738
  Until: 15:00,                           !- Field 8739
  0.368588284,                            !- Field 8740
  Until: 16:00,                           !- Field 8741
  0.366051483,                            !- Field 8742
  Until: 17:00,                           !- Field 8743
  0.375825487,                            !- Field 8744
  Until: 18:00,                           !- Field 8745
  0.272722985,                            !- Field 8746
  Until: 19:00,                           !- Field 8747
  0.310253739,                            !- Field 8748
  Until: 20:00,                           !- Field 8749
  0.22778934,                             !- Field 8750
  Until: 21:00,                           !- Field 8751
  0.136015812,                            !- Field 8752
  Until: 22:00,                           !- Field 8753
  0.138214947,                            !- Field 8754
  Until: 23:00,                           !- Field 8755
  0.24970943,                             !- Field 8756
  Until: 24:00,                           !- Field 8757
  0.336273139,                            !- Field 8758
  Through: 06/26,                         !- Field 8759
  For: AllDays,                           !- Field 8760
  Until: 01:00,                           !- Field 8761
  0.331238858,                            !- Field 8762
  Until: 02:00,                           !- Field 8763
  0.29148395,                             !- Field 8764
  Until: 03:00,                           !- Field 8765
  0.240133361,                            !- Field 8766
  Until: 04:00,                           !- Field 8767
  0.235362501,                            !- Field 8768
  Until: 05:00,                           !- Field 8769
  0.237837712,                            !- Field 8770
  Until: 06:00,                           !- Field 8771
  0.247810826,                            !- Field 8772
  Until: 07:00,                           !- Field 8773
  0.211014828,                            !- Field 8774
  Until: 08:00,                           !- Field 8775
  0.205786669,                            !- Field 8776
  Until: 09:00,                           !- Field 8777
  0.122858266,                            !- Field 8778
  Until: 10:00,                           !- Field 8779
  0.147919636,                            !- Field 8780
  Until: 11:00,                           !- Field 8781
  0.391302254,                            !- Field 8782
  Until: 12:00,                           !- Field 8783
  0.401337077,                            !- Field 8784
  Until: 13:00,                           !- Field 8785
  0.423053788,                            !- Field 8786
  Until: 14:00,                           !- Field 8787
  0.412333324,                            !- Field 8788
  Until: 15:00,                           !- Field 8789
  0.441049873,                            !- Field 8790
  Until: 16:00,                           !- Field 8791
  0.349570638,                            !- Field 8792
  Until: 17:00,                           !- Field 8793
  0.446979587,                            !- Field 8794
  Until: 18:00,                           !- Field 8795
  0.282862283,                            !- Field 8796
  Until: 19:00,                           !- Field 8797
  0.379784125,                            !- Field 8798
  Until: 20:00,                           !- Field 8799
  0.262927644,                            !- Field 8800
  Until: 21:00,                           !- Field 8801
  0.06757538,                             !- Field 8802
  Until: 22:00,                           !- Field 8803
  0.161425928,                            !- Field 8804
  Until: 23:00,                           !- Field 8805
  0.289915985,                            !- Field 8806
  Until: 24:00,                           !- Field 8807
  0.324168026,                            !- Field 8808
  Through: 06/27,                         !- Field 8809
  For: AllDays,                           !- Field 8810
  Until: 01:00,                           !- Field 8811
  0.295360743,                            !- Field 8812
  Until: 02:00,                           !- Field 8813
  0.247755427,                            !- Field 8814
  Until: 03:00,                           !- Field 8815
  0.233561686,                            !- Field 8816
  Until: 04:00,                           !- Field 8817
  0.240542185,                            !- Field 8818
  Until: 05:00,                           !- Field 8819
  0.250132618,                            !- Field 8820
  Until: 06:00,                           !- Field 8821
  0.207417913,                            !- Field 8822
  Until: 07:00,                           !- Field 8823
  0.213511611,                            !- Field 8824
  Until: 08:00,                           !- Field 8825
  0.313177173,                            !- Field 8826
  Until: 09:00,                           !- Field 8827
  0.264584086,                            !- Field 8828
  Until: 10:00,                           !- Field 8829
  0.250768289,                            !- Field 8830
  Until: 11:00,                           !- Field 8831
  0.23865625,                             !- Field 8832
  Until: 12:00,                           !- Field 8833
  0.256501632,                            !- Field 8834
  Until: 13:00,                           !- Field 8835
  0.259630028,                            !- Field 8836
  Until: 14:00,                           !- Field 8837
  0.277062905,                            !- Field 8838
  Until: 15:00,                           !- Field 8839
  0.2819957,                              !- Field 8840
  Until: 16:00,                           !- Field 8841
  0.27131817,                             !- Field 8842
  Until: 17:00,                           !- Field 8843
  0.34754448,                             !- Field 8844
  Until: 18:00,                           !- Field 8845
  0.349597566,                            !- Field 8846
  Until: 19:00,                           !- Field 8847
  0.383421191,                            !- Field 8848
  Until: 20:00,                           !- Field 8849
  0.341901732,                            !- Field 8850
  Until: 21:00,                           !- Field 8851
  0.154809854,                            !- Field 8852
  Until: 22:00,                           !- Field 8853
  0.134863167,                            !- Field 8854
  Until: 23:00,                           !- Field 8855
  0.157666789,                            !- Field 8856
  Until: 24:00,                           !- Field 8857
  0.25426041,                             !- Field 8858
  Through: 06/28,                         !- Field 8859
  For: AllDays,                           !- Field 8860
  Until: 01:00,                           !- Field 8861
  0.279844658,                            !- Field 8862
  Until: 02:00,                           !- Field 8863
  0.227208671,                            !- Field 8864
  Until: 03:00,                           !- Field 8865
  0.217814991,                            !- Field 8866
  Until: 04:00,                           !- Field 8867
  0.198464185,                            !- Field 8868
  Until: 05:00,                           !- Field 8869
  0.232306464,                            !- Field 8870
  Until: 06:00,                           !- Field 8871
  0.211305368,                            !- Field 8872
  Until: 07:00,                           !- Field 8873
  0.193603475,                            !- Field 8874
  Until: 08:00,                           !- Field 8875
  0.294938108,                            !- Field 8876
  Until: 09:00,                           !- Field 8877
  0.234492255,                            !- Field 8878
  Until: 10:00,                           !- Field 8879
  0.230367562,                            !- Field 8880
  Until: 11:00,                           !- Field 8881
  0.361668188,                            !- Field 8882
  Until: 12:00,                           !- Field 8883
  0.324538991,                            !- Field 8884
  Until: 13:00,                           !- Field 8885
  0.305243092,                            !- Field 8886
  Until: 14:00,                           !- Field 8887
  0.258405845,                            !- Field 8888
  Until: 15:00,                           !- Field 8889
  0.176690539,                            !- Field 8890
  Until: 16:00,                           !- Field 8891
  0.398125214,                            !- Field 8892
  Until: 17:00,                           !- Field 8893
  0.344573537,                            !- Field 8894
  Until: 18:00,                           !- Field 8895
  0.334142108,                            !- Field 8896
  Until: 19:00,                           !- Field 8897
  0.482931284,                            !- Field 8898
  Until: 20:00,                           !- Field 8899
  0.422548886,                            !- Field 8900
  Until: 21:00,                           !- Field 8901
  0.224137857,                            !- Field 8902
  Until: 22:00,                           !- Field 8903
  0.223031432,                            !- Field 8904
  Until: 23:00,                           !- Field 8905
  0.326243984,                            !- Field 8906
  Until: 24:00,                           !- Field 8907
  0.365634079,                            !- Field 8908
  Through: 06/29,                         !- Field 8909
  For: AllDays,                           !- Field 8910
  Until: 01:00,                           !- Field 8911
  0.302485176,                            !- Field 8912
  Until: 02:00,                           !- Field 8913
  0.276140263,                            !- Field 8914
  Until: 03:00,                           !- Field 8915
  0.255873827,                            !- Field 8916
  Until: 04:00,                           !- Field 8917
  0.242056362,                            !- Field 8918
  Until: 05:00,                           !- Field 8919
  0.262563929,                            !- Field 8920
  Until: 06:00,                           !- Field 8921
  0.244063292,                            !- Field 8922
  Until: 07:00,                           !- Field 8923
  0.227037967,                            !- Field 8924
  Until: 08:00,                           !- Field 8925
  0.316036953,                            !- Field 8926
  Until: 09:00,                           !- Field 8927
  0.308582894,                            !- Field 8928
  Until: 10:00,                           !- Field 8929
  0.296265128,                            !- Field 8930
  Until: 11:00,                           !- Field 8931
  0.259175951,                            !- Field 8932
  Until: 12:00,                           !- Field 8933
  0.271710782,                            !- Field 8934
  Until: 13:00,                           !- Field 8935
  0.290985407,                            !- Field 8936
  Until: 14:00,                           !- Field 8937
  0.314910208,                            !- Field 8938
  Until: 15:00,                           !- Field 8939
  0.23973544,                             !- Field 8940
  Until: 16:00,                           !- Field 8941
  0.235229391,                            !- Field 8942
  Until: 17:00,                           !- Field 8943
  0.223546151,                            !- Field 8944
  Until: 18:00,                           !- Field 8945
  0.190640408,                            !- Field 8946
  Until: 19:00,                           !- Field 8947
  0.309179143,                            !- Field 8948
  Until: 20:00,                           !- Field 8949
  0.295539625,                            !- Field 8950
  Until: 21:00,                           !- Field 8951
  0.150326517,                            !- Field 8952
  Until: 22:00,                           !- Field 8953
  0.265240556,                            !- Field 8954
  Until: 23:00,                           !- Field 8955
  0.285462063,                            !- Field 8956
  Until: 24:00,                           !- Field 8957
  0.32768074,                             !- Field 8958
  Through: 06/30,                         !- Field 8959
  For: AllDays,                           !- Field 8960
  Until: 01:00,                           !- Field 8961
  0.304124143,                            !- Field 8962
  Until: 02:00,                           !- Field 8963
  0.213806229,                            !- Field 8964
  Until: 03:00,                           !- Field 8965
  0.179985251,                            !- Field 8966
  Until: 04:00,                           !- Field 8967
  0.189874933,                            !- Field 8968
  Until: 05:00,                           !- Field 8969
  0.218470426,                            !- Field 8970
  Until: 06:00,                           !- Field 8971
  0.209169675,                            !- Field 8972
  Until: 07:00,                           !- Field 8973
  0.237459083,                            !- Field 8974
  Until: 08:00,                           !- Field 8975
  0.295999199,                            !- Field 8976
  Until: 09:00,                           !- Field 8977
  0.276419689,                            !- Field 8978
  Until: 10:00,                           !- Field 8979
  0.229877896,                            !- Field 8980
  Until: 11:00,                           !- Field 8981
  0.238490892,                            !- Field 8982
  Until: 12:00,                           !- Field 8983
  0.175656091,                            !- Field 8984
  Until: 13:00,                           !- Field 8985
  0.342399302,                            !- Field 8986
  Until: 14:00,                           !- Field 8987
  0.285764754,                            !- Field 8988
  Until: 15:00,                           !- Field 8989
  0.285867275,                            !- Field 8990
  Until: 16:00,                           !- Field 8991
  0.237231441,                            !- Field 8992
  Until: 17:00,                           !- Field 8993
  0.203467037,                            !- Field 8994
  Until: 18:00,                           !- Field 8995
  0.127191015,                            !- Field 8996
  Until: 19:00,                           !- Field 8997
  0.274624582,                            !- Field 8998
  Until: 20:00,                           !- Field 8999
  0.294709112,                            !- Field 9000
  Until: 21:00,                           !- Field 9001
  0.238695455,                            !- Field 9002
  Until: 22:00,                           !- Field 9003
  0.239789638,                            !- Field 9004
  Until: 23:00,                           !- Field 9005
  0.332353697,                            !- Field 9006
  Until: 24:00,                           !- Field 9007
  0.378620889,                            !- Field 9008
  Through: 07/01,                         !- Field 9009
  For: AllDays,                           !- Field 9010
  Until: 01:00,                           !- Field 9011
  0.270368179,                            !- Field 9012
  Until: 02:00,                           !- Field 9013
  0.282374875,                            !- Field 9014
  Until: 03:00,                           !- Field 9015
  0.250551732,                            !- Field 9016
  Until: 04:00,                           !- Field 9017
  0.231777888,                            !- Field 9018
  Until: 05:00,                           !- Field 9019
  0.247350634,                            !- Field 9020
  Until: 06:00,                           !- Field 9021
  0.254006402,                            !- Field 9022
  Until: 07:00,                           !- Field 9023
  0.3811704,                              !- Field 9024
  Until: 08:00,                           !- Field 9025
  0.348877153,                            !- Field 9026
  Until: 09:00,                           !- Field 9027
  0.343328192,                            !- Field 9028
  Until: 10:00,                           !- Field 9029
  0.237582392,                            !- Field 9030
  Until: 11:00,                           !- Field 9031
  0.217441814,                            !- Field 9032
  Until: 12:00,                           !- Field 9033
  0.223472981,                            !- Field 9034
  Until: 13:00,                           !- Field 9035
  0.254137519,                            !- Field 9036
  Until: 14:00,                           !- Field 9037
  0.267555204,                            !- Field 9038
  Until: 15:00,                           !- Field 9039
  0.318637896,                            !- Field 9040
  Until: 16:00,                           !- Field 9041
  0.244780831,                            !- Field 9042
  Until: 17:00,                           !- Field 9043
  0.365502364,                            !- Field 9044
  Until: 18:00,                           !- Field 9045
  0.368280939,                            !- Field 9046
  Until: 19:00,                           !- Field 9047
  0.480774151,                            !- Field 9048
  Until: 20:00,                           !- Field 9049
  0.247704062,                            !- Field 9050
  Until: 21:00,                           !- Field 9051
  0.190610071,                            !- Field 9052
  Until: 22:00,                           !- Field 9053
  0.253870363,                            !- Field 9054
  Until: 23:00,                           !- Field 9055
  0.289766165,                            !- Field 9056
  Until: 24:00,                           !- Field 9057
  0.383809925,                            !- Field 9058
  Through: 07/02,                         !- Field 9059
  For: AllDays,                           !- Field 9060
  Until: 01:00,                           !- Field 9061
  0.355012644,                            !- Field 9062
  Until: 02:00,                           !- Field 9063
  0.269183331,                            !- Field 9064
  Until: 03:00,                           !- Field 9065
  0.271101314,                            !- Field 9066
  Until: 04:00,                           !- Field 9067
  0.267226431,                            !- Field 9068
  Until: 05:00,                           !- Field 9069
  0.238958766,                            !- Field 9070
  Until: 06:00,                           !- Field 9071
  0.255750174,                            !- Field 9072
  Until: 07:00,                           !- Field 9073
  0.260403288,                            !- Field 9074
  Until: 08:00,                           !- Field 9075
  0.270755995,                            !- Field 9076
  Until: 09:00,                           !- Field 9077
  0.25625945,                             !- Field 9078
  Until: 10:00,                           !- Field 9079
  0.429674385,                            !- Field 9080
  Until: 11:00,                           !- Field 9081
  0.322491639,                            !- Field 9082
  Until: 12:00,                           !- Field 9083
  0.440042207,                            !- Field 9084
  Until: 13:00,                           !- Field 9085
  0.470995462,                            !- Field 9086
  Until: 14:00,                           !- Field 9087
  0.460524784,                            !- Field 9088
  Until: 15:00,                           !- Field 9089
  0.431959429,                            !- Field 9090
  Until: 16:00,                           !- Field 9091
  0.492494174,                            !- Field 9092
  Until: 17:00,                           !- Field 9093
  0.408317387,                            !- Field 9094
  Until: 18:00,                           !- Field 9095
  0.33735009,                             !- Field 9096
  Until: 19:00,                           !- Field 9097
  0.356974431,                            !- Field 9098
  Until: 20:00,                           !- Field 9099
  0.348704689,                            !- Field 9100
  Until: 21:00,                           !- Field 9101
  0.219432693,                            !- Field 9102
  Until: 22:00,                           !- Field 9103
  0.291789572,                            !- Field 9104
  Until: 23:00,                           !- Field 9105
  0.376194184,                            !- Field 9106
  Until: 24:00,                           !- Field 9107
  0.414943762,                            !- Field 9108
  Through: 07/03,                         !- Field 9109
  For: AllDays,                           !- Field 9110
  Until: 01:00,                           !- Field 9111
  0.370413862,                            !- Field 9112
  Until: 02:00,                           !- Field 9113
  0.336834073,                            !- Field 9114
  Until: 03:00,                           !- Field 9115
  0.277325303,                            !- Field 9116
  Until: 04:00,                           !- Field 9117
  0.244728164,                            !- Field 9118
  Until: 05:00,                           !- Field 9119
  0.257813716,                            !- Field 9120
  Until: 06:00,                           !- Field 9121
  0.278046158,                            !- Field 9122
  Until: 07:00,                           !- Field 9123
  0.184837272,                            !- Field 9124
  Until: 08:00,                           !- Field 9125
  0.24576329,                             !- Field 9126
  Until: 09:00,                           !- Field 9127
  0.2341537,                              !- Field 9128
  Until: 10:00,                           !- Field 9129
  0.345885677,                            !- Field 9130
  Until: 11:00,                           !- Field 9131
  0.535250603,                            !- Field 9132
  Until: 12:00,                           !- Field 9133
  0.540046256,                            !- Field 9134
  Until: 13:00,                           !- Field 9135
  0.563799252,                            !- Field 9136
  Until: 14:00,                           !- Field 9137
  0.581461805,                            !- Field 9138
  Until: 15:00,                           !- Field 9139
  0.54937698,                             !- Field 9140
  Until: 16:00,                           !- Field 9141
  0.521000225,                            !- Field 9142
  Until: 17:00,                           !- Field 9143
  0.399217896,                            !- Field 9144
  Until: 18:00,                           !- Field 9145
  0.546727897,                            !- Field 9146
  Until: 19:00,                           !- Field 9147
  0.66258721,                             !- Field 9148
  Until: 20:00,                           !- Field 9149
  0.562099462,                            !- Field 9150
  Until: 21:00,                           !- Field 9151
  0.353735961,                            !- Field 9152
  Until: 22:00,                           !- Field 9153
  0.284697224,                            !- Field 9154
  Until: 23:00,                           !- Field 9155
  0.292153601,                            !- Field 9156
  Until: 24:00,                           !- Field 9157
  0.370480565,                            !- Field 9158
  Through: 07/04,                         !- Field 9159
  For: AllDays,                           !- Field 9160
  Until: 01:00,                           !- Field 9161
  0.301110501,                            !- Field 9162
  Until: 02:00,                           !- Field 9163
  0.294824363,                            !- Field 9164
  Until: 03:00,                           !- Field 9165
  0.250319231,                            !- Field 9166
  Until: 04:00,                           !- Field 9167
  0.267796458,                            !- Field 9168
  Until: 05:00,                           !- Field 9169
  0.275454231,                            !- Field 9170
  Until: 06:00,                           !- Field 9171
  0.252926382,                            !- Field 9172
  Until: 07:00,                           !- Field 9173
  0.347816077,                            !- Field 9174
  Until: 08:00,                           !- Field 9175
  0.403092444,                            !- Field 9176
  Until: 09:00,                           !- Field 9177
  0.393022113,                            !- Field 9178
  Until: 10:00,                           !- Field 9179
  0.29692904,                             !- Field 9180
  Until: 11:00,                           !- Field 9181
  0.334668396,                            !- Field 9182
  Until: 12:00,                           !- Field 9183
  0.333376362,                            !- Field 9184
  Until: 13:00,                           !- Field 9185
  0.325420577,                            !- Field 9186
  Until: 14:00,                           !- Field 9187
  0.385318089,                            !- Field 9188
  Until: 15:00,                           !- Field 9189
  0.388707837,                            !- Field 9190
  Until: 16:00,                           !- Field 9191
  0.33210824,                             !- Field 9192
  Until: 17:00,                           !- Field 9193
  0.356571722,                            !- Field 9194
  Until: 18:00,                           !- Field 9195
  0.434370566,                            !- Field 9196
  Until: 19:00,                           !- Field 9197
  0.548321765,                            !- Field 9198
  Until: 20:00,                           !- Field 9199
  0.493890669,                            !- Field 9200
  Until: 21:00,                           !- Field 9201
  0.278908918,                            !- Field 9202
  Until: 22:00,                           !- Field 9203
  0.185240194,                            !- Field 9204
  Until: 23:00,                           !- Field 9205
  0.315503243,                            !- Field 9206
  Until: 24:00,                           !- Field 9207
  0.375210647,                            !- Field 9208
  Through: 07/05,                         !- Field 9209
  For: AllDays,                           !- Field 9210
  Until: 01:00,                           !- Field 9211
  0.289223137,                            !- Field 9212
  Until: 02:00,                           !- Field 9213
  0.250202244,                            !- Field 9214
  Until: 03:00,                           !- Field 9215
  0.260899624,                            !- Field 9216
  Until: 04:00,                           !- Field 9217
  0.233553844,                            !- Field 9218
  Until: 05:00,                           !- Field 9219
  0.240680144,                            !- Field 9220
  Until: 06:00,                           !- Field 9221
  0.253068216,                            !- Field 9222
  Until: 07:00,                           !- Field 9223
  0.342439851,                            !- Field 9224
  Until: 08:00,                           !- Field 9225
  0.457222663,                            !- Field 9226
  Until: 09:00,                           !- Field 9227
  0.322944461,                            !- Field 9228
  Until: 10:00,                           !- Field 9229
  0.249430049,                            !- Field 9230
  Until: 11:00,                           !- Field 9231
  0.277664827,                            !- Field 9232
  Until: 12:00,                           !- Field 9233
  0.303562347,                            !- Field 9234
  Until: 13:00,                           !- Field 9235
  0.306767956,                            !- Field 9236
  Until: 14:00,                           !- Field 9237
  0.348459672,                            !- Field 9238
  Until: 15:00,                           !- Field 9239
  0.311674791,                            !- Field 9240
  Until: 16:00,                           !- Field 9241
  0.333274553,                            !- Field 9242
  Until: 17:00,                           !- Field 9243
  0.379984655,                            !- Field 9244
  Until: 18:00,                           !- Field 9245
  0.366395144,                            !- Field 9246
  Until: 19:00,                           !- Field 9247
  0.588564007,                            !- Field 9248
  Until: 20:00,                           !- Field 9249
  0.492907673,                            !- Field 9250
  Until: 21:00,                           !- Field 9251
  0.376198489,                            !- Field 9252
  Until: 22:00,                           !- Field 9253
  0.277885092,                            !- Field 9254
  Until: 23:00,                           !- Field 9255
  0.376783691,                            !- Field 9256
  Until: 24:00,                           !- Field 9257
  0.416687832,                            !- Field 9258
  Through: 07/06,                         !- Field 9259
  For: AllDays,                           !- Field 9260
  Until: 01:00,                           !- Field 9261
  0.341758108,                            !- Field 9262
  Until: 02:00,                           !- Field 9263
  0.283449513,                            !- Field 9264
  Until: 03:00,                           !- Field 9265
  0.262037261,                            !- Field 9266
  Until: 04:00,                           !- Field 9267
  0.239018592,                            !- Field 9268
  Until: 05:00,                           !- Field 9269
  0.279290729,                            !- Field 9270
  Until: 06:00,                           !- Field 9271
  0.30600646,                             !- Field 9272
  Until: 07:00,                           !- Field 9273
  0.395531604,                            !- Field 9274
  Until: 08:00,                           !- Field 9275
  0.427455344,                            !- Field 9276
  Until: 09:00,                           !- Field 9277
  0.399072899,                            !- Field 9278
  Until: 10:00,                           !- Field 9279
  0.344647047,                            !- Field 9280
  Until: 11:00,                           !- Field 9281
  0.333970241,                            !- Field 9282
  Until: 12:00,                           !- Field 9283
  0.24841733,                             !- Field 9284
  Until: 13:00,                           !- Field 9285
  0.30727132,                             !- Field 9286
  Until: 14:00,                           !- Field 9287
  0.293020708,                            !- Field 9288
  Until: 15:00,                           !- Field 9289
  0.321985735,                            !- Field 9290
  Until: 16:00,                           !- Field 9291
  0.353033735,                            !- Field 9292
  Until: 17:00,                           !- Field 9293
  0.397756323,                            !- Field 9294
  Until: 18:00,                           !- Field 9295
  0.357466644,                            !- Field 9296
  Until: 19:00,                           !- Field 9297
  0.41080065,                             !- Field 9298
  Until: 20:00,                           !- Field 9299
  0.379022166,                            !- Field 9300
  Until: 21:00,                           !- Field 9301
  0.220970461,                            !- Field 9302
  Until: 22:00,                           !- Field 9303
  0.323103321,                            !- Field 9304
  Until: 23:00,                           !- Field 9305
  0.328219738,                            !- Field 9306
  Until: 24:00,                           !- Field 9307
  0.273238883,                            !- Field 9308
  Through: 07/07,                         !- Field 9309
  For: AllDays,                           !- Field 9310
  Until: 01:00,                           !- Field 9311
  0.321169857,                            !- Field 9312
  Until: 02:00,                           !- Field 9313
  0.256599385,                            !- Field 9314
  Until: 03:00,                           !- Field 9315
  0.212212329,                            !- Field 9316
  Until: 04:00,                           !- Field 9317
  0.171138847,                            !- Field 9318
  Until: 05:00,                           !- Field 9319
  0.244279097,                            !- Field 9320
  Until: 06:00,                           !- Field 9321
  0.257249586,                            !- Field 9322
  Until: 07:00,                           !- Field 9323
  0.398505242,                            !- Field 9324
  Until: 08:00,                           !- Field 9325
  0.361573208,                            !- Field 9326
  Until: 09:00,                           !- Field 9327
  0.368706112,                            !- Field 9328
  Until: 10:00,                           !- Field 9329
  0.373262429,                            !- Field 9330
  Until: 11:00,                           !- Field 9331
  0.200552774,                            !- Field 9332
  Until: 12:00,                           !- Field 9333
  0.171473169,                            !- Field 9334
  Until: 13:00,                           !- Field 9335
  0.310623635,                            !- Field 9336
  Until: 14:00,                           !- Field 9337
  0.314794446,                            !- Field 9338
  Until: 15:00,                           !- Field 9339
  0.293666068,                            !- Field 9340
  Until: 16:00,                           !- Field 9341
  0.341282394,                            !- Field 9342
  Until: 17:00,                           !- Field 9343
  0.225280515,                            !- Field 9344
  Until: 18:00,                           !- Field 9345
  0.348824173,                            !- Field 9346
  Until: 19:00,                           !- Field 9347
  0.410267826,                            !- Field 9348
  Until: 20:00,                           !- Field 9349
  0.336634299,                            !- Field 9350
  Until: 21:00,                           !- Field 9351
  0.281832475,                            !- Field 9352
  Until: 22:00,                           !- Field 9353
  0.31956242,                             !- Field 9354
  Until: 23:00,                           !- Field 9355
  0.288991713,                            !- Field 9356
  Until: 24:00,                           !- Field 9357
  0.3447402,                              !- Field 9358
  Through: 07/08,                         !- Field 9359
  For: AllDays,                           !- Field 9360
  Until: 01:00,                           !- Field 9361
  0.270368179,                            !- Field 9362
  Until: 02:00,                           !- Field 9363
  0.282374875,                            !- Field 9364
  Until: 03:00,                           !- Field 9365
  0.250551732,                            !- Field 9366
  Until: 04:00,                           !- Field 9367
  0.231777888,                            !- Field 9368
  Until: 05:00,                           !- Field 9369
  0.247350634,                            !- Field 9370
  Until: 06:00,                           !- Field 9371
  0.254006402,                            !- Field 9372
  Until: 07:00,                           !- Field 9373
  0.3811704,                              !- Field 9374
  Until: 08:00,                           !- Field 9375
  0.348877153,                            !- Field 9376
  Until: 09:00,                           !- Field 9377
  0.343328192,                            !- Field 9378
  Until: 10:00,                           !- Field 9379
  0.237582392,                            !- Field 9380
  Until: 11:00,                           !- Field 9381
  0.217441814,                            !- Field 9382
  Until: 12:00,                           !- Field 9383
  0.223472981,                            !- Field 9384
  Until: 13:00,                           !- Field 9385
  0.254137519,                            !- Field 9386
  Until: 14:00,                           !- Field 9387
  0.267555204,                            !- Field 9388
  Until: 15:00,                           !- Field 9389
  0.318637896,                            !- Field 9390
  Until: 16:00,                           !- Field 9391
  0.244780831,                            !- Field 9392
  Until: 17:00,                           !- Field 9393
  0.365502364,                            !- Field 9394
  Until: 18:00,                           !- Field 9395
  0.368280939,                            !- Field 9396
  Until: 19:00,                           !- Field 9397
  0.480774151,                            !- Field 9398
  Until: 20:00,                           !- Field 9399
  0.247704062,                            !- Field 9400
  Until: 21:00,                           !- Field 9401
  0.190610071,                            !- Field 9402
  Until: 22:00,                           !- Field 9403
  0.253870363,                            !- Field 9404
  Until: 23:00,                           !- Field 9405
  0.289766165,                            !- Field 9406
  Until: 24:00,                           !- Field 9407
  0.383809925,                            !- Field 9408
  Through: 07/09,                         !- Field 9409
  For: AllDays,                           !- Field 9410
  Until: 01:00,                           !- Field 9411
  0.355012644,                            !- Field 9412
  Until: 02:00,                           !- Field 9413
  0.269183331,                            !- Field 9414
  Until: 03:00,                           !- Field 9415
  0.271101314,                            !- Field 9416
  Until: 04:00,                           !- Field 9417
  0.267226431,                            !- Field 9418
  Until: 05:00,                           !- Field 9419
  0.238958766,                            !- Field 9420
  Until: 06:00,                           !- Field 9421
  0.255750174,                            !- Field 9422
  Until: 07:00,                           !- Field 9423
  0.260403288,                            !- Field 9424
  Until: 08:00,                           !- Field 9425
  0.270755995,                            !- Field 9426
  Until: 09:00,                           !- Field 9427
  0.25625945,                             !- Field 9428
  Until: 10:00,                           !- Field 9429
  0.429674385,                            !- Field 9430
  Until: 11:00,                           !- Field 9431
  0.322491639,                            !- Field 9432
  Until: 12:00,                           !- Field 9433
  0.440042207,                            !- Field 9434
  Until: 13:00,                           !- Field 9435
  0.470995462,                            !- Field 9436
  Until: 14:00,                           !- Field 9437
  0.460524784,                            !- Field 9438
  Until: 15:00,                           !- Field 9439
  0.431959429,                            !- Field 9440
  Until: 16:00,                           !- Field 9441
  0.492494174,                            !- Field 9442
  Until: 17:00,                           !- Field 9443
  0.408317387,                            !- Field 9444
  Until: 18:00,                           !- Field 9445
  0.33735009,                             !- Field 9446
  Until: 19:00,                           !- Field 9447
  0.356974431,                            !- Field 9448
  Until: 20:00,                           !- Field 9449
  0.348704689,                            !- Field 9450
  Until: 21:00,                           !- Field 9451
  0.219432693,                            !- Field 9452
  Until: 22:00,                           !- Field 9453
  0.291789572,                            !- Field 9454
  Until: 23:00,                           !- Field 9455
  0.376194184,                            !- Field 9456
  Until: 24:00,                           !- Field 9457
  0.414943762,                            !- Field 9458
  Through: 07/10,                         !- Field 9459
  For: AllDays,                           !- Field 9460
  Until: 01:00,                           !- Field 9461
  0.370413862,                            !- Field 9462
  Until: 02:00,                           !- Field 9463
  0.336834073,                            !- Field 9464
  Until: 03:00,                           !- Field 9465
  0.277325303,                            !- Field 9466
  Until: 04:00,                           !- Field 9467
  0.244728164,                            !- Field 9468
  Until: 05:00,                           !- Field 9469
  0.257813716,                            !- Field 9470
  Until: 06:00,                           !- Field 9471
  0.278046158,                            !- Field 9472
  Until: 07:00,                           !- Field 9473
  0.184837272,                            !- Field 9474
  Until: 08:00,                           !- Field 9475
  0.24576329,                             !- Field 9476
  Until: 09:00,                           !- Field 9477
  0.2341537,                              !- Field 9478
  Until: 10:00,                           !- Field 9479
  0.345885677,                            !- Field 9480
  Until: 11:00,                           !- Field 9481
  0.535250603,                            !- Field 9482
  Until: 12:00,                           !- Field 9483
  0.540046256,                            !- Field 9484
  Until: 13:00,                           !- Field 9485
  0.563799252,                            !- Field 9486
  Until: 14:00,                           !- Field 9487
  0.581461805,                            !- Field 9488
  Until: 15:00,                           !- Field 9489
  0.54937698,                             !- Field 9490
  Until: 16:00,                           !- Field 9491
  0.521000225,                            !- Field 9492
  Until: 17:00,                           !- Field 9493
  0.399217896,                            !- Field 9494
  Until: 18:00,                           !- Field 9495
  0.546727897,                            !- Field 9496
  Until: 19:00,                           !- Field 9497
  0.66258721,                             !- Field 9498
  Until: 20:00,                           !- Field 9499
  0.562099462,                            !- Field 9500
  Until: 21:00,                           !- Field 9501
  0.353735961,                            !- Field 9502
  Until: 22:00,                           !- Field 9503
  0.284697224,                            !- Field 9504
  Until: 23:00,                           !- Field 9505
  0.292153601,                            !- Field 9506
  Until: 24:00,                           !- Field 9507
  0.370480565,                            !- Field 9508
  Through: 07/11,                         !- Field 9509
  For: AllDays,                           !- Field 9510
  Until: 01:00,                           !- Field 9511
  0.301110501,                            !- Field 9512
  Until: 02:00,                           !- Field 9513
  0.294824363,                            !- Field 9514
  Until: 03:00,                           !- Field 9515
  0.250319231,                            !- Field 9516
  Until: 04:00,                           !- Field 9517
  0.267796458,                            !- Field 9518
  Until: 05:00,                           !- Field 9519
  0.275454231,                            !- Field 9520
  Until: 06:00,                           !- Field 9521
  0.252926382,                            !- Field 9522
  Until: 07:00,                           !- Field 9523
  0.347816077,                            !- Field 9524
  Until: 08:00,                           !- Field 9525
  0.403092444,                            !- Field 9526
  Until: 09:00,                           !- Field 9527
  0.393022113,                            !- Field 9528
  Until: 10:00,                           !- Field 9529
  0.29692904,                             !- Field 9530
  Until: 11:00,                           !- Field 9531
  0.334668396,                            !- Field 9532
  Until: 12:00,                           !- Field 9533
  0.333376362,                            !- Field 9534
  Until: 13:00,                           !- Field 9535
  0.325420577,                            !- Field 9536
  Until: 14:00,                           !- Field 9537
  0.385318089,                            !- Field 9538
  Until: 15:00,                           !- Field 9539
  0.388707837,                            !- Field 9540
  Until: 16:00,                           !- Field 9541
  0.33210824,                             !- Field 9542
  Until: 17:00,                           !- Field 9543
  0.356571722,                            !- Field 9544
  Until: 18:00,                           !- Field 9545
  0.434370566,                            !- Field 9546
  Until: 19:00,                           !- Field 9547
  0.548321765,                            !- Field 9548
  Until: 20:00,                           !- Field 9549
  0.493890669,                            !- Field 9550
  Until: 21:00,                           !- Field 9551
  0.278908918,                            !- Field 9552
  Until: 22:00,                           !- Field 9553
  0.185240194,                            !- Field 9554
  Until: 23:00,                           !- Field 9555
  0.315503243,                            !- Field 9556
  Until: 24:00,                           !- Field 9557
  0.375210647,                            !- Field 9558
  Through: 07/12,                         !- Field 9559
  For: AllDays,                           !- Field 9560
  Until: 01:00,                           !- Field 9561
  0.289223137,                            !- Field 9562
  Until: 02:00,                           !- Field 9563
  0.250202244,                            !- Field 9564
  Until: 03:00,                           !- Field 9565
  0.260899624,                            !- Field 9566
  Until: 04:00,                           !- Field 9567
  0.233553844,                            !- Field 9568
  Until: 05:00,                           !- Field 9569
  0.240680144,                            !- Field 9570
  Until: 06:00,                           !- Field 9571
  0.253068216,                            !- Field 9572
  Until: 07:00,                           !- Field 9573
  0.342439851,                            !- Field 9574
  Until: 08:00,                           !- Field 9575
  0.457222663,                            !- Field 9576
  Until: 09:00,                           !- Field 9577
  0.322944461,                            !- Field 9578
  Until: 10:00,                           !- Field 9579
  0.249430049,                            !- Field 9580
  Until: 11:00,                           !- Field 9581
  0.277664827,                            !- Field 9582
  Until: 12:00,                           !- Field 9583
  0.303562347,                            !- Field 9584
  Until: 13:00,                           !- Field 9585
  0.306767956,                            !- Field 9586
  Until: 14:00,                           !- Field 9587
  0.348459672,                            !- Field 9588
  Until: 15:00,                           !- Field 9589
  0.311674791,                            !- Field 9590
  Until: 16:00,                           !- Field 9591
  0.333274553,                            !- Field 9592
  Until: 17:00,                           !- Field 9593
  0.379984655,                            !- Field 9594
  Until: 18:00,                           !- Field 9595
  0.366395144,                            !- Field 9596
  Until: 19:00,                           !- Field 9597
  0.588564007,                            !- Field 9598
  Until: 20:00,                           !- Field 9599
  0.492907673,                            !- Field 9600
  Until: 21:00,                           !- Field 9601
  0.376198489,                            !- Field 9602
  Until: 22:00,                           !- Field 9603
  0.277885092,                            !- Field 9604
  Until: 23:00,                           !- Field 9605
  0.376783691,                            !- Field 9606
  Until: 24:00,                           !- Field 9607
  0.416687832,                            !- Field 9608
  Through: 07/13,                         !- Field 9609
  For: AllDays,                           !- Field 9610
  Until: 01:00,                           !- Field 9611
  0.341758108,                            !- Field 9612
  Until: 02:00,                           !- Field 9613
  0.283449513,                            !- Field 9614
  Until: 03:00,                           !- Field 9615
  0.262037261,                            !- Field 9616
  Until: 04:00,                           !- Field 9617
  0.239018592,                            !- Field 9618
  Until: 05:00,                           !- Field 9619
  0.279290729,                            !- Field 9620
  Until: 06:00,                           !- Field 9621
  0.30600646,                             !- Field 9622
  Until: 07:00,                           !- Field 9623
  0.395531604,                            !- Field 9624
  Until: 08:00,                           !- Field 9625
  0.427455344,                            !- Field 9626
  Until: 09:00,                           !- Field 9627
  0.399072899,                            !- Field 9628
  Until: 10:00,                           !- Field 9629
  0.344647047,                            !- Field 9630
  Until: 11:00,                           !- Field 9631
  0.333970241,                            !- Field 9632
  Until: 12:00,                           !- Field 9633
  0.24841733,                             !- Field 9634
  Until: 13:00,                           !- Field 9635
  0.30727132,                             !- Field 9636
  Until: 14:00,                           !- Field 9637
  0.293020708,                            !- Field 9638
  Until: 15:00,                           !- Field 9639
  0.321985735,                            !- Field 9640
  Until: 16:00,                           !- Field 9641
  0.353033735,                            !- Field 9642
  Until: 17:00,                           !- Field 9643
  0.397756323,                            !- Field 9644
  Until: 18:00,                           !- Field 9645
  0.357466644,                            !- Field 9646
  Until: 19:00,                           !- Field 9647
  0.41080065,                             !- Field 9648
  Until: 20:00,                           !- Field 9649
  0.379022166,                            !- Field 9650
  Until: 21:00,                           !- Field 9651
  0.220970461,                            !- Field 9652
  Until: 22:00,                           !- Field 9653
  0.323103321,                            !- Field 9654
  Until: 23:00,                           !- Field 9655
  0.328219738,                            !- Field 9656
  Until: 24:00,                           !- Field 9657
  0.273238883,                            !- Field 9658
  Through: 07/14,                         !- Field 9659
  For: AllDays,                           !- Field 9660
  Until: 01:00,                           !- Field 9661
  0.321169857,                            !- Field 9662
  Until: 02:00,                           !- Field 9663
  0.256599385,                            !- Field 9664
  Until: 03:00,                           !- Field 9665
  0.212212329,                            !- Field 9666
  Until: 04:00,                           !- Field 9667
  0.171138847,                            !- Field 9668
  Until: 05:00,                           !- Field 9669
  0.244279097,                            !- Field 9670
  Until: 06:00,                           !- Field 9671
  0.257249586,                            !- Field 9672
  Until: 07:00,                           !- Field 9673
  0.398505242,                            !- Field 9674
  Until: 08:00,                           !- Field 9675
  0.361573208,                            !- Field 9676
  Until: 09:00,                           !- Field 9677
  0.368706112,                            !- Field 9678
  Until: 10:00,                           !- Field 9679
  0.373262429,                            !- Field 9680
  Until: 11:00,                           !- Field 9681
  0.200552774,                            !- Field 9682
  Until: 12:00,                           !- Field 9683
  0.171473169,                            !- Field 9684
  Until: 13:00,                           !- Field 9685
  0.310623635,                            !- Field 9686
  Until: 14:00,                           !- Field 9687
  0.314794446,                            !- Field 9688
  Until: 15:00,                           !- Field 9689
  0.293666068,                            !- Field 9690
  Until: 16:00,                           !- Field 9691
  0.341282394,                            !- Field 9692
  Until: 17:00,                           !- Field 9693
  0.225280515,                            !- Field 9694
  Until: 18:00,                           !- Field 9695
  0.348824173,                            !- Field 9696
  Until: 19:00,                           !- Field 9697
  0.410267826,                            !- Field 9698
  Until: 20:00,                           !- Field 9699
  0.336634299,                            !- Field 9700
  Until: 21:00,                           !- Field 9701
  0.281832475,                            !- Field 9702
  Until: 22:00,                           !- Field 9703
  0.31956242,                             !- Field 9704
  Until: 23:00,                           !- Field 9705
  0.288991713,                            !- Field 9706
  Until: 24:00,                           !- Field 9707
  0.3447402,                              !- Field 9708
  Through: 07/15,                         !- Field 9709
  For: AllDays,                           !- Field 9710
  Until: 01:00,                           !- Field 9711
  0.270368179,                            !- Field 9712
  Until: 02:00,                           !- Field 9713
  0.282374875,                            !- Field 9714
  Until: 03:00,                           !- Field 9715
  0.250551732,                            !- Field 9716
  Until: 04:00,                           !- Field 9717
  0.231777888,                            !- Field 9718
  Until: 05:00,                           !- Field 9719
  0.247350634,                            !- Field 9720
  Until: 06:00,                           !- Field 9721
  0.254006402,                            !- Field 9722
  Until: 07:00,                           !- Field 9723
  0.3811704,                              !- Field 9724
  Until: 08:00,                           !- Field 9725
  0.348877153,                            !- Field 9726
  Until: 09:00,                           !- Field 9727
  0.343328192,                            !- Field 9728
  Until: 10:00,                           !- Field 9729
  0.237582392,                            !- Field 9730
  Until: 11:00,                           !- Field 9731
  0.217441814,                            !- Field 9732
  Until: 12:00,                           !- Field 9733
  0.223472981,                            !- Field 9734
  Until: 13:00,                           !- Field 9735
  0.254137519,                            !- Field 9736
  Until: 14:00,                           !- Field 9737
  0.267555204,                            !- Field 9738
  Until: 15:00,                           !- Field 9739
  0.318637896,                            !- Field 9740
  Until: 16:00,                           !- Field 9741
  0.244780831,                            !- Field 9742
  Until: 17:00,                           !- Field 9743
  0.365502364,                            !- Field 9744
  Until: 18:00,                           !- Field 9745
  0.368280939,                            !- Field 9746
  Until: 19:00,                           !- Field 9747
  0.480774151,                            !- Field 9748
  Until: 20:00,                           !- Field 9749
  0.247704062,                            !- Field 9750
  Until: 21:00,                           !- Field 9751
  0.190610071,                            !- Field 9752
  Until: 22:00,                           !- Field 9753
  0.253870363,                            !- Field 9754
  Until: 23:00,                           !- Field 9755
  0.289766165,                            !- Field 9756
  Until: 24:00,                           !- Field 9757
  0.383809925,                            !- Field 9758
  Through: 07/16,                         !- Field 9759
  For: AllDays,                           !- Field 9760
  Until: 01:00,                           !- Field 9761
  0.355012644,                            !- Field 9762
  Until: 02:00,                           !- Field 9763
  0.269183331,                            !- Field 9764
  Until: 03:00,                           !- Field 9765
  0.271101314,                            !- Field 9766
  Until: 04:00,                           !- Field 9767
  0.267226431,                            !- Field 9768
  Until: 05:00,                           !- Field 9769
  0.238958766,                            !- Field 9770
  Until: 06:00,                           !- Field 9771
  0.255750174,                            !- Field 9772
  Until: 07:00,                           !- Field 9773
  0.260403288,                            !- Field 9774
  Until: 08:00,                           !- Field 9775
  0.270755995,                            !- Field 9776
  Until: 09:00,                           !- Field 9777
  0.25625945,                             !- Field 9778
  Until: 10:00,                           !- Field 9779
  0.429674385,                            !- Field 9780
  Until: 11:00,                           !- Field 9781
  0.322491639,                            !- Field 9782
  Until: 12:00,                           !- Field 9783
  0.440042207,                            !- Field 9784
  Until: 13:00,                           !- Field 9785
  0.470995462,                            !- Field 9786
  Until: 14:00,                           !- Field 9787
  0.460524784,                            !- Field 9788
  Until: 15:00,                           !- Field 9789
  0.431959429,                            !- Field 9790
  Until: 16:00,                           !- Field 9791
  0.492494174,                            !- Field 9792
  Until: 17:00,                           !- Field 9793
  0.408317387,                            !- Field 9794
  Until: 18:00,                           !- Field 9795
  0.33735009,                             !- Field 9796
  Until: 19:00,                           !- Field 9797
  0.356974431,                            !- Field 9798
  Until: 20:00,                           !- Field 9799
  0.348704689,                            !- Field 9800
  Until: 21:00,                           !- Field 9801
  0.219432693,                            !- Field 9802
  Until: 22:00,                           !- Field 9803
  0.291789572,                            !- Field 9804
  Until: 23:00,                           !- Field 9805
  0.376194184,                            !- Field 9806
  Until: 24:00,                           !- Field 9807
  0.414943762,                            !- Field 9808
  Through: 07/17,                         !- Field 9809
  For: AllDays,                           !- Field 9810
  Until: 01:00,                           !- Field 9811
  0.370413862,                            !- Field 9812
  Until: 02:00,                           !- Field 9813
  0.336834073,                            !- Field 9814
  Until: 03:00,                           !- Field 9815
  0.277325303,                            !- Field 9816
  Until: 04:00,                           !- Field 9817
  0.244728164,                            !- Field 9818
  Until: 05:00,                           !- Field 9819
  0.257813716,                            !- Field 9820
  Until: 06:00,                           !- Field 9821
  0.278046158,                            !- Field 9822
  Until: 07:00,                           !- Field 9823
  0.184837272,                            !- Field 9824
  Until: 08:00,                           !- Field 9825
  0.24576329,                             !- Field 9826
  Until: 09:00,                           !- Field 9827
  0.2341537,                              !- Field 9828
  Until: 10:00,                           !- Field 9829
  0.345885677,                            !- Field 9830
  Until: 11:00,                           !- Field 9831
  0.535250603,                            !- Field 9832
  Until: 12:00,                           !- Field 9833
  0.540046256,                            !- Field 9834
  Until: 13:00,                           !- Field 9835
  0.563799252,                            !- Field 9836
  Until: 14:00,                           !- Field 9837
  0.581461805,                            !- Field 9838
  Until: 15:00,                           !- Field 9839
  0.54937698,                             !- Field 9840
  Until: 16:00,                           !- Field 9841
  0.521000225,                            !- Field 9842
  Until: 17:00,                           !- Field 9843
  0.399217896,                            !- Field 9844
  Until: 18:00,                           !- Field 9845
  0.546727897,                            !- Field 9846
  Until: 19:00,                           !- Field 9847
  0.66258721,                             !- Field 9848
  Until: 20:00,                           !- Field 9849
  0.562099462,                            !- Field 9850
  Until: 21:00,                           !- Field 9851
  0.353735961,                            !- Field 9852
  Until: 22:00,                           !- Field 9853
  0.284697224,                            !- Field 9854
  Until: 23:00,                           !- Field 9855
  0.292153601,                            !- Field 9856
  Until: 24:00,                           !- Field 9857
  0.370480565,                            !- Field 9858
  Through: 07/18,                         !- Field 9859
  For: AllDays,                           !- Field 9860
  Until: 01:00,                           !- Field 9861
  0.301110501,                            !- Field 9862
  Until: 02:00,                           !- Field 9863
  0.294824363,                            !- Field 9864
  Until: 03:00,                           !- Field 9865
  0.250319231,                            !- Field 9866
  Until: 04:00,                           !- Field 9867
  0.267796458,                            !- Field 9868
  Until: 05:00,                           !- Field 9869
  0.275454231,                            !- Field 9870
  Until: 06:00,                           !- Field 9871
  0.252926382,                            !- Field 9872
  Until: 07:00,                           !- Field 9873
  0.347816077,                            !- Field 9874
  Until: 08:00,                           !- Field 9875
  0.403092444,                            !- Field 9876
  Until: 09:00,                           !- Field 9877
  0.393022113,                            !- Field 9878
  Until: 10:00,                           !- Field 9879
  0.29692904,                             !- Field 9880
  Until: 11:00,                           !- Field 9881
  0.334668396,                            !- Field 9882
  Until: 12:00,                           !- Field 9883
  0.333376362,                            !- Field 9884
  Until: 13:00,                           !- Field 9885
  0.325420577,                            !- Field 9886
  Until: 14:00,                           !- Field 9887
  0.385318089,                            !- Field 9888
  Until: 15:00,                           !- Field 9889
  0.388707837,                            !- Field 9890
  Until: 16:00,                           !- Field 9891
  0.33210824,                             !- Field 9892
  Until: 17:00,                           !- Field 9893
  0.356571722,                            !- Field 9894
  Until: 18:00,                           !- Field 9895
  0.434370566,                            !- Field 9896
  Until: 19:00,                           !- Field 9897
  0.548321765,                            !- Field 9898
  Until: 20:00,                           !- Field 9899
  0.493890669,                            !- Field 9900
  Until: 21:00,                           !- Field 9901
  0.278908918,                            !- Field 9902
  Until: 22:00,                           !- Field 9903
  0.185240194,                            !- Field 9904
  Until: 23:00,                           !- Field 9905
  0.315503243,                            !- Field 9906
  Until: 24:00,                           !- Field 9907
  0.375210647,                            !- Field 9908
  Through: 07/19,                         !- Field 9909
  For: AllDays,                           !- Field 9910
  Until: 01:00,                           !- Field 9911
  0.289223137,                            !- Field 9912
  Until: 02:00,                           !- Field 9913
  0.250202244,                            !- Field 9914
  Until: 03:00,                           !- Field 9915
  0.260899624,                            !- Field 9916
  Until: 04:00,                           !- Field 9917
  0.233553844,                            !- Field 9918
  Until: 05:00,                           !- Field 9919
  0.240680144,                            !- Field 9920
  Until: 06:00,                           !- Field 9921
  0.253068216,                            !- Field 9922
  Until: 07:00,                           !- Field 9923
  0.342439851,                            !- Field 9924
  Until: 08:00,                           !- Field 9925
  0.457222663,                            !- Field 9926
  Until: 09:00,                           !- Field 9927
  0.322944461,                            !- Field 9928
  Until: 10:00,                           !- Field 9929
  0.249430049,                            !- Field 9930
  Until: 11:00,                           !- Field 9931
  0.277664827,                            !- Field 9932
  Until: 12:00,                           !- Field 9933
  0.303562347,                            !- Field 9934
  Until: 13:00,                           !- Field 9935
  0.306767956,                            !- Field 9936
  Until: 14:00,                           !- Field 9937
  0.348459672,                            !- Field 9938
  Until: 15:00,                           !- Field 9939
  0.311674791,                            !- Field 9940
  Until: 16:00,                           !- Field 9941
  0.333274553,                            !- Field 9942
  Until: 17:00,                           !- Field 9943
  0.379984655,                            !- Field 9944
  Until: 18:00,                           !- Field 9945
  0.366395144,                            !- Field 9946
  Until: 19:00,                           !- Field 9947
  0.588564007,                            !- Field 9948
  Until: 20:00,                           !- Field 9949
  0.492907673,                            !- Field 9950
  Until: 21:00,                           !- Field 9951
  0.376198489,                            !- Field 9952
  Until: 22:00,                           !- Field 9953
  0.277885092,                            !- Field 9954
  Until: 23:00,                           !- Field 9955
  0.376783691,                            !- Field 9956
  Until: 24:00,                           !- Field 9957
  0.416687832,                            !- Field 9958
  Through: 07/20,                         !- Field 9959
  For: AllDays,                           !- Field 9960
  Until: 01:00,                           !- Field 9961
  0.341758108,                            !- Field 9962
  Until: 02:00,                           !- Field 9963
  0.283449513,                            !- Field 9964
  Until: 03:00,                           !- Field 9965
  0.262037261,                            !- Field 9966
  Until: 04:00,                           !- Field 9967
  0.239018592,                            !- Field 9968
  Until: 05:00,                           !- Field 9969
  0.279290729,                            !- Field 9970
  Until: 06:00,                           !- Field 9971
  0.30600646,                             !- Field 9972
  Until: 07:00,                           !- Field 9973
  0.395531604,                            !- Field 9974
  Until: 08:00,                           !- Field 9975
  0.427455344,                            !- Field 9976
  Until: 09:00,                           !- Field 9977
  0.399072899,                            !- Field 9978
  Until: 10:00,                           !- Field 9979
  0.344647047,                            !- Field 9980
  Until: 11:00,                           !- Field 9981
  0.333970241,                            !- Field 9982
  Until: 12:00,                           !- Field 9983
  0.24841733,                             !- Field 9984
  Until: 13:00,                           !- Field 9985
  0.30727132,                             !- Field 9986
  Until: 14:00,                           !- Field 9987
  0.293020708,                            !- Field 9988
  Until: 15:00,                           !- Field 9989
  0.321985735,                            !- Field 9990
  Until: 16:00,                           !- Field 9991
  0.353033735,                            !- Field 9992
  Until: 17:00,                           !- Field 9993
  0.397756323,                            !- Field 9994
  Until: 18:00,                           !- Field 9995
  0.357466644,                            !- Field 9996
  Until: 19:00,                           !- Field 9997
  0.41080065,                             !- Field 9998
  Until: 20:00,                           !- Field 9999
  0.379022166,                            !- Field 10000
  Until: 21:00,                           !- Field 10001
  0.220970461,                            !- Field 10002
  Until: 22:00,                           !- Field 10003
  0.323103321,                            !- Field 10004
  Until: 23:00,                           !- Field 10005
  0.328219738,                            !- Field 10006
  Until: 24:00,                           !- Field 10007
  0.273238883,                            !- Field 10008
  Through: 07/21,                         !- Field 10009
  For: AllDays,                           !- Field 10010
  Until: 01:00,                           !- Field 10011
  0.321169857,                            !- Field 10012
  Until: 02:00,                           !- Field 10013
  0.256599385,                            !- Field 10014
  Until: 03:00,                           !- Field 10015
  0.212212329,                            !- Field 10016
  Until: 04:00,                           !- Field 10017
  0.171138847,                            !- Field 10018
  Until: 05:00,                           !- Field 10019
  0.244279097,                            !- Field 10020
  Until: 06:00,                           !- Field 10021
  0.257249586,                            !- Field 10022
  Until: 07:00,                           !- Field 10023
  0.398505242,                            !- Field 10024
  Until: 08:00,                           !- Field 10025
  0.361573208,                            !- Field 10026
  Until: 09:00,                           !- Field 10027
  0.368706112,                            !- Field 10028
  Until: 10:00,                           !- Field 10029
  0.373262429,                            !- Field 10030
  Until: 11:00,                           !- Field 10031
  0.200552774,                            !- Field 10032
  Until: 12:00,                           !- Field 10033
  0.171473169,                            !- Field 10034
  Until: 13:00,                           !- Field 10035
  0.310623635,                            !- Field 10036
  Until: 14:00,                           !- Field 10037
  0.314794446,                            !- Field 10038
  Until: 15:00,                           !- Field 10039
  0.293666068,                            !- Field 10040
  Until: 16:00,                           !- Field 10041
  0.341282394,                            !- Field 10042
  Until: 17:00,                           !- Field 10043
  0.225280515,                            !- Field 10044
  Until: 18:00,                           !- Field 10045
  0.348824173,                            !- Field 10046
  Until: 19:00,                           !- Field 10047
  0.410267826,                            !- Field 10048
  Until: 20:00,                           !- Field 10049
  0.336634299,                            !- Field 10050
  Until: 21:00,                           !- Field 10051
  0.281832475,                            !- Field 10052
  Until: 22:00,                           !- Field 10053
  0.31956242,                             !- Field 10054
  Until: 23:00,                           !- Field 10055
  0.288991713,                            !- Field 10056
  Until: 24:00,                           !- Field 10057
  0.3447402,                              !- Field 10058
  Through: 07/22,                         !- Field 10059
  For: AllDays,                           !- Field 10060
  Until: 01:00,                           !- Field 10061
  0.270368179,                            !- Field 10062
  Until: 02:00,                           !- Field 10063
  0.282374875,                            !- Field 10064
  Until: 03:00,                           !- Field 10065
  0.250551732,                            !- Field 10066
  Until: 04:00,                           !- Field 10067
  0.231777888,                            !- Field 10068
  Until: 05:00,                           !- Field 10069
  0.247350634,                            !- Field 10070
  Until: 06:00,                           !- Field 10071
  0.254006402,                            !- Field 10072
  Until: 07:00,                           !- Field 10073
  0.3811704,                              !- Field 10074
  Until: 08:00,                           !- Field 10075
  0.348877153,                            !- Field 10076
  Until: 09:00,                           !- Field 10077
  0.343328192,                            !- Field 10078
  Until: 10:00,                           !- Field 10079
  0.237582392,                            !- Field 10080
  Until: 11:00,                           !- Field 10081
  0.217441814,                            !- Field 10082
  Until: 12:00,                           !- Field 10083
  0.223472981,                            !- Field 10084
  Until: 13:00,                           !- Field 10085
  0.254137519,                            !- Field 10086
  Until: 14:00,                           !- Field 10087
  0.267555204,                            !- Field 10088
  Until: 15:00,                           !- Field 10089
  0.318637896,                            !- Field 10090
  Until: 16:00,                           !- Field 10091
  0.244780831,                            !- Field 10092
  Until: 17:00,                           !- Field 10093
  0.365502364,                            !- Field 10094
  Until: 18:00,                           !- Field 10095
  0.368280939,                            !- Field 10096
  Until: 19:00,                           !- Field 10097
  0.480774151,                            !- Field 10098
  Until: 20:00,                           !- Field 10099
  0.247704062,                            !- Field 10100
  Until: 21:00,                           !- Field 10101
  0.190610071,                            !- Field 10102
  Until: 22:00,                           !- Field 10103
  0.253870363,                            !- Field 10104
  Until: 23:00,                           !- Field 10105
  0.289766165,                            !- Field 10106
  Until: 24:00,                           !- Field 10107
  0.383809925,                            !- Field 10108
  Through: 07/23,                         !- Field 10109
  For: AllDays,                           !- Field 10110
  Until: 01:00,                           !- Field 10111
  0.355012644,                            !- Field 10112
  Until: 02:00,                           !- Field 10113
  0.269183331,                            !- Field 10114
  Until: 03:00,                           !- Field 10115
  0.271101314,                            !- Field 10116
  Until: 04:00,                           !- Field 10117
  0.267226431,                            !- Field 10118
  Until: 05:00,                           !- Field 10119
  0.238958766,                            !- Field 10120
  Until: 06:00,                           !- Field 10121
  0.255750174,                            !- Field 10122
  Until: 07:00,                           !- Field 10123
  0.260403288,                            !- Field 10124
  Until: 08:00,                           !- Field 10125
  0.270755995,                            !- Field 10126
  Until: 09:00,                           !- Field 10127
  0.25625945,                             !- Field 10128
  Until: 10:00,                           !- Field 10129
  0.429674385,                            !- Field 10130
  Until: 11:00,                           !- Field 10131
  0.322491639,                            !- Field 10132
  Until: 12:00,                           !- Field 10133
  0.440042207,                            !- Field 10134
  Until: 13:00,                           !- Field 10135
  0.470995462,                            !- Field 10136
  Until: 14:00,                           !- Field 10137
  0.460524784,                            !- Field 10138
  Until: 15:00,                           !- Field 10139
  0.431959429,                            !- Field 10140
  Until: 16:00,                           !- Field 10141
  0.492494174,                            !- Field 10142
  Until: 17:00,                           !- Field 10143
  0.408317387,                            !- Field 10144
  Until: 18:00,                           !- Field 10145
  0.33735009,                             !- Field 10146
  Until: 19:00,                           !- Field 10147
  0.356974431,                            !- Field 10148
  Until: 20:00,                           !- Field 10149
  0.348704689,                            !- Field 10150
  Until: 21:00,                           !- Field 10151
  0.219432693,                            !- Field 10152
  Until: 22:00,                           !- Field 10153
  0.291789572,                            !- Field 10154
  Until: 23:00,                           !- Field 10155
  0.376194184,                            !- Field 10156
  Until: 24:00,                           !- Field 10157
  0.414943762,                            !- Field 10158
  Through: 07/24,                         !- Field 10159
  For: AllDays,                           !- Field 10160
  Until: 01:00,                           !- Field 10161
  0.370413862,                            !- Field 10162
  Until: 02:00,                           !- Field 10163
  0.336834073,                            !- Field 10164
  Until: 03:00,                           !- Field 10165
  0.277325303,                            !- Field 10166
  Until: 04:00,                           !- Field 10167
  0.244728164,                            !- Field 10168
  Until: 05:00,                           !- Field 10169
  0.257813716,                            !- Field 10170
  Until: 06:00,                           !- Field 10171
  0.278046158,                            !- Field 10172
  Until: 07:00,                           !- Field 10173
  0.184837272,                            !- Field 10174
  Until: 08:00,                           !- Field 10175
  0.24576329,                             !- Field 10176
  Until: 09:00,                           !- Field 10177
  0.2341537,                              !- Field 10178
  Until: 10:00,                           !- Field 10179
  0.345885677,                            !- Field 10180
  Until: 11:00,                           !- Field 10181
  0.535250603,                            !- Field 10182
  Until: 12:00,                           !- Field 10183
  0.540046256,                            !- Field 10184
  Until: 13:00,                           !- Field 10185
  0.563799252,                            !- Field 10186
  Until: 14:00,                           !- Field 10187
  0.581461805,                            !- Field 10188
  Until: 15:00,                           !- Field 10189
  0.54937698,                             !- Field 10190
  Until: 16:00,                           !- Field 10191
  0.521000225,                            !- Field 10192
  Until: 17:00,                           !- Field 10193
  0.399217896,                            !- Field 10194
  Until: 18:00,                           !- Field 10195
  0.546727897,                            !- Field 10196
  Until: 19:00,                           !- Field 10197
  0.66258721,                             !- Field 10198
  Until: 20:00,                           !- Field 10199
  0.562099462,                            !- Field 10200
  Until: 21:00,                           !- Field 10201
  0.353735961,                            !- Field 10202
  Until: 22:00,                           !- Field 10203
  0.284697224,                            !- Field 10204
  Until: 23:00,                           !- Field 10205
  0.292153601,                            !- Field 10206
  Until: 24:00,                           !- Field 10207
  0.370480565,                            !- Field 10208
  Through: 07/25,                         !- Field 10209
  For: AllDays,                           !- Field 10210
  Until: 01:00,                           !- Field 10211
  0.301110501,                            !- Field 10212
  Until: 02:00,                           !- Field 10213
  0.294824363,                            !- Field 10214
  Until: 03:00,                           !- Field 10215
  0.250319231,                            !- Field 10216
  Until: 04:00,                           !- Field 10217
  0.267796458,                            !- Field 10218
  Until: 05:00,                           !- Field 10219
  0.275454231,                            !- Field 10220
  Until: 06:00,                           !- Field 10221
  0.252926382,                            !- Field 10222
  Until: 07:00,                           !- Field 10223
  0.347816077,                            !- Field 10224
  Until: 08:00,                           !- Field 10225
  0.403092444,                            !- Field 10226
  Until: 09:00,                           !- Field 10227
  0.393022113,                            !- Field 10228
  Until: 10:00,                           !- Field 10229
  0.29692904,                             !- Field 10230
  Until: 11:00,                           !- Field 10231
  0.334668396,                            !- Field 10232
  Until: 12:00,                           !- Field 10233
  0.333376362,                            !- Field 10234
  Until: 13:00,                           !- Field 10235
  0.325420577,                            !- Field 10236
  Until: 14:00,                           !- Field 10237
  0.385318089,                            !- Field 10238
  Until: 15:00,                           !- Field 10239
  0.388707837,                            !- Field 10240
  Until: 16:00,                           !- Field 10241
  0.33210824,                             !- Field 10242
  Until: 17:00,                           !- Field 10243
  0.356571722,                            !- Field 10244
  Until: 18:00,                           !- Field 10245
  0.434370566,                            !- Field 10246
  Until: 19:00,                           !- Field 10247
  0.548321765,                            !- Field 10248
  Until: 20:00,                           !- Field 10249
  0.493890669,                            !- Field 10250
  Until: 21:00,                           !- Field 10251
  0.278908918,                            !- Field 10252
  Until: 22:00,                           !- Field 10253
  0.185240194,                            !- Field 10254
  Until: 23:00,                           !- Field 10255
  0.315503243,                            !- Field 10256
  Until: 24:00,                           !- Field 10257
  0.375210647,                            !- Field 10258
  Through: 07/26,                         !- Field 10259
  For: AllDays,                           !- Field 10260
  Until: 01:00,                           !- Field 10261
  0.289223137,                            !- Field 10262
  Until: 02:00,                           !- Field 10263
  0.250202244,                            !- Field 10264
  Until: 03:00,                           !- Field 10265
  0.260899624,                            !- Field 10266
  Until: 04:00,                           !- Field 10267
  0.233553844,                            !- Field 10268
  Until: 05:00,                           !- Field 10269
  0.240680144,                            !- Field 10270
  Until: 06:00,                           !- Field 10271
  0.253068216,                            !- Field 10272
  Until: 07:00,                           !- Field 10273
  0.342439851,                            !- Field 10274
  Until: 08:00,                           !- Field 10275
  0.457222663,                            !- Field 10276
  Until: 09:00,                           !- Field 10277
  0.322944461,                            !- Field 10278
  Until: 10:00,                           !- Field 10279
  0.249430049,                            !- Field 10280
  Until: 11:00,                           !- Field 10281
  0.277664827,                            !- Field 10282
  Until: 12:00,                           !- Field 10283
  0.303562347,                            !- Field 10284
  Until: 13:00,                           !- Field 10285
  0.306767956,                            !- Field 10286
  Until: 14:00,                           !- Field 10287
  0.348459672,                            !- Field 10288
  Until: 15:00,                           !- Field 10289
  0.311674791,                            !- Field 10290
  Until: 16:00,                           !- Field 10291
  0.333274553,                            !- Field 10292
  Until: 17:00,                           !- Field 10293
  0.379984655,                            !- Field 10294
  Until: 18:00,                           !- Field 10295
  0.366395144,                            !- Field 10296
  Until: 19:00,                           !- Field 10297
  0.588564007,                            !- Field 10298
  Until: 20:00,                           !- Field 10299
  0.492907673,                            !- Field 10300
  Until: 21:00,                           !- Field 10301
  0.376198489,                            !- Field 10302
  Until: 22:00,                           !- Field 10303
  0.277885092,                            !- Field 10304
  Until: 23:00,                           !- Field 10305
  0.376783691,                            !- Field 10306
  Until: 24:00,                           !- Field 10307
  0.416687832,                            !- Field 10308
  Through: 07/27,                         !- Field 10309
  For: AllDays,                           !- Field 10310
  Until: 01:00,                           !- Field 10311
  0.341758108,                            !- Field 10312
  Until: 02:00,                           !- Field 10313
  0.283449513,                            !- Field 10314
  Until: 03:00,                           !- Field 10315
  0.262037261,                            !- Field 10316
  Until: 04:00,                           !- Field 10317
  0.239018592,                            !- Field 10318
  Until: 05:00,                           !- Field 10319
  0.279290729,                            !- Field 10320
  Until: 06:00,                           !- Field 10321
  0.30600646,                             !- Field 10322
  Until: 07:00,                           !- Field 10323
  0.395531604,                            !- Field 10324
  Until: 08:00,                           !- Field 10325
  0.427455344,                            !- Field 10326
  Until: 09:00,                           !- Field 10327
  0.399072899,                            !- Field 10328
  Until: 10:00,                           !- Field 10329
  0.344647047,                            !- Field 10330
  Until: 11:00,                           !- Field 10331
  0.333970241,                            !- Field 10332
  Until: 12:00,                           !- Field 10333
  0.24841733,                             !- Field 10334
  Until: 13:00,                           !- Field 10335
  0.30727132,                             !- Field 10336
  Until: 14:00,                           !- Field 10337
  0.293020708,                            !- Field 10338
  Until: 15:00,                           !- Field 10339
  0.321985735,                            !- Field 10340
  Until: 16:00,                           !- Field 10341
  0.353033735,                            !- Field 10342
  Until: 17:00,                           !- Field 10343
  0.397756323,                            !- Field 10344
  Until: 18:00,                           !- Field 10345
  0.357466644,                            !- Field 10346
  Until: 19:00,                           !- Field 10347
  0.41080065,                             !- Field 10348
  Until: 20:00,                           !- Field 10349
  0.379022166,                            !- Field 10350
  Until: 21:00,                           !- Field 10351
  0.220970461,                            !- Field 10352
  Until: 22:00,                           !- Field 10353
  0.323103321,                            !- Field 10354
  Until: 23:00,                           !- Field 10355
  0.328219738,                            !- Field 10356
  Until: 24:00,                           !- Field 10357
  0.273238883,                            !- Field 10358
  Through: 07/28,                         !- Field 10359
  For: AllDays,                           !- Field 10360
  Until: 01:00,                           !- Field 10361
  0.321169857,                            !- Field 10362
  Until: 02:00,                           !- Field 10363
  0.256599385,                            !- Field 10364
  Until: 03:00,                           !- Field 10365
  0.212212329,                            !- Field 10366
  Until: 04:00,                           !- Field 10367
  0.171138847,                            !- Field 10368
  Until: 05:00,                           !- Field 10369
  0.244279097,                            !- Field 10370
  Until: 06:00,                           !- Field 10371
  0.257249586,                            !- Field 10372
  Until: 07:00,                           !- Field 10373
  0.398505242,                            !- Field 10374
  Until: 08:00,                           !- Field 10375
  0.361573208,                            !- Field 10376
  Until: 09:00,                           !- Field 10377
  0.368706112,                            !- Field 10378
  Until: 10:00,                           !- Field 10379
  0.373262429,                            !- Field 10380
  Until: 11:00,                           !- Field 10381
  0.200552774,                            !- Field 10382
  Until: 12:00,                           !- Field 10383
  0.171473169,                            !- Field 10384
  Until: 13:00,                           !- Field 10385
  0.310623635,                            !- Field 10386
  Until: 14:00,                           !- Field 10387
  0.314794446,                            !- Field 10388
  Until: 15:00,                           !- Field 10389
  0.293666068,                            !- Field 10390
  Until: 16:00,                           !- Field 10391
  0.341282394,                            !- Field 10392
  Until: 17:00,                           !- Field 10393
  0.225280515,                            !- Field 10394
  Until: 18:00,                           !- Field 10395
  0.348824173,                            !- Field 10396
  Until: 19:00,                           !- Field 10397
  0.410267826,                            !- Field 10398
  Until: 20:00,                           !- Field 10399
  0.336634299,                            !- Field 10400
  Until: 21:00,                           !- Field 10401
  0.281832475,                            !- Field 10402
  Until: 22:00,                           !- Field 10403
  0.31956242,                             !- Field 10404
  Until: 23:00,                           !- Field 10405
  0.288991713,                            !- Field 10406
  Until: 24:00,                           !- Field 10407
  0.3447402,                              !- Field 10408
  Through: 07/29,                         !- Field 10409
  For: AllDays,                           !- Field 10410
  Until: 01:00,                           !- Field 10411
  0.270368179,                            !- Field 10412
  Until: 02:00,                           !- Field 10413
  0.282374875,                            !- Field 10414
  Until: 03:00,                           !- Field 10415
  0.250551732,                            !- Field 10416
  Until: 04:00,                           !- Field 10417
  0.231777888,                            !- Field 10418
  Until: 05:00,                           !- Field 10419
  0.247350634,                            !- Field 10420
  Until: 06:00,                           !- Field 10421
  0.254006402,                            !- Field 10422
  Until: 07:00,                           !- Field 10423
  0.3811704,                              !- Field 10424
  Until: 08:00,                           !- Field 10425
  0.348877153,                            !- Field 10426
  Until: 09:00,                           !- Field 10427
  0.343328192,                            !- Field 10428
  Until: 10:00,                           !- Field 10429
  0.237582392,                            !- Field 10430
  Until: 11:00,                           !- Field 10431
  0.217441814,                            !- Field 10432
  Until: 12:00,                           !- Field 10433
  0.223472981,                            !- Field 10434
  Until: 13:00,                           !- Field 10435
  0.254137519,                            !- Field 10436
  Until: 14:00,                           !- Field 10437
  0.267555204,                            !- Field 10438
  Until: 15:00,                           !- Field 10439
  0.318637896,                            !- Field 10440
  Until: 16:00,                           !- Field 10441
  0.244780831,                            !- Field 10442
  Until: 17:00,                           !- Field 10443
  0.365502364,                            !- Field 10444
  Until: 18:00,                           !- Field 10445
  0.368280939,                            !- Field 10446
  Until: 19:00,                           !- Field 10447
  0.480774151,                            !- Field 10448
  Until: 20:00,                           !- Field 10449
  0.247704062,                            !- Field 10450
  Until: 21:00,                           !- Field 10451
  0.190610071,                            !- Field 10452
  Until: 22:00,                           !- Field 10453
  0.253870363,                            !- Field 10454
  Until: 23:00,                           !- Field 10455
  0.289766165,                            !- Field 10456
  Until: 24:00,                           !- Field 10457
  0.383809925,                            !- Field 10458
  Through: 07/30,                         !- Field 10459
  For: AllDays,                           !- Field 10460
  Until: 01:00,                           !- Field 10461
  0.355012644,                            !- Field 10462
  Until: 02:00,                           !- Field 10463
  0.269183331,                            !- Field 10464
  Until: 03:00,                           !- Field 10465
  0.271101314,                            !- Field 10466
  Until: 04:00,                           !- Field 10467
  0.267226431,                            !- Field 10468
  Until: 05:00,                           !- Field 10469
  0.238958766,                            !- Field 10470
  Until: 06:00,                           !- Field 10471
  0.255750174,                            !- Field 10472
  Until: 07:00,                           !- Field 10473
  0.260403288,                            !- Field 10474
  Until: 08:00,                           !- Field 10475
  0.270755995,                            !- Field 10476
  Until: 09:00,                           !- Field 10477
  0.25625945,                             !- Field 10478
  Until: 10:00,                           !- Field 10479
  0.429674385,                            !- Field 10480
  Until: 11:00,                           !- Field 10481
  0.322491639,                            !- Field 10482
  Until: 12:00,                           !- Field 10483
  0.440042207,                            !- Field 10484
  Until: 13:00,                           !- Field 10485
  0.470995462,                            !- Field 10486
  Until: 14:00,                           !- Field 10487
  0.460524784,                            !- Field 10488
  Until: 15:00,                           !- Field 10489
  0.431959429,                            !- Field 10490
  Until: 16:00,                           !- Field 10491
  0.492494174,                            !- Field 10492
  Until: 17:00,                           !- Field 10493
  0.408317387,                            !- Field 10494
  Until: 18:00,                           !- Field 10495
  0.33735009,                             !- Field 10496
  Until: 19:00,                           !- Field 10497
  0.356974431,                            !- Field 10498
  Until: 20:00,                           !- Field 10499
  0.348704689,                            !- Field 10500
  Until: 21:00,                           !- Field 10501
  0.219432693,                            !- Field 10502
  Until: 22:00,                           !- Field 10503
  0.291789572,                            !- Field 10504
  Until: 23:00,                           !- Field 10505
  0.376194184,                            !- Field 10506
  Until: 24:00,                           !- Field 10507
  0.414943762,                            !- Field 10508
  Through: 07/31,                         !- Field 10509
  For: AllDays,                           !- Field 10510
  Until: 01:00,                           !- Field 10511
  0.370413862,                            !- Field 10512
  Until: 02:00,                           !- Field 10513
  0.336834073,                            !- Field 10514
  Until: 03:00,                           !- Field 10515
  0.277325303,                            !- Field 10516
  Until: 04:00,                           !- Field 10517
  0.244728164,                            !- Field 10518
  Until: 05:00,                           !- Field 10519
  0.257813716,                            !- Field 10520
  Until: 06:00,                           !- Field 10521
  0.278046158,                            !- Field 10522
  Until: 07:00,                           !- Field 10523
  0.184837272,                            !- Field 10524
  Until: 08:00,                           !- Field 10525
  0.24576329,                             !- Field 10526
  Until: 09:00,                           !- Field 10527
  0.2341537,                              !- Field 10528
  Until: 10:00,                           !- Field 10529
  0.345885677,                            !- Field 10530
  Until: 11:00,                           !- Field 10531
  0.535250603,                            !- Field 10532
  Until: 12:00,                           !- Field 10533
  0.540046256,                            !- Field 10534
  Until: 13:00,                           !- Field 10535
  0.563799252,                            !- Field 10536
  Until: 14:00,                           !- Field 10537
  0.581461805,                            !- Field 10538
  Until: 15:00,                           !- Field 10539
  0.54937698,                             !- Field 10540
  Until: 16:00,                           !- Field 10541
  0.521000225,                            !- Field 10542
  Until: 17:00,                           !- Field 10543
  0.399217896,                            !- Field 10544
  Until: 18:00,                           !- Field 10545
  0.546727897,                            !- Field 10546
  Until: 19:00,                           !- Field 10547
  0.66258721,                             !- Field 10548
  Until: 20:00,                           !- Field 10549
  0.562099462,                            !- Field 10550
  Until: 21:00,                           !- Field 10551
  0.353735961,                            !- Field 10552
  Until: 22:00,                           !- Field 10553
  0.284697224,                            !- Field 10554
  Until: 23:00,                           !- Field 10555
  0.292153601,                            !- Field 10556
  Until: 24:00,                           !- Field 10557
  0.370480565,                            !- Field 10558
  Through: 08/01,                         !- Field 10559
  For: AllDays,                           !- Field 10560
  Until: 01:00,                           !- Field 10561
  0.330640815,                            !- Field 10562
  Until: 02:00,                           !- Field 10563
  0.275927957,                            !- Field 10564
  Until: 03:00,                           !- Field 10565
  0.268606948,                            !- Field 10566
  Until: 04:00,                           !- Field 10567
  0.248819995,                            !- Field 10568
  Until: 05:00,                           !- Field 10569
  0.264232571,                            !- Field 10570
  Until: 06:00,                           !- Field 10571
  0.250941775,                            !- Field 10572
  Until: 07:00,                           !- Field 10573
  0.341704515,                            !- Field 10574
  Until: 08:00,                           !- Field 10575
  0.430637748,                            !- Field 10576
  Until: 09:00,                           !- Field 10577
  0.357575587,                            !- Field 10578
  Until: 10:00,                           !- Field 10579
  0.279047959,                            !- Field 10580
  Until: 11:00,                           !- Field 10581
  0.356180139,                            !- Field 10582
  Until: 12:00,                           !- Field 10583
  0.292679432,                            !- Field 10584
  Until: 13:00,                           !- Field 10585
  0.271406044,                            !- Field 10586
  Until: 14:00,                           !- Field 10587
  0.331725343,                            !- Field 10588
  Until: 15:00,                           !- Field 10589
  0.344157022,                            !- Field 10590
  Until: 16:00,                           !- Field 10591
  0.330103919,                            !- Field 10592
  Until: 17:00,                           !- Field 10593
  0.425760413,                            !- Field 10594
  Until: 18:00,                           !- Field 10595
  0.338680924,                            !- Field 10596
  Until: 19:00,                           !- Field 10597
  0.406888237,                            !- Field 10598
  Until: 20:00,                           !- Field 10599
  0.415729363,                            !- Field 10600
  Until: 21:00,                           !- Field 10601
  0.189818234,                            !- Field 10602
  Until: 22:00,                           !- Field 10603
  0.277381379,                            !- Field 10604
  Until: 23:00,                           !- Field 10605
  0.400571713,                            !- Field 10606
  Until: 24:00,                           !- Field 10607
  0.343761835,                            !- Field 10608
  Through: 08/02,                         !- Field 10609
  For: AllDays,                           !- Field 10610
  Until: 01:00,                           !- Field 10611
  0.29197506,                             !- Field 10612
  Until: 02:00,                           !- Field 10613
  0.239013463,                            !- Field 10614
  Until: 03:00,                           !- Field 10615
  0.257961633,                            !- Field 10616
  Until: 04:00,                           !- Field 10617
  0.204544528,                            !- Field 10618
  Until: 05:00,                           !- Field 10619
  0.278765437,                            !- Field 10620
  Until: 06:00,                           !- Field 10621
  0.270779424,                            !- Field 10622
  Until: 07:00,                           !- Field 10623
  0.348012075,                            !- Field 10624
  Until: 08:00,                           !- Field 10625
  0.411602851,                            !- Field 10626
  Until: 09:00,                           !- Field 10627
  0.343341025,                            !- Field 10628
  Until: 10:00,                           !- Field 10629
  0.269404318,                            !- Field 10630
  Until: 11:00,                           !- Field 10631
  0.227888337,                            !- Field 10632
  Until: 12:00,                           !- Field 10633
  0.313339549,                            !- Field 10634
  Until: 13:00,                           !- Field 10635
  0.404584911,                            !- Field 10636
  Until: 14:00,                           !- Field 10637
  0.341583888,                            !- Field 10638
  Until: 15:00,                           !- Field 10639
  0.279626153,                            !- Field 10640
  Until: 16:00,                           !- Field 10641
  0.3395219,                              !- Field 10642
  Until: 17:00,                           !- Field 10643
  0.413987179,                            !- Field 10644
  Until: 18:00,                           !- Field 10645
  0.347326512,                            !- Field 10646
  Until: 19:00,                           !- Field 10647
  0.563502096,                            !- Field 10648
  Until: 20:00,                           !- Field 10649
  0.435133263,                            !- Field 10650
  Until: 21:00,                           !- Field 10651
  0.238109475,                            !- Field 10652
  Until: 22:00,                           !- Field 10653
  0.318446418,                            !- Field 10654
  Until: 23:00,                           !- Field 10655
  0.41362217,                             !- Field 10656
  Until: 24:00,                           !- Field 10657
  0.435360672,                            !- Field 10658
  Through: 08/03,                         !- Field 10659
  For: AllDays,                           !- Field 10660
  Until: 01:00,                           !- Field 10661
  0.320809819,                            !- Field 10662
  Until: 02:00,                           !- Field 10663
  0.303624061,                            !- Field 10664
  Until: 03:00,                           !- Field 10665
  0.291452941,                            !- Field 10666
  Until: 04:00,                           !- Field 10667
  0.262787581,                            !- Field 10668
  Until: 05:00,                           !- Field 10669
  0.290969286,                            !- Field 10670
  Until: 06:00,                           !- Field 10671
  0.308800151,                            !- Field 10672
  Until: 07:00,                           !- Field 10673
  0.417663669,                            !- Field 10674
  Until: 08:00,                           !- Field 10675
  0.41723486,                             !- Field 10676
  Until: 09:00,                           !- Field 10677
  0.398099053,                            !- Field 10678
  Until: 10:00,                           !- Field 10679
  0.381845756,                            !- Field 10680
  Until: 11:00,                           !- Field 10681
  0.304345591,                            !- Field 10682
  Until: 12:00,                           !- Field 10683
  0.289709028,                            !- Field 10684
  Until: 13:00,                           !- Field 10685
  0.294001556,                            !- Field 10686
  Until: 14:00,                           !- Field 10687
  0.376746206,                            !- Field 10688
  Until: 15:00,                           !- Field 10689
  0.353897557,                            !- Field 10690
  Until: 16:00,                           !- Field 10691
  0.367812675,                            !- Field 10692
  Until: 17:00,                           !- Field 10693
  0.437045082,                            !- Field 10694
  Until: 18:00,                           !- Field 10695
  0.361932892,                            !- Field 10696
  Until: 19:00,                           !- Field 10697
  0.399359947,                            !- Field 10698
  Until: 20:00,                           !- Field 10699
  0.355472863,                            !- Field 10700
  Until: 21:00,                           !- Field 10701
  0.291463338,                            !- Field 10702
  Until: 22:00,                           !- Field 10703
  0.261661915,                            !- Field 10704
  Until: 23:00,                           !- Field 10705
  0.359103519,                            !- Field 10706
  Until: 24:00,                           !- Field 10707
  0.417886069,                            !- Field 10708
  Through: 08/04,                         !- Field 10709
  For: AllDays,                           !- Field 10710
  Until: 01:00,                           !- Field 10711
  0.331273789,                            !- Field 10712
  Until: 02:00,                           !- Field 10713
  0.274883826,                            !- Field 10714
  Until: 03:00,                           !- Field 10715
  0.211433016,                            !- Field 10716
  Until: 04:00,                           !- Field 10717
  0.201938936,                            !- Field 10718
  Until: 05:00,                           !- Field 10719
  0.242511375,                            !- Field 10720
  Until: 06:00,                           !- Field 10721
  0.273372573,                            !- Field 10722
  Until: 07:00,                           !- Field 10723
  0.350801449,                            !- Field 10724
  Until: 08:00,                           !- Field 10725
  0.435376892,                            !- Field 10726
  Until: 09:00,                           !- Field 10727
  0.350904954,                            !- Field 10728
  Until: 10:00,                           !- Field 10729
  0.354065983,                            !- Field 10730
  Until: 11:00,                           !- Field 10731
  0.239265101,                            !- Field 10732
  Until: 12:00,                           !- Field 10733
  0.222206023,                            !- Field 10734
  Until: 13:00,                           !- Field 10735
  0.326940122,                            !- Field 10736
  Until: 14:00,                           !- Field 10737
  0.351885392,                            !- Field 10738
  Until: 15:00,                           !- Field 10739
  0.285536162,                            !- Field 10740
  Until: 16:00,                           !- Field 10741
  0.335391174,                            !- Field 10742
  Until: 17:00,                           !- Field 10743
  0.320938275,                            !- Field 10744
  Until: 18:00,                           !- Field 10745
  0.334044367,                            !- Field 10746
  Until: 19:00,                           !- Field 10747
  0.263718794,                            !- Field 10748
  Until: 20:00,                           !- Field 10749
  0.3592421,                              !- Field 10750
  Until: 21:00,                           !- Field 10751
  0.273862128,                            !- Field 10752
  Until: 22:00,                           !- Field 10753
  0.284507179,                            !- Field 10754
  Until: 23:00,                           !- Field 10755
  0.323256047,                            !- Field 10756
  Until: 24:00,                           !- Field 10757
  0.368129767,                            !- Field 10758
  Through: 08/05,                         !- Field 10759
  For: AllDays,                           !- Field 10760
  Until: 01:00,                           !- Field 10761
  0.284997848,                            !- Field 10762
  Until: 02:00,                           !- Field 10763
  0.233814948,                            !- Field 10764
  Until: 03:00,                           !- Field 10765
  0.229544273,                            !- Field 10766
  Until: 04:00,                           !- Field 10767
  0.215896365,                            !- Field 10768
  Until: 05:00,                           !- Field 10769
  0.220816131,                            !- Field 10770
  Until: 06:00,                           !- Field 10771
  0.294178722,                            !- Field 10772
  Until: 07:00,                           !- Field 10773
  0.369848899,                            !- Field 10774
  Until: 08:00,                           !- Field 10775
  0.293697162,                            !- Field 10776
  Until: 09:00,                           !- Field 10777
  0.373018464,                            !- Field 10778
  Until: 10:00,                           !- Field 10779
  0.262901206,                            !- Field 10780
  Until: 11:00,                           !- Field 10781
  0.339910145,                            !- Field 10782
  Until: 12:00,                           !- Field 10783
  0.301004447,                            !- Field 10784
  Until: 13:00,                           !- Field 10785
  0.362455219,                            !- Field 10786
  Until: 14:00,                           !- Field 10787
  0.352353307,                            !- Field 10788
  Until: 15:00,                           !- Field 10789
  0.341669165,                            !- Field 10790
  Until: 16:00,                           !- Field 10791
  0.298081121,                            !- Field 10792
  Until: 17:00,                           !- Field 10793
  0.452388961,                            !- Field 10794
  Until: 18:00,                           !- Field 10795
  0.367869471,                            !- Field 10796
  Until: 19:00,                           !- Field 10797
  0.429907635,                            !- Field 10798
  Until: 20:00,                           !- Field 10799
  0.362206295,                            !- Field 10800
  Until: 21:00,                           !- Field 10801
  0.199146684,                            !- Field 10802
  Until: 22:00,                           !- Field 10803
  0.179373482,                            !- Field 10804
  Until: 23:00,                           !- Field 10805
  0.289009606,                            !- Field 10806
  Until: 24:00,                           !- Field 10807
  0.440076261,                            !- Field 10808
  Through: 08/06,                         !- Field 10809
  For: AllDays,                           !- Field 10810
  Until: 01:00,                           !- Field 10811
  0.335613068,                            !- Field 10812
  Until: 02:00,                           !- Field 10813
  0.279976853,                            !- Field 10814
  Until: 03:00,                           !- Field 10815
  0.280027655,                            !- Field 10816
  Until: 04:00,                           !- Field 10817
  0.278717571,                            !- Field 10818
  Until: 05:00,                           !- Field 10819
  0.256440694,                            !- Field 10820
  Until: 06:00,                           !- Field 10821
  0.268370618,                            !- Field 10822
  Until: 07:00,                           !- Field 10823
  0.274406742,                            !- Field 10824
  Until: 08:00,                           !- Field 10825
  0.19680508,                             !- Field 10826
  Until: 09:00,                           !- Field 10827
  0.212371194,                            !- Field 10828
  Until: 10:00,                           !- Field 10829
  0.338624062,                            !- Field 10830
  Until: 11:00,                           !- Field 10831
  0.47036193,                             !- Field 10832
  Until: 12:00,                           !- Field 10833
  0.388222821,                            !- Field 10834
  Until: 13:00,                           !- Field 10835
  0.435727695,                            !- Field 10836
  Until: 14:00,                           !- Field 10837
  0.42677341,                             !- Field 10838
  Until: 15:00,                           !- Field 10839
  0.442468454,                            !- Field 10840
  Until: 16:00,                           !- Field 10841
  0.462430633,                            !- Field 10842
  Until: 17:00,                           !- Field 10843
  0.407908235,                            !- Field 10844
  Until: 18:00,                           !- Field 10845
  0.341379845,                            !- Field 10846
  Until: 19:00,                           !- Field 10847
  0.336121342,                            !- Field 10848
  Until: 20:00,                           !- Field 10849
  0.250978817,                            !- Field 10850
  Until: 21:00,                           !- Field 10851
  0.217083361,                            !- Field 10852
  Until: 22:00,                           !- Field 10853
  0.298265986,                            !- Field 10854
  Until: 23:00,                           !- Field 10855
  0.317532612,                            !- Field 10856
  Until: 24:00,                           !- Field 10857
  0.430756591,                            !- Field 10858
  Through: 08/07,                         !- Field 10859
  For: AllDays,                           !- Field 10860
  Until: 01:00,                           !- Field 10861
  0.352961908,                            !- Field 10862
  Until: 02:00,                           !- Field 10863
  0.326093184,                            !- Field 10864
  Until: 03:00,                           !- Field 10865
  0.266601528,                            !- Field 10866
  Until: 04:00,                           !- Field 10867
  0.255493749,                            !- Field 10868
  Until: 05:00,                           !- Field 10869
  0.239942551,                            !- Field 10870
  Until: 06:00,                           !- Field 10871
  0.263456366,                            !- Field 10872
  Until: 07:00,                           !- Field 10873
  0.237614686,                            !- Field 10874
  Until: 08:00,                           !- Field 10875
  0.252865759,                            !- Field 10876
  Until: 09:00,                           !- Field 10877
  0.255844512,                            !- Field 10878
  Until: 10:00,                           !- Field 10879
  0.330893257,                            !- Field 10880
  Until: 11:00,                           !- Field 10881
  0.587244029,                            !- Field 10882
  Until: 12:00,                           !- Field 10883
  0.441384074,                            !- Field 10884
  Until: 13:00,                           !- Field 10885
  0.530475522,                            !- Field 10886
  Until: 14:00,                           !- Field 10887
  0.485155396,                            !- Field 10888
  Until: 15:00,                           !- Field 10889
  0.459646311,                            !- Field 10890
  Until: 16:00,                           !- Field 10891
  0.430944184,                            !- Field 10892
  Until: 17:00,                           !- Field 10893
  0.392051774,                            !- Field 10894
  Until: 18:00,                           !- Field 10895
  0.486739736,                            !- Field 10896
  Until: 19:00,                           !- Field 10897
  0.544798791,                            !- Field 10898
  Until: 20:00,                           !- Field 10899
  0.442660833,                            !- Field 10900
  Until: 21:00,                           !- Field 10901
  0.345081312,                            !- Field 10902
  Until: 22:00,                           !- Field 10903
  0.285831007,                            !- Field 10904
  Until: 23:00,                           !- Field 10905
  0.368760974,                            !- Field 10906
  Until: 24:00,                           !- Field 10907
  0.40544905,                             !- Field 10908
  Through: 08/08,                         !- Field 10909
  For: AllDays,                           !- Field 10910
  Until: 01:00,                           !- Field 10911
  0.330640815,                            !- Field 10912
  Until: 02:00,                           !- Field 10913
  0.275927957,                            !- Field 10914
  Until: 03:00,                           !- Field 10915
  0.268606948,                            !- Field 10916
  Until: 04:00,                           !- Field 10917
  0.248819995,                            !- Field 10918
  Until: 05:00,                           !- Field 10919
  0.264232571,                            !- Field 10920
  Until: 06:00,                           !- Field 10921
  0.250941775,                            !- Field 10922
  Until: 07:00,                           !- Field 10923
  0.341704515,                            !- Field 10924
  Until: 08:00,                           !- Field 10925
  0.430637748,                            !- Field 10926
  Until: 09:00,                           !- Field 10927
  0.357575587,                            !- Field 10928
  Until: 10:00,                           !- Field 10929
  0.279047959,                            !- Field 10930
  Until: 11:00,                           !- Field 10931
  0.356180139,                            !- Field 10932
  Until: 12:00,                           !- Field 10933
  0.292679432,                            !- Field 10934
  Until: 13:00,                           !- Field 10935
  0.271406044,                            !- Field 10936
  Until: 14:00,                           !- Field 10937
  0.331725343,                            !- Field 10938
  Until: 15:00,                           !- Field 10939
  0.344157022,                            !- Field 10940
  Until: 16:00,                           !- Field 10941
  0.330103919,                            !- Field 10942
  Until: 17:00,                           !- Field 10943
  0.425760413,                            !- Field 10944
  Until: 18:00,                           !- Field 10945
  0.338680924,                            !- Field 10946
  Until: 19:00,                           !- Field 10947
  0.406888237,                            !- Field 10948
  Until: 20:00,                           !- Field 10949
  0.415729363,                            !- Field 10950
  Until: 21:00,                           !- Field 10951
  0.189818234,                            !- Field 10952
  Until: 22:00,                           !- Field 10953
  0.277381379,                            !- Field 10954
  Until: 23:00,                           !- Field 10955
  0.400571713,                            !- Field 10956
  Until: 24:00,                           !- Field 10957
  0.343761835,                            !- Field 10958
  Through: 08/09,                         !- Field 10959
  For: AllDays,                           !- Field 10960
  Until: 01:00,                           !- Field 10961
  0.29197506,                             !- Field 10962
  Until: 02:00,                           !- Field 10963
  0.239013463,                            !- Field 10964
  Until: 03:00,                           !- Field 10965
  0.257961633,                            !- Field 10966
  Until: 04:00,                           !- Field 10967
  0.204544528,                            !- Field 10968
  Until: 05:00,                           !- Field 10969
  0.278765437,                            !- Field 10970
  Until: 06:00,                           !- Field 10971
  0.270779424,                            !- Field 10972
  Until: 07:00,                           !- Field 10973
  0.348012075,                            !- Field 10974
  Until: 08:00,                           !- Field 10975
  0.411602851,                            !- Field 10976
  Until: 09:00,                           !- Field 10977
  0.343341025,                            !- Field 10978
  Until: 10:00,                           !- Field 10979
  0.269404318,                            !- Field 10980
  Until: 11:00,                           !- Field 10981
  0.227888337,                            !- Field 10982
  Until: 12:00,                           !- Field 10983
  0.313339549,                            !- Field 10984
  Until: 13:00,                           !- Field 10985
  0.404584911,                            !- Field 10986
  Until: 14:00,                           !- Field 10987
  0.341583888,                            !- Field 10988
  Until: 15:00,                           !- Field 10989
  0.279626153,                            !- Field 10990
  Until: 16:00,                           !- Field 10991
  0.3395219,                              !- Field 10992
  Until: 17:00,                           !- Field 10993
  0.413987179,                            !- Field 10994
  Until: 18:00,                           !- Field 10995
  0.347326512,                            !- Field 10996
  Until: 19:00,                           !- Field 10997
  0.563502096,                            !- Field 10998
  Until: 20:00,                           !- Field 10999
  0.435133263,                            !- Field 11000
  Until: 21:00,                           !- Field 11001
  0.238109475,                            !- Field 11002
  Until: 22:00,                           !- Field 11003
  0.318446418,                            !- Field 11004
  Until: 23:00,                           !- Field 11005
  0.41362217,                             !- Field 11006
  Until: 24:00,                           !- Field 11007
  0.435360672,                            !- Field 11008
  Through: 08/10,                         !- Field 11009
  For: AllDays,                           !- Field 11010
  Until: 01:00,                           !- Field 11011
  0.320809819,                            !- Field 11012
  Until: 02:00,                           !- Field 11013
  0.303624061,                            !- Field 11014
  Until: 03:00,                           !- Field 11015
  0.291452941,                            !- Field 11016
  Until: 04:00,                           !- Field 11017
  0.262787581,                            !- Field 11018
  Until: 05:00,                           !- Field 11019
  0.290969286,                            !- Field 11020
  Until: 06:00,                           !- Field 11021
  0.308800151,                            !- Field 11022
  Until: 07:00,                           !- Field 11023
  0.417663669,                            !- Field 11024
  Until: 08:00,                           !- Field 11025
  0.41723486,                             !- Field 11026
  Until: 09:00,                           !- Field 11027
  0.398099053,                            !- Field 11028
  Until: 10:00,                           !- Field 11029
  0.381845756,                            !- Field 11030
  Until: 11:00,                           !- Field 11031
