  Until: 16:00,                           !- Field 16683
  0.40375531,                             !- Field 16684
  Until: 17:00,                           !- Field 16685
  0.445514077,                            !- Field 16686
  Until: 18:00,                           !- Field 16687
  0.453544394,                            !- Field 16688
  Until: 19:00,                           !- Field 16689
  0.525234487,                            !- Field 16690
  Until: 20:00,                           !- Field 16691
  0.476101613,                            !- Field 16692
  Until: 21:00,                           !- Field 16693
  0.490714674,                            !- Field 16694
  Until: 22:00,                           !- Field 16695
  0.462220851,                            !- Field 16696
  Until: 23:00,                           !- Field 16697
  0.465851377,                            !- Field 16698
  Until: 24:00,                           !- Field 16699
  0.432259718,                            !- Field 16700
  Through: 12/01,                         !- Field 16701
  For: AllDays,                           !- Field 16702
  Until: 01:00,                           !- Field 16703
  0.387510494,                            !- Field 16704
  Until: 02:00,                           !- Field 16705
  0.322812491,                            !- Field 16706
  Until: 03:00,                           !- Field 16707
  0.321853135,                            !- Field 16708
  Until: 04:00,                           !- Field 16709
  0.313204865,                            !- Field 16710
  Until: 05:00,                           !- Field 16711
  0.342795147,                            !- Field 16712
  Until: 06:00,                           !- Field 16713
  0.389656613,                            !- Field 16714
  Until: 07:00,                           !- Field 16715
  0.368877452,                            !- Field 16716
  Until: 08:00,                           !- Field 16717
  0.359931797,                            !- Field 16718
  Until: 09:00,                           !- Field 16719
  0.399854142,                            !- Field 16720
  Until: 10:00,                           !- Field 16721
  0.388617001,                            !- Field 16722
  Until: 11:00,                           !- Field 16723
  0.437326419,                            !- Field 16724
  Until: 12:00,                           !- Field 16725
  0.398640129,                            !- Field 16726
  Until: 13:00,                           !- Field 16727
  0.364742653,                            !- Field 16728
  Until: 14:00,                           !- Field 16729
  0.359854434,                            !- Field 16730
  Until: 15:00,                           !- Field 16731
  0.464040469,                            !- Field 16732
  Until: 16:00,                           !- Field 16733
  0.401019891,                            !- Field 16734
  Until: 17:00,                           !- Field 16735
  0.406101532,                            !- Field 16736
  Until: 18:00,                           !- Field 16737
  0.474117635,                            !- Field 16738
  Until: 19:00,                           !- Field 16739
  0.49202467,                             !- Field 16740
  Until: 20:00,                           !- Field 16741
  0.446914361,                            !- Field 16742
  Until: 21:00,                           !- Field 16743
  0.428173741,                            !- Field 16744
  Until: 22:00,                           !- Field 16745
  0.461149211,                            !- Field 16746
  Until: 23:00,                           !- Field 16747
  0.423273796,                            !- Field 16748
  Until: 24:00,                           !- Field 16749
  0.360580607,                            !- Field 16750
  Through: 12/02,                         !- Field 16751
  For: AllDays,                           !- Field 16752
  Until: 01:00,                           !- Field 16753
  0.351321914,                            !- Field 16754
  Until: 02:00,                           !- Field 16755
  0.33088136,                             !- Field 16756
  Until: 03:00,                           !- Field 16757
  0.359646292,                            !- Field 16758
  Until: 04:00,                           !- Field 16759
  0.354021916,                            !- Field 16760
  Until: 05:00,                           !- Field 16761
  0.347215868,                            !- Field 16762
  Until: 06:00,                           !- Field 16763
  0.359151444,                            !- Field 16764
  Until: 07:00,                           !- Field 16765
  0.338162514,                            !- Field 16766
  Until: 08:00,                           !- Field 16767
  0.385511987,                            !- Field 16768
  Until: 09:00,                           !- Field 16769
  0.375765873,                            !- Field 16770
  Until: 10:00,                           !- Field 16771
  0.391509802,                            !- Field 16772
  Until: 11:00,                           !- Field 16773
  0.411562107,                            !- Field 16774
  Until: 12:00,                           !- Field 16775
  0.475897878,                            !- Field 16776
  Until: 13:00,                           !- Field 16777
  0.47852356,                             !- Field 16778
  Until: 14:00,                           !- Field 16779
  0.436168828,                            !- Field 16780
  Until: 15:00,                           !- Field 16781
  0.453403864,                            !- Field 16782
  Until: 16:00,                           !- Field 16783
  0.400978191,                            !- Field 16784
  Until: 17:00,                           !- Field 16785
  0.422201635,                            !- Field 16786
  Until: 18:00,                           !- Field 16787
  0.42366798,                             !- Field 16788
  Until: 19:00,                           !- Field 16789
  0.421102167,                            !- Field 16790
  Until: 20:00,                           !- Field 16791
  0.402616435,                            !- Field 16792
  Until: 21:00,                           !- Field 16793
  0.435125517,                            !- Field 16794
  Until: 22:00,                           !- Field 16795
  0.43679012,                             !- Field 16796
  Until: 23:00,                           !- Field 16797
  0.450932966,                            !- Field 16798
  Until: 24:00,                           !- Field 16799
  0.422256942,                            !- Field 16800
  Through: 12/03,                         !- Field 16801
  For: AllDays,                           !- Field 16802
  Until: 01:00,                           !- Field 16803
  0.372011843,                            !- Field 16804
  Until: 02:00,                           !- Field 16805
  0.343982031,                            !- Field 16806
  Until: 03:00,                           !- Field 16807
  0.336852274,                            !- Field 16808
  Until: 04:00,                           !- Field 16809
  0.343290532,                            !- Field 16810
  Until: 05:00,                           !- Field 16811
  0.32295428,                             !- Field 16812
  Until: 06:00,                           !- Field 16813
  0.351711131,                            !- Field 16814
  Until: 07:00,                           !- Field 16815
  0.330300065,                            !- Field 16816
  Until: 08:00,                           !- Field 16817
  0.419262186,                            !- Field 16818
  Until: 09:00,                           !- Field 16819
  0.385932783,                            !- Field 16820
  Until: 10:00,                           !- Field 16821
  0.391037737,                            !- Field 16822
  Until: 11:00,                           !- Field 16823
  0.432834272,                            !- Field 16824
  Until: 12:00,                           !- Field 16825
  0.477155343,                            !- Field 16826
  Until: 13:00,                           !- Field 16827
  0.411828618,                            !- Field 16828
  Until: 14:00,                           !- Field 16829
  0.41942241,                             !- Field 16830
  Until: 15:00,                           !- Field 16831
  0.496269277,                            !- Field 16832
  Until: 16:00,                           !- Field 16833
  0.44795795,                             !- Field 16834
  Until: 17:00,                           !- Field 16835
  0.482619527,                            !- Field 16836
  Until: 18:00,                           !- Field 16837
  0.468264326,                            !- Field 16838
  Until: 19:00,                           !- Field 16839
  0.447332625,                            !- Field 16840
  Until: 20:00,                           !- Field 16841
  0.442808071,                            !- Field 16842
  Until: 21:00,                           !- Field 16843
  0.430983303,                            !- Field 16844
  Until: 22:00,                           !- Field 16845
  0.429544851,                            !- Field 16846
  Until: 23:00,                           !- Field 16847
  0.391074769,                            !- Field 16848
  Until: 24:00,                           !- Field 16849
  0.400978391,                            !- Field 16850
  Through: 12/04,                         !- Field 16851
  For: AllDays,                           !- Field 16852
  Until: 01:00,                           !- Field 16853
  0.380453845,                            !- Field 16854
  Until: 02:00,                           !- Field 16855
  0.361395723,                            !- Field 16856
  Until: 03:00,                           !- Field 16857
  0.343081147,                            !- Field 16858
  Until: 04:00,                           !- Field 16859
  0.349020797,                            !- Field 16860
  Until: 05:00,                           !- Field 16861
  0.341098447,                            !- Field 16862
  Until: 06:00,                           !- Field 16863
  0.375890904,                            !- Field 16864
  Until: 07:00,                           !- Field 16865
  0.393949488,                            !- Field 16866
  Until: 08:00,                           !- Field 16867
  0.377771067,                            !- Field 16868
  Until: 09:00,                           !- Field 16869
  0.396876879,                            !- Field 16870
  Until: 10:00,                           !- Field 16871
  0.404605277,                            !- Field 16872
  Until: 11:00,                           !- Field 16873
  0.407853671,                            !- Field 16874
  Until: 12:00,                           !- Field 16875
  0.472823813,                            !- Field 16876
  Until: 13:00,                           !- Field 16877
  0.46611293,                             !- Field 16878
  Until: 14:00,                           !- Field 16879
  0.51799816,                             !- Field 16880
  Until: 15:00,                           !- Field 16881
  0.423376673,                            !- Field 16882
  Until: 16:00,                           !- Field 16883
  0.453743353,                            !- Field 16884
  Until: 17:00,                           !- Field 16885
  0.501380975,                            !- Field 16886
  Until: 18:00,                           !- Field 16887
  0.555535451,                            !- Field 16888
  Until: 19:00,                           !- Field 16889
  0.509709553,                            !- Field 16890
  Until: 20:00,                           !- Field 16891
  0.490340514,                            !- Field 16892
  Until: 21:00,                           !- Field 16893
  0.453738421,                            !- Field 16894
  Until: 22:00,                           !- Field 16895
  0.394945939,                            !- Field 16896
  Until: 23:00,                           !- Field 16897
  0.442232851,                            !- Field 16898
  Until: 24:00,                           !- Field 16899
  0.497185096,                            !- Field 16900
  Through: 12/05,                         !- Field 16901
  For: AllDays,                           !- Field 16902
  Until: 01:00,                           !- Field 16903
  0.386375574,                            !- Field 16904
  Until: 02:00,                           !- Field 16905
  0.365466671,                            !- Field 16906
  Until: 03:00,                           !- Field 16907
  0.326063325,                            !- Field 16908
  Until: 04:00,                           !- Field 16909
  0.370078914,                            !- Field 16910
  Until: 05:00,                           !- Field 16911
  0.35998092,                             !- Field 16912
  Until: 06:00,                           !- Field 16913
  0.426003919,                            !- Field 16914
  Until: 07:00,                           !- Field 16915
  0.384783065,                            !- Field 16916
  Until: 08:00,                           !- Field 16917
  0.361185441,                            !- Field 16918
  Until: 09:00,                           !- Field 16919
  0.400969201,                            !- Field 16920
  Until: 10:00,                           !- Field 16921
  0.310832069,                            !- Field 16922
  Until: 11:00,                           !- Field 16923
  0.424379349,                            !- Field 16924
  Until: 12:00,                           !- Field 16925
  0.410824414,                            !- Field 16926
  Until: 13:00,                           !- Field 16927
  0.395470499,                            !- Field 16928
  Until: 14:00,                           !- Field 16929
  0.412744929,                            !- Field 16930
  Until: 15:00,                           !- Field 16931
  0.339627581,                            !- Field 16932
  Until: 16:00,                           !- Field 16933
  0.400131767,                            !- Field 16934
  Until: 17:00,                           !- Field 16935
  0.39193862,                             !- Field 16936
  Until: 18:00,                           !- Field 16937
  0.470424298,                            !- Field 16938
  Until: 19:00,                           !- Field 16939
  0.459194111,                            !- Field 16940
  Until: 20:00,                           !- Field 16941
  0.482846817,                            !- Field 16942
  Until: 21:00,                           !- Field 16943
  0.425972688,                            !- Field 16944
  Until: 22:00,                           !- Field 16945
  0.476188668,                            !- Field 16946
  Until: 23:00,                           !- Field 16947
  0.431507696,                            !- Field 16948
  Until: 24:00,                           !- Field 16949
  0.499420812,                            !- Field 16950
  Through: 12/06,                         !- Field 16951
  For: AllDays,                           !- Field 16952
  Until: 01:00,                           !- Field 16953
  0.392447357,                            !- Field 16954
  Until: 02:00,                           !- Field 16955
  0.338892265,                            !- Field 16956
  Until: 03:00,                           !- Field 16957
  0.351252128,                            !- Field 16958
  Until: 04:00,                           !- Field 16959
  0.325500772,                            !- Field 16960
  Until: 05:00,                           !- Field 16961
  0.342556722,                            !- Field 16962
  Until: 06:00,                           !- Field 16963
  0.358139929,                            !- Field 16964
  Until: 07:00,                           !- Field 16965
  0.398499025,                            !- Field 16966
  Until: 08:00,                           !- Field 16967
  0.37169135,                             !- Field 16968
  Until: 09:00,                           !- Field 16969
  0.378403599,                            !- Field 16970
  Until: 10:00,                           !- Field 16971
  0.346716383,                            !- Field 16972
  Until: 11:00,                           !- Field 16973
  0.391881756,                            !- Field 16974
  Until: 12:00,                           !- Field 16975
  0.378894772,                            !- Field 16976
  Until: 13:00,                           !- Field 16977
  0.421579543,                            !- Field 16978
  Until: 14:00,                           !- Field 16979
  0.424870001,                            !- Field 16980
  Until: 15:00,                           !- Field 16981
  0.355128758,                            !- Field 16982
  Until: 16:00,                           !- Field 16983
  0.454980589,                            !- Field 16984
  Until: 17:00,                           !- Field 16985
  0.434885503,                            !- Field 16986
  Until: 18:00,                           !- Field 16987
  0.471712988,                            !- Field 16988
  Until: 19:00,                           !- Field 16989
  0.470431533,                            !- Field 16990
  Until: 20:00,                           !- Field 16991
  0.466542615,                            !- Field 16992
  Until: 21:00,                           !- Field 16993
  0.474087417,                            !- Field 16994
  Until: 22:00,                           !- Field 16995
  0.445494882,                            !- Field 16996
  Until: 23:00,                           !- Field 16997
  0.503899143,                            !- Field 16998
  Until: 24:00,                           !- Field 16999
  0.451005246,                            !- Field 17000
  Through: 12/07,                         !- Field 17001
  For: AllDays,                           !- Field 17002
  Until: 01:00,                           !- Field 17003
  0.401279072,                            !- Field 17004
  Until: 02:00,                           !- Field 17005
  0.329799384,                            !- Field 17006
  Until: 03:00,                           !- Field 17007
  0.330648055,                            !- Field 17008
  Until: 04:00,                           !- Field 17009
  0.331941167,                            !- Field 17010
  Until: 05:00,                           !- Field 17011
  0.318650342,                            !- Field 17012
  Until: 06:00,                           !- Field 17013
  0.383800557,                            !- Field 17014
  Until: 07:00,                           !- Field 17015
  0.409619782,                            !- Field 17016
  Until: 08:00,                           !- Field 17017
  0.383013529,                            !- Field 17018
  Until: 09:00,                           !- Field 17019
  0.354316669,                            !- Field 17020
  Until: 10:00,                           !- Field 17021
  0.350975756,                            !- Field 17022
  Until: 11:00,                           !- Field 17023
  0.404625059,                            !- Field 17024
  Until: 12:00,                           !- Field 17025
  0.394391172,                            !- Field 17026
  Until: 13:00,                           !- Field 17027
  0.407410431,                            !- Field 17028
  Until: 14:00,                           !- Field 17029
  0.387151802,                            !- Field 17030
  Until: 15:00,                           !- Field 17031
  0.423178643,                            !- Field 17032
  Until: 16:00,                           !- Field 17033
  0.414309828,                            !- Field 17034
  Until: 17:00,                           !- Field 17035
  0.420313101,                            !- Field 17036
  Until: 18:00,                           !- Field 17037
  0.4580185,                              !- Field 17038
  Until: 19:00,                           !- Field 17039
  0.425609678,                            !- Field 17040
  Until: 20:00,                           !- Field 17041
  0.470805164,                            !- Field 17042
  Until: 21:00,                           !- Field 17043
  0.45534953,                             !- Field 17044
  Until: 22:00,                           !- Field 17045
  0.385830393,                            !- Field 17046
  Until: 23:00,                           !- Field 17047
  0.388133127,                            !- Field 17048
  Until: 24:00,                           !- Field 17049
  0.355778043,                            !- Field 17050
  Through: 12/08,                         !- Field 17051
  For: AllDays,                           !- Field 17052
  Until: 01:00,                           !- Field 17053
  0.387510494,                            !- Field 17054
  Until: 02:00,                           !- Field 17055
  0.322812491,                            !- Field 17056
  Until: 03:00,                           !- Field 17057
  0.321853135,                            !- Field 17058
  Until: 04:00,                           !- Field 17059
  0.313204865,                            !- Field 17060
  Until: 05:00,                           !- Field 17061
  0.342795147,                            !- Field 17062
  Until: 06:00,                           !- Field 17063
  0.389656613,                            !- Field 17064
  Until: 07:00,                           !- Field 17065
  0.368877452,                            !- Field 17066
  Until: 08:00,                           !- Field 17067
  0.359931797,                            !- Field 17068
  Until: 09:00,                           !- Field 17069
  0.399854142,                            !- Field 17070
  Until: 10:00,                           !- Field 17071
  0.388617001,                            !- Field 17072
  Until: 11:00,                           !- Field 17073
  0.437326419,                            !- Field 17074
  Until: 12:00,                           !- Field 17075
  0.398640129,                            !- Field 17076
  Until: 13:00,                           !- Field 17077
  0.364742653,                            !- Field 17078
  Until: 14:00,                           !- Field 17079
  0.359854434,                            !- Field 17080
  Until: 15:00,                           !- Field 17081
  0.464040469,                            !- Field 17082
  Until: 16:00,                           !- Field 17083
  0.401019891,                            !- Field 17084
  Until: 17:00,                           !- Field 17085
  0.406101532,                            !- Field 17086
  Until: 18:00,                           !- Field 17087
  0.474117635,                            !- Field 17088
  Until: 19:00,                           !- Field 17089
  0.49202467,                             !- Field 17090
  Until: 20:00,                           !- Field 17091
  0.446914361,                            !- Field 17092
  Until: 21:00,                           !- Field 17093
  0.428173741,                            !- Field 17094
  Until: 22:00,                           !- Field 17095
  0.461149211,                            !- Field 17096
  Until: 23:00,                           !- Field 17097
  0.423273796,                            !- Field 17098
  Until: 24:00,                           !- Field 17099
  0.360580607,                            !- Field 17100
  Through: 12/09,                         !- Field 17101
  For: AllDays,                           !- Field 17102
  Until: 01:00,                           !- Field 17103
  0.351321914,                            !- Field 17104
  Until: 02:00,                           !- Field 17105
  0.33088136,                             !- Field 17106
  Until: 03:00,                           !- Field 17107
  0.359646292,                            !- Field 17108
  Until: 04:00,                           !- Field 17109
  0.354021916,                            !- Field 17110
  Until: 05:00,                           !- Field 17111
  0.347215868,                            !- Field 17112
  Until: 06:00,                           !- Field 17113
  0.359151444,                            !- Field 17114
  Until: 07:00,                           !- Field 17115
  0.338162514,                            !- Field 17116
  Until: 08:00,                           !- Field 17117
  0.385511987,                            !- Field 17118
  Until: 09:00,                           !- Field 17119
  0.375765873,                            !- Field 17120
  Until: 10:00,                           !- Field 17121
  0.391509802,                            !- Field 17122
  Until: 11:00,                           !- Field 17123
  0.411562107,                            !- Field 17124
  Until: 12:00,                           !- Field 17125
  0.475897878,                            !- Field 17126
  Until: 13:00,                           !- Field 17127
  0.47852356,                             !- Field 17128
  Until: 14:00,                           !- Field 17129
  0.436168828,                            !- Field 17130
  Until: 15:00,                           !- Field 17131
  0.453403864,                            !- Field 17132
  Until: 16:00,                           !- Field 17133
  0.400978191,                            !- Field 17134
  Until: 17:00,                           !- Field 17135
  0.422201635,                            !- Field 17136
  Until: 18:00,                           !- Field 17137
  0.42366798,                             !- Field 17138
  Until: 19:00,                           !- Field 17139
  0.421102167,                            !- Field 17140
  Until: 20:00,                           !- Field 17141
  0.402616435,                            !- Field 17142
  Until: 21:00,                           !- Field 17143
  0.435125517,                            !- Field 17144
  Until: 22:00,                           !- Field 17145
  0.43679012,                             !- Field 17146
  Until: 23:00,                           !- Field 17147
  0.450932966,                            !- Field 17148
  Until: 24:00,                           !- Field 17149
  0.422256942,                            !- Field 17150
  Through: 12/10,                         !- Field 17151
  For: AllDays,                           !- Field 17152
  Until: 01:00,                           !- Field 17153
  0.372011843,                            !- Field 17154
  Until: 02:00,                           !- Field 17155
  0.343982031,                            !- Field 17156
  Until: 03:00,                           !- Field 17157
  0.336852274,                            !- Field 17158
  Until: 04:00,                           !- Field 17159
  0.343290532,                            !- Field 17160
  Until: 05:00,                           !- Field 17161
  0.32295428,                             !- Field 17162
  Until: 06:00,                           !- Field 17163
  0.351711131,                            !- Field 17164
  Until: 07:00,                           !- Field 17165
  0.330300065,                            !- Field 17166
  Until: 08:00,                           !- Field 17167
  0.419262186,                            !- Field 17168
  Until: 09:00,                           !- Field 17169
  0.385932783,                            !- Field 17170
  Until: 10:00,                           !- Field 17171
  0.391037737,                            !- Field 17172
  Until: 11:00,                           !- Field 17173
  0.432834272,                            !- Field 17174
  Until: 12:00,                           !- Field 17175
  0.477155343,                            !- Field 17176
  Until: 13:00,                           !- Field 17177
  0.411828618,                            !- Field 17178
  Until: 14:00,                           !- Field 17179
  0.41942241,                             !- Field 17180
  Until: 15:00,                           !- Field 17181
  0.496269277,                            !- Field 17182
  Until: 16:00,                           !- Field 17183
  0.44795795,                             !- Field 17184
  Until: 17:00,                           !- Field 17185
  0.482619527,                            !- Field 17186
  Until: 18:00,                           !- Field 17187
  0.468264326,                            !- Field 17188
  Until: 19:00,                           !- Field 17189
  0.447332625,                            !- Field 17190
  Until: 20:00,                           !- Field 17191
  0.442808071,                            !- Field 17192
  Until: 21:00,                           !- Field 17193
  0.430983303,                            !- Field 17194
  Until: 22:00,                           !- Field 17195
  0.429544851,                            !- Field 17196
  Until: 23:00,                           !- Field 17197
  0.391074769,                            !- Field 17198
  Until: 24:00,                           !- Field 17199
  0.400978391,                            !- Field 17200
  Through: 12/11,                         !- Field 17201
  For: AllDays,                           !- Field 17202
  Until: 01:00,                           !- Field 17203
  0.380453845,                            !- Field 17204
  Until: 02:00,                           !- Field 17205
  0.361395723,                            !- Field 17206
  Until: 03:00,                           !- Field 17207
  0.343081147,                            !- Field 17208
  Until: 04:00,                           !- Field 17209
  0.349020797,                            !- Field 17210
  Until: 05:00,                           !- Field 17211
  0.341098447,                            !- Field 17212
  Until: 06:00,                           !- Field 17213
  0.375890904,                            !- Field 17214
  Until: 07:00,                           !- Field 17215
  0.393949488,                            !- Field 17216
  Until: 08:00,                           !- Field 17217
  0.377771067,                            !- Field 17218
  Until: 09:00,                           !- Field 17219
  0.396876879,                            !- Field 17220
  Until: 10:00,                           !- Field 17221
  0.404605277,                            !- Field 17222
  Until: 11:00,                           !- Field 17223
  0.407853671,                            !- Field 17224
  Until: 12:00,                           !- Field 17225
  0.472823813,                            !- Field 17226
  Until: 13:00,                           !- Field 17227
  0.46611293,                             !- Field 17228
  Until: 14:00,                           !- Field 17229
  0.51799816,                             !- Field 17230
  Until: 15:00,                           !- Field 17231
  0.423376673,                            !- Field 17232
  Until: 16:00,                           !- Field 17233
  0.453743353,                            !- Field 17234
  Until: 17:00,                           !- Field 17235
  0.501380975,                            !- Field 17236
  Until: 18:00,                           !- Field 17237
  0.555535451,                            !- Field 17238
  Until: 19:00,                           !- Field 17239
  0.509709553,                            !- Field 17240
  Until: 20:00,                           !- Field 17241
  0.490340514,                            !- Field 17242
  Until: 21:00,                           !- Field 17243
  0.453738421,                            !- Field 17244
  Until: 22:00,                           !- Field 17245
  0.394945939,                            !- Field 17246
  Until: 23:00,                           !- Field 17247
  0.442232851,                            !- Field 17248
  Until: 24:00,                           !- Field 17249
  0.497185096,                            !- Field 17250
  Through: 12/12,                         !- Field 17251
  For: AllDays,                           !- Field 17252
  Until: 01:00,                           !- Field 17253
  0.386375574,                            !- Field 17254
  Until: 02:00,                           !- Field 17255
  0.365466671,                            !- Field 17256
  Until: 03:00,                           !- Field 17257
  0.326063325,                            !- Field 17258
  Until: 04:00,                           !- Field 17259
  0.370078914,                            !- Field 17260
  Until: 05:00,                           !- Field 17261
  0.35998092,                             !- Field 17262
  Until: 06:00,                           !- Field 17263
  0.426003919,                            !- Field 17264
  Until: 07:00,                           !- Field 17265
  0.384783065,                            !- Field 17266
  Until: 08:00,                           !- Field 17267
  0.361185441,                            !- Field 17268
  Until: 09:00,                           !- Field 17269
  0.400969201,                            !- Field 17270
  Until: 10:00,                           !- Field 17271
  0.310832069,                            !- Field 17272
  Until: 11:00,                           !- Field 17273
  0.424379349,                            !- Field 17274
  Until: 12:00,                           !- Field 17275
  0.410824414,                            !- Field 17276
  Until: 13:00,                           !- Field 17277
  0.395470499,                            !- Field 17278
  Until: 14:00,                           !- Field 17279
  0.412744929,                            !- Field 17280
  Until: 15:00,                           !- Field 17281
  0.339627581,                            !- Field 17282
  Until: 16:00,                           !- Field 17283
  0.400131767,                            !- Field 17284
  Until: 17:00,                           !- Field 17285
  0.39193862,                             !- Field 17286
  Until: 18:00,                           !- Field 17287
  0.470424298,                            !- Field 17288
  Until: 19:00,                           !- Field 17289
  0.459194111,                            !- Field 17290
  Until: 20:00,                           !- Field 17291
  0.482846817,                            !- Field 17292
  Until: 21:00,                           !- Field 17293
  0.425972688,                            !- Field 17294
  Until: 22:00,                           !- Field 17295
  0.476188668,                            !- Field 17296
  Until: 23:00,                           !- Field 17297
  0.431507696,                            !- Field 17298
  Until: 24:00,                           !- Field 17299
  0.499420812,                            !- Field 17300
  Through: 12/13,                         !- Field 17301
  For: AllDays,                           !- Field 17302
  Until: 01:00,                           !- Field 17303
  0.392447357,                            !- Field 17304
  Until: 02:00,                           !- Field 17305
  0.338892265,                            !- Field 17306
  Until: 03:00,                           !- Field 17307
  0.351252128,                            !- Field 17308
  Until: 04:00,                           !- Field 17309
  0.325500772,                            !- Field 17310
  Until: 05:00,                           !- Field 17311
  0.342556722,                            !- Field 17312
  Until: 06:00,                           !- Field 17313
  0.358139929,                            !- Field 17314
  Until: 07:00,                           !- Field 17315
  0.398499025,                            !- Field 17316
  Until: 08:00,                           !- Field 17317
  0.37169135,                             !- Field 17318
  Until: 09:00,                           !- Field 17319
  0.378403599,                            !- Field 17320
  Until: 10:00,                           !- Field 17321
  0.346716383,                            !- Field 17322
  Until: 11:00,                           !- Field 17323
  0.391881756,                            !- Field 17324
  Until: 12:00,                           !- Field 17325
  0.378894772,                            !- Field 17326
  Until: 13:00,                           !- Field 17327
  0.421579543,                            !- Field 17328
  Until: 14:00,                           !- Field 17329
  0.424870001,                            !- Field 17330
  Until: 15:00,                           !- Field 17331
  0.355128758,                            !- Field 17332
  Until: 16:00,                           !- Field 17333
  0.454980589,                            !- Field 17334
  Until: 17:00,                           !- Field 17335
  0.434885503,                            !- Field 17336
  Until: 18:00,                           !- Field 17337
  0.471712988,                            !- Field 17338
  Until: 19:00,                           !- Field 17339
  0.470431533,                            !- Field 17340
  Until: 20:00,                           !- Field 17341
  0.466542615,                            !- Field 17342
  Until: 21:00,                           !- Field 17343
  0.474087417,                            !- Field 17344
  Until: 22:00,                           !- Field 17345
  0.445494882,                            !- Field 17346
  Until: 23:00,                           !- Field 17347
  0.503899143,                            !- Field 17348
  Until: 24:00,                           !- Field 17349
  0.451005246,                            !- Field 17350
  Through: 12/14,                         !- Field 17351
  For: AllDays,                           !- Field 17352
  Until: 01:00,                           !- Field 17353
  0.401279072,                            !- Field 17354
  Until: 02:00,                           !- Field 17355
  0.329799384,                            !- Field 17356
  Until: 03:00,                           !- Field 17357
  0.330648055,                            !- Field 17358
  Until: 04:00,                           !- Field 17359
  0.331941167,                            !- Field 17360
  Until: 05:00,                           !- Field 17361
  0.318650342,                            !- Field 17362
  Until: 06:00,                           !- Field 17363
  0.383800557,                            !- Field 17364
  Until: 07:00,                           !- Field 17365
  0.409619782,                            !- Field 17366
  Until: 08:00,                           !- Field 17367
  0.383013529,                            !- Field 17368
  Until: 09:00,                           !- Field 17369
  0.354316669,                            !- Field 17370
  Until: 10:00,                           !- Field 17371
  0.350975756,                            !- Field 17372
  Until: 11:00,                           !- Field 17373
  0.404625059,                            !- Field 17374
  Until: 12:00,                           !- Field 17375
  0.394391172,                            !- Field 17376
  Until: 13:00,                           !- Field 17377
  0.407410431,                            !- Field 17378
  Until: 14:00,                           !- Field 17379
  0.387151802,                            !- Field 17380
  Until: 15:00,                           !- Field 17381
  0.423178643,                            !- Field 17382
  Until: 16:00,                           !- Field 17383
  0.414309828,                            !- Field 17384
  Until: 17:00,                           !- Field 17385
  0.420313101,                            !- Field 17386
  Until: 18:00,                           !- Field 17387
  0.4580185,                              !- Field 17388
  Until: 19:00,                           !- Field 17389
  0.425609678,                            !- Field 17390
  Until: 20:00,                           !- Field 17391
  0.470805164,                            !- Field 17392
  Until: 21:00,                           !- Field 17393
  0.45534953,                             !- Field 17394
  Until: 22:00,                           !- Field 17395
  0.385830393,                            !- Field 17396
  Until: 23:00,                           !- Field 17397
  0.388133127,                            !- Field 17398
  Until: 24:00,                           !- Field 17399
  0.355778043,                            !- Field 17400
  Through: 12/15,                         !- Field 17401
  For: AllDays,                           !- Field 17402
  Until: 01:00,                           !- Field 17403
  0.387510494,                            !- Field 17404
  Until: 02:00,                           !- Field 17405
  0.322812491,                            !- Field 17406
  Until: 03:00,                           !- Field 17407
  0.321853135,                            !- Field 17408
  Until: 04:00,                           !- Field 17409
  0.313204865,                            !- Field 17410
  Until: 05:00,                           !- Field 17411
  0.342795147,                            !- Field 17412
  Until: 06:00,                           !- Field 17413
  0.389656613,                            !- Field 17414
  Until: 07:00,                           !- Field 17415
  0.368877452,                            !- Field 17416
  Until: 08:00,                           !- Field 17417
  0.359931797,                            !- Field 17418
  Until: 09:00,                           !- Field 17419
  0.399854142,                            !- Field 17420
  Until: 10:00,                           !- Field 17421
  0.388617001,                            !- Field 17422
  Until: 11:00,                           !- Field 17423
  0.437326419,                            !- Field 17424
  Until: 12:00,                           !- Field 17425
  0.398640129,                            !- Field 17426
  Until: 13:00,                           !- Field 17427
  0.364742653,                            !- Field 17428
  Until: 14:00,                           !- Field 17429
  0.359854434,                            !- Field 17430
  Until: 15:00,                           !- Field 17431
  0.464040469,                            !- Field 17432
  Until: 16:00,                           !- Field 17433
  0.401019891,                            !- Field 17434
  Until: 17:00,                           !- Field 17435
  0.406101532,                            !- Field 17436
  Until: 18:00,                           !- Field 17437
  0.474117635,                            !- Field 17438
  Until: 19:00,                           !- Field 17439
  0.49202467,                             !- Field 17440
  Until: 20:00,                           !- Field 17441
  0.446914361,                            !- Field 17442
  Until: 21:00,                           !- Field 17443
  0.428173741,                            !- Field 17444
  Until: 22:00,                           !- Field 17445
  0.461149211,                            !- Field 17446
  Until: 23:00,                           !- Field 17447
  0.423273796,                            !- Field 17448
  Until: 24:00,                           !- Field 17449
  0.360580607,                            !- Field 17450
  Through: 12/16,                         !- Field 17451
  For: AllDays,                           !- Field 17452
  Until: 01:00,                           !- Field 17453
  0.351321914,                            !- Field 17454
  Until: 02:00,                           !- Field 17455
  0.33088136,                             !- Field 17456
  Until: 03:00,                           !- Field 17457
  0.359646292,                            !- Field 17458
  Until: 04:00,                           !- Field 17459
  0.354021916,                            !- Field 17460
  Until: 05:00,                           !- Field 17461
  0.347215868,                            !- Field 17462
  Until: 06:00,                           !- Field 17463
  0.359151444,                            !- Field 17464
  Until: 07:00,                           !- Field 17465
  0.338162514,                            !- Field 17466
  Until: 08:00,                           !- Field 17467
  0.385511987,                            !- Field 17468
  Until: 09:00,                           !- Field 17469
  0.375765873,                            !- Field 17470
  Until: 10:00,                           !- Field 17471
  0.391509802,                            !- Field 17472
  Until: 11:00,                           !- Field 17473
  0.411562107,                            !- Field 17474
  Until: 12:00,                           !- Field 17475
  0.475897878,                            !- Field 17476
  Until: 13:00,                           !- Field 17477
  0.47852356,                             !- Field 17478
  Until: 14:00,                           !- Field 17479
  0.436168828,                            !- Field 17480
  Until: 15:00,                           !- Field 17481
  0.453403864,                            !- Field 17482
  Until: 16:00,                           !- Field 17483
  0.400978191,                            !- Field 17484
  Until: 17:00,                           !- Field 17485
  0.422201635,                            !- Field 17486
  Until: 18:00,                           !- Field 17487
  0.42366798,                             !- Field 17488
  Until: 19:00,                           !- Field 17489
  0.421102167,                            !- Field 17490
  Until: 20:00,                           !- Field 17491
  0.402616435,                            !- Field 17492
  Until: 21:00,                           !- Field 17493
  0.435125517,                            !- Field 17494
  Until: 22:00,                           !- Field 17495
  0.43679012,                             !- Field 17496
  Until: 23:00,                           !- Field 17497
  0.450932966,                            !- Field 17498
  Until: 24:00,                           !- Field 17499
  0.422256942,                            !- Field 17500
  Through: 12/17,                         !- Field 17501
  For: AllDays,                           !- Field 17502
  Until: 01:00,                           !- Field 17503
  0.372011843,                            !- Field 17504
  Until: 02:00,                           !- Field 17505
  0.343982031,                            !- Field 17506
  Until: 03:00,                           !- Field 17507
  0.336852274,                            !- Field 17508
  Until: 04:00,                           !- Field 17509
  0.343290532,                            !- Field 17510
  Until: 05:00,                           !- Field 17511
  0.32295428,                             !- Field 17512
  Until: 06:00,                           !- Field 17513
  0.351711131,                            !- Field 17514
  Until: 07:00,                           !- Field 17515
  0.330300065,                            !- Field 17516
  Until: 08:00,                           !- Field 17517
  0.419262186,                            !- Field 17518
  Until: 09:00,                           !- Field 17519
  0.385932783,                            !- Field 17520
  Until: 10:00,                           !- Field 17521
  0.391037737,                            !- Field 17522
  Until: 11:00,                           !- Field 17523
  0.432834272,                            !- Field 17524
  Until: 12:00,                           !- Field 17525
  0.477155343,                            !- Field 17526
  Until: 13:00,                           !- Field 17527
  0.411828618,                            !- Field 17528
  Until: 14:00,                           !- Field 17529
  0.41942241,                             !- Field 17530
  Until: 15:00,                           !- Field 17531
  0.496269277,                            !- Field 17532
  Until: 16:00,                           !- Field 17533
  0.44795795,                             !- Field 17534
  Until: 17:00,                           !- Field 17535
  0.482619527,                            !- Field 17536
  Until: 18:00,                           !- Field 17537
  0.468264326,                            !- Field 17538
  Until: 19:00,                           !- Field 17539
  0.447332625,                            !- Field 17540
  Until: 20:00,                           !- Field 17541
  0.442808071,                            !- Field 17542
  Until: 21:00,                           !- Field 17543
  0.430983303,                            !- Field 17544
  Until: 22:00,                           !- Field 17545
  0.429544851,                            !- Field 17546
  Until: 23:00,                           !- Field 17547
  0.391074769,                            !- Field 17548
  Until: 24:00,                           !- Field 17549
  0.400978391,                            !- Field 17550
  Through: 12/18,                         !- Field 17551
  For: AllDays,                           !- Field 17552
  Until: 01:00,                           !- Field 17553
  0.380453845,                            !- Field 17554
  Until: 02:00,                           !- Field 17555
  0.361395723,                            !- Field 17556
  Until: 03:00,                           !- Field 17557
  0.343081147,                            !- Field 17558
  Until: 04:00,                           !- Field 17559
  0.349020797,                            !- Field 17560
  Until: 05:00,                           !- Field 17561
  0.341098447,                            !- Field 17562
  Until: 06:00,                           !- Field 17563
  0.375890904,                            !- Field 17564
  Until: 07:00,                           !- Field 17565
  0.393949488,                            !- Field 17566
  Until: 08:00,                           !- Field 17567
  0.377771067,                            !- Field 17568
  Until: 09:00,                           !- Field 17569
  0.396876879,                            !- Field 17570
  Until: 10:00,                           !- Field 17571
  0.404605277,                            !- Field 17572
  Until: 11:00,                           !- Field 17573
  0.407853671,                            !- Field 17574
  Until: 12:00,                           !- Field 17575
  0.472823813,                            !- Field 17576
  Until: 13:00,                           !- Field 17577
  0.46611293,                             !- Field 17578
  Until: 14:00,                           !- Field 17579
  0.51799816,                             !- Field 17580
  Until: 15:00,                           !- Field 17581
  0.423376673,                            !- Field 17582
  Until: 16:00,                           !- Field 17583
  0.453743353,                            !- Field 17584
  Until: 17:00,                           !- Field 17585
  0.501380975,                            !- Field 17586
  Until: 18:00,                           !- Field 17587
  0.555535451,                            !- Field 17588
  Until: 19:00,                           !- Field 17589
  0.509709553,                            !- Field 17590
  Until: 20:00,                           !- Field 17591
  0.490340514,                            !- Field 17592
  Until: 21:00,                           !- Field 17593
  0.453738421,                            !- Field 17594
  Until: 22:00,                           !- Field 17595
  0.394945939,                            !- Field 17596
  Until: 23:00,                           !- Field 17597
  0.442232851,                            !- Field 17598
  Until: 24:00,                           !- Field 17599
  0.497185096,                            !- Field 17600
  Through: 12/19,                         !- Field 17601
  For: AllDays,                           !- Field 17602
  Until: 01:00,                           !- Field 17603
  0.386375574,                            !- Field 17604
  Until: 02:00,                           !- Field 17605
  0.365466671,                            !- Field 17606
  Until: 03:00,                           !- Field 17607
  0.326063325,                            !- Field 17608
  Until: 04:00,                           !- Field 17609
  0.370078914,                            !- Field 17610
  Until: 05:00,                           !- Field 17611
  0.35998092,                             !- Field 17612
  Until: 06:00,                           !- Field 17613
  0.426003919,                            !- Field 17614
  Until: 07:00,                           !- Field 17615
  0.384783065,                            !- Field 17616
  Until: 08:00,                           !- Field 17617
  0.361185441,                            !- Field 17618
  Until: 09:00,                           !- Field 17619
  0.400969201,                            !- Field 17620
  Until: 10:00,                           !- Field 17621
  0.310832069,                            !- Field 17622
  Until: 11:00,                           !- Field 17623
  0.424379349,                            !- Field 17624
  Until: 12:00,                           !- Field 17625
  0.410824414,                            !- Field 17626
  Until: 13:00,                           !- Field 17627
  0.395470499,                            !- Field 17628
  Until: 14:00,                           !- Field 17629
  0.412744929,                            !- Field 17630
  Until: 15:00,                           !- Field 17631
  0.339627581,                            !- Field 17632
  Until: 16:00,                           !- Field 17633
  0.400131767,                            !- Field 17634
  Until: 17:00,                           !- Field 17635
  0.39193862,                             !- Field 17636
  Until: 18:00,                           !- Field 17637
  0.470424298,                            !- Field 17638
  Until: 19:00,                           !- Field 17639
  0.459194111,                            !- Field 17640
  Until: 20:00,                           !- Field 17641
  0.482846817,                            !- Field 17642
  Until: 21:00,                           !- Field 17643
  0.425972688,                            !- Field 17644
  Until: 22:00,                           !- Field 17645
  0.476188668,                            !- Field 17646
  Until: 23:00,                           !- Field 17647
  0.431507696,                            !- Field 17648
  Until: 24:00,                           !- Field 17649
  0.499420812,                            !- Field 17650
  Through: 12/20,                         !- Field 17651
  For: AllDays,                           !- Field 17652
  Until: 01:00,                           !- Field 17653
  0.392447357,                            !- Field 17654
  Until: 02:00,                           !- Field 17655
  0.338892265,                            !- Field 17656
  Until: 03:00,                           !- Field 17657
  0.351252128,                            !- Field 17658
  Until: 04:00,                           !- Field 17659
  0.325500772,                            !- Field 17660
  Until: 05:00,                           !- Field 17661
  0.342556722,                            !- Field 17662
  Until: 06:00,                           !- Field 17663
  0.358139929,                            !- Field 17664
  Until: 07:00,                           !- Field 17665
  0.398499025,                            !- Field 17666
  Until: 08:00,                           !- Field 17667
  0.37169135,                             !- Field 17668
  Until: 09:00,                           !- Field 17669
  0.378403599,                            !- Field 17670
  Until: 10:00,                           !- Field 17671
  0.346716383,                            !- Field 17672
  Until: 11:00,                           !- Field 17673
  0.391881756,                            !- Field 17674
  Until: 12:00,                           !- Field 17675
  0.378894772,                            !- Field 17676
  Until: 13:00,                           !- Field 17677
  0.421579543,                            !- Field 17678
  Until: 14:00,                           !- Field 17679
  0.424870001,                            !- Field 17680
  Until: 15:00,                           !- Field 17681
  0.355128758,                            !- Field 17682
  Until: 16:00,                           !- Field 17683
  0.454980589,                            !- Field 17684
  Until: 17:00,                           !- Field 17685
  0.434885503,                            !- Field 17686
  Until: 18:00,                           !- Field 17687
  0.471712988,                            !- Field 17688
  Until: 19:00,                           !- Field 17689
  0.470431533,                            !- Field 17690
  Until: 20:00,                           !- Field 17691
  0.466542615,                            !- Field 17692
  Until: 21:00,                           !- Field 17693
  0.474087417,                            !- Field 17694
  Until: 22:00,                           !- Field 17695
  0.445494882,                            !- Field 17696
  Until: 23:00,                           !- Field 17697
  0.503899143,                            !- Field 17698
  Until: 24:00,                           !- Field 17699
  0.451005246,                            !- Field 17700
  Through: 12/21,                         !- Field 17701
  For: AllDays,                           !- Field 17702
  Until: 01:00,                           !- Field 17703
  0.401279072,                            !- Field 17704
  Until: 02:00,                           !- Field 17705
  0.329799384,                            !- Field 17706
  Until: 03:00,                           !- Field 17707
  0.330648055,                            !- Field 17708
  Until: 04:00,                           !- Field 17709
  0.331941167,                            !- Field 17710
  Until: 05:00,                           !- Field 17711
  0.318650342,                            !- Field 17712
  Until: 06:00,                           !- Field 17713
  0.383800557,                            !- Field 17714
  Until: 07:00,                           !- Field 17715
  0.409619782,                            !- Field 17716
  Until: 08:00,                           !- Field 17717
  0.383013529,                            !- Field 17718
  Until: 09:00,                           !- Field 17719
  0.354316669,                            !- Field 17720
  Until: 10:00,                           !- Field 17721
  0.350975756,                            !- Field 17722
  Until: 11:00,                           !- Field 17723
  0.404625059,                            !- Field 17724
  Until: 12:00,                           !- Field 17725
  0.394391172,                            !- Field 17726
  Until: 13:00,                           !- Field 17727
  0.407410431,                            !- Field 17728
  Until: 14:00,                           !- Field 17729
  0.387151802,                            !- Field 17730
  Until: 15:00,                           !- Field 17731
  0.423178643,                            !- Field 17732
  Until: 16:00,                           !- Field 17733
  0.414309828,                            !- Field 17734
  Until: 17:00,                           !- Field 17735
  0.420313101,                            !- Field 17736
  Until: 18:00,                           !- Field 17737
  0.4580185,                              !- Field 17738
  Until: 19:00,                           !- Field 17739
  0.425609678,                            !- Field 17740
  Until: 20:00,                           !- Field 17741
  0.470805164,                            !- Field 17742
  Until: 21:00,                           !- Field 17743
  0.45534953,                             !- Field 17744
  Until: 22:00,                           !- Field 17745
  0.385830393,                            !- Field 17746
  Until: 23:00,                           !- Field 17747
  0.388133127,                            !- Field 17748
  Until: 24:00,                           !- Field 17749
  0.355778043,                            !- Field 17750
  Through: 12/22,                         !- Field 17751
  For: AllDays,                           !- Field 17752
  Until: 01:00,                           !- Field 17753
  0.387510494,                            !- Field 17754
  Until: 02:00,                           !- Field 17755
  0.322812491,                            !- Field 17756
  Until: 03:00,                           !- Field 17757
  0.321853135,                            !- Field 17758
  Until: 04:00,                           !- Field 17759
  0.313204865,                            !- Field 17760
  Until: 05:00,                           !- Field 17761
  0.342795147,                            !- Field 17762
  Until: 06:00,                           !- Field 17763
  0.389656613,                            !- Field 17764
  Until: 07:00,                           !- Field 17765
  0.368877452,                            !- Field 17766
  Until: 08:00,                           !- Field 17767
  0.359931797,                            !- Field 17768
  Until: 09:00,                           !- Field 17769
  0.399854142,                            !- Field 17770
  Until: 10:00,                           !- Field 17771
  0.388617001,                            !- Field 17772
  Until: 11:00,                           !- Field 17773
  0.437326419,                            !- Field 17774
  Until: 12:00,                           !- Field 17775
  0.398640129,                            !- Field 17776
  Until: 13:00,                           !- Field 17777
  0.364742653,                            !- Field 17778
  Until: 14:00,                           !- Field 17779
  0.359854434,                            !- Field 17780
  Until: 15:00,                           !- Field 17781
  0.464040469,                            !- Field 17782
  Until: 16:00,                           !- Field 17783
  0.401019891,                            !- Field 17784
  Until: 17:00,                           !- Field 17785
  0.406101532,                            !- Field 17786
  Until: 18:00,                           !- Field 17787
  0.474117635,                            !- Field 17788
  Until: 19:00,                           !- Field 17789
  0.49202467,                             !- Field 17790
  Until: 20:00,                           !- Field 17791
  0.446914361,                            !- Field 17792
  Until: 21:00,                           !- Field 17793
  0.428173741,                            !- Field 17794
  Until: 22:00,                           !- Field 17795
  0.461149211,                            !- Field 17796
  Until: 23:00,                           !- Field 17797
  0.423273796,                            !- Field 17798
  Until: 24:00,                           !- Field 17799
  0.360580607,                            !- Field 17800
  Through: 12/23,                         !- Field 17801
  For: AllDays,                           !- Field 17802
  Until: 01:00,                           !- Field 17803
  0.351321914,                            !- Field 17804
  Until: 02:00,                           !- Field 17805
  0.33088136,                             !- Field 17806
  Until: 03:00,                           !- Field 17807
  0.359646292,                            !- Field 17808
  Until: 04:00,                           !- Field 17809
  0.354021916,                            !- Field 17810
  Until: 05:00,                           !- Field 17811
  0.347215868,                            !- Field 17812
  Until: 06:00,                           !- Field 17813
  0.359151444,                            !- Field 17814
  Until: 07:00,                           !- Field 17815
  0.338162514,                            !- Field 17816
  Until: 08:00,                           !- Field 17817
  0.385511987,                            !- Field 17818
  Until: 09:00,                           !- Field 17819
  0.375765873,                            !- Field 17820
  Until: 10:00,                           !- Field 17821
  0.391509802,                            !- Field 17822
  Until: 11:00,                           !- Field 17823
  0.411562107,                            !- Field 17824
  Until: 12:00,                           !- Field 17825
  0.475897878,                            !- Field 17826
  Until: 13:00,                           !- Field 17827
  0.47852356,                             !- Field 17828
  Until: 14:00,                           !- Field 17829
  0.436168828,                            !- Field 17830
  Until: 15:00,                           !- Field 17831
  0.453403864,                            !- Field 17832
  Until: 16:00,                           !- Field 17833
  0.400978191,                            !- Field 17834
  Until: 17:00,                           !- Field 17835
  0.422201635,                            !- Field 17836
  Until: 18:00,                           !- Field 17837
  0.42366798,                             !- Field 17838
  Until: 19:00,                           !- Field 17839
  0.421102167,                            !- Field 17840
  Until: 20:00,                           !- Field 17841
  0.402616435,                            !- Field 17842
  Until: 21:00,                           !- Field 17843
  0.435125517,                            !- Field 17844
  Until: 22:00,                           !- Field 17845
  0.43679012,                             !- Field 17846
  Until: 23:00,                           !- Field 17847
  0.450932966,                            !- Field 17848
  Until: 24:00,                           !- Field 17849
  0.422256942,                            !- Field 17850
  Through: 12/24,                         !- Field 17851
  For: AllDays,                           !- Field 17852
  Until: 01:00,                           !- Field 17853
  0.372011843,                            !- Field 17854
  Until: 02:00,                           !- Field 17855
  0.343982031,                            !- Field 17856
  Until: 03:00,                           !- Field 17857
  0.336852274,                            !- Field 17858
  Until: 04:00,                           !- Field 17859
  0.343290532,                            !- Field 17860
  Until: 05:00,                           !- Field 17861
  0.32295428,                             !- Field 17862
  Until: 06:00,                           !- Field 17863
  0.351711131,                            !- Field 17864
  Until: 07:00,                           !- Field 17865
  0.330300065,                            !- Field 17866
  Until: 08:00,                           !- Field 17867
  0.419262186,                            !- Field 17868
  Until: 09:00,                           !- Field 17869
  0.385932783,                            !- Field 17870
  Until: 10:00,                           !- Field 17871
  0.391037737,                            !- Field 17872
  Until: 11:00,                           !- Field 17873
  0.432834272,                            !- Field 17874
  Until: 12:00,                           !- Field 17875
  0.477155343,                            !- Field 17876
  Until: 13:00,                           !- Field 17877
  0.411828618,                            !- Field 17878
  Until: 14:00,                           !- Field 17879
  0.41942241,                             !- Field 17880
  Until: 15:00,                           !- Field 17881
  0.496269277,                            !- Field 17882
  Until: 16:00,                           !- Field 17883
  0.44795795,                             !- Field 17884
  Until: 17:00,                           !- Field 17885
  0.482619527,                            !- Field 17886
  Until: 18:00,                           !- Field 17887
  0.468264326,                            !- Field 17888
  Until: 19:00,                           !- Field 17889
  0.447332625,                            !- Field 17890
  Until: 20:00,                           !- Field 17891
  0.442808071,                            !- Field 17892
  Until: 21:00,                           !- Field 17893
  0.430983303,                            !- Field 17894
  Until: 22:00,                           !- Field 17895
  0.429544851,                            !- Field 17896
  Until: 23:00,                           !- Field 17897
  0.391074769,                            !- Field 17898
  Until: 24:00,                           !- Field 17899
  0.400978391,                            !- Field 17900
  Through: 12/25,                         !- Field 17901
  For: AllDays,                           !- Field 17902
  Until: 01:00,                           !- Field 17903
  0.380453845,                            !- Field 17904
  Until: 02:00,                           !- Field 17905
  0.361395723,                            !- Field 17906
  Until: 03:00,                           !- Field 17907
  0.343081147,                            !- Field 17908
  Until: 04:00,                           !- Field 17909
  0.349020797,                            !- Field 17910
  Until: 05:00,                           !- Field 17911
  0.341098447,                            !- Field 17912
  Until: 06:00,                           !- Field 17913
  0.375890904,                            !- Field 17914
  Until: 07:00,                           !- Field 17915
  0.393949488,                            !- Field 17916
  Until: 08:00,                           !- Field 17917
  0.377771067,                            !- Field 17918
  Until: 09:00,                           !- Field 17919
  0.396876879,                            !- Field 17920
  Until: 10:00,                           !- Field 17921
  0.404605277,                            !- Field 17922
  Until: 11:00,                           !- Field 17923
  0.407853671,                            !- Field 17924
  Until: 12:00,                           !- Field 17925
  0.472823813,                            !- Field 17926
  Until: 13:00,                           !- Field 17927
  0.46611293,                             !- Field 17928
  Until: 14:00,                           !- Field 17929
  0.51799816,                             !- Field 17930
  Until: 15:00,                           !- Field 17931
  0.423376673,                            !- Field 17932
  Until: 16:00,                           !- Field 17933
  0.453743353,                            !- Field 17934
  Until: 17:00,                           !- Field 17935
  0.501380975,                            !- Field 17936
  Until: 18:00,                           !- Field 17937
  0.555535451,                            !- Field 17938
  Until: 19:00,                           !- Field 17939
  0.509709553,                            !- Field 17940
  Until: 20:00,                           !- Field 17941
  0.490340514,                            !- Field 17942
  Until: 21:00,                           !- Field 17943
  0.453738421,                            !- Field 17944
  Until: 22:00,                           !- Field 17945
  0.394945939,                            !- Field 17946
  Until: 23:00,                           !- Field 17947
  0.442232851,                            !- Field 17948
  Until: 24:00,                           !- Field 17949
  0.497185096,                            !- Field 17950
  Through: 12/26,                         !- Field 17951
  For: AllDays,                           !- Field 17952
  Until: 01:00,                           !- Field 17953
  0.386375574,                            !- Field 17954
  Until: 02:00,                           !- Field 17955
  0.365466671,                            !- Field 17956
  Until: 03:00,                           !- Field 17957
  0.326063325,                            !- Field 17958
  Until: 04:00,                           !- Field 17959
  0.370078914,                            !- Field 17960
  Until: 05:00,                           !- Field 17961
  0.35998092,                             !- Field 17962
  Until: 06:00,                           !- Field 17963
  0.426003919,                            !- Field 17964
  Until: 07:00,                           !- Field 17965
  0.384783065,                            !- Field 17966
  Until: 08:00,                           !- Field 17967
  0.361185441,                            !- Field 17968
  Until: 09:00,                           !- Field 17969
  0.400969201,                            !- Field 17970
  Until: 10:00,                           !- Field 17971
  0.310832069,                            !- Field 17972
  Until: 11:00,                           !- Field 17973
  0.424379349,                            !- Field 17974
  Until: 12:00,                           !- Field 17975
  0.410824414,                            !- Field 17976
  Until: 13:00,                           !- Field 17977
  0.395470499,                            !- Field 17978
  Until: 14:00,                           !- Field 17979
  0.412744929,                            !- Field 17980
  Until: 15:00,                           !- Field 17981
  0.339627581,                            !- Field 17982
  Until: 16:00,                           !- Field 17983
  0.400131767,                            !- Field 17984
  Until: 17:00,                           !- Field 17985
  0.39193862,                             !- Field 17986
  Until: 18:00,                           !- Field 17987
  0.470424298,                            !- Field 17988
  Until: 19:00,                           !- Field 17989
  0.459194111,                            !- Field 17990
  Until: 20:00,                           !- Field 17991
  0.482846817,                            !- Field 17992
  Until: 21:00,                           !- Field 17993
  0.425972688,                            !- Field 17994
  Until: 22:00,                           !- Field 17995
  0.476188668,                            !- Field 17996
  Until: 23:00,                           !- Field 17997
  0.431507696,                            !- Field 17998
  Until: 24:00,                           !- Field 17999
  0.499420812,                            !- Field 18000
  Through: 12/27,                         !- Field 18001
  For: AllDays,                           !- Field 18002
  Until: 01:00,                           !- Field 18003
  0.392447357,                            !- Field 18004
  Until: 02:00,                           !- Field 18005
  0.338892265,                            !- Field 18006
  Until: 03:00,                           !- Field 18007
  0.351252128,                            !- Field 18008
  Until: 04:00,                           !- Field 18009
  0.325500772,                            !- Field 18010
  Until: 05:00,                           !- Field 18011
  0.342556722,                            !- Field 18012
  Until: 06:00,                           !- Field 18013
  0.358139929,                            !- Field 18014
  Until: 07:00,                           !- Field 18015
  0.398499025,                            !- Field 18016
  Until: 08:00,                           !- Field 18017
  0.37169135,                             !- Field 18018
  Until: 09:00,                           !- Field 18019
  0.378403599,                            !- Field 18020
  Until: 10:00,                           !- Field 18021
  0.346716383,                            !- Field 18022
  Until: 11:00,                           !- Field 18023
  0.391881756,                            !- Field 18024
  Until: 12:00,                           !- Field 18025
  0.378894772,                            !- Field 18026
  Until: 13:00,                           !- Field 18027
  0.421579543,                            !- Field 18028
  Until: 14:00,                           !- Field 18029
  0.424870001,                            !- Field 18030
  Until: 15:00,                           !- Field 18031
  0.355128758,                            !- Field 18032
  Until: 16:00,                           !- Field 18033
  0.454980589,                            !- Field 18034
  Until: 17:00,                           !- Field 18035
  0.434885503,                            !- Field 18036
  Until: 18:00,                           !- Field 18037
  0.471712988,                            !- Field 18038
  Until: 19:00,                           !- Field 18039
  0.470431533,                            !- Field 18040
  Until: 20:00,                           !- Field 18041
  0.466542615,                            !- Field 18042
  Until: 21:00,                           !- Field 18043
  0.474087417,                            !- Field 18044
  Until: 22:00,                           !- Field 18045
  0.445494882,                            !- Field 18046
  Until: 23:00,                           !- Field 18047
  0.503899143,                            !- Field 18048
  Until: 24:00,                           !- Field 18049
  0.451005246,                            !- Field 18050
  Through: 12/28,                         !- Field 18051
  For: AllDays,                           !- Field 18052
  Until: 01:00,                           !- Field 18053
  0.401279072,                            !- Field 18054
  Until: 02:00,                           !- Field 18055
  0.329799384,                            !- Field 18056
  Until: 03:00,                           !- Field 18057
  0.330648055,                            !- Field 18058
  Until: 04:00,                           !- Field 18059
  0.331941167,                            !- Field 18060
  Until: 05:00,                           !- Field 18061
  0.318650342,                            !- Field 18062
  Until: 06:00,                           !- Field 18063
  0.383800557,                            !- Field 18064
  Until: 07:00,                           !- Field 18065
  0.409619782,                            !- Field 18066
  Until: 08:00,                           !- Field 18067
  0.383013529,                            !- Field 18068
  Until: 09:00,                           !- Field 18069
  0.354316669,                            !- Field 18070
  Until: 10:00,                           !- Field 18071
  0.350975756,                            !- Field 18072
  Until: 11:00,                           !- Field 18073
  0.404625059,                            !- Field 18074
  Until: 12:00,                           !- Field 18075
  0.394391172,                            !- Field 18076
  Until: 13:00,                           !- Field 18077
  0.407410431,                            !- Field 18078
  Until: 14:00,                           !- Field 18079
  0.387151802,                            !- Field 18080
  Until: 15:00,                           !- Field 18081
  0.423178643,                            !- Field 18082
  Until: 16:00,                           !- Field 18083
  0.414309828,                            !- Field 18084
  Until: 17:00,                           !- Field 18085
  0.420313101,                            !- Field 18086
  Until: 18:00,                           !- Field 18087
  0.4580185,                              !- Field 18088
  Until: 19:00,                           !- Field 18089
  0.425609678,                            !- Field 18090
  Until: 20:00,                           !- Field 18091
  0.470805164,                            !- Field 18092
  Until: 21:00,                           !- Field 18093
  0.45534953,                             !- Field 18094
  Until: 22:00,                           !- Field 18095
  0.385830393,                            !- Field 18096
  Until: 23:00,                           !- Field 18097
  0.388133127,                            !- Field 18098
  Until: 24:00,                           !- Field 18099
  0.355778043,                            !- Field 18100
  Through: 12/29,                         !- Field 18101
  For: AllDays,                           !- Field 18102
  Until: 01:00,                           !- Field 18103
  0.387510494,                            !- Field 18104
  Until: 02:00,                           !- Field 18105
  0.322812491,                            !- Field 18106
  Until: 03:00,                           !- Field 18107
  0.321853135,                            !- Field 18108
  Until: 04:00,                           !- Field 18109
  0.313204865,                            !- Field 18110
  Until: 05:00,                           !- Field 18111
  0.342795147,                            !- Field 18112
  Until: 06:00,                           !- Field 18113
  0.389656613,                            !- Field 18114
  Until: 07:00,                           !- Field 18115
  0.368877452,                            !- Field 18116
  Until: 08:00,                           !- Field 18117
  0.359931797,                            !- Field 18118
  Until: 09:00,                           !- Field 18119
  0.399854142,                            !- Field 18120
  Until: 10:00,                           !- Field 18121
  0.388617001,                            !- Field 18122
  Until: 11:00,                           !- Field 18123
  0.437326419,                            !- Field 18124
  Until: 12:00,                           !- Field 18125
  0.398640129,                            !- Field 18126
  Until: 13:00,                           !- Field 18127
  0.364742653,                            !- Field 18128
  Until: 14:00,                           !- Field 18129
  0.359854434,                            !- Field 18130
  Until: 15:00,                           !- Field 18131
  0.464040469,                            !- Field 18132
  Until: 16:00,                           !- Field 18133
  0.401019891,                            !- Field 18134
  Until: 17:00,                           !- Field 18135
  0.406101532,                            !- Field 18136
  Until: 18:00,                           !- Field 18137
  0.474117635,                            !- Field 18138
  Until: 19:00,                           !- Field 18139
  0.49202467,                             !- Field 18140
  Until: 20:00,                           !- Field 18141
  0.446914361,                            !- Field 18142
  Until: 21:00,                           !- Field 18143
  0.428173741,                            !- Field 18144
  Until: 22:00,                           !- Field 18145
  0.461149211,                            !- Field 18146
  Until: 23:00,                           !- Field 18147
  0.423273796,                            !- Field 18148
  Until: 24:00,                           !- Field 18149
  0.360580607,                            !- Field 18150
  Through: 12/30,                         !- Field 18151
  For: AllDays,                           !- Field 18152
  Until: 01:00,                           !- Field 18153
  0.351321914,                            !- Field 18154
  Until: 02:00,                           !- Field 18155
  0.33088136,                             !- Field 18156
  Until: 03:00,                           !- Field 18157
  0.359646292,                            !- Field 18158
  Until: 04:00,                           !- Field 18159
  0.354021916,                            !- Field 18160
  Until: 05:00,                           !- Field 18161
  0.347215868,                            !- Field 18162
  Until: 06:00,                           !- Field 18163
  0.359151444,                            !- Field 18164
  Until: 07:00,                           !- Field 18165
  0.338162514,                            !- Field 18166
  Until: 08:00,                           !- Field 18167
  0.385511987,                            !- Field 18168
  Until: 09:00,                           !- Field 18169
  0.375765873,                            !- Field 18170
  Until: 10:00,                           !- Field 18171
  0.391509802,                            !- Field 18172
  Until: 11:00,                           !- Field 18173
  0.411562107,                            !- Field 18174
  Until: 12:00,                           !- Field 18175
  0.475897878,                            !- Field 18176
  Until: 13:00,                           !- Field 18177
  0.47852356,                             !- Field 18178
  Until: 14:00,                           !- Field 18179
  0.436168828,                            !- Field 18180
  Until: 15:00,                           !- Field 18181
  0.453403864,                            !- Field 18182
  Until: 16:00,                           !- Field 18183
  0.400978191,                            !- Field 18184
  Until: 17:00,                           !- Field 18185
  0.422201635,                            !- Field 18186
  Until: 18:00,                           !- Field 18187
  0.42366798,                             !- Field 18188
  Until: 19:00,                           !- Field 18189
  0.421102167,                            !- Field 18190
  Until: 20:00,                           !- Field 18191
  0.402616435,                            !- Field 18192
  Until: 21:00,                           !- Field 18193
  0.435125517,                            !- Field 18194
  Until: 22:00,                           !- Field 18195
  0.43679012,                             !- Field 18196
  Until: 23:00,                           !- Field 18197
  0.450932966,                            !- Field 18198
  Until: 24:00,                           !- Field 18199
  0.422256942,                            !- Field 18200
  Through: 12/31,                         !- Field 18201
  For: AllDays,                           !- Field 18202
  Until: 01:00,                           !- Field 18203
  0.372011843,                            !- Field 18204
  Until: 02:00,                           !- Field 18205
  0.343982031,                            !- Field 18206
  Until: 03:00,                           !- Field 18207
  0.336852274,                            !- Field 18208
  Until: 04:00,                           !- Field 18209
  0.343290532,                            !- Field 18210
  Until: 05:00,                           !- Field 18211
  0.32295428,                             !- Field 18212
  Until: 06:00,                           !- Field 18213
  0.351711131,                            !- Field 18214
  Until: 07:00,                           !- Field 18215
  0.330300065,                            !- Field 18216
  Until: 08:00,                           !- Field 18217
  0.419262186,                            !- Field 18218
  Until: 09:00,                           !- Field 18219
  0.385932783,                            !- Field 18220
  Until: 10:00,                           !- Field 18221
  0.391037737,                            !- Field 18222
  Until: 11:00,                           !- Field 18223
  0.432834272,                            !- Field 18224
  Until: 12:00,                           !- Field 18225
  0.477155343,                            !- Field 18226
  Until: 13:00,                           !- Field 18227
  0.411828618,                            !- Field 18228
  Until: 14:00,                           !- Field 18229
  0.41942241,                             !- Field 18230
  Until: 15:00,                           !- Field 18231
  0.496269277,                            !- Field 18232
  Until: 16:00,                           !- Field 18233
  0.44795795,                             !- Field 18234
  Until: 17:00,                           !- Field 18235
  0.482619527,                            !- Field 18236
  Until: 18:00,                           !- Field 18237
  0.468264326,                            !- Field 18238
  Until: 19:00,                           !- Field 18239
  0.447332625,                            !- Field 18240
  Until: 20:00,                           !- Field 18241
  0.442808071,                            !- Field 18242
  Until: 21:00,                           !- Field 18243
  0.430983303,                            !- Field 18244
  Until: 22:00,                           !- Field 18245
  0.429544851,                            !- Field 18246
  Until: 23:00,                           !- Field 18247
  0.391074769,                            !- Field 18248
  Until: 24:00,                           !- Field 18249
  0.400978391;                            !- Field 18250

ElectricEquipment,
  Electric Equipment 17 -20.0 percent reduction, !- Name
  MURB small,                             !- Zone or ZoneList or Space or SpaceList Name
  Secheuse,                               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  332.04,                                 !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 6 -20.0 percent reduction, !- Name
  MURB small,                             !- Zone or ZoneList or Space or SpaceList Name
  Chaufeau,                               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1129.92,                                !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 7 -20.0 percent reduction, !- Name
  MURB small,                             !- Zone or ZoneList or Space or SpaceList Name
  Congelateur,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20.94,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 9 -20.0 percent reduction, !- Name
  MURB small,                             !- Zone or ZoneList or Space or SpaceList Name
  Fourcuisiniere,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  375.6,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.1,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Surface 10 c tbd,                       !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 7.5, 0,              !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 7.5, 3.048;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 7.5, 1.68108444137455,         !- X,Y,Z Vertex 1 {m}
  -0.0254, 7.5, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -6.97459999999999, 7.5, 0.76,           !- X,Y,Z Vertex 3 {m}
  -6.97459999999999, 7.5, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Surface 11 c tbd,                       !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.68063577296891,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.4746, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 7.4746, 1.68063577296891;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 7.5, 3.048,          !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 7.5, 3.048,          !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 7.5, 0,              !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  AQ_MURB_2024_MURB  ground 1950 1980 6A 1, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 1,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 7.5, 0;              !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 1 HVAC Off Infiltration,          !- Name
  Space 1,                                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 1 HVAC On Infiltration,           !- Name
  Space 1,                                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 29,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 3 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 3 Inlet Node List,         !- Name
  Node 89;                                !- Node Name 1

NodeList,
  Thermal Zone 3 Exhaust Node List,       !- Name
  Node 88;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 4,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 88,                                !- Air Inlet Node Name
  Node 89,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 4 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 4,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 4,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 4,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 4 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 4 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 4 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 4 Relief Air Node, !- Relief Air Stream Node Name
  Node 88;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 4 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 4,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 4 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 89,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 4,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-07,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 4 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 4 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 4,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 4 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 4 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 4,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 4,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 3 Zero air DSOA,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 3 Zero air DSOA,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 30,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.25,                                   !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 126,                              !- Name
  Thermal Zone 30,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 126,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.25, 0,                             !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.25, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 126,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 204,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 7.25, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 7.25, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  Surface 176 c tbd,                      !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 126,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.25, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 7.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 118,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 176,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.2246, 1.6808523169241,             !- X,Y,Z Vertex 1 {m}
  0, 7.2246, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6808523169241; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 126,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 170,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 7.25, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 7.25, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 115,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 177,                            !- Building Surface Name
  Sub Surface 110,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.0254, 1.6808523169241,             !- X,Y,Z Vertex 1 {m}
  7, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  7, 7.2246, 0.76,                        !- X,Y,Z Vertex 3 {m}
  7, 7.2246, 1.6808523169241;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 126,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 162,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 117,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 178,                            !- Building Surface Name
  Sub Surface 104,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68108444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  6.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  6.9746, 0, 1.68108444137455;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 126,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 191,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.25, 3.048,                         !- X,Y,Z Vertex 1 {m}
  7, 7.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 7.25, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.25, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 116,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 179,                            !- Building Surface Name
  Sub Surface 124,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.25, 1.68108444137455,         !- X,Y,Z Vertex 1 {m}
  6.9746, 7.25, 0.76,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.25, 0.76,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.25, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 126 HVAC Off Infiltration,        !- Name
  Space 126,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 126 HVAC On Infiltration,         !- Name
  Space 126,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 30 Thermostat,             !- Name
  Thermal Zone 30,                        !- Zone or ZoneList Name
  Thermal Zone 30 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 65,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 30 Thermostat Schedule,    !- Name
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 65,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 30,                        !- Zone Name
  Thermal Zone 30 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 30 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 30 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 30;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 30 Inlet Node List,        !- Name
  Node 161;                               !- Node Name 1

NodeList,
  Thermal Zone 30 Exhaust Node List,      !- Name
  Node 160;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 40,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 40,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 160,                               !- Air Inlet Node Name
  Node 161,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 40 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 40,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 40,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 40, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 40 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 40 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 40 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 40 Relief Air Node, !- Relief Air Stream Node Name
  Node 160;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 40 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 40,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 40 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 161,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 40,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-07,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 40 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 40 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 40, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 40 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 40 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 30 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 40,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 40,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 30,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 30 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 30 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 31,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  7,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 127,                              !- Name
  Thermal Zone 31,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 127,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 245,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7, 3.048;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 127,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7, 0,                               !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -7, 0,               !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 1.44382283906452e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 127,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 171,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -7, 0,               !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7, 3.048;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 119,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 182,                            !- Building Surface Name
  Sub Surface 112,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.99999999999999, -0.0253999999999986, 1.68108444137455, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -0.0253999999999986, 0.76, !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -6.9746, 0.76,       !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -6.9746, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  Surface 183 c tbd,                      !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 127,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -7, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 121,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 183,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.9746, 1.68108444137455,           !- X,Y,Z Vertex 1 {m}
  0, -6.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 127,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 197,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.40517021194464e-46, 6.81260277748866e-31, 3.048, !- X,Y,Z Vertex 1 {m}
  1.40517021194464e-46, 6.81260277748866e-31, 0, !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 1.44382283906452e-15, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 120,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 184,                            !- Building Surface Name
  Sub Surface 128,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68108444137455,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -6.97459999999999, 0, 0.76,             !- X,Y,Z Vertex 3 {m}
  -6.97459999999999, 0, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  Surface 185 c tbd,                      !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 127,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, -7, 3.048,           !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -7, 0,               !- X,Y,Z Vertex 2 {m}
  0, -7, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -7, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 122,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 185,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.97459999999999, -7, 1.68108444137455, !- X,Y,Z Vertex 1 {m}
  -6.97459999999999, -7, 0.76,            !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 127 HVAC Off Infiltration,        !- Name
  Space 127,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 127 HVAC On Infiltration,         !- Name
  Space 127,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 31 Thermostat,             !- Name
  Thermal Zone 31,                        !- Zone or ZoneList Name
  Thermal Zone 31 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 82,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 31 Thermostat Schedule,    !- Name
  Thermal Zone 31 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 31 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 82,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 31,                        !- Zone Name
  Thermal Zone 31 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 31 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 31 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 31;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 31 Inlet Node List,        !- Name
  Node 195;                               !- Node Name 1

NodeList,
  Thermal Zone 31 Exhaust Node List,      !- Name
  Node 194;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 57,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 57,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 194,                               !- Air Inlet Node Name
  Node 195,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 57 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 57,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 57,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 57, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 57 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 57 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 57 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 57 Relief Air Node, !- Relief Air Stream Node Name
  Node 194;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 57 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 57,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 57 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 195,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 57,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-07,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 57 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 57 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 57, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 57 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 57 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 31 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 57,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 57,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 31,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 31 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 31 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 32,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 128,                              !- Name
  Thermal Zone 32,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 128,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 217,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 7.5, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 128,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 146,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.5, 0,                              !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  Surface 188 c tbd,                      !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 128,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 125,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 188,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.4746, 1.68063577296891,            !- X,Y,Z Vertex 1 {m}
  0, 7.4746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 128,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 166,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  7, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 123,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 189,                            !- Building Surface Name
  Sub Surface 109,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.0254, 1.68063577296891,            !- X,Y,Z Vertex 1 {m}
  7, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  7, 7.4746, 0.76,                        !- X,Y,Z Vertex 3 {m}
  7, 7.4746, 1.68063577296891;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  Surface 190 c tbd,                      !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 128,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  7, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 126,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 190,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.5, 1.68108444137455,          !- X,Y,Z Vertex 1 {m}
  6.9746, 7.5, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.5, 0.76,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.5, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 128,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 124,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 191,                            !- Building Surface Name
  Sub Surface 116,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68108444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  6.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  6.9746, 0, 1.68108444137455;            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 128 HVAC Off Infiltration,        !- Name
  Space 128,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 128 HVAC On Infiltration,         !- Name
  Space 128,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 32 Thermostat,             !- Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Thermal Zone 32 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 87,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 32 Thermostat Schedule,    !- Name
  Thermal Zone 32 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 32 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 87,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 32,                        !- Zone Name
  Thermal Zone 32 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 32 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 32 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 32;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 32 Inlet Node List,        !- Name
  Node 205;                               !- Node Name 1

NodeList,
  Thermal Zone 32 Exhaust Node List,      !- Name
  Node 204;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 62,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 62,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 204,                               !- Air Inlet Node Name
  Node 205,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 62 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 62,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 62,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 62, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 62 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 62 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 62 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 62 Relief Air Node, !- Relief Air Stream Node Name
  Node 204;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 62 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 62,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 62 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 205,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 62,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-07,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 62 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 62 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 62, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 62 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 62 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 32 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 62,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 62,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 32,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 32 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 32 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 33,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 129,                              !- Name
  Thermal Zone 33,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 129,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 229,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7.5, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 129,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 124,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -7.5, 0,             !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 129,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 167,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -7.5, 0,             !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7.5, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 127,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 194,                            !- Building Surface Name
  Sub Surface 108,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.99999999999999, -0.0254, 1.68063577296891, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -7.4746, 0.76,       !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7.4746, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  Surface 195 c tbd,                      !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 129,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 130,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 195,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.4746, 1.68063577296891,           !- X,Y,Z Vertex 1 {m}
  0, -7.4746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 129,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 202,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 129,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 196,                            !- Building Surface Name
  Sub Surface 132,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68108444137455,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -6.97459999999999, 0, 0.76,             !- X,Y,Z Vertex 3 {m}
  -6.97459999999999, 0, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 129,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 184,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, -7.5, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -7.5, 0,             !- X,Y,Z Vertex 2 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -7.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 128,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 197,                            !- Building Surface Name
  Sub Surface 120,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.97459999999999, -7.5, 1.68108444137455, !- X,Y,Z Vertex 1 {m}
  -6.97459999999999, -7.5, 0.76,          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.5, 0.76,        !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.5, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 129 HVAC Off Infiltration,        !- Name
  Space 129,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 129 HVAC On Infiltration,         !- Name
  Space 129,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 33 Thermostat,             !- Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Thermal Zone 33 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 88,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 33 Thermostat Schedule,    !- Name
  Thermal Zone 33 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 33 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 88,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 33,                        !- Zone Name
  Thermal Zone 33 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 33 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 33 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 33;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 33 Inlet Node List,        !- Name
  Node 207;                               !- Node Name 1

NodeList,
  Thermal Zone 33 Exhaust Node List,      !- Name
  Node 206;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 63,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 63,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 206,                               !- Air Inlet Node Name
  Node 207,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 63 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 63,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 63,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 63, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 63 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 63 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 63 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 63 Relief Air Node, !- Relief Air Stream Node Name
  Node 206;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 63 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 63,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 63 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 207,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 63,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-07,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 63 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 63 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 63, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 63 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 63 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 33 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 63,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 63,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 33,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 33 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 33 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 34,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 130,                              !- Name
  Thermal Zone 34,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 130,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99999999999999, 7.5, 0,               !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 130,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 210,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99999999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 7.5, 3.048,           !- X,Y,Z Vertex 2 {m}
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  Surface 200 c tbd,                      !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 130,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99999999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.99999999999999, 7.5, 0,               !- X,Y,Z Vertex 3 {m}
  6.99999999999999, 7.5, 3.048;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 133,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 200,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99999999999999, 0.0254, 1.68063577296891, !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 0.0254, 0.76,         !- X,Y,Z Vertex 2 {m}
  6.99999999999999, 7.4746, 0.76,         !- X,Y,Z Vertex 3 {m}
  6.99999999999999, 7.4746, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 130,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 168,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 131,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 201,                            !- Building Surface Name
  Sub Surface 107,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.4746, 1.68063577296891,            !- X,Y,Z Vertex 1 {m}
  0, 7.4746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 130,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 196,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.99999999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 132,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 202,                            !- Building Surface Name
  Sub Surface 129,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68108444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  6.97459999999999, 0, 0.76,              !- X,Y,Z Vertex 3 {m}
  6.97459999999999, 0, 1.68108444137455;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  Surface 203 c tbd,                      !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 130,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99999999999999, 7.5, 3.048,           !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 7.5, 0,               !- X,Y,Z Vertex 2 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 134,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 203,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.97459999999999, 7.5, 1.68108444137455, !- X,Y,Z Vertex 1 {m}
  6.97459999999999, 7.5, 0.76,            !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.5, 0.76,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.5, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 130 HVAC Off Infiltration,        !- Name
  Space 130,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 130 HVAC On Infiltration,         !- Name
  Space 130,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 34 Thermostat,             !- Name
  Thermal Zone 34,                        !- Zone or ZoneList Name
  Thermal Zone 34 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 66,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 34 Thermostat Schedule,    !- Name
  Thermal Zone 34 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 34 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 66,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 34,                        !- Zone Name
  Thermal Zone 34 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 34 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 34 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 34;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 34 Inlet Node List,        !- Name
  Node 163;                               !- Node Name 1

NodeList,
  Thermal Zone 34 Exhaust Node List,      !- Name
  Node 162;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 41,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 41,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 162,                               !- Air Inlet Node Name
  Node 163,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 41 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 41,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 41,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 41, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 41 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 41 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 41 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 41 Relief Air Node, !- Relief Air Stream Node Name
  Node 162;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 41 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 41,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 41 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 163,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 41,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-07,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 41 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 41 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 41, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 41 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 41 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 34 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 41,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 41,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 34,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 34 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 34 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 35,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.25,                                   !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 131,                              !- Name
  Thermal Zone 35,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 175,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.25, 0,                             !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.25, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 272,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 7.25, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 7.25, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  Surface 206 c tbd,                      !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.25, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 7.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 138,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 206,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.2246, 1.6808523169241,             !- X,Y,Z Vertex 1 {m}
  0, 7.2246, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6808523169241; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 240,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 7.25, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 7.25, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 135,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 207,                            !- Building Surface Name
  Sub Surface 158,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.0254, 1.6808523169241,             !- X,Y,Z Vertex 1 {m}
  7, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  7, 7.2246, 0.76,                        !- X,Y,Z Vertex 3 {m}
  7, 7.2246, 1.6808523169241;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 226,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 137,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 208,                            !- Building Surface Name
  Sub Surface 148,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68108444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  6.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  6.9746, 0, 1.68108444137455;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 131,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 221,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.25, 3.048,                         !- X,Y,Z Vertex 1 {m}
  7, 7.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 7.25, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.25, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 136,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 209,                            !- Building Surface Name
  Sub Surface 144,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.25, 1.68108444137455,         !- X,Y,Z Vertex 1 {m}
  6.9746, 7.25, 0.76,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.25, 0.76,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.25, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 131 HVAC Off Infiltration,        !- Name
  Space 131,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 131 HVAC On Infiltration,         !- Name
  Space 131,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 35 Thermostat,             !- Name
  Thermal Zone 35,                        !- Zone or ZoneList Name
  Thermal Zone 35 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 74,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 35 Thermostat Schedule,    !- Name
  Thermal Zone 35 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 35 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 74,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 35,                        !- Zone Name
  Thermal Zone 35 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 35 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 35 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 35;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 35 Inlet Node List,        !- Name
  Node 179;                               !- Node Name 1

NodeList,
  Thermal Zone 35 Exhaust Node List,      !- Name
  Node 178;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 49,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 49,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 178,                               !- Air Inlet Node Name
  Node 179,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 49 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 49,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 49,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 49, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 49 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 49 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 49 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 49 Relief Air Node, !- Relief Air Stream Node Name
  Node 178;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 49 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 49,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 49 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 179,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 49,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-07,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 49 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 49 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 49, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 49 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 49 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 35 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 49,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 49,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 35,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 35 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 35 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 36,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 132,                              !- Name
  Thermal Zone 36,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 199,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99999999999999, 7.5, 0,               !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 284,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99999999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 7.5, 3.048,           !- X,Y,Z Vertex 2 {m}
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  Surface 212 c tbd,                      !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99999999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.99999999999999, 7.5, 0,               !- X,Y,Z Vertex 3 {m}
  6.99999999999999, 7.5, 3.048;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 141,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 212,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99999999999999, 0.0254, 1.68063577296891, !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 0.0254, 0.76,         !- X,Y,Z Vertex 2 {m}
  6.99999999999999, 7.4746, 0.76,         !- X,Y,Z Vertex 3 {m}
  6.99999999999999, 7.4746, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 238,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 139,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 213,                            !- Building Surface Name
  Sub Surface 155,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.4746, 1.68063577296891,            !- X,Y,Z Vertex 1 {m}
  0, 7.4746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 232,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.99999999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 140,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 214,                            !- Building Surface Name
  Sub Surface 153,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68108444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  6.97459999999999, 0, 0.76,              !- X,Y,Z Vertex 3 {m}
  6.97459999999999, 0, 1.68108444137455;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  Surface 215 c tbd,                      !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 132,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99999999999999, 7.5, 3.048,           !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 7.5, 0,               !- X,Y,Z Vertex 2 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 142,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.97459999999999, 7.5, 1.68108444137455, !- X,Y,Z Vertex 1 {m}
  6.97459999999999, 7.5, 0.76,            !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.5, 0.76,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.5, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 132 HVAC Off Infiltration,        !- Name
  Space 132,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 132 HVAC On Infiltration,         !- Name
  Space 132,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 36 Thermostat,             !- Name
  Thermal Zone 36,                        !- Zone or ZoneList Name
  Thermal Zone 36 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 75,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 36 Thermostat Schedule,    !- Name
  Thermal Zone 36 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 36 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 75,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 36,                        !- Zone Name
  Thermal Zone 36 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 36 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 36 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 36;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 36 Inlet Node List,        !- Name
  Node 181;                               !- Node Name 1

NodeList,
  Thermal Zone 36 Exhaust Node List,      !- Name
  Node 180;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 50,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 50,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 180,                               !- Air Inlet Node Name
  Node 181,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 50 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 50,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 50,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 50, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 50 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 50 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 50 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 50 Relief Air Node, !- Relief Air Stream Node Name
  Node 180;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 50 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 50,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 50 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 181,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 50,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-07,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 50 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 50 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 50, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 50 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 50 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 36 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 50,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 50,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 36,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 36 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 36 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 37,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  22,                                     !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 145,                              !- Name
  Thermal Zone 37,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 145,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 263,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2, -22, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -22, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 145,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 342,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -22, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -22, 3.048;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 145,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 309,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -7.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 201,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 298,                            !- Building Surface Name
  Sub Surface 207,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.68063577296891,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -7.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -7.4746, 1.68063577296891;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 145,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 314,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -15, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  2, -7.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 200,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 299,                            !- Building Surface Name
  Sub Surface 211,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -14.9746, 1.68063577296891,          !- X,Y,Z Vertex 1 {m}
  2, -14.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -7.5254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  2, -7.5254, 1.68063577296891;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 145,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 333,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -7.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  2, -7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 199,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 300,                            !- Building Surface Name
  Sub Surface 223,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -7.4746, 1.68063577296891,           !- X,Y,Z Vertex 1 {m}
  2, -7.4746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  2, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  2, -0.0253999999999994, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 145,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 338,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.75, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -14.75, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -22, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -22, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 203,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 301,                            !- Building Surface Name
  Sub Surface 227,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.7754, 1.6808523169241,           !- X,Y,Z Vertex 1 {m}
  0, -14.7754, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -21.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -21.9746, 1.6808523169241;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 145,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 327,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -14.75, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -14.75, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 202,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 302,                            !- Building Surface Name
  Sub Surface 219,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.5254, 1.6808523169241,            !- X,Y,Z Vertex 1 {m}
  0, -7.5254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -14.7246, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -14.7246, 1.6808523169241;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 145,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 320,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -22, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -22, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -15, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 204,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 303,                            !- Building Surface Name
  Sub Surface 215,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -21.9746, 1.68108444137455,          !- X,Y,Z Vertex 1 {m}
  2, -21.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -15.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  2, -15.0254, 1.68108444137455;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  Surface 304 c tbd,                      !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 145,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -22, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -22, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -22, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 206,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 304,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -22, 1.69823106915658,          !- X,Y,Z Vertex 1 {m}
  0.0254, -22, 0.76,                      !- X,Y,Z Vertex 2 {m}
  1.9746, -22, 0.76,                      !- X,Y,Z Vertex 3 {m}
  1.9746, -22, 1.69823106915658;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  Surface 305 c tbd,                      !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 145,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 205,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 305,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.69823106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.69823106915658; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 145 HVAC Off Infiltration,        !- Name
  Space 145,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 145 HVAC On Infiltration,         !- Name
  Space 145,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 37 Thermostat,             !- Name
  Thermal Zone 37,                        !- Zone or ZoneList Name
  Thermal Zone 37 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 91,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 37 Thermostat Schedule,    !- Name
  Thermal Zone 37 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 37 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 91,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 37,                        !- Zone Name
  Thermal Zone 37 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 37 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 37 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 37;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 37 Inlet Node List,        !- Name
  Node 213;                               !- Node Name 1

NodeList,
  Thermal Zone 37 Exhaust Node List,      !- Name
  Node 212;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 66,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 66,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 212,                               !- Air Inlet Node Name
  Node 213,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 66 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 66,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 66,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 66, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 66 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 66 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 66 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 66 Relief Air Node, !- Relief Air Stream Node Name
  Node 212;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 66 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 66,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 66 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 213,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 66,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-07,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 66 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 66 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 66, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 66 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 66 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 37 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 66,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 66,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 37,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 37 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 37 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 38,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  22,                                     !- Y Origin {m}
  18.288,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 140,                              !- Name
  Thermal Zone 38,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 140,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 235,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2, -22, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -22, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 140,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 296,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -22, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -22, 3.048;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 140,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 281,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -7.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 177,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 264,                            !- Building Surface Name
  Sub Surface 187,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.68063577296891,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -7.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -7.4746, 1.68063577296891;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 140,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 252,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -15, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  2, -7.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 176,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 265,                            !- Building Surface Name
  Sub Surface 167,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -14.9746, 1.68063577296891,          !- X,Y,Z Vertex 1 {m}
  2, -14.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -7.5254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  2, -7.5254, 1.68063577296891;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 140,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 287,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -7.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  2, -7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 175,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 266,                            !- Building Surface Name
  Sub Surface 191,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -7.4746, 1.68063577296891,           !- X,Y,Z Vertex 1 {m}
  2, -7.4746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  2, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  2, -0.0253999999999994, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 140,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 292,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.75, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -14.75, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -22, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -22, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 179,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 267,                            !- Building Surface Name
  Sub Surface 195,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.7754, 1.6808523169241,           !- X,Y,Z Vertex 1 {m}
  0, -14.7754, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -21.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -21.9746, 1.6808523169241;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 140,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 275,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -14.75, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -14.75, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 178,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 268,                            !- Building Surface Name
  Sub Surface 183,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.5254, 1.6808523169241,            !- X,Y,Z Vertex 1 {m}
  0, -7.5254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -14.7246, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -14.7246, 1.6808523169241;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 140,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 258,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -22, 3.048,                          !- X,Y,Z Vertex 1 {m}
  2, -22, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -15, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 180,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 269,                            !- Building Surface Name
  Sub Surface 171,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -21.9746, 1.68108444137455,          !- X,Y,Z Vertex 1 {m}
  2, -21.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  2, -15.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  2, -15.0254, 1.68108444137455;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  Surface 270 c tbd,                      !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 140,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -22, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -22, 0,                              !- X,Y,Z Vertex 3 {m}
  2, -22, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 182,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 270,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -22, 1.69823106915658,          !- X,Y,Z Vertex 1 {m}
  0.0254, -22, 0.76,                      !- X,Y,Z Vertex 2 {m}
  1.9746, -22, 0.76,                      !- X,Y,Z Vertex 3 {m}
  1.9746, -22, 1.69823106915658;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  Surface 271 c tbd,                      !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 140,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 181,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 271,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.69823106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.69823106915658; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 140 HVAC Off Infiltration,        !- Name
  Space 140,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 140 HVAC On Infiltration,         !- Name
  Space 140,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 38 Thermostat,             !- Name
  Thermal Zone 38,                        !- Zone or ZoneList Name
  Thermal Zone 38 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 77,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 38 Thermostat Schedule,    !- Name
  Thermal Zone 38 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 38 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 77,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 38,                        !- Zone Name
  Thermal Zone 38 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 38 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 38 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 38;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 38 Inlet Node List,        !- Name
  Node 185;                               !- Node Name 1

NodeList,
  Thermal Zone 38 Exhaust Node List,      !- Name
  Node 184;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 52,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 52,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 184,                               !- Air Inlet Node Name
  Node 185,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 52 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 52,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 52,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 52, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 52 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 52 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 52 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 52 Relief Air Node, !- Relief Air Stream Node Name
  Node 184;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 52 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 52,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 52 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 185,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 52,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-07,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 52 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 52 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 52, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 52 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 52 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 38 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 52,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 52,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 38,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 38 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 38 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 39,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 133,                              !- Name
  Thermal Zone 39,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 133,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 279,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 7.5, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 133,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 186,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.5, 0,                              !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  Surface 218 c tbd,                      !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 133,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 145,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 218,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.4746, 1.68063577296891,            !- X,Y,Z Vertex 1 {m}
  0, 7.4746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68063577296891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 133,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 236,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  7, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 143,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 219,                            !- Building Surface Name
  Sub Surface 157,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.0254, 1.68063577296891,            !- X,Y,Z Vertex 1 {m}
  7, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  7, 7.4746, 0.76,                        !- X,Y,Z Vertex 3 {m}
  7, 7.4746, 1.68063577296891;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  Surface 220 c tbd,                      !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 133,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  7, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 146,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 220,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.5, 1.68108444137455,          !- X,Y,Z Vertex 1 {m}
  6.9746, 7.5, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.5, 0.76,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.5, 1.68108444137455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 133,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 209,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 144,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 221,                            !- Building Surface Name
  Sub Surface 136,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68108444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  6.9746, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  6.9746, 0, 1.68108444137455;            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 133 HVAC Off Infiltration,        !- Name
  Space 133,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 133 HVAC On Infiltration,         !- Name
  Space 133,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 39 Thermostat,             !- Name
  Thermal Zone 39,                        !- Zone or ZoneList Name
  Thermal Zone 39 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 67,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 39 Thermostat Schedule,    !- Name
  Thermal Zone 39 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 39 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 67,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 39,                        !- Zone Name
  Thermal Zone 39 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 39 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 39 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 39;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 39 Inlet Node List,        !- Name
  Node 165;                               !- Node Name 1

NodeList,
  Thermal Zone 39 Exhaust Node List,      !- Name
  Node 164;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 42,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 42,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 164,                               !- Air Inlet Node Name
  Node 165,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 42 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 42,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 42,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 42, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 42 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 42 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 42 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 42 Relief Air Node, !- Relief Air Stream Node Name
  Node 164;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 42 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 42,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 42 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 165,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 42,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-07,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 42 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 42 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 42, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 42 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 42 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 39 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 42,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 42,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 39,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 39 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 39 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 4,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 101,                              !- Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby 1;                           !- Space Type

SpaceList,
  MURB lobby 1,                           !- Name
  Space 101;                              !- Space Name 1

InternalMass,
  Space 101 Internal Mass 3,              !- Name
  Typical Interior Partition 4,           !- Construction Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Space 101,                              !- Space or SpaceList Name
  599;                                    !- Surface Area {m2}

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  AQ_MURB_2024_MURB  ground 1950 1980 6A 1, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 101,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
