  0.75,                                   !- Value 3910
  0.3,                                    !- Value 3911
  0,                                      !- Value 3912
  0,                                      !- Value 3913
  0,                                      !- Value 3914
  0,                                      !- Value 3915
  0,                                      !- Value 3916
  0,                                      !- Value 3917
  0,                                      !- Value 3918
  0,                                      !- Value 3919
  0,                                      !- Value 3920
  0,                                      !- Value 3921
  0,                                      !- Value 3922
  0,                                      !- Value 3923
  0,                                      !- Value 3924
  0,                                      !- Value 3925
  0,                                      !- Value 3926
  0,                                      !- Value 3927
  0,                                      !- Value 3928
  0,                                      !- Value 3929
  0,                                      !- Value 3930
  0,                                      !- Value 3931
  0.15,                                   !- Value 3932
  0.75,                                   !- Value 3933
  0.75,                                   !- Value 3934
  0.3,                                    !- Value 3935
  0,                                      !- Value 3936
  0,                                      !- Value 3937
  0,                                      !- Value 3938
  0,                                      !- Value 3939
  0,                                      !- Value 3940
  0,                                      !- Value 3941
  0,                                      !- Value 3942
  0,                                      !- Value 3943
  0,                                      !- Value 3944
  0,                                      !- Value 3945
  0,                                      !- Value 3946
  0,                                      !- Value 3947
  0,                                      !- Value 3948
  0,                                      !- Value 3949
  0,                                      !- Value 3950
  0,                                      !- Value 3951
  0,                                      !- Value 3952
  0,                                      !- Value 3953
  0,                                      !- Value 3954
  0,                                      !- Value 3955
  0.15,                                   !- Value 3956
  0.75,                                   !- Value 3957
  0.75,                                   !- Value 3958
  0.3,                                    !- Value 3959
  0,                                      !- Value 3960
  0,                                      !- Value 3961
  0,                                      !- Value 3962
  0,                                      !- Value 3963
  0,                                      !- Value 3964
  0,                                      !- Value 3965
  0,                                      !- Value 3966
  0,                                      !- Value 3967
  0,                                      !- Value 3968
  0,                                      !- Value 3969
  0,                                      !- Value 3970
  0,                                      !- Value 3971
  0,                                      !- Value 3972
  0,                                      !- Value 3973
  0,                                      !- Value 3974
  0,                                      !- Value 3975
  0,                                      !- Value 3976
  0,                                      !- Value 3977
  0,                                      !- Value 3978
  0,                                      !- Value 3979
  0.15,                                   !- Value 3980
  0.75,                                   !- Value 3981
  0.75,                                   !- Value 3982
  0.3,                                    !- Value 3983
  0,                                      !- Value 3984
  0,                                      !- Value 3985
  0,                                      !- Value 3986
  0,                                      !- Value 3987
  0,                                      !- Value 3988
  0,                                      !- Value 3989
  0,                                      !- Value 3990
  0,                                      !- Value 3991
  0,                                      !- Value 3992
  0,                                      !- Value 3993
  0,                                      !- Value 3994
  0,                                      !- Value 3995
  0,                                      !- Value 3996
  0,                                      !- Value 3997
  0,                                      !- Value 3998
  0,                                      !- Value 3999
  0,                                      !- Value 4000
  0,                                      !- Value 4001
  0,                                      !- Value 4002
  0,                                      !- Value 4003
  0.15,                                   !- Value 4004
  0.75,                                   !- Value 4005
  0.75,                                   !- Value 4006
  0.3,                                    !- Value 4007
  0,                                      !- Value 4008
  0,                                      !- Value 4009
  0,                                      !- Value 4010
  0,                                      !- Value 4011
  0,                                      !- Value 4012
  0,                                      !- Value 4013
  0,                                      !- Value 4014
  0,                                      !- Value 4015
  0,                                      !- Value 4016
  0,                                      !- Value 4017
  0,                                      !- Value 4018
  0,                                      !- Value 4019
  0,                                      !- Value 4020
  0,                                      !- Value 4021
  0,                                      !- Value 4022
  0,                                      !- Value 4023
  0,                                      !- Value 4024
  0,                                      !- Value 4025
  0,                                      !- Value 4026
  0,                                      !- Value 4027
  0.15,                                   !- Value 4028
  0.75,                                   !- Value 4029
  0.75,                                   !- Value 4030
  0.3,                                    !- Value 4031
  0,                                      !- Value 4032
  0,                                      !- Value 4033
  0,                                      !- Value 4034
  0,                                      !- Value 4035
  0,                                      !- Value 4036
  0,                                      !- Value 4037
  0,                                      !- Value 4038
  0,                                      !- Value 4039
  0,                                      !- Value 4040
  0,                                      !- Value 4041
  0,                                      !- Value 4042
  0,                                      !- Value 4043
  0,                                      !- Value 4044
  0,                                      !- Value 4045
  0,                                      !- Value 4046
  0,                                      !- Value 4047
  0,                                      !- Value 4048
  0,                                      !- Value 4049
  0,                                      !- Value 4050
  0,                                      !- Value 4051
  0.15,                                   !- Value 4052
  0.75,                                   !- Value 4053
  0.75,                                   !- Value 4054
  0.3,                                    !- Value 4055
  0,                                      !- Value 4056
  0,                                      !- Value 4057
  0,                                      !- Value 4058
  0,                                      !- Value 4059
  0,                                      !- Value 4060
  0,                                      !- Value 4061
  0,                                      !- Value 4062
  0,                                      !- Value 4063
  0,                                      !- Value 4064
  0,                                      !- Value 4065
  0,                                      !- Value 4066
  0,                                      !- Value 4067
  0,                                      !- Value 4068
  0,                                      !- Value 4069
  0,                                      !- Value 4070
  0,                                      !- Value 4071
  0,                                      !- Value 4072
  0,                                      !- Value 4073
  0,                                      !- Value 4074
  0,                                      !- Value 4075
  0.15,                                   !- Value 4076
  0.74039273,                             !- Value 4077
  0.75,                                   !- Value 4078
  0.3,                                    !- Value 4079
  0,                                      !- Value 4080
  0,                                      !- Value 4081
  0,                                      !- Value 4082
  0,                                      !- Value 4083
  0,                                      !- Value 4084
  0,                                      !- Value 4085
  0,                                      !- Value 4086
  0,                                      !- Value 4087
  0,                                      !- Value 4088
  0,                                      !- Value 4089
  0,                                      !- Value 4090
  0,                                      !- Value 4091
  0,                                      !- Value 4092
  0,                                      !- Value 4093
  0,                                      !- Value 4094
  0,                                      !- Value 4095
  0,                                      !- Value 4096
  0,                                      !- Value 4097
  0,                                      !- Value 4098
  0,                                      !- Value 4099
  0.15,                                   !- Value 4100
  0.75,                                   !- Value 4101
  0.75,                                   !- Value 4102
  0.3,                                    !- Value 4103
  0,                                      !- Value 4104
  0,                                      !- Value 4105
  0,                                      !- Value 4106
  0,                                      !- Value 4107
  0,                                      !- Value 4108
  0,                                      !- Value 4109
  0,                                      !- Value 4110
  0,                                      !- Value 4111
  0,                                      !- Value 4112
  0,                                      !- Value 4113
  0,                                      !- Value 4114
  0,                                      !- Value 4115
  0,                                      !- Value 4116
  0,                                      !- Value 4117
  0,                                      !- Value 4118
  0,                                      !- Value 4119
  0,                                      !- Value 4120
  0,                                      !- Value 4121
  0,                                      !- Value 4122
  0,                                      !- Value 4123
  0.15,                                   !- Value 4124
  0.75,                                   !- Value 4125
  0.75,                                   !- Value 4126
  0.3,                                    !- Value 4127
  0,                                      !- Value 4128
  0,                                      !- Value 4129
  0,                                      !- Value 4130
  0,                                      !- Value 4131
  0,                                      !- Value 4132
  0,                                      !- Value 4133
  0,                                      !- Value 4134
  0,                                      !- Value 4135
  0,                                      !- Value 4136
  0,                                      !- Value 4137
  0,                                      !- Value 4138
  0,                                      !- Value 4139
  0,                                      !- Value 4140
  0,                                      !- Value 4141
  0,                                      !- Value 4142
  0,                                      !- Value 4143
  0,                                      !- Value 4144
  0,                                      !- Value 4145
  0,                                      !- Value 4146
  0,                                      !- Value 4147
  0.15,                                   !- Value 4148
  0.75,                                   !- Value 4149
  0.75,                                   !- Value 4150
  0.3,                                    !- Value 4151
  0,                                      !- Value 4152
  0,                                      !- Value 4153
  0,                                      !- Value 4154
  0,                                      !- Value 4155
  0,                                      !- Value 4156
  0,                                      !- Value 4157
  0,                                      !- Value 4158
  0,                                      !- Value 4159
  0,                                      !- Value 4160
  0,                                      !- Value 4161
  0,                                      !- Value 4162
  0,                                      !- Value 4163
  0,                                      !- Value 4164
  0,                                      !- Value 4165
  0,                                      !- Value 4166
  0,                                      !- Value 4167
  0,                                      !- Value 4168
  0,                                      !- Value 4169
  0,                                      !- Value 4170
  0,                                      !- Value 4171
  0.15,                                   !- Value 4172
  0.75,                                   !- Value 4173
  0.75,                                   !- Value 4174
  0.3,                                    !- Value 4175
  0,                                      !- Value 4176
  0,                                      !- Value 4177
  0,                                      !- Value 4178
  0,                                      !- Value 4179
  0,                                      !- Value 4180
  0,                                      !- Value 4181
  0,                                      !- Value 4182
  0,                                      !- Value 4183
  0,                                      !- Value 4184
  0,                                      !- Value 4185
  0,                                      !- Value 4186
  0,                                      !- Value 4187
  0,                                      !- Value 4188
  0,                                      !- Value 4189
  0,                                      !- Value 4190
  0,                                      !- Value 4191
  0,                                      !- Value 4192
  0,                                      !- Value 4193
  0,                                      !- Value 4194
  0,                                      !- Value 4195
  0.15,                                   !- Value 4196
  0.75,                                   !- Value 4197
  0.75,                                   !- Value 4198
  0.3,                                    !- Value 4199
  0,                                      !- Value 4200
  0,                                      !- Value 4201
  0,                                      !- Value 4202
  0,                                      !- Value 4203
  0,                                      !- Value 4204
  0,                                      !- Value 4205
  0,                                      !- Value 4206
  0,                                      !- Value 4207
  0,                                      !- Value 4208
  0,                                      !- Value 4209
  0,                                      !- Value 4210
  0,                                      !- Value 4211
  0,                                      !- Value 4212
  0,                                      !- Value 4213
  0,                                      !- Value 4214
  0,                                      !- Value 4215
  0,                                      !- Value 4216
  0,                                      !- Value 4217
  0,                                      !- Value 4218
  0,                                      !- Value 4219
  0.15,                                   !- Value 4220
  0.75,                                   !- Value 4221
  0.75,                                   !- Value 4222
  0.3,                                    !- Value 4223
  0,                                      !- Value 4224
  0,                                      !- Value 4225
  0,                                      !- Value 4226
  0,                                      !- Value 4227
  0,                                      !- Value 4228
  0,                                      !- Value 4229
  0,                                      !- Value 4230
  0,                                      !- Value 4231
  0,                                      !- Value 4232
  0,                                      !- Value 4233
  0,                                      !- Value 4234
  0,                                      !- Value 4235
  0,                                      !- Value 4236
  0,                                      !- Value 4237
  0,                                      !- Value 4238
  0,                                      !- Value 4239
  0,                                      !- Value 4240
  0,                                      !- Value 4241
  0,                                      !- Value 4242
  0,                                      !- Value 4243
  0.15,                                   !- Value 4244
  0.74039273,                             !- Value 4245
  0.75,                                   !- Value 4246
  0.3,                                    !- Value 4247
  0,                                      !- Value 4248
  0,                                      !- Value 4249
  0,                                      !- Value 4250
  0,                                      !- Value 4251
  0,                                      !- Value 4252
  0,                                      !- Value 4253
  0,                                      !- Value 4254
  0,                                      !- Value 4255
  0,                                      !- Value 4256
  0,                                      !- Value 4257
  0,                                      !- Value 4258
  0,                                      !- Value 4259
  0,                                      !- Value 4260
  0,                                      !- Value 4261
  0,                                      !- Value 4262
  0,                                      !- Value 4263
  0,                                      !- Value 4264
  0,                                      !- Value 4265
  0,                                      !- Value 4266
  0,                                      !- Value 4267
  0.15,                                   !- Value 4268
  0.75,                                   !- Value 4269
  0.75,                                   !- Value 4270
  0.3,                                    !- Value 4271
  0,                                      !- Value 4272
  0,                                      !- Value 4273
  0,                                      !- Value 4274
  0,                                      !- Value 4275
  0,                                      !- Value 4276
  0,                                      !- Value 4277
  0,                                      !- Value 4278
  0,                                      !- Value 4279
  0,                                      !- Value 4280
  0,                                      !- Value 4281
  0,                                      !- Value 4282
  0,                                      !- Value 4283
  0,                                      !- Value 4284
  0,                                      !- Value 4285
  0,                                      !- Value 4286
  0,                                      !- Value 4287
  0,                                      !- Value 4288
  0,                                      !- Value 4289
  0,                                      !- Value 4290
  0,                                      !- Value 4291
  0.15,                                   !- Value 4292
  0.75,                                   !- Value 4293
  0.75,                                   !- Value 4294
  0.3,                                    !- Value 4295
  0,                                      !- Value 4296
  0,                                      !- Value 4297
  0,                                      !- Value 4298
  0,                                      !- Value 4299
  0,                                      !- Value 4300
  0,                                      !- Value 4301
  0,                                      !- Value 4302
  0,                                      !- Value 4303
  0,                                      !- Value 4304
  0,                                      !- Value 4305
  0,                                      !- Value 4306
  0,                                      !- Value 4307
  0,                                      !- Value 4308
  0,                                      !- Value 4309
  0,                                      !- Value 4310
  0,                                      !- Value 4311
  0,                                      !- Value 4312
  0,                                      !- Value 4313
  0,                                      !- Value 4314
  0,                                      !- Value 4315
  0.15,                                   !- Value 4316
  0.75,                                   !- Value 4317
  0.75,                                   !- Value 4318
  0.3,                                    !- Value 4319
  0,                                      !- Value 4320
  0,                                      !- Value 4321
  0,                                      !- Value 4322
  0,                                      !- Value 4323
  0,                                      !- Value 4324
  0,                                      !- Value 4325
  0,                                      !- Value 4326
  0,                                      !- Value 4327
  0,                                      !- Value 4328
  0,                                      !- Value 4329
  0,                                      !- Value 4330
  0,                                      !- Value 4331
  0,                                      !- Value 4332
  0,                                      !- Value 4333
  0,                                      !- Value 4334
  0,                                      !- Value 4335
  0,                                      !- Value 4336
  0,                                      !- Value 4337
  0,                                      !- Value 4338
  0,                                      !- Value 4339
  0.15,                                   !- Value 4340
  0.75,                                   !- Value 4341
  0.75,                                   !- Value 4342
  0.3,                                    !- Value 4343
  0,                                      !- Value 4344
  0,                                      !- Value 4345
  0,                                      !- Value 4346
  0,                                      !- Value 4347
  0,                                      !- Value 4348
  0,                                      !- Value 4349
  0,                                      !- Value 4350
  0,                                      !- Value 4351
  0,                                      !- Value 4352
  0,                                      !- Value 4353
  0,                                      !- Value 4354
  0,                                      !- Value 4355
  0,                                      !- Value 4356
  0,                                      !- Value 4357
  0,                                      !- Value 4358
  0,                                      !- Value 4359
  0,                                      !- Value 4360
  0,                                      !- Value 4361
  0,                                      !- Value 4362
  0,                                      !- Value 4363
  0.15,                                   !- Value 4364
  0.75,                                   !- Value 4365
  0.75,                                   !- Value 4366
  0.3,                                    !- Value 4367
  0,                                      !- Value 4368
  0,                                      !- Value 4369
  0,                                      !- Value 4370
  0,                                      !- Value 4371
  0,                                      !- Value 4372
  0,                                      !- Value 4373
  0,                                      !- Value 4374
  0,                                      !- Value 4375
  0,                                      !- Value 4376
  0,                                      !- Value 4377
  0,                                      !- Value 4378
  0,                                      !- Value 4379
  0,                                      !- Value 4380
  0,                                      !- Value 4381
  0,                                      !- Value 4382
  0,                                      !- Value 4383
  0,                                      !- Value 4384
  0,                                      !- Value 4385
  0,                                      !- Value 4386
  0,                                      !- Value 4387
  0.15,                                   !- Value 4388
  0.75,                                   !- Value 4389
  0.75,                                   !- Value 4390
  0.3,                                    !- Value 4391
  0,                                      !- Value 4392
  0,                                      !- Value 4393
  0,                                      !- Value 4394
  0,                                      !- Value 4395
  0,                                      !- Value 4396
  0,                                      !- Value 4397
  0,                                      !- Value 4398
  0,                                      !- Value 4399
  0,                                      !- Value 4400
  0,                                      !- Value 4401
  0,                                      !- Value 4402
  0,                                      !- Value 4403
  0,                                      !- Value 4404
  0,                                      !- Value 4405
  0,                                      !- Value 4406
  0,                                      !- Value 4407
  0,                                      !- Value 4408
  0,                                      !- Value 4409
  0,                                      !- Value 4410
  0,                                      !- Value 4411
  0.15,                                   !- Value 4412
  0.75,                                   !- Value 4413
  0.75,                                   !- Value 4414
  0.3,                                    !- Value 4415
  0,                                      !- Value 4416
  0,                                      !- Value 4417
  0,                                      !- Value 4418
  0,                                      !- Value 4419
  0,                                      !- Value 4420
  0,                                      !- Value 4421
  0,                                      !- Value 4422
  0,                                      !- Value 4423
  0,                                      !- Value 4424
  0,                                      !- Value 4425
  0,                                      !- Value 4426
  0,                                      !- Value 4427
  0,                                      !- Value 4428
  0,                                      !- Value 4429
  0,                                      !- Value 4430
  0,                                      !- Value 4431
  0,                                      !- Value 4432
  0,                                      !- Value 4433
  0,                                      !- Value 4434
  0,                                      !- Value 4435
  0.15,                                   !- Value 4436
  0.75,                                   !- Value 4437
  0.75,                                   !- Value 4438
  0.3,                                    !- Value 4439
  0,                                      !- Value 4440
  0,                                      !- Value 4441
  0,                                      !- Value 4442
  0,                                      !- Value 4443
  0,                                      !- Value 4444
  0,                                      !- Value 4445
  0,                                      !- Value 4446
  0,                                      !- Value 4447
  0,                                      !- Value 4448
  0,                                      !- Value 4449
  0,                                      !- Value 4450
  0,                                      !- Value 4451
  0,                                      !- Value 4452
  0,                                      !- Value 4453
  0,                                      !- Value 4454
  0,                                      !- Value 4455
  0,                                      !- Value 4456
  0,                                      !- Value 4457
  0,                                      !- Value 4458
  0,                                      !- Value 4459
  0.15,                                   !- Value 4460
  0.75,                                   !- Value 4461
  0.75,                                   !- Value 4462
  0.3,                                    !- Value 4463
  0,                                      !- Value 4464
  0,                                      !- Value 4465
  0,                                      !- Value 4466
  0,                                      !- Value 4467
  0,                                      !- Value 4468
  0,                                      !- Value 4469
  0,                                      !- Value 4470
  0,                                      !- Value 4471
  0,                                      !- Value 4472
  0,                                      !- Value 4473
  0,                                      !- Value 4474
  0,                                      !- Value 4475
  0,                                      !- Value 4476
  0,                                      !- Value 4477
  0,                                      !- Value 4478
  0,                                      !- Value 4479
  0,                                      !- Value 4480
  0,                                      !- Value 4481
  0,                                      !- Value 4482
  0,                                      !- Value 4483
  0.15,                                   !- Value 4484
  0.75,                                   !- Value 4485
  0.75,                                   !- Value 4486
  0.3,                                    !- Value 4487
  0,                                      !- Value 4488
  0,                                      !- Value 4489
  0,                                      !- Value 4490
  0,                                      !- Value 4491
  0,                                      !- Value 4492
  0,                                      !- Value 4493
  0,                                      !- Value 4494
  0,                                      !- Value 4495
  0,                                      !- Value 4496
  0,                                      !- Value 4497
  0,                                      !- Value 4498
  0,                                      !- Value 4499
  0,                                      !- Value 4500
  0,                                      !- Value 4501
  0,                                      !- Value 4502
  0,                                      !- Value 4503
  0,                                      !- Value 4504
  0,                                      !- Value 4505
  0,                                      !- Value 4506
  0,                                      !- Value 4507
  0.15,                                   !- Value 4508
  0.75,                                   !- Value 4509
  0.75,                                   !- Value 4510
  0.3,                                    !- Value 4511
  0,                                      !- Value 4512
  0,                                      !- Value 4513
  0,                                      !- Value 4514
  0,                                      !- Value 4515
  0,                                      !- Value 4516
  0,                                      !- Value 4517
  0,                                      !- Value 4518
  0,                                      !- Value 4519
  0,                                      !- Value 4520
  0,                                      !- Value 4521
  0,                                      !- Value 4522
  0,                                      !- Value 4523
  0,                                      !- Value 4524
  0,                                      !- Value 4525
  0,                                      !- Value 4526
  0,                                      !- Value 4527
  0,                                      !- Value 4528
  0,                                      !- Value 4529
  0,                                      !- Value 4530
  0,                                      !- Value 4531
  0.15,                                   !- Value 4532
  0.75,                                   !- Value 4533
  0.75,                                   !- Value 4534
  0.3,                                    !- Value 4535
  0,                                      !- Value 4536
  0,                                      !- Value 4537
  0,                                      !- Value 4538
  0,                                      !- Value 4539
  0,                                      !- Value 4540
  0,                                      !- Value 4541
  0,                                      !- Value 4542
  0,                                      !- Value 4543
  0,                                      !- Value 4544
  0,                                      !- Value 4545
  0,                                      !- Value 4546
  0,                                      !- Value 4547
  0,                                      !- Value 4548
  0,                                      !- Value 4549
  0,                                      !- Value 4550
  0,                                      !- Value 4551
  0,                                      !- Value 4552
  0,                                      !- Value 4553
  0,                                      !- Value 4554
  0,                                      !- Value 4555
  0.15,                                   !- Value 4556
  0.75,                                   !- Value 4557
  0.75,                                   !- Value 4558
  0.3,                                    !- Value 4559
  0,                                      !- Value 4560
  0,                                      !- Value 4561
  0,                                      !- Value 4562
  0,                                      !- Value 4563
  0,                                      !- Value 4564
  0,                                      !- Value 4565
  0,                                      !- Value 4566
  0,                                      !- Value 4567
  0,                                      !- Value 4568
  0,                                      !- Value 4569
  0,                                      !- Value 4570
  0,                                      !- Value 4571
  0,                                      !- Value 4572
  0,                                      !- Value 4573
  0,                                      !- Value 4574
  0,                                      !- Value 4575
  0,                                      !- Value 4576
  0,                                      !- Value 4577
  0,                                      !- Value 4578
  0,                                      !- Value 4579
  0.15,                                   !- Value 4580
  0.75,                                   !- Value 4581
  0.75,                                   !- Value 4582
  0.3,                                    !- Value 4583
  0,                                      !- Value 4584
  0,                                      !- Value 4585
  0,                                      !- Value 4586
  0,                                      !- Value 4587
  0,                                      !- Value 4588
  0,                                      !- Value 4589
  0,                                      !- Value 4590
  0,                                      !- Value 4591
  0,                                      !- Value 4592
  0,                                      !- Value 4593
  0,                                      !- Value 4594
  0,                                      !- Value 4595
  0,                                      !- Value 4596
  0,                                      !- Value 4597
  0,                                      !- Value 4598
  0,                                      !- Value 4599
  0,                                      !- Value 4600
  0,                                      !- Value 4601
  0,                                      !- Value 4602
  0,                                      !- Value 4603
  0.15,                                   !- Value 4604
  0.75,                                   !- Value 4605
  0.75,                                   !- Value 4606
  0.3,                                    !- Value 4607
  0,                                      !- Value 4608
  0,                                      !- Value 4609
  0,                                      !- Value 4610
  0,                                      !- Value 4611
  0,                                      !- Value 4612
  0,                                      !- Value 4613
  0,                                      !- Value 4614
  0,                                      !- Value 4615
  0,                                      !- Value 4616
  0,                                      !- Value 4617
  0,                                      !- Value 4618
  0,                                      !- Value 4619
  0,                                      !- Value 4620
  0,                                      !- Value 4621
  0,                                      !- Value 4622
  0,                                      !- Value 4623
  0,                                      !- Value 4624
  0,                                      !- Value 4625
  0,                                      !- Value 4626
  0,                                      !- Value 4627
  0.15,                                   !- Value 4628
  0.75,                                   !- Value 4629
  0.75,                                   !- Value 4630
  0.3,                                    !- Value 4631
  0,                                      !- Value 4632
  0,                                      !- Value 4633
  0,                                      !- Value 4634
  0,                                      !- Value 4635
  0,                                      !- Value 4636
  0,                                      !- Value 4637
  0,                                      !- Value 4638
  0,                                      !- Value 4639
  0,                                      !- Value 4640
  0,                                      !- Value 4641
  0,                                      !- Value 4642
  0,                                      !- Value 4643
  0,                                      !- Value 4644
  0,                                      !- Value 4645
  0,                                      !- Value 4646
  0,                                      !- Value 4647
  0,                                      !- Value 4648
  0,                                      !- Value 4649
  0,                                      !- Value 4650
  0,                                      !- Value 4651
  0.15,                                   !- Value 4652
  0.75,                                   !- Value 4653
  0.75,                                   !- Value 4654
  0.3,                                    !- Value 4655
  0,                                      !- Value 4656
  0,                                      !- Value 4657
  0,                                      !- Value 4658
  0,                                      !- Value 4659
  0,                                      !- Value 4660
  0,                                      !- Value 4661
  0,                                      !- Value 4662
  0,                                      !- Value 4663
  0,                                      !- Value 4664
  0,                                      !- Value 4665
  0,                                      !- Value 4666
  0,                                      !- Value 4667
  0,                                      !- Value 4668
  0,                                      !- Value 4669
  0,                                      !- Value 4670
  0,                                      !- Value 4671
  0,                                      !- Value 4672
  0,                                      !- Value 4673
  0,                                      !- Value 4674
  0,                                      !- Value 4675
  0.15,                                   !- Value 4676
  0.75,                                   !- Value 4677
  0.75,                                   !- Value 4678
  0.3,                                    !- Value 4679
  0,                                      !- Value 4680
  0,                                      !- Value 4681
  0,                                      !- Value 4682
  0,                                      !- Value 4683
  0,                                      !- Value 4684
  0,                                      !- Value 4685
  0,                                      !- Value 4686
  0,                                      !- Value 4687
  0,                                      !- Value 4688
  0,                                      !- Value 4689
  0,                                      !- Value 4690
  0,                                      !- Value 4691
  0,                                      !- Value 4692
  0,                                      !- Value 4693
  0,                                      !- Value 4694
  0,                                      !- Value 4695
  0,                                      !- Value 4696
  0,                                      !- Value 4697
  0,                                      !- Value 4698
  0,                                      !- Value 4699
  0.15,                                   !- Value 4700
  0.75,                                   !- Value 4701
  0.75,                                   !- Value 4702
  0.3,                                    !- Value 4703
  0,                                      !- Value 4704
  0,                                      !- Value 4705
  0,                                      !- Value 4706
  0,                                      !- Value 4707
  0,                                      !- Value 4708
  0,                                      !- Value 4709
  0,                                      !- Value 4710
  0,                                      !- Value 4711
  0,                                      !- Value 4712
  0,                                      !- Value 4713
  0,                                      !- Value 4714
  0,                                      !- Value 4715
  0,                                      !- Value 4716
  0,                                      !- Value 4717
  0,                                      !- Value 4718
  0,                                      !- Value 4719
  0,                                      !- Value 4720
  0,                                      !- Value 4721
  0,                                      !- Value 4722
  0,                                      !- Value 4723
  0.15,                                   !- Value 4724
  0.75,                                   !- Value 4725
  0.75,                                   !- Value 4726
  0.3,                                    !- Value 4727
  0,                                      !- Value 4728
  0,                                      !- Value 4729
  0,                                      !- Value 4730
  0,                                      !- Value 4731
  0,                                      !- Value 4732
  0,                                      !- Value 4733
  0,                                      !- Value 4734
  0,                                      !- Value 4735
  0,                                      !- Value 4736
  0,                                      !- Value 4737
  0,                                      !- Value 4738
  0,                                      !- Value 4739
  0,                                      !- Value 4740
  0,                                      !- Value 4741
  0,                                      !- Value 4742
  0,                                      !- Value 4743
  0,                                      !- Value 4744
  0,                                      !- Value 4745
  0,                                      !- Value 4746
  0,                                      !- Value 4747
  0.15,                                   !- Value 4748
  0.75,                                   !- Value 4749
  0.75,                                   !- Value 4750
  0.3,                                    !- Value 4751
  0,                                      !- Value 4752
  0,                                      !- Value 4753
  0,                                      !- Value 4754
  0,                                      !- Value 4755
  0,                                      !- Value 4756
  0,                                      !- Value 4757
  0,                                      !- Value 4758
  0,                                      !- Value 4759
  0,                                      !- Value 4760
  0,                                      !- Value 4761
  0,                                      !- Value 4762
  0,                                      !- Value 4763
  0,                                      !- Value 4764
  0,                                      !- Value 4765
  0,                                      !- Value 4766
  0,                                      !- Value 4767
  0,                                      !- Value 4768
  0,                                      !- Value 4769
  0,                                      !- Value 4770
  0,                                      !- Value 4771
  0.15,                                   !- Value 4772
  0.75,                                   !- Value 4773
  0.75,                                   !- Value 4774
  0.3,                                    !- Value 4775
  0,                                      !- Value 4776
  0,                                      !- Value 4777
  0,                                      !- Value 4778
  0,                                      !- Value 4779
  0,                                      !- Value 4780
  0,                                      !- Value 4781
  0,                                      !- Value 4782
  0,                                      !- Value 4783
  0,                                      !- Value 4784
  0,                                      !- Value 4785
  0,                                      !- Value 4786
  0,                                      !- Value 4787
  0,                                      !- Value 4788
  0,                                      !- Value 4789
  0,                                      !- Value 4790
  0,                                      !- Value 4791
  0,                                      !- Value 4792
  0,                                      !- Value 4793
  0,                                      !- Value 4794
  0,                                      !- Value 4795
  0.15,                                   !- Value 4796
  0.75,                                   !- Value 4797
  0.75,                                   !- Value 4798
  0.3,                                    !- Value 4799
  0,                                      !- Value 4800
  0,                                      !- Value 4801
  0,                                      !- Value 4802
  0,                                      !- Value 4803
  0,                                      !- Value 4804
  0,                                      !- Value 4805
  0,                                      !- Value 4806
  0,                                      !- Value 4807
  0,                                      !- Value 4808
  0,                                      !- Value 4809
  0,                                      !- Value 4810
  0,                                      !- Value 4811
  0,                                      !- Value 4812
  0,                                      !- Value 4813
  0,                                      !- Value 4814
  0,                                      !- Value 4815
  0,                                      !- Value 4816
  0,                                      !- Value 4817
  0,                                      !- Value 4818
  0,                                      !- Value 4819
  0.15,                                   !- Value 4820
  0.75,                                   !- Value 4821
  0.75,                                   !- Value 4822
  0.3,                                    !- Value 4823
  0,                                      !- Value 4824
  0,                                      !- Value 4825
  0,                                      !- Value 4826
  0,                                      !- Value 4827
  0,                                      !- Value 4828
  0,                                      !- Value 4829
  0,                                      !- Value 4830
  0,                                      !- Value 4831
  0,                                      !- Value 4832
  0,                                      !- Value 4833
  0,                                      !- Value 4834
  0,                                      !- Value 4835
  0,                                      !- Value 4836
  0,                                      !- Value 4837
  0,                                      !- Value 4838
  0,                                      !- Value 4839
  0,                                      !- Value 4840
  0,                                      !- Value 4841
  0,                                      !- Value 4842
  0,                                      !- Value 4843
  0.15,                                   !- Value 4844
  0.75,                                   !- Value 4845
  0.75,                                   !- Value 4846
  0.3,                                    !- Value 4847
  0,                                      !- Value 4848
  0,                                      !- Value 4849
  0,                                      !- Value 4850
  0,                                      !- Value 4851
  0,                                      !- Value 4852
  0,                                      !- Value 4853
  0,                                      !- Value 4854
  0,                                      !- Value 4855
  0,                                      !- Value 4856
  0,                                      !- Value 4857
  0,                                      !- Value 4858
  0,                                      !- Value 4859
  0,                                      !- Value 4860
  0,                                      !- Value 4861
  0,                                      !- Value 4862
  0,                                      !- Value 4863
  0,                                      !- Value 4864
  0,                                      !- Value 4865
  0,                                      !- Value 4866
  0,                                      !- Value 4867
  0.15,                                   !- Value 4868
  0.75,                                   !- Value 4869
  0.75,                                   !- Value 4870
  0.3,                                    !- Value 4871
  0,                                      !- Value 4872
  0,                                      !- Value 4873
  0,                                      !- Value 4874
  0,                                      !- Value 4875
  0,                                      !- Value 4876
  0,                                      !- Value 4877
  0,                                      !- Value 4878
  0,                                      !- Value 4879
  0,                                      !- Value 4880
  0,                                      !- Value 4881
  0,                                      !- Value 4882
  0,                                      !- Value 4883
  0,                                      !- Value 4884
  0,                                      !- Value 4885
  0,                                      !- Value 4886
  0,                                      !- Value 4887
  0,                                      !- Value 4888
  0,                                      !- Value 4889
  0,                                      !- Value 4890
  0,                                      !- Value 4891
  0.15,                                   !- Value 4892
  0.75,                                   !- Value 4893
  0.75,                                   !- Value 4894
  0.3,                                    !- Value 4895
  0,                                      !- Value 4896
  0,                                      !- Value 4897
  0,                                      !- Value 4898
  0,                                      !- Value 4899
  0,                                      !- Value 4900
  0,                                      !- Value 4901
  0,                                      !- Value 4902
  0,                                      !- Value 4903
  0,                                      !- Value 4904
  0,                                      !- Value 4905
  0,                                      !- Value 4906
  0,                                      !- Value 4907
  0,                                      !- Value 4908
  0,                                      !- Value 4909
  0,                                      !- Value 4910
  0,                                      !- Value 4911
  0,                                      !- Value 4912
  0,                                      !- Value 4913
  0,                                      !- Value 4914
  0,                                      !- Value 4915
  0.15,                                   !- Value 4916
  0.75,                                   !- Value 4917
  0.75,                                   !- Value 4918
  0.3,                                    !- Value 4919
  0,                                      !- Value 4920
  0,                                      !- Value 4921
  0,                                      !- Value 4922
  0,                                      !- Value 4923
  0,                                      !- Value 4924
  0,                                      !- Value 4925
  0,                                      !- Value 4926
  0,                                      !- Value 4927
  0,                                      !- Value 4928
  0,                                      !- Value 4929
  0,                                      !- Value 4930
  0,                                      !- Value 4931
  0,                                      !- Value 4932
  0,                                      !- Value 4933
  0,                                      !- Value 4934
  0,                                      !- Value 4935
  0,                                      !- Value 4936
  0,                                      !- Value 4937
  0,                                      !- Value 4938
  0,                                      !- Value 4939
  0.15,                                   !- Value 4940
  0.75,                                   !- Value 4941
  0.75,                                   !- Value 4942
  0.3,                                    !- Value 4943
  0,                                      !- Value 4944
  0,                                      !- Value 4945
  0,                                      !- Value 4946
  0,                                      !- Value 4947
  0,                                      !- Value 4948
  0,                                      !- Value 4949
  0,                                      !- Value 4950
  0,                                      !- Value 4951
  0,                                      !- Value 4952
  0,                                      !- Value 4953
  0,                                      !- Value 4954
  0,                                      !- Value 4955
  0,                                      !- Value 4956
  0,                                      !- Value 4957
  0,                                      !- Value 4958
  0,                                      !- Value 4959
  0,                                      !- Value 4960
  0,                                      !- Value 4961
  0,                                      !- Value 4962
  0,                                      !- Value 4963
  0.15,                                   !- Value 4964
  0.75,                                   !- Value 4965
  0.75,                                   !- Value 4966
  0.3,                                    !- Value 4967
  0,                                      !- Value 4968
  0,                                      !- Value 4969
  0,                                      !- Value 4970
  0,                                      !- Value 4971
  0,                                      !- Value 4972
  0,                                      !- Value 4973
  0,                                      !- Value 4974
  0,                                      !- Value 4975
  0,                                      !- Value 4976
  0,                                      !- Value 4977
  0,                                      !- Value 4978
  0,                                      !- Value 4979
  0,                                      !- Value 4980
  0,                                      !- Value 4981
  0,                                      !- Value 4982
  0,                                      !- Value 4983
  0,                                      !- Value 4984
  0,                                      !- Value 4985
  0,                                      !- Value 4986
  0,                                      !- Value 4987
  0.15,                                   !- Value 4988
  0.75,                                   !- Value 4989
  0.75,                                   !- Value 4990
  0.3,                                    !- Value 4991
  0,                                      !- Value 4992
  0,                                      !- Value 4993
  0,                                      !- Value 4994
  0,                                      !- Value 4995
  0,                                      !- Value 4996
  0,                                      !- Value 4997
  0,                                      !- Value 4998
  0,                                      !- Value 4999
  0,                                      !- Value 5000
  0,                                      !- Value 5001
  0,                                      !- Value 5002
  0,                                      !- Value 5003
  0,                                      !- Value 5004
  0,                                      !- Value 5005
  0,                                      !- Value 5006
  0,                                      !- Value 5007
  0,                                      !- Value 5008
  0,                                      !- Value 5009
  0,                                      !- Value 5010
  0,                                      !- Value 5011
  0.15,                                   !- Value 5012
  0.75,                                   !- Value 5013
  0.75,                                   !- Value 5014
  0.3,                                    !- Value 5015
  0,                                      !- Value 5016
  0,                                      !- Value 5017
  0,                                      !- Value 5018
  0,                                      !- Value 5019
  0,                                      !- Value 5020
  0,                                      !- Value 5021
  0,                                      !- Value 5022
  0,                                      !- Value 5023
  0,                                      !- Value 5024
  0,                                      !- Value 5025
  0,                                      !- Value 5026
  0,                                      !- Value 5027
  0,                                      !- Value 5028
  0,                                      !- Value 5029
  0,                                      !- Value 5030
  0,                                      !- Value 5031
  0,                                      !- Value 5032
  0,                                      !- Value 5033
  0,                                      !- Value 5034
  0,                                      !- Value 5035
  0.15,                                   !- Value 5036
  0.75,                                   !- Value 5037
  0.75,                                   !- Value 5038
  0.3,                                    !- Value 5039
  0,                                      !- Value 5040
  0,                                      !- Value 5041
  0,                                      !- Value 5042
  0,                                      !- Value 5043
  0,                                      !- Value 5044
  0,                                      !- Value 5045
  0,                                      !- Value 5046
  0,                                      !- Value 5047
  0,                                      !- Value 5048
  0,                                      !- Value 5049
  0,                                      !- Value 5050
  0,                                      !- Value 5051
  0,                                      !- Value 5052
  0,                                      !- Value 5053
  0,                                      !- Value 5054
  0,                                      !- Value 5055
  0,                                      !- Value 5056
  0,                                      !- Value 5057
  0,                                      !- Value 5058
  0,                                      !- Value 5059
  0.15,                                   !- Value 5060
  0.75,                                   !- Value 5061
  0.75,                                   !- Value 5062
  0.3,                                    !- Value 5063
  0,                                      !- Value 5064
  0,                                      !- Value 5065
  0,                                      !- Value 5066
  0,                                      !- Value 5067
  0,                                      !- Value 5068
  0,                                      !- Value 5069
  0,                                      !- Value 5070
  0,                                      !- Value 5071
  0,                                      !- Value 5072
  0,                                      !- Value 5073
  0,                                      !- Value 5074
  0,                                      !- Value 5075
  0,                                      !- Value 5076
  0,                                      !- Value 5077
  0,                                      !- Value 5078
  0,                                      !- Value 5079
  0,                                      !- Value 5080
  0,                                      !- Value 5081
  0,                                      !- Value 5082
  0,                                      !- Value 5083
  0.15,                                   !- Value 5084
  0.75,                                   !- Value 5085
  0.75,                                   !- Value 5086
  0.3,                                    !- Value 5087
  0,                                      !- Value 5088
  0,                                      !- Value 5089
  0,                                      !- Value 5090
  0,                                      !- Value 5091
  0,                                      !- Value 5092
  0,                                      !- Value 5093
  0,                                      !- Value 5094
  0,                                      !- Value 5095
  0,                                      !- Value 5096
  0,                                      !- Value 5097
  0,                                      !- Value 5098
  0,                                      !- Value 5099
  0,                                      !- Value 5100
  0,                                      !- Value 5101
  0,                                      !- Value 5102
  0,                                      !- Value 5103
  0,                                      !- Value 5104
  0,                                      !- Value 5105
  0,                                      !- Value 5106
  0,                                      !- Value 5107
  0.15,                                   !- Value 5108
  0.75,                                   !- Value 5109
  0.75,                                   !- Value 5110
  0.3,                                    !- Value 5111
  0,                                      !- Value 5112
  0,                                      !- Value 5113
  0,                                      !- Value 5114
  0,                                      !- Value 5115
  0,                                      !- Value 5116
  0,                                      !- Value 5117
  0,                                      !- Value 5118
  0,                                      !- Value 5119
  0,                                      !- Value 5120
  0,                                      !- Value 5121
  0,                                      !- Value 5122
  0,                                      !- Value 5123
  0,                                      !- Value 5124
  0,                                      !- Value 5125
  0,                                      !- Value 5126
  0,                                      !- Value 5127
  0,                                      !- Value 5128
  0,                                      !- Value 5129
  0,                                      !- Value 5130
  0,                                      !- Value 5131
  0.15,                                   !- Value 5132
  0.75,                                   !- Value 5133
  0.75,                                   !- Value 5134
  0.3,                                    !- Value 5135
  0,                                      !- Value 5136
  0,                                      !- Value 5137
  0,                                      !- Value 5138
  0,                                      !- Value 5139
  0,                                      !- Value 5140
  0,                                      !- Value 5141
  0,                                      !- Value 5142
  0,                                      !- Value 5143
  0,                                      !- Value 5144
  0,                                      !- Value 5145
  0,                                      !- Value 5146
  0,                                      !- Value 5147
  0,                                      !- Value 5148
  0,                                      !- Value 5149
  0,                                      !- Value 5150
  0,                                      !- Value 5151
  0,                                      !- Value 5152
  0,                                      !- Value 5153
  0,                                      !- Value 5154
  0,                                      !- Value 5155
  0.15,                                   !- Value 5156
  0.75,                                   !- Value 5157
  0.75,                                   !- Value 5158
  0.3,                                    !- Value 5159
  0,                                      !- Value 5160
  0,                                      !- Value 5161
  0,                                      !- Value 5162
  0,                                      !- Value 5163
  0,                                      !- Value 5164
  0,                                      !- Value 5165
  0,                                      !- Value 5166
  0,                                      !- Value 5167
  0,                                      !- Value 5168
  0,                                      !- Value 5169
  0,                                      !- Value 5170
  0,                                      !- Value 5171
  0,                                      !- Value 5172
  0,                                      !- Value 5173
  0,                                      !- Value 5174
  0,                                      !- Value 5175
  0,                                      !- Value 5176
  0,                                      !- Value 5177
  0,                                      !- Value 5178
  0,                                      !- Value 5179
  0.15,                                   !- Value 5180
  0.75,                                   !- Value 5181
  0.75,                                   !- Value 5182
  0.3,                                    !- Value 5183
  0,                                      !- Value 5184
  0,                                      !- Value 5185
  0,                                      !- Value 5186
  0,                                      !- Value 5187
  0,                                      !- Value 5188
  0,                                      !- Value 5189
  0,                                      !- Value 5190
  0,                                      !- Value 5191
  0,                                      !- Value 5192
  0,                                      !- Value 5193
  0,                                      !- Value 5194
  0,                                      !- Value 5195
  0,                                      !- Value 5196
  0,                                      !- Value 5197
  0,                                      !- Value 5198
  0,                                      !- Value 5199
  0,                                      !- Value 5200
  0,                                      !- Value 5201
  0,                                      !- Value 5202
  0,                                      !- Value 5203
  0.15,                                   !- Value 5204
  0.75,                                   !- Value 5205
  0.75,                                   !- Value 5206
  0.3,                                    !- Value 5207
  0,                                      !- Value 5208
  0,                                      !- Value 5209
  0,                                      !- Value 5210
  0,                                      !- Value 5211
  0,                                      !- Value 5212
  0,                                      !- Value 5213
  0,                                      !- Value 5214
  0,                                      !- Value 5215
  0,                                      !- Value 5216
  0,                                      !- Value 5217
  0,                                      !- Value 5218
  0,                                      !- Value 5219
  0,                                      !- Value 5220
  0,                                      !- Value 5221
  0,                                      !- Value 5222
  0,                                      !- Value 5223
  0,                                      !- Value 5224
  0,                                      !- Value 5225
  0,                                      !- Value 5226
  0,                                      !- Value 5227
  0.15,                                   !- Value 5228
  0.75,                                   !- Value 5229
  0.75,                                   !- Value 5230
  0.3,                                    !- Value 5231
  0,                                      !- Value 5232
  0,                                      !- Value 5233
  0,                                      !- Value 5234
  0,                                      !- Value 5235
  0,                                      !- Value 5236
  0,                                      !- Value 5237
  0,                                      !- Value 5238
  0,                                      !- Value 5239
  0,                                      !- Value 5240
  0,                                      !- Value 5241
  0,                                      !- Value 5242
  0,                                      !- Value 5243
  0,                                      !- Value 5244
  0,                                      !- Value 5245
  0,                                      !- Value 5246
  0,                                      !- Value 5247
  0,                                      !- Value 5248
  0,                                      !- Value 5249
  0,                                      !- Value 5250
  0,                                      !- Value 5251
  0.15,                                   !- Value 5252
  0.75,                                   !- Value 5253
  0.75,                                   !- Value 5254
  0.3,                                    !- Value 5255
  0,                                      !- Value 5256
  0,                                      !- Value 5257
  0,                                      !- Value 5258
  0,                                      !- Value 5259
  0,                                      !- Value 5260
  0,                                      !- Value 5261
  0,                                      !- Value 5262
  0,                                      !- Value 5263
  0,                                      !- Value 5264
  0,                                      !- Value 5265
  0,                                      !- Value 5266
  0,                                      !- Value 5267
  0,                                      !- Value 5268
  0,                                      !- Value 5269
  0,                                      !- Value 5270
  0,                                      !- Value 5271
  0,                                      !- Value 5272
  0,                                      !- Value 5273
  0,                                      !- Value 5274
  0,                                      !- Value 5275
  0.15,                                   !- Value 5276
  0.75,                                   !- Value 5277
  0.75,                                   !- Value 5278
  0.3,                                    !- Value 5279
  0,                                      !- Value 5280
  0,                                      !- Value 5281
  0,                                      !- Value 5282
  0,                                      !- Value 5283
  0,                                      !- Value 5284
  0,                                      !- Value 5285
  0,                                      !- Value 5286
  0,                                      !- Value 5287
  0,                                      !- Value 5288
  0,                                      !- Value 5289
  0,                                      !- Value 5290
  0,                                      !- Value 5291
  0,                                      !- Value 5292
  0,                                      !- Value 5293
  0,                                      !- Value 5294
  0,                                      !- Value 5295
  0,                                      !- Value 5296
  0,                                      !- Value 5297
  0,                                      !- Value 5298
  0,                                      !- Value 5299
  0.15,                                   !- Value 5300
  0.75,                                   !- Value 5301
  0.75,                                   !- Value 5302
  0.3,                                    !- Value 5303
  0,                                      !- Value 5304
  0,                                      !- Value 5305
  0,                                      !- Value 5306
  0,                                      !- Value 5307
  0,                                      !- Value 5308
  0,                                      !- Value 5309
  0,                                      !- Value 5310
  0,                                      !- Value 5311
  0,                                      !- Value 5312
  0,                                      !- Value 5313
  0,                                      !- Value 5314
  0,                                      !- Value 5315
  0,                                      !- Value 5316
  0,                                      !- Value 5317
  0,                                      !- Value 5318
  0,                                      !- Value 5319
  0,                                      !- Value 5320
  0,                                      !- Value 5321
  0,                                      !- Value 5322
  0,                                      !- Value 5323
  0.15,                                   !- Value 5324
  0.75,                                   !- Value 5325
  0.75,                                   !- Value 5326
  0.3,                                    !- Value 5327
  0,                                      !- Value 5328
  0,                                      !- Value 5329
  0,                                      !- Value 5330
  0,                                      !- Value 5331
  0,                                      !- Value 5332
  0,                                      !- Value 5333
  0,                                      !- Value 5334
  0,                                      !- Value 5335
  0,                                      !- Value 5336
  0,                                      !- Value 5337
  0,                                      !- Value 5338
  0,                                      !- Value 5339
  0,                                      !- Value 5340
  0,                                      !- Value 5341
  0,                                      !- Value 5342
  0,                                      !- Value 5343
  0,                                      !- Value 5344
  0,                                      !- Value 5345
  0,                                      !- Value 5346
  0,                                      !- Value 5347
  0.15,                                   !- Value 5348
  0.75,                                   !- Value 5349
  0.75,                                   !- Value 5350
  0.3,                                    !- Value 5351
  0,                                      !- Value 5352
  0,                                      !- Value 5353
  0,                                      !- Value 5354
  0,                                      !- Value 5355
  0,                                      !- Value 5356
  0,                                      !- Value 5357
  0,                                      !- Value 5358
  0,                                      !- Value 5359
  0,                                      !- Value 5360
  0,                                      !- Value 5361
  0,                                      !- Value 5362
  0,                                      !- Value 5363
  0,                                      !- Value 5364
  0,                                      !- Value 5365
  0,                                      !- Value 5366
  0,                                      !- Value 5367
  0,                                      !- Value 5368
  0,                                      !- Value 5369
  0,                                      !- Value 5370
  0,                                      !- Value 5371
  0.15,                                   !- Value 5372
  0.75,                                   !- Value 5373
  0.75,                                   !- Value 5374
  0.3,                                    !- Value 5375
  0,                                      !- Value 5376
  0,                                      !- Value 5377
  0,                                      !- Value 5378
  0,                                      !- Value 5379
  0,                                      !- Value 5380
  0,                                      !- Value 5381
  0,                                      !- Value 5382
  0,                                      !- Value 5383
  0,                                      !- Value 5384
  0,                                      !- Value 5385
  0,                                      !- Value 5386
  0,                                      !- Value 5387
  0,                                      !- Value 5388
  0,                                      !- Value 5389
  0,                                      !- Value 5390
  0,                                      !- Value 5391
  0,                                      !- Value 5392
  0,                                      !- Value 5393
  0,                                      !- Value 5394
  0,                                      !- Value 5395
  0.15,                                   !- Value 5396
  0.75,                                   !- Value 5397
  0.75,                                   !- Value 5398
  0.3,                                    !- Value 5399
  0,                                      !- Value 5400
  0,                                      !- Value 5401
  0,                                      !- Value 5402
  0,                                      !- Value 5403
  0,                                      !- Value 5404
  0,                                      !- Value 5405
  0,                                      !- Value 5406
  0,                                      !- Value 5407
  0,                                      !- Value 5408
  0,                                      !- Value 5409
  0,                                      !- Value 5410
  0,                                      !- Value 5411
  0,                                      !- Value 5412
  0,                                      !- Value 5413
  0,                                      !- Value 5414
  0,                                      !- Value 5415
  0,                                      !- Value 5416
  0,                                      !- Value 5417
  0,                                      !- Value 5418
  0,                                      !- Value 5419
  0.15,                                   !- Value 5420
  0.75,                                   !- Value 5421
  0.75,                                   !- Value 5422
  0.3,                                    !- Value 5423
  0,                                      !- Value 5424
  0,                                      !- Value 5425
  0,                                      !- Value 5426
  0,                                      !- Value 5427
  0,                                      !- Value 5428
  0,                                      !- Value 5429
  0,                                      !- Value 5430
  0,                                      !- Value 5431
  0,                                      !- Value 5432
  0,                                      !- Value 5433
  0,                                      !- Value 5434
  0,                                      !- Value 5435
  0,                                      !- Value 5436
  0,                                      !- Value 5437
  0,                                      !- Value 5438
  0,                                      !- Value 5439
  0,                                      !- Value 5440
  0,                                      !- Value 5441
  0,                                      !- Value 5442
  0,                                      !- Value 5443
  0.15,                                   !- Value 5444
  0.75,                                   !- Value 5445
  0.75,                                   !- Value 5446
  0.3,                                    !- Value 5447
  0,                                      !- Value 5448
  0,                                      !- Value 5449
  0,                                      !- Value 5450
  0,                                      !- Value 5451
  0,                                      !- Value 5452
  0,                                      !- Value 5453
  0,                                      !- Value 5454
  0,                                      !- Value 5455
  0,                                      !- Value 5456
  0,                                      !- Value 5457
  0,                                      !- Value 5458
  0,                                      !- Value 5459
  0,                                      !- Value 5460
  0,                                      !- Value 5461
  0,                                      !- Value 5462
  0,                                      !- Value 5463
  0,                                      !- Value 5464
  0,                                      !- Value 5465
  0,                                      !- Value 5466
  0,                                      !- Value 5467
  0.15,                                   !- Value 5468
  0.75,                                   !- Value 5469
  0.75,                                   !- Value 5470
  0.3,                                    !- Value 5471
  0,                                      !- Value 5472
  0,                                      !- Value 5473
  0,                                      !- Value 5474
  0,                                      !- Value 5475
  0,                                      !- Value 5476
  0,                                      !- Value 5477
  0,                                      !- Value 5478
  0,                                      !- Value 5479
  0,                                      !- Value 5480
  0,                                      !- Value 5481
  0,                                      !- Value 5482
  0,                                      !- Value 5483
  0,                                      !- Value 5484
  0,                                      !- Value 5485
  0,                                      !- Value 5486
  0,                                      !- Value 5487
  0,                                      !- Value 5488
  0,                                      !- Value 5489
  0,                                      !- Value 5490
  0,                                      !- Value 5491
  0.15,                                   !- Value 5492
  0.75,                                   !- Value 5493
  0.75,                                   !- Value 5494
  0.3,                                    !- Value 5495
  0,                                      !- Value 5496
  0,                                      !- Value 5497
  0,                                      !- Value 5498
  0,                                      !- Value 5499
  0,                                      !- Value 5500
  0,                                      !- Value 5501
  0,                                      !- Value 5502
  0,                                      !- Value 5503
  0,                                      !- Value 5504
  0,                                      !- Value 5505
  0,                                      !- Value 5506
  0,                                      !- Value 5507
  0,                                      !- Value 5508
  0,                                      !- Value 5509
  0,                                      !- Value 5510
  0,                                      !- Value 5511
  0,                                      !- Value 5512
  0,                                      !- Value 5513
  0,                                      !- Value 5514
  0,                                      !- Value 5515
  0.15,                                   !- Value 5516
  0.75,                                   !- Value 5517
  0.75,                                   !- Value 5518
  0.3,                                    !- Value 5519
  0,                                      !- Value 5520
  0,                                      !- Value 5521
  0,                                      !- Value 5522
  0,                                      !- Value 5523
  0,                                      !- Value 5524
  0,                                      !- Value 5525
  0,                                      !- Value 5526
  0,                                      !- Value 5527
  0,                                      !- Value 5528
  0,                                      !- Value 5529
  0,                                      !- Value 5530
  0,                                      !- Value 5531
  0,                                      !- Value 5532
  0,                                      !- Value 5533
  0,                                      !- Value 5534
  0,                                      !- Value 5535
  0,                                      !- Value 5536
  0,                                      !- Value 5537
  0,                                      !- Value 5538
  0,                                      !- Value 5539
  0.15,                                   !- Value 5540
  0.75,                                   !- Value 5541
  0.75,                                   !- Value 5542
  0.3,                                    !- Value 5543
  0,                                      !- Value 5544
  0,                                      !- Value 5545
  0,                                      !- Value 5546
  0,                                      !- Value 5547
  0,                                      !- Value 5548
  0,                                      !- Value 5549
  0,                                      !- Value 5550
  0,                                      !- Value 5551
  0,                                      !- Value 5552
  0,                                      !- Value 5553
  0,                                      !- Value 5554
  0,                                      !- Value 5555
  0,                                      !- Value 5556
  0,                                      !- Value 5557
  0,                                      !- Value 5558
  0,                                      !- Value 5559
  0,                                      !- Value 5560
  0,                                      !- Value 5561
  0,                                      !- Value 5562
  0,                                      !- Value 5563
  0.15,                                   !- Value 5564
  0.75,                                   !- Value 5565
  0.75,                                   !- Value 5566
  0.3,                                    !- Value 5567
  0,                                      !- Value 5568
  0,                                      !- Value 5569
  0,                                      !- Value 5570
  0,                                      !- Value 5571
  0,                                      !- Value 5572
  0,                                      !- Value 5573
  0,                                      !- Value 5574
  0,                                      !- Value 5575
  0,                                      !- Value 5576
  0,                                      !- Value 5577
  0,                                      !- Value 5578
  0,                                      !- Value 5579
  0,                                      !- Value 5580
  0,                                      !- Value 5581
  0,                                      !- Value 5582
  0,                                      !- Value 5583
  0,                                      !- Value 5584
  0,                                      !- Value 5585
  0,                                      !- Value 5586
  0,                                      !- Value 5587
  0.15,                                   !- Value 5588
  0.75,                                   !- Value 5589
  0.75,                                   !- Value 5590
  0.3,                                    !- Value 5591
  0,                                      !- Value 5592
  0,                                      !- Value 5593
  0,                                      !- Value 5594
  0,                                      !- Value 5595
  0,                                      !- Value 5596
  0,                                      !- Value 5597
  0,                                      !- Value 5598
  0,                                      !- Value 5599
  0,                                      !- Value 5600
  0,                                      !- Value 5601
  0,                                      !- Value 5602
  0,                                      !- Value 5603
  0,                                      !- Value 5604
  0,                                      !- Value 5605
  0,                                      !- Value 5606
  0,                                      !- Value 5607
  0,                                      !- Value 5608
  0,                                      !- Value 5609
  0,                                      !- Value 5610
  0,                                      !- Value 5611
  0.15,                                   !- Value 5612
  0.75,                                   !- Value 5613
  0.75,                                   !- Value 5614
  0.3,                                    !- Value 5615
  0,                                      !- Value 5616
  0,                                      !- Value 5617
  0,                                      !- Value 5618
  0,                                      !- Value 5619
  0,                                      !- Value 5620
  0,                                      !- Value 5621
  0,                                      !- Value 5622
  0,                                      !- Value 5623
  0,                                      !- Value 5624
  0,                                      !- Value 5625
  0,                                      !- Value 5626
  0,                                      !- Value 5627
  0,                                      !- Value 5628
  0,                                      !- Value 5629
  0,                                      !- Value 5630
  0,                                      !- Value 5631
  0,                                      !- Value 5632
  0,                                      !- Value 5633
  0,                                      !- Value 5634
  0,                                      !- Value 5635
  0.15,                                   !- Value 5636
  0.75,                                   !- Value 5637
  0.75,                                   !- Value 5638
  0.3,                                    !- Value 5639
  0,                                      !- Value 5640
  0,                                      !- Value 5641
  0,                                      !- Value 5642
  0,                                      !- Value 5643
  0,                                      !- Value 5644
  0,                                      !- Value 5645
  0,                                      !- Value 5646
  0,                                      !- Value 5647
  0,                                      !- Value 5648
  0,                                      !- Value 5649
  0,                                      !- Value 5650
  0,                                      !- Value 5651
  0,                                      !- Value 5652
  0,                                      !- Value 5653
  0,                                      !- Value 5654
  0,                                      !- Value 5655
  0,                                      !- Value 5656
  0,                                      !- Value 5657
  0,                                      !- Value 5658
  0,                                      !- Value 5659
  0.15,                                   !- Value 5660
  0.75,                                   !- Value 5661
  0.75,                                   !- Value 5662
  0.3,                                    !- Value 5663
  0,                                      !- Value 5664
  0,                                      !- Value 5665
  0,                                      !- Value 5666
  0,                                      !- Value 5667
  0,                                      !- Value 5668
  0,                                      !- Value 5669
  0,                                      !- Value 5670
  0,                                      !- Value 5671
  0,                                      !- Value 5672
  0,                                      !- Value 5673
  0,                                      !- Value 5674
  0,                                      !- Value 5675
  0,                                      !- Value 5676
  0,                                      !- Value 5677
  0,                                      !- Value 5678
  0,                                      !- Value 5679
  0,                                      !- Value 5680
  0,                                      !- Value 5681
  0,                                      !- Value 5682
  0,                                      !- Value 5683
  0.15,                                   !- Value 5684
  0.75,                                   !- Value 5685
  0.75,                                   !- Value 5686
  0.3,                                    !- Value 5687
  0,                                      !- Value 5688
  0,                                      !- Value 5689
  0,                                      !- Value 5690
  0,                                      !- Value 5691
  0,                                      !- Value 5692
  0,                                      !- Value 5693
  0,                                      !- Value 5694
  0,                                      !- Value 5695
  0,                                      !- Value 5696
  0,                                      !- Value 5697
  0,                                      !- Value 5698
  0,                                      !- Value 5699
  0,                                      !- Value 5700
  0,                                      !- Value 5701
  0,                                      !- Value 5702
  0,                                      !- Value 5703
  0,                                      !- Value 5704
  0,                                      !- Value 5705
  0,                                      !- Value 5706
  0,                                      !- Value 5707
  0.15,                                   !- Value 5708
  0.75,                                   !- Value 5709
  0.75,                                   !- Value 5710
  0.3,                                    !- Value 5711
  0,                                      !- Value 5712
  0,                                      !- Value 5713
  0,                                      !- Value 5714
  0,                                      !- Value 5715
  0,                                      !- Value 5716
  0,                                      !- Value 5717
  0,                                      !- Value 5718
  0,                                      !- Value 5719
  0,                                      !- Value 5720
  0,                                      !- Value 5721
  0,                                      !- Value 5722
  0,                                      !- Value 5723
  0,                                      !- Value 5724
  0,                                      !- Value 5725
  0,                                      !- Value 5726
  0,                                      !- Value 5727
  0,                                      !- Value 5728
  0,                                      !- Value 5729
  0,                                      !- Value 5730
  0,                                      !- Value 5731
  0.15,                                   !- Value 5732
  0.75,                                   !- Value 5733
  0.75,                                   !- Value 5734
  0.3,                                    !- Value 5735
  0,                                      !- Value 5736
  0,                                      !- Value 5737
  0,                                      !- Value 5738
  0,                                      !- Value 5739
  0,                                      !- Value 5740
  0,                                      !- Value 5741
  0,                                      !- Value 5742
  0,                                      !- Value 5743
  0,                                      !- Value 5744
  0,                                      !- Value 5745
  0,                                      !- Value 5746
  0,                                      !- Value 5747
  0,                                      !- Value 5748
  0,                                      !- Value 5749
  0,                                      !- Value 5750
  0,                                      !- Value 5751
  0,                                      !- Value 5752
  0,                                      !- Value 5753
  0,                                      !- Value 5754
  0,                                      !- Value 5755
  0.15,                                   !- Value 5756
  0.75,                                   !- Value 5757
  0.75,                                   !- Value 5758
  0.3,                                    !- Value 5759
  0,                                      !- Value 5760
  0,                                      !- Value 5761
  0,                                      !- Value 5762
  0,                                      !- Value 5763
  0,                                      !- Value 5764
  0,                                      !- Value 5765
  0,                                      !- Value 5766
  0,                                      !- Value 5767
  0,                                      !- Value 5768
  0,                                      !- Value 5769
  0,                                      !- Value 5770
  0,                                      !- Value 5771
  0,                                      !- Value 5772
  0,                                      !- Value 5773
  0,                                      !- Value 5774
  0,                                      !- Value 5775
  0,                                      !- Value 5776
  0,                                      !- Value 5777
  0,                                      !- Value 5778
  0,                                      !- Value 5779
  0.15,                                   !- Value 5780
  0.75,                                   !- Value 5781
  0.75,                                   !- Value 5782
  0.3,                                    !- Value 5783
  0,                                      !- Value 5784
  0,                                      !- Value 5785
  0,                                      !- Value 5786
  0,                                      !- Value 5787
  0,                                      !- Value 5788
  0,                                      !- Value 5789
  0,                                      !- Value 5790
  0,                                      !- Value 5791
  0,                                      !- Value 5792
  0,                                      !- Value 5793
  0,                                      !- Value 5794
  0,                                      !- Value 5795
  0,                                      !- Value 5796
  0,                                      !- Value 5797
  0,                                      !- Value 5798
  0,                                      !- Value 5799
  0,                                      !- Value 5800
  0,                                      !- Value 5801
  0,                                      !- Value 5802
  0,                                      !- Value 5803
  0.15,                                   !- Value 5804
  0.75,                                   !- Value 5805
  0.75,                                   !- Value 5806
  0.3,                                    !- Value 5807
  0,                                      !- Value 5808
  0,                                      !- Value 5809
  0,                                      !- Value 5810
  0,                                      !- Value 5811
  0,                                      !- Value 5812
  0,                                      !- Value 5813
  0,                                      !- Value 5814
  0,                                      !- Value 5815
  0,                                      !- Value 5816
  0,                                      !- Value 5817
  0,                                      !- Value 5818
  0,                                      !- Value 5819
  0,                                      !- Value 5820
  0,                                      !- Value 5821
  0,                                      !- Value 5822
  0,                                      !- Value 5823
  0,                                      !- Value 5824
  0,                                      !- Value 5825
  0,                                      !- Value 5826
  0,                                      !- Value 5827
  0.15,                                   !- Value 5828
  0.75,                                   !- Value 5829
  0.75,                                   !- Value 5830
  0.3,                                    !- Value 5831
  0,                                      !- Value 5832
  0,                                      !- Value 5833
  0,                                      !- Value 5834
  0,                                      !- Value 5835
  0,                                      !- Value 5836
  0,                                      !- Value 5837
  0.3,                                    !- Value 5838
  0,                                      !- Value 5839
  0,                                      !- Value 5840
  0,                                      !- Value 5841
  0,                                      !- Value 5842
  0,                                      !- Value 5843
  0,                                      !- Value 5844
  0,                                      !- Value 5845
  0,                                      !- Value 5846
  0,                                      !- Value 5847
  0,                                      !- Value 5848
  0,                                      !- Value 5849
  0,                                      !- Value 5850
  0.3,                                    !- Value 5851
  0.75,                                   !- Value 5852
  0.75,                                   !- Value 5853
  0.75,                                   !- Value 5854
  0.3,                                    !- Value 5855
  0,                                      !- Value 5856
  0,                                      !- Value 5857
  0,                                      !- Value 5858
  0,                                      !- Value 5859
  0,                                      !- Value 5860
  0,                                      !- Value 5861
  0.3,                                    !- Value 5862
  0,                                      !- Value 5863
  0,                                      !- Value 5864
  0,                                      !- Value 5865
  0,                                      !- Value 5866
  0,                                      !- Value 5867
  0,                                      !- Value 5868
  0,                                      !- Value 5869
  0,                                      !- Value 5870
  0,                                      !- Value 5871
  0,                                      !- Value 5872
  0,                                      !- Value 5873
  0,                                      !- Value 5874
  0.3,                                    !- Value 5875
  0.75,                                   !- Value 5876
  0.75,                                   !- Value 5877
  0.75,                                   !- Value 5878
  0.3,                                    !- Value 5879
  0,                                      !- Value 5880
  0,                                      !- Value 5881
  0,                                      !- Value 5882
  0,                                      !- Value 5883
  0,                                      !- Value 5884
  0,                                      !- Value 5885
  0.3,                                    !- Value 5886
  0,                                      !- Value 5887
  0,                                      !- Value 5888
  0,                                      !- Value 5889
  0,                                      !- Value 5890
  0,                                      !- Value 5891
  0,                                      !- Value 5892
  0,                                      !- Value 5893
  0,                                      !- Value 5894
  0,                                      !- Value 5895
  0,                                      !- Value 5896
  0,                                      !- Value 5897
  0,                                      !- Value 5898
  0.3,                                    !- Value 5899
  0.75,                                   !- Value 5900
  0.75,                                   !- Value 5901
  0.75,                                   !- Value 5902
  0.3,                                    !- Value 5903
  0,                                      !- Value 5904
  0,                                      !- Value 5905
  0,                                      !- Value 5906
  0,                                      !- Value 5907
  0,                                      !- Value 5908
  0,                                      !- Value 5909
  0.3,                                    !- Value 5910
  0,                                      !- Value 5911
  0,                                      !- Value 5912
  0,                                      !- Value 5913
  0,                                      !- Value 5914
  0,                                      !- Value 5915
  0,                                      !- Value 5916
  0,                                      !- Value 5917
  0,                                      !- Value 5918
  0,                                      !- Value 5919
  0,                                      !- Value 5920
  0,                                      !- Value 5921
  0,                                      !- Value 5922
  0.3,                                    !- Value 5923
  0.75,                                   !- Value 5924
  0.75,                                   !- Value 5925
  0.75,                                   !- Value 5926
  0.3,                                    !- Value 5927
  0,                                      !- Value 5928
  0,                                      !- Value 5929
  0,                                      !- Value 5930
  0,                                      !- Value 5931
  0,                                      !- Value 5932
  0,                                      !- Value 5933
  0.3,                                    !- Value 5934
  0,                                      !- Value 5935
  0,                                      !- Value 5936
  0,                                      !- Value 5937
  0,                                      !- Value 5938
  0,                                      !- Value 5939
  0,                                      !- Value 5940
  0,                                      !- Value 5941
  0,                                      !- Value 5942
  0,                                      !- Value 5943
  0,                                      !- Value 5944
  0,                                      !- Value 5945
  0,                                      !- Value 5946
  0.3,                                    !- Value 5947
  0.75,                                   !- Value 5948
  0.75,                                   !- Value 5949
  0.75,                                   !- Value 5950
  0.3,                                    !- Value 5951
  0,                                      !- Value 5952
  0,                                      !- Value 5953
  0,                                      !- Value 5954
  0,                                      !- Value 5955
  0,                                      !- Value 5956
  0,                                      !- Value 5957
  0.3,                                    !- Value 5958
  0,                                      !- Value 5959
  0,                                      !- Value 5960
  0,                                      !- Value 5961
  0,                                      !- Value 5962
  0,                                      !- Value 5963
  0,                                      !- Value 5964
  0,                                      !- Value 5965
  0,                                      !- Value 5966
  0,                                      !- Value 5967
  0,                                      !- Value 5968
  0,                                      !- Value 5969
  0,                                      !- Value 5970
  0.3,                                    !- Value 5971
  0.75,                                   !- Value 5972
  0.75,                                   !- Value 5973
  0.75,                                   !- Value 5974
  0.3,                                    !- Value 5975
  0,                                      !- Value 5976
  0,                                      !- Value 5977
  0,                                      !- Value 5978
  0,                                      !- Value 5979
  0,                                      !- Value 5980
  0,                                      !- Value 5981
  0.3,                                    !- Value 5982
  0,                                      !- Value 5983
  0,                                      !- Value 5984
  0,                                      !- Value 5985
  0,                                      !- Value 5986
  0,                                      !- Value 5987
  0,                                      !- Value 5988
  0,                                      !- Value 5989
  0,                                      !- Value 5990
  0,                                      !- Value 5991
  0,                                      !- Value 5992
  0,                                      !- Value 5993
  0,                                      !- Value 5994
  0.3,                                    !- Value 5995
  0.75,                                   !- Value 5996
  0.75,                                   !- Value 5997
  0.75,                                   !- Value 5998
  0.3,                                    !- Value 5999
  0,                                      !- Value 6000
  0,                                      !- Value 6001
  0,                                      !- Value 6002
  0,                                      !- Value 6003
  0,                                      !- Value 6004
  0,                                      !- Value 6005
  0.3,                                    !- Value 6006
  0,                                      !- Value 6007
  0,                                      !- Value 6008
  0,                                      !- Value 6009
  0,                                      !- Value 6010
  0,                                      !- Value 6011
  0,                                      !- Value 6012
  0,                                      !- Value 6013
  0,                                      !- Value 6014
  0,                                      !- Value 6015
  0,                                      !- Value 6016
  0,                                      !- Value 6017
  0,                                      !- Value 6018
  0.3,                                    !- Value 6019
  0.75,                                   !- Value 6020
  0.75,                                   !- Value 6021
  0.75,                                   !- Value 6022
  0.3,                                    !- Value 6023
  0,                                      !- Value 6024
  0,                                      !- Value 6025
  0,                                      !- Value 6026
  0,                                      !- Value 6027
  0,                                      !- Value 6028
  0,                                      !- Value 6029
  0.3,                                    !- Value 6030
  0,                                      !- Value 6031
  0,                                      !- Value 6032
  0,                                      !- Value 6033
  0,                                      !- Value 6034
  0,                                      !- Value 6035
  0,                                      !- Value 6036
  0,                                      !- Value 6037
  0,                                      !- Value 6038
  0,                                      !- Value 6039
  0,                                      !- Value 6040
  0,                                      !- Value 6041
  0,                                      !- Value 6042
  0.3,                                    !- Value 6043
  0.75,                                   !- Value 6044
  0.75,                                   !- Value 6045
  0.75,                                   !- Value 6046
  0.3,                                    !- Value 6047
  0,                                      !- Value 6048
  0,                                      !- Value 6049
  0,                                      !- Value 6050
  0,                                      !- Value 6051
  0,                                      !- Value 6052
  0,                                      !- Value 6053
  0.3,                                    !- Value 6054
  0,                                      !- Value 6055
  0,                                      !- Value 6056
  0,                                      !- Value 6057
  0,                                      !- Value 6058
  0,                                      !- Value 6059
  0,                                      !- Value 6060
  0,                                      !- Value 6061
  0,                                      !- Value 6062
  0,                                      !- Value 6063
  0,                                      !- Value 6064
  0,                                      !- Value 6065
  0,                                      !- Value 6066
  0.3,                                    !- Value 6067
  0.75,                                   !- Value 6068
  0.75,                                   !- Value 6069
  0.75,                                   !- Value 6070
  0.3,                                    !- Value 6071
  0,                                      !- Value 6072
  0,                                      !- Value 6073
  0,                                      !- Value 6074
  0,                                      !- Value 6075
  0,                                      !- Value 6076
  0,                                      !- Value 6077
  0.3,                                    !- Value 6078
  0,                                      !- Value 6079
  0,                                      !- Value 6080
  0,                                      !- Value 6081
  0,                                      !- Value 6082
  0,                                      !- Value 6083
  0,                                      !- Value 6084
  0,                                      !- Value 6085
  0,                                      !- Value 6086
  0,                                      !- Value 6087
  0,                                      !- Value 6088
  0,                                      !- Value 6089
  0,                                      !- Value 6090
  0.3,                                    !- Value 6091
  0.75,                                   !- Value 6092
  0.75,                                   !- Value 6093
  0.75,                                   !- Value 6094
  0.3,                                    !- Value 6095
  0,                                      !- Value 6096
  0,                                      !- Value 6097
  0,                                      !- Value 6098
  0,                                      !- Value 6099
  0,                                      !- Value 6100
  0,                                      !- Value 6101
  0.3,                                    !- Value 6102
  0,                                      !- Value 6103
  0,                                      !- Value 6104
  0,                                      !- Value 6105
  0,                                      !- Value 6106
  0,                                      !- Value 6107
  0,                                      !- Value 6108
  0,                                      !- Value 6109
  0,                                      !- Value 6110
  0,                                      !- Value 6111
  0,                                      !- Value 6112
  0,                                      !- Value 6113
  0,                                      !- Value 6114
  0.3,                                    !- Value 6115
  0.75,                                   !- Value 6116
  0.75,                                   !- Value 6117
  0.75,                                   !- Value 6118
  0.3,                                    !- Value 6119
  0,                                      !- Value 6120
  0,                                      !- Value 6121
  0,                                      !- Value 6122
  0,                                      !- Value 6123
  0,                                      !- Value 6124
  0,                                      !- Value 6125
  0.3,                                    !- Value 6126
  0,                                      !- Value 6127
  0,                                      !- Value 6128
  0,                                      !- Value 6129
  0,                                      !- Value 6130
  0,                                      !- Value 6131
  0,                                      !- Value 6132
  0,                                      !- Value 6133
  0,                                      !- Value 6134
  0,                                      !- Value 6135
  0,                                      !- Value 6136
  0,                                      !- Value 6137
  0,                                      !- Value 6138
  0.3,                                    !- Value 6139
  0.75,                                   !- Value 6140
  0.75,                                   !- Value 6141
  0.75,                                   !- Value 6142
  0.3,                                    !- Value 6143
  0,                                      !- Value 6144
  0,                                      !- Value 6145
  0,                                      !- Value 6146
  0,                                      !- Value 6147
  0,                                      !- Value 6148
  0,                                      !- Value 6149
  0.3,                                    !- Value 6150
  0,                                      !- Value 6151
  0,                                      !- Value 6152
  0,                                      !- Value 6153
  0,                                      !- Value 6154
  0,                                      !- Value 6155
  0,                                      !- Value 6156
  0,                                      !- Value 6157
  0,                                      !- Value 6158
  0,                                      !- Value 6159
  0,                                      !- Value 6160
  0,                                      !- Value 6161
  0,                                      !- Value 6162
  0.3,                                    !- Value 6163
  0.75,                                   !- Value 6164
  0.75,                                   !- Value 6165
  0.75,                                   !- Value 6166
  0.3,                                    !- Value 6167
  0,                                      !- Value 6168
  0,                                      !- Value 6169
  0,                                      !- Value 6170
  0,                                      !- Value 6171
  0,                                      !- Value 6172
  0,                                      !- Value 6173
  0.3,                                    !- Value 6174
  0,                                      !- Value 6175
  0,                                      !- Value 6176
  0,                                      !- Value 6177
  0,                                      !- Value 6178
  0,                                      !- Value 6179
  0,                                      !- Value 6180
  0,                                      !- Value 6181
  0,                                      !- Value 6182
  0,                                      !- Value 6183
  0,                                      !- Value 6184
  0,                                      !- Value 6185
  0,                                      !- Value 6186
  0.3,                                    !- Value 6187
  0.75,                                   !- Value 6188
  0.75,                                   !- Value 6189
  0.75,                                   !- Value 6190
  0.3,                                    !- Value 6191
  0,                                      !- Value 6192
  0,                                      !- Value 6193
  0,                                      !- Value 6194
  0,                                      !- Value 6195
  0,                                      !- Value 6196
  0,                                      !- Value 6197
  0.3,                                    !- Value 6198
  0,                                      !- Value 6199
  0,                                      !- Value 6200
  0,                                      !- Value 6201
  0,                                      !- Value 6202
  0,                                      !- Value 6203
  0,                                      !- Value 6204
  0,                                      !- Value 6205
  0,                                      !- Value 6206
  0,                                      !- Value 6207
  0,                                      !- Value 6208
  0,                                      !- Value 6209
  0,                                      !- Value 6210
  0.3,                                    !- Value 6211
  0.75,                                   !- Value 6212
  0.75,                                   !- Value 6213
  0.75,                                   !- Value 6214
  0.3,                                    !- Value 6215
  0,                                      !- Value 6216
  0,                                      !- Value 6217
  0,                                      !- Value 6218
  0,                                      !- Value 6219
  0,                                      !- Value 6220
  0,                                      !- Value 6221
  0.3,                                    !- Value 6222
  0,                                      !- Value 6223
  0,                                      !- Value 6224
  0,                                      !- Value 6225
  0,                                      !- Value 6226
  0,                                      !- Value 6227
  0,                                      !- Value 6228
  0,                                      !- Value 6229
  0,                                      !- Value 6230
  0,                                      !- Value 6231
  0,                                      !- Value 6232
  0,                                      !- Value 6233
  0,                                      !- Value 6234
  0.3,                                    !- Value 6235
  0.75,                                   !- Value 6236
  0.75,                                   !- Value 6237
  0.75,                                   !- Value 6238
  0.3,                                    !- Value 6239
  0,                                      !- Value 6240
  0,                                      !- Value 6241
  0,                                      !- Value 6242
  0,                                      !- Value 6243
  0,                                      !- Value 6244
  0,                                      !- Value 6245
  0.3,                                    !- Value 6246
  0,                                      !- Value 6247
  0,                                      !- Value 6248
  0,                                      !- Value 6249
  0,                                      !- Value 6250
  0,                                      !- Value 6251
  0,                                      !- Value 6252
  0,                                      !- Value 6253
  0,                                      !- Value 6254
  0,                                      !- Value 6255
  0,                                      !- Value 6256
  0,                                      !- Value 6257
  0,                                      !- Value 6258
  0.3,                                    !- Value 6259
  0.75,                                   !- Value 6260
  0.75,                                   !- Value 6261
  0.75,                                   !- Value 6262
  0.3,                                    !- Value 6263
  0,                                      !- Value 6264
  0,                                      !- Value 6265
  0,                                      !- Value 6266
  0,                                      !- Value 6267
  0,                                      !- Value 6268
  0,                                      !- Value 6269
  0.3,                                    !- Value 6270
  0,                                      !- Value 6271
  0,                                      !- Value 6272
  0,                                      !- Value 6273
  0,                                      !- Value 6274
  0,                                      !- Value 6275
  0,                                      !- Value 6276
  0,                                      !- Value 6277
  0,                                      !- Value 6278
  0,                                      !- Value 6279
  0,                                      !- Value 6280
  0,                                      !- Value 6281
  0,                                      !- Value 6282
  0.3,                                    !- Value 6283
  0.75,                                   !- Value 6284
  0.75,                                   !- Value 6285
  0.75,                                   !- Value 6286
  0.3,                                    !- Value 6287
  0,                                      !- Value 6288
  0,                                      !- Value 6289
  0,                                      !- Value 6290
  0,                                      !- Value 6291
  0,                                      !- Value 6292
  0,                                      !- Value 6293
  0.3,                                    !- Value 6294
  0,                                      !- Value 6295
  0,                                      !- Value 6296
  0,                                      !- Value 6297
  0,                                      !- Value 6298
  0,                                      !- Value 6299
  0,                                      !- Value 6300
  0,                                      !- Value 6301
  0,                                      !- Value 6302
  0,                                      !- Value 6303
  0,                                      !- Value 6304
  0,                                      !- Value 6305
  0,                                      !- Value 6306
  0.3,                                    !- Value 6307
  0.75,                                   !- Value 6308
  0.75,                                   !- Value 6309
  0.75,                                   !- Value 6310
  0.3,                                    !- Value 6311
  0,                                      !- Value 6312
  0,                                      !- Value 6313
  0,                                      !- Value 6314
  0,                                      !- Value 6315
  0,                                      !- Value 6316
  0,                                      !- Value 6317
  0.3,                                    !- Value 6318
  0,                                      !- Value 6319
  0,                                      !- Value 6320
  0,                                      !- Value 6321
  0,                                      !- Value 6322
  0,                                      !- Value 6323
  0,                                      !- Value 6324
  0,                                      !- Value 6325
  0,                                      !- Value 6326
  0,                                      !- Value 6327
  0,                                      !- Value 6328
  0,                                      !- Value 6329
  0,                                      !- Value 6330
  0.3,                                    !- Value 6331
  0.75,                                   !- Value 6332
  0.75,                                   !- Value 6333
  0.75,                                   !- Value 6334
  0.3,                                    !- Value 6335
  0,                                      !- Value 6336
  0,                                      !- Value 6337
  0,                                      !- Value 6338
  0,                                      !- Value 6339
  0,                                      !- Value 6340
  0,                                      !- Value 6341
  0.3,                                    !- Value 6342
  0,                                      !- Value 6343
  0,                                      !- Value 6344
  0,                                      !- Value 6345
  0,                                      !- Value 6346
  0,                                      !- Value 6347
  0,                                      !- Value 6348
  0,                                      !- Value 6349
  0,                                      !- Value 6350
  0,                                      !- Value 6351
  0,                                      !- Value 6352
  0,                                      !- Value 6353
  0,                                      !- Value 6354
  0.3,                                    !- Value 6355
  0.75,                                   !- Value 6356
  0.75,                                   !- Value 6357
  0.75,                                   !- Value 6358
  0.3,                                    !- Value 6359
  0,                                      !- Value 6360
  0,                                      !- Value 6361
  0,                                      !- Value 6362
  0,                                      !- Value 6363
  0,                                      !- Value 6364
  0,                                      !- Value 6365
  0.3,                                    !- Value 6366
  0,                                      !- Value 6367
  0,                                      !- Value 6368
  0,                                      !- Value 6369
  0,                                      !- Value 6370
  0,                                      !- Value 6371
  0,                                      !- Value 6372
  0,                                      !- Value 6373
  0,                                      !- Value 6374
  0,                                      !- Value 6375
  0,                                      !- Value 6376
  0,                                      !- Value 6377
  0,                                      !- Value 6378
  0.3,                                    !- Value 6379
  0.75,                                   !- Value 6380
  0.75,                                   !- Value 6381
  0.75,                                   !- Value 6382
  0.3,                                    !- Value 6383
  0,                                      !- Value 6384
  0,                                      !- Value 6385
  0,                                      !- Value 6386
  0,                                      !- Value 6387
  0,                                      !- Value 6388
  0,                                      !- Value 6389
  0.3,                                    !- Value 6390
  0,                                      !- Value 6391
  0,                                      !- Value 6392
  0,                                      !- Value 6393
  0,                                      !- Value 6394
  0,                                      !- Value 6395
  0,                                      !- Value 6396
  0,                                      !- Value 6397
  0,                                      !- Value 6398
  0,                                      !- Value 6399
  0,                                      !- Value 6400
  0,                                      !- Value 6401
  0,                                      !- Value 6402
  0.3,                                    !- Value 6403
  0.75,                                   !- Value 6404
  0.75,                                   !- Value 6405
  0.75,                                   !- Value 6406
  0.3,                                    !- Value 6407
  0,                                      !- Value 6408
  0,                                      !- Value 6409
  0,                                      !- Value 6410
  0,                                      !- Value 6411
  0,                                      !- Value 6412
  0,                                      !- Value 6413
  0.3,                                    !- Value 6414
  0,                                      !- Value 6415
  0,                                      !- Value 6416
  0,                                      !- Value 6417
  0,                                      !- Value 6418
  0,                                      !- Value 6419
  0,                                      !- Value 6420
  0,                                      !- Value 6421
  0,                                      !- Value 6422
  0,                                      !- Value 6423
  0,                                      !- Value 6424
  0,                                      !- Value 6425
  0,                                      !- Value 6426
  0.3,                                    !- Value 6427
  0.75,                                   !- Value 6428
  0.75,                                   !- Value 6429
  0.75,                                   !- Value 6430
  0.3,                                    !- Value 6431
  0,                                      !- Value 6432
  0,                                      !- Value 6433
  0,                                      !- Value 6434
  0,                                      !- Value 6435
  0,                                      !- Value 6436
  0,                                      !- Value 6437
  0.3,                                    !- Value 6438
  0,                                      !- Value 6439
  0,                                      !- Value 6440
  0,                                      !- Value 6441
  0,                                      !- Value 6442
  0,                                      !- Value 6443
  0,                                      !- Value 6444
  0,                                      !- Value 6445
  0,                                      !- Value 6446
  0,                                      !- Value 6447
  0,                                      !- Value 6448
  0,                                      !- Value 6449
  0,                                      !- Value 6450
  0.3,                                    !- Value 6451
  0.75,                                   !- Value 6452
  0.75,                                   !- Value 6453
  0.75,                                   !- Value 6454
  0.3,                                    !- Value 6455
  0,                                      !- Value 6456
  0,                                      !- Value 6457
  0,                                      !- Value 6458
  0,                                      !- Value 6459
  0,                                      !- Value 6460
  0,                                      !- Value 6461
  0.3,                                    !- Value 6462
  0,                                      !- Value 6463
  0,                                      !- Value 6464
  0,                                      !- Value 6465
  0,                                      !- Value 6466
  0,                                      !- Value 6467
  0,                                      !- Value 6468
  0,                                      !- Value 6469
  0,                                      !- Value 6470
  0,                                      !- Value 6471
  0,                                      !- Value 6472
  0,                                      !- Value 6473
  0,                                      !- Value 6474
  0.3,                                    !- Value 6475
  0.75,                                   !- Value 6476
  0.75,                                   !- Value 6477
  0.75,                                   !- Value 6478
  0.3,                                    !- Value 6479
  0,                                      !- Value 6480
  0,                                      !- Value 6481
  0,                                      !- Value 6482
  0,                                      !- Value 6483
  0,                                      !- Value 6484
  0,                                      !- Value 6485
  0.3,                                    !- Value 6486
  0,                                      !- Value 6487
  0,                                      !- Value 6488
  0,                                      !- Value 6489
  0,                                      !- Value 6490
  0,                                      !- Value 6491
  0,                                      !- Value 6492
  0,                                      !- Value 6493
  0,                                      !- Value 6494
  0,                                      !- Value 6495
  0,                                      !- Value 6496
  0,                                      !- Value 6497
  0,                                      !- Value 6498
  0.3,                                    !- Value 6499
  0.75,                                   !- Value 6500
  0.75,                                   !- Value 6501
  0.75,                                   !- Value 6502
  0.3,                                    !- Value 6503
  0,                                      !- Value 6504
  0,                                      !- Value 6505
  0,                                      !- Value 6506
  0,                                      !- Value 6507
  0,                                      !- Value 6508
  0,                                      !- Value 6509
  0.3,                                    !- Value 6510
  0,                                      !- Value 6511
  0,                                      !- Value 6512
  0,                                      !- Value 6513
  0,                                      !- Value 6514
  0,                                      !- Value 6515
  0,                                      !- Value 6516
  0,                                      !- Value 6517
  0,                                      !- Value 6518
  0,                                      !- Value 6519
  0,                                      !- Value 6520
  0,                                      !- Value 6521
  0,                                      !- Value 6522
  0.3,                                    !- Value 6523
  0.75,                                   !- Value 6524
  0.75,                                   !- Value 6525
  0.75,                                   !- Value 6526
  0.3,                                    !- Value 6527
  0,                                      !- Value 6528
  0,                                      !- Value 6529
  0,                                      !- Value 6530
  0,                                      !- Value 6531
  0,                                      !- Value 6532
  0,                                      !- Value 6533
  0.3,                                    !- Value 6534
  0,                                      !- Value 6535
  0,                                      !- Value 6536
  0,                                      !- Value 6537
  0,                                      !- Value 6538
  0,                                      !- Value 6539
  0,                                      !- Value 6540
  0,                                      !- Value 6541
  0,                                      !- Value 6542
  0,                                      !- Value 6543
  0,                                      !- Value 6544
  0,                                      !- Value 6545
  0,                                      !- Value 6546
  0.3,                                    !- Value 6547
  0.75,                                   !- Value 6548
  0.75,                                   !- Value 6549
  0.75,                                   !- Value 6550
  0.3,                                    !- Value 6551
  0,                                      !- Value 6552
  0,                                      !- Value 6553
  0,                                      !- Value 6554
  0,                                      !- Value 6555
  0,                                      !- Value 6556
  0,                                      !- Value 6557
  0.3,                                    !- Value 6558
  0.711039438,                            !- Value 6559
  0,                                      !- Value 6560
  0,                                      !- Value 6561
  0,                                      !- Value 6562
  0,                                      !- Value 6563
  0,                                      !- Value 6564
  0,                                      !- Value 6565
  0,                                      !- Value 6566
  0,                                      !- Value 6567
  0,                                      !- Value 6568
  0,                                      !- Value 6569
  0.290017851,                            !- Value 6570
  0.689600546,                            !- Value 6571
  0.732994702,                            !- Value 6572
  0.75,                                   !- Value 6573
  0.75,                                   !- Value 6574
  0.3,                                    !- Value 6575
  0,                                      !- Value 6576
  0,                                      !- Value 6577
  0,                                      !- Value 6578
  0,                                      !- Value 6579
  0,                                      !- Value 6580
  0,                                      !- Value 6581
  0.3,                                    !- Value 6582
  0.634695402,                            !- Value 6583
  0,                                      !- Value 6584
  0,                                      !- Value 6585
  0,                                      !- Value 6586
  0,                                      !- Value 6587
  0,                                      !- Value 6588
  0,                                      !- Value 6589
  0,                                      !- Value 6590
  0,                                      !- Value 6591
  0,                                      !- Value 6592
  0,                                      !- Value 6593
  0.3,                                    !- Value 6594
  0.746702891,                            !- Value 6595
  0.75,                                   !- Value 6596
  0.75,                                   !- Value 6597
  0.75,                                   !- Value 6598
  0.3,                                    !- Value 6599
  0,                                      !- Value 6600
  0,                                      !- Value 6601
  0,                                      !- Value 6602
  0,                                      !- Value 6603
  0,                                      !- Value 6604
  0,                                      !- Value 6605
  0.3,                                    !- Value 6606
  0.75,                                   !- Value 6607
  0,                                      !- Value 6608
  0,                                      !- Value 6609
  0,                                      !- Value 6610
  0,                                      !- Value 6611
  0,                                      !- Value 6612
  0,                                      !- Value 6613
  0,                                      !- Value 6614
  0,                                      !- Value 6615
  0,                                      !- Value 6616
  0,                                      !- Value 6617
  0.3,                                    !- Value 6618
  0.75,                                   !- Value 6619
  0.75,                                   !- Value 6620
  0.75,                                   !- Value 6621
  0.75,                                   !- Value 6622
  0.3,                                    !- Value 6623
  0,                                      !- Value 6624
  0,                                      !- Value 6625
  0,                                      !- Value 6626
  0,                                      !- Value 6627
  0,                                      !- Value 6628
  0,                                      !- Value 6629
  0.3,                                    !- Value 6630
  0.713979765,                            !- Value 6631
  0,                                      !- Value 6632
  0,                                      !- Value 6633
  0,                                      !- Value 6634
  0,                                      !- Value 6635
  0,                                      !- Value 6636
  0,                                      !- Value 6637
  0,                                      !- Value 6638
  0,                                      !- Value 6639
  0,                                      !- Value 6640
  0,                                      !- Value 6641
  0.3,                                    !- Value 6642
  0.75,                                   !- Value 6643
  0.75,                                   !- Value 6644
  0.75,                                   !- Value 6645
  0.75,                                   !- Value 6646
  0.3,                                    !- Value 6647
  0,                                      !- Value 6648
  0,                                      !- Value 6649
  0,                                      !- Value 6650
  0,                                      !- Value 6651
  0,                                      !- Value 6652
  0,                                      !- Value 6653
  0.3,                                    !- Value 6654
  0.75,                                   !- Value 6655
  0,                                      !- Value 6656
  0,                                      !- Value 6657
  0,                                      !- Value 6658
  0,                                      !- Value 6659
  0,                                      !- Value 6660
  0,                                      !- Value 6661
  0,                                      !- Value 6662
  0,                                      !- Value 6663
  0,                                      !- Value 6664
  0,                                      !- Value 6665
  0.3,                                    !- Value 6666
  0.75,                                   !- Value 6667
  0.746953695,                            !- Value 6668
  0.75,                                   !- Value 6669
  0.75,                                   !- Value 6670
  0.3,                                    !- Value 6671
  0,                                      !- Value 6672
  0,                                      !- Value 6673
  0,                                      !- Value 6674
  0,                                      !- Value 6675
  0,                                      !- Value 6676
  0,                                      !- Value 6677
  0.3,                                    !- Value 6678
  0.683816415,                            !- Value 6679
  0,                                      !- Value 6680
  0,                                      !- Value 6681
  0,                                      !- Value 6682
  0,                                      !- Value 6683
  0,                                      !- Value 6684
  0,                                      !- Value 6685
  0,                                      !- Value 6686
  0,                                      !- Value 6687
  0,                                      !- Value 6688
  0,                                      !- Value 6689
  0.28474136,                             !- Value 6690
  0.69696558,                             !- Value 6691
  0.723411074,                            !- Value 6692
  0.75,                                   !- Value 6693
  0.75,                                   !- Value 6694
  0.3,                                    !- Value 6695
  0,                                      !- Value 6696
  0,                                      !- Value 6697
  0,                                      !- Value 6698
  0,                                      !- Value 6699
  0,                                      !- Value 6700
  0,                                      !- Value 6701
  0.3,                                    !- Value 6702
  0.71009378,                             !- Value 6703
  0,                                      !- Value 6704
  0,                                      !- Value 6705
  0,                                      !- Value 6706
  0,                                      !- Value 6707
  0,                                      !- Value 6708
  0,                                      !- Value 6709
  0,                                      !- Value 6710
  0,                                      !- Value 6711
  0,                                      !- Value 6712
  0,                                      !- Value 6713
  0.3,                                    !- Value 6714
  0.736367319,                            !- Value 6715
  0.723045963,                            !- Value 6716
  0.75,                                   !- Value 6717
  0.75,                                   !- Value 6718
  0.3,                                    !- Value 6719
  0,                                      !- Value 6720
  0,                                      !- Value 6721
  0,                                      !- Value 6722
  0,                                      !- Value 6723
  0,                                      !- Value 6724
  0,                                      !- Value 6725
  0.3,                                    !- Value 6726
  0.711039438,                            !- Value 6727
  0,                                      !- Value 6728
  0,                                      !- Value 6729
  0,                                      !- Value 6730
  0,                                      !- Value 6731
  0,                                      !- Value 6732
  0,                                      !- Value 6733
  0,                                      !- Value 6734
  0,                                      !- Value 6735
  0,                                      !- Value 6736
  0,                                      !- Value 6737
  0.290017851,                            !- Value 6738
  0.689600546,                            !- Value 6739
  0.732994702,                            !- Value 6740
  0.75,                                   !- Value 6741
  0.75,                                   !- Value 6742
  0.3,                                    !- Value 6743
  0,                                      !- Value 6744
  0,                                      !- Value 6745
  0,                                      !- Value 6746
  0,                                      !- Value 6747
  0,                                      !- Value 6748
  0,                                      !- Value 6749
  0.3,                                    !- Value 6750
  0.634695402,                            !- Value 6751
  0,                                      !- Value 6752
  0,                                      !- Value 6753
  0,                                      !- Value 6754
  0,                                      !- Value 6755
  0,                                      !- Value 6756
  0,                                      !- Value 6757
  0,                                      !- Value 6758
  0,                                      !- Value 6759
  0,                                      !- Value 6760
  0,                                      !- Value 6761
  0.3,                                    !- Value 6762
  0.746702891,                            !- Value 6763
  0.75,                                   !- Value 6764
  0.75,                                   !- Value 6765
  0.75,                                   !- Value 6766
  0.3,                                    !- Value 6767
  0,                                      !- Value 6768
  0,                                      !- Value 6769
  0,                                      !- Value 6770
  0,                                      !- Value 6771
  0,                                      !- Value 6772
  0,                                      !- Value 6773
  0.3,                                    !- Value 6774
  0.75,                                   !- Value 6775
  0,                                      !- Value 6776
  0,                                      !- Value 6777
  0,                                      !- Value 6778
  0,                                      !- Value 6779
  0,                                      !- Value 6780
  0,                                      !- Value 6781
  0,                                      !- Value 6782
  0,                                      !- Value 6783
  0,                                      !- Value 6784
  0,                                      !- Value 6785
  0.3,                                    !- Value 6786
  0.75,                                   !- Value 6787
  0.75,                                   !- Value 6788
  0.75,                                   !- Value 6789
  0.75,                                   !- Value 6790
  0.3,                                    !- Value 6791
  0,                                      !- Value 6792
  0,                                      !- Value 6793
  0,                                      !- Value 6794
  0,                                      !- Value 6795
  0,                                      !- Value 6796
  0,                                      !- Value 6797
  0.3,                                    !- Value 6798
  0.713979765,                            !- Value 6799
  0,                                      !- Value 6800
  0,                                      !- Value 6801
  0,                                      !- Value 6802
  0,                                      !- Value 6803
  0,                                      !- Value 6804
  0,                                      !- Value 6805
  0,                                      !- Value 6806
  0,                                      !- Value 6807
  0,                                      !- Value 6808
  0,                                      !- Value 6809
  0.3,                                    !- Value 6810
  0.75,                                   !- Value 6811
  0.75,                                   !- Value 6812
  0.75,                                   !- Value 6813
  0.75,                                   !- Value 6814
  0.3,                                    !- Value 6815
  0,                                      !- Value 6816
  0,                                      !- Value 6817
  0,                                      !- Value 6818
  0,                                      !- Value 6819
  0,                                      !- Value 6820
  0,                                      !- Value 6821
  0.3,                                    !- Value 6822
  0.75,                                   !- Value 6823
  0,                                      !- Value 6824
  0,                                      !- Value 6825
  0,                                      !- Value 6826
  0,                                      !- Value 6827
  0,                                      !- Value 6828
  0,                                      !- Value 6829
  0,                                      !- Value 6830
  0,                                      !- Value 6831
  0,                                      !- Value 6832
  0,                                      !- Value 6833
  0.3,                                    !- Value 6834
  0.75,                                   !- Value 6835
  0.746953695,                            !- Value 6836
  0.75,                                   !- Value 6837
  0.75,                                   !- Value 6838
  0.3,                                    !- Value 6839
  0,                                      !- Value 6840
  0,                                      !- Value 6841
  0,                                      !- Value 6842
  0,                                      !- Value 6843
  0,                                      !- Value 6844
  0,                                      !- Value 6845
  0.3,                                    !- Value 6846
  0.683816415,                            !- Value 6847
  0,                                      !- Value 6848
  0,                                      !- Value 6849
  0,                                      !- Value 6850
  0,                                      !- Value 6851
  0,                                      !- Value 6852
  0,                                      !- Value 6853
  0,                                      !- Value 6854
  0,                                      !- Value 6855
  0,                                      !- Value 6856
  0,                                      !- Value 6857
  0.28474136,                             !- Value 6858
  0.69696558,                             !- Value 6859
  0.723411074,                            !- Value 6860
  0.75,                                   !- Value 6861
  0.75,                                   !- Value 6862
  0.3,                                    !- Value 6863
  0,                                      !- Value 6864
  0,                                      !- Value 6865
  0,                                      !- Value 6866
  0,                                      !- Value 6867
  0,                                      !- Value 6868
  0,                                      !- Value 6869
  0.3,                                    !- Value 6870
  0.71009378,                             !- Value 6871
  0,                                      !- Value 6872
  0,                                      !- Value 6873
  0,                                      !- Value 6874
  0,                                      !- Value 6875
  0,                                      !- Value 6876
  0,                                      !- Value 6877
  0,                                      !- Value 6878
  0,                                      !- Value 6879
  0,                                      !- Value 6880
  0,                                      !- Value 6881
  0.3,                                    !- Value 6882
  0.736367319,                            !- Value 6883
  0.723045963,                            !- Value 6884
  0.75,                                   !- Value 6885
  0.75,                                   !- Value 6886
  0.3,                                    !- Value 6887
  0,                                      !- Value 6888
  0,                                      !- Value 6889
  0,                                      !- Value 6890
  0,                                      !- Value 6891
  0,                                      !- Value 6892
  0,                                      !- Value 6893
  0.3,                                    !- Value 6894
  0.711039438,                            !- Value 6895
  0,                                      !- Value 6896
  0,                                      !- Value 6897
  0,                                      !- Value 6898
  0,                                      !- Value 6899
  0,                                      !- Value 6900
  0,                                      !- Value 6901
  0,                                      !- Value 6902
  0,                                      !- Value 6903
  0,                                      !- Value 6904
  0,                                      !- Value 6905
  0.290017851,                            !- Value 6906
  0.689600546,                            !- Value 6907
  0.732994702,                            !- Value 6908
  0.75,                                   !- Value 6909
  0.75,                                   !- Value 6910
  0.3,                                    !- Value 6911
  0,                                      !- Value 6912
  0,                                      !- Value 6913
  0,                                      !- Value 6914
  0,                                      !- Value 6915
  0,                                      !- Value 6916
  0,                                      !- Value 6917
  0.3,                                    !- Value 6918
  0.634695402,                            !- Value 6919
  0,                                      !- Value 6920
  0,                                      !- Value 6921
  0,                                      !- Value 6922
  0,                                      !- Value 6923
  0,                                      !- Value 6924
  0,                                      !- Value 6925
  0,                                      !- Value 6926
  0,                                      !- Value 6927
  0,                                      !- Value 6928
  0,                                      !- Value 6929
  0.3,                                    !- Value 6930
  0.746702891,                            !- Value 6931
  0.75,                                   !- Value 6932
  0.75,                                   !- Value 6933
  0.75,                                   !- Value 6934
  0.3,                                    !- Value 6935
  0,                                      !- Value 6936
  0,                                      !- Value 6937
  0,                                      !- Value 6938
  0,                                      !- Value 6939
  0,                                      !- Value 6940
  0,                                      !- Value 6941
  0.3,                                    !- Value 6942
  0.75,                                   !- Value 6943
  0,                                      !- Value 6944
  0,                                      !- Value 6945
  0,                                      !- Value 6946
  0,                                      !- Value 6947
  0,                                      !- Value 6948
  0,                                      !- Value 6949
  0,                                      !- Value 6950
  0,                                      !- Value 6951
  0,                                      !- Value 6952
  0,                                      !- Value 6953
  0.3,                                    !- Value 6954
  0.75,                                   !- Value 6955
  0.75,                                   !- Value 6956
  0.75,                                   !- Value 6957
  0.75,                                   !- Value 6958
  0.3,                                    !- Value 6959
  0,                                      !- Value 6960
  0,                                      !- Value 6961
  0,                                      !- Value 6962
  0,                                      !- Value 6963
  0,                                      !- Value 6964
  0,                                      !- Value 6965
  0.3,                                    !- Value 6966
  0.713979765,                            !- Value 6967
  0,                                      !- Value 6968
  0,                                      !- Value 6969
  0,                                      !- Value 6970
  0,                                      !- Value 6971
  0,                                      !- Value 6972
  0,                                      !- Value 6973
  0,                                      !- Value 6974
  0,                                      !- Value 6975
  0,                                      !- Value 6976
  0,                                      !- Value 6977
  0.3,                                    !- Value 6978
  0.75,                                   !- Value 6979
  0.75,                                   !- Value 6980
  0.75,                                   !- Value 6981
  0.75,                                   !- Value 6982
  0.3,                                    !- Value 6983
  0,                                      !- Value 6984
  0,                                      !- Value 6985
  0,                                      !- Value 6986
  0,                                      !- Value 6987
  0,                                      !- Value 6988
  0,                                      !- Value 6989
  0.3,                                    !- Value 6990
  0.75,                                   !- Value 6991
  0,                                      !- Value 6992
  0,                                      !- Value 6993
  0,                                      !- Value 6994
  0,                                      !- Value 6995
  0,                                      !- Value 6996
  0,                                      !- Value 6997
  0,                                      !- Value 6998
  0,                                      !- Value 6999
  0,                                      !- Value 7000
  0,                                      !- Value 7001
  0.3,                                    !- Value 7002
  0.75,                                   !- Value 7003
  0.746953695,                            !- Value 7004
  0.75,                                   !- Value 7005
  0.75,                                   !- Value 7006
  0.3,                                    !- Value 7007
  0,                                      !- Value 7008
  0,                                      !- Value 7009
  0,                                      !- Value 7010
  0,                                      !- Value 7011
  0,                                      !- Value 7012
  0,                                      !- Value 7013
  0.3,                                    !- Value 7014
  0.683816415,                            !- Value 7015
  0,                                      !- Value 7016
  0,                                      !- Value 7017
  0,                                      !- Value 7018
  0,                                      !- Value 7019
  0,                                      !- Value 7020
  0,                                      !- Value 7021
  0,                                      !- Value 7022
  0,                                      !- Value 7023
  0,                                      !- Value 7024
  0,                                      !- Value 7025
  0.28474136,                             !- Value 7026
  0.69696558,                             !- Value 7027
  0.723411074,                            !- Value 7028
  0.75,                                   !- Value 7029
  0.75,                                   !- Value 7030
  0.3,                                    !- Value 7031
  0,                                      !- Value 7032
  0,                                      !- Value 7033
  0,                                      !- Value 7034
  0,                                      !- Value 7035
  0,                                      !- Value 7036
  0,                                      !- Value 7037
  0.3,                                    !- Value 7038
  0.71009378,                             !- Value 7039
  0,                                      !- Value 7040
  0,                                      !- Value 7041
  0,                                      !- Value 7042
  0,                                      !- Value 7043
  0,                                      !- Value 7044
  0,                                      !- Value 7045
  0,                                      !- Value 7046
  0,                                      !- Value 7047
  0,                                      !- Value 7048
  0,                                      !- Value 7049
  0.3,                                    !- Value 7050
  0.736367319,                            !- Value 7051
  0.723045963,                            !- Value 7052
  0.75,                                   !- Value 7053
  0.75,                                   !- Value 7054
  0.3,                                    !- Value 7055
  0,                                      !- Value 7056
  0,                                      !- Value 7057
  0,                                      !- Value 7058
  0,                                      !- Value 7059
  0,                                      !- Value 7060
  0,                                      !- Value 7061
  0.3,                                    !- Value 7062
  0.711039438,                            !- Value 7063
  0,                                      !- Value 7064
  0,                                      !- Value 7065
  0,                                      !- Value 7066
  0,                                      !- Value 7067
  0,                                      !- Value 7068
  0,                                      !- Value 7069
  0,                                      !- Value 7070
  0,                                      !- Value 7071
  0,                                      !- Value 7072
  0,                                      !- Value 7073
  0.290017851,                            !- Value 7074
  0.689600546,                            !- Value 7075
  0.732994702,                            !- Value 7076
  0.75,                                   !- Value 7077
  0.75,                                   !- Value 7078
  0.3,                                    !- Value 7079
  0,                                      !- Value 7080
  0,                                      !- Value 7081
  0,                                      !- Value 7082
  0,                                      !- Value 7083
  0,                                      !- Value 7084
  0,                                      !- Value 7085
  0.3,                                    !- Value 7086
  0.634695402,                            !- Value 7087
  0,                                      !- Value 7088
  0,                                      !- Value 7089
  0,                                      !- Value 7090
  0,                                      !- Value 7091
  0,                                      !- Value 7092
  0,                                      !- Value 7093
  0,                                      !- Value 7094
  0,                                      !- Value 7095
  0,                                      !- Value 7096
  0,                                      !- Value 7097
  0.3,                                    !- Value 7098
  0.746702891,                            !- Value 7099
  0.75,                                   !- Value 7100
  0.75,                                   !- Value 7101
  0.75,                                   !- Value 7102
  0.3,                                    !- Value 7103
  0,                                      !- Value 7104
  0,                                      !- Value 7105
  0,                                      !- Value 7106
  0,                                      !- Value 7107
  0,                                      !- Value 7108
  0,                                      !- Value 7109
  0.3,                                    !- Value 7110
  0.75,                                   !- Value 7111
  0,                                      !- Value 7112
  0,                                      !- Value 7113
  0,                                      !- Value 7114
  0,                                      !- Value 7115
  0,                                      !- Value 7116
  0,                                      !- Value 7117
  0,                                      !- Value 7118
  0,                                      !- Value 7119
  0,                                      !- Value 7120
  0,                                      !- Value 7121
  0.3,                                    !- Value 7122
  0.75,                                   !- Value 7123
  0.75,                                   !- Value 7124
  0.75,                                   !- Value 7125
  0.75,                                   !- Value 7126
  0.3,                                    !- Value 7127
  0,                                      !- Value 7128
  0,                                      !- Value 7129
  0,                                      !- Value 7130
  0,                                      !- Value 7131
  0,                                      !- Value 7132
  0,                                      !- Value 7133
  0.3,                                    !- Value 7134
  0.713979765,                            !- Value 7135
  0,                                      !- Value 7136
  0,                                      !- Value 7137
  0,                                      !- Value 7138
  0,                                      !- Value 7139
  0,                                      !- Value 7140
  0,                                      !- Value 7141
  0,                                      !- Value 7142
  0,                                      !- Value 7143
  0,                                      !- Value 7144
  0,                                      !- Value 7145
  0.3,                                    !- Value 7146
  0.75,                                   !- Value 7147
  0.75,                                   !- Value 7148
  0.75,                                   !- Value 7149
  0.75,                                   !- Value 7150
  0.3,                                    !- Value 7151
  0,                                      !- Value 7152
  0,                                      !- Value 7153
  0,                                      !- Value 7154
  0,                                      !- Value 7155
  0,                                      !- Value 7156
  0,                                      !- Value 7157
  0.3,                                    !- Value 7158
  0.75,                                   !- Value 7159
  0,                                      !- Value 7160
  0,                                      !- Value 7161
  0,                                      !- Value 7162
  0,                                      !- Value 7163
  0,                                      !- Value 7164
  0,                                      !- Value 7165
  0,                                      !- Value 7166
  0,                                      !- Value 7167
  0,                                      !- Value 7168
  0,                                      !- Value 7169
  0.3,                                    !- Value 7170
  0.75,                                   !- Value 7171
  0.746953695,                            !- Value 7172
  0.75,                                   !- Value 7173
  0.75,                                   !- Value 7174
  0.3,                                    !- Value 7175
  0,                                      !- Value 7176
  0,                                      !- Value 7177
  0,                                      !- Value 7178
  0,                                      !- Value 7179
  0,                                      !- Value 7180
  0,                                      !- Value 7181
  0.3,                                    !- Value 7182
  0.683816415,                            !- Value 7183
  0,                                      !- Value 7184
  0,                                      !- Value 7185
  0,                                      !- Value 7186
  0,                                      !- Value 7187
  0,                                      !- Value 7188
  0,                                      !- Value 7189
  0,                                      !- Value 7190
  0,                                      !- Value 7191
  0,                                      !- Value 7192
  0,                                      !- Value 7193
  0.28474136,                             !- Value 7194
  0.69696558,                             !- Value 7195
  0.723411074,                            !- Value 7196
  0.75,                                   !- Value 7197
  0.75,                                   !- Value 7198
  0.3,                                    !- Value 7199
  0,                                      !- Value 7200
  0,                                      !- Value 7201
  0,                                      !- Value 7202
  0,                                      !- Value 7203
  0,                                      !- Value 7204
  0,                                      !- Value 7205
  0.3,                                    !- Value 7206
  0.71009378,                             !- Value 7207
  0,                                      !- Value 7208
  0,                                      !- Value 7209
  0,                                      !- Value 7210
  0,                                      !- Value 7211
  0,                                      !- Value 7212
  0,                                      !- Value 7213
  0,                                      !- Value 7214
  0,                                      !- Value 7215
  0,                                      !- Value 7216
  0,                                      !- Value 7217
  0.3,                                    !- Value 7218
  0.736367319,                            !- Value 7219
  0.723045963,                            !- Value 7220
  0.75,                                   !- Value 7221
  0.75,                                   !- Value 7222
  0.3,                                    !- Value 7223
  0,                                      !- Value 7224
  0,                                      !- Value 7225
  0,                                      !- Value 7226
  0,                                      !- Value 7227
  0,                                      !- Value 7228
  0,                                      !- Value 7229
  0.3,                                    !- Value 7230
  0.711039438,                            !- Value 7231
  0,                                      !- Value 7232
  0,                                      !- Value 7233
  0,                                      !- Value 7234
  0,                                      !- Value 7235
  0,                                      !- Value 7236
  0,                                      !- Value 7237
  0,                                      !- Value 7238
  0,                                      !- Value 7239
  0,                                      !- Value 7240
  0,                                      !- Value 7241
  0.290017851,                            !- Value 7242
  0.689600546,                            !- Value 7243
  0.732994702,                            !- Value 7244
  0.75,                                   !- Value 7245
  0.75,                                   !- Value 7246
  0.3,                                    !- Value 7247
  0,                                      !- Value 7248
  0,                                      !- Value 7249
  0,                                      !- Value 7250
  0,                                      !- Value 7251
  0,                                      !- Value 7252
  0,                                      !- Value 7253
  0.3,                                    !- Value 7254
  0.634695402,                            !- Value 7255
  0,                                      !- Value 7256
  0,                                      !- Value 7257
  0,                                      !- Value 7258
  0,                                      !- Value 7259
  0,                                      !- Value 7260
  0,                                      !- Value 7261
  0,                                      !- Value 7262
  0,                                      !- Value 7263
  0,                                      !- Value 7264
  0,                                      !- Value 7265
  0.3,                                    !- Value 7266
  0.746702891,                            !- Value 7267
  0.75,                                   !- Value 7268
  0.75,                                   !- Value 7269
  0.75,                                   !- Value 7270
  0.3,                                    !- Value 7271
  0,                                      !- Value 7272
  0,                                      !- Value 7273
  0,                                      !- Value 7274
  0,                                      !- Value 7275
  0,                                      !- Value 7276
  0,                                      !- Value 7277
  0.3,                                    !- Value 7278
  0.75,                                   !- Value 7279
  0,                                      !- Value 7280
  0,                                      !- Value 7281
  0,                                      !- Value 7282
  0,                                      !- Value 7283
  0,                                      !- Value 7284
  0,                                      !- Value 7285
  0,                                      !- Value 7286
  0,                                      !- Value 7287
  0,                                      !- Value 7288
  0,                                      !- Value 7289
  0.3,                                    !- Value 7290
  0.75,                                   !- Value 7291
  0.75,                                   !- Value 7292
  0.75,                                   !- Value 7293
  0.75,                                   !- Value 7294
  0.3,                                    !- Value 7295
  0,                                      !- Value 7296
  0,                                      !- Value 7297
  0,                                      !- Value 7298
  0,                                      !- Value 7299
  0,                                      !- Value 7300
  0,                                      !- Value 7301
  0.3,                                    !- Value 7302
  0.75,                                   !- Value 7303
  0.3,                                    !- Value 7304
  0,                                      !- Value 7305
  0,                                      !- Value 7306
  0,                                      !- Value 7307
  0,                                      !- Value 7308
  0,                                      !- Value 7309
  0,                                      !- Value 7310
  0,                                      !- Value 7311
  0,                                      !- Value 7312
  0.3,                                    !- Value 7313
  0.75,                                   !- Value 7314
  0.75,                                   !- Value 7315
  0.75,                                   !- Value 7316
  0.75,                                   !- Value 7317
  0.75,                                   !- Value 7318
  0.3,                                    !- Value 7319
  0,                                      !- Value 7320
  0,                                      !- Value 7321
  0,                                      !- Value 7322
  0,                                      !- Value 7323
  0,                                      !- Value 7324
  0,                                      !- Value 7325
  0.3,                                    !- Value 7326
  0.75,                                   !- Value 7327
  0.3,                                    !- Value 7328
  0,                                      !- Value 7329
  0,                                      !- Value 7330
  0,                                      !- Value 7331
  0,                                      !- Value 7332
  0,                                      !- Value 7333
  0,                                      !- Value 7334
  0,                                      !- Value 7335
  0,                                      !- Value 7336
  0.3,                                    !- Value 7337
  0.67045185,                             !- Value 7338
  0.749383877,                            !- Value 7339
  0.75,                                   !- Value 7340
  0.75,                                   !- Value 7341
  0.75,                                   !- Value 7342
  0.3,                                    !- Value 7343
  0,                                      !- Value 7344
  0,                                      !- Value 7345
  0,                                      !- Value 7346
  0,                                      !- Value 7347
  0,                                      !- Value 7348
  0,                                      !- Value 7349
  0.3,                                    !- Value 7350
  0.739023128,                            !- Value 7351
  0.3,                                    !- Value 7352
  0,                                      !- Value 7353
  0,                                      !- Value 7354
  0,                                      !- Value 7355
  0,                                      !- Value 7356
  0,                                      !- Value 7357
  0,                                      !- Value 7358
  0,                                      !- Value 7359
  0,                                      !- Value 7360
  0.3,                                    !- Value 7361
  0.724372178,                            !- Value 7362
  0.75,                                   !- Value 7363
  0.75,                                   !- Value 7364
  0.75,                                   !- Value 7365
  0.75,                                   !- Value 7366
  0.3,                                    !- Value 7367
  0,                                      !- Value 7368
  0,                                      !- Value 7369
  0,                                      !- Value 7370
  0,                                      !- Value 7371
  0,                                      !- Value 7372
  0,                                      !- Value 7373
  0.3,                                    !- Value 7374
  0.75,                                   !- Value 7375
  0.3,                                    !- Value 7376
  0,                                      !- Value 7377
  0,                                      !- Value 7378
  0,                                      !- Value 7379
  0,                                      !- Value 7380
  0,                                      !- Value 7381
  0,                                      !- Value 7382
  0,                                      !- Value 7383
  0,                                      !- Value 7384
  0.3,                                    !- Value 7385
  0.733710767,                            !- Value 7386
  0.75,                                   !- Value 7387
  0.75,                                   !- Value 7388
  0.75,                                   !- Value 7389
  0.75,                                   !- Value 7390
  0.3,                                    !- Value 7391
  0,                                      !- Value 7392
  0,                                      !- Value 7393
  0,                                      !- Value 7394
  0,                                      !- Value 7395
  0,                                      !- Value 7396
  0,                                      !- Value 7397
  0.3,                                    !- Value 7398
  0.75,                                   !- Value 7399
  0.3,                                    !- Value 7400
  0,                                      !- Value 7401
  0,                                      !- Value 7402
  0,                                      !- Value 7403
  0,                                      !- Value 7404
  0,                                      !- Value 7405
  0,                                      !- Value 7406
  0,                                      !- Value 7407
  0,                                      !- Value 7408
  0.29833155,                             !- Value 7409
  0.700510372,                            !- Value 7410
  0.663735266,                            !- Value 7411
  0.75,                                   !- Value 7412
  0.75,                                   !- Value 7413
  0.75,                                   !- Value 7414
  0.3,                                    !- Value 7415
  0,                                      !- Value 7416
  0,                                      !- Value 7417
  0,                                      !- Value 7418
  0,                                      !- Value 7419
  0,                                      !- Value 7420
  0,                                      !- Value 7421
  0.3,                                    !- Value 7422
  0.60354054,                             !- Value 7423
  0.3,                                    !- Value 7424
  0,                                      !- Value 7425
  0,                                      !- Value 7426
  0,                                      !- Value 7427
  0,                                      !- Value 7428
  0,                                      !- Value 7429
  0,                                      !- Value 7430
  0,                                      !- Value 7431
  0,                                      !- Value 7432
  0.3,                                    !- Value 7433
  0.70775797,                             !- Value 7434
  0.718930848,                            !- Value 7435
  0.75,                                   !- Value 7436
  0.75,                                   !- Value 7437
  0.75,                                   !- Value 7438
  0.3,                                    !- Value 7439
  0,                                      !- Value 7440
  0,                                      !- Value 7441
  0,                                      !- Value 7442
  0,                                      !- Value 7443
  0,                                      !- Value 7444
  0,                                      !- Value 7445
  0.3,                                    !- Value 7446
  0.745823818,                            !- Value 7447
  0.3,                                    !- Value 7448
  0,                                      !- Value 7449
  0,                                      !- Value 7450
  0,                                      !- Value 7451
  0,                                      !- Value 7452
  0,                                      !- Value 7453
  0,                                      !- Value 7454
  0,                                      !- Value 7455
  0,                                      !- Value 7456
  0.3,                                    !- Value 7457
  0.683598753,                            !- Value 7458
  0.75,                                   !- Value 7459
  0.75,                                   !- Value 7460
  0.75,                                   !- Value 7461
  0.75,                                   !- Value 7462
  0.3,                                    !- Value 7463
  0,                                      !- Value 7464
  0,                                      !- Value 7465
  0,                                      !- Value 7466
  0,                                      !- Value 7467
  0,                                      !- Value 7468
  0,                                      !- Value 7469
  0.3,                                    !- Value 7470
  0.75,                                   !- Value 7471
  0.3,                                    !- Value 7472
  0,                                      !- Value 7473
  0,                                      !- Value 7474
  0,                                      !- Value 7475
  0,                                      !- Value 7476
  0,                                      !- Value 7477
  0,                                      !- Value 7478
  0,                                      !- Value 7479
  0,                                      !- Value 7480
  0.3,                                    !- Value 7481
  0.75,                                   !- Value 7482
  0.75,                                   !- Value 7483
  0.75,                                   !- Value 7484
  0.75,                                   !- Value 7485
  0.75,                                   !- Value 7486
  0.3,                                    !- Value 7487
  0,                                      !- Value 7488
  0,                                      !- Value 7489
  0,                                      !- Value 7490
  0,                                      !- Value 7491
  0,                                      !- Value 7492
  0,                                      !- Value 7493
  0.3,                                    !- Value 7494
  0.75,                                   !- Value 7495
  0.3,                                    !- Value 7496
  0,                                      !- Value 7497
  0,                                      !- Value 7498
  0,                                      !- Value 7499
  0,                                      !- Value 7500
  0,                                      !- Value 7501
  0,                                      !- Value 7502
  0,                                      !- Value 7503
  0,                                      !- Value 7504
  0.3,                                    !- Value 7505
  0.67045185,                             !- Value 7506
  0.749383877,                            !- Value 7507
  0.75,                                   !- Value 7508
  0.75,                                   !- Value 7509
  0.75,                                   !- Value 7510
  0.3,                                    !- Value 7511
  0,                                      !- Value 7512
  0,                                      !- Value 7513
  0,                                      !- Value 7514
  0,                                      !- Value 7515
  0,                                      !- Value 7516
  0,                                      !- Value 7517
  0.3,                                    !- Value 7518
  0.739023128,                            !- Value 7519
  0.3,                                    !- Value 7520
  0,                                      !- Value 7521
  0,                                      !- Value 7522
  0,                                      !- Value 7523
  0,                                      !- Value 7524
  0,                                      !- Value 7525
  0,                                      !- Value 7526
  0,                                      !- Value 7527
  0,                                      !- Value 7528
  0.3,                                    !- Value 7529
  0.724372178,                            !- Value 7530
  0.75,                                   !- Value 7531
  0.75,                                   !- Value 7532
  0.75,                                   !- Value 7533
  0.75,                                   !- Value 7534
  0.3,                                    !- Value 7535
  0,                                      !- Value 7536
  0,                                      !- Value 7537
  0,                                      !- Value 7538
  0,                                      !- Value 7539
  0,                                      !- Value 7540
  0,                                      !- Value 7541
  0.3,                                    !- Value 7542
  0.75,                                   !- Value 7543
  0.3,                                    !- Value 7544
  0,                                      !- Value 7545
  0,                                      !- Value 7546
  0,                                      !- Value 7547
  0,                                      !- Value 7548
  0,                                      !- Value 7549
  0,                                      !- Value 7550
  0,                                      !- Value 7551
  0,                                      !- Value 7552
  0.3,                                    !- Value 7553
  0.733710767,                            !- Value 7554
  0.75,                                   !- Value 7555
  0.75,                                   !- Value 7556
  0.75,                                   !- Value 7557
  0.75,                                   !- Value 7558
  0.3,                                    !- Value 7559
  0,                                      !- Value 7560
  0,                                      !- Value 7561
  0,                                      !- Value 7562
  0,                                      !- Value 7563
  0,                                      !- Value 7564
  0,                                      !- Value 7565
  0.3,                                    !- Value 7566
  0.75,                                   !- Value 7567
  0.3,                                    !- Value 7568
  0,                                      !- Value 7569
  0,                                      !- Value 7570
  0,                                      !- Value 7571
  0,                                      !- Value 7572
  0,                                      !- Value 7573
  0,                                      !- Value 7574
  0,                                      !- Value 7575
  0,                                      !- Value 7576
  0.29833155,                             !- Value 7577
  0.700510372,                            !- Value 7578
  0.663735266,                            !- Value 7579
  0.75,                                   !- Value 7580
  0.75,                                   !- Value 7581
  0.75,                                   !- Value 7582
  0.3,                                    !- Value 7583
  0,                                      !- Value 7584
  0,                                      !- Value 7585
  0,                                      !- Value 7586
  0,                                      !- Value 7587
  0,                                      !- Value 7588
  0,                                      !- Value 7589
  0.3,                                    !- Value 7590
  0.60354054,                             !- Value 7591
  0.3,                                    !- Value 7592
  0,                                      !- Value 7593
  0,                                      !- Value 7594
  0,                                      !- Value 7595
  0,                                      !- Value 7596
  0,                                      !- Value 7597
  0,                                      !- Value 7598
  0,                                      !- Value 7599
  0,                                      !- Value 7600
  0.3,                                    !- Value 7601
  0.70775797,                             !- Value 7602
  0.718930848,                            !- Value 7603
  0.75,                                   !- Value 7604
  0.75,                                   !- Value 7605
  0.75,                                   !- Value 7606
  0.3,                                    !- Value 7607
  0,                                      !- Value 7608
  0,                                      !- Value 7609
  0,                                      !- Value 7610
  0,                                      !- Value 7611
  0,                                      !- Value 7612
  0,                                      !- Value 7613
  0.3,                                    !- Value 7614
  0.745823818,                            !- Value 7615
  0.3,                                    !- Value 7616
  0,                                      !- Value 7617
  0,                                      !- Value 7618
  0,                                      !- Value 7619
  0,                                      !- Value 7620
  0,                                      !- Value 7621
  0,                                      !- Value 7622
  0,                                      !- Value 7623
  0,                                      !- Value 7624
  0.3,                                    !- Value 7625
  0.683598753,                            !- Value 7626
  0.75,                                   !- Value 7627
  0.75,                                   !- Value 7628
  0.75,                                   !- Value 7629
  0.75,                                   !- Value 7630
  0.3,                                    !- Value 7631
  0,                                      !- Value 7632
  0,                                      !- Value 7633
  0,                                      !- Value 7634
  0,                                      !- Value 7635
  0,                                      !- Value 7636
  0,                                      !- Value 7637
  0.3,                                    !- Value 7638
  0.75,                                   !- Value 7639
  0.3,                                    !- Value 7640
  0,                                      !- Value 7641
  0,                                      !- Value 7642
  0,                                      !- Value 7643
  0,                                      !- Value 7644
  0,                                      !- Value 7645
  0,                                      !- Value 7646
  0,                                      !- Value 7647
  0,                                      !- Value 7648
  0.3,                                    !- Value 7649
  0.75,                                   !- Value 7650
  0.75,                                   !- Value 7651
  0.75,                                   !- Value 7652
  0.75,                                   !- Value 7653
  0.75,                                   !- Value 7654
  0.3,                                    !- Value 7655
  0,                                      !- Value 7656
  0,                                      !- Value 7657
  0,                                      !- Value 7658
  0,                                      !- Value 7659
  0,                                      !- Value 7660
  0,                                      !- Value 7661
  0.3,                                    !- Value 7662
  0.75,                                   !- Value 7663
  0.3,                                    !- Value 7664
  0,                                      !- Value 7665
  0,                                      !- Value 7666
  0,                                      !- Value 7667
  0,                                      !- Value 7668
  0,                                      !- Value 7669
  0,                                      !- Value 7670
  0,                                      !- Value 7671
  0,                                      !- Value 7672
  0.3,                                    !- Value 7673
  0.67045185,                             !- Value 7674
  0.749383877,                            !- Value 7675
  0.75,                                   !- Value 7676
  0.75,                                   !- Value 7677
  0.75,                                   !- Value 7678
  0.3,                                    !- Value 7679
  0,                                      !- Value 7680
  0,                                      !- Value 7681
  0,                                      !- Value 7682
  0,                                      !- Value 7683
  0,                                      !- Value 7684
  0,                                      !- Value 7685
  0.3,                                    !- Value 7686
  0.739023128,                            !- Value 7687
  0.3,                                    !- Value 7688
  0,                                      !- Value 7689
  0,                                      !- Value 7690
  0,                                      !- Value 7691
  0,                                      !- Value 7692
  0,                                      !- Value 7693
  0,                                      !- Value 7694
  0,                                      !- Value 7695
  0,                                      !- Value 7696
  0.3,                                    !- Value 7697
  0.724372178,                            !- Value 7698
  0.75,                                   !- Value 7699
  0.75,                                   !- Value 7700
  0.75,                                   !- Value 7701
  0.75,                                   !- Value 7702
  0.3,                                    !- Value 7703
  0,                                      !- Value 7704
  0,                                      !- Value 7705
  0,                                      !- Value 7706
  0,                                      !- Value 7707
  0,                                      !- Value 7708
  0,                                      !- Value 7709
  0.3,                                    !- Value 7710
  0.75,                                   !- Value 7711
  0.3,                                    !- Value 7712
  0,                                      !- Value 7713
  0,                                      !- Value 7714
  0,                                      !- Value 7715
  0,                                      !- Value 7716
  0,                                      !- Value 7717
  0,                                      !- Value 7718
  0,                                      !- Value 7719
  0,                                      !- Value 7720
  0.3,                                    !- Value 7721
  0.733710767,                            !- Value 7722
  0.75,                                   !- Value 7723
  0.75,                                   !- Value 7724
  0.75,                                   !- Value 7725
  0.75,                                   !- Value 7726
  0.3,                                    !- Value 7727
  0,                                      !- Value 7728
  0,                                      !- Value 7729
  0,                                      !- Value 7730
  0,                                      !- Value 7731
  0,                                      !- Value 7732
  0,                                      !- Value 7733
  0.3,                                    !- Value 7734
  0.75,                                   !- Value 7735
  0.3,                                    !- Value 7736
  0,                                      !- Value 7737
  0,                                      !- Value 7738
  0,                                      !- Value 7739
  0,                                      !- Value 7740
  0,                                      !- Value 7741
  0,                                      !- Value 7742
  0,                                      !- Value 7743
  0,                                      !- Value 7744
  0.29833155,                             !- Value 7745
  0.700510372,                            !- Value 7746
  0.663735266,                            !- Value 7747
  0.75,                                   !- Value 7748
  0.75,                                   !- Value 7749
  0.75,                                   !- Value 7750
  0.3,                                    !- Value 7751
  0,                                      !- Value 7752
  0,                                      !- Value 7753
  0,                                      !- Value 7754
  0,                                      !- Value 7755
  0,                                      !- Value 7756
  0,                                      !- Value 7757
  0.3,                                    !- Value 7758
  0.60354054,                             !- Value 7759
  0.3,                                    !- Value 7760
  0,                                      !- Value 7761
  0,                                      !- Value 7762
  0,                                      !- Value 7763
  0,                                      !- Value 7764
  0,                                      !- Value 7765
  0,                                      !- Value 7766
  0,                                      !- Value 7767
  0,                                      !- Value 7768
  0.3,                                    !- Value 7769
  0.70775797,                             !- Value 7770
  0.718930848,                            !- Value 7771
  0.75,                                   !- Value 7772
  0.75,                                   !- Value 7773
  0.75,                                   !- Value 7774
  0.3,                                    !- Value 7775
  0,                                      !- Value 7776
  0,                                      !- Value 7777
  0,                                      !- Value 7778
  0,                                      !- Value 7779
  0,                                      !- Value 7780
  0,                                      !- Value 7781
  0.3,                                    !- Value 7782
  0.745823818,                            !- Value 7783
  0.3,                                    !- Value 7784
  0,                                      !- Value 7785
  0,                                      !- Value 7786
  0,                                      !- Value 7787
  0,                                      !- Value 7788
  0,                                      !- Value 7789
  0,                                      !- Value 7790
  0,                                      !- Value 7791
  0,                                      !- Value 7792
  0.3,                                    !- Value 7793
  0.683598753,                            !- Value 7794
  0.75,                                   !- Value 7795
  0.75,                                   !- Value 7796
  0.75,                                   !- Value 7797
  0.75,                                   !- Value 7798
  0.3,                                    !- Value 7799
  0,                                      !- Value 7800
  0,                                      !- Value 7801
  0,                                      !- Value 7802
  0,                                      !- Value 7803
  0,                                      !- Value 7804
  0,                                      !- Value 7805
  0.3,                                    !- Value 7806
  0.75,                                   !- Value 7807
  0.3,                                    !- Value 7808
  0,                                      !- Value 7809
  0,                                      !- Value 7810
  0,                                      !- Value 7811
  0,                                      !- Value 7812
  0,                                      !- Value 7813
  0,                                      !- Value 7814
  0,                                      !- Value 7815
  0,                                      !- Value 7816
  0.3,                                    !- Value 7817
  0.75,                                   !- Value 7818
  0.75,                                   !- Value 7819
  0.75,                                   !- Value 7820
  0.75,                                   !- Value 7821
  0.75,                                   !- Value 7822
  0.3,                                    !- Value 7823
  0,                                      !- Value 7824
  0,                                      !- Value 7825
  0,                                      !- Value 7826
  0,                                      !- Value 7827
  0,                                      !- Value 7828
  0,                                      !- Value 7829
  0.3,                                    !- Value 7830
  0.75,                                   !- Value 7831
  0.3,                                    !- Value 7832
  0,                                      !- Value 7833
  0,                                      !- Value 7834
  0,                                      !- Value 7835
  0,                                      !- Value 7836
  0,                                      !- Value 7837
  0,                                      !- Value 7838
  0,                                      !- Value 7839
  0,                                      !- Value 7840
  0.3,                                    !- Value 7841
  0.67045185,                             !- Value 7842
  0.749383877,                            !- Value 7843
  0.75,                                   !- Value 7844
  0.75,                                   !- Value 7845
  0.75,                                   !- Value 7846
  0.3,                                    !- Value 7847
  0,                                      !- Value 7848
  0,                                      !- Value 7849
  0,                                      !- Value 7850
  0,                                      !- Value 7851
  0,                                      !- Value 7852
  0,                                      !- Value 7853
  0.3,                                    !- Value 7854
  0.739023128,                            !- Value 7855
  0.3,                                    !- Value 7856
  0,                                      !- Value 7857
  0,                                      !- Value 7858
  0,                                      !- Value 7859
  0,                                      !- Value 7860
  0,                                      !- Value 7861
  0,                                      !- Value 7862
  0,                                      !- Value 7863
  0,                                      !- Value 7864
  0.3,                                    !- Value 7865
  0.724372178,                            !- Value 7866
  0.75,                                   !- Value 7867
  0.75,                                   !- Value 7868
  0.75,                                   !- Value 7869
  0.75,                                   !- Value 7870
  0.3,                                    !- Value 7871
  0,                                      !- Value 7872
  0,                                      !- Value 7873
  0,                                      !- Value 7874
  0,                                      !- Value 7875
  0,                                      !- Value 7876
  0,                                      !- Value 7877
  0.3,                                    !- Value 7878
  0.75,                                   !- Value 7879
  0.3,                                    !- Value 7880
  0,                                      !- Value 7881
  0,                                      !- Value 7882
  0,                                      !- Value 7883
  0,                                      !- Value 7884
  0,                                      !- Value 7885
  0,                                      !- Value 7886
  0,                                      !- Value 7887
  0,                                      !- Value 7888
  0.3,                                    !- Value 7889
  0.733710767,                            !- Value 7890
  0.75,                                   !- Value 7891
  0.75,                                   !- Value 7892
  0.75,                                   !- Value 7893
  0.75,                                   !- Value 7894
  0.3,                                    !- Value 7895
  0,                                      !- Value 7896
  0,                                      !- Value 7897
  0,                                      !- Value 7898
  0,                                      !- Value 7899
  0,                                      !- Value 7900
  0,                                      !- Value 7901
  0.3,                                    !- Value 7902
  0.75,                                   !- Value 7903
  0.3,                                    !- Value 7904
  0,                                      !- Value 7905
  0,                                      !- Value 7906
  0,                                      !- Value 7907
  0,                                      !- Value 7908
  0,                                      !- Value 7909
  0,                                      !- Value 7910
  0,                                      !- Value 7911
  0,                                      !- Value 7912
  0.29833155,                             !- Value 7913
  0.700510372,                            !- Value 7914
  0.663735266,                            !- Value 7915
  0.75,                                   !- Value 7916
  0.75,                                   !- Value 7917
  0.75,                                   !- Value 7918
  0.3,                                    !- Value 7919
  0,                                      !- Value 7920
  0,                                      !- Value 7921
  0,                                      !- Value 7922
  0,                                      !- Value 7923
  0,                                      !- Value 7924
  0,                                      !- Value 7925
  0.3,                                    !- Value 7926
  0.60354054,                             !- Value 7927
  0.3,                                    !- Value 7928
  0,                                      !- Value 7929
  0,                                      !- Value 7930
  0,                                      !- Value 7931
  0,                                      !- Value 7932
  0,                                      !- Value 7933
  0,                                      !- Value 7934
  0,                                      !- Value 7935
  0,                                      !- Value 7936
  0.3,                                    !- Value 7937
  0.70775797,                             !- Value 7938
  0.718930848,                            !- Value 7939
  0.75,                                   !- Value 7940
  0.75,                                   !- Value 7941
  0.75,                                   !- Value 7942
  0.3,                                    !- Value 7943
  0,                                      !- Value 7944
  0,                                      !- Value 7945
  0,                                      !- Value 7946
  0,                                      !- Value 7947
  0,                                      !- Value 7948
  0,                                      !- Value 7949
  0.3,                                    !- Value 7950
  0.745823818,                            !- Value 7951
  0.3,                                    !- Value 7952
  0,                                      !- Value 7953
  0,                                      !- Value 7954
  0,                                      !- Value 7955
  0,                                      !- Value 7956
  0,                                      !- Value 7957
  0,                                      !- Value 7958
  0,                                      !- Value 7959
  0,                                      !- Value 7960
  0.3,                                    !- Value 7961
  0.683598753,                            !- Value 7962
  0.75,                                   !- Value 7963
  0.75,                                   !- Value 7964
  0.75,                                   !- Value 7965
  0.75,                                   !- Value 7966
  0.3,                                    !- Value 7967
  0,                                      !- Value 7968
  0,                                      !- Value 7969
  0,                                      !- Value 7970
  0,                                      !- Value 7971
  0,                                      !- Value 7972
  0,                                      !- Value 7973
  0.3,                                    !- Value 7974
  0.75,                                   !- Value 7975
  0.3,                                    !- Value 7976
  0,                                      !- Value 7977
  0,                                      !- Value 7978
  0,                                      !- Value 7979
  0,                                      !- Value 7980
  0,                                      !- Value 7981
  0,                                      !- Value 7982
  0,                                      !- Value 7983
  0,                                      !- Value 7984
  0.3,                                    !- Value 7985
  0.75,                                   !- Value 7986
  0.75,                                   !- Value 7987
  0.75,                                   !- Value 7988
  0.75,                                   !- Value 7989
  0.75,                                   !- Value 7990
  0.3,                                    !- Value 7991
  0,                                      !- Value 7992
  0,                                      !- Value 7993
  0,                                      !- Value 7994
  0,                                      !- Value 7995
  0,                                      !- Value 7996
  0,                                      !- Value 7997
  0.3,                                    !- Value 7998
  0.75,                                   !- Value 7999
  0.3,                                    !- Value 8000
  0,                                      !- Value 8001
  0,                                      !- Value 8002
  0,                                      !- Value 8003
  0,                                      !- Value 8004
  0,                                      !- Value 8005
  0,                                      !- Value 8006
  0,                                      !- Value 8007
  0,                                      !- Value 8008
  0.3,                                    !- Value 8009
  0.67045185,                             !- Value 8010
  0.749383877,                            !- Value 8011
  0.75,                                   !- Value 8012
  0.75,                                   !- Value 8013
  0.75,                                   !- Value 8014
  0.3,                                    !- Value 8015
  0,                                      !- Value 8016
  0,                                      !- Value 8017
  0,                                      !- Value 8018
  0,                                      !- Value 8019
  0,                                      !- Value 8020
  0,                                      !- Value 8021
  0.3,                                    !- Value 8022
  0.75,                                   !- Value 8023
  0.3,                                    !- Value 8024
  0,                                      !- Value 8025
  0,                                      !- Value 8026
  0,                                      !- Value 8027
  0,                                      !- Value 8028
  0,                                      !- Value 8029
  0,                                      !- Value 8030
  0,                                      !- Value 8031
  0.3,                                    !- Value 8032
  0.75,                                   !- Value 8033
  0.75,                                   !- Value 8034
  0.75,                                   !- Value 8035
  0.75,                                   !- Value 8036
  0.75,                                   !- Value 8037
  0.75,                                   !- Value 8038
  0.3,                                    !- Value 8039
  0,                                      !- Value 8040
  0,                                      !- Value 8041
  0,                                      !- Value 8042
  0,                                      !- Value 8043
  0,                                      !- Value 8044
  0,                                      !- Value 8045
  0.3,                                    !- Value 8046
  0.75,                                   !- Value 8047
  0.3,                                    !- Value 8048
  0,                                      !- Value 8049
  0,                                      !- Value 8050
  0,                                      !- Value 8051
  0,                                      !- Value 8052
  0,                                      !- Value 8053
  0,                                      !- Value 8054
  0,                                      !- Value 8055
  0.3,                                    !- Value 8056
  0.75,                                   !- Value 8057
  0.75,                                   !- Value 8058
  0.75,                                   !- Value 8059
  0.75,                                   !- Value 8060
  0.75,                                   !- Value 8061
  0.75,                                   !- Value 8062
  0.3,                                    !- Value 8063
  0,                                      !- Value 8064
  0,                                      !- Value 8065
  0,                                      !- Value 8066
  0,                                      !- Value 8067
  0,                                      !- Value 8068
  0,                                      !- Value 8069
  0.3,                                    !- Value 8070
  0.75,                                   !- Value 8071
  0.3,                                    !- Value 8072
  0,                                      !- Value 8073
  0,                                      !- Value 8074
  0,                                      !- Value 8075
  0,                                      !- Value 8076
  0,                                      !- Value 8077
  0,                                      !- Value 8078
  0,                                      !- Value 8079
  0.3,                                    !- Value 8080
  0.75,                                   !- Value 8081
  0.736405963,                            !- Value 8082
  0.75,                                   !- Value 8083
  0.75,                                   !- Value 8084
  0.75,                                   !- Value 8085
  0.75,                                   !- Value 8086
  0.3,                                    !- Value 8087
  0,                                      !- Value 8088
  0,                                      !- Value 8089
  0,                                      !- Value 8090
  0,                                      !- Value 8091
  0,                                      !- Value 8092
  0,                                      !- Value 8093
  0.3,                                    !- Value 8094
  0.75,                                   !- Value 8095
  0.3,                                    !- Value 8096
  0,                                      !- Value 8097
  0,                                      !- Value 8098
  0,                                      !- Value 8099
  0,                                      !- Value 8100
  0,                                      !- Value 8101
  0,                                      !- Value 8102
  0,                                      !- Value 8103
  0.3,                                    !- Value 8104
  0.75,                                   !- Value 8105
  0.75,                                   !- Value 8106
  0.75,                                   !- Value 8107
  0.75,                                   !- Value 8108
  0.75,                                   !- Value 8109
  0.75,                                   !- Value 8110
  0.3,                                    !- Value 8111
  0,                                      !- Value 8112
  0,                                      !- Value 8113
  0,                                      !- Value 8114
  0,                                      !- Value 8115
  0,                                      !- Value 8116
  0,                                      !- Value 8117
  0.3,                                    !- Value 8118
  0.75,                                   !- Value 8119
  0.3,                                    !- Value 8120
  0,                                      !- Value 8121
  0,                                      !- Value 8122
  0,                                      !- Value 8123
  0,                                      !- Value 8124
  0,                                      !- Value 8125
  0,                                      !- Value 8126
  0,                                      !- Value 8127
  0.3,                                    !- Value 8128
  0.75,                                   !- Value 8129
  0.75,                                   !- Value 8130
  0.75,                                   !- Value 8131
  0.75,                                   !- Value 8132
  0.75,                                   !- Value 8133
  0.75,                                   !- Value 8134
  0.3,                                    !- Value 8135
  0,                                      !- Value 8136
  0,                                      !- Value 8137
  0,                                      !- Value 8138
  0,                                      !- Value 8139
  0,                                      !- Value 8140
  0,                                      !- Value 8141
  0.3,                                    !- Value 8142
  0.75,                                   !- Value 8143
  0.3,                                    !- Value 8144
  0,                                      !- Value 8145
  0,                                      !- Value 8146
  0,                                      !- Value 8147
  0,                                      !- Value 8148
  0,                                      !- Value 8149
  0,                                      !- Value 8150
  0,                                      !- Value 8151
  0.3,                                    !- Value 8152
  0.75,                                   !- Value 8153
  0.75,                                   !- Value 8154
  0.75,                                   !- Value 8155
  0.75,                                   !- Value 8156
  0.75,                                   !- Value 8157
  0.75,                                   !- Value 8158
  0.3,                                    !- Value 8159
  0,                                      !- Value 8160
  0,                                      !- Value 8161
  0,                                      !- Value 8162
  0,                                      !- Value 8163
  0,                                      !- Value 8164
  0,                                      !- Value 8165
  0.3,                                    !- Value 8166
  0.75,                                   !- Value 8167
  0.3,                                    !- Value 8168
  0,                                      !- Value 8169
  0,                                      !- Value 8170
  0,                                      !- Value 8171
  0,                                      !- Value 8172
  0,                                      !- Value 8173
  0,                                      !- Value 8174
  0,                                      !- Value 8175
  0.3,                                    !- Value 8176
  0.75,                                   !- Value 8177
  0.75,                                   !- Value 8178
  0.75,                                   !- Value 8179
  0.75,                                   !- Value 8180
  0.75,                                   !- Value 8181
  0.75,                                   !- Value 8182
  0.3,                                    !- Value 8183
  0,                                      !- Value 8184
  0,                                      !- Value 8185
  0,                                      !- Value 8186
  0,                                      !- Value 8187
  0,                                      !- Value 8188
  0,                                      !- Value 8189
  0.3,                                    !- Value 8190
  0.75,                                   !- Value 8191
  0.3,                                    !- Value 8192
  0,                                      !- Value 8193
  0,                                      !- Value 8194
  0,                                      !- Value 8195
  0,                                      !- Value 8196
  0,                                      !- Value 8197
  0,                                      !- Value 8198
  0,                                      !- Value 8199
  0.3,                                    !- Value 8200
  0.75,                                   !- Value 8201
  0.75,                                   !- Value 8202
  0.75,                                   !- Value 8203
  0.75,                                   !- Value 8204
  0.75,                                   !- Value 8205
  0.75,                                   !- Value 8206
  0.3,                                    !- Value 8207
  0,                                      !- Value 8208
  0,                                      !- Value 8209
  0,                                      !- Value 8210
  0,                                      !- Value 8211
  0,                                      !- Value 8212
  0,                                      !- Value 8213
  0.3,                                    !- Value 8214
  0.75,                                   !- Value 8215
  0.3,                                    !- Value 8216
  0,                                      !- Value 8217
  0,                                      !- Value 8218
  0,                                      !- Value 8219
  0,                                      !- Value 8220
  0,                                      !- Value 8221
  0,                                      !- Value 8222
  0,                                      !- Value 8223
  0.3,                                    !- Value 8224
  0.75,                                   !- Value 8225
  0.75,                                   !- Value 8226
  0.75,                                   !- Value 8227
  0.75,                                   !- Value 8228
  0.75,                                   !- Value 8229
  0.75,                                   !- Value 8230
  0.3,                                    !- Value 8231
  0,                                      !- Value 8232
  0,                                      !- Value 8233
  0,                                      !- Value 8234
  0,                                      !- Value 8235
  0,                                      !- Value 8236
  0,                                      !- Value 8237
  0.3,                                    !- Value 8238
  0.75,                                   !- Value 8239
  0.3,                                    !- Value 8240
  0,                                      !- Value 8241
  0,                                      !- Value 8242
  0,                                      !- Value 8243
  0,                                      !- Value 8244
  0,                                      !- Value 8245
  0,                                      !- Value 8246
  0,                                      !- Value 8247
  0.3,                                    !- Value 8248
  0.75,                                   !- Value 8249
  0.736405963,                            !- Value 8250
  0.75,                                   !- Value 8251
  0.75,                                   !- Value 8252
  0.75,                                   !- Value 8253
  0.75,                                   !- Value 8254
  0.3,                                    !- Value 8255
  0,                                      !- Value 8256
  0,                                      !- Value 8257
  0,                                      !- Value 8258
  0,                                      !- Value 8259
  0,                                      !- Value 8260
  0,                                      !- Value 8261
  0.3,                                    !- Value 8262
  0.75,                                   !- Value 8263
  0.3,                                    !- Value 8264
  0,                                      !- Value 8265
  0,                                      !- Value 8266
  0,                                      !- Value 8267
  0,                                      !- Value 8268
  0,                                      !- Value 8269
  0,                                      !- Value 8270
  0,                                      !- Value 8271
  0.3,                                    !- Value 8272
  0.75,                                   !- Value 8273
  0.75,                                   !- Value 8274
  0.75,                                   !- Value 8275
  0.75,                                   !- Value 8276
  0.75,                                   !- Value 8277
  0.75,                                   !- Value 8278
  0.3,                                    !- Value 8279
  0,                                      !- Value 8280
  0,                                      !- Value 8281
  0,                                      !- Value 8282
  0,                                      !- Value 8283
  0,                                      !- Value 8284
  0,                                      !- Value 8285
  0.3,                                    !- Value 8286
  0.75,                                   !- Value 8287
  0.3,                                    !- Value 8288
  0,                                      !- Value 8289
  0,                                      !- Value 8290
  0,                                      !- Value 8291
  0,                                      !- Value 8292
  0,                                      !- Value 8293
  0,                                      !- Value 8294
  0,                                      !- Value 8295
  0.3,                                    !- Value 8296
  0.75,                                   !- Value 8297
  0.75,                                   !- Value 8298
  0.75,                                   !- Value 8299
  0.75,                                   !- Value 8300
  0.75,                                   !- Value 8301
  0.75,                                   !- Value 8302
  0.3,                                    !- Value 8303
  0,                                      !- Value 8304
  0,                                      !- Value 8305
  0,                                      !- Value 8306
  0,                                      !- Value 8307
  0,                                      !- Value 8308
  0,                                      !- Value 8309
  0.3,                                    !- Value 8310
  0.75,                                   !- Value 8311
  0.3,                                    !- Value 8312
  0,                                      !- Value 8313
  0,                                      !- Value 8314
  0,                                      !- Value 8315
  0,                                      !- Value 8316
  0,                                      !- Value 8317
  0,                                      !- Value 8318
  0,                                      !- Value 8319
  0.3,                                    !- Value 8320
  0.75,                                   !- Value 8321
  0.75,                                   !- Value 8322
  0.75,                                   !- Value 8323
  0.75,                                   !- Value 8324
  0.75,                                   !- Value 8325
  0.75,                                   !- Value 8326
  0.3,                                    !- Value 8327
  0,                                      !- Value 8328
  0,                                      !- Value 8329
  0,                                      !- Value 8330
  0,                                      !- Value 8331
  0,                                      !- Value 8332
  0,                                      !- Value 8333
  0.3,                                    !- Value 8334
  0.75,                                   !- Value 8335
  0.3,                                    !- Value 8336
  0,                                      !- Value 8337
  0,                                      !- Value 8338
  0,                                      !- Value 8339
  0,                                      !- Value 8340
  0,                                      !- Value 8341
  0,                                      !- Value 8342
  0,                                      !- Value 8343
  0.3,                                    !- Value 8344
  0.75,                                   !- Value 8345
  0.75,                                   !- Value 8346
  0.75,                                   !- Value 8347
  0.75,                                   !- Value 8348
  0.75,                                   !- Value 8349
  0.75,                                   !- Value 8350
  0.3,                                    !- Value 8351
  0,                                      !- Value 8352
  0,                                      !- Value 8353
  0,                                      !- Value 8354
  0,                                      !- Value 8355
  0,                                      !- Value 8356
  0,                                      !- Value 8357
  0.3,                                    !- Value 8358
  0.75,                                   !- Value 8359
  0.3,                                    !- Value 8360
  0,                                      !- Value 8361
  0,                                      !- Value 8362
  0,                                      !- Value 8363
  0,                                      !- Value 8364
  0,                                      !- Value 8365
  0,                                      !- Value 8366
  0,                                      !- Value 8367
  0.3,                                    !- Value 8368
  0.75,                                   !- Value 8369
  0.75,                                   !- Value 8370
  0.75,                                   !- Value 8371
  0.75,                                   !- Value 8372
  0.75,                                   !- Value 8373
  0.75,                                   !- Value 8374
  0.3,                                    !- Value 8375
  0,                                      !- Value 8376
  0,                                      !- Value 8377
  0,                                      !- Value 8378
  0,                                      !- Value 8379
  0,                                      !- Value 8380
  0,                                      !- Value 8381
  0.3,                                    !- Value 8382
  0.75,                                   !- Value 8383
  0.3,                                    !- Value 8384
  0,                                      !- Value 8385
  0,                                      !- Value 8386
  0,                                      !- Value 8387
  0,                                      !- Value 8388
  0,                                      !- Value 8389
  0,                                      !- Value 8390
  0,                                      !- Value 8391
  0.3,                                    !- Value 8392
  0.75,                                   !- Value 8393
  0.75,                                   !- Value 8394
  0.75,                                   !- Value 8395
  0.75,                                   !- Value 8396
  0.75,                                   !- Value 8397
  0.75,                                   !- Value 8398
  0.3,                                    !- Value 8399
  0,                                      !- Value 8400
  0,                                      !- Value 8401
  0,                                      !- Value 8402
  0,                                      !- Value 8403
  0,                                      !- Value 8404
  0,                                      !- Value 8405
  0.3,                                    !- Value 8406
  0.75,                                   !- Value 8407
  0.3,                                    !- Value 8408
  0,                                      !- Value 8409
  0,                                      !- Value 8410
  0,                                      !- Value 8411
  0,                                      !- Value 8412
  0,                                      !- Value 8413
  0,                                      !- Value 8414
  0,                                      !- Value 8415
  0.3,                                    !- Value 8416
  0.75,                                   !- Value 8417
  0.736405963,                            !- Value 8418
  0.75,                                   !- Value 8419
  0.75,                                   !- Value 8420
  0.75,                                   !- Value 8421
  0.75,                                   !- Value 8422
  0.3,                                    !- Value 8423
  0,                                      !- Value 8424
  0,                                      !- Value 8425
  0,                                      !- Value 8426
  0,                                      !- Value 8427
  0,                                      !- Value 8428
  0,                                      !- Value 8429
  0.3,                                    !- Value 8430
  0.75,                                   !- Value 8431
  0.3,                                    !- Value 8432
  0,                                      !- Value 8433
  0,                                      !- Value 8434
  0,                                      !- Value 8435
  0,                                      !- Value 8436
  0,                                      !- Value 8437
  0,                                      !- Value 8438
  0,                                      !- Value 8439
  0.3,                                    !- Value 8440
  0.75,                                   !- Value 8441
  0.75,                                   !- Value 8442
  0.75,                                   !- Value 8443
  0.75,                                   !- Value 8444
  0.75,                                   !- Value 8445
  0.75,                                   !- Value 8446
  0.3,                                    !- Value 8447
  0,                                      !- Value 8448
  0,                                      !- Value 8449
  0,                                      !- Value 8450
  0,                                      !- Value 8451
  0,                                      !- Value 8452
  0,                                      !- Value 8453
  0.3,                                    !- Value 8454
  0.75,                                   !- Value 8455
  0.3,                                    !- Value 8456
  0,                                      !- Value 8457
  0,                                      !- Value 8458
  0,                                      !- Value 8459
  0,                                      !- Value 8460
  0,                                      !- Value 8461
  0,                                      !- Value 8462
  0,                                      !- Value 8463
  0.3,                                    !- Value 8464
  0.75,                                   !- Value 8465
  0.75,                                   !- Value 8466
  0.75,                                   !- Value 8467
  0.75,                                   !- Value 8468
  0.75,                                   !- Value 8469
  0.75,                                   !- Value 8470
  0.3,                                    !- Value 8471
  0,                                      !- Value 8472
  0,                                      !- Value 8473
  0,                                      !- Value 8474
  0,                                      !- Value 8475
  0,                                      !- Value 8476
  0,                                      !- Value 8477
  0.3,                                    !- Value 8478
  0.75,                                   !- Value 8479
  0.3,                                    !- Value 8480
  0,                                      !- Value 8481
  0,                                      !- Value 8482
  0,                                      !- Value 8483
  0,                                      !- Value 8484
  0,                                      !- Value 8485
  0,                                      !- Value 8486
  0,                                      !- Value 8487
  0.3,                                    !- Value 8488
  0.75,                                   !- Value 8489
  0.75,                                   !- Value 8490
  0.75,                                   !- Value 8491
  0.75,                                   !- Value 8492
  0.75,                                   !- Value 8493
  0.75,                                   !- Value 8494
  0.3,                                    !- Value 8495
  0,                                      !- Value 8496
  0,                                      !- Value 8497
  0,                                      !- Value 8498
  0,                                      !- Value 8499
  0,                                      !- Value 8500
  0,                                      !- Value 8501
  0.3,                                    !- Value 8502
  0.75,                                   !- Value 8503
  0.3,                                    !- Value 8504
  0,                                      !- Value 8505
  0,                                      !- Value 8506
  0,                                      !- Value 8507
  0,                                      !- Value 8508
  0,                                      !- Value 8509
  0,                                      !- Value 8510
  0,                                      !- Value 8511
  0.3,                                    !- Value 8512
  0.75,                                   !- Value 8513
  0.75,                                   !- Value 8514
  0.75,                                   !- Value 8515
  0.75,                                   !- Value 8516
  0.75,                                   !- Value 8517
  0.75,                                   !- Value 8518
  0.3,                                    !- Value 8519
  0,                                      !- Value 8520
  0,                                      !- Value 8521
  0,                                      !- Value 8522
  0,                                      !- Value 8523
  0,                                      !- Value 8524
  0,                                      !- Value 8525
  0.3,                                    !- Value 8526
  0.75,                                   !- Value 8527
  0.3,                                    !- Value 8528
  0,                                      !- Value 8529
  0,                                      !- Value 8530
  0,                                      !- Value 8531
  0,                                      !- Value 8532
  0,                                      !- Value 8533
  0,                                      !- Value 8534
  0,                                      !- Value 8535
  0.3,                                    !- Value 8536
  0.75,                                   !- Value 8537
  0.75,                                   !- Value 8538
  0.75,                                   !- Value 8539
  0.75,                                   !- Value 8540
  0.75,                                   !- Value 8541
  0.75,                                   !- Value 8542
  0.3,                                    !- Value 8543
  0,                                      !- Value 8544
  0,                                      !- Value 8545
  0,                                      !- Value 8546
  0,                                      !- Value 8547
  0,                                      !- Value 8548
  0,                                      !- Value 8549
  0.3,                                    !- Value 8550
  0.75,                                   !- Value 8551
  0.3,                                    !- Value 8552
  0,                                      !- Value 8553
  0,                                      !- Value 8554
  0,                                      !- Value 8555
  0,                                      !- Value 8556
  0,                                      !- Value 8557
  0,                                      !- Value 8558
  0,                                      !- Value 8559
  0.3,                                    !- Value 8560
  0.75,                                   !- Value 8561
  0.75,                                   !- Value 8562
  0.75,                                   !- Value 8563
  0.75,                                   !- Value 8564
  0.75,                                   !- Value 8565
  0.75,                                   !- Value 8566
  0.3,                                    !- Value 8567
  0,                                      !- Value 8568
  0,                                      !- Value 8569
  0,                                      !- Value 8570
  0,                                      !- Value 8571
  0,                                      !- Value 8572
  0,                                      !- Value 8573
  0.3,                                    !- Value 8574
  0.75,                                   !- Value 8575
  0.3,                                    !- Value 8576
  0,                                      !- Value 8577
  0,                                      !- Value 8578
  0,                                      !- Value 8579
  0,                                      !- Value 8580
  0,                                      !- Value 8581
  0,                                      !- Value 8582
  0,                                      !- Value 8583
  0.3,                                    !- Value 8584
  0.75,                                   !- Value 8585
  0.736405963,                            !- Value 8586
  0.75,                                   !- Value 8587
  0.75,                                   !- Value 8588
  0.75,                                   !- Value 8589
  0.75,                                   !- Value 8590
  0.3,                                    !- Value 8591
  0,                                      !- Value 8592
  0,                                      !- Value 8593
  0,                                      !- Value 8594
  0,                                      !- Value 8595
  0,                                      !- Value 8596
  0,                                      !- Value 8597
  0.3,                                    !- Value 8598
  0.75,                                   !- Value 8599
  0.3,                                    !- Value 8600
  0,                                      !- Value 8601
  0,                                      !- Value 8602
  0,                                      !- Value 8603
  0,                                      !- Value 8604
  0,                                      !- Value 8605
  0,                                      !- Value 8606
  0,                                      !- Value 8607
  0.3,                                    !- Value 8608
  0.75,                                   !- Value 8609
  0.75,                                   !- Value 8610
  0.75,                                   !- Value 8611
  0.75,                                   !- Value 8612
  0.75,                                   !- Value 8613
  0.75,                                   !- Value 8614
  0.3,                                    !- Value 8615
  0,                                      !- Value 8616
  0,                                      !- Value 8617
  0,                                      !- Value 8618
  0,                                      !- Value 8619
  0,                                      !- Value 8620
  0,                                      !- Value 8621
  0.3,                                    !- Value 8622
  0.75,                                   !- Value 8623
  0.3,                                    !- Value 8624
  0,                                      !- Value 8625
  0,                                      !- Value 8626
  0,                                      !- Value 8627
  0,                                      !- Value 8628
  0,                                      !- Value 8629
  0,                                      !- Value 8630
  0,                                      !- Value 8631
  0.3,                                    !- Value 8632
  0.75,                                   !- Value 8633
  0.75,                                   !- Value 8634
  0.75,                                   !- Value 8635
  0.75,                                   !- Value 8636
  0.75,                                   !- Value 8637
  0.75,                                   !- Value 8638
  0.3,                                    !- Value 8639
  0,                                      !- Value 8640
  0,                                      !- Value 8641
  0,                                      !- Value 8642
  0,                                      !- Value 8643
  0,                                      !- Value 8644
  0,                                      !- Value 8645
  0.3,                                    !- Value 8646
  0.75,                                   !- Value 8647
  0.3,                                    !- Value 8648
  0,                                      !- Value 8649
  0,                                      !- Value 8650
  0,                                      !- Value 8651
  0,                                      !- Value 8652
  0,                                      !- Value 8653
  0,                                      !- Value 8654
  0,                                      !- Value 8655
  0.3,                                    !- Value 8656
  0.75,                                   !- Value 8657
  0.75,                                   !- Value 8658
  0.75,                                   !- Value 8659
  0.75,                                   !- Value 8660
  0.75,                                   !- Value 8661
  0.75,                                   !- Value 8662
  0.3,                                    !- Value 8663
  0,                                      !- Value 8664
  0,                                      !- Value 8665
  0,                                      !- Value 8666
  0,                                      !- Value 8667
  0,                                      !- Value 8668
  0,                                      !- Value 8669
  0.3,                                    !- Value 8670
  0.75,                                   !- Value 8671
  0.3,                                    !- Value 8672
  0,                                      !- Value 8673
  0,                                      !- Value 8674
  0,                                      !- Value 8675
  0,                                      !- Value 8676
  0,                                      !- Value 8677
  0,                                      !- Value 8678
  0,                                      !- Value 8679
  0.3,                                    !- Value 8680
  0.75,                                   !- Value 8681
  0.75,                                   !- Value 8682
  0.75,                                   !- Value 8683
  0.75,                                   !- Value 8684
  0.75,                                   !- Value 8685
  0.75,                                   !- Value 8686
  0.3,                                    !- Value 8687
  0,                                      !- Value 8688
  0,                                      !- Value 8689
  0,                                      !- Value 8690
  0,                                      !- Value 8691
  0,                                      !- Value 8692
  0,                                      !- Value 8693
  0.3,                                    !- Value 8694
  0.75,                                   !- Value 8695
  0.3,                                    !- Value 8696
  0,                                      !- Value 8697
  0,                                      !- Value 8698
  0,                                      !- Value 8699
  0,                                      !- Value 8700
  0,                                      !- Value 8701
  0,                                      !- Value 8702
  0,                                      !- Value 8703
  0.3,                                    !- Value 8704
  0.75,                                   !- Value 8705
  0.75,                                   !- Value 8706
  0.75,                                   !- Value 8707
  0.75,                                   !- Value 8708
  0.75,                                   !- Value 8709
  0.75,                                   !- Value 8710
  0.3,                                    !- Value 8711
  0,                                      !- Value 8712
  0,                                      !- Value 8713
  0,                                      !- Value 8714
  0,                                      !- Value 8715
  0,                                      !- Value 8716
  0,                                      !- Value 8717
  0.3,                                    !- Value 8718
  0.75,                                   !- Value 8719
  0.3,                                    !- Value 8720
  0,                                      !- Value 8721
  0,                                      !- Value 8722
  0,                                      !- Value 8723
  0,                                      !- Value 8724
  0,                                      !- Value 8725
  0,                                      !- Value 8726
  0,                                      !- Value 8727
  0.3,                                    !- Value 8728
  0.75,                                   !- Value 8729
  0.75,                                   !- Value 8730
  0.75,                                   !- Value 8731
  0.75,                                   !- Value 8732
  0.75,                                   !- Value 8733
  0.75,                                   !- Value 8734
  0.3,                                    !- Value 8735
  0,                                      !- Value 8736
  0,                                      !- Value 8737
  0,                                      !- Value 8738
  0,                                      !- Value 8739
  0,                                      !- Value 8740
  0,                                      !- Value 8741
  0.3,                                    !- Value 8742
  0.75,                                   !- Value 8743
  0.3,                                    !- Value 8744
  0,                                      !- Value 8745
  0,                                      !- Value 8746
  0,                                      !- Value 8747
  0,                                      !- Value 8748
  0,                                      !- Value 8749
  0,                                      !- Value 8750
  0,                                      !- Value 8751
  0.3,                                    !- Value 8752
  0.75,                                   !- Value 8753
  0.736405963,                            !- Value 8754
  0.75,                                   !- Value 8755
  0.75,                                   !- Value 8756
  0.75,                                   !- Value 8757
  0.75,                                   !- Value 8758
  0.3,                                    !- Value 8759
  0;                                      !- Value 8760

OS:ShadingSurfaceGroup,
  {69bbe66f-ae0b-456d-97f9-b894deb177e4}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -7.3,                                   !- Direction of Relative North {deg}
  53.5817738668762,                       !- X Origin {m}
  44.1008710293963,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {bbc7ad2b-5c42-4585-8108-459b86013daa}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {69bbe66f-ae0b-456d-97f9-b894deb177e4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.2769385428504, 30.8323986573098, 0,  !- X,Y,Z Vertex 1 {m}
  12.9891834760762, 16.0464305882636, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -18.2661220189266, 14.7859680690462, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5d7ca3d7-ffab-4399-a5f1-2ce052e5daeb}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {69bbe66f-ae0b-456d-97f9-b894deb177e4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 21.12,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.9891834760762, 16.0464305882636, 0,  !- X,Y,Z Vertex 3 {m}
  12.9891834760762, 16.0464305882636, 21.12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9f122905-0089-4400-a1fd-532a7ebe0381}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {69bbe66f-ae0b-456d-97f9-b894deb177e4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 21.12,                            !- X,Y,Z Vertex 1 {m}
  12.9891834760762, 16.0464305882636, 21.12, !- X,Y,Z Vertex 2 {m}
  -5.2769385428504, 30.8323986573098, 21.12, !- X,Y,Z Vertex 3 {m}
  -18.2661220189266, 14.7859680690462, 21.12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {28dc7d14-dd72-4ec7-8dc9-5466743c1200}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {69bbe66f-ae0b-456d-97f9-b894deb177e4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.2769385428504, 30.8323986573098, 21.12, !- X,Y,Z Vertex 1 {m}
  -5.2769385428504, 30.8323986573098, 0,  !- X,Y,Z Vertex 2 {m}
  -18.2661220189266, 14.7859680690462, 0, !- X,Y,Z Vertex 3 {m}
  -18.2661220189266, 14.7859680690462, 21.12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {63105cc1-309b-4719-95a3-ae917e7b60fa}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {69bbe66f-ae0b-456d-97f9-b894deb177e4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9891834760762, 16.0464305882636, 21.12, !- X,Y,Z Vertex 1 {m}
  12.9891834760762, 16.0464305882636, 0,  !- X,Y,Z Vertex 2 {m}
  -5.2769385428504, 30.8323986573098, 0,  !- X,Y,Z Vertex 3 {m}
  -5.2769385428504, 30.8323986573098, 21.12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bbe7dff1-d544-43e7-b915-123327eff791}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {69bbe66f-ae0b-456d-97f9-b894deb177e4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.2661220189266, 14.7859680690462, 21.12, !- X,Y,Z Vertex 1 {m}
  -18.2661220189266, 14.7859680690462, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 21.12;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.05,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4a11a3e8-57aa-4852-9ee5-b4606f2415bd}; !- Group Rendering Name

OS:Space,
  {df64d89a-20c4-4a99-9c8e-7c90927d52a9}, !- Handle
  Space 101,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31.9605616842918,                       !- X Origin {m}
  18.5134161542308,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Building Story Name
  {ce8b4003-aff7-4a8c-b464-8e1ad82b91cf}; !- Thermal Zone Name

OS:Surface,
  {4516df34-09fa-4d80-8161-d7aee72c0f1a}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df64d89a-20c4-4a99-9c8e-7c90927d52a9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.0121860809134764, -0.0201832767798262, 0, !- X,Y,Z Vertex 3 {m}
  -3.49145964997072, -5.74236048068434, 0, !- X,Y,Z Vertex 4 {m}
  -9.95343584779743, -1.81326458102671, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {621d6f6d-085f-44f2-9764-ccd3ea8da545}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df64d89a-20c4-4a99-9c8e-7c90927d52a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0121860809134764, -0.0201832767798262, 3.05, !- X,Y,Z Vertex 1 {m}
  -0.0121860809134764, -0.0201832767798262, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d201a4cf-5fb2-41d6-bd4a-ec8204348de9}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df64d89a-20c4-4a99-9c8e-7c90927d52a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.49145964997072, -5.74236048068434, 3.05, !- X,Y,Z Vertex 1 {m}
  -3.49145964997072, -5.74236048068434, 0, !- X,Y,Z Vertex 2 {m}
  -0.0121860809134764, -0.0201832767798262, 0, !- X,Y,Z Vertex 3 {m}
  -0.0121860809134764, -0.0201832767798262, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0270a88f-ee48-4abf-b695-f24946faf32a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df64d89a-20c4-4a99-9c8e-7c90927d52a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.95343584779743, -1.81326458102671, 3.05, !- X,Y,Z Vertex 1 {m}
  -9.95343584779743, -1.81326458102671, 0, !- X,Y,Z Vertex 2 {m}
  -3.49145964997072, -5.74236048068434, 0, !- X,Y,Z Vertex 3 {m}
  -3.49145964997072, -5.74236048068434, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {757876d0-911d-4853-ab2c-ad33a6b84a46}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df64d89a-20c4-4a99-9c8e-7c90927d52a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eca9e56-181b-4924-ad5b-7c732b4bc17c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.47416227874018, 3.90891262287779, 3.05, !- X,Y,Z Vertex 1 {m}
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 2 {m}
  -9.95343584779743, -1.81326458102671, 0, !- X,Y,Z Vertex 3 {m}
  -9.95343584779743, -1.81326458102671, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f4b2649-265b-4d2f-ae6a-94582688cf26}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df64d89a-20c4-4a99-9c8e-7c90927d52a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7decb2f-fe09-4ee6-bcd6-6b939ba3099f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90de0357-9035-4fe3-88ee-02a0bf25600d}, !- Handle
  Surface 7,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df64d89a-20c4-4a99-9c8e-7c90927d52a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a2b904-a585-4119-8774-4b6ac701baef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.49145964997072, -5.74236048068434, 3.05, !- X,Y,Z Vertex 1 {m}
  -0.0121860809134764, -0.0201832767798262, 3.05, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 3.05, !- X,Y,Z Vertex 4 {m}
  -9.95343584779743, -1.81326458102671, 3.05; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Handle
  Space 102,                              !- Name
  {f29fad15-4c1e-43dd-bcec-e8d27ddf6003}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23.5800831854059,                       !- X Origin {m}
  23.1367112209847,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Building Story Name
  {850a4e70-f31d-4ff2-a6e6-d579bf93e644}; !- Thermal Zone Name

OS:Surface,
  {f513c37d-0ac8-42ce-ba9d-9d978d0a94ea}, !- Handle
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6863865106597, 25.7985701674081, 0,  !- X,Y,Z Vertex 1 {m}
  17.3952840990254, 24.7595037422423, 0,  !- X,Y,Z Vertex 2 {m}
  9.93955279326622, 12.4974568323145, 0,  !- X,Y,Z Vertex 3 {m}
  9.93739953220574, 12.4987202281167, 0,  !- X,Y,Z Vertex 4 {m}
  9.85715813011689, 12.3619466880736, 0,  !- X,Y,Z Vertex 5 {m}
  -1.57295734891157, -6.43655964778058, 0, !- X,Y,Z Vertex 6 {m}
  -3.28185493727723, -5.39749322261479, 0; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {dfe46a69-a4fd-4eca-979b-17c0c95f1e16}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61ab1987-fbd2-465e-8412-d27ea0e4d1c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00146272574619, 6.58099408887324, 3.05, !- X,Y,Z Vertex 1 {m}
  4.00146272574619, 6.58099408887324, 0,  !- X,Y,Z Vertex 2 {m}
  -1.70232666539838e-15, 1.03507108601608e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.70232666539838e-15, 1.03507108601608e-15, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494110a0-e331-43dd-bf4f-48cb6cc9aa71}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5074ef5-8c82-4a5c-a2ae-a808588287b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18032999026695, 13.4537560389096, 3.05, !- X,Y,Z Vertex 1 {m}
  8.18032999026695, 13.4537560389096, 0,  !- X,Y,Z Vertex 2 {m}
  4.00146272574619, 6.58099408887324, 0,  !- X,Y,Z Vertex 3 {m}
  4.00146272574619, 6.58099408887324, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4514eea5-9ebd-4af9-9ef9-d5d7f518c3d0}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b18d99a4-4a73-4787-baa7-9c7f6c925f77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3591972547877, 20.3265179889459, 3.05, !- X,Y,Z Vertex 1 {m}
  12.3591972547877, 20.3265179889459, 0,  !- X,Y,Z Vertex 2 {m}
  8.18032999026695, 13.4537560389096, 0,  !- X,Y,Z Vertex 3 {m}
  8.18032999026695, 13.4537560389096, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661823ec-d452-4de6-8531-418e0cb5243f}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a91cf17d-801b-429b-a3f6-f88dcbf5545b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6863865106597, 25.7985701674081, 3.05, !- X,Y,Z Vertex 1 {m}
  15.6863865106597, 25.7985701674081, 0,  !- X,Y,Z Vertex 2 {m}
  12.3591972547877, 20.3265179889459, 0,  !- X,Y,Z Vertex 3 {m}
  12.3591972547877, 20.3265179889459, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c12ec82-09d4-4245-a2b1-a02f6224ec3e}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.7291090037537, 25.7725934743192, 3.05, !- X,Y,Z Vertex 1 {m}
  15.7291090037537, 25.7725934743192, 0,  !- X,Y,Z Vertex 2 {m}
  15.6863865106597, 25.7985701674081, 0,  !- X,Y,Z Vertex 3 {m}
  15.6863865106597, 25.7985701674081, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e152d66d-ff36-4f34-b7d6-903d42be4735}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3952840990254, 24.7595037422423, 3.05, !- X,Y,Z Vertex 1 {m}
  17.3952840990254, 24.7595037422423, 0,  !- X,Y,Z Vertex 2 {m}
  15.7291090037537, 25.7725934743192, 0,  !- X,Y,Z Vertex 3 {m}
  15.7291090037537, 25.7725934743192, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56681358-1e4a-41f3-9bd2-e13ce2708034}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3892997141536, 24.7496615409861, 3.05, !- X,Y,Z Vertex 1 {m}
  17.3892997141536, 24.7496615409861, 0,  !- X,Y,Z Vertex 2 {m}
  17.3952840990254, 24.7595037422423, 0,  !- X,Y,Z Vertex 3 {m}
  17.3952840990254, 24.7595037422423, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67260c93-385e-4e70-b4dc-a9c217f93cf7}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0690dad-519c-453d-9b67-e0cc1a0eb5ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9306240034764, 19.0613605452417, 3.05, !- X,Y,Z Vertex 1 {m}
  13.9306240034764, 19.0613605452417, 0,  !- X,Y,Z Vertex 2 {m}
  17.3892997141536, 24.7496615409861, 0,  !- X,Y,Z Vertex 3 {m}
  17.3892997141536, 24.7496615409861, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5196221-23fb-42ef-8ad9-b9ea4454cf5b}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9584b09-5a49-4578-a9d7-4d288c4a1200}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.93955279326622, 12.4974568323145, 3.05, !- X,Y,Z Vertex 1 {m}
  9.93955279326622, 12.4974568323145, 0,  !- X,Y,Z Vertex 2 {m}
  13.9306240034764, 19.0613605452417, 0,  !- X,Y,Z Vertex 3 {m}
  13.9306240034764, 19.0613605452417, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {003bd6db-1bc1-41f3-a0b2-e3c93fa080bf}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6129efef-d33b-4141-b201-ba5ea9159471}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.93739953220574, 12.4987202281167, 3.05, !- X,Y,Z Vertex 1 {m}
  9.93739953220574, 12.4987202281167, 0,  !- X,Y,Z Vertex 2 {m}
  9.93955279326622, 12.4974568323145, 0,  !- X,Y,Z Vertex 3 {m}
  9.93955279326622, 12.4974568323145, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fc87752-8ca8-4653-9ef7-ada4af9687d1}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e1ec625-1b44-4b33-b714-92118d2b6cc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.85715813011689, 12.3619466880736, 3.05, !- X,Y,Z Vertex 1 {m}
  9.85715813011689, 12.3619466880736, 0,  !- X,Y,Z Vertex 2 {m}
  9.93739953220574, 12.4987202281167, 0,  !- X,Y,Z Vertex 3 {m}
  9.93739953220574, 12.4987202281167, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424a43d1-349d-47b8-b1b0-1a01f6a9bc34}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b16cae66-a6df-4fa9-a1a7-d8417151a921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.69529093223324, 5.51714384842198, 3.05, !- X,Y,Z Vertex 1 {m}
  5.69529093223324, 5.51714384842198, 0,  !- X,Y,Z Vertex 2 {m}
  9.85715813011689, 12.3619466880736, 0,  !- X,Y,Z Vertex 3 {m}
  9.85715813011689, 12.3619466880736, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05e925f8-30bc-469c-a395-ebcf03539d66}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7560e657-1a4a-4bd0-aad6-fa4a4b401a07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90631622014568, -0.714382443876083, 3.05, !- X,Y,Z Vertex 1 {m}
  1.90631622014568, -0.714382443876083, 0, !- X,Y,Z Vertex 2 {m}
  5.69529093223324, 5.51714384842198, 0,  !- X,Y,Z Vertex 3 {m}
  5.69529093223324, 5.51714384842198, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eca9e56-181b-4924-ad5b-7c732b4bc17c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {757876d0-911d-4853-ab2c-ad33a6b84a46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57295734891157, -6.43655964778058, 3.05, !- X,Y,Z Vertex 1 {m}
  -1.57295734891157, -6.43655964778058, 0, !- X,Y,Z Vertex 2 {m}
  1.90631622014568, -0.714382443876083, 0, !- X,Y,Z Vertex 3 {m}
  1.90631622014568, -0.714382443876083, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e627502-cea4-4ad0-a068-fb9e0423f6bb}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28185493727723, -5.39749322261479, 3.05, !- X,Y,Z Vertex 1 {m}
  -3.28185493727723, -5.39749322261479, 0, !- X,Y,Z Vertex 2 {m}
  -1.57295734891157, -6.43655964778058, 0, !- X,Y,Z Vertex 3 {m}
  -1.57295734891157, -6.43655964778058, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2be8434a-f2b0-49be-a6bf-c2ae258a9b71}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64d4092b-9b23-4eca-9035-2792cbf63c2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.54209278177163e-16, 9.37643569128014e-17, 3.05, !- X,Y,Z Vertex 1 {m}
  -1.54209278177163e-16, 9.37643569128014e-17, 0, !- X,Y,Z Vertex 2 {m}
  -3.28185493727723, -5.39749322261479, 0, !- X,Y,Z Vertex 3 {m}
  -3.28185493727723, -5.39749322261479, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb9d71ac-8af0-4af5-9137-7df6aed55bfc}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd128e4a-0304-4195-b4f9-f84c249e63af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d41ff5cf-10b9-40c8-9208-f194cd74727d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57295734891157, -6.43655964778058, 3.05, !- X,Y,Z Vertex 1 {m}
  9.85715813011689, 12.3619466880736, 3.05, !- X,Y,Z Vertex 2 {m}
  9.93739953220574, 12.4987202281167, 3.05, !- X,Y,Z Vertex 3 {m}
  9.93955279326622, 12.4974568323145, 3.05, !- X,Y,Z Vertex 4 {m}
  17.3952840990254, 24.7595037422423, 3.05, !- X,Y,Z Vertex 5 {m}
  15.6863865106597, 25.7985701674081, 3.05, !- X,Y,Z Vertex 6 {m}
  -3.28185493727723, -5.39749322261479, 3.05; !- X,Y,Z Vertex 7 {m}

OS:Space,
  {f14c5d7d-fc2c-4597-a873-bdc4eff6235c}, !- Handle
  Space 103,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31.9605616842918,                       !- X Origin {m}
  18.5134161542308,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Building Story Name
  {5c82fa58-ebdb-4482-bf68-a0ec25562b87}; !- Thermal Zone Name

OS:Surface,
  {21c69cf8-a197-46e0-ba09-1fc8b599dda8}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f14c5d7d-fc2c-4597-a873-bdc4eff6235c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.68518756665262, 10.1404389151758, 0, !- X,Y,Z Vertex 1 {m}
  5.60168614381862, 5.13706336534973, 0,  !- X,Y,Z Vertex 2 {m}
  1.83217492340418, -1.10621442235588, 0, !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7decb2f-fe09-4ee6-bcd6-6b939ba3099f}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14c5d7d-fc2c-4597-a873-bdc4eff6235c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f4b2649-265b-4d2f-ae6a-94582688cf26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.47416227874018, 3.90891262287779, 3.05, !- X,Y,Z Vertex 1 {m}
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7560e657-1a4a-4bd0-aad6-fa4a4b401a07}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14c5d7d-fc2c-4597-a873-bdc4eff6235c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05e925f8-30bc-469c-a395-ebcf03539d66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.68518756665262, 10.1404389151758, 3.05, !- X,Y,Z Vertex 1 {m}
  -2.68518756665262, 10.1404389151758, 0, !- X,Y,Z Vertex 2 {m}
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f71bba23-0201-4ac6-89e1-9232c0b6f887}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14c5d7d-fc2c-4597-a873-bdc4eff6235c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df495c10-42b7-426b-b444-ff147a8b6a90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60168614381862, 5.13706336534973, 3.05, !- X,Y,Z Vertex 1 {m}
  5.60168614381862, 5.13706336534973, 0,  !- X,Y,Z Vertex 2 {m}
  -2.68518756665262, 10.1404389151758, 0, !- X,Y,Z Vertex 3 {m}
  -2.68518756665262, 10.1404389151758, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e238f443-1d7c-4eab-b358-9165a9505952}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14c5d7d-fc2c-4597-a873-bdc4eff6235c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83217492340418, -1.10621442235588, 3.05, !- X,Y,Z Vertex 1 {m}
  1.83217492340418, -1.10621442235588, 0, !- X,Y,Z Vertex 2 {m}
  5.60168614381862, 5.13706336534973, 0,  !- X,Y,Z Vertex 3 {m}
  5.60168614381862, 5.13706336534973, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aed24a21-7500-4cbe-9f51-695fd22d56bc}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14c5d7d-fc2c-4597-a873-bdc4eff6235c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.83217492340418, -1.10621442235588, 0, !- X,Y,Z Vertex 3 {m}
  1.83217492340418, -1.10621442235588, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6144303-c022-4bca-8a52-d764c43e2a82}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f14c5d7d-fc2c-4597-a873-bdc4eff6235c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1bbab3-1061-4a70-9e00-9657a71fac67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83217492340418, -1.10621442235588, 3.05, !- X,Y,Z Vertex 1 {m}
  5.60168614381862, 5.13706336534973, 3.05, !- X,Y,Z Vertex 2 {m}
  -2.68518756665262, 10.1404389151758, 3.05, !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8ac4d572-c5a2-40fc-ab81-fab11095ee03}, !- Handle
  Space 104,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  17.4581181654283,                       !- X Origin {m}
  26.8590690448855,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Building Story Name
  {478f99dd-108d-4f68-a8c8-fa3997d40aa0}; !- Thermal Zone Name

OS:Surface,
  {cb5a54b9-a5f5-4a63-a967-3252cffb0a1b}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ac4d572-c5a2-40fc-ab81-fab11095ee03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0097197103820735, 0.0160983343417797, 0, !- X,Y,Z Vertex 1 {m}
  6.12196501997766, -3.72235782390089, 0, !- X,Y,Z Vertex 2 {m}
  2.84011008270044, -9.11985104651568, 0, !- X,Y,Z Vertex 3 {m}
  -3.28185493727723, -5.39749322261479, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {8c1fae4c-8e41-4ecc-8808-17244d50f458}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac4d572-c5a2-40fc-ab81-fab11095ee03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0097197103820735, 0.0160983343417797, 3.05, !- X,Y,Z Vertex 1 {m}
  0.0097197103820735, 0.0160983343417797, 0, !- X,Y,Z Vertex 2 {m}
  -8.61844713265691e-19, 5.20357002744274e-19, 0, !- X,Y,Z Vertex 3 {m}
  -8.61844713265691e-19, 5.20357002744274e-19, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b517f484-7290-4512-a21d-9ee212da444a}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac4d572-c5a2-40fc-ab81-fab11095ee03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {652d28b5-5dc3-486a-9867-8823f76d6b6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.12196501997766, -3.72235782390089, 3.05, !- X,Y,Z Vertex 1 {m}
  6.12196501997766, -3.72235782390089, 0, !- X,Y,Z Vertex 2 {m}
  0.00971971038207355, 0.0160983343417798, 0, !- X,Y,Z Vertex 3 {m}
  0.00971971038207355, 0.0160983343417798, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64d4092b-9b23-4eca-9035-2792cbf63c2c}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac4d572-c5a2-40fc-ab81-fab11095ee03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2be8434a-f2b0-49be-a6bf-c2ae258a9b71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84011008270044, -9.11985104651568, 3.05, !- X,Y,Z Vertex 1 {m}
  2.84011008270044, -9.11985104651568, 0, !- X,Y,Z Vertex 2 {m}
  6.12196501997766, -3.72235782390089, 0, !- X,Y,Z Vertex 3 {m}
  6.12196501997766, -3.72235782390089, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56225641-d807-4987-b029-a41006fa7c1a}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac4d572-c5a2-40fc-ab81-fab11095ee03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28185493727723, -5.39749322261479, 3.05, !- X,Y,Z Vertex 1 {m}
  -3.28185493727723, -5.39749322261479, 0, !- X,Y,Z Vertex 2 {m}
  2.84011008270044, -9.11985104651568, 0, !- X,Y,Z Vertex 3 {m}
  2.84011008270044, -9.11985104651568, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68cec0e5-ecb8-4f6c-85ba-a951fe5d156e}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac4d572-c5a2-40fc-ab81-fab11095ee03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.54209278177163e-16, 9.37643569128014e-17, 3.05, !- X,Y,Z Vertex 1 {m}
  -1.54209278177163e-16, 9.37643569128014e-17, 0, !- X,Y,Z Vertex 2 {m}
  -3.28185493727723, -5.39749322261479, 0, !- X,Y,Z Vertex 3 {m}
  -3.28185493727723, -5.39749322261479, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e62ee56b-1dd8-4036-b358-c43653c17d16}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ac4d572-c5a2-40fc-ab81-fab11095ee03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c49949-f02d-40ab-918a-a3123704b9fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84011008270044, -9.11985104651568, 3.05, !- X,Y,Z Vertex 1 {m}
  6.12196501997766, -3.72235782390089, 3.05, !- X,Y,Z Vertex 2 {m}
  0.0097197103820735, 0.0160983343417797, 3.05, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 4 {m}
  -3.28185493727723, -5.39749322261479, 3.05; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {9cb1efd7-47f3-4b1c-bdcf-3f2d2eb4febd}, !- Handle
  Space 105,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  37.5622478281104,                       !- X Origin {m}
  23.6504795195805,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Building Story Name
  {e9cdc7f0-02b7-4c3b-9bf6-af60cc9c9f7a}; !- Thermal Zone Name

OS:Surface,
  {13497cf5-3cf9-41fc-aef3-5969a8b1b8ef}, !- Handle
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9cb1efd7-47f3-4b1c-bdcf-3f2d2eb4febd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.12500651258759, 11.8481783894777, 0, !- X,Y,Z Vertex 1 {m}
  7.44043643068875, 4.86529721292749, 0,  !- X,Y,Z Vertex 2 {m}
  3.29994822678259, -1.99241364722538, 0, !- X,Y,Z Vertex 3 {m}
  -8.28687371047124, 5.00337554982611, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df495c10-42b7-426b-b444-ff147a8b6a90}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cb1efd7-47f3-4b1c-bdcf-3f2d2eb4febd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f71bba23-0201-4ac6-89e1-9232c0b6f887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.28687371047124, 5.00337554982611, 3.05, !- X,Y,Z Vertex 1 {m}
  -8.28687371047124, 5.00337554982611, 0, !- X,Y,Z Vertex 2 {m}
  2.66422785405041e-16, 4.41264493192058e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.66422785405041e-16, 4.41264493192058e-16, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b16cae66-a6df-4fa9-a1a7-d8417151a921}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cb1efd7-47f3-4b1c-bdcf-3f2d2eb4febd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {424a43d1-349d-47b8-b1b0-1a01f6a9bc34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.12500651258759, 11.8481783894777, 3.05, !- X,Y,Z Vertex 1 {m}
  -4.12500651258759, 11.8481783894777, 0, !- X,Y,Z Vertex 2 {m}
  -8.28687371047124, 5.00337554982611, 0, !- X,Y,Z Vertex 3 {m}
  -8.28687371047124, 5.00337554982611, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f388a69-7e52-47bc-ae47-af8bb362b92b}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cb1efd7-47f3-4b1c-bdcf-3f2d2eb4febd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5fe5ce4-e967-4dbc-ba0b-264addd4ac02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14048820390613, 6.8577108601529, 3.05, !- X,Y,Z Vertex 1 {m}
  4.14048820390613, 6.8577108601529, 0,   !- X,Y,Z Vertex 2 {m}
  -4.12500651258759, 11.8481783894777, 0, !- X,Y,Z Vertex 3 {m}
  -4.12500651258759, 11.8481783894777, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10be2e3e-a612-4ccb-b74e-209d9a8f4ae5}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cb1efd7-47f3-4b1c-bdcf-3f2d2eb4febd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44043643068875, 4.86529721292749, 3.05, !- X,Y,Z Vertex 1 {m}
  7.44043643068875, 4.86529721292749, 0,  !- X,Y,Z Vertex 2 {m}
  4.14048820390613, 6.8577108601529, 0,   !- X,Y,Z Vertex 3 {m}
  4.14048820390613, 6.8577108601529, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edea2b19-00fb-4a27-ae68-d1a194f9b5cb}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cb1efd7-47f3-4b1c-bdcf-3f2d2eb4febd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.29994822678259, -1.99241364722538, 3.05, !- X,Y,Z Vertex 1 {m}
  3.29994822678259, -1.99241364722538, 0, !- X,Y,Z Vertex 2 {m}
  7.44043643068875, 4.86529721292749, 0,  !- X,Y,Z Vertex 3 {m}
  7.44043643068875, 4.86529721292749, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a770f1-702c-4ae4-9046-2b6e52e97673}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cb1efd7-47f3-4b1c-bdcf-3f2d2eb4febd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08183527726091, -1.86072333349967, 3.05, !- X,Y,Z Vertex 1 {m}
  3.08183527726091, -1.86072333349967, 0, !- X,Y,Z Vertex 2 {m}
  3.29994822678259, -1.99241364722538, 0, !- X,Y,Z Vertex 3 {m}
  3.29994822678259, -1.99241364722538, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e8eec0a-7f20-45c2-b9a2-0c07d487b636}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cb1efd7-47f3-4b1c-bdcf-3f2d2eb4febd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55745450172971e-16, -2.57954427708062e-16, 3.05, !- X,Y,Z Vertex 1 {m}
  -1.55745450172971e-16, -2.57954427708062e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.08183527726091, -1.86072333349967, 0, !- X,Y,Z Vertex 3 {m}
  3.08183527726091, -1.86072333349967, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d233f621-efe8-423c-95ee-7c539cc97956}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9cb1efd7-47f3-4b1c-bdcf-3f2d2eb4febd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2138452-7ce6-4b67-9ed0-b356628a13b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.29994822678259, -1.99241364722538, 3.05, !- X,Y,Z Vertex 1 {m}
  7.44043643068875, 4.86529721292749, 3.05, !- X,Y,Z Vertex 2 {m}
  -4.12500651258759, 11.8481783894777, 3.05, !- X,Y,Z Vertex 3 {m}
  -8.28687371047124, 5.00337554982611, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d345740-3f8c-4464-a78f-2cbb1e983f5b}, !- Handle
  Space 106,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  17.4678378758103,                       !- X Origin {m}
  26.8751673792273,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Building Story Name
  {66845937-71b8-46e6-ba01-11051f3d7dc2}; !- Thermal Zone Name

OS:Surface,
  {7c79cfa3-5902-4565-a59a-ce0af4c2aae5}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d345740-3f8c-4464-a78f-2cbb1e983f5b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30564016724778, 7.61821657684382, 0,  !- X,Y,Z Vertex 1 {m}
  10.1137080353418, 2.84253793063057, 0,  !- X,Y,Z Vertex 2 {m}
  6.11224530959559, -3.73845615824267, 0, !- X,Y,Z Vertex 3 {m}
  -1.71306739119802, 1.04777001146453, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f94f0c7c-3185-4fc2-92d7-4e468bad8a83}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d345740-3f8c-4464-a78f-2cbb1e983f5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.71306739119802, 1.04777001146453, 3.05, !- X,Y,Z Vertex 1 {m}
  -1.71306739119802, 1.04777001146453, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd8bb10-b98a-4445-b63b-696c2561877c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d345740-3f8c-4464-a78f-2cbb1e983f5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30564016724778, 7.61821657684382, 3.05, !- X,Y,Z Vertex 1 {m}
  2.30564016724778, 7.61821657684382, 0,  !- X,Y,Z Vertex 2 {m}
  -1.71306739119802, 1.04777001146453, 0, !- X,Y,Z Vertex 3 {m}
  -1.71306739119802, 1.04777001146453, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d512cc6e-f679-4550-9411-9f330846efcf}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d345740-3f8c-4464-a78f-2cbb1e983f5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {affc9dfe-c94e-49c3-a5c8-d927d79cca73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1137080353418, 2.84253793063057, 3.05, !- X,Y,Z Vertex 1 {m}
  10.1137080353418, 2.84253793063057, 0,  !- X,Y,Z Vertex 2 {m}
  2.30564016724778, 7.61821657684382, 0,  !- X,Y,Z Vertex 3 {m}
  2.30564016724778, 7.61821657684382, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ab1987-fbd2-465e-8412-d27ea0e4d1c1}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d345740-3f8c-4464-a78f-2cbb1e983f5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfe46a69-a4fd-4eca-979b-17c0c95f1e16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.11224530959559, -3.73845615824267, 3.05, !- X,Y,Z Vertex 1 {m}
  6.11224530959559, -3.73845615824267, 0, !- X,Y,Z Vertex 2 {m}
  10.1137080353418, 2.84253793063057, 0,  !- X,Y,Z Vertex 3 {m}
  10.1137080353418, 2.84253793063057, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {652d28b5-5dc3-486a-9867-8823f76d6b6c}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d345740-3f8c-4464-a78f-2cbb1e983f5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b517f484-7290-4512-a21d-9ee212da444a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.11224530959559, -3.73845615824267, 0, !- X,Y,Z Vertex 3 {m}
  6.11224530959559, -3.73845615824267, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d00841-1f52-4253-820e-e549b4081324}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d345740-3f8c-4464-a78f-2cbb1e983f5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10e636c0-4e02-4d9b-a4dc-77b0a3463c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.11224530959559, -3.73845615824267, 3.05, !- X,Y,Z Vertex 1 {m}
  10.1137080353418, 2.84253793063057, 3.05, !- X,Y,Z Vertex 2 {m}
  2.30564016724778, 7.61821657684382, 3.05, !- X,Y,Z Vertex 3 {m}
  -1.71306739119802, 1.04777001146453, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ba1c555-208a-45eb-8ff4-208ad5f29acd}, !- Handle
  Space 107,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  27.5815459111521,                       !- X Origin {m}
  29.7177053098579,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Building Story Name
  {3ad8bd0d-5444-441e-9df0-d8ebf70c9baa}; !- Thermal Zone Name

OS:Surface,
  {2566fc54-c70e-43bd-9709-3a21b460c3ee}, !- Handle
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ba1c555-208a-45eb-8ff4-208ad5f29acd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.61119122255692, 11.6374254491218, 0, !- X,Y,Z Vertex 1 {m}
  4.17886726452076, 6.87276195003635, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -7.808067868094, 4.77567864621325, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {affc9dfe-c94e-49c3-a5c8-d927d79cca73}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ba1c555-208a-45eb-8ff4-208ad5f29acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d512cc6e-f679-4550-9411-9f330846efcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.808067868094, 4.77567864621325, 3.05, !- X,Y,Z Vertex 1 {m}
  -7.808067868094, 4.77567864621325, 0,   !- X,Y,Z Vertex 2 {m}
  -2.6867135324177e-16, -4.3926828326018e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.6867135324177e-16, -4.3926828326018e-16, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09b98bbf-a34a-47dc-af60-f16665271c0b}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ba1c555-208a-45eb-8ff4-208ad5f29acd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.61119122255692, 11.6374254491218, 3.05, !- X,Y,Z Vertex 1 {m}
  -3.61119122255692, 11.6374254491218, 0, !- X,Y,Z Vertex 2 {m}
  -7.808067868094, 4.77567864621325, 0,   !- X,Y,Z Vertex 3 {m}
  -7.808067868094, 4.77567864621325, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97e695b2-1acf-493b-8cb0-b138ca2949fe}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ba1c555-208a-45eb-8ff4-208ad5f29acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f832f187-853a-452c-8b3f-8e790320d64d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.17886726452076, 6.87276195003635, 3.05, !- X,Y,Z Vertex 1 {m}
  4.17886726452076, 6.87276195003635, 0,  !- X,Y,Z Vertex 2 {m}
  -3.61119122255692, 11.6374254491218, 0, !- X,Y,Z Vertex 3 {m}
  -3.61119122255692, 11.6374254491218, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5074ef5-8c82-4a5c-a2ae-a808588287b9}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ba1c555-208a-45eb-8ff4-208ad5f29acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {494110a0-e331-43dd-bf4f-48cb6cc9aa71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.17886726452076, 6.87276195003635, 0,  !- X,Y,Z Vertex 3 {m}
  4.17886726452076, 6.87276195003635, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d0704da-58a5-4e33-b0eb-b8058d441c23}, !- Handle
  Surface 61,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ba1c555-208a-45eb-8ff4-208ad5f29acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f1d3eb8-45db-4592-a79e-3681e742b587}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  4.17886726452076, 6.87276195003635, 3.05, !- X,Y,Z Vertex 2 {m}
  -3.61119122255692, 11.6374254491218, 3.05, !- X,Y,Z Vertex 3 {m}
  -7.808067868094, 4.77567864621325, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {746c55ea-db0e-4b4e-8ada-900284517b19}, !- Handle
  Space 108,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  43.7795970573605,                       !- X Origin {m}
  38.3863787603117,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Building Story Name
  {fbdfd1b5-e17f-4dbb-ba71-de66da91d512}; !- Thermal Zone Name

OS:Surface,
  {c685a81e-1a04-4da0-939b-2509b5befe85}, !- Handle
  Surface 62,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {746c55ea-db0e-4b4e-8ada-900284517b19}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.26888986847818, 3.81169300591464, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.9638580045054, -1.18572087211329, 0,  !- X,Y,Z Vertex 3 {m}
  -2.07686102534398, -7.8781883805783, 0, !- X,Y,Z Vertex 4 {m}
  -10.3423557418377, -2.8877208512535, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {df34c240-20c1-4b91-9a8f-65be626a3d7c}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {746c55ea-db0e-4b4e-8ada-900284517b19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9638580045054, -1.18572087211329, 3.05, !- X,Y,Z Vertex 1 {m}
  1.9638580045054, -1.18572087211329, 0,  !- X,Y,Z Vertex 2 {m}
  1.13247273540273e-16, 1.87566542734543e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.13247273540273e-16, 1.87566542734543e-16, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa31213c-7729-45e2-97d9-fd1d5af4e237}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {746c55ea-db0e-4b4e-8ada-900284517b19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.07686102534398, -7.8781883805783, 3.05, !- X,Y,Z Vertex 1 {m}
  -2.07686102534398, -7.8781883805783, 0, !- X,Y,Z Vertex 2 {m}
  1.9638580045054, -1.18572087211329, 0,  !- X,Y,Z Vertex 3 {m}
  1.9638580045054, -1.18572087211329, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5fe5ce4-e967-4dbc-ba0b-264addd4ac02}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {746c55ea-db0e-4b4e-8ada-900284517b19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f388a69-7e52-47bc-ae47-af8bb362b92b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3423557418377, -2.8877208512535, 3.05, !- X,Y,Z Vertex 1 {m}
  -10.3423557418377, -2.8877208512535, 0, !- X,Y,Z Vertex 2 {m}
  -2.07686102534398, -7.8781883805783, 0, !- X,Y,Z Vertex 3 {m}
  -2.07686102534398, -7.8781883805783, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e94fe516-a78e-48fd-a0e7-070dcb3e43d9}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {746c55ea-db0e-4b4e-8ada-900284517b19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb9919fe-826a-4003-a807-63bc1bbaba46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2599610786884, -2.75221070701261, 3.05, !- X,Y,Z Vertex 1 {m}
  -10.2599610786884, -2.75221070701261, 0, !- X,Y,Z Vertex 2 {m}
  -10.3423557418377, -2.8877208512535, 0, !- X,Y,Z Vertex 3 {m}
  -10.3423557418377, -2.8877208512535, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9584b09-5a49-4578-a9d7-4d288c4a1200}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {746c55ea-db0e-4b4e-8ada-900284517b19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5196221-23fb-42ef-8ad9-b9ea4454cf5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.26888986847818, 3.81169300591464, 3.05, !- X,Y,Z Vertex 1 {m}
  -6.26888986847818, 3.81169300591464, 0, !- X,Y,Z Vertex 2 {m}
  -10.2599610786884, -2.75221070701261, 0, !- X,Y,Z Vertex 3 {m}
  -10.2599610786884, -2.75221070701261, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb9a9ce-34cc-424a-8794-2a24f1bf56d6}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {746c55ea-db0e-4b4e-8ada-900284517b19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c3fa250-2cdd-41e2-8f26-a49fa0fbfd55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.26888986847818, 3.81169300591464, 0, !- X,Y,Z Vertex 3 {m}
  -6.26888986847818, 3.81169300591464, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1430f115-10ea-4471-997c-0ebea077d0c4}, !- Handle
  Surface 69,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {746c55ea-db0e-4b4e-8ada-900284517b19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7739ecc1-0d0f-4d99-84a3-8ccf5bb44bc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.07686102534398, -7.8781883805783, 3.05, !- X,Y,Z Vertex 1 {m}
  1.9638580045054, -1.18572087211329, 3.05, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -6.26888986847818, 3.81169300591464, 3.05, !- X,Y,Z Vertex 4 {m}
  -10.3423557418377, -2.8877208512535, 3.05; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {d117d9f5-250d-4e06-84a6-9f2d394ac671}, !- Handle
  Space 109,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  33.5196359786722,                       !- X Origin {m}
  35.6341680532991,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Building Story Name
  {026491e5-42c3-4504-87a9-77fd444f0487}; !- Thermal Zone Name

OS:Surface,
  {3111b8be-aa0a-49f0-a2f8-d2f4d41ade39}, !- Handle
  Surface 70,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d117d9f5-250d-4e06-84a6-9f2d394ac671}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0021532610604711, 0.00126339580222912, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.0823946631493225, -0.135510144240886, 0; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {fb9919fe-826a-4003-a807-63bc1bbaba46}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d117d9f5-250d-4e06-84a6-9f2d394ac671}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e94fe516-a78e-48fd-a0e7-070dcb3e43d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0823946631493225, -0.135510144240886, 3.05, !- X,Y,Z Vertex 1 {m}
  -0.0823946631493225, -0.135510144240886, 0, !- X,Y,Z Vertex 2 {m}
  6.87785394989622e-18, -4.18196336935898e-18, 0, !- X,Y,Z Vertex 3 {m}
  6.87785394989622e-18, -4.18196336935898e-18, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e1ec625-1b44-4b33-b714-92118d2b6cc3}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d117d9f5-250d-4e06-84a6-9f2d394ac671}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fc87752-8ca8-4653-9ef7-ada4af9687d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0021532610604711, 0.00126339580222912, 3.05, !- X,Y,Z Vertex 1 {m}
  -0.0021532610604711, 0.00126339580222912, 0, !- X,Y,Z Vertex 2 {m}
  -0.0823946631493225, -0.135510144240886, 0, !- X,Y,Z Vertex 3 {m}
  -0.0823946631493225, -0.135510144240886, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6129efef-d33b-4141-b201-ba5ea9159471}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d117d9f5-250d-4e06-84a6-9f2d394ac671}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {003bd6db-1bc1-41f3-a0b2-e3c93fa080bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.0021532610604711, 0.00126339580222912, 0, !- X,Y,Z Vertex 3 {m}
  -0.0021532610604711, 0.00126339580222912, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdae07e9-9a29-44f3-8791-00ed9cbfe177}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d117d9f5-250d-4e06-84a6-9f2d394ac671}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60058e3c-5fdc-4074-b06c-801e282720ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0823946631493225, -0.135510144240886, 3.05, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -0.0021532610604711, 0.00126339580222912, 3.05; !- X,Y,Z Vertex 3 {m}

OS:Space,
  {1e8e8b4f-ecb2-47e2-8524-fce899eba229}, !- Handle
  Space 110,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  29.7554867878692,                       !- X Origin {m}
  47.2454467568183,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Building Story Name
  {376633ab-729d-42cd-8645-470bcb865d36}; !- Thermal Zone Name

OS:Surface,
  {a64c00f2-b534-40e1-84eb-e44368c0785a}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e8e8b4f-ecb2-47e2-8524-fce899eba229}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5882554537369, 0.971430805069906, 0, !- X,Y,Z Vertex 1 {m}
  6.18379365232446, -3.78221754688769, 0, !- X,Y,Z Vertex 2 {m}
  2.0049263878037, -10.654979496924, 0,   !- X,Y,Z Vertex 3 {m}
  -5.78513209927398, -5.89031599783861, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc6818e-6958-4fd7-8f77-16cde2d614f1}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e8e8b4f-ecb2-47e2-8524-fce899eba229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17efb849-878f-46ad-96a9-b6458e365031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.18379365232446, -3.78221754688769, 3.05, !- X,Y,Z Vertex 1 {m}
  6.18379365232446, -3.78221754688769, 0, !- X,Y,Z Vertex 2 {m}
  -3.17806231675186e-16, -5.19602094205114e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.17806231675186e-16, -5.19602094205114e-16, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b18d99a4-4a73-4787-baa7-9c7f6c925f77}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e8e8b4f-ecb2-47e2-8524-fce899eba229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4514eea5-9ebd-4af9-9ef9-d5d7f518c3d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0049263878037, -10.654979496924, 3.05, !- X,Y,Z Vertex 1 {m}
  2.0049263878037, -10.654979496924, 0,   !- X,Y,Z Vertex 2 {m}
  6.18379365232446, -3.78221754688769, 0, !- X,Y,Z Vertex 3 {m}
  6.18379365232446, -3.78221754688769, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f832f187-853a-452c-8b3f-8e790320d64d}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e8e8b4f-ecb2-47e2-8524-fce899eba229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97e695b2-1acf-493b-8cb0-b138ca2949fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78513209927398, -5.89031599783861, 3.05, !- X,Y,Z Vertex 1 {m}
  -5.78513209927398, -5.89031599783861, 0, !- X,Y,Z Vertex 2 {m}
  2.0049263878037, -10.654979496924, 0,   !- X,Y,Z Vertex 3 {m}
  2.0049263878037, -10.654979496924, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a497894d-a52a-4070-868f-f573bcb50c71}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e8e8b4f-ecb2-47e2-8524-fce899eba229}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5882554537369, 0.971430805069907, 3.05, !- X,Y,Z Vertex 1 {m}
  -1.5882554537369, 0.971430805069907, 0, !- X,Y,Z Vertex 2 {m}
  -5.78513209927398, -5.89031599783861, 0, !- X,Y,Z Vertex 3 {m}
  -5.78513209927398, -5.89031599783861, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13be7c6e-102a-49bd-ab7e-5286da7e813f}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e8e8b4f-ecb2-47e2-8524-fce899eba229}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.01968504276297e-16, -1.66714944781444e-16, 3.05, !- X,Y,Z Vertex 1 {m}
  -1.01968504276297e-16, -1.66714944781444e-16, 0, !- X,Y,Z Vertex 2 {m}
  -1.5882554537369, 0.971430805069906, 0, !- X,Y,Z Vertex 3 {m}
  -1.5882554537369, 0.971430805069906, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8f68de-432b-4e3a-a7bd-cba92a2568b2}, !- Handle
  Surface 81,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e8e8b4f-ecb2-47e2-8524-fce899eba229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b108eee-a36f-4fcf-aa80-bf27d876ff84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0049263878037, -10.654979496924, 3.05, !- X,Y,Z Vertex 1 {m}
  6.18379365232446, -3.78221754688769, 3.05, !- X,Y,Z Vertex 2 {m}
  -1.5882554537369, 0.971430805069906, 3.05, !- X,Y,Z Vertex 3 {m}
  -5.78513209927398, -5.89031599783861, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c98056e-2f3a-4987-b455-7faec246d071}, !- Handle
  Space 111,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  43.7795970573605,                       !- X Origin {m}
  38.3863787603117,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Building Story Name
  {04cbd2f7-3594-4069-94bb-67cbac11c5c1}; !- Thermal Zone Name

OS:Surface,
  {9ec32d55-9c93-478c-9cce-4659a824c407}, !- Handle
  Surface 82,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c98056e-2f3a-4987-b455-7faec246d071}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.81021415780094, 9.49999400165901, 0, !- X,Y,Z Vertex 1 {m}
  3.45867571067723, 5.68830099574438, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -6.26888986847818, 3.81169300591464, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c3fa250-2cdd-41e2-8f26-a49fa0fbfd55}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c98056e-2f3a-4987-b455-7faec246d071}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbb9a9ce-34cc-424a-8794-2a24f1bf56d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.26888986847818, 3.81169300591464, 3.05, !- X,Y,Z Vertex 1 {m}
  -6.26888986847818, 3.81169300591464, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0690dad-519c-453d-9b67-e0cc1a0eb5ea}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c98056e-2f3a-4987-b455-7faec246d071}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67260c93-385e-4e70-b4dc-a9c217f93cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.81021415780094, 9.49999400165901, 3.05, !- X,Y,Z Vertex 1 {m}
  -2.81021415780094, 9.49999400165901, 0, !- X,Y,Z Vertex 2 {m}
  -6.26888986847818, 3.81169300591464, 0, !- X,Y,Z Vertex 3 {m}
  -6.26888986847818, 3.81169300591464, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e026ef39-c3ea-438d-ba27-5b08bcf8d68a}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c98056e-2f3a-4987-b455-7faec246d071}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.45867571067723, 5.68830099574438, 3.05, !- X,Y,Z Vertex 1 {m}
  3.45867571067723, 5.68830099574438, 0,  !- X,Y,Z Vertex 2 {m}
  -2.81021415780094, 9.49999400165901, 0, !- X,Y,Z Vertex 3 {m}
  -2.81021415780094, 9.49999400165901, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abba037b-6dc4-4752-9270-348c07134c40}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c98056e-2f3a-4987-b455-7faec246d071}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.45867571067723, 5.68830099574438, 0,  !- X,Y,Z Vertex 3 {m}
  3.45867571067723, 5.68830099574438, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {791875cb-7e5d-48f6-9a49-ed64e6c5e9b9}, !- Handle
  Surface 87,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c98056e-2f3a-4987-b455-7faec246d071}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87a6b41b-a7ec-42e2-84de-d422cfcd5e81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  3.45867571067723, 5.68830099574438, 3.05, !- X,Y,Z Vertex 2 {m}
  -2.81021415780094, 9.49999400165901, 3.05, !- X,Y,Z Vertex 3 {m}
  -6.26888986847818, 3.81169300591464, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5690abe4-c2f4-4956-ab68-cd6dec32127a}, !- Handle
  Space 112,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  33.0758826714722,                       !- X Origin {m}
  52.7022174610416,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c5ee5e3-6177-4784-b52e-6323bce1374b}, !- Building Story Name
  {27af9956-d7fb-461d-ad60-0f9f344ac784}; !- Thermal Zone Name

OS:Surface,
  {121a7404-4203-412b-ab2f-d75938875a44}, !- Handle
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5690abe4-c2f4-4956-ab68-cd6dec32127a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6.19058702459351, -3.76693607264887, 0, !- X,Y,Z Vertex 2 {m}
  2.86339776872148, -9.23898825111105, 0, !- X,Y,Z Vertex 3 {m}
  -3.32039588360298, -5.45677070422336, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f29f04-0de8-4758-89c6-becd66b08f9e}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5690abe4-c2f4-4956-ab68-cd6dec32127a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.19058702459351, -3.76693607264887, 3.05, !- X,Y,Z Vertex 1 {m}
  6.19058702459351, -3.76693607264887, 0, !- X,Y,Z Vertex 2 {m}
  9.38162418215106e-17, 1.54177718473457e-16, 0, !- X,Y,Z Vertex 3 {m}
  9.38162418215106e-17, 1.54177718473457e-16, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a91cf17d-801b-429b-a3f6-f88dcbf5545b}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5690abe4-c2f4-4956-ab68-cd6dec32127a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661823ec-d452-4de6-8531-418e0cb5243f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.86339776872148, -9.23898825111105, 3.05, !- X,Y,Z Vertex 1 {m}
  2.86339776872148, -9.23898825111105, 0, !- X,Y,Z Vertex 2 {m}
  6.19058702459351, -3.76693607264887, 0, !- X,Y,Z Vertex 3 {m}
  6.19058702459351, -3.76693607264887, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17efb849-878f-46ad-96a9-b6458e365031}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5690abe4-c2f4-4956-ab68-cd6dec32127a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dc6818e-6958-4fd7-8f77-16cde2d614f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.32039588360298, -5.45677070422336, 3.05, !- X,Y,Z Vertex 1 {m}
  -3.32039588360298, -5.45677070422336, 0, !- X,Y,Z Vertex 2 {m}
  2.86339776872148, -9.23898825111105, 0, !- X,Y,Z Vertex 3 {m}
  2.86339776872148, -9.23898825111105, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99865183-fca0-4fc7-bf1f-526df42f8bf0}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5690abe4-c2f4-4956-ab68-cd6dec32127a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54177934796014e-16, -9.38158863158524e-17, 3.05, !- X,Y,Z Vertex 1 {m}
  1.54177934796014e-16, -9.38158863158524e-17, 0, !- X,Y,Z Vertex 2 {m}
  -3.32039588360298, -5.45677070422336, 0, !- X,Y,Z Vertex 3 {m}
  -3.32039588360298, -5.45677070422336, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63783742-c1b2-41b8-bb3a-aa0aaf4378a6}, !- Handle
  Surface 93,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5690abe4-c2f4-4956-ab68-cd6dec32127a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eb30211-fb99-47f4-9480-9fcd9edd4265}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.86339776872148, -9.23898825111105, 3.05, !- X,Y,Z Vertex 1 {m}
  6.19058702459351, -3.76693607264887, 3.05, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -3.32039588360298, -5.45677070422336, 3.05; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {fab68ca3-382b-40b0-907a-198634eb0977}, !- Handle
  Building Story 2,                       !- Name
  3.05,                                   !- Nominal Z Coordinate {m}
  3.05,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {aee7cd62-9aae-4a11-899b-0470a14f8130}; !- Group Rendering Name

OS:Space,
  {136c48de-6583-4066-9f1d-cf072c1273b1}, !- Handle
  Space 201,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31.9605616842918,                       !- X Origin {m}
  18.5134161542308,                       !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {fab68ca3-382b-40b0-907a-198634eb0977}, !- Building Story Name
  {7ce77c93-2274-42a8-a5fb-1d4636493776}; !- Thermal Zone Name

OS:Surface,
  {f3a2b904-a585-4119-8774-4b6ac701baef}, !- Handle
  Surface 94,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {136c48de-6583-4066-9f1d-cf072c1273b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90de0357-9035-4fe3-88ee-02a0bf25600d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.0121860809134764, -0.0201832767798262, 0, !- X,Y,Z Vertex 3 {m}
  -3.49145964997072, -5.74236048068434, 0, !- X,Y,Z Vertex 4 {m}
  -9.95343584779743, -1.81326458102671, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {4cd97976-6306-4ed3-b970-d07381d204a9}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {136c48de-6583-4066-9f1d-cf072c1273b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0121860809134764, -0.0201832767798262, 3.05, !- X,Y,Z Vertex 1 {m}
  -0.0121860809134764, -0.0201832767798262, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f718ef2-ca7a-4d82-a18c-02f6e034b6ac}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {136c48de-6583-4066-9f1d-cf072c1273b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.49145964997072, -5.74236048068434, 3.05, !- X,Y,Z Vertex 1 {m}
  -3.49145964997072, -5.74236048068434, 0, !- X,Y,Z Vertex 2 {m}
  -0.0121860809134764, -0.0201832767798262, 0, !- X,Y,Z Vertex 3 {m}
  -0.0121860809134764, -0.0201832767798262, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9176a2cc-1fb2-443b-bec4-4e0cd7ab7aae}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {136c48de-6583-4066-9f1d-cf072c1273b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.95343584779743, -1.81326458102671, 3.05, !- X,Y,Z Vertex 1 {m}
  -9.95343584779743, -1.81326458102671, 0, !- X,Y,Z Vertex 2 {m}
  -3.49145964997072, -5.74236048068434, 0, !- X,Y,Z Vertex 3 {m}
  -3.49145964997072, -5.74236048068434, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8535bede-90d8-45a8-91db-3af1bb640f33}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {136c48de-6583-4066-9f1d-cf072c1273b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {169e1118-06b7-4ed9-900e-c85d982f91c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.47416227874018, 3.90891262287779, 3.05, !- X,Y,Z Vertex 1 {m}
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 2 {m}
  -9.95343584779743, -1.81326458102671, 0, !- X,Y,Z Vertex 3 {m}
  -9.95343584779743, -1.81326458102671, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a12191da-04f7-4960-af6a-80dbadb0df72}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {136c48de-6583-4066-9f1d-cf072c1273b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8141b7ae-f4f6-4853-9a83-6332c9543d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3080a69a-836d-4074-9762-efceaff73cd3}, !- Handle
  Surface 100,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {136c48de-6583-4066-9f1d-cf072c1273b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcba8ec9-23ee-45e4-b146-b55ea3ba561a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.49145964997072, -5.74236048068434, 3.05, !- X,Y,Z Vertex 1 {m}
  -0.0121860809134764, -0.0201832767798262, 3.05, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 3.05, !- X,Y,Z Vertex 4 {m}
  -9.95343584779743, -1.81326458102671, 3.05; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Handle
  Space 202,                              !- Name
  {f29fad15-4c1e-43dd-bcec-e8d27ddf6003}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23.5800831854059,                       !- X Origin {m}
  23.1367112209847,                       !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {fab68ca3-382b-40b0-907a-198634eb0977}, !- Building Story Name
  {cf825bec-8802-43dc-9685-bddeddfffbbf}; !- Thermal Zone Name

OS:Surface,
  {d41ff5cf-10b9-40c8-9208-f194cd74727d}, !- Handle
  Surface 101,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb9d71ac-8af0-4af5-9137-7df6aed55bfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6863865106597, 25.7985701674081, 0,  !- X,Y,Z Vertex 1 {m}
  17.3952840990254, 24.7595037422423, 0,  !- X,Y,Z Vertex 2 {m}
  9.93955279326622, 12.4974568323145, 0,  !- X,Y,Z Vertex 3 {m}
  9.93739953220574, 12.4987202281167, 0,  !- X,Y,Z Vertex 4 {m}
  9.85715813011689, 12.3619466880736, 0,  !- X,Y,Z Vertex 5 {m}
  -1.57295734891157, -6.43655964778058, 0, !- X,Y,Z Vertex 6 {m}
  -3.28185493727723, -5.39749322261479, 0; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {43632677-95d7-4136-9d41-35a82bc94a3d}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea4baa66-1b43-42ec-a6d7-8434ea7f0399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00146272574619, 6.58099408887324, 3.05, !- X,Y,Z Vertex 1 {m}
  4.00146272574619, 6.58099408887324, 0,  !- X,Y,Z Vertex 2 {m}
  -1.70232666539838e-15, 1.03507108601608e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.70232666539838e-15, 1.03507108601608e-15, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a510e6e6-0021-43e5-80fd-7ad43d6a9e05}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afe30e84-6188-4127-a291-d1fdd5995386}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18032999026695, 13.4537560389096, 3.05, !- X,Y,Z Vertex 1 {m}
  8.18032999026695, 13.4537560389096, 0,  !- X,Y,Z Vertex 2 {m}
  4.00146272574619, 6.58099408887324, 0,  !- X,Y,Z Vertex 3 {m}
  4.00146272574619, 6.58099408887324, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8556f83-a46c-4a95-a75e-a9b144b0af18}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {777e2126-db44-4313-8951-445a2d4aac7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3591972547877, 20.3265179889459, 3.05, !- X,Y,Z Vertex 1 {m}
  12.3591972547877, 20.3265179889459, 0,  !- X,Y,Z Vertex 2 {m}
  8.18032999026695, 13.4537560389096, 0,  !- X,Y,Z Vertex 3 {m}
  8.18032999026695, 13.4537560389096, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e43b8c85-ac63-4a3b-ad95-d4fdb74be55e}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8b673de-2095-4eb6-a42f-6341e51664a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6863865106597, 25.7985701674081, 3.05, !- X,Y,Z Vertex 1 {m}
  15.6863865106597, 25.7985701674081, 0,  !- X,Y,Z Vertex 2 {m}
  12.3591972547877, 20.3265179889459, 0,  !- X,Y,Z Vertex 3 {m}
  12.3591972547877, 20.3265179889459, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6305bb1-432d-499d-9b41-d8bd659642cc}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.7291090037537, 25.7725934743192, 3.05, !- X,Y,Z Vertex 1 {m}
  15.7291090037537, 25.7725934743192, 0,  !- X,Y,Z Vertex 2 {m}
  15.6863865106597, 25.7985701674081, 0,  !- X,Y,Z Vertex 3 {m}
  15.6863865106597, 25.7985701674081, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b78f404d-3a2a-4673-b1dc-65b7cc4ab363}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3952840990254, 24.7595037422423, 3.05, !- X,Y,Z Vertex 1 {m}
  17.3952840990254, 24.7595037422423, 0,  !- X,Y,Z Vertex 2 {m}
  15.7291090037537, 25.7725934743192, 0,  !- X,Y,Z Vertex 3 {m}
  15.7291090037537, 25.7725934743192, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ba1098-5f79-46cf-9aa1-9004480d3d11}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3892997141536, 24.7496615409861, 3.05, !- X,Y,Z Vertex 1 {m}
  17.3892997141536, 24.7496615409861, 0,  !- X,Y,Z Vertex 2 {m}
  17.3952840990254, 24.7595037422423, 0,  !- X,Y,Z Vertex 3 {m}
  17.3952840990254, 24.7595037422423, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f71b165-c29f-4d0e-a68d-b72146ea1b07}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51b222f0-93c6-4aef-98b9-50f5f9037063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9306240034764, 19.0613605452417, 3.05, !- X,Y,Z Vertex 1 {m}
  13.9306240034764, 19.0613605452417, 0,  !- X,Y,Z Vertex 2 {m}
  17.3892997141536, 24.7496615409861, 0,  !- X,Y,Z Vertex 3 {m}
  17.3892997141536, 24.7496615409861, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1cc092a-13bf-4b77-9ee1-8c47e4952402}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {232a7ee4-1d78-4021-9100-9be4b44b937d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.93955279326622, 12.4974568323145, 3.05, !- X,Y,Z Vertex 1 {m}
  9.93955279326622, 12.4974568323145, 0,  !- X,Y,Z Vertex 2 {m}
  13.9306240034764, 19.0613605452417, 0,  !- X,Y,Z Vertex 3 {m}
  13.9306240034764, 19.0613605452417, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acf98cc7-3b64-44c5-87fe-ed4c2c748b86}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {977c8f7d-6ae7-4b26-bec4-2214bc7f7cbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.93739953220574, 12.4987202281167, 3.05, !- X,Y,Z Vertex 1 {m}
  9.93739953220574, 12.4987202281167, 0,  !- X,Y,Z Vertex 2 {m}
  9.93955279326622, 12.4974568323145, 0,  !- X,Y,Z Vertex 3 {m}
  9.93955279326622, 12.4974568323145, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec83395c-4efd-49b8-b201-618701457ee4}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebd7b502-f35e-4b97-9f04-3b94e77d3b20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.85715813011689, 12.3619466880736, 3.05, !- X,Y,Z Vertex 1 {m}
  9.85715813011689, 12.3619466880736, 0,  !- X,Y,Z Vertex 2 {m}
  9.93739953220574, 12.4987202281167, 0,  !- X,Y,Z Vertex 3 {m}
  9.93739953220574, 12.4987202281167, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b7db878-5f4b-47b8-9aaa-24c522a190de}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1702541c-c176-438f-88ec-74bc475dcc54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.69529093223324, 5.51714384842198, 3.05, !- X,Y,Z Vertex 1 {m}
  5.69529093223324, 5.51714384842198, 0,  !- X,Y,Z Vertex 2 {m}
  9.85715813011689, 12.3619466880736, 0,  !- X,Y,Z Vertex 3 {m}
  9.85715813011689, 12.3619466880736, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c46ba7ba-2df9-47e2-819b-2e76356244c1}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80837624-902d-4174-9eba-bd4f7e1a965f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90631622014568, -0.714382443876083, 3.05, !- X,Y,Z Vertex 1 {m}
  1.90631622014568, -0.714382443876083, 0, !- X,Y,Z Vertex 2 {m}
  5.69529093223324, 5.51714384842198, 0,  !- X,Y,Z Vertex 3 {m}
  5.69529093223324, 5.51714384842198, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169e1118-06b7-4ed9-900e-c85d982f91c7}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8535bede-90d8-45a8-91db-3af1bb640f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57295734891157, -6.43655964778058, 3.05, !- X,Y,Z Vertex 1 {m}
  -1.57295734891157, -6.43655964778058, 0, !- X,Y,Z Vertex 2 {m}
  1.90631622014568, -0.714382443876083, 0, !- X,Y,Z Vertex 3 {m}
  1.90631622014568, -0.714382443876083, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85611124-1539-46d6-b498-8b47ca819c53}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28185493727723, -5.39749322261479, 3.05, !- X,Y,Z Vertex 1 {m}
  -3.28185493727723, -5.39749322261479, 0, !- X,Y,Z Vertex 2 {m}
  -1.57295734891157, -6.43655964778058, 0, !- X,Y,Z Vertex 3 {m}
  -1.57295734891157, -6.43655964778058, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d276148-88b9-48a2-ae87-bcf8b4100f7e}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abb82021-b6a8-4952-8fed-66f2d54c8a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.54209278177163e-16, 9.37643569128014e-17, 3.05, !- X,Y,Z Vertex 1 {m}
  -1.54209278177163e-16, 9.37643569128014e-17, 0, !- X,Y,Z Vertex 2 {m}
  -3.28185493727723, -5.39749322261479, 0, !- X,Y,Z Vertex 3 {m}
  -3.28185493727723, -5.39749322261479, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a5af22-cf7b-4b06-9268-430b653d619d}, !- Handle
  Surface 118,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddb9ef69-9f7c-4aa6-867c-42151fafe3b8}, !- Space Name
