  0.377175895,                            !- Field 13434
  Until: 13:00,                           !- Field 13435
  0.398815083,                            !- Field 13436
  Until: 14:00,                           !- Field 13437
  0.335224503,                            !- Field 13438
  Until: 15:00,                           !- Field 13439
  0.296266055,                            !- Field 13440
  Until: 16:00,                           !- Field 13441
  0.404595028,                            !- Field 13442
  Until: 17:00,                           !- Field 13443
  0.360317566,                            !- Field 13444
  Until: 18:00,                           !- Field 13445
  0.299484254,                            !- Field 13446
  Until: 19:00,                           !- Field 13447
  0.415334156,                            !- Field 13448
  Until: 20:00,                           !- Field 13449
  0.271263205,                            !- Field 13450
  Until: 21:00,                           !- Field 13451
  0.304614488,                            !- Field 13452
  Until: 22:00,                           !- Field 13453
  0.340973555,                            !- Field 13454
  Until: 23:00,                           !- Field 13455
  0.439044074,                            !- Field 13456
  Until: 24:00,                           !- Field 13457
  0.38478843,                             !- Field 13458
  Through: 09/28,                         !- Field 13459
  For: AllDays,                           !- Field 13460
  Until: 01:00,                           !- Field 13461
  0.379679018,                            !- Field 13462
  Until: 02:00,                           !- Field 13463
  0.316261975,                            !- Field 13464
  Until: 03:00,                           !- Field 13465
  0.297276767,                            !- Field 13466
  Until: 04:00,                           !- Field 13467
  0.268782782,                            !- Field 13468
  Until: 05:00,                           !- Field 13469
  0.272986541,                            !- Field 13470
  Until: 06:00,                           !- Field 13471
  0.194459144,                            !- Field 13472
  Until: 07:00,                           !- Field 13473
  0.314805655,                            !- Field 13474
  Until: 08:00,                           !- Field 13475
  0.409892114,                            !- Field 13476
  Until: 09:00,                           !- Field 13477
  0.407080025,                            !- Field 13478
  Until: 10:00,                           !- Field 13479
  0.343313124,                            !- Field 13480
  Until: 11:00,                           !- Field 13481
  0.337906485,                            !- Field 13482
  Until: 12:00,                           !- Field 13483
  0.303747333,                            !- Field 13484
  Until: 13:00,                           !- Field 13485
  0.430043536,                            !- Field 13486
  Until: 14:00,                           !- Field 13487
  0.336850917,                            !- Field 13488
  Until: 15:00,                           !- Field 13489
  0.312660239,                            !- Field 13490
  Until: 16:00,                           !- Field 13491
  0.335650009,                            !- Field 13492
  Until: 17:00,                           !- Field 13493
  0.297217351,                            !- Field 13494
  Until: 18:00,                           !- Field 13495
  0.281763187,                            !- Field 13496
  Until: 19:00,                           !- Field 13497
  0.246971083,                            !- Field 13498
  Until: 20:00,                           !- Field 13499
  0.098575877,                            !- Field 13500
  Until: 21:00,                           !- Field 13501
  0.234730519,                            !- Field 13502
  Until: 22:00,                           !- Field 13503
  0.302789552,                            !- Field 13504
  Until: 23:00,                           !- Field 13505
  0.395071223,                            !- Field 13506
  Until: 24:00,                           !- Field 13507
  0.377507667,                            !- Field 13508
  Through: 09/29,                         !- Field 13509
  For: AllDays,                           !- Field 13510
  Until: 01:00,                           !- Field 13511
  0.326044777,                            !- Field 13512
  Until: 02:00,                           !- Field 13513
  0.260335735,                            !- Field 13514
  Until: 03:00,                           !- Field 13515
  0.195382526,                            !- Field 13516
  Until: 04:00,                           !- Field 13517
  0.214591083,                            !- Field 13518
  Until: 05:00,                           !- Field 13519
  0.232889672,                            !- Field 13520
  Until: 06:00,                           !- Field 13521
  0.143984321,                            !- Field 13522
  Until: 07:00,                           !- Field 13523
  0.284597708,                            !- Field 13524
  Until: 08:00,                           !- Field 13525
  0.335223419,                            !- Field 13526
  Until: 09:00,                           !- Field 13527
  0.308571455,                            !- Field 13528
  Until: 10:00,                           !- Field 13529
  0.300235239,                            !- Field 13530
  Until: 11:00,                           !- Field 13531
  0.277654969,                            !- Field 13532
  Until: 12:00,                           !- Field 13533
  0.310405197,                            !- Field 13534
  Until: 13:00,                           !- Field 13535
  0.424496364,                            !- Field 13536
  Until: 14:00,                           !- Field 13537
  0.379377097,                            !- Field 13538
  Until: 15:00,                           !- Field 13539
  0.292374852,                            !- Field 13540
  Until: 16:00,                           !- Field 13541
  0.425875282,                            !- Field 13542
  Until: 17:00,                           !- Field 13543
  0.277683448,                            !- Field 13544
  Until: 18:00,                           !- Field 13545
  0.235907378,                            !- Field 13546
  Until: 19:00,                           !- Field 13547
  0.229612678,                            !- Field 13548
  Until: 20:00,                           !- Field 13549
  0.079190633,                            !- Field 13550
  Until: 21:00,                           !- Field 13551
  0.205283368,                            !- Field 13552
  Until: 22:00,                           !- Field 13553
  0.222431092,                            !- Field 13554
  Until: 23:00,                           !- Field 13555
  0.331168058,                            !- Field 13556
  Until: 24:00,                           !- Field 13557
  0.373346176,                            !- Field 13558
  Through: 09/30,                         !- Field 13559
  For: AllDays,                           !- Field 13560
  Until: 01:00,                           !- Field 13561
  0.318698888,                            !- Field 13562
  Until: 02:00,                           !- Field 13563
  0.267287588,                            !- Field 13564
  Until: 03:00,                           !- Field 13565
  0.234765603,                            !- Field 13566
  Until: 04:00,                           !- Field 13567
  0.216439702,                            !- Field 13568
  Until: 05:00,                           !- Field 13569
  0.232227999,                            !- Field 13570
  Until: 06:00,                           !- Field 13571
  0.140610784,                            !- Field 13572
  Until: 07:00,                           !- Field 13573
  0.302477421,                            !- Field 13574
  Until: 08:00,                           !- Field 13575
  0.289716925,                            !- Field 13576
  Until: 09:00,                           !- Field 13577
  0.314719527,                            !- Field 13578
  Until: 10:00,                           !- Field 13579
  0.282262501,                            !- Field 13580
  Until: 11:00,                           !- Field 13581
  0.29206657,                             !- Field 13582
  Until: 12:00,                           !- Field 13583
  0.279330277,                            !- Field 13584
  Until: 13:00,                           !- Field 13585
  0.315006221,                            !- Field 13586
  Until: 14:00,                           !- Field 13587
  0.32587989,                             !- Field 13588
  Until: 15:00,                           !- Field 13589
  0.316217493,                            !- Field 13590
  Until: 16:00,                           !- Field 13591
  0.382250782,                            !- Field 13592
  Until: 17:00,                           !- Field 13593
  0.422105317,                            !- Field 13594
  Until: 18:00,                           !- Field 13595
  0.340511281,                            !- Field 13596
  Until: 19:00,                           !- Field 13597
  0.276264076,                            !- Field 13598
  Until: 20:00,                           !- Field 13599
  0.068688418,                            !- Field 13600
  Until: 21:00,                           !- Field 13601
  0.1569142,                              !- Field 13602
  Until: 22:00,                           !- Field 13603
  0.264825241,                            !- Field 13604
  Until: 23:00,                           !- Field 13605
  0.252652515,                            !- Field 13606
  Until: 24:00,                           !- Field 13607
  0.334128029,                            !- Field 13608
  Through: 10/01,                         !- Field 13609
  For: AllDays,                           !- Field 13610
  Until: 01:00,                           !- Field 13611
  0.373166981,                            !- Field 13612
  Until: 02:00,                           !- Field 13613
  0.323430496,                            !- Field 13614
  Until: 03:00,                           !- Field 13615
  0.309867591,                            !- Field 13616
  Until: 04:00,                           !- Field 13617
  0.263430817,                            !- Field 13618
  Until: 05:00,                           !- Field 13619
  0.258528158,                            !- Field 13620
  Until: 06:00,                           !- Field 13621
  0.168908773,                            !- Field 13622
  Until: 07:00,                           !- Field 13623
  0.06757538,                             !- Field 13624
  Until: 08:00,                           !- Field 13625
  0.268904275,                            !- Field 13626
  Until: 09:00,                           !- Field 13627
  0.32407987,                             !- Field 13628
  Until: 10:00,                           !- Field 13629
  0.383425998,                            !- Field 13630
  Until: 11:00,                           !- Field 13631
  0.319241915,                            !- Field 13632
  Until: 12:00,                           !- Field 13633
  0.447296188,                            !- Field 13634
  Until: 13:00,                           !- Field 13635
  0.353769872,                            !- Field 13636
  Until: 14:00,                           !- Field 13637
  0.276776575,                            !- Field 13638
  Until: 15:00,                           !- Field 13639
  0.244277181,                            !- Field 13640
  Until: 16:00,                           !- Field 13641
  0.318737436,                            !- Field 13642
  Until: 17:00,                           !- Field 13643
  0.275141324,                            !- Field 13644
  Until: 20:00,                           !- Field 13645
  0.06757538,                             !- Field 13646
  Until: 21:00,                           !- Field 13647
  0.158554322,                            !- Field 13648
  Until: 22:00,                           !- Field 13649
  0.342850635,                            !- Field 13650
  Until: 23:00,                           !- Field 13651
  0.394152265,                            !- Field 13652
  Until: 24:00,                           !- Field 13653
  0.421986145,                            !- Field 13654
  Through: 10/02,                         !- Field 13655
  For: AllDays,                           !- Field 13656
  Until: 01:00,                           !- Field 13657
  0.358644007,                            !- Field 13658
  Until: 02:00,                           !- Field 13659
  0.310264842,                            !- Field 13660
  Until: 03:00,                           !- Field 13661
  0.287094439,                            !- Field 13662
  Until: 04:00,                           !- Field 13663
  0.270418765,                            !- Field 13664
  Until: 05:00,                           !- Field 13665
  0.261955107,                            !- Field 13666
  Until: 06:00,                           !- Field 13667
  0.147694407,                            !- Field 13668
  Until: 07:00,                           !- Field 13669
  0.06757538,                             !- Field 13670
  Until: 08:00,                           !- Field 13671
  0.195140016,                            !- Field 13672
  Until: 09:00,                           !- Field 13673
  0.174225891,                            !- Field 13674
  Until: 10:00,                           !- Field 13675
  0.276380992,                            !- Field 13676
  Until: 11:00,                           !- Field 13677
  0.392052315,                            !- Field 13678
  Until: 12:00,                           !- Field 13679
  0.362778486,                            !- Field 13680
  Until: 13:00,                           !- Field 13681
  0.26088813,                             !- Field 13682
  Until: 14:00,                           !- Field 13683
  0.318995021,                            !- Field 13684
  Until: 15:00,                           !- Field 13685
  0.336250998,                            !- Field 13686
  Until: 16:00,                           !- Field 13687
  0.267356998,                            !- Field 13688
  Until: 17:00,                           !- Field 13689
  0.316172335,                            !- Field 13690
  Until: 18:00,                           !- Field 13691
  0.072985238,                            !- Field 13692
  Until: 19:00,                           !- Field 13693
  0.06757538,                             !- Field 13694
  Until: 20:00,                           !- Field 13695
  0.094003628,                            !- Field 13696
  Until: 21:00,                           !- Field 13697
  0.255245962,                            !- Field 13698
  Until: 22:00,                           !- Field 13699
  0.363083046,                            !- Field 13700
  Until: 23:00,                           !- Field 13701
  0.336464163,                            !- Field 13702
  Until: 24:00,                           !- Field 13703
  0.355157355,                            !- Field 13704
  Through: 10/03,                         !- Field 13705
  For: AllDays,                           !- Field 13706
  Until: 01:00,                           !- Field 13707
  0.352269967,                            !- Field 13708
  Until: 02:00,                           !- Field 13709
  0.26892929,                             !- Field 13710
  Until: 03:00,                           !- Field 13711
  0.267467981,                            !- Field 13712
  Until: 04:00,                           !- Field 13713
  0.272480436,                            !- Field 13714
  Until: 05:00,                           !- Field 13715
  0.268743045,                            !- Field 13716
  Until: 06:00,                           !- Field 13717
  0.143638435,                            !- Field 13718
  Until: 07:00,                           !- Field 13719
  0.124815338,                            !- Field 13720
  Until: 08:00,                           !- Field 13721
  0.377707541,                            !- Field 13722
  Until: 09:00,                           !- Field 13723
  0.329391226,                            !- Field 13724
  Until: 10:00,                           !- Field 13725
  0.278145034,                            !- Field 13726
  Until: 11:00,                           !- Field 13727
  0.127608179,                            !- Field 13728
  Until: 12:00,                           !- Field 13729
  0.135999761,                            !- Field 13730
  Until: 13:00,                           !- Field 13731
  0.235975716,                            !- Field 13732
  Until: 14:00,                           !- Field 13733
  0.209481725,                            !- Field 13734
  Until: 15:00,                           !- Field 13735
  0.27688578,                             !- Field 13736
  Until: 16:00,                           !- Field 13737
  0.256889332,                            !- Field 13738
  Until: 17:00,                           !- Field 13739
  0.235277691,                            !- Field 13740
  Until: 18:00,                           !- Field 13741
  0.101740808,                            !- Field 13742
  Until: 19:00,                           !- Field 13743
  0.140881907,                            !- Field 13744
  Until: 20:00,                           !- Field 13745
  0.147355018,                            !- Field 13746
  Until: 21:00,                           !- Field 13747
  0.163559861,                            !- Field 13748
  Until: 22:00,                           !- Field 13749
  0.239890099,                            !- Field 13750
  Until: 23:00,                           !- Field 13751
  0.352190169,                            !- Field 13752
  Until: 24:00,                           !- Field 13753
  0.359076805,                            !- Field 13754
  Through: 10/04,                         !- Field 13755
  For: AllDays,                           !- Field 13756
  Until: 01:00,                           !- Field 13757
  0.33645615,                             !- Field 13758
  Until: 02:00,                           !- Field 13759
  0.251788157,                            !- Field 13760
  Until: 03:00,                           !- Field 13761
  0.253184079,                            !- Field 13762
  Until: 04:00,                           !- Field 13763
  0.23573466,                             !- Field 13764
  Until: 05:00,                           !- Field 13765
  0.278538094,                            !- Field 13766
  Until: 06:00,                           !- Field 13767
  0.152326962,                            !- Field 13768
  Until: 07:00,                           !- Field 13769
  0.06757538,                             !- Field 13770
  Until: 08:00,                           !- Field 13771
  0.35448455,                             !- Field 13772
  Until: 09:00,                           !- Field 13773
  0.300587227,                            !- Field 13774
  Until: 10:00,                           !- Field 13775
  0.403790641,                            !- Field 13776
  Until: 11:00,                           !- Field 13777
  0.291975504,                            !- Field 13778
  Until: 12:00,                           !- Field 13779
  0.345827761,                            !- Field 13780
  Until: 13:00,                           !- Field 13781
  0.31427573,                             !- Field 13782
  Until: 14:00,                           !- Field 13783
  0.305835737,                            !- Field 13784
  Until: 15:00,                           !- Field 13785
  0.265863626,                            !- Field 13786
  Until: 16:00,                           !- Field 13787
  0.397516984,                            !- Field 13788
  Until: 17:00,                           !- Field 13789
  0.30417762,                             !- Field 13790
  Until: 18:00,                           !- Field 13791
  0.120367947,                            !- Field 13792
  Until: 19:00,                           !- Field 13793
  0.148024053,                            !- Field 13794
  Until: 20:00,                           !- Field 13795
  0.208994503,                            !- Field 13796
  Until: 21:00,                           !- Field 13797
  0.256948416,                            !- Field 13798
  Until: 22:00,                           !- Field 13799
  0.339450712,                            !- Field 13800
  Until: 23:00,                           !- Field 13801
  0.331713954,                            !- Field 13802
  Until: 24:00,                           !- Field 13803
  0.421167512,                            !- Field 13804
  Through: 10/05,                         !- Field 13805
  For: AllDays,                           !- Field 13806
  Until: 01:00,                           !- Field 13807
  0.355345687,                            !- Field 13808
  Until: 02:00,                           !- Field 13809
  0.297786493,                            !- Field 13810
  Until: 03:00,                           !- Field 13811
  0.269906568,                            !- Field 13812
  Until: 04:00,                           !- Field 13813
  0.287060605,                            !- Field 13814
  Until: 05:00,                           !- Field 13815
  0.279194075,                            !- Field 13816
  Until: 06:00,                           !- Field 13817
  0.150757755,                            !- Field 13818
  Until: 07:00,                           !- Field 13819
  0.076888489,                            !- Field 13820
  Until: 08:00,                           !- Field 13821
  0.378873654,                            !- Field 13822
  Until: 09:00,                           !- Field 13823
  0.341912922,                            !- Field 13824
  Until: 10:00,                           !- Field 13825
  0.392788249,                            !- Field 13826
  Until: 11:00,                           !- Field 13827
  0.388357001,                            !- Field 13828
  Until: 12:00,                           !- Field 13829
  0.374858396,                            !- Field 13830
  Until: 13:00,                           !- Field 13831
  0.350611582,                            !- Field 13832
  Until: 14:00,                           !- Field 13833
  0.29942797,                             !- Field 13834
  Until: 15:00,                           !- Field 13835
  0.374693919,                            !- Field 13836
  Until: 16:00,                           !- Field 13837
  0.374365221,                            !- Field 13838
  Until: 17:00,                           !- Field 13839
  0.199911508,                            !- Field 13840
  Until: 18:00,                           !- Field 13841
  0.093158749,                            !- Field 13842
  Until: 19:00,                           !- Field 13843
  0.09188822,                             !- Field 13844
  Until: 20:00,                           !- Field 13845
  0.06757538,                             !- Field 13846
  Until: 21:00,                           !- Field 13847
  0.265418543,                            !- Field 13848
  Until: 22:00,                           !- Field 13849
  0.276869415,                            !- Field 13850
  Until: 23:00,                           !- Field 13851
  0.304234147,                            !- Field 13852
  Until: 24:00,                           !- Field 13853
  0.358763205,                            !- Field 13854
  Through: 10/06,                         !- Field 13855
  For: AllDays,                           !- Field 13856
  Until: 01:00,                           !- Field 13857
  0.375243072,                            !- Field 13858
  Until: 02:00,                           !- Field 13859
  0.253378131,                            !- Field 13860
  Until: 03:00,                           !- Field 13861
  0.218678387,                            !- Field 13862
  Until: 04:00,                           !- Field 13863
  0.240421905,                            !- Field 13864
  Until: 05:00,                           !- Field 13865
  0.241106911,                            !- Field 13866
  Until: 06:00,                           !- Field 13867
  0.123282549,                            !- Field 13868
  Until: 07:00,                           !- Field 13869
  0.06757538,                             !- Field 13870
  Until: 08:00,                           !- Field 13871
  0.339854577,                            !- Field 13872
  Until: 09:00,                           !- Field 13873
  0.284192627,                            !- Field 13874
  Until: 10:00,                           !- Field 13875
  0.342026607,                            !- Field 13876
  Until: 11:00,                           !- Field 13877
  0.3044632,                              !- Field 13878
  Until: 12:00,                           !- Field 13879
  0.277443377,                            !- Field 13880
  Until: 13:00,                           !- Field 13881
  0.331105304,                            !- Field 13882
  Until: 14:00,                           !- Field 13883
  0.419890644,                            !- Field 13884
  Until: 15:00,                           !- Field 13885
  0.345234894,                            !- Field 13886
  Until: 16:00,                           !- Field 13887
  0.35811698,                             !- Field 13888
  Until: 17:00,                           !- Field 13889
  0.16757996,                             !- Field 13890
  Until: 20:00,                           !- Field 13891
  0.06757538,                             !- Field 13892
  Until: 21:00,                           !- Field 13893
  0.244640868,                            !- Field 13894
  Until: 22:00,                           !- Field 13895
  0.29555247,                             !- Field 13896
  Until: 23:00,                           !- Field 13897
  0.372181196,                            !- Field 13898
  Until: 24:00,                           !- Field 13899
  0.399059842,                            !- Field 13900
  Through: 10/07,                         !- Field 13901
  For: AllDays,                           !- Field 13902
  Until: 01:00,                           !- Field 13903
  0.336342348,                            !- Field 13904
  Until: 02:00,                           !- Field 13905
  0.276279095,                            !- Field 13906
  Until: 03:00,                           !- Field 13907
  0.200263184,                            !- Field 13908
  Until: 04:00,                           !- Field 13909
  0.216533856,                            !- Field 13910
  Until: 05:00,                           !- Field 13911
  0.237282771,                            !- Field 13912
  Until: 06:00,                           !- Field 13913
  0.145062909,                            !- Field 13914
  Until: 07:00,                           !- Field 13915
  0.06757538,                             !- Field 13916
  Until: 08:00,                           !- Field 13917
  0.306679221,                            !- Field 13918
  Until: 09:00,                           !- Field 13919
  0.31008966,                             !- Field 13920
  Until: 10:00,                           !- Field 13921
  0.22057391,                             !- Field 13922
  Until: 11:00,                           !- Field 13923
  0.154019423,                            !- Field 13924
  Until: 12:00,                           !- Field 13925
  0.28885834,                             !- Field 13926
  Until: 13:00,                           !- Field 13927
  0.355531473,                            !- Field 13928
  Until: 14:00,                           !- Field 13929
  0.355697841,                            !- Field 13930
  Until: 15:00,                           !- Field 13931
  0.413896514,                            !- Field 13932
  Until: 16:00,                           !- Field 13933
  0.392326288,                            !- Field 13934
  Until: 17:00,                           !- Field 13935
  0.364994175,                            !- Field 13936
  Until: 18:00,                           !- Field 13937
  0.161391519,                            !- Field 13938
  Until: 20:00,                           !- Field 13939
  0.06757538,                             !- Field 13940
  Until: 21:00,                           !- Field 13941
  0.236170314,                            !- Field 13942
  Until: 22:00,                           !- Field 13943
  0.274751847,                            !- Field 13944
  Until: 23:00,                           !- Field 13945
  0.31152926,                             !- Field 13946
  Until: 24:00,                           !- Field 13947
  0.406869126,                            !- Field 13948
  Through: 10/08,                         !- Field 13949
  For: AllDays,                           !- Field 13950
  Until: 01:00,                           !- Field 13951
  0.373166981,                            !- Field 13952
  Until: 02:00,                           !- Field 13953
  0.323430496,                            !- Field 13954
  Until: 03:00,                           !- Field 13955
  0.309867591,                            !- Field 13956
  Until: 04:00,                           !- Field 13957
  0.263430817,                            !- Field 13958
  Until: 05:00,                           !- Field 13959
  0.258528158,                            !- Field 13960
  Until: 06:00,                           !- Field 13961
  0.168908773,                            !- Field 13962
  Until: 07:00,                           !- Field 13963
  0.06757538,                             !- Field 13964
  Until: 08:00,                           !- Field 13965
  0.268904275,                            !- Field 13966
  Until: 09:00,                           !- Field 13967
  0.32407987,                             !- Field 13968
  Until: 10:00,                           !- Field 13969
  0.383425998,                            !- Field 13970
  Until: 11:00,                           !- Field 13971
  0.319241915,                            !- Field 13972
  Until: 12:00,                           !- Field 13973
  0.447296188,                            !- Field 13974
  Until: 13:00,                           !- Field 13975
  0.353769872,                            !- Field 13976
  Until: 14:00,                           !- Field 13977
  0.276776575,                            !- Field 13978
  Until: 15:00,                           !- Field 13979
  0.244277181,                            !- Field 13980
  Until: 16:00,                           !- Field 13981
  0.318737436,                            !- Field 13982
  Until: 17:00,                           !- Field 13983
  0.275141324,                            !- Field 13984
  Until: 20:00,                           !- Field 13985
  0.06757538,                             !- Field 13986
  Until: 21:00,                           !- Field 13987
  0.158554322,                            !- Field 13988
  Until: 22:00,                           !- Field 13989
  0.342850635,                            !- Field 13990
  Until: 23:00,                           !- Field 13991
  0.394152265,                            !- Field 13992
  Until: 24:00,                           !- Field 13993
  0.421986145,                            !- Field 13994
  Through: 10/09,                         !- Field 13995
  For: AllDays,                           !- Field 13996
  Until: 01:00,                           !- Field 13997
  0.358644007,                            !- Field 13998
  Until: 02:00,                           !- Field 13999
  0.310264842,                            !- Field 14000
  Until: 03:00,                           !- Field 14001
  0.287094439,                            !- Field 14002
  Until: 04:00,                           !- Field 14003
  0.270418765,                            !- Field 14004
  Until: 05:00,                           !- Field 14005
  0.261955107,                            !- Field 14006
  Until: 06:00,                           !- Field 14007
  0.147694407,                            !- Field 14008
  Until: 07:00,                           !- Field 14009
  0.06757538,                             !- Field 14010
  Until: 08:00,                           !- Field 14011
  0.195140016,                            !- Field 14012
  Until: 09:00,                           !- Field 14013
  0.174225891,                            !- Field 14014
  Until: 10:00,                           !- Field 14015
  0.276380992,                            !- Field 14016
  Until: 11:00,                           !- Field 14017
  0.392052315,                            !- Field 14018
  Until: 12:00,                           !- Field 14019
  0.362778486,                            !- Field 14020
  Until: 13:00,                           !- Field 14021
  0.26088813,                             !- Field 14022
  Until: 14:00,                           !- Field 14023
  0.318995021,                            !- Field 14024
  Until: 15:00,                           !- Field 14025
  0.336250998,                            !- Field 14026
  Until: 16:00,                           !- Field 14027
  0.267356998,                            !- Field 14028
  Until: 17:00,                           !- Field 14029
  0.316172335,                            !- Field 14030
  Until: 18:00,                           !- Field 14031
  0.072985238,                            !- Field 14032
  Until: 19:00,                           !- Field 14033
  0.06757538,                             !- Field 14034
  Until: 20:00,                           !- Field 14035
  0.094003628,                            !- Field 14036
  Until: 21:00,                           !- Field 14037
  0.255245962,                            !- Field 14038
  Until: 22:00,                           !- Field 14039
  0.363083046,                            !- Field 14040
  Until: 23:00,                           !- Field 14041
  0.336464163,                            !- Field 14042
  Until: 24:00,                           !- Field 14043
  0.355157355,                            !- Field 14044
  Through: 10/10,                         !- Field 14045
  For: AllDays,                           !- Field 14046
  Until: 01:00,                           !- Field 14047
  0.352269967,                            !- Field 14048
  Until: 02:00,                           !- Field 14049
  0.26892929,                             !- Field 14050
  Until: 03:00,                           !- Field 14051
  0.267467981,                            !- Field 14052
  Until: 04:00,                           !- Field 14053
  0.272480436,                            !- Field 14054
  Until: 05:00,                           !- Field 14055
  0.268743045,                            !- Field 14056
  Until: 06:00,                           !- Field 14057
  0.143638435,                            !- Field 14058
  Until: 07:00,                           !- Field 14059
  0.124815338,                            !- Field 14060
  Until: 08:00,                           !- Field 14061
  0.377707541,                            !- Field 14062
  Until: 09:00,                           !- Field 14063
  0.329391226,                            !- Field 14064
  Until: 10:00,                           !- Field 14065
  0.278145034,                            !- Field 14066
  Until: 11:00,                           !- Field 14067
  0.127608179,                            !- Field 14068
  Until: 12:00,                           !- Field 14069
  0.135999761,                            !- Field 14070
  Until: 13:00,                           !- Field 14071
  0.235975716,                            !- Field 14072
  Until: 14:00,                           !- Field 14073
  0.209481725,                            !- Field 14074
  Until: 15:00,                           !- Field 14075
  0.27688578,                             !- Field 14076
  Until: 16:00,                           !- Field 14077
  0.256889332,                            !- Field 14078
  Until: 17:00,                           !- Field 14079
  0.235277691,                            !- Field 14080
  Until: 18:00,                           !- Field 14081
  0.101740808,                            !- Field 14082
  Until: 19:00,                           !- Field 14083
  0.140881907,                            !- Field 14084
  Until: 20:00,                           !- Field 14085
  0.147355018,                            !- Field 14086
  Until: 21:00,                           !- Field 14087
  0.163559861,                            !- Field 14088
  Until: 22:00,                           !- Field 14089
  0.239890099,                            !- Field 14090
  Until: 23:00,                           !- Field 14091
  0.352190169,                            !- Field 14092
  Until: 24:00,                           !- Field 14093
  0.359076805,                            !- Field 14094
  Through: 10/11,                         !- Field 14095
  For: AllDays,                           !- Field 14096
  Until: 01:00,                           !- Field 14097
  0.33645615,                             !- Field 14098
  Until: 02:00,                           !- Field 14099
  0.251788157,                            !- Field 14100
  Until: 03:00,                           !- Field 14101
  0.253184079,                            !- Field 14102
  Until: 04:00,                           !- Field 14103
  0.23573466,                             !- Field 14104
  Until: 05:00,                           !- Field 14105
  0.278538094,                            !- Field 14106
  Until: 06:00,                           !- Field 14107
  0.152326962,                            !- Field 14108
  Until: 07:00,                           !- Field 14109
  0.06757538,                             !- Field 14110
  Until: 08:00,                           !- Field 14111
  0.35448455,                             !- Field 14112
  Until: 09:00,                           !- Field 14113
  0.300587227,                            !- Field 14114
  Until: 10:00,                           !- Field 14115
  0.403790641,                            !- Field 14116
  Until: 11:00,                           !- Field 14117
  0.291975504,                            !- Field 14118
  Until: 12:00,                           !- Field 14119
  0.345827761,                            !- Field 14120
  Until: 13:00,                           !- Field 14121
  0.31427573,                             !- Field 14122
  Until: 14:00,                           !- Field 14123
  0.305835737,                            !- Field 14124
  Until: 15:00,                           !- Field 14125
  0.265863626,                            !- Field 14126
  Until: 16:00,                           !- Field 14127
  0.397516984,                            !- Field 14128
  Until: 17:00,                           !- Field 14129
  0.30417762,                             !- Field 14130
  Until: 18:00,                           !- Field 14131
  0.120367947,                            !- Field 14132
  Until: 19:00,                           !- Field 14133
  0.148024053,                            !- Field 14134
  Until: 20:00,                           !- Field 14135
  0.208994503,                            !- Field 14136
  Until: 21:00,                           !- Field 14137
  0.256948416,                            !- Field 14138
  Until: 22:00,                           !- Field 14139
  0.339450712,                            !- Field 14140
  Until: 23:00,                           !- Field 14141
  0.331713954,                            !- Field 14142
  Until: 24:00,                           !- Field 14143
  0.421167512,                            !- Field 14144
  Through: 10/12,                         !- Field 14145
  For: AllDays,                           !- Field 14146
  Until: 01:00,                           !- Field 14147
  0.355345687,                            !- Field 14148
  Until: 02:00,                           !- Field 14149
  0.297786493,                            !- Field 14150
  Until: 03:00,                           !- Field 14151
  0.269906568,                            !- Field 14152
  Until: 04:00,                           !- Field 14153
  0.287060605,                            !- Field 14154
  Until: 05:00,                           !- Field 14155
  0.279194075,                            !- Field 14156
  Until: 06:00,                           !- Field 14157
  0.150757755,                            !- Field 14158
  Until: 07:00,                           !- Field 14159
  0.076888489,                            !- Field 14160
  Until: 08:00,                           !- Field 14161
  0.378873654,                            !- Field 14162
  Until: 09:00,                           !- Field 14163
  0.341912922,                            !- Field 14164
  Until: 10:00,                           !- Field 14165
  0.392788249,                            !- Field 14166
  Until: 11:00,                           !- Field 14167
  0.388357001,                            !- Field 14168
  Until: 12:00,                           !- Field 14169
  0.374858396,                            !- Field 14170
  Until: 13:00,                           !- Field 14171
  0.350611582,                            !- Field 14172
  Until: 14:00,                           !- Field 14173
  0.29942797,                             !- Field 14174
  Until: 15:00,                           !- Field 14175
  0.374693919,                            !- Field 14176
  Until: 16:00,                           !- Field 14177
  0.374365221,                            !- Field 14178
  Until: 17:00,                           !- Field 14179
  0.199911508,                            !- Field 14180
  Until: 18:00,                           !- Field 14181
  0.093158749,                            !- Field 14182
  Until: 19:00,                           !- Field 14183
  0.09188822,                             !- Field 14184
  Until: 20:00,                           !- Field 14185
  0.06757538,                             !- Field 14186
  Until: 21:00,                           !- Field 14187
  0.265418543,                            !- Field 14188
  Until: 22:00,                           !- Field 14189
  0.276869415,                            !- Field 14190
  Until: 23:00,                           !- Field 14191
  0.304234147,                            !- Field 14192
  Until: 24:00,                           !- Field 14193
  0.358763205,                            !- Field 14194
  Through: 10/13,                         !- Field 14195
  For: AllDays,                           !- Field 14196
  Until: 01:00,                           !- Field 14197
  0.375243072,                            !- Field 14198
  Until: 02:00,                           !- Field 14199
  0.253378131,                            !- Field 14200
  Until: 03:00,                           !- Field 14201
  0.218678387,                            !- Field 14202
  Until: 04:00,                           !- Field 14203
  0.240421905,                            !- Field 14204
  Until: 05:00,                           !- Field 14205
  0.241106911,                            !- Field 14206
  Until: 06:00,                           !- Field 14207
  0.123282549,                            !- Field 14208
  Until: 07:00,                           !- Field 14209
  0.06757538,                             !- Field 14210
  Until: 08:00,                           !- Field 14211
  0.339854577,                            !- Field 14212
  Until: 09:00,                           !- Field 14213
  0.284192627,                            !- Field 14214
  Until: 10:00,                           !- Field 14215
  0.342026607,                            !- Field 14216
  Until: 11:00,                           !- Field 14217
  0.3044632,                              !- Field 14218
  Until: 12:00,                           !- Field 14219
  0.277443377,                            !- Field 14220
  Until: 13:00,                           !- Field 14221
  0.331105304,                            !- Field 14222
  Until: 14:00,                           !- Field 14223
  0.419890644,                            !- Field 14224
  Until: 15:00,                           !- Field 14225
  0.345234894,                            !- Field 14226
  Until: 16:00,                           !- Field 14227
  0.35811698,                             !- Field 14228
  Until: 17:00,                           !- Field 14229
  0.16757996,                             !- Field 14230
  Until: 20:00,                           !- Field 14231
  0.06757538,                             !- Field 14232
  Until: 21:00,                           !- Field 14233
  0.244640868,                            !- Field 14234
  Until: 22:00,                           !- Field 14235
  0.29555247,                             !- Field 14236
  Until: 23:00,                           !- Field 14237
  0.372181196,                            !- Field 14238
  Until: 24:00,                           !- Field 14239
  0.399059842,                            !- Field 14240
  Through: 10/14,                         !- Field 14241
  For: AllDays,                           !- Field 14242
  Until: 01:00,                           !- Field 14243
  0.336342348,                            !- Field 14244
  Until: 02:00,                           !- Field 14245
  0.276279095,                            !- Field 14246
  Until: 03:00,                           !- Field 14247
  0.200263184,                            !- Field 14248
  Until: 04:00,                           !- Field 14249
  0.216533856,                            !- Field 14250
  Until: 05:00,                           !- Field 14251
  0.237282771,                            !- Field 14252
  Until: 06:00,                           !- Field 14253
  0.145062909,                            !- Field 14254
  Until: 07:00,                           !- Field 14255
  0.06757538,                             !- Field 14256
  Until: 08:00,                           !- Field 14257
  0.306679221,                            !- Field 14258
  Until: 09:00,                           !- Field 14259
  0.31008966,                             !- Field 14260
  Until: 10:00,                           !- Field 14261
  0.22057391,                             !- Field 14262
  Until: 11:00,                           !- Field 14263
  0.154019423,                            !- Field 14264
  Until: 12:00,                           !- Field 14265
  0.28885834,                             !- Field 14266
  Until: 13:00,                           !- Field 14267
  0.355531473,                            !- Field 14268
  Until: 14:00,                           !- Field 14269
  0.355697841,                            !- Field 14270
  Until: 15:00,                           !- Field 14271
  0.413896514,                            !- Field 14272
  Until: 16:00,                           !- Field 14273
  0.392326288,                            !- Field 14274
  Until: 17:00,                           !- Field 14275
  0.364994175,                            !- Field 14276
  Until: 18:00,                           !- Field 14277
  0.161391519,                            !- Field 14278
  Until: 20:00,                           !- Field 14279
  0.06757538,                             !- Field 14280
  Until: 21:00,                           !- Field 14281
  0.236170314,                            !- Field 14282
  Until: 22:00,                           !- Field 14283
  0.274751847,                            !- Field 14284
  Until: 23:00,                           !- Field 14285
  0.31152926,                             !- Field 14286
  Until: 24:00,                           !- Field 14287
  0.406869126,                            !- Field 14288
  Through: 10/15,                         !- Field 14289
  For: AllDays,                           !- Field 14290
  Until: 01:00,                           !- Field 14291
  0.373166981,                            !- Field 14292
  Until: 02:00,                           !- Field 14293
  0.323430496,                            !- Field 14294
  Until: 03:00,                           !- Field 14295
  0.309867591,                            !- Field 14296
  Until: 04:00,                           !- Field 14297
  0.263430817,                            !- Field 14298
  Until: 05:00,                           !- Field 14299
  0.258528158,                            !- Field 14300
  Until: 06:00,                           !- Field 14301
  0.168908773,                            !- Field 14302
  Until: 07:00,                           !- Field 14303
  0.06757538,                             !- Field 14304
  Until: 08:00,                           !- Field 14305
  0.268904275,                            !- Field 14306
  Until: 09:00,                           !- Field 14307
  0.32407987,                             !- Field 14308
  Until: 10:00,                           !- Field 14309
  0.383425998,                            !- Field 14310
  Until: 11:00,                           !- Field 14311
  0.319241915,                            !- Field 14312
  Until: 12:00,                           !- Field 14313
  0.447296188,                            !- Field 14314
  Until: 13:00,                           !- Field 14315
  0.353769872,                            !- Field 14316
  Until: 14:00,                           !- Field 14317
  0.276776575,                            !- Field 14318
  Until: 15:00,                           !- Field 14319
  0.244277181,                            !- Field 14320
  Until: 16:00,                           !- Field 14321
  0.318737436,                            !- Field 14322
  Until: 17:00,                           !- Field 14323
  0.275141324,                            !- Field 14324
  Until: 20:00,                           !- Field 14325
  0.06757538,                             !- Field 14326
  Until: 21:00,                           !- Field 14327
  0.158554322,                            !- Field 14328
  Until: 22:00,                           !- Field 14329
  0.342850635,                            !- Field 14330
  Until: 23:00,                           !- Field 14331
  0.394152265,                            !- Field 14332
  Until: 24:00,                           !- Field 14333
  0.421986145,                            !- Field 14334
  Through: 10/16,                         !- Field 14335
  For: AllDays,                           !- Field 14336
  Until: 01:00,                           !- Field 14337
  0.358644007,                            !- Field 14338
  Until: 02:00,                           !- Field 14339
  0.310264842,                            !- Field 14340
  Until: 03:00,                           !- Field 14341
  0.287094439,                            !- Field 14342
  Until: 04:00,                           !- Field 14343
  0.270418765,                            !- Field 14344
  Until: 05:00,                           !- Field 14345
  0.261955107,                            !- Field 14346
  Until: 06:00,                           !- Field 14347
  0.147694407,                            !- Field 14348
  Until: 07:00,                           !- Field 14349
  0.06757538,                             !- Field 14350
  Until: 08:00,                           !- Field 14351
  0.195140016,                            !- Field 14352
  Until: 09:00,                           !- Field 14353
  0.174225891,                            !- Field 14354
  Until: 10:00,                           !- Field 14355
  0.276380992,                            !- Field 14356
  Until: 11:00,                           !- Field 14357
  0.392052315,                            !- Field 14358
  Until: 12:00,                           !- Field 14359
  0.362778486,                            !- Field 14360
  Until: 13:00,                           !- Field 14361
  0.26088813,                             !- Field 14362
  Until: 14:00,                           !- Field 14363
  0.318995021,                            !- Field 14364
  Until: 15:00,                           !- Field 14365
  0.336250998,                            !- Field 14366
  Until: 16:00,                           !- Field 14367
  0.267356998,                            !- Field 14368
  Until: 17:00,                           !- Field 14369
  0.316172335,                            !- Field 14370
  Until: 18:00,                           !- Field 14371
  0.072985238,                            !- Field 14372
  Until: 19:00,                           !- Field 14373
  0.06757538,                             !- Field 14374
  Until: 20:00,                           !- Field 14375
  0.094003628,                            !- Field 14376
  Until: 21:00,                           !- Field 14377
  0.255245962,                            !- Field 14378
  Until: 22:00,                           !- Field 14379
  0.363083046,                            !- Field 14380
  Until: 23:00,                           !- Field 14381
  0.336464163,                            !- Field 14382
  Until: 24:00,                           !- Field 14383
  0.355157355,                            !- Field 14384
  Through: 10/17,                         !- Field 14385
  For: AllDays,                           !- Field 14386
  Until: 01:00,                           !- Field 14387
  0.352269967,                            !- Field 14388
  Until: 02:00,                           !- Field 14389
  0.26892929,                             !- Field 14390
  Until: 03:00,                           !- Field 14391
  0.267467981,                            !- Field 14392
  Until: 04:00,                           !- Field 14393
  0.272480436,                            !- Field 14394
  Until: 05:00,                           !- Field 14395
  0.268743045,                            !- Field 14396
  Until: 06:00,                           !- Field 14397
  0.143638435,                            !- Field 14398
  Until: 07:00,                           !- Field 14399
  0.124815338,                            !- Field 14400
  Until: 08:00,                           !- Field 14401
  0.377707541,                            !- Field 14402
  Until: 09:00,                           !- Field 14403
  0.329391226,                            !- Field 14404
  Until: 10:00,                           !- Field 14405
  0.278145034,                            !- Field 14406
  Until: 11:00,                           !- Field 14407
  0.127608179,                            !- Field 14408
  Until: 12:00,                           !- Field 14409
  0.135999761,                            !- Field 14410
  Until: 13:00,                           !- Field 14411
  0.235975716,                            !- Field 14412
  Until: 14:00,                           !- Field 14413
  0.209481725,                            !- Field 14414
  Until: 15:00,                           !- Field 14415
  0.27688578,                             !- Field 14416
  Until: 16:00,                           !- Field 14417
  0.256889332,                            !- Field 14418
  Until: 17:00,                           !- Field 14419
  0.235277691,                            !- Field 14420
  Until: 18:00,                           !- Field 14421
  0.101740808,                            !- Field 14422
  Until: 19:00,                           !- Field 14423
  0.140881907,                            !- Field 14424
  Until: 20:00,                           !- Field 14425
  0.147355018,                            !- Field 14426
  Until: 21:00,                           !- Field 14427
  0.163559861,                            !- Field 14428
  Until: 22:00,                           !- Field 14429
  0.239890099,                            !- Field 14430
  Until: 23:00,                           !- Field 14431
  0.352190169,                            !- Field 14432
  Until: 24:00,                           !- Field 14433
  0.359076805,                            !- Field 14434
  Through: 10/18,                         !- Field 14435
  For: AllDays,                           !- Field 14436
  Until: 01:00,                           !- Field 14437
  0.33645615,                             !- Field 14438
  Until: 02:00,                           !- Field 14439
  0.251788157,                            !- Field 14440
  Until: 03:00,                           !- Field 14441
  0.253184079,                            !- Field 14442
  Until: 04:00,                           !- Field 14443
  0.23573466,                             !- Field 14444
  Until: 05:00,                           !- Field 14445
  0.278538094,                            !- Field 14446
  Until: 06:00,                           !- Field 14447
  0.152326962,                            !- Field 14448
  Until: 07:00,                           !- Field 14449
  0.06757538,                             !- Field 14450
  Until: 08:00,                           !- Field 14451
  0.35448455,                             !- Field 14452
  Until: 09:00,                           !- Field 14453
  0.300587227,                            !- Field 14454
  Until: 10:00,                           !- Field 14455
  0.403790641,                            !- Field 14456
  Until: 11:00,                           !- Field 14457
  0.291975504,                            !- Field 14458
  Until: 12:00,                           !- Field 14459
  0.345827761,                            !- Field 14460
  Until: 13:00,                           !- Field 14461
  0.31427573,                             !- Field 14462
  Until: 14:00,                           !- Field 14463
  0.305835737,                            !- Field 14464
  Until: 15:00,                           !- Field 14465
  0.265863626,                            !- Field 14466
  Until: 16:00,                           !- Field 14467
  0.397516984,                            !- Field 14468
  Until: 17:00,                           !- Field 14469
  0.30417762,                             !- Field 14470
  Until: 18:00,                           !- Field 14471
  0.120367947,                            !- Field 14472
  Until: 19:00,                           !- Field 14473
  0.148024053,                            !- Field 14474
  Until: 20:00,                           !- Field 14475
  0.208994503,                            !- Field 14476
  Until: 21:00,                           !- Field 14477
  0.256948416,                            !- Field 14478
  Until: 22:00,                           !- Field 14479
  0.339450712,                            !- Field 14480
  Until: 23:00,                           !- Field 14481
  0.331713954,                            !- Field 14482
  Until: 24:00,                           !- Field 14483
  0.421167512,                            !- Field 14484
  Through: 10/19,                         !- Field 14485
  For: AllDays,                           !- Field 14486
  Until: 01:00,                           !- Field 14487
  0.355345687,                            !- Field 14488
  Until: 02:00,                           !- Field 14489
  0.297786493,                            !- Field 14490
  Until: 03:00,                           !- Field 14491
  0.269906568,                            !- Field 14492
  Until: 04:00,                           !- Field 14493
  0.287060605,                            !- Field 14494
  Until: 05:00,                           !- Field 14495
  0.279194075,                            !- Field 14496
  Until: 06:00,                           !- Field 14497
  0.150757755,                            !- Field 14498
  Until: 07:00,                           !- Field 14499
  0.076888489,                            !- Field 14500
  Until: 08:00,                           !- Field 14501
  0.378873654,                            !- Field 14502
  Until: 09:00,                           !- Field 14503
  0.341912922,                            !- Field 14504
  Until: 10:00,                           !- Field 14505
  0.392788249,                            !- Field 14506
  Until: 11:00,                           !- Field 14507
  0.388357001,                            !- Field 14508
  Until: 12:00,                           !- Field 14509
  0.374858396,                            !- Field 14510
  Until: 13:00,                           !- Field 14511
  0.350611582,                            !- Field 14512
  Until: 14:00,                           !- Field 14513
  0.29942797,                             !- Field 14514
  Until: 15:00,                           !- Field 14515
  0.374693919,                            !- Field 14516
  Until: 16:00,                           !- Field 14517
  0.374365221,                            !- Field 14518
  Until: 17:00,                           !- Field 14519
  0.199911508,                            !- Field 14520
  Until: 18:00,                           !- Field 14521
  0.093158749,                            !- Field 14522
  Until: 19:00,                           !- Field 14523
  0.09188822,                             !- Field 14524
  Until: 20:00,                           !- Field 14525
  0.06757538,                             !- Field 14526
  Until: 21:00,                           !- Field 14527
  0.265418543,                            !- Field 14528
  Until: 22:00,                           !- Field 14529
  0.276869415,                            !- Field 14530
  Until: 23:00,                           !- Field 14531
  0.304234147,                            !- Field 14532
  Until: 24:00,                           !- Field 14533
  0.358763205,                            !- Field 14534
  Through: 10/20,                         !- Field 14535
  For: AllDays,                           !- Field 14536
  Until: 01:00,                           !- Field 14537
  0.375243072,                            !- Field 14538
  Until: 02:00,                           !- Field 14539
  0.253378131,                            !- Field 14540
  Until: 03:00,                           !- Field 14541
  0.218678387,                            !- Field 14542
  Until: 04:00,                           !- Field 14543
  0.240421905,                            !- Field 14544
  Until: 05:00,                           !- Field 14545
  0.241106911,                            !- Field 14546
  Until: 06:00,                           !- Field 14547
  0.123282549,                            !- Field 14548
  Until: 07:00,                           !- Field 14549
  0.06757538,                             !- Field 14550
  Until: 08:00,                           !- Field 14551
  0.339854577,                            !- Field 14552
  Until: 09:00,                           !- Field 14553
  0.284192627,                            !- Field 14554
  Until: 10:00,                           !- Field 14555
  0.342026607,                            !- Field 14556
  Until: 11:00,                           !- Field 14557
  0.3044632,                              !- Field 14558
  Until: 12:00,                           !- Field 14559
  0.277443377,                            !- Field 14560
  Until: 13:00,                           !- Field 14561
  0.331105304,                            !- Field 14562
  Until: 14:00,                           !- Field 14563
  0.419890644,                            !- Field 14564
  Until: 15:00,                           !- Field 14565
  0.345234894,                            !- Field 14566
  Until: 16:00,                           !- Field 14567
  0.35811698,                             !- Field 14568
  Until: 17:00,                           !- Field 14569
  0.16757996,                             !- Field 14570
  Until: 20:00,                           !- Field 14571
  0.06757538,                             !- Field 14572
  Until: 21:00,                           !- Field 14573
  0.244640868,                            !- Field 14574
  Until: 22:00,                           !- Field 14575
  0.29555247,                             !- Field 14576
  Until: 23:00,                           !- Field 14577
  0.372181196,                            !- Field 14578
  Until: 24:00,                           !- Field 14579
  0.399059842,                            !- Field 14580
  Through: 10/21,                         !- Field 14581
  For: AllDays,                           !- Field 14582
  Until: 01:00,                           !- Field 14583
  0.336342348,                            !- Field 14584
  Until: 02:00,                           !- Field 14585
  0.276279095,                            !- Field 14586
  Until: 03:00,                           !- Field 14587
  0.200263184,                            !- Field 14588
  Until: 04:00,                           !- Field 14589
  0.216533856,                            !- Field 14590
  Until: 05:00,                           !- Field 14591
  0.237282771,                            !- Field 14592
  Until: 06:00,                           !- Field 14593
  0.145062909,                            !- Field 14594
  Until: 07:00,                           !- Field 14595
  0.06757538,                             !- Field 14596
  Until: 08:00,                           !- Field 14597
  0.306679221,                            !- Field 14598
  Until: 09:00,                           !- Field 14599
  0.31008966,                             !- Field 14600
  Until: 10:00,                           !- Field 14601
  0.22057391,                             !- Field 14602
  Until: 11:00,                           !- Field 14603
  0.154019423,                            !- Field 14604
  Until: 12:00,                           !- Field 14605
  0.28885834,                             !- Field 14606
  Until: 13:00,                           !- Field 14607
  0.355531473,                            !- Field 14608
  Until: 14:00,                           !- Field 14609
  0.355697841,                            !- Field 14610
  Until: 15:00,                           !- Field 14611
  0.413896514,                            !- Field 14612
  Until: 16:00,                           !- Field 14613
  0.392326288,                            !- Field 14614
  Until: 17:00,                           !- Field 14615
  0.364994175,                            !- Field 14616
  Until: 18:00,                           !- Field 14617
  0.161391519,                            !- Field 14618
  Until: 20:00,                           !- Field 14619
  0.06757538,                             !- Field 14620
  Until: 21:00,                           !- Field 14621
  0.236170314,                            !- Field 14622
  Until: 22:00,                           !- Field 14623
  0.274751847,                            !- Field 14624
  Until: 23:00,                           !- Field 14625
  0.31152926,                             !- Field 14626
  Until: 24:00,                           !- Field 14627
  0.406869126,                            !- Field 14628
  Through: 10/22,                         !- Field 14629
  For: AllDays,                           !- Field 14630
  Until: 01:00,                           !- Field 14631
  0.373166981,                            !- Field 14632
  Until: 02:00,                           !- Field 14633
  0.323430496,                            !- Field 14634
  Until: 03:00,                           !- Field 14635
  0.309867591,                            !- Field 14636
  Until: 04:00,                           !- Field 14637
  0.263430817,                            !- Field 14638
  Until: 05:00,                           !- Field 14639
  0.258528158,                            !- Field 14640
  Until: 06:00,                           !- Field 14641
  0.168908773,                            !- Field 14642
  Until: 07:00,                           !- Field 14643
  0.06757538,                             !- Field 14644
  Until: 08:00,                           !- Field 14645
  0.268904275,                            !- Field 14646
  Until: 09:00,                           !- Field 14647
  0.32407987,                             !- Field 14648
  Until: 10:00,                           !- Field 14649
  0.383425998,                            !- Field 14650
  Until: 11:00,                           !- Field 14651
  0.319241915,                            !- Field 14652
  Until: 12:00,                           !- Field 14653
  0.447296188,                            !- Field 14654
  Until: 13:00,                           !- Field 14655
  0.353769872,                            !- Field 14656
  Until: 14:00,                           !- Field 14657
  0.276776575,                            !- Field 14658
  Until: 15:00,                           !- Field 14659
  0.244277181,                            !- Field 14660
  Until: 16:00,                           !- Field 14661
  0.318737436,                            !- Field 14662
  Until: 17:00,                           !- Field 14663
  0.275141324,                            !- Field 14664
  Until: 20:00,                           !- Field 14665
  0.06757538,                             !- Field 14666
  Until: 21:00,                           !- Field 14667
  0.158554322,                            !- Field 14668
  Until: 22:00,                           !- Field 14669
  0.342850635,                            !- Field 14670
  Until: 23:00,                           !- Field 14671
  0.394152265,                            !- Field 14672
  Until: 24:00,                           !- Field 14673
  0.421986145,                            !- Field 14674
  Through: 10/23,                         !- Field 14675
  For: AllDays,                           !- Field 14676
  Until: 01:00,                           !- Field 14677
  0.358644007,                            !- Field 14678
  Until: 02:00,                           !- Field 14679
  0.310264842,                            !- Field 14680
  Until: 03:00,                           !- Field 14681
  0.287094439,                            !- Field 14682
  Until: 04:00,                           !- Field 14683
  0.270418765,                            !- Field 14684
  Until: 05:00,                           !- Field 14685
  0.261955107,                            !- Field 14686
  Until: 06:00,                           !- Field 14687
  0.147694407,                            !- Field 14688
  Until: 07:00,                           !- Field 14689
  0.06757538,                             !- Field 14690
  Until: 08:00,                           !- Field 14691
  0.195140016,                            !- Field 14692
  Until: 09:00,                           !- Field 14693
  0.174225891,                            !- Field 14694
  Until: 10:00,                           !- Field 14695
  0.276380992,                            !- Field 14696
  Until: 11:00,                           !- Field 14697
  0.392052315,                            !- Field 14698
  Until: 12:00,                           !- Field 14699
  0.362778486,                            !- Field 14700
  Until: 13:00,                           !- Field 14701
  0.26088813,                             !- Field 14702
  Until: 14:00,                           !- Field 14703
  0.318995021,                            !- Field 14704
  Until: 15:00,                           !- Field 14705
  0.336250998,                            !- Field 14706
  Until: 16:00,                           !- Field 14707
  0.267356998,                            !- Field 14708
  Until: 17:00,                           !- Field 14709
  0.316172335,                            !- Field 14710
  Until: 18:00,                           !- Field 14711
  0.072985238,                            !- Field 14712
  Until: 19:00,                           !- Field 14713
  0.06757538,                             !- Field 14714
  Until: 20:00,                           !- Field 14715
  0.094003628,                            !- Field 14716
  Until: 21:00,                           !- Field 14717
  0.255245962,                            !- Field 14718
  Until: 22:00,                           !- Field 14719
  0.363083046,                            !- Field 14720
  Until: 23:00,                           !- Field 14721
  0.336464163,                            !- Field 14722
  Until: 24:00,                           !- Field 14723
  0.355157355,                            !- Field 14724
  Through: 10/24,                         !- Field 14725
  For: AllDays,                           !- Field 14726
  Until: 01:00,                           !- Field 14727
  0.352269967,                            !- Field 14728
  Until: 02:00,                           !- Field 14729
  0.26892929,                             !- Field 14730
  Until: 03:00,                           !- Field 14731
  0.267467981,                            !- Field 14732
  Until: 04:00,                           !- Field 14733
  0.272480436,                            !- Field 14734
  Until: 05:00,                           !- Field 14735
  0.268743045,                            !- Field 14736
  Until: 06:00,                           !- Field 14737
  0.143638435,                            !- Field 14738
  Until: 07:00,                           !- Field 14739
  0.124815338,                            !- Field 14740
  Until: 08:00,                           !- Field 14741
  0.377707541,                            !- Field 14742
  Until: 09:00,                           !- Field 14743
  0.329391226,                            !- Field 14744
  Until: 10:00,                           !- Field 14745
  0.278145034,                            !- Field 14746
  Until: 11:00,                           !- Field 14747
  0.127608179,                            !- Field 14748
  Until: 12:00,                           !- Field 14749
  0.135999761,                            !- Field 14750
  Until: 13:00,                           !- Field 14751
  0.235975716,                            !- Field 14752
  Until: 14:00,                           !- Field 14753
  0.209481725,                            !- Field 14754
  Until: 15:00,                           !- Field 14755
  0.27688578,                             !- Field 14756
  Until: 16:00,                           !- Field 14757
  0.256889332,                            !- Field 14758
  Until: 17:00,                           !- Field 14759
  0.235277691,                            !- Field 14760
  Until: 18:00,                           !- Field 14761
  0.101740808,                            !- Field 14762
  Until: 19:00,                           !- Field 14763
  0.140881907,                            !- Field 14764
  Until: 20:00,                           !- Field 14765
  0.147355018,                            !- Field 14766
  Until: 21:00,                           !- Field 14767
  0.163559861,                            !- Field 14768
  Until: 22:00,                           !- Field 14769
  0.239890099,                            !- Field 14770
  Until: 23:00,                           !- Field 14771
  0.352190169,                            !- Field 14772
  Until: 24:00,                           !- Field 14773
  0.359076805,                            !- Field 14774
  Through: 10/25,                         !- Field 14775
  For: AllDays,                           !- Field 14776
  Until: 01:00,                           !- Field 14777
  0.33645615,                             !- Field 14778
  Until: 02:00,                           !- Field 14779
  0.251788157,                            !- Field 14780
  Until: 03:00,                           !- Field 14781
  0.253184079,                            !- Field 14782
  Until: 04:00,                           !- Field 14783
  0.23573466,                             !- Field 14784
  Until: 05:00,                           !- Field 14785
  0.278538094,                            !- Field 14786
  Until: 06:00,                           !- Field 14787
  0.152326962,                            !- Field 14788
  Until: 07:00,                           !- Field 14789
  0.06757538,                             !- Field 14790
  Until: 08:00,                           !- Field 14791
  0.35448455,                             !- Field 14792
  Until: 09:00,                           !- Field 14793
  0.300587227,                            !- Field 14794
  Until: 10:00,                           !- Field 14795
  0.403790641,                            !- Field 14796
  Until: 11:00,                           !- Field 14797
  0.291975504,                            !- Field 14798
  Until: 12:00,                           !- Field 14799
  0.345827761,                            !- Field 14800
  Until: 13:00,                           !- Field 14801
  0.31427573,                             !- Field 14802
  Until: 14:00,                           !- Field 14803
  0.305835737,                            !- Field 14804
  Until: 15:00,                           !- Field 14805
  0.265863626,                            !- Field 14806
  Until: 16:00,                           !- Field 14807
  0.397516984,                            !- Field 14808
  Until: 17:00,                           !- Field 14809
  0.30417762,                             !- Field 14810
  Until: 18:00,                           !- Field 14811
  0.120367947,                            !- Field 14812
  Until: 19:00,                           !- Field 14813
  0.148024053,                            !- Field 14814
  Until: 20:00,                           !- Field 14815
  0.208994503,                            !- Field 14816
  Until: 21:00,                           !- Field 14817
  0.256948416,                            !- Field 14818
  Until: 22:00,                           !- Field 14819
  0.339450712,                            !- Field 14820
  Until: 23:00,                           !- Field 14821
  0.331713954,                            !- Field 14822
  Until: 24:00,                           !- Field 14823
  0.421167512,                            !- Field 14824
  Through: 10/26,                         !- Field 14825
  For: AllDays,                           !- Field 14826
  Until: 01:00,                           !- Field 14827
  0.355345687,                            !- Field 14828
  Until: 02:00,                           !- Field 14829
  0.297786493,                            !- Field 14830
  Until: 03:00,                           !- Field 14831
  0.269906568,                            !- Field 14832
  Until: 04:00,                           !- Field 14833
  0.287060605,                            !- Field 14834
  Until: 05:00,                           !- Field 14835
  0.279194075,                            !- Field 14836
  Until: 06:00,                           !- Field 14837
  0.150757755,                            !- Field 14838
  Until: 07:00,                           !- Field 14839
  0.076888489,                            !- Field 14840
  Until: 08:00,                           !- Field 14841
  0.378873654,                            !- Field 14842
  Until: 09:00,                           !- Field 14843
  0.341912922,                            !- Field 14844
  Until: 10:00,                           !- Field 14845
  0.392788249,                            !- Field 14846
  Until: 11:00,                           !- Field 14847
  0.388357001,                            !- Field 14848
  Until: 12:00,                           !- Field 14849
  0.374858396,                            !- Field 14850
  Until: 13:00,                           !- Field 14851
  0.350611582,                            !- Field 14852
  Until: 14:00,                           !- Field 14853
  0.29942797,                             !- Field 14854
  Until: 15:00,                           !- Field 14855
  0.374693919,                            !- Field 14856
  Until: 16:00,                           !- Field 14857
  0.374365221,                            !- Field 14858
  Until: 17:00,                           !- Field 14859
  0.199911508,                            !- Field 14860
  Until: 18:00,                           !- Field 14861
  0.093158749,                            !- Field 14862
  Until: 19:00,                           !- Field 14863
  0.09188822,                             !- Field 14864
  Until: 20:00,                           !- Field 14865
  0.06757538,                             !- Field 14866
  Until: 21:00,                           !- Field 14867
  0.265418543,                            !- Field 14868
  Until: 22:00,                           !- Field 14869
  0.276869415,                            !- Field 14870
  Until: 23:00,                           !- Field 14871
  0.304234147,                            !- Field 14872
  Until: 24:00,                           !- Field 14873
  0.358763205,                            !- Field 14874
  Through: 10/27,                         !- Field 14875
  For: AllDays,                           !- Field 14876
  Until: 01:00,                           !- Field 14877
  0.375243072,                            !- Field 14878
  Until: 02:00,                           !- Field 14879
  0.253378131,                            !- Field 14880
  Until: 03:00,                           !- Field 14881
  0.218678387,                            !- Field 14882
  Until: 04:00,                           !- Field 14883
  0.240421905,                            !- Field 14884
  Until: 05:00,                           !- Field 14885
  0.241106911,                            !- Field 14886
  Until: 06:00,                           !- Field 14887
  0.123282549,                            !- Field 14888
  Until: 07:00,                           !- Field 14889
  0.06757538,                             !- Field 14890
  Until: 08:00,                           !- Field 14891
  0.339854577,                            !- Field 14892
  Until: 09:00,                           !- Field 14893
  0.284192627,                            !- Field 14894
  Until: 10:00,                           !- Field 14895
  0.342026607,                            !- Field 14896
  Until: 11:00,                           !- Field 14897
  0.3044632,                              !- Field 14898
  Until: 12:00,                           !- Field 14899
  0.277443377,                            !- Field 14900
  Until: 13:00,                           !- Field 14901
  0.331105304,                            !- Field 14902
  Until: 14:00,                           !- Field 14903
  0.419890644,                            !- Field 14904
  Until: 15:00,                           !- Field 14905
  0.345234894,                            !- Field 14906
  Until: 16:00,                           !- Field 14907
  0.35811698,                             !- Field 14908
  Until: 17:00,                           !- Field 14909
  0.16757996,                             !- Field 14910
  Until: 20:00,                           !- Field 14911
  0.06757538,                             !- Field 14912
  Until: 21:00,                           !- Field 14913
  0.244640868,                            !- Field 14914
  Until: 22:00,                           !- Field 14915
  0.29555247,                             !- Field 14916
  Until: 23:00,                           !- Field 14917
  0.372181196,                            !- Field 14918
  Until: 24:00,                           !- Field 14919
  0.399059842,                            !- Field 14920
  Through: 10/28,                         !- Field 14921
  For: AllDays,                           !- Field 14922
  Until: 01:00,                           !- Field 14923
  0.336342348,                            !- Field 14924
  Until: 02:00,                           !- Field 14925
  0.276279095,                            !- Field 14926
  Until: 03:00,                           !- Field 14927
  0.200263184,                            !- Field 14928
  Until: 04:00,                           !- Field 14929
  0.216533856,                            !- Field 14930
  Until: 05:00,                           !- Field 14931
  0.237282771,                            !- Field 14932
  Until: 06:00,                           !- Field 14933
  0.145062909,                            !- Field 14934
  Until: 07:00,                           !- Field 14935
  0.06757538,                             !- Field 14936
  Until: 08:00,                           !- Field 14937
  0.306679221,                            !- Field 14938
  Until: 09:00,                           !- Field 14939
  0.31008966,                             !- Field 14940
  Until: 10:00,                           !- Field 14941
  0.22057391,                             !- Field 14942
  Until: 11:00,                           !- Field 14943
  0.154019423,                            !- Field 14944
  Until: 12:00,                           !- Field 14945
  0.28885834,                             !- Field 14946
  Until: 13:00,                           !- Field 14947
  0.355531473,                            !- Field 14948
  Until: 14:00,                           !- Field 14949
  0.355697841,                            !- Field 14950
  Until: 15:00,                           !- Field 14951
  0.413896514,                            !- Field 14952
  Until: 16:00,                           !- Field 14953
  0.392326288,                            !- Field 14954
  Until: 17:00,                           !- Field 14955
  0.364994175,                            !- Field 14956
  Until: 18:00,                           !- Field 14957
  0.161391519,                            !- Field 14958
  Until: 20:00,                           !- Field 14959
  0.06757538,                             !- Field 14960
  Until: 21:00,                           !- Field 14961
  0.236170314,                            !- Field 14962
  Until: 22:00,                           !- Field 14963
  0.274751847,                            !- Field 14964
  Until: 23:00,                           !- Field 14965
  0.31152926,                             !- Field 14966
  Until: 24:00,                           !- Field 14967
  0.406869126,                            !- Field 14968
  Through: 10/29,                         !- Field 14969
  For: AllDays,                           !- Field 14970
  Until: 01:00,                           !- Field 14971
  0.373166981,                            !- Field 14972
  Until: 02:00,                           !- Field 14973
  0.323430496,                            !- Field 14974
  Until: 03:00,                           !- Field 14975
  0.309867591,                            !- Field 14976
  Until: 04:00,                           !- Field 14977
  0.263430817,                            !- Field 14978
  Until: 05:00,                           !- Field 14979
  0.258528158,                            !- Field 14980
  Until: 06:00,                           !- Field 14981
  0.168908773,                            !- Field 14982
  Until: 07:00,                           !- Field 14983
  0.06757538,                             !- Field 14984
  Until: 08:00,                           !- Field 14985
  0.268904275,                            !- Field 14986
  Until: 09:00,                           !- Field 14987
  0.32407987,                             !- Field 14988
  Until: 10:00,                           !- Field 14989
  0.383425998,                            !- Field 14990
  Until: 11:00,                           !- Field 14991
  0.319241915,                            !- Field 14992
  Until: 12:00,                           !- Field 14993
  0.447296188,                            !- Field 14994
  Until: 13:00,                           !- Field 14995
  0.353769872,                            !- Field 14996
  Until: 14:00,                           !- Field 14997
  0.276776575,                            !- Field 14998
  Until: 15:00,                           !- Field 14999
  0.244277181,                            !- Field 15000
  Until: 16:00,                           !- Field 15001
  0.318737436,                            !- Field 15002
  Until: 17:00,                           !- Field 15003
  0.275141324,                            !- Field 15004
  Until: 20:00,                           !- Field 15005
  0.06757538,                             !- Field 15006
  Until: 21:00,                           !- Field 15007
  0.158554322,                            !- Field 15008
  Until: 22:00,                           !- Field 15009
  0.342850635,                            !- Field 15010
  Until: 23:00,                           !- Field 15011
  0.394152265,                            !- Field 15012
  Until: 24:00,                           !- Field 15013
  0.421986145,                            !- Field 15014
  Through: 10/30,                         !- Field 15015
  For: AllDays,                           !- Field 15016
  Until: 01:00,                           !- Field 15017
  0.358644007,                            !- Field 15018
  Until: 02:00,                           !- Field 15019
  0.310264842,                            !- Field 15020
  Until: 03:00,                           !- Field 15021
  0.287094439,                            !- Field 15022
  Until: 04:00,                           !- Field 15023
  0.270418765,                            !- Field 15024
  Until: 05:00,                           !- Field 15025
  0.261955107,                            !- Field 15026
  Until: 06:00,                           !- Field 15027
  0.147694407,                            !- Field 15028
  Until: 07:00,                           !- Field 15029
  0.06757538,                             !- Field 15030
  Until: 08:00,                           !- Field 15031
  0.195140016,                            !- Field 15032
  Until: 09:00,                           !- Field 15033
  0.174225891,                            !- Field 15034
  Until: 10:00,                           !- Field 15035
  0.276380992,                            !- Field 15036
  Until: 11:00,                           !- Field 15037
  0.392052315,                            !- Field 15038
  Until: 12:00,                           !- Field 15039
  0.362778486,                            !- Field 15040
  Until: 13:00,                           !- Field 15041
  0.26088813,                             !- Field 15042
  Until: 14:00,                           !- Field 15043
  0.318995021,                            !- Field 15044
  Until: 15:00,                           !- Field 15045
  0.336250998,                            !- Field 15046
  Until: 16:00,                           !- Field 15047
  0.267356998,                            !- Field 15048
  Until: 17:00,                           !- Field 15049
  0.316172335,                            !- Field 15050
  Until: 18:00,                           !- Field 15051
  0.072985238,                            !- Field 15052
  Until: 19:00,                           !- Field 15053
  0.06757538,                             !- Field 15054
  Until: 20:00,                           !- Field 15055
  0.094003628,                            !- Field 15056
  Until: 21:00,                           !- Field 15057
  0.255245962,                            !- Field 15058
  Until: 22:00,                           !- Field 15059
  0.363083046,                            !- Field 15060
  Until: 23:00,                           !- Field 15061
  0.336464163,                            !- Field 15062
  Until: 24:00,                           !- Field 15063
  0.355157355,                            !- Field 15064
  Through: 10/31,                         !- Field 15065
  For: AllDays,                           !- Field 15066
  Until: 01:00,                           !- Field 15067
  0.352269967,                            !- Field 15068
  Until: 02:00,                           !- Field 15069
  0.26892929,                             !- Field 15070
  Until: 03:00,                           !- Field 15071
  0.267467981,                            !- Field 15072
  Until: 04:00,                           !- Field 15073
  0.272480436,                            !- Field 15074
  Until: 05:00,                           !- Field 15075
  0.268743045,                            !- Field 15076
  Until: 06:00,                           !- Field 15077
  0.143638435,                            !- Field 15078
  Until: 07:00,                           !- Field 15079
  0.124815338,                            !- Field 15080
  Until: 08:00,                           !- Field 15081
  0.377707541,                            !- Field 15082
  Until: 09:00,                           !- Field 15083
  0.329391226,                            !- Field 15084
  Until: 10:00,                           !- Field 15085
  0.278145034,                            !- Field 15086
  Until: 11:00,                           !- Field 15087
  0.127608179,                            !- Field 15088
  Until: 12:00,                           !- Field 15089
  0.135999761,                            !- Field 15090
  Until: 13:00,                           !- Field 15091
  0.235975716,                            !- Field 15092
  Until: 14:00,                           !- Field 15093
  0.209481725,                            !- Field 15094
  Until: 15:00,                           !- Field 15095
  0.27688578,                             !- Field 15096
  Until: 16:00,                           !- Field 15097
  0.256889332,                            !- Field 15098
  Until: 17:00,                           !- Field 15099
  0.235277691,                            !- Field 15100
  Until: 18:00,                           !- Field 15101
  0.101740808,                            !- Field 15102
  Until: 19:00,                           !- Field 15103
  0.140881907,                            !- Field 15104
  Until: 20:00,                           !- Field 15105
  0.147355018,                            !- Field 15106
  Until: 21:00,                           !- Field 15107
  0.163559861,                            !- Field 15108
  Until: 22:00,                           !- Field 15109
  0.239890099,                            !- Field 15110
  Until: 23:00,                           !- Field 15111
  0.352190169,                            !- Field 15112
  Until: 24:00,                           !- Field 15113
  0.359076805,                            !- Field 15114
  Through: 11/01,                         !- Field 15115
  For: AllDays,                           !- Field 15116
  Until: 01:00,                           !- Field 15117
  0.367488059,                            !- Field 15118
  Until: 02:00,                           !- Field 15119
  0.317910804,                            !- Field 15120
  Until: 03:00,                           !- Field 15121
  0.299170805,                            !- Field 15122
  Until: 04:00,                           !- Field 15123
  0.280430445,                            !- Field 15124
  Until: 05:00,                           !- Field 15125
  0.308481235,                            !- Field 15126
  Until: 06:00,                           !- Field 15127
  0.197942229,                            !- Field 15128
  Until: 07:00,                           !- Field 15129
  0.081009877,                            !- Field 15130
  Until: 08:00,                           !- Field 15131
  0.270820369,                            !- Field 15132
  Until: 09:00,                           !- Field 15133
  0.359624401,                            !- Field 15134
  Until: 10:00,                           !- Field 15135
  0.387373514,                            !- Field 15136
  Until: 11:00,                           !- Field 15137
  0.38199656,                             !- Field 15138
  Until: 12:00,                           !- Field 15139
  0.420574078,                            !- Field 15140
  Until: 13:00,                           !- Field 15141
  0.42848858,                             !- Field 15142
  Until: 14:00,                           !- Field 15143
  0.334913881,                            !- Field 15144
  Until: 15:00,                           !- Field 15145
  0.409844646,                            !- Field 15146
  Until: 16:00,                           !- Field 15147
  0.403734255,                            !- Field 15148
  Until: 17:00,                           !- Field 15149
  0.154279429,                            !- Field 15150
  Until: 18:00,                           !- Field 15151
  0.119548638,                            !- Field 15152
  Until: 19:00,                           !- Field 15153
  0.27374556,                             !- Field 15154
  Until: 20:00,                           !- Field 15155
  0.271167488,                            !- Field 15156
  Until: 21:00,                           !- Field 15157
  0.410868079,                            !- Field 15158
  Until: 22:00,                           !- Field 15159
  0.402744173,                            !- Field 15160
  Until: 23:00,                           !- Field 15161
  0.433595903,                            !- Field 15162
  Until: 24:00,                           !- Field 15163
  0.455649225,                            !- Field 15164
  Through: 11/02,                         !- Field 15165
  For: AllDays,                           !- Field 15166
  Until: 01:00,                           !- Field 15167
  0.397018477,                            !- Field 15168
  Until: 02:00,                           !- Field 15169
  0.378787103,                            !- Field 15170
  Until: 03:00,                           !- Field 15171
  0.318998405,                            !- Field 15172
  Until: 04:00,                           !- Field 15173
  0.28551048,                             !- Field 15174
  Until: 05:00,                           !- Field 15175
  0.327995076,                            !- Field 15176
  Until: 06:00,                           !- Field 15177
  0.21060751,                             !- Field 15178
  Until: 07:00,                           !- Field 15179
  0.132187954,                            !- Field 15180
  Until: 08:00,                           !- Field 15181
  0.38695623,                             !- Field 15182
  Until: 09:00,                           !- Field 15183
  0.435268409,                            !- Field 15184
  Until: 10:00,                           !- Field 15185
  0.471157241,                            !- Field 15186
  Until: 11:00,                           !- Field 15187
  0.433487157,                            !- Field 15188
  Until: 12:00,                           !- Field 15189
  0.376166036,                            !- Field 15190
  Until: 13:00,                           !- Field 15191
  0.415632981,                            !- Field 15192
  Until: 14:00,                           !- Field 15193
  0.335565928,                            !- Field 15194
  Until: 15:00,                           !- Field 15195
  0.338891669,                            !- Field 15196
  Until: 16:00,                           !- Field 15197
  0.347154579,                            !- Field 15198
  Until: 17:00,                           !- Field 15199
  0.153527987,                            !- Field 15200
  Until: 19:00,                           !- Field 15201
  0.06757538,                             !- Field 15202
  Until: 20:00,                           !- Field 15203
  0.164372959,                            !- Field 15204
  Until: 21:00,                           !- Field 15205
  0.273321744,                            !- Field 15206
  Until: 22:00,                           !- Field 15207
  0.386065451,                            !- Field 15208
  Until: 23:00,                           !- Field 15209
  0.45864619,                             !- Field 15210
  Until: 24:00,                           !- Field 15211
  0.442039994,                            !- Field 15212
  Through: 11/03,                         !- Field 15213
  For: AllDays,                           !- Field 15214
  Until: 01:00,                           !- Field 15215
  0.415730533,                            !- Field 15216
  Until: 02:00,                           !- Field 15217
  0.306222577,                            !- Field 15218
  Until: 03:00,                           !- Field 15219
  0.26587888,                             !- Field 15220
  Until: 04:00,                           !- Field 15221
  0.234390799,                            !- Field 15222
  Until: 05:00,                           !- Field 15223
  0.311939429,                            !- Field 15224
  Until: 06:00,                           !- Field 15225
  0.144354887,                            !- Field 15226
  Until: 07:00,                           !- Field 15227
  0.06757538,                             !- Field 15228
  Until: 08:00,                           !- Field 15229
  0.312227319,                            !- Field 15230
  Until: 09:00,                           !- Field 15231
  0.396812535,                            !- Field 15232
  Until: 10:00,                           !- Field 15233
  0.37454513,                             !- Field 15234
  Until: 11:00,                           !- Field 15235
  0.35284382,                             !- Field 15236
  Until: 12:00,                           !- Field 15237
  0.301425223,                            !- Field 15238
  Until: 13:00,                           !- Field 15239
  0.43109235,                             !- Field 15240
  Until: 14:00,                           !- Field 15241
  0.491188973,                            !- Field 15242
  Until: 15:00,                           !- Field 15243
  0.34838435,                             !- Field 15244
  Until: 16:00,                           !- Field 15245
  0.475642197,                            !- Field 15246
  Until: 17:00,                           !- Field 15247
  0.310453581,                            !- Field 15248
  Until: 18:00,                           !- Field 15249
  0.06757538,                             !- Field 15250
  Until: 19:00,                           !- Field 15251
  0.237351331,                            !- Field 15252
  Until: 20:00,                           !- Field 15253
  0.15239947,                             !- Field 15254
  Until: 21:00,                           !- Field 15255
  0.407484675,                            !- Field 15256
  Until: 22:00,                           !- Field 15257
  0.389895044,                            !- Field 15258
  Until: 23:00,                           !- Field 15259
  0.47339218,                             !- Field 15260
  Until: 24:00,                           !- Field 15261
  0.448589402,                            !- Field 15262
  Through: 11/04,                         !- Field 15263
  For: AllDays,                           !- Field 15264
  Until: 01:00,                           !- Field 15265
  0.383712455,                            !- Field 15266
  Until: 02:00,                           !- Field 15267
  0.347080879,                            !- Field 15268
  Until: 03:00,                           !- Field 15269
  0.306285075,                            !- Field 15270
  Until: 04:00,                           !- Field 15271
  0.264518451,                            !- Field 15272
  Until: 05:00,                           !- Field 15273
  0.269759942,                            !- Field 15274
  Until: 06:00,                           !- Field 15275
  0.217818017,                            !- Field 15276
  Until: 07:00,                           !- Field 15277
  0.121053702,                            !- Field 15278
  Until: 08:00,                           !- Field 15279
  0.193773948,                            !- Field 15280
  Until: 09:00,                           !- Field 15281
  0.382004587,                            !- Field 15282
  Until: 10:00,                           !- Field 15283
  0.328191194,                            !- Field 15284
  Until: 11:00,                           !- Field 15285
  0.287003868,                            !- Field 15286
  Until: 12:00,                           !- Field 15287
  0.269973239,                            !- Field 15288
  Until: 13:00,                           !- Field 15289
  0.397389484,                            !- Field 15290
  Until: 14:00,                           !- Field 15291
  0.399720222,                            !- Field 15292
  Until: 15:00,                           !- Field 15293
  0.410699625,                            !- Field 15294
  Until: 16:00,                           !- Field 15295
  0.331013136,                            !- Field 15296
  Until: 17:00,                           !- Field 15297
  0.15018153,                             !- Field 15298
  Until: 18:00,                           !- Field 15299
  0.06757538,                             !- Field 15300
  Until: 19:00,                           !- Field 15301
  0.135983575,                            !- Field 15302
  Until: 20:00,                           !- Field 15303
  0.184261302,                            !- Field 15304
  Until: 21:00,                           !- Field 15305
  0.378415665,                            !- Field 15306
  Until: 22:00,                           !- Field 15307
  0.366647027,                            !- Field 15308
  Until: 23:00,                           !- Field 15309
  0.398152818,                            !- Field 15310
  Until: 24:00,                           !- Field 15311
  0.434307097,                            !- Field 15312
  Through: 11/05,                         !- Field 15313
  For: AllDays,                           !- Field 15314
  Until: 01:00,                           !- Field 15315
  0.428045373,                            !- Field 15316
  Until: 02:00,                           !- Field 15317
  0.331918081,                            !- Field 15318
  Until: 03:00,                           !- Field 15319
  0.345023764,                            !- Field 15320
  Until: 04:00,                           !- Field 15321
  0.340132477,                            !- Field 15322
  Until: 05:00,                           !- Field 15323
  0.310132568,                            !- Field 15324
  Until: 06:00,                           !- Field 15325
  0.213299087,                            !- Field 15326
  Until: 07:00,                           !- Field 15327
  0.086620467,                            !- Field 15328
  Until: 08:00,                           !- Field 15329
  0.168609158,                            !- Field 15330
  Until: 09:00,                           !- Field 15331
  0.335824247,                            !- Field 15332
  Until: 10:00,                           !- Field 15333
  0.474403074,                            !- Field 15334
  Until: 11:00,                           !- Field 15335
  0.321197745,                            !- Field 15336
  Until: 12:00,                           !- Field 15337
  0.401405785,                            !- Field 15338
  Until: 13:00,                           !- Field 15339
  0.347356728,                            !- Field 15340
  Until: 14:00,                           !- Field 15341
  0.412589534,                            !- Field 15342
  Until: 15:00,                           !- Field 15343
  0.348177857,                            !- Field 15344
  Until: 16:00,                           !- Field 15345
  0.376647059,                            !- Field 15346
  Until: 19:00,                           !- Field 15347
  0.06757538,                             !- Field 15348
  Until: 20:00,                           !- Field 15349
  0.139913067,                            !- Field 15350
  Until: 21:00,                           !- Field 15351
  0.259941491,                            !- Field 15352
  Until: 22:00,                           !- Field 15353
  0.413787687,                            !- Field 15354
  Until: 23:00,                           !- Field 15355
  0.48834783,                             !- Field 15356
  Until: 24:00,                           !- Field 15357
  0.424139154,                            !- Field 15358
  Through: 11/06,                         !- Field 15359
  For: AllDays,                           !- Field 15360
  Until: 01:00,                           !- Field 15361
  0.448019525,                            !- Field 15362
  Until: 02:00,                           !- Field 15363
  0.389109414,                            !- Field 15364
  Until: 03:00,                           !- Field 15365
  0.327985515,                            !- Field 15366
  Until: 04:00,                           !- Field 15367
  0.361955751,                            !- Field 15368
  Until: 05:00,                           !- Field 15369
  0.311708297,                            !- Field 15370
  Until: 06:00,                           !- Field 15371
  0.198515717,                            !- Field 15372
  Until: 07:00,                           !- Field 15373
  0.06757538,                             !- Field 15374
  Until: 08:00,                           !- Field 15375
  0.094361095,                            !- Field 15376
  Until: 09:00,                           !- Field 15377
  0.204060253,                            !- Field 15378
  Until: 10:00,                           !- Field 15379
  0.3689864,                              !- Field 15380
  Until: 11:00,                           !- Field 15381
  0.527832126,                            !- Field 15382
  Until: 12:00,                           !- Field 15383
  0.508636277,                            !- Field 15384
  Until: 13:00,                           !- Field 15385
  0.307640613,                            !- Field 15386
  Until: 14:00,                           !- Field 15387
  0.346801546,                            !- Field 15388
  Until: 15:00,                           !- Field 15389
  0.416368923,                            !- Field 15390
  Until: 16:00,                           !- Field 15391
  0.391278416,                            !- Field 15392
  Until: 17:00,                           !- Field 15393
  0.176259383,                            !- Field 15394
  Until: 19:00,                           !- Field 15395
  0.06757538,                             !- Field 15396
  Until: 20:00,                           !- Field 15397
  0.17620488,                             !- Field 15398
  Until: 21:00,                           !- Field 15399
  0.26900443,                             !- Field 15400
  Until: 22:00,                           !- Field 15401
  0.430427448,                            !- Field 15402
  Until: 23:00,                           !- Field 15403
  0.48496344,                             !- Field 15404
  Until: 24:00,                           !- Field 15405
  0.501403965,                            !- Field 15406
  Through: 11/07,                         !- Field 15407
  For: AllDays,                           !- Field 15408
  Until: 01:00,                           !- Field 15409
  0.410112443,                            !- Field 15410
  Until: 02:00,                           !- Field 15411
  0.345133624,                            !- Field 15412
  Until: 03:00,                           !- Field 15413
  0.30896101,                             !- Field 15414
  Until: 04:00,                           !- Field 15415
  0.312459903,                            !- Field 15416
  Until: 05:00,                           !- Field 15417
  0.327651464,                            !- Field 15418
  Until: 06:00,                           !- Field 15419
  0.166144891,                            !- Field 15420
  Until: 07:00,                           !- Field 15421
  0.06757538,                             !- Field 15422
  Until: 08:00,                           !- Field 15423
  0.329995272,                            !- Field 15424
  Until: 09:00,                           !- Field 15425
  0.356532027,                            !- Field 15426
  Until: 10:00,                           !- Field 15427
  0.323077941,                            !- Field 15428
  Until: 11:00,                           !- Field 15429
  0.292474184,                            !- Field 15430
  Until: 12:00,                           !- Field 15431
  0.318330617,                            !- Field 15432
  Until: 13:00,                           !- Field 15433
  0.382314004,                            !- Field 15434
  Until: 14:00,                           !- Field 15435
  0.463212323,                            !- Field 15436
  Until: 15:00,                           !- Field 15437
  0.422339908,                            !- Field 15438
  Until: 16:00,                           !- Field 15439
  0.385211757,                            !- Field 15440
  Until: 17:00,                           !- Field 15441
  0.265394035,                            !- Field 15442
  Until: 18:00,                           !- Field 15443
  0.06757538,                             !- Field 15444
  Until: 19:00,                           !- Field 15445
  0.238304627,                            !- Field 15446
  Until: 20:00,                           !- Field 15447
  0.337652195,                            !- Field 15448
  Until: 21:00,                           !- Field 15449
  0.350399125,                            !- Field 15450
  Until: 22:00,                           !- Field 15451
  0.39998582,                             !- Field 15452
  Until: 23:00,                           !- Field 15453
  0.47037816,                             !- Field 15454
  Until: 24:00,                           !- Field 15455
  0.463791158,                            !- Field 15456
  Through: 11/08,                         !- Field 15457
  For: AllDays,                           !- Field 15458
  Until: 01:00,                           !- Field 15459
  0.367488059,                            !- Field 15460
  Until: 02:00,                           !- Field 15461
  0.317910804,                            !- Field 15462
  Until: 03:00,                           !- Field 15463
  0.299170805,                            !- Field 15464
  Until: 04:00,                           !- Field 15465
  0.280430445,                            !- Field 15466
  Until: 05:00,                           !- Field 15467
  0.308481235,                            !- Field 15468
  Until: 06:00,                           !- Field 15469
  0.197942229,                            !- Field 15470
  Until: 07:00,                           !- Field 15471
  0.081009877,                            !- Field 15472
  Until: 08:00,                           !- Field 15473
  0.270820369,                            !- Field 15474
  Until: 09:00,                           !- Field 15475
  0.359624401,                            !- Field 15476
  Until: 10:00,                           !- Field 15477
  0.387373514,                            !- Field 15478
  Until: 11:00,                           !- Field 15479
  0.38199656,                             !- Field 15480
  Until: 12:00,                           !- Field 15481
  0.420574078,                            !- Field 15482
  Until: 13:00,                           !- Field 15483
  0.42848858,                             !- Field 15484
  Until: 14:00,                           !- Field 15485
  0.334913881,                            !- Field 15486
  Until: 15:00,                           !- Field 15487
  0.409844646,                            !- Field 15488
  Until: 16:00,                           !- Field 15489
  0.403734255,                            !- Field 15490
  Until: 17:00,                           !- Field 15491
  0.154279429,                            !- Field 15492
  Until: 18:00,                           !- Field 15493
  0.119548638,                            !- Field 15494
  Until: 19:00,                           !- Field 15495
  0.27374556,                             !- Field 15496
  Until: 20:00,                           !- Field 15497
  0.271167488,                            !- Field 15498
  Until: 21:00,                           !- Field 15499
  0.410868079,                            !- Field 15500
  Until: 22:00,                           !- Field 15501
  0.402744173,                            !- Field 15502
  Until: 23:00,                           !- Field 15503
  0.433595903,                            !- Field 15504
  Until: 24:00,                           !- Field 15505
  0.455649225,                            !- Field 15506
  Through: 11/09,                         !- Field 15507
  For: AllDays,                           !- Field 15508
  Until: 01:00,                           !- Field 15509
  0.397018477,                            !- Field 15510
  Until: 02:00,                           !- Field 15511
  0.378787103,                            !- Field 15512
  Until: 03:00,                           !- Field 15513
  0.318998405,                            !- Field 15514
  Until: 04:00,                           !- Field 15515
  0.28551048,                             !- Field 15516
  Until: 05:00,                           !- Field 15517
  0.327995076,                            !- Field 15518
  Until: 06:00,                           !- Field 15519
  0.21060751,                             !- Field 15520
  Until: 07:00,                           !- Field 15521
  0.132187954,                            !- Field 15522
  Until: 08:00,                           !- Field 15523
  0.38695623,                             !- Field 15524
  Until: 09:00,                           !- Field 15525
  0.435268409,                            !- Field 15526
  Until: 10:00,                           !- Field 15527
  0.471157241,                            !- Field 15528
  Until: 11:00,                           !- Field 15529
  0.433487157,                            !- Field 15530
  Until: 12:00,                           !- Field 15531
  0.376166036,                            !- Field 15532
  Until: 13:00,                           !- Field 15533
  0.415632981,                            !- Field 15534
  Until: 14:00,                           !- Field 15535
  0.335565928,                            !- Field 15536
  Until: 15:00,                           !- Field 15537
  0.338891669,                            !- Field 15538
  Until: 16:00,                           !- Field 15539
  0.347154579,                            !- Field 15540
  Until: 17:00,                           !- Field 15541
  0.153527987,                            !- Field 15542
  Until: 19:00,                           !- Field 15543
  0.06757538,                             !- Field 15544
  Until: 20:00,                           !- Field 15545
  0.164372959,                            !- Field 15546
  Until: 21:00,                           !- Field 15547
  0.273321744,                            !- Field 15548
  Until: 22:00,                           !- Field 15549
  0.386065451,                            !- Field 15550
  Until: 23:00,                           !- Field 15551
  0.45864619,                             !- Field 15552
  Until: 24:00,                           !- Field 15553
  0.442039994,                            !- Field 15554
  Through: 11/10,                         !- Field 15555
  For: AllDays,                           !- Field 15556
  Until: 01:00,                           !- Field 15557
  0.415730533,                            !- Field 15558
  Until: 02:00,                           !- Field 15559
  0.306222577,                            !- Field 15560
  Until: 03:00,                           !- Field 15561
  0.26587888,                             !- Field 15562
  Until: 04:00,                           !- Field 15563
  0.234390799,                            !- Field 15564
  Until: 05:00,                           !- Field 15565
  0.311939429,                            !- Field 15566
  Until: 06:00,                           !- Field 15567
  0.144354887,                            !- Field 15568
  Until: 07:00,                           !- Field 15569
  0.06757538,                             !- Field 15570
  Until: 08:00,                           !- Field 15571
  0.312227319,                            !- Field 15572
  Until: 09:00,                           !- Field 15573
  0.396812535,                            !- Field 15574
  Until: 10:00,                           !- Field 15575
  0.37454513,                             !- Field 15576
  Until: 11:00,                           !- Field 15577
  0.35284382,                             !- Field 15578
  Until: 12:00,                           !- Field 15579
  0.301425223,                            !- Field 15580
  Until: 13:00,                           !- Field 15581
  0.43109235,                             !- Field 15582
  Until: 14:00,                           !- Field 15583
  0.491188973,                            !- Field 15584
  Until: 15:00,                           !- Field 15585
  0.34838435,                             !- Field 15586
  Until: 16:00,                           !- Field 15587
  0.475642197,                            !- Field 15588
  Until: 17:00,                           !- Field 15589
  0.310453581,                            !- Field 15590
  Until: 18:00,                           !- Field 15591
  0.06757538,                             !- Field 15592
  Until: 19:00,                           !- Field 15593
  0.237351331,                            !- Field 15594
  Until: 20:00,                           !- Field 15595
  0.15239947,                             !- Field 15596
  Until: 21:00,                           !- Field 15597
  0.407484675,                            !- Field 15598
  Until: 22:00,                           !- Field 15599
  0.389895044,                            !- Field 15600
  Until: 23:00,                           !- Field 15601
  0.47339218,                             !- Field 15602
  Until: 24:00,                           !- Field 15603
  0.448589402,                            !- Field 15604
  Through: 11/11,                         !- Field 15605
  For: AllDays,                           !- Field 15606
  Until: 01:00,                           !- Field 15607
  0.383712455,                            !- Field 15608
  Until: 02:00,                           !- Field 15609
  0.347080879,                            !- Field 15610
  Until: 03:00,                           !- Field 15611
  0.306285075,                            !- Field 15612
  Until: 04:00,                           !- Field 15613
  0.264518451,                            !- Field 15614
  Until: 05:00,                           !- Field 15615
  0.269759942,                            !- Field 15616
  Until: 06:00,                           !- Field 15617
  0.217818017,                            !- Field 15618
  Until: 07:00,                           !- Field 15619
  0.121053702,                            !- Field 15620
  Until: 08:00,                           !- Field 15621
  0.193773948,                            !- Field 15622
  Until: 09:00,                           !- Field 15623
  0.382004587,                            !- Field 15624
  Until: 10:00,                           !- Field 15625
  0.328191194,                            !- Field 15626
  Until: 11:00,                           !- Field 15627
  0.287003868,                            !- Field 15628
  Until: 12:00,                           !- Field 15629
  0.269973239,                            !- Field 15630
  Until: 13:00,                           !- Field 15631
  0.397389484,                            !- Field 15632
  Until: 14:00,                           !- Field 15633
  0.399720222,                            !- Field 15634
  Until: 15:00,                           !- Field 15635
  0.410699625,                            !- Field 15636
  Until: 16:00,                           !- Field 15637
  0.331013136,                            !- Field 15638
  Until: 17:00,                           !- Field 15639
  0.15018153,                             !- Field 15640
  Until: 18:00,                           !- Field 15641
  0.06757538,                             !- Field 15642
  Until: 19:00,                           !- Field 15643
  0.135983575,                            !- Field 15644
  Until: 20:00,                           !- Field 15645
  0.184261302,                            !- Field 15646
  Until: 21:00,                           !- Field 15647
  0.378415665,                            !- Field 15648
  Until: 22:00,                           !- Field 15649
  0.366647027,                            !- Field 15650
  Until: 23:00,                           !- Field 15651
  0.398152818,                            !- Field 15652
  Until: 24:00,                           !- Field 15653
  0.434307097,                            !- Field 15654
  Through: 11/12,                         !- Field 15655
  For: AllDays,                           !- Field 15656
  Until: 01:00,                           !- Field 15657
  0.428045373,                            !- Field 15658
  Until: 02:00,                           !- Field 15659
  0.331918081,                            !- Field 15660
  Until: 03:00,                           !- Field 15661
  0.345023764,                            !- Field 15662
  Until: 04:00,                           !- Field 15663
  0.340132477,                            !- Field 15664
  Until: 05:00,                           !- Field 15665
  0.310132568,                            !- Field 15666
  Until: 06:00,                           !- Field 15667
  0.213299087,                            !- Field 15668
  Until: 07:00,                           !- Field 15669
  0.086620467,                            !- Field 15670
  Until: 08:00,                           !- Field 15671
  0.168609158,                            !- Field 15672
  Until: 09:00,                           !- Field 15673
  0.335824247,                            !- Field 15674
  Until: 10:00,                           !- Field 15675
  0.474403074,                            !- Field 15676
  Until: 11:00,                           !- Field 15677
  0.321197745,                            !- Field 15678
  Until: 12:00,                           !- Field 15679
  0.401405785,                            !- Field 15680
  Until: 13:00,                           !- Field 15681
  0.347356728,                            !- Field 15682
  Until: 14:00,                           !- Field 15683
  0.412589534,                            !- Field 15684
  Until: 15:00,                           !- Field 15685
  0.348177857,                            !- Field 15686
  Until: 16:00,                           !- Field 15687
  0.376647059,                            !- Field 15688
  Until: 19:00,                           !- Field 15689
  0.06757538,                             !- Field 15690
  Until: 20:00,                           !- Field 15691
  0.139913067,                            !- Field 15692
  Until: 21:00,                           !- Field 15693
  0.259941491,                            !- Field 15694
  Until: 22:00,                           !- Field 15695
  0.413787687,                            !- Field 15696
  Until: 23:00,                           !- Field 15697
  0.48834783,                             !- Field 15698
  Until: 24:00,                           !- Field 15699
  0.424139154,                            !- Field 15700
  Through: 11/13,                         !- Field 15701
  For: AllDays,                           !- Field 15702
  Until: 01:00,                           !- Field 15703
  0.448019525,                            !- Field 15704
  Until: 02:00,                           !- Field 15705
  0.389109414,                            !- Field 15706
  Until: 03:00,                           !- Field 15707
  0.327985515,                            !- Field 15708
  Until: 04:00,                           !- Field 15709
  0.361955751,                            !- Field 15710
  Until: 05:00,                           !- Field 15711
  0.311708297,                            !- Field 15712
  Until: 06:00,                           !- Field 15713
  0.198515717,                            !- Field 15714
  Until: 07:00,                           !- Field 15715
  0.06757538,                             !- Field 15716
  Until: 08:00,                           !- Field 15717
  0.094361095,                            !- Field 15718
  Until: 09:00,                           !- Field 15719
  0.204060253,                            !- Field 15720
  Until: 10:00,                           !- Field 15721
  0.3689864,                              !- Field 15722
  Until: 11:00,                           !- Field 15723
  0.527832126,                            !- Field 15724
  Until: 12:00,                           !- Field 15725
  0.508636277,                            !- Field 15726
  Until: 13:00,                           !- Field 15727
  0.307640613,                            !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.346801546,                            !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.416368923,                            !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.391278416,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.176259383,                            !- Field 15736
  Until: 19:00,                           !- Field 15737
  0.06757538,                             !- Field 15738
  Until: 20:00,                           !- Field 15739
  0.17620488,                             !- Field 15740
  Until: 21:00,                           !- Field 15741
  0.26900443,                             !- Field 15742
  Until: 22:00,                           !- Field 15743
  0.430427448,                            !- Field 15744
  Until: 23:00,                           !- Field 15745
  0.48496344,                             !- Field 15746
  Until: 24:00,                           !- Field 15747
  0.501403965,                            !- Field 15748
  Through: 11/14,                         !- Field 15749
  For: AllDays,                           !- Field 15750
  Until: 01:00,                           !- Field 15751
  0.410112443,                            !- Field 15752
  Until: 02:00,                           !- Field 15753
  0.345133624,                            !- Field 15754
  Until: 03:00,                           !- Field 15755
  0.30896101,                             !- Field 15756
  Until: 04:00,                           !- Field 15757
  0.312459903,                            !- Field 15758
  Until: 05:00,                           !- Field 15759
  0.327651464,                            !- Field 15760
  Until: 06:00,                           !- Field 15761
  0.166144891,                            !- Field 15762
  Until: 07:00,                           !- Field 15763
  0.06757538,                             !- Field 15764
  Until: 08:00,                           !- Field 15765
  0.329995272,                            !- Field 15766
  Until: 09:00,                           !- Field 15767
  0.356532027,                            !- Field 15768
  Until: 10:00,                           !- Field 15769
  0.323077941,                            !- Field 15770
  Until: 11:00,                           !- Field 15771
  0.292474184,                            !- Field 15772
  Until: 12:00,                           !- Field 15773
  0.318330617,                            !- Field 15774
  Until: 13:00,                           !- Field 15775
  0.382314004,                            !- Field 15776
  Until: 14:00,                           !- Field 15777
  0.463212323,                            !- Field 15778
  Until: 15:00,                           !- Field 15779
  0.422339908,                            !- Field 15780
  Until: 16:00,                           !- Field 15781
  0.385211757,                            !- Field 15782
  Until: 17:00,                           !- Field 15783
  0.265394035,                            !- Field 15784
  Until: 18:00,                           !- Field 15785
  0.06757538,                             !- Field 15786
  Until: 19:00,                           !- Field 15787
  0.238304627,                            !- Field 15788
  Until: 20:00,                           !- Field 15789
  0.337652195,                            !- Field 15790
  Until: 21:00,                           !- Field 15791
  0.350399125,                            !- Field 15792
  Until: 22:00,                           !- Field 15793
  0.39998582,                             !- Field 15794
  Until: 23:00,                           !- Field 15795
  0.47037816,                             !- Field 15796
  Until: 24:00,                           !- Field 15797
  0.463791158,                            !- Field 15798
  Through: 11/15,                         !- Field 15799
  For: AllDays,                           !- Field 15800
  Until: 01:00,                           !- Field 15801
  0.367488059,                            !- Field 15802
  Until: 02:00,                           !- Field 15803
  0.317910804,                            !- Field 15804
  Until: 03:00,                           !- Field 15805
  0.299170805,                            !- Field 15806
  Until: 04:00,                           !- Field 15807
  0.280430445,                            !- Field 15808
  Until: 05:00,                           !- Field 15809
  0.308481235,                            !- Field 15810
  Until: 06:00,                           !- Field 15811
  0.197942229,                            !- Field 15812
  Until: 07:00,                           !- Field 15813
  0.081009877,                            !- Field 15814
  Until: 08:00,                           !- Field 15815
  0.270820369,                            !- Field 15816
  Until: 09:00,                           !- Field 15817
  0.359624401,                            !- Field 15818
  Until: 10:00,                           !- Field 15819
  0.387373514,                            !- Field 15820
  Until: 11:00,                           !- Field 15821
  0.38199656,                             !- Field 15822
  Until: 12:00,                           !- Field 15823
  0.420574078,                            !- Field 15824
  Until: 13:00,                           !- Field 15825
  0.42848858,                             !- Field 15826
  Until: 14:00,                           !- Field 15827
  0.334913881,                            !- Field 15828
  Until: 15:00,                           !- Field 15829
  0.409844646,                            !- Field 15830
  Until: 16:00,                           !- Field 15831
  0.403734255,                            !- Field 15832
  Until: 17:00,                           !- Field 15833
  0.154279429,                            !- Field 15834
  Until: 18:00,                           !- Field 15835
  0.119548638,                            !- Field 15836
  Until: 19:00,                           !- Field 15837
  0.27374556,                             !- Field 15838
  Until: 20:00,                           !- Field 15839
  0.271167488,                            !- Field 15840
  Until: 21:00,                           !- Field 15841
  0.410868079,                            !- Field 15842
  Until: 22:00,                           !- Field 15843
  0.402744173,                            !- Field 15844
  Until: 23:00,                           !- Field 15845
  0.433595903,                            !- Field 15846
  Until: 24:00,                           !- Field 15847
  0.455649225,                            !- Field 15848
  Through: 11/16,                         !- Field 15849
  For: AllDays,                           !- Field 15850
  Until: 01:00,                           !- Field 15851
  0.397018477,                            !- Field 15852
  Until: 02:00,                           !- Field 15853
  0.378787103,                            !- Field 15854
  Until: 03:00,                           !- Field 15855
  0.318998405,                            !- Field 15856
  Until: 04:00,                           !- Field 15857
  0.28551048,                             !- Field 15858
  Until: 05:00,                           !- Field 15859
  0.327995076,                            !- Field 15860
  Until: 06:00,                           !- Field 15861
  0.21060751,                             !- Field 15862
  Until: 07:00,                           !- Field 15863
  0.132187954,                            !- Field 15864
  Until: 08:00,                           !- Field 15865
  0.38695623,                             !- Field 15866
  Until: 09:00,                           !- Field 15867
  0.435268409,                            !- Field 15868
  Until: 10:00,                           !- Field 15869
  0.471157241,                            !- Field 15870
  Until: 11:00,                           !- Field 15871
  0.433487157,                            !- Field 15872
  Until: 12:00,                           !- Field 15873
  0.376166036,                            !- Field 15874
  Until: 13:00,                           !- Field 15875
  0.415632981,                            !- Field 15876
  Until: 14:00,                           !- Field 15877
  0.335565928,                            !- Field 15878
  Until: 15:00,                           !- Field 15879
  0.338891669,                            !- Field 15880
  Until: 16:00,                           !- Field 15881
  0.347154579,                            !- Field 15882
  Until: 17:00,                           !- Field 15883
  0.153527987,                            !- Field 15884
  Until: 19:00,                           !- Field 15885
  0.06757538,                             !- Field 15886
  Until: 20:00,                           !- Field 15887
  0.164372959,                            !- Field 15888
  Until: 21:00,                           !- Field 15889
  0.273321744,                            !- Field 15890
  Until: 22:00,                           !- Field 15891
  0.386065451,                            !- Field 15892
  Until: 23:00,                           !- Field 15893
  0.45864619,                             !- Field 15894
  Until: 24:00,                           !- Field 15895
  0.442039994,                            !- Field 15896
  Through: 11/17,                         !- Field 15897
  For: AllDays,                           !- Field 15898
  Until: 01:00,                           !- Field 15899
  0.415730533,                            !- Field 15900
  Until: 02:00,                           !- Field 15901
  0.306222577,                            !- Field 15902
  Until: 03:00,                           !- Field 15903
  0.26587888,                             !- Field 15904
  Until: 04:00,                           !- Field 15905
  0.234390799,                            !- Field 15906
  Until: 05:00,                           !- Field 15907
  0.311939429,                            !- Field 15908
  Until: 06:00,                           !- Field 15909
  0.144354887,                            !- Field 15910
  Until: 07:00,                           !- Field 15911
  0.06757538,                             !- Field 15912
  Until: 08:00,                           !- Field 15913
  0.312227319,                            !- Field 15914
  Until: 09:00,                           !- Field 15915
  0.396812535,                            !- Field 15916
  Until: 10:00,                           !- Field 15917
  0.37454513,                             !- Field 15918
  Until: 11:00,                           !- Field 15919
  0.35284382,                             !- Field 15920
  Until: 12:00,                           !- Field 15921
  0.301425223,                            !- Field 15922
  Until: 13:00,                           !- Field 15923
  0.43109235,                             !- Field 15924
  Until: 14:00,                           !- Field 15925
  0.491188973,                            !- Field 15926
  Until: 15:00,                           !- Field 15927
  0.34838435,                             !- Field 15928
  Until: 16:00,                           !- Field 15929
  0.475642197,                            !- Field 15930
  Until: 17:00,                           !- Field 15931
  0.310453581,                            !- Field 15932
  Until: 18:00,                           !- Field 15933
  0.06757538,                             !- Field 15934
  Until: 19:00,                           !- Field 15935
  0.237351331,                            !- Field 15936
  Until: 20:00,                           !- Field 15937
  0.15239947,                             !- Field 15938
  Until: 21:00,                           !- Field 15939
  0.407484675,                            !- Field 15940
  Until: 22:00,                           !- Field 15941
  0.389895044,                            !- Field 15942
  Until: 23:00,                           !- Field 15943
  0.47339218,                             !- Field 15944
  Until: 24:00,                           !- Field 15945
  0.448589402,                            !- Field 15946
  Through: 11/18,                         !- Field 15947
  For: AllDays,                           !- Field 15948
  Until: 01:00,                           !- Field 15949
  0.383712455,                            !- Field 15950
  Until: 02:00,                           !- Field 15951
  0.347080879,                            !- Field 15952
  Until: 03:00,                           !- Field 15953
  0.306285075,                            !- Field 15954
  Until: 04:00,                           !- Field 15955
  0.264518451,                            !- Field 15956
  Until: 05:00,                           !- Field 15957
  0.269759942,                            !- Field 15958
  Until: 06:00,                           !- Field 15959
  0.217818017,                            !- Field 15960
  Until: 07:00,                           !- Field 15961
  0.121053702,                            !- Field 15962
  Until: 08:00,                           !- Field 15963
  0.193773948,                            !- Field 15964
  Until: 09:00,                           !- Field 15965
  0.382004587,                            !- Field 15966
  Until: 10:00,                           !- Field 15967
  0.328191194,                            !- Field 15968
  Until: 11:00,                           !- Field 15969
  0.287003868,                            !- Field 15970
  Until: 12:00,                           !- Field 15971
  0.269973239,                            !- Field 15972
  Until: 13:00,                           !- Field 15973
  0.397389484,                            !- Field 15974
  Until: 14:00,                           !- Field 15975
  0.399720222,                            !- Field 15976
  Until: 15:00,                           !- Field 15977
  0.410699625,                            !- Field 15978
  Until: 16:00,                           !- Field 15979
  0.331013136,                            !- Field 15980
  Until: 17:00,                           !- Field 15981
  0.15018153,                             !- Field 15982
  Until: 18:00,                           !- Field 15983
  0.06757538,                             !- Field 15984
  Until: 19:00,                           !- Field 15985
  0.135983575,                            !- Field 15986
  Until: 20:00,                           !- Field 15987
  0.184261302,                            !- Field 15988
  Until: 21:00,                           !- Field 15989
  0.378415665,                            !- Field 15990
  Until: 22:00,                           !- Field 15991
  0.366647027,                            !- Field 15992
  Until: 23:00,                           !- Field 15993
  0.398152818,                            !- Field 15994
  Until: 24:00,                           !- Field 15995
  0.434307097,                            !- Field 15996
  Through: 11/19,                         !- Field 15997
  For: AllDays,                           !- Field 15998
  Until: 01:00,                           !- Field 15999
  0.428045373,                            !- Field 16000
  Until: 02:00,                           !- Field 16001
  0.331918081,                            !- Field 16002
  Until: 03:00,                           !- Field 16003
  0.345023764,                            !- Field 16004
  Until: 04:00,                           !- Field 16005
  0.340132477,                            !- Field 16006
  Until: 05:00,                           !- Field 16007
  0.310132568,                            !- Field 16008
  Until: 06:00,                           !- Field 16009
  0.213299087,                            !- Field 16010
  Until: 07:00,                           !- Field 16011
  0.086620467,                            !- Field 16012
  Until: 08:00,                           !- Field 16013
  0.168609158,                            !- Field 16014
  Until: 09:00,                           !- Field 16015
  0.335824247,                            !- Field 16016
  Until: 10:00,                           !- Field 16017
  0.474403074,                            !- Field 16018
  Until: 11:00,                           !- Field 16019
  0.321197745,                            !- Field 16020
  Until: 12:00,                           !- Field 16021
  0.401405785,                            !- Field 16022
  Until: 13:00,                           !- Field 16023
  0.347356728,                            !- Field 16024
  Until: 14:00,                           !- Field 16025
  0.412589534,                            !- Field 16026
  Until: 15:00,                           !- Field 16027
  0.348177857,                            !- Field 16028
  Until: 16:00,                           !- Field 16029
  0.376647059,                            !- Field 16030
  Until: 19:00,                           !- Field 16031
  0.06757538,                             !- Field 16032
  Until: 20:00,                           !- Field 16033
  0.139913067,                            !- Field 16034
  Until: 21:00,                           !- Field 16035
  0.259941491,                            !- Field 16036
  Until: 22:00,                           !- Field 16037
  0.413787687,                            !- Field 16038
  Until: 23:00,                           !- Field 16039
  0.48834783,                             !- Field 16040
  Until: 24:00,                           !- Field 16041
  0.424139154,                            !- Field 16042
  Through: 11/20,                         !- Field 16043
  For: AllDays,                           !- Field 16044
  Until: 01:00,                           !- Field 16045
  0.448019525,                            !- Field 16046
  Until: 02:00,                           !- Field 16047
  0.389109414,                            !- Field 16048
  Until: 03:00,                           !- Field 16049
  0.327985515,                            !- Field 16050
  Until: 04:00,                           !- Field 16051
  0.361955751,                            !- Field 16052
  Until: 05:00,                           !- Field 16053
  0.311708297,                            !- Field 16054
  Until: 06:00,                           !- Field 16055
  0.198515717,                            !- Field 16056
  Until: 07:00,                           !- Field 16057
  0.06757538,                             !- Field 16058
  Until: 08:00,                           !- Field 16059
  0.094361095,                            !- Field 16060
  Until: 09:00,                           !- Field 16061
  0.204060253,                            !- Field 16062
  Until: 10:00,                           !- Field 16063
  0.3689864,                              !- Field 16064
  Until: 11:00,                           !- Field 16065
  0.527832126,                            !- Field 16066
  Until: 12:00,                           !- Field 16067
  0.508636277,                            !- Field 16068
  Until: 13:00,                           !- Field 16069
  0.307640613,                            !- Field 16070
  Until: 14:00,                           !- Field 16071
  0.346801546,                            !- Field 16072
  Until: 15:00,                           !- Field 16073
  0.416368923,                            !- Field 16074
  Until: 16:00,                           !- Field 16075
  0.391278416,                            !- Field 16076
  Until: 17:00,                           !- Field 16077
  0.176259383,                            !- Field 16078
  Until: 19:00,                           !- Field 16079
  0.06757538,                             !- Field 16080
  Until: 20:00,                           !- Field 16081
  0.17620488,                             !- Field 16082
  Until: 21:00,                           !- Field 16083
  0.26900443,                             !- Field 16084
  Until: 22:00,                           !- Field 16085
  0.430427448,                            !- Field 16086
  Until: 23:00,                           !- Field 16087
  0.48496344,                             !- Field 16088
  Until: 24:00,                           !- Field 16089
  0.501403965,                            !- Field 16090
  Through: 11/21,                         !- Field 16091
  For: AllDays,                           !- Field 16092
  Until: 01:00,                           !- Field 16093
  0.410112443,                            !- Field 16094
  Until: 02:00,                           !- Field 16095
  0.345133624,                            !- Field 16096
  Until: 03:00,                           !- Field 16097
  0.30896101,                             !- Field 16098
  Until: 04:00,                           !- Field 16099
  0.312459903,                            !- Field 16100
  Until: 05:00,                           !- Field 16101
  0.327651464,                            !- Field 16102
  Until: 06:00,                           !- Field 16103
  0.166144891,                            !- Field 16104
  Until: 07:00,                           !- Field 16105
  0.06757538,                             !- Field 16106
  Until: 08:00,                           !- Field 16107
  0.329995272,                            !- Field 16108
  Until: 09:00,                           !- Field 16109
  0.356532027,                            !- Field 16110
  Until: 10:00,                           !- Field 16111
  0.323077941,                            !- Field 16112
  Until: 11:00,                           !- Field 16113
  0.292474184,                            !- Field 16114
  Until: 12:00,                           !- Field 16115
  0.318330617,                            !- Field 16116
  Until: 13:00,                           !- Field 16117
  0.382314004,                            !- Field 16118
  Until: 14:00,                           !- Field 16119
  0.463212323,                            !- Field 16120
  Until: 15:00,                           !- Field 16121
  0.422339908,                            !- Field 16122
  Until: 16:00,                           !- Field 16123
  0.385211757,                            !- Field 16124
  Until: 17:00,                           !- Field 16125
  0.265394035,                            !- Field 16126
  Until: 18:00,                           !- Field 16127
  0.06757538,                             !- Field 16128
  Until: 19:00,                           !- Field 16129
  0.238304627,                            !- Field 16130
  Until: 20:00,                           !- Field 16131
  0.337652195,                            !- Field 16132
  Until: 21:00,                           !- Field 16133
  0.350399125,                            !- Field 16134
  Until: 22:00,                           !- Field 16135
  0.39998582,                             !- Field 16136
  Until: 23:00,                           !- Field 16137
  0.47037816,                             !- Field 16138
  Until: 24:00,                           !- Field 16139
  0.463791158,                            !- Field 16140
  Through: 11/22,                         !- Field 16141
  For: AllDays,                           !- Field 16142
  Until: 01:00,                           !- Field 16143
  0.367488059,                            !- Field 16144
  Until: 02:00,                           !- Field 16145
  0.317910804,                            !- Field 16146
  Until: 03:00,                           !- Field 16147
  0.299170805,                            !- Field 16148
  Until: 04:00,                           !- Field 16149
  0.280430445,                            !- Field 16150
  Until: 05:00,                           !- Field 16151
  0.308481235,                            !- Field 16152
  Until: 06:00,                           !- Field 16153
  0.197942229,                            !- Field 16154
  Until: 07:00,                           !- Field 16155
  0.081009877,                            !- Field 16156
  Until: 08:00,                           !- Field 16157
  0.270820369,                            !- Field 16158
  Until: 09:00,                           !- Field 16159
  0.359624401,                            !- Field 16160
  Until: 10:00,                           !- Field 16161
  0.387373514,                            !- Field 16162
  Until: 11:00,                           !- Field 16163
  0.38199656,                             !- Field 16164
  Until: 12:00,                           !- Field 16165
  0.420574078,                            !- Field 16166
  Until: 13:00,                           !- Field 16167
  0.42848858,                             !- Field 16168
  Until: 14:00,                           !- Field 16169
  0.334913881,                            !- Field 16170
  Until: 15:00,                           !- Field 16171
  0.409844646,                            !- Field 16172
  Until: 16:00,                           !- Field 16173
  0.403734255,                            !- Field 16174
  Until: 17:00,                           !- Field 16175
  0.154279429,                            !- Field 16176
  Until: 18:00,                           !- Field 16177
  0.119548638,                            !- Field 16178
  Until: 19:00,                           !- Field 16179
  0.27374556,                             !- Field 16180
  Until: 20:00,                           !- Field 16181
  0.271167488,                            !- Field 16182
  Until: 21:00,                           !- Field 16183
  0.410868079,                            !- Field 16184
  Until: 22:00,                           !- Field 16185
  0.402744173,                            !- Field 16186
  Until: 23:00,                           !- Field 16187
  0.433595903,                            !- Field 16188
  Until: 24:00,                           !- Field 16189
  0.455649225,                            !- Field 16190
  Through: 11/23,                         !- Field 16191
  For: AllDays,                           !- Field 16192
  Until: 01:00,                           !- Field 16193
  0.397018477,                            !- Field 16194
  Until: 02:00,                           !- Field 16195
  0.378787103,                            !- Field 16196
  Until: 03:00,                           !- Field 16197
  0.318998405,                            !- Field 16198
  Until: 04:00,                           !- Field 16199
  0.28551048,                             !- Field 16200
  Until: 05:00,                           !- Field 16201
  0.327995076,                            !- Field 16202
  Until: 06:00,                           !- Field 16203
  0.21060751,                             !- Field 16204
  Until: 07:00,                           !- Field 16205
  0.132187954,                            !- Field 16206
  Until: 08:00,                           !- Field 16207
  0.38695623,                             !- Field 16208
  Until: 09:00,                           !- Field 16209
  0.435268409,                            !- Field 16210
  Until: 10:00,                           !- Field 16211
  0.471157241,                            !- Field 16212
  Until: 11:00,                           !- Field 16213
  0.433487157,                            !- Field 16214
  Until: 12:00,                           !- Field 16215
  0.376166036,                            !- Field 16216
  Until: 13:00,                           !- Field 16217
  0.415632981,                            !- Field 16218
  Until: 14:00,                           !- Field 16219
  0.335565928,                            !- Field 16220
  Until: 15:00,                           !- Field 16221
  0.338891669,                            !- Field 16222
  Until: 16:00,                           !- Field 16223
  0.347154579,                            !- Field 16224
  Until: 17:00,                           !- Field 16225
  0.153527987,                            !- Field 16226
  Until: 19:00,                           !- Field 16227
  0.06757538,                             !- Field 16228
  Until: 20:00,                           !- Field 16229
  0.164372959,                            !- Field 16230
  Until: 21:00,                           !- Field 16231
  0.273321744,                            !- Field 16232
  Until: 22:00,                           !- Field 16233
  0.386065451,                            !- Field 16234
  Until: 23:00,                           !- Field 16235
  0.45864619,                             !- Field 16236
  Until: 24:00,                           !- Field 16237
  0.442039994,                            !- Field 16238
  Through: 11/24,                         !- Field 16239
  For: AllDays,                           !- Field 16240
  Until: 01:00,                           !- Field 16241
  0.415730533,                            !- Field 16242
  Until: 02:00,                           !- Field 16243
  0.306222577,                            !- Field 16244
  Until: 03:00,                           !- Field 16245
  0.26587888,                             !- Field 16246
  Until: 04:00,                           !- Field 16247
  0.234390799,                            !- Field 16248
  Until: 05:00,                           !- Field 16249
  0.311939429,                            !- Field 16250
  Until: 06:00,                           !- Field 16251
  0.144354887,                            !- Field 16252
  Until: 07:00,                           !- Field 16253
  0.06757538,                             !- Field 16254
  Until: 08:00,                           !- Field 16255
  0.312227319,                            !- Field 16256
  Until: 09:00,                           !- Field 16257
  0.396812535,                            !- Field 16258
  Until: 10:00,                           !- Field 16259
  0.37454513,                             !- Field 16260
  Until: 11:00,                           !- Field 16261
  0.35284382,                             !- Field 16262
  Until: 12:00,                           !- Field 16263
  0.301425223,                            !- Field 16264
  Until: 13:00,                           !- Field 16265
  0.43109235,                             !- Field 16266
  Until: 14:00,                           !- Field 16267
  0.491188973,                            !- Field 16268
  Until: 15:00,                           !- Field 16269
  0.34838435,                             !- Field 16270
  Until: 16:00,                           !- Field 16271
  0.475642197,                            !- Field 16272
  Until: 17:00,                           !- Field 16273
  0.310453581,                            !- Field 16274
  Until: 18:00,                           !- Field 16275
  0.06757538,                             !- Field 16276
  Until: 19:00,                           !- Field 16277
  0.237351331,                            !- Field 16278
  Until: 20:00,                           !- Field 16279
  0.15239947,                             !- Field 16280
  Until: 21:00,                           !- Field 16281
  0.407484675,                            !- Field 16282
  Until: 22:00,                           !- Field 16283
  0.389895044,                            !- Field 16284
  Until: 23:00,                           !- Field 16285
  0.47339218,                             !- Field 16286
  Until: 24:00,                           !- Field 16287
  0.448589402,                            !- Field 16288
  Through: 11/25,                         !- Field 16289
  For: AllDays,                           !- Field 16290
  Until: 01:00,                           !- Field 16291
  0.383712455,                            !- Field 16292
  Until: 02:00,                           !- Field 16293
  0.347080879,                            !- Field 16294
  Until: 03:00,                           !- Field 16295
  0.306285075,                            !- Field 16296
  Until: 04:00,                           !- Field 16297
  0.264518451,                            !- Field 16298
  Until: 05:00,                           !- Field 16299
  0.269759942,                            !- Field 16300
  Until: 06:00,                           !- Field 16301
  0.217818017,                            !- Field 16302
  Until: 07:00,                           !- Field 16303
  0.121053702,                            !- Field 16304
  Until: 08:00,                           !- Field 16305
  0.193773948,                            !- Field 16306
  Until: 09:00,                           !- Field 16307
  0.382004587,                            !- Field 16308
  Until: 10:00,                           !- Field 16309
  0.328191194,                            !- Field 16310
  Until: 11:00,                           !- Field 16311
  0.287003868,                            !- Field 16312
  Until: 12:00,                           !- Field 16313
  0.269973239,                            !- Field 16314
  Until: 13:00,                           !- Field 16315
  0.397389484,                            !- Field 16316
  Until: 14:00,                           !- Field 16317
  0.399720222,                            !- Field 16318
  Until: 15:00,                           !- Field 16319
  0.410699625,                            !- Field 16320
  Until: 16:00,                           !- Field 16321
  0.331013136,                            !- Field 16322
  Until: 17:00,                           !- Field 16323
  0.15018153,                             !- Field 16324
  Until: 18:00,                           !- Field 16325
  0.06757538,                             !- Field 16326
  Until: 19:00,                           !- Field 16327
  0.135983575,                            !- Field 16328
  Until: 20:00,                           !- Field 16329
  0.184261302,                            !- Field 16330
  Until: 21:00,                           !- Field 16331
  0.378415665,                            !- Field 16332
  Until: 22:00,                           !- Field 16333
  0.366647027,                            !- Field 16334
  Until: 23:00,                           !- Field 16335
  0.398152818,                            !- Field 16336
  Until: 24:00,                           !- Field 16337
  0.434307097,                            !- Field 16338
  Through: 11/26,                         !- Field 16339
  For: AllDays,                           !- Field 16340
  Until: 01:00,                           !- Field 16341
  0.428045373,                            !- Field 16342
  Until: 02:00,                           !- Field 16343
  0.331918081,                            !- Field 16344
  Until: 03:00,                           !- Field 16345
  0.345023764,                            !- Field 16346
  Until: 04:00,                           !- Field 16347
  0.340132477,                            !- Field 16348
  Until: 05:00,                           !- Field 16349
  0.310132568,                            !- Field 16350
  Until: 06:00,                           !- Field 16351
  0.213299087,                            !- Field 16352
  Until: 07:00,                           !- Field 16353
  0.086620467,                            !- Field 16354
  Until: 08:00,                           !- Field 16355
  0.168609158,                            !- Field 16356
  Until: 09:00,                           !- Field 16357
  0.335824247,                            !- Field 16358
  Until: 10:00,                           !- Field 16359
  0.474403074,                            !- Field 16360
  Until: 11:00,                           !- Field 16361
  0.321197745,                            !- Field 16362
  Until: 12:00,                           !- Field 16363
  0.401405785,                            !- Field 16364
  Until: 13:00,                           !- Field 16365
  0.347356728,                            !- Field 16366
  Until: 14:00,                           !- Field 16367
  0.412589534,                            !- Field 16368
  Until: 15:00,                           !- Field 16369
  0.348177857,                            !- Field 16370
  Until: 16:00,                           !- Field 16371
  0.376647059,                            !- Field 16372
  Until: 19:00,                           !- Field 16373
  0.06757538,                             !- Field 16374
  Until: 20:00,                           !- Field 16375
  0.139913067,                            !- Field 16376
  Until: 21:00,                           !- Field 16377
  0.259941491,                            !- Field 16378
  Until: 22:00,                           !- Field 16379
  0.413787687,                            !- Field 16380
  Until: 23:00,                           !- Field 16381
  0.48834783,                             !- Field 16382
  Until: 24:00,                           !- Field 16383
  0.424139154,                            !- Field 16384
  Through: 11/27,                         !- Field 16385
  For: AllDays,                           !- Field 16386
  Until: 01:00,                           !- Field 16387
  0.448019525,                            !- Field 16388
  Until: 02:00,                           !- Field 16389
  0.389109414,                            !- Field 16390
  Until: 03:00,                           !- Field 16391
  0.327985515,                            !- Field 16392
  Until: 04:00,                           !- Field 16393
  0.361955751,                            !- Field 16394
  Until: 05:00,                           !- Field 16395
  0.311708297,                            !- Field 16396
  Until: 06:00,                           !- Field 16397
  0.198515717,                            !- Field 16398
  Until: 07:00,                           !- Field 16399
  0.06757538,                             !- Field 16400
  Until: 08:00,                           !- Field 16401
  0.094361095,                            !- Field 16402
  Until: 09:00,                           !- Field 16403
  0.204060253,                            !- Field 16404
  Until: 10:00,                           !- Field 16405
  0.3689864,                              !- Field 16406
  Until: 11:00,                           !- Field 16407
  0.527832126,                            !- Field 16408
  Until: 12:00,                           !- Field 16409
  0.508636277,                            !- Field 16410
  Until: 13:00,                           !- Field 16411
  0.307640613,                            !- Field 16412
  Until: 14:00,                           !- Field 16413
  0.346801546,                            !- Field 16414
  Until: 15:00,                           !- Field 16415
  0.416368923,                            !- Field 16416
  Until: 16:00,                           !- Field 16417
  0.391278416,                            !- Field 16418
  Until: 17:00,                           !- Field 16419
  0.176259383,                            !- Field 16420
  Until: 19:00,                           !- Field 16421
  0.06757538,                             !- Field 16422
  Until: 20:00,                           !- Field 16423
  0.17620488,                             !- Field 16424
  Until: 21:00,                           !- Field 16425
  0.26900443,                             !- Field 16426
  Until: 22:00,                           !- Field 16427
  0.430427448,                            !- Field 16428
  Until: 23:00,                           !- Field 16429
  0.48496344,                             !- Field 16430
  Until: 24:00,                           !- Field 16431
  0.501403965,                            !- Field 16432
  Through: 11/28,                         !- Field 16433
  For: AllDays,                           !- Field 16434
  Until: 01:00,                           !- Field 16435
  0.410112443,                            !- Field 16436
  Until: 02:00,                           !- Field 16437
  0.345133624,                            !- Field 16438
  Until: 03:00,                           !- Field 16439
  0.30896101,                             !- Field 16440
  Until: 04:00,                           !- Field 16441
  0.312459903,                            !- Field 16442
  Until: 05:00,                           !- Field 16443
  0.327651464,                            !- Field 16444
  Until: 06:00,                           !- Field 16445
  0.166144891,                            !- Field 16446
  Until: 07:00,                           !- Field 16447
  0.06757538,                             !- Field 16448
  Until: 08:00,                           !- Field 16449
  0.329995272,                            !- Field 16450
  Until: 09:00,                           !- Field 16451
  0.356532027,                            !- Field 16452
  Until: 10:00,                           !- Field 16453
  0.323077941,                            !- Field 16454
  Until: 11:00,                           !- Field 16455
  0.292474184,                            !- Field 16456
  Until: 12:00,                           !- Field 16457
  0.318330617,                            !- Field 16458
  Until: 13:00,                           !- Field 16459
  0.382314004,                            !- Field 16460
  Until: 14:00,                           !- Field 16461
  0.463212323,                            !- Field 16462
  Until: 15:00,                           !- Field 16463
  0.422339908,                            !- Field 16464
  Until: 16:00,                           !- Field 16465
  0.385211757,                            !- Field 16466
  Until: 17:00,                           !- Field 16467
  0.265394035,                            !- Field 16468
  Until: 18:00,                           !- Field 16469
  0.06757538,                             !- Field 16470
  Until: 19:00,                           !- Field 16471
  0.238304627,                            !- Field 16472
  Until: 20:00,                           !- Field 16473
  0.337652195,                            !- Field 16474
  Until: 21:00,                           !- Field 16475
  0.350399125,                            !- Field 16476
  Until: 22:00,                           !- Field 16477
  0.39998582,                             !- Field 16478
  Until: 23:00,                           !- Field 16479
  0.47037816,                             !- Field 16480
  Until: 24:00,                           !- Field 16481
  0.463791158,                            !- Field 16482
  Through: 11/29,                         !- Field 16483
  For: AllDays,                           !- Field 16484
  Until: 01:00,                           !- Field 16485
  0.367488059,                            !- Field 16486
  Until: 02:00,                           !- Field 16487
  0.317910804,                            !- Field 16488
  Until: 03:00,                           !- Field 16489
  0.299170805,                            !- Field 16490
  Until: 04:00,                           !- Field 16491
  0.280430445,                            !- Field 16492
  Until: 05:00,                           !- Field 16493
  0.308481235,                            !- Field 16494
  Until: 06:00,                           !- Field 16495
  0.197942229,                            !- Field 16496
  Until: 07:00,                           !- Field 16497
  0.081009877,                            !- Field 16498
  Until: 08:00,                           !- Field 16499
  0.270820369,                            !- Field 16500
  Until: 09:00,                           !- Field 16501
  0.359624401,                            !- Field 16502
  Until: 10:00,                           !- Field 16503
  0.387373514,                            !- Field 16504
  Until: 11:00,                           !- Field 16505
  0.38199656,                             !- Field 16506
  Until: 12:00,                           !- Field 16507
  0.420574078,                            !- Field 16508
  Until: 13:00,                           !- Field 16509
  0.42848858,                             !- Field 16510
  Until: 14:00,                           !- Field 16511
  0.334913881,                            !- Field 16512
  Until: 15:00,                           !- Field 16513
  0.409844646,                            !- Field 16514
  Until: 16:00,                           !- Field 16515
  0.403734255,                            !- Field 16516
  Until: 17:00,                           !- Field 16517
  0.154279429,                            !- Field 16518
  Until: 18:00,                           !- Field 16519
  0.119548638,                            !- Field 16520
  Until: 19:00,                           !- Field 16521
  0.27374556,                             !- Field 16522
  Until: 20:00,                           !- Field 16523
  0.271167488,                            !- Field 16524
  Until: 21:00,                           !- Field 16525
  0.410868079,                            !- Field 16526
  Until: 22:00,                           !- Field 16527
  0.402744173,                            !- Field 16528
  Until: 23:00,                           !- Field 16529
  0.433595903,                            !- Field 16530
  Until: 24:00,                           !- Field 16531
  0.455649225,                            !- Field 16532
  Through: 11/30,                         !- Field 16533
  For: AllDays,                           !- Field 16534
  Until: 01:00,                           !- Field 16535
  0.397018477,                            !- Field 16536
  Until: 02:00,                           !- Field 16537
  0.378787103,                            !- Field 16538
  Until: 03:00,                           !- Field 16539
  0.318998405,                            !- Field 16540
  Until: 04:00,                           !- Field 16541
  0.28551048,                             !- Field 16542
  Until: 05:00,                           !- Field 16543
  0.327995076,                            !- Field 16544
  Until: 06:00,                           !- Field 16545
  0.21060751,                             !- Field 16546
  Until: 07:00,                           !- Field 16547
  0.132187954,                            !- Field 16548
  Until: 08:00,                           !- Field 16549
  0.38695623,                             !- Field 16550
  Until: 09:00,                           !- Field 16551
  0.435268409,                            !- Field 16552
  Until: 10:00,                           !- Field 16553
  0.471157241,                            !- Field 16554
  Until: 11:00,                           !- Field 16555
  0.433487157,                            !- Field 16556
  Until: 12:00,                           !- Field 16557
  0.376166036,                            !- Field 16558
  Until: 13:00,                           !- Field 16559
  0.415632981,                            !- Field 16560
  Until: 14:00,                           !- Field 16561
  0.335565928,                            !- Field 16562
  Until: 15:00,                           !- Field 16563
  0.338891669,                            !- Field 16564
  Until: 16:00,                           !- Field 16565
  0.347154579,                            !- Field 16566
  Until: 17:00,                           !- Field 16567
  0.153527987,                            !- Field 16568
  Until: 19:00,                           !- Field 16569
  0.06757538,                             !- Field 16570
  Until: 20:00,                           !- Field 16571
  0.164372959,                            !- Field 16572
  Until: 21:00,                           !- Field 16573
  0.273321744,                            !- Field 16574
  Until: 22:00,                           !- Field 16575
  0.386065451,                            !- Field 16576
  Until: 23:00,                           !- Field 16577
  0.45864619,                             !- Field 16578
  Until: 24:00,                           !- Field 16579
  0.442039994,                            !- Field 16580
  Through: 12/01,                         !- Field 16581
  For: AllDays,                           !- Field 16582
  Until: 01:00,                           !- Field 16583
  0.546849912,                            !- Field 16584
  Until: 02:00,                           !- Field 16585
  0.375294197,                            !- Field 16586
  Until: 03:00,                           !- Field 16587
  0.344674779,                            !- Field 16588
  Until: 04:00,                           !- Field 16589
  0.337108821,                            !- Field 16590
  Until: 05:00,                           !- Field 16591
  0.392267222,                            !- Field 16592
  Until: 06:00,                           !- Field 16593
  0.297833219,                            !- Field 16594
  Until: 07:00,                           !- Field 16595
  0.312801786,                            !- Field 16596
  Until: 08:00,                           !- Field 16597
  0.524671183,                            !- Field 16598
  Until: 09:00,                           !- Field 16599
  0.577845549,                            !- Field 16600
  Until: 10:00,                           !- Field 16601
  0.443440113,                            !- Field 16602
  Until: 11:00,                           !- Field 16603
  0.417622705,                            !- Field 16604
  Until: 12:00,                           !- Field 16605
  0.457700547,                            !- Field 16606
  Until: 13:00,                           !- Field 16607
  0.498888869,                            !- Field 16608
  Until: 14:00,                           !- Field 16609
  0.569837395,                            !- Field 16610
  Until: 15:00,                           !- Field 16611
  0.478704456,                            !- Field 16612
  Until: 16:00,                           !- Field 16613
  0.391750313,                            !- Field 16614
  Until: 17:00,                           !- Field 16615
  0.122235991,                            !- Field 16616
  Until: 18:00,                           !- Field 16617
  0.16458788,                             !- Field 16618
  Until: 19:00,                           !- Field 16619
  0.242066292,                            !- Field 16620
  Until: 20:00,                           !- Field 16621
  0.485374111,                            !- Field 16622
  Until: 21:00,                           !- Field 16623
  0.605513801,                            !- Field 16624
  Until: 22:00,                           !- Field 16625
  0.603466936,                            !- Field 16626
  Until: 23:00,                           !- Field 16627
  0.610438827,                            !- Field 16628
  Until: 24:00,                           !- Field 16629
  0.6273711,                              !- Field 16630
  Through: 12/02,                         !- Field 16631
  For: AllDays,                           !- Field 16632
  Until: 01:00,                           !- Field 16633
  0.487410966,                            !- Field 16634
  Until: 02:00,                           !- Field 16635
  0.419621294,                            !- Field 16636
  Until: 03:00,                           !- Field 16637
  0.374350328,                            !- Field 16638
  Until: 04:00,                           !- Field 16639
  0.349508302,                            !- Field 16640
  Until: 05:00,                           !- Field 16641
  0.384691348,                            !- Field 16642
  Until: 06:00,                           !- Field 16643
  0.339026368,                            !- Field 16644
  Until: 07:00,                           !- Field 16645
  0.329297039,                            !- Field 16646
  Until: 08:00,                           !- Field 16647
  0.528967167,                            !- Field 16648
  Until: 09:00,                           !- Field 16649
  0.585076648,                            !- Field 16650
  Until: 10:00,                           !- Field 16651
  0.527298459,                            !- Field 16652
  Until: 11:00,                           !- Field 16653
  0.45536708,                             !- Field 16654
  Until: 12:00,                           !- Field 16655
  0.434557541,                            !- Field 16656
  Until: 13:00,                           !- Field 16657
  0.462931059,                            !- Field 16658
  Until: 14:00,                           !- Field 16659
  0.495964247,                            !- Field 16660
  Until: 15:00,                           !- Field 16661
  0.48893802,                             !- Field 16662
  Until: 16:00,                           !- Field 16663
  0.294560264,                            !- Field 16664
  Until: 17:00,                           !- Field 16665
  0.227926337,                            !- Field 16666
  Until: 18:00,                           !- Field 16667
  0.305619367,                            !- Field 16668
  Until: 19:00,                           !- Field 16669
  0.285901342,                            !- Field 16670
  Until: 20:00,                           !- Field 16671
  0.315165142,                            !- Field 16672
  Until: 21:00,                           !- Field 16673
  0.559512408,                            !- Field 16674
  Until: 22:00,                           !- Field 16675
  0.570676869,                            !- Field 16676
  Until: 23:00,                           !- Field 16677
  0.549545001,                            !- Field 16678
  Until: 24:00,                           !- Field 16679
  0.612089005,                            !- Field 16680
  Through: 12/03,                         !- Field 16681
  For: AllDays,                           !- Field 16682
  Until: 01:00,                           !- Field 16683
  0.534060119,                            !- Field 16684
  Until: 02:00,                           !- Field 16685
  0.44380586,                             !- Field 16686
  Until: 03:00,                           !- Field 16687
  0.43302723,                             !- Field 16688
  Until: 04:00,                           !- Field 16689
  0.388199489,                            !- Field 16690
  Until: 05:00,                           !- Field 16691
  0.39461065,                             !- Field 16692
  Until: 06:00,                           !- Field 16693
  0.288241129,                            !- Field 16694
  Until: 07:00,                           !- Field 16695
  0.21680151,                             !- Field 16696
  Until: 08:00,                           !- Field 16697
  0.45162767,                             !- Field 16698
  Until: 09:00,                           !- Field 16699
  0.524848328,                            !- Field 16700
  Until: 10:00,                           !- Field 16701
  0.515279457,                            !- Field 16702
  Until: 11:00,                           !- Field 16703
  0.501931369,                            !- Field 16704
  Until: 12:00,                           !- Field 16705
  0.593231237,                            !- Field 16706
  Until: 13:00,                           !- Field 16707
  0.556509576,                            !- Field 16708
  Until: 14:00,                           !- Field 16709
  0.499696345,                            !- Field 16710
  Until: 15:00,                           !- Field 16711
  0.39499922,                             !- Field 16712
  Until: 16:00,                           !- Field 16713
  0.158354176,                            !- Field 16714
  Until: 17:00,                           !- Field 16715
  0.089291492,                            !- Field 16716
  Until: 18:00,                           !- Field 16717
  0.06757538,                             !- Field 16718
  Until: 19:00,                           !- Field 16719
  0.159901236,                            !- Field 16720
  Until: 20:00,                           !- Field 16721
  0.252347119,                            !- Field 16722
  Until: 21:00,                           !- Field 16723
  0.411786393,                            !- Field 16724
  Until: 22:00,                           !- Field 16725
  0.575919937,                            !- Field 16726
  Until: 23:00,                           !- Field 16727
  0.607254872,                            !- Field 16728
  Until: 24:00,                           !- Field 16729
  0.660907889,                            !- Field 16730
  Through: 12/04,                         !- Field 16731
  For: AllDays,                           !- Field 16732
  Until: 01:00,                           !- Field 16733
  0.541304769,                            !- Field 16734
  Until: 02:00,                           !- Field 16735
  0.470990059,                            !- Field 16736
  Until: 03:00,                           !- Field 16737
  0.449632587,                            !- Field 16738
  Until: 04:00,                           !- Field 16739
  0.419830072,                            !- Field 16740
  Until: 05:00,                           !- Field 16741
  0.422393993,                            !- Field 16742
  Until: 06:00,                           !- Field 16743
  0.312641272,                            !- Field 16744
  Until: 07:00,                           !- Field 16745
  0.151566529,                            !- Field 16746
  Until: 08:00,                           !- Field 16747
  0.335953346,                            !- Field 16748
  Until: 09:00,                           !- Field 16749
  0.443851258,                            !- Field 16750
  Until: 10:00,                           !- Field 16751
  0.612446998,                            !- Field 16752
  Until: 11:00,                           !- Field 16753
  0.687612496,                            !- Field 16754
  Until: 12:00,                           !- Field 16755
  0.629180176,                            !- Field 16756
  Until: 13:00,                           !- Field 16757
  0.679121072,                            !- Field 16758
  Until: 14:00,                           !- Field 16759
  0.508503593,                            !- Field 16760
  Until: 15:00,                           !- Field 16761
  0.502262097,                            !- Field 16762
  Until: 16:00,                           !- Field 16763
  0.342208672,                            !- Field 16764
  Until: 17:00,                           !- Field 16765
  0.198093062,                            !- Field 16766
  Until: 18:00,                           !- Field 16767
  0.234632123,                            !- Field 16768
  Until: 19:00,                           !- Field 16769
  0.500931065,                            !- Field 16770
  Until: 20:00,                           !- Field 16771
  0.723893493,                            !- Field 16772
  Until: 21:00,                           !- Field 16773
  0.672436537,                            !- Field 16774
  Until: 22:00,                           !- Field 16775
  0.690711739,                            !- Field 16776
  Until: 23:00,                           !- Field 16777
  0.601364806,                            !- Field 16778
  Until: 24:00,                           !- Field 16779
  0.542559343,                            !- Field 16780
  Through: 12/05,                         !- Field 16781
  For: AllDays,                           !- Field 16782
  Until: 01:00,                           !- Field 16783
  0.522739351,                            !- Field 16784
  Until: 02:00,                           !- Field 16785
  0.393152854,                            !- Field 16786
  Until: 03:00,                           !- Field 16787
  0.396111336,                            !- Field 16788
  Until: 04:00,                           !- Field 16789
  0.391348032,                            !- Field 16790
  Until: 05:00,                           !- Field 16791
  0.400012964,                            !- Field 16792
  Until: 06:00,                           !- Field 16793
  0.314357531,                            !- Field 16794
  Until: 07:00,                           !- Field 16795
  0.302398813,                            !- Field 16796
  Until: 08:00,                           !- Field 16797
  0.570026213,                            !- Field 16798
  Until: 09:00,                           !- Field 16799
  0.634965158,                            !- Field 16800
  Until: 10:00,                           !- Field 16801
  0.544730253,                            !- Field 16802
  Until: 11:00,                           !- Field 16803
  0.509955729,                            !- Field 16804
  Until: 12:00,                           !- Field 16805
  0.41372333,                             !- Field 16806
  Until: 13:00,                           !- Field 16807
  0.43332428,                             !- Field 16808
  Until: 14:00,                           !- Field 16809
  0.483158511,                            !- Field 16810
  Until: 15:00,                           !- Field 16811
  0.485915207,                            !- Field 16812
  Until: 16:00,                           !- Field 16813
  0.349799506,                            !- Field 16814
  Until: 17:00,                           !- Field 16815
  0.187686208,                            !- Field 16816
  Until: 18:00,                           !- Field 16817
  0.261419907,                            !- Field 16818
  Until: 19:00,                           !- Field 16819
  0.388800858,                            !- Field 16820
  Until: 20:00,                           !- Field 16821
  0.51649012,                             !- Field 16822
  Until: 21:00,                           !- Field 16823
  0.520234912,                            !- Field 16824
  Until: 22:00,                           !- Field 16825
  0.602570184,                            !- Field 16826
  Until: 23:00,                           !- Field 16827
  0.602676033,                            !- Field 16828
  Until: 24:00,                           !- Field 16829
  0.505492611,                            !- Field 16830
  Through: 12/06,                         !- Field 16831
  For: AllDays,                           !- Field 16832
  Until: 01:00,                           !- Field 16833
  0.453826617,                            !- Field 16834
  Until: 02:00,                           !- Field 16835
  0.377703019,                            !- Field 16836
  Until: 03:00,                           !- Field 16837
  0.406979229,                            !- Field 16838
  Until: 04:00,                           !- Field 16839
  0.344428004,                            !- Field 16840
  Until: 05:00,                           !- Field 16841
  0.41662566,                             !- Field 16842
  Until: 06:00,                           !- Field 16843
  0.295023551,                            !- Field 16844
  Until: 07:00,                           !- Field 16845
  0.280034192,                            !- Field 16846
  Until: 08:00,                           !- Field 16847
  0.61867102,                             !- Field 16848
  Until: 09:00,                           !- Field 16849
  0.582019661,                            !- Field 16850
  Until: 10:00,                           !- Field 16851
  0.454791703,                            !- Field 16852
  Until: 11:00,                           !- Field 16853
  0.44458165,                             !- Field 16854
  Until: 12:00,                           !- Field 16855
  0.536606002,                            !- Field 16856
  Until: 13:00,                           !- Field 16857
  0.431141946,                            !- Field 16858
  Until: 14:00,                           !- Field 16859
  0.411195952,                            !- Field 16860
  Until: 15:00,                           !- Field 16861
  0.434785454,                            !- Field 16862
  Until: 16:00,                           !- Field 16863
  0.444357992,                            !- Field 16864
  Until: 17:00,                           !- Field 16865
  0.34882365,                             !- Field 16866
  Until: 18:00,                           !- Field 16867
  0.344684041,                            !- Field 16868
  Until: 19:00,                           !- Field 16869
  0.615361232,                            !- Field 16870
  Until: 20:00,                           !- Field 16871
  0.58389826,                             !- Field 16872
  Until: 21:00,                           !- Field 16873
  0.538070804,                            !- Field 16874
  Until: 22:00,                           !- Field 16875
  0.649545608,                            !- Field 16876
  Until: 23:00,                           !- Field 16877
  0.514765815,                            !- Field 16878
  Until: 24:00,                           !- Field 16879
  0.610802572,                            !- Field 16880
  Through: 12/07,                         !- Field 16881
  For: AllDays,                           !- Field 16882
  Until: 01:00,                           !- Field 16883
  0.505562478,                            !- Field 16884
  Until: 02:00,                           !- Field 16885
  0.461408859,                            !- Field 16886
  Until: 03:00,                           !- Field 16887
  0.447429042,                            !- Field 16888
  Until: 04:00,                           !- Field 16889
  0.379909595,                            !- Field 16890
  Until: 05:00,                           !- Field 16891
  0.429900612,                            !- Field 16892
  Until: 06:00,                           !- Field 16893
  0.390693314,                            !- Field 16894
  Until: 07:00,                           !- Field 16895
  0.371276326,                            !- Field 16896
  Until: 08:00,                           !- Field 16897
  0.647584846,                            !- Field 16898
  Until: 09:00,                           !- Field 16899
  0.611384302,                            !- Field 16900
  Until: 10:00,                           !- Field 16901
  0.566154504,                            !- Field 16902
  Until: 11:00,                           !- Field 16903
  0.460811896,                            !- Field 16904
  Until: 12:00,                           !- Field 16905
  0.42003694,                             !- Field 16906
  Until: 13:00,                           !- Field 16907
  0.39022129,                             !- Field 16908
  Until: 14:00,                           !- Field 16909
  0.490978922,                            !- Field 16910
  Until: 15:00,                           !- Field 16911
  0.492676292,                            !- Field 16912
  Until: 16:00,                           !- Field 16913
  0.365585662,                            !- Field 16914
  Until: 17:00,                           !- Field 16915
  0.145478771,                            !- Field 16916
  Until: 18:00,                           !- Field 16917
  0.16454752,                             !- Field 16918
  Until: 19:00,                           !- Field 16919
  0.423511239,                            !- Field 16920
  Until: 20:00,                           !- Field 16921
  0.369691415,                            !- Field 16922
  Until: 21:00,                           !- Field 16923
  0.552206435,                            !- Field 16924
  Until: 22:00,                           !- Field 16925
  0.589105215,                            !- Field 16926
  Until: 23:00,                           !- Field 16927
  0.509291918,                            !- Field 16928
  Until: 24:00,                           !- Field 16929
  0.599683932,                            !- Field 16930
  Through: 12/08,                         !- Field 16931
  For: AllDays,                           !- Field 16932
  Until: 01:00,                           !- Field 16933
  0.546849912,                            !- Field 16934
  Until: 02:00,                           !- Field 16935
  0.375294197,                            !- Field 16936
  Until: 03:00,                           !- Field 16937
  0.344674779,                            !- Field 16938
  Until: 04:00,                           !- Field 16939
  0.337108821,                            !- Field 16940
  Until: 05:00,                           !- Field 16941
  0.392267222,                            !- Field 16942
  Until: 06:00,                           !- Field 16943
  0.297833219,                            !- Field 16944
  Until: 07:00,                           !- Field 16945
  0.312801786,                            !- Field 16946
  Until: 08:00,                           !- Field 16947
  0.524671183,                            !- Field 16948
  Until: 09:00,                           !- Field 16949
  0.577845549,                            !- Field 16950
  Until: 10:00,                           !- Field 16951
  0.443440113,                            !- Field 16952
  Until: 11:00,                           !- Field 16953
  0.417622705,                            !- Field 16954
  Until: 12:00,                           !- Field 16955
  0.457700547,                            !- Field 16956
  Until: 13:00,                           !- Field 16957
  0.498888869,                            !- Field 16958
  Until: 14:00,                           !- Field 16959
  0.569837395,                            !- Field 16960
  Until: 15:00,                           !- Field 16961
  0.478704456,                            !- Field 16962
  Until: 16:00,                           !- Field 16963
  0.391750313,                            !- Field 16964
  Until: 17:00,                           !- Field 16965
  0.122235991,                            !- Field 16966
  Until: 18:00,                           !- Field 16967
  0.16458788,                             !- Field 16968
  Until: 19:00,                           !- Field 16969
  0.242066292,                            !- Field 16970
  Until: 20:00,                           !- Field 16971
  0.485374111,                            !- Field 16972
  Until: 21:00,                           !- Field 16973
  0.605513801,                            !- Field 16974
  Until: 22:00,                           !- Field 16975
  0.603466936,                            !- Field 16976
  Until: 23:00,                           !- Field 16977
  0.610438827,                            !- Field 16978
  Until: 24:00,                           !- Field 16979
  0.6273711,                              !- Field 16980
  Through: 12/09,                         !- Field 16981
  For: AllDays,                           !- Field 16982
  Until: 01:00,                           !- Field 16983
  0.487410966,                            !- Field 16984
  Until: 02:00,                           !- Field 16985
  0.419621294,                            !- Field 16986
  Until: 03:00,                           !- Field 16987
  0.374350328,                            !- Field 16988
  Until: 04:00,                           !- Field 16989
  0.349508302,                            !- Field 16990
  Until: 05:00,                           !- Field 16991
  0.384691348,                            !- Field 16992
  Until: 06:00,                           !- Field 16993
  0.339026368,                            !- Field 16994
  Until: 07:00,                           !- Field 16995
  0.329297039,                            !- Field 16996
  Until: 08:00,                           !- Field 16997
  0.528967167,                            !- Field 16998
  Until: 09:00,                           !- Field 16999
  0.585076648,                            !- Field 17000
  Until: 10:00,                           !- Field 17001
  0.527298459,                            !- Field 17002
  Until: 11:00,                           !- Field 17003
  0.45536708,                             !- Field 17004
  Until: 12:00,                           !- Field 17005
  0.434557541,                            !- Field 17006
  Until: 13:00,                           !- Field 17007
  0.462931059,                            !- Field 17008
  Until: 14:00,                           !- Field 17009
  0.495964247,                            !- Field 17010
  Until: 15:00,                           !- Field 17011
  0.48893802,                             !- Field 17012
  Until: 16:00,                           !- Field 17013
  0.294560264,                            !- Field 17014
  Until: 17:00,                           !- Field 17015
  0.227926337,                            !- Field 17016
  Until: 18:00,                           !- Field 17017
  0.305619367,                            !- Field 17018
  Until: 19:00,                           !- Field 17019
  0.285901342,                            !- Field 17020
  Until: 20:00,                           !- Field 17021
  0.315165142,                            !- Field 17022
  Until: 21:00,                           !- Field 17023
  0.559512408,                            !- Field 17024
  Until: 22:00,                           !- Field 17025
  0.570676869,                            !- Field 17026
  Until: 23:00,                           !- Field 17027
  0.549545001,                            !- Field 17028
  Until: 24:00,                           !- Field 17029
  0.612089005,                            !- Field 17030
  Through: 12/10,                         !- Field 17031
  For: AllDays,                           !- Field 17032
  Until: 01:00,                           !- Field 17033
  0.534060119,                            !- Field 17034
  Until: 02:00,                           !- Field 17035
  0.44380586,                             !- Field 17036
  Until: 03:00,                           !- Field 17037
  0.43302723,                             !- Field 17038
  Until: 04:00,                           !- Field 17039
  0.388199489,                            !- Field 17040
  Until: 05:00,                           !- Field 17041
  0.39461065,                             !- Field 17042
  Until: 06:00,                           !- Field 17043
  0.288241129,                            !- Field 17044
  Until: 07:00,                           !- Field 17045
  0.21680151,                             !- Field 17046
  Until: 08:00,                           !- Field 17047
  0.45162767,                             !- Field 17048
  Until: 09:00,                           !- Field 17049
  0.524848328,                            !- Field 17050
  Until: 10:00,                           !- Field 17051
  0.515279457,                            !- Field 17052
  Until: 11:00,                           !- Field 17053
  0.501931369,                            !- Field 17054
  Until: 12:00,                           !- Field 17055
  0.593231237,                            !- Field 17056
  Until: 13:00,                           !- Field 17057
  0.556509576,                            !- Field 17058
  Until: 14:00,                           !- Field 17059
  0.499696345,                            !- Field 17060
  Until: 15:00,                           !- Field 17061
  0.39499922,                             !- Field 17062
  Until: 16:00,                           !- Field 17063
  0.158354176,                            !- Field 17064
  Until: 17:00,                           !- Field 17065
  0.089291492,                            !- Field 17066
  Until: 18:00,                           !- Field 17067
  0.06757538,                             !- Field 17068
  Until: 19:00,                           !- Field 17069
  0.159901236,                            !- Field 17070
  Until: 20:00,                           !- Field 17071
  0.252347119,                            !- Field 17072
  Until: 21:00,                           !- Field 17073
  0.411786393,                            !- Field 17074
  Until: 22:00,                           !- Field 17075
  0.575919937,                            !- Field 17076
  Until: 23:00,                           !- Field 17077
  0.607254872,                            !- Field 17078
  Until: 24:00,                           !- Field 17079
  0.660907889,                            !- Field 17080
  Through: 12/11,                         !- Field 17081
  For: AllDays,                           !- Field 17082
  Until: 01:00,                           !- Field 17083
  0.541304769,                            !- Field 17084
  Until: 02:00,                           !- Field 17085
  0.470990059,                            !- Field 17086
  Until: 03:00,                           !- Field 17087
  0.449632587,                            !- Field 17088
  Until: 04:00,                           !- Field 17089
  0.419830072,                            !- Field 17090
  Until: 05:00,                           !- Field 17091
  0.422393993,                            !- Field 17092
  Until: 06:00,                           !- Field 17093
  0.312641272,                            !- Field 17094
  Until: 07:00,                           !- Field 17095
  0.151566529,                            !- Field 17096
  Until: 08:00,                           !- Field 17097
  0.335953346,                            !- Field 17098
  Until: 09:00,                           !- Field 17099
  0.443851258,                            !- Field 17100
  Until: 10:00,                           !- Field 17101
  0.612446998,                            !- Field 17102
  Until: 11:00,                           !- Field 17103
  0.687612496,                            !- Field 17104
  Until: 12:00,                           !- Field 17105
  0.629180176,                            !- Field 17106
  Until: 13:00,                           !- Field 17107
  0.679121072,                            !- Field 17108
  Until: 14:00,                           !- Field 17109
  0.508503593,                            !- Field 17110
  Until: 15:00,                           !- Field 17111
  0.502262097,                            !- Field 17112
  Until: 16:00,                           !- Field 17113
  0.342208672,                            !- Field 17114
  Until: 17:00,                           !- Field 17115
  0.198093062,                            !- Field 17116
  Until: 18:00,                           !- Field 17117
  0.234632123,                            !- Field 17118
  Until: 19:00,                           !- Field 17119
  0.500931065,                            !- Field 17120
  Until: 20:00,                           !- Field 17121
  0.723893493,                            !- Field 17122
  Until: 21:00,                           !- Field 17123
  0.672436537,                            !- Field 17124
  Until: 22:00,                           !- Field 17125
  0.690711739,                            !- Field 17126
  Until: 23:00,                           !- Field 17127
  0.601364806,                            !- Field 17128
  Until: 24:00,                           !- Field 17129
  0.542559343,                            !- Field 17130
  Through: 12/12,                         !- Field 17131
  For: AllDays,                           !- Field 17132
  Until: 01:00,                           !- Field 17133
  0.522739351,                            !- Field 17134
  Until: 02:00,                           !- Field 17135
  0.393152854,                            !- Field 17136
  Until: 03:00,                           !- Field 17137
  0.396111336,                            !- Field 17138
  Until: 04:00,                           !- Field 17139
  0.391348032,                            !- Field 17140
  Until: 05:00,                           !- Field 17141
  0.400012964,                            !- Field 17142
  Until: 06:00,                           !- Field 17143
  0.314357531,                            !- Field 17144
  Until: 07:00,                           !- Field 17145
  0.302398813,                            !- Field 17146
  Until: 08:00,                           !- Field 17147
  0.570026213,                            !- Field 17148
  Until: 09:00,                           !- Field 17149
  0.634965158,                            !- Field 17150
  Until: 10:00,                           !- Field 17151
  0.544730253,                            !- Field 17152
  Until: 11:00,                           !- Field 17153
  0.509955729,                            !- Field 17154
  Until: 12:00,                           !- Field 17155
  0.41372333,                             !- Field 17156
  Until: 13:00,                           !- Field 17157
  0.43332428,                             !- Field 17158
  Until: 14:00,                           !- Field 17159
  0.483158511,                            !- Field 17160
  Until: 15:00,                           !- Field 17161
  0.485915207,                            !- Field 17162
  Until: 16:00,                           !- Field 17163
  0.349799506,                            !- Field 17164
  Until: 17:00,                           !- Field 17165
  0.187686208,                            !- Field 17166
  Until: 18:00,                           !- Field 17167
  0.261419907,                            !- Field 17168
  Until: 19:00,                           !- Field 17169
  0.388800858,                            !- Field 17170
  Until: 20:00,                           !- Field 17171
  0.51649012,                             !- Field 17172
  Until: 21:00,                           !- Field 17173
  0.520234912,                            !- Field 17174
  Until: 22:00,                           !- Field 17175
  0.602570184,                            !- Field 17176
  Until: 23:00,                           !- Field 17177
  0.602676033,                            !- Field 17178
  Until: 24:00,                           !- Field 17179
  0.505492611,                            !- Field 17180
  Through: 12/13,                         !- Field 17181
  For: AllDays,                           !- Field 17182
  Until: 01:00,                           !- Field 17183
  0.453826617,                            !- Field 17184
  Until: 02:00,                           !- Field 17185
  0.377703019,                            !- Field 17186
  Until: 03:00,                           !- Field 17187
  0.406979229,                            !- Field 17188
  Until: 04:00,                           !- Field 17189
  0.344428004,                            !- Field 17190
  Until: 05:00,                           !- Field 17191
  0.41662566,                             !- Field 17192
  Until: 06:00,                           !- Field 17193
  0.295023551,                            !- Field 17194
  Until: 07:00,                           !- Field 17195
  0.280034192,                            !- Field 17196
  Until: 08:00,                           !- Field 17197
  0.61867102,                             !- Field 17198
  Until: 09:00,                           !- Field 17199
  0.582019661,                            !- Field 17200
  Until: 10:00,                           !- Field 17201
  0.454791703,                            !- Field 17202
  Until: 11:00,                           !- Field 17203
  0.44458165,                             !- Field 17204
  Until: 12:00,                           !- Field 17205
  0.536606002,                            !- Field 17206
  Until: 13:00,                           !- Field 17207
  0.431141946,                            !- Field 17208
  Until: 14:00,                           !- Field 17209
  0.411195952,                            !- Field 17210
  Until: 15:00,                           !- Field 17211
  0.434785454,                            !- Field 17212
  Until: 16:00,                           !- Field 17213
  0.444357992,                            !- Field 17214
  Until: 17:00,                           !- Field 17215
  0.34882365,                             !- Field 17216
  Until: 18:00,                           !- Field 17217
  0.344684041,                            !- Field 17218
  Until: 19:00,                           !- Field 17219
  0.615361232,                            !- Field 17220
  Until: 20:00,                           !- Field 17221
  0.58389826,                             !- Field 17222
  Until: 21:00,                           !- Field 17223
  0.538070804,                            !- Field 17224
  Until: 22:00,                           !- Field 17225
  0.649545608,                            !- Field 17226
  Until: 23:00,                           !- Field 17227
  0.514765815,                            !- Field 17228
  Until: 24:00,                           !- Field 17229
  0.610802572,                            !- Field 17230
  Through: 12/14,                         !- Field 17231
  For: AllDays,                           !- Field 17232
  Until: 01:00,                           !- Field 17233
  0.505562478,                            !- Field 17234
  Until: 02:00,                           !- Field 17235
  0.461408859,                            !- Field 17236
  Until: 03:00,                           !- Field 17237
  0.447429042,                            !- Field 17238
  Until: 04:00,                           !- Field 17239
  0.379909595,                            !- Field 17240
  Until: 05:00,                           !- Field 17241
  0.429900612,                            !- Field 17242
  Until: 06:00,                           !- Field 17243
  0.390693314,                            !- Field 17244
  Until: 07:00,                           !- Field 17245
  0.371276326,                            !- Field 17246
  Until: 08:00,                           !- Field 17247
  0.647584846,                            !- Field 17248
  Until: 09:00,                           !- Field 17249
  0.611384302,                            !- Field 17250
  Until: 10:00,                           !- Field 17251
  0.566154504,                            !- Field 17252
  Until: 11:00,                           !- Field 17253
  0.460811896,                            !- Field 17254
  Until: 12:00,                           !- Field 17255
  0.42003694,                             !- Field 17256
  Until: 13:00,                           !- Field 17257
  0.39022129,                             !- Field 17258
  Until: 14:00,                           !- Field 17259
  0.490978922,                            !- Field 17260
  Until: 15:00,                           !- Field 17261
  0.492676292,                            !- Field 17262
  Until: 16:00,                           !- Field 17263
  0.365585662,                            !- Field 17264
  Until: 17:00,                           !- Field 17265
  0.145478771,                            !- Field 17266
  Until: 18:00,                           !- Field 17267
  0.16454752,                             !- Field 17268
  Until: 19:00,                           !- Field 17269
  0.423511239,                            !- Field 17270
  Until: 20:00,                           !- Field 17271
  0.369691415,                            !- Field 17272
  Until: 21:00,                           !- Field 17273
  0.552206435,                            !- Field 17274
  Until: 22:00,                           !- Field 17275
  0.589105215,                            !- Field 17276
  Until: 23:00,                           !- Field 17277
  0.509291918,                            !- Field 17278
  Until: 24:00,                           !- Field 17279
  0.599683932,                            !- Field 17280
  Through: 12/15,                         !- Field 17281
  For: AllDays,                           !- Field 17282
  Until: 01:00,                           !- Field 17283
  0.546849912,                            !- Field 17284
  Until: 02:00,                           !- Field 17285
  0.375294197,                            !- Field 17286
  Until: 03:00,                           !- Field 17287
  0.344674779,                            !- Field 17288
  Until: 04:00,                           !- Field 17289
  0.337108821,                            !- Field 17290
  Until: 05:00,                           !- Field 17291
  0.392267222,                            !- Field 17292
  Until: 06:00,                           !- Field 17293
  0.297833219,                            !- Field 17294
  Until: 07:00,                           !- Field 17295
  0.312801786,                            !- Field 17296
  Until: 08:00,                           !- Field 17297
  0.524671183,                            !- Field 17298
  Until: 09:00,                           !- Field 17299
  0.577845549,                            !- Field 17300
  Until: 10:00,                           !- Field 17301
  0.443440113,                            !- Field 17302
  Until: 11:00,                           !- Field 17303
  0.417622705,                            !- Field 17304
  Until: 12:00,                           !- Field 17305
  0.457700547,                            !- Field 17306
  Until: 13:00,                           !- Field 17307
  0.498888869,                            !- Field 17308
  Until: 14:00,                           !- Field 17309
  0.569837395,                            !- Field 17310
  Until: 15:00,                           !- Field 17311
  0.478704456,                            !- Field 17312
  Until: 16:00,                           !- Field 17313
  0.391750313,                            !- Field 17314
  Until: 17:00,                           !- Field 17315
  0.122235991,                            !- Field 17316
  Until: 18:00,                           !- Field 17317
  0.16458788,                             !- Field 17318
  Until: 19:00,                           !- Field 17319
  0.242066292,                            !- Field 17320
  Until: 20:00,                           !- Field 17321
  0.485374111,                            !- Field 17322
  Until: 21:00,                           !- Field 17323
  0.605513801,                            !- Field 17324
  Until: 22:00,                           !- Field 17325
  0.603466936,                            !- Field 17326
  Until: 23:00,                           !- Field 17327
  0.610438827,                            !- Field 17328
  Until: 24:00,                           !- Field 17329
  0.6273711,                              !- Field 17330
  Through: 12/16,                         !- Field 17331
  For: AllDays,                           !- Field 17332
  Until: 01:00,                           !- Field 17333
  0.487410966,                            !- Field 17334
  Until: 02:00,                           !- Field 17335
  0.419621294,                            !- Field 17336
  Until: 03:00,                           !- Field 17337
  0.374350328,                            !- Field 17338
  Until: 04:00,                           !- Field 17339
  0.349508302,                            !- Field 17340
  Until: 05:00,                           !- Field 17341
  0.384691348,                            !- Field 17342
  Until: 06:00,                           !- Field 17343
  0.339026368,                            !- Field 17344
  Until: 07:00,                           !- Field 17345
  0.329297039,                            !- Field 17346
  Until: 08:00,                           !- Field 17347
  0.528967167,                            !- Field 17348
  Until: 09:00,                           !- Field 17349
  0.585076648,                            !- Field 17350
  Until: 10:00,                           !- Field 17351
  0.527298459,                            !- Field 17352
  Until: 11:00,                           !- Field 17353
  0.45536708,                             !- Field 17354
  Until: 12:00,                           !- Field 17355
  0.434557541,                            !- Field 17356
  Until: 13:00,                           !- Field 17357
  0.462931059,                            !- Field 17358
  Until: 14:00,                           !- Field 17359
  0.495964247,                            !- Field 17360
  Until: 15:00,                           !- Field 17361
  0.48893802,                             !- Field 17362
  Until: 16:00,                           !- Field 17363
  0.294560264,                            !- Field 17364
  Until: 17:00,                           !- Field 17365
  0.227926337,                            !- Field 17366
  Until: 18:00,                           !- Field 17367
  0.305619367,                            !- Field 17368
  Until: 19:00,                           !- Field 17369
  0.285901342,                            !- Field 17370
  Until: 20:00,                           !- Field 17371
  0.315165142,                            !- Field 17372
  Until: 21:00,                           !- Field 17373
  0.559512408,                            !- Field 17374
  Until: 22:00,                           !- Field 17375
  0.570676869,                            !- Field 17376
  Until: 23:00,                           !- Field 17377
  0.549545001,                            !- Field 17378
  Until: 24:00,                           !- Field 17379
  0.612089005,                            !- Field 17380
  Through: 12/17,                         !- Field 17381
  For: AllDays,                           !- Field 17382
  Until: 01:00,                           !- Field 17383
  0.534060119,                            !- Field 17384
  Until: 02:00,                           !- Field 17385
  0.44380586,                             !- Field 17386
  Until: 03:00,                           !- Field 17387
  0.43302723,                             !- Field 17388
  Until: 04:00,                           !- Field 17389
  0.388199489,                            !- Field 17390
  Until: 05:00,                           !- Field 17391
  0.39461065,                             !- Field 17392
  Until: 06:00,                           !- Field 17393
  0.288241129,                            !- Field 17394
  Until: 07:00,                           !- Field 17395
  0.21680151,                             !- Field 17396
  Until: 08:00,                           !- Field 17397
  0.45162767,                             !- Field 17398
  Until: 09:00,                           !- Field 17399
  0.524848328,                            !- Field 17400
  Until: 10:00,                           !- Field 17401
  0.515279457,                            !- Field 17402
  Until: 11:00,                           !- Field 17403
  0.501931369,                            !- Field 17404
  Until: 12:00,                           !- Field 17405
  0.593231237,                            !- Field 17406
  Until: 13:00,                           !- Field 17407
  0.556509576,                            !- Field 17408
  Until: 14:00,                           !- Field 17409
  0.499696345,                            !- Field 17410
  Until: 15:00,                           !- Field 17411
  0.39499922,                             !- Field 17412
  Until: 16:00,                           !- Field 17413
  0.158354176,                            !- Field 17414
  Until: 17:00,                           !- Field 17415
  0.089291492,                            !- Field 17416
  Until: 18:00,                           !- Field 17417
  0.06757538,                             !- Field 17418
  Until: 19:00,                           !- Field 17419
  0.159901236,                            !- Field 17420
  Until: 20:00,                           !- Field 17421
  0.252347119,                            !- Field 17422
  Until: 21:00,                           !- Field 17423
  0.411786393,                            !- Field 17424
  Until: 22:00,                           !- Field 17425
  0.575919937,                            !- Field 17426
  Until: 23:00,                           !- Field 17427
  0.607254872,                            !- Field 17428
  Until: 24:00,                           !- Field 17429
  0.660907889,                            !- Field 17430
  Through: 12/18,                         !- Field 17431
  For: AllDays,                           !- Field 17432
  Until: 01:00,                           !- Field 17433
  0.541304769,                            !- Field 17434
  Until: 02:00,                           !- Field 17435
  0.470990059,                            !- Field 17436
  Until: 03:00,                           !- Field 17437
  0.449632587,                            !- Field 17438
  Until: 04:00,                           !- Field 17439
  0.419830072,                            !- Field 17440
  Until: 05:00,                           !- Field 17441
  0.422393993,                            !- Field 17442
  Until: 06:00,                           !- Field 17443
  0.312641272,                            !- Field 17444
  Until: 07:00,                           !- Field 17445
  0.151566529,                            !- Field 17446
  Until: 08:00,                           !- Field 17447
  0.335953346,                            !- Field 17448
  Until: 09:00,                           !- Field 17449
  0.443851258,                            !- Field 17450
  Until: 10:00,                           !- Field 17451
  0.612446998,                            !- Field 17452
  Until: 11:00,                           !- Field 17453
  0.687612496,                            !- Field 17454
  Until: 12:00,                           !- Field 17455
  0.629180176,                            !- Field 17456
  Until: 13:00,                           !- Field 17457
  0.679121072,                            !- Field 17458
  Until: 14:00,                           !- Field 17459
  0.508503593,                            !- Field 17460
  Until: 15:00,                           !- Field 17461
  0.502262097,                            !- Field 17462
  Until: 16:00,                           !- Field 17463
  0.342208672,                            !- Field 17464
  Until: 17:00,                           !- Field 17465
  0.198093062,                            !- Field 17466
  Until: 18:00,                           !- Field 17467
  0.234632123,                            !- Field 17468
  Until: 19:00,                           !- Field 17469
  0.500931065,                            !- Field 17470
  Until: 20:00,                           !- Field 17471
  0.723893493,                            !- Field 17472
  Until: 21:00,                           !- Field 17473
  0.672436537,                            !- Field 17474
  Until: 22:00,                           !- Field 17475
  0.690711739,                            !- Field 17476
  Until: 23:00,                           !- Field 17477
  0.601364806,                            !- Field 17478
  Until: 24:00,                           !- Field 17479
  0.542559343,                            !- Field 17480
  Through: 12/19,                         !- Field 17481
  For: AllDays,                           !- Field 17482
  Until: 01:00,                           !- Field 17483
  0.522739351,                            !- Field 17484
  Until: 02:00,                           !- Field 17485
  0.393152854,                            !- Field 17486
  Until: 03:00,                           !- Field 17487
  0.396111336,                            !- Field 17488
  Until: 04:00,                           !- Field 17489
  0.391348032,                            !- Field 17490
  Until: 05:00,                           !- Field 17491
  0.400012964,                            !- Field 17492
  Until: 06:00,                           !- Field 17493
  0.314357531,                            !- Field 17494
  Until: 07:00,                           !- Field 17495
  0.302398813,                            !- Field 17496
  Until: 08:00,                           !- Field 17497
  0.570026213,                            !- Field 17498
  Until: 09:00,                           !- Field 17499
  0.634965158,                            !- Field 17500
  Until: 10:00,                           !- Field 17501
  0.544730253,                            !- Field 17502
  Until: 11:00,                           !- Field 17503
  0.509955729,                            !- Field 17504
  Until: 12:00,                           !- Field 17505
  0.41372333,                             !- Field 17506
  Until: 13:00,                           !- Field 17507
  0.43332428,                             !- Field 17508
  Until: 14:00,                           !- Field 17509
  0.483158511,                            !- Field 17510
  Until: 15:00,                           !- Field 17511
  0.485915207,                            !- Field 17512
  Until: 16:00,                           !- Field 17513
  0.349799506,                            !- Field 17514
  Until: 17:00,                           !- Field 17515
  0.187686208,                            !- Field 17516
  Until: 18:00,                           !- Field 17517
  0.261419907,                            !- Field 17518
  Until: 19:00,                           !- Field 17519
  0.388800858,                            !- Field 17520
  Until: 20:00,                           !- Field 17521
  0.51649012,                             !- Field 17522
  Until: 21:00,                           !- Field 17523
  0.520234912,                            !- Field 17524
  Until: 22:00,                           !- Field 17525
  0.602570184,                            !- Field 17526
  Until: 23:00,                           !- Field 17527
  0.602676033,                            !- Field 17528
  Until: 24:00,                           !- Field 17529
  0.505492611,                            !- Field 17530
  Through: 12/20,                         !- Field 17531
  For: AllDays,                           !- Field 17532
  Until: 01:00,                           !- Field 17533
  0.453826617,                            !- Field 17534
  Until: 02:00,                           !- Field 17535
  0.377703019,                            !- Field 17536
  Until: 03:00,                           !- Field 17537
  0.406979229,                            !- Field 17538
  Until: 04:00,                           !- Field 17539
  0.344428004,                            !- Field 17540
  Until: 05:00,                           !- Field 17541
  0.41662566,                             !- Field 17542
  Until: 06:00,                           !- Field 17543
  0.295023551,                            !- Field 17544
  Until: 07:00,                           !- Field 17545
  0.280034192,                            !- Field 17546
  Until: 08:00,                           !- Field 17547
  0.61867102,                             !- Field 17548
  Until: 09:00,                           !- Field 17549
  0.582019661,                            !- Field 17550
  Until: 10:00,                           !- Field 17551
  0.454791703,                            !- Field 17552
  Until: 11:00,                           !- Field 17553
  0.44458165,                             !- Field 17554
  Until: 12:00,                           !- Field 17555
  0.536606002,                            !- Field 17556
  Until: 13:00,                           !- Field 17557
  0.431141946,                            !- Field 17558
  Until: 14:00,                           !- Field 17559
  0.411195952,                            !- Field 17560
  Until: 15:00,                           !- Field 17561
  0.434785454,                            !- Field 17562
  Until: 16:00,                           !- Field 17563
  0.444357992,                            !- Field 17564
  Until: 17:00,                           !- Field 17565
  0.34882365,                             !- Field 17566
  Until: 18:00,                           !- Field 17567
  0.344684041,                            !- Field 17568
  Until: 19:00,                           !- Field 17569
  0.615361232,                            !- Field 17570
  Until: 20:00,                           !- Field 17571
  0.58389826,                             !- Field 17572
  Until: 21:00,                           !- Field 17573
  0.538070804,                            !- Field 17574
  Until: 22:00,                           !- Field 17575
  0.649545608,                            !- Field 17576
  Until: 23:00,                           !- Field 17577
  0.514765815,                            !- Field 17578
  Until: 24:00,                           !- Field 17579
  0.610802572,                            !- Field 17580
  Through: 12/21,                         !- Field 17581
  For: AllDays,                           !- Field 17582
  Until: 01:00,                           !- Field 17583
  0.505562478,                            !- Field 17584
  Until: 02:00,                           !- Field 17585
  0.461408859,                            !- Field 17586
  Until: 03:00,                           !- Field 17587
  0.447429042,                            !- Field 17588
  Until: 04:00,                           !- Field 17589
  0.379909595,                            !- Field 17590
  Until: 05:00,                           !- Field 17591
  0.429900612,                            !- Field 17592
  Until: 06:00,                           !- Field 17593
  0.390693314,                            !- Field 17594
  Until: 07:00,                           !- Field 17595
  0.371276326,                            !- Field 17596
  Until: 08:00,                           !- Field 17597
  0.647584846,                            !- Field 17598
  Until: 09:00,                           !- Field 17599
  0.611384302,                            !- Field 17600
  Until: 10:00,                           !- Field 17601
  0.566154504,                            !- Field 17602
  Until: 11:00,                           !- Field 17603
  0.460811896,                            !- Field 17604
  Until: 12:00,                           !- Field 17605
  0.42003694,                             !- Field 17606
  Until: 13:00,                           !- Field 17607
  0.39022129,                             !- Field 17608
  Until: 14:00,                           !- Field 17609
  0.490978922,                            !- Field 17610
  Until: 15:00,                           !- Field 17611
  0.492676292,                            !- Field 17612
  Until: 16:00,                           !- Field 17613
  0.365585662,                            !- Field 17614
  Until: 17:00,                           !- Field 17615
  0.145478771,                            !- Field 17616
  Until: 18:00,                           !- Field 17617
  0.16454752,                             !- Field 17618
  Until: 19:00,                           !- Field 17619
  0.423511239,                            !- Field 17620
  Until: 20:00,                           !- Field 17621
  0.369691415,                            !- Field 17622
  Until: 21:00,                           !- Field 17623
  0.552206435,                            !- Field 17624
  Until: 22:00,                           !- Field 17625
  0.589105215,                            !- Field 17626
  Until: 23:00,                           !- Field 17627
  0.509291918,                            !- Field 17628
  Until: 24:00,                           !- Field 17629
  0.599683932,                            !- Field 17630
  Through: 12/22,                         !- Field 17631
  For: AllDays,                           !- Field 17632
  Until: 01:00,                           !- Field 17633
  0.546849912,                            !- Field 17634
  Until: 02:00,                           !- Field 17635
  0.375294197,                            !- Field 17636
  Until: 03:00,                           !- Field 17637
  0.344674779,                            !- Field 17638
  Until: 04:00,                           !- Field 17639
  0.337108821,                            !- Field 17640
  Until: 05:00,                           !- Field 17641
  0.392267222,                            !- Field 17642
  Until: 06:00,                           !- Field 17643
  0.297833219,                            !- Field 17644
  Until: 07:00,                           !- Field 17645
  0.312801786,                            !- Field 17646
  Until: 08:00,                           !- Field 17647
  0.524671183,                            !- Field 17648
  Until: 09:00,                           !- Field 17649
  0.577845549,                            !- Field 17650
  Until: 10:00,                           !- Field 17651
  0.443440113,                            !- Field 17652
  Until: 11:00,                           !- Field 17653
  0.417622705,                            !- Field 17654
  Until: 12:00,                           !- Field 17655
  0.457700547,                            !- Field 17656
  Until: 13:00,                           !- Field 17657
  0.498888869,                            !- Field 17658
  Until: 14:00,                           !- Field 17659
  0.569837395,                            !- Field 17660
  Until: 15:00,                           !- Field 17661
  0.478704456,                            !- Field 17662
  Until: 16:00,                           !- Field 17663
  0.391750313,                            !- Field 17664
  Until: 17:00,                           !- Field 17665
  0.122235991,                            !- Field 17666
  Until: 18:00,                           !- Field 17667
  0.16458788,                             !- Field 17668
  Until: 19:00,                           !- Field 17669
  0.242066292,                            !- Field 17670
  Until: 20:00,                           !- Field 17671
  0.485374111,                            !- Field 17672
  Until: 21:00,                           !- Field 17673
  0.605513801,                            !- Field 17674
  Until: 22:00,                           !- Field 17675
  0.603466936,                            !- Field 17676
  Until: 23:00,                           !- Field 17677
  0.610438827,                            !- Field 17678
  Until: 24:00,                           !- Field 17679
  0.6273711,                              !- Field 17680
  Through: 12/23,                         !- Field 17681
  For: AllDays,                           !- Field 17682
  Until: 01:00,                           !- Field 17683
  0.487410966,                            !- Field 17684
  Until: 02:00,                           !- Field 17685
  0.419621294,                            !- Field 17686
  Until: 03:00,                           !- Field 17687
  0.374350328,                            !- Field 17688
  Until: 04:00,                           !- Field 17689
  0.349508302,                            !- Field 17690
  Until: 05:00,                           !- Field 17691
  0.384691348,                            !- Field 17692
  Until: 06:00,                           !- Field 17693
  0.339026368,                            !- Field 17694
  Until: 07:00,                           !- Field 17695
  0.329297039,                            !- Field 17696
  Until: 08:00,                           !- Field 17697
  0.528967167,                            !- Field 17698
  Until: 09:00,                           !- Field 17699
  0.585076648,                            !- Field 17700
  Until: 10:00,                           !- Field 17701
  0.527298459,                            !- Field 17702
  Until: 11:00,                           !- Field 17703
  0.45536708,                             !- Field 17704
  Until: 12:00,                           !- Field 17705
  0.434557541,                            !- Field 17706
  Until: 13:00,                           !- Field 17707
  0.462931059,                            !- Field 17708
  Until: 14:00,                           !- Field 17709
  0.495964247,                            !- Field 17710
  Until: 15:00,                           !- Field 17711
  0.48893802,                             !- Field 17712
  Until: 16:00,                           !- Field 17713
  0.294560264,                            !- Field 17714
  Until: 17:00,                           !- Field 17715
  0.227926337,                            !- Field 17716
  Until: 18:00,                           !- Field 17717
  0.305619367,                            !- Field 17718
  Until: 19:00,                           !- Field 17719
  0.285901342,                            !- Field 17720
  Until: 20:00,                           !- Field 17721
  0.315165142,                            !- Field 17722
  Until: 21:00,                           !- Field 17723
  0.559512408,                            !- Field 17724
  Until: 22:00,                           !- Field 17725
  0.570676869,                            !- Field 17726
  Until: 23:00,                           !- Field 17727
  0.549545001,                            !- Field 17728
  Until: 24:00,                           !- Field 17729
  0.612089005,                            !- Field 17730
  Through: 12/24,                         !- Field 17731
  For: AllDays,                           !- Field 17732
  Until: 01:00,                           !- Field 17733
  0.534060119,                            !- Field 17734
  Until: 02:00,                           !- Field 17735
  0.44380586,                             !- Field 17736
  Until: 03:00,                           !- Field 17737
  0.43302723,                             !- Field 17738
  Until: 04:00,                           !- Field 17739
  0.388199489,                            !- Field 17740
  Until: 05:00,                           !- Field 17741
  0.39461065,                             !- Field 17742
  Until: 06:00,                           !- Field 17743
  0.288241129,                            !- Field 17744
  Until: 07:00,                           !- Field 17745
  0.21680151,                             !- Field 17746
  Until: 08:00,                           !- Field 17747
  0.45162767,                             !- Field 17748
  Until: 09:00,                           !- Field 17749
  0.524848328,                            !- Field 17750
  Until: 10:00,                           !- Field 17751
  0.515279457,                            !- Field 17752
  Until: 11:00,                           !- Field 17753
  0.501931369,                            !- Field 17754
  Until: 12:00,                           !- Field 17755
  0.593231237,                            !- Field 17756
  Until: 13:00,                           !- Field 17757
  0.556509576,                            !- Field 17758
  Until: 14:00,                           !- Field 17759
  0.499696345,                            !- Field 17760
  Until: 15:00,                           !- Field 17761
  0.39499922,                             !- Field 17762
  Until: 16:00,                           !- Field 17763
  0.158354176,                            !- Field 17764
  Until: 17:00,                           !- Field 17765
  0.089291492,                            !- Field 17766
  Until: 18:00,                           !- Field 17767
  0.06757538,                             !- Field 17768
  Until: 19:00,                           !- Field 17769
  0.159901236,                            !- Field 17770
  Until: 20:00,                           !- Field 17771
  0.252347119,                            !- Field 17772
  Until: 21:00,                           !- Field 17773
  0.411786393,                            !- Field 17774
  Until: 22:00,                           !- Field 17775
  0.575919937,                            !- Field 17776
  Until: 23:00,                           !- Field 17777
  0.607254872,                            !- Field 17778
  Until: 24:00,                           !- Field 17779
  0.660907889,                            !- Field 17780
  Through: 12/25,                         !- Field 17781
  For: AllDays,                           !- Field 17782
  Until: 01:00,                           !- Field 17783
  0.541304769,                            !- Field 17784
  Until: 02:00,                           !- Field 17785
  0.470990059,                            !- Field 17786
  Until: 03:00,                           !- Field 17787
  0.449632587,                            !- Field 17788
  Until: 04:00,                           !- Field 17789
  0.419830072,                            !- Field 17790
  Until: 05:00,                           !- Field 17791
  0.422393993,                            !- Field 17792
  Until: 06:00,                           !- Field 17793
  0.312641272,                            !- Field 17794
  Until: 07:00,                           !- Field 17795
  0.151566529,                            !- Field 17796
  Until: 08:00,                           !- Field 17797
  0.335953346,                            !- Field 17798
  Until: 09:00,                           !- Field 17799
  0.443851258,                            !- Field 17800
  Until: 10:00,                           !- Field 17801
  0.612446998,                            !- Field 17802
  Until: 11:00,                           !- Field 17803
  0.687612496,                            !- Field 17804
  Until: 12:00,                           !- Field 17805
  0.629180176,                            !- Field 17806
  Until: 13:00,                           !- Field 17807
  0.679121072,                            !- Field 17808
  Until: 14:00,                           !- Field 17809
  0.508503593,                            !- Field 17810
  Until: 15:00,                           !- Field 17811
  0.502262097,                            !- Field 17812
  Until: 16:00,                           !- Field 17813
  0.342208672,                            !- Field 17814
  Until: 17:00,                           !- Field 17815
  0.198093062,                            !- Field 17816
  Until: 18:00,                           !- Field 17817
  0.234632123,                            !- Field 17818
  Until: 19:00,                           !- Field 17819
  0.500931065,                            !- Field 17820
  Until: 20:00,                           !- Field 17821
  0.723893493,                            !- Field 17822
  Until: 21:00,                           !- Field 17823
  0.672436537,                            !- Field 17824
  Until: 22:00,                           !- Field 17825
  0.690711739,                            !- Field 17826
  Until: 23:00,                           !- Field 17827
  0.601364806,                            !- Field 17828
  Until: 24:00,                           !- Field 17829
  0.542559343,                            !- Field 17830
  Through: 12/26,                         !- Field 17831
  For: AllDays,                           !- Field 17832
  Until: 01:00,                           !- Field 17833
  0.522739351,                            !- Field 17834
  Until: 02:00,                           !- Field 17835
  0.393152854,                            !- Field 17836
  Until: 03:00,                           !- Field 17837
  0.396111336,                            !- Field 17838
  Until: 04:00,                           !- Field 17839
  0.391348032,                            !- Field 17840
  Until: 05:00,                           !- Field 17841
  0.400012964,                            !- Field 17842
  Until: 06:00,                           !- Field 17843
  0.314357531,                            !- Field 17844
  Until: 07:00,                           !- Field 17845
  0.302398813,                            !- Field 17846
  Until: 08:00,                           !- Field 17847
  0.570026213,                            !- Field 17848
  Until: 09:00,                           !- Field 17849
  0.634965158,                            !- Field 17850
  Until: 10:00,                           !- Field 17851
  0.544730253,                            !- Field 17852
  Until: 11:00,                           !- Field 17853
  0.509955729,                            !- Field 17854
  Until: 12:00,                           !- Field 17855
  0.41372333,                             !- Field 17856
  Until: 13:00,                           !- Field 17857
  0.43332428,                             !- Field 17858
  Until: 14:00,                           !- Field 17859
  0.483158511,                            !- Field 17860
  Until: 15:00,                           !- Field 17861
  0.485915207,                            !- Field 17862
  Until: 16:00,                           !- Field 17863
  0.349799506,                            !- Field 17864
  Until: 17:00,                           !- Field 17865
  0.187686208,                            !- Field 17866
  Until: 18:00,                           !- Field 17867
  0.261419907,                            !- Field 17868
  Until: 19:00,                           !- Field 17869
  0.388800858,                            !- Field 17870
  Until: 20:00,                           !- Field 17871
  0.51649012,                             !- Field 17872
  Until: 21:00,                           !- Field 17873
  0.520234912,                            !- Field 17874
  Until: 22:00,                           !- Field 17875
  0.602570184,                            !- Field 17876
  Until: 23:00,                           !- Field 17877
  0.602676033,                            !- Field 17878
  Until: 24:00,                           !- Field 17879
  0.505492611,                            !- Field 17880
  Through: 12/27,                         !- Field 17881
  For: AllDays,                           !- Field 17882
  Until: 01:00,                           !- Field 17883
  0.453826617,                            !- Field 17884
  Until: 02:00,                           !- Field 17885
  0.377703019,                            !- Field 17886
  Until: 03:00,                           !- Field 17887
  0.406979229,                            !- Field 17888
  Until: 04:00,                           !- Field 17889
  0.344428004,                            !- Field 17890
  Until: 05:00,                           !- Field 17891
  0.41662566,                             !- Field 17892
  Until: 06:00,                           !- Field 17893
  0.295023551,                            !- Field 17894
  Until: 07:00,                           !- Field 17895
  0.280034192,                            !- Field 17896
  Until: 08:00,                           !- Field 17897
  0.61867102,                             !- Field 17898
  Until: 09:00,                           !- Field 17899
  0.582019661,                            !- Field 17900
  Until: 10:00,                           !- Field 17901
  0.454791703,                            !- Field 17902
  Until: 11:00,                           !- Field 17903
  0.44458165,                             !- Field 17904
  Until: 12:00,                           !- Field 17905
  0.536606002,                            !- Field 17906
  Until: 13:00,                           !- Field 17907
  0.431141946,                            !- Field 17908
  Until: 14:00,                           !- Field 17909
  0.411195952,                            !- Field 17910
  Until: 15:00,                           !- Field 17911
  0.434785454,                            !- Field 17912
  Until: 16:00,                           !- Field 17913
  0.444357992,                            !- Field 17914
  Until: 17:00,                           !- Field 17915
  0.34882365,                             !- Field 17916
  Until: 18:00,                           !- Field 17917
  0.344684041,                            !- Field 17918
  Until: 19:00,                           !- Field 17919
  0.615361232,                            !- Field 17920
  Until: 20:00,                           !- Field 17921
  0.58389826,                             !- Field 17922
  Until: 21:00,                           !- Field 17923
  0.538070804,                            !- Field 17924
  Until: 22:00,                           !- Field 17925
  0.649545608,                            !- Field 17926
  Until: 23:00,                           !- Field 17927
  0.514765815,                            !- Field 17928
  Until: 24:00,                           !- Field 17929
  0.610802572,                            !- Field 17930
  Through: 12/28,                         !- Field 17931
  For: AllDays,                           !- Field 17932
  Until: 01:00,                           !- Field 17933
  0.505562478,                            !- Field 17934
  Until: 02:00,                           !- Field 17935
  0.461408859,                            !- Field 17936
  Until: 03:00,                           !- Field 17937
  0.447429042,                            !- Field 17938
  Until: 04:00,                           !- Field 17939
  0.379909595,                            !- Field 17940
  Until: 05:00,                           !- Field 17941
  0.429900612,                            !- Field 17942
  Until: 06:00,                           !- Field 17943
  0.390693314,                            !- Field 17944
  Until: 07:00,                           !- Field 17945
  0.371276326,                            !- Field 17946
  Until: 08:00,                           !- Field 17947
  0.647584846,                            !- Field 17948
  Until: 09:00,                           !- Field 17949
  0.611384302,                            !- Field 17950
  Until: 10:00,                           !- Field 17951
  0.566154504,                            !- Field 17952
  Until: 11:00,                           !- Field 17953
  0.460811896,                            !- Field 17954
  Until: 12:00,                           !- Field 17955
  0.42003694,                             !- Field 17956
  Until: 13:00,                           !- Field 17957
  0.39022129,                             !- Field 17958
  Until: 14:00,                           !- Field 17959
  0.490978922,                            !- Field 17960
  Until: 15:00,                           !- Field 17961
  0.492676292,                            !- Field 17962
  Until: 16:00,                           !- Field 17963
  0.365585662,                            !- Field 17964
  Until: 17:00,                           !- Field 17965
  0.145478771,                            !- Field 17966
  Until: 18:00,                           !- Field 17967
  0.16454752,                             !- Field 17968
  Until: 19:00,                           !- Field 17969
  0.423511239,                            !- Field 17970
  Until: 20:00,                           !- Field 17971
  0.369691415,                            !- Field 17972
  Until: 21:00,                           !- Field 17973
  0.552206435,                            !- Field 17974
  Until: 22:00,                           !- Field 17975
  0.589105215,                            !- Field 17976
  Until: 23:00,                           !- Field 17977
  0.509291918,                            !- Field 17978
  Until: 24:00,                           !- Field 17979
  0.599683932,                            !- Field 17980
  Through: 12/29,                         !- Field 17981
  For: AllDays,                           !- Field 17982
  Until: 01:00,                           !- Field 17983
  0.546849912,                            !- Field 17984
  Until: 02:00,                           !- Field 17985
  0.375294197,                            !- Field 17986
  Until: 03:00,                           !- Field 17987
  0.344674779,                            !- Field 17988
  Until: 04:00,                           !- Field 17989
  0.337108821,                            !- Field 17990
  Until: 05:00,                           !- Field 17991
  0.392267222,                            !- Field 17992
  Until: 06:00,                           !- Field 17993
  0.297833219,                            !- Field 17994
  Until: 07:00,                           !- Field 17995
  0.312801786,                            !- Field 17996
  Until: 08:00,                           !- Field 17997
  0.524671183,                            !- Field 17998
  Until: 09:00,                           !- Field 17999
  0.577845549,                            !- Field 18000
  Until: 10:00,                           !- Field 18001
  0.443440113,                            !- Field 18002
  Until: 11:00,                           !- Field 18003
  0.417622705,                            !- Field 18004
  Until: 12:00,                           !- Field 18005
  0.457700547,                            !- Field 18006
  Until: 13:00,                           !- Field 18007
  0.498888869,                            !- Field 18008
  Until: 14:00,                           !- Field 18009
  0.569837395,                            !- Field 18010
  Until: 15:00,                           !- Field 18011
  0.478704456,                            !- Field 18012
  Until: 16:00,                           !- Field 18013
  0.391750313,                            !- Field 18014
  Until: 17:00,                           !- Field 18015
  0.122235991,                            !- Field 18016
  Until: 18:00,                           !- Field 18017
  0.16458788,                             !- Field 18018
  Until: 19:00,                           !- Field 18019
  0.242066292,                            !- Field 18020
  Until: 20:00,                           !- Field 18021
  0.485374111,                            !- Field 18022
  Until: 21:00,                           !- Field 18023
  0.605513801,                            !- Field 18024
  Until: 22:00,                           !- Field 18025
  0.603466936,                            !- Field 18026
  Until: 23:00,                           !- Field 18027
  0.610438827,                            !- Field 18028
  Until: 24:00,                           !- Field 18029
  0.6273711,                              !- Field 18030
  Through: 12/30,                         !- Field 18031
  For: AllDays,                           !- Field 18032
  Until: 01:00,                           !- Field 18033
  0.487410966,                            !- Field 18034
  Until: 02:00,                           !- Field 18035
  0.419621294,                            !- Field 18036
  Until: 03:00,                           !- Field 18037
  0.374350328,                            !- Field 18038
  Until: 04:00,                           !- Field 18039
  0.349508302,                            !- Field 18040
  Until: 05:00,                           !- Field 18041
  0.384691348,                            !- Field 18042
  Until: 06:00,                           !- Field 18043
  0.339026368,                            !- Field 18044
  Until: 07:00,                           !- Field 18045
  0.329297039,                            !- Field 18046
  Until: 08:00,                           !- Field 18047
  0.528967167,                            !- Field 18048
  Until: 09:00,                           !- Field 18049
  0.585076648,                            !- Field 18050
  Until: 10:00,                           !- Field 18051
  0.527298459,                            !- Field 18052
  Until: 11:00,                           !- Field 18053
  0.45536708,                             !- Field 18054
  Until: 12:00,                           !- Field 18055
  0.434557541,                            !- Field 18056
  Until: 13:00,                           !- Field 18057
  0.462931059,                            !- Field 18058
  Until: 14:00,                           !- Field 18059
  0.495964247,                            !- Field 18060
  Until: 15:00,                           !- Field 18061
  0.48893802,                             !- Field 18062
  Until: 16:00,                           !- Field 18063
  0.294560264,                            !- Field 18064
  Until: 17:00,                           !- Field 18065
  0.227926337,                            !- Field 18066
  Until: 18:00,                           !- Field 18067
  0.305619367,                            !- Field 18068
  Until: 19:00,                           !- Field 18069
  0.285901342,                            !- Field 18070
  Until: 20:00,                           !- Field 18071
  0.315165142,                            !- Field 18072
  Until: 21:00,                           !- Field 18073
  0.559512408,                            !- Field 18074
  Until: 22:00,                           !- Field 18075
  0.570676869,                            !- Field 18076
  Until: 23:00,                           !- Field 18077
  0.549545001,                            !- Field 18078
  Until: 24:00,                           !- Field 18079
  0.612089005,                            !- Field 18080
  Through: 12/31,                         !- Field 18081
  For: AllDays,                           !- Field 18082
  Until: 01:00,                           !- Field 18083
  0.534060119,                            !- Field 18084
  Until: 02:00,                           !- Field 18085
  0.44380586,                             !- Field 18086
  Until: 03:00,                           !- Field 18087
  0.43302723,                             !- Field 18088
  Until: 04:00,                           !- Field 18089
  0.388199489,                            !- Field 18090
  Until: 05:00,                           !- Field 18091
  0.39461065,                             !- Field 18092
  Until: 06:00,                           !- Field 18093
  0.288241129,                            !- Field 18094
  Until: 07:00,                           !- Field 18095
  0.21680151,                             !- Field 18096
  Until: 08:00,                           !- Field 18097
  0.45162767,                             !- Field 18098
  Until: 09:00,                           !- Field 18099
  0.524848328,                            !- Field 18100
  Until: 10:00,                           !- Field 18101
  0.515279457,                            !- Field 18102
  Until: 11:00,                           !- Field 18103
  0.501931369,                            !- Field 18104
  Until: 12:00,                           !- Field 18105
  0.593231237,                            !- Field 18106
  Until: 13:00,                           !- Field 18107
  0.556509576,                            !- Field 18108
  Until: 14:00,                           !- Field 18109
  0.499696345,                            !- Field 18110
  Until: 15:00,                           !- Field 18111
  0.39499922,                             !- Field 18112
  Until: 16:00,                           !- Field 18113
  0.158354176,                            !- Field 18114
  Until: 17:00,                           !- Field 18115
  0.089291492,                            !- Field 18116
  Until: 18:00,                           !- Field 18117
  0.06757538,                             !- Field 18118
  Until: 19:00,                           !- Field 18119
  0.159901236,                            !- Field 18120
  Until: 20:00,                           !- Field 18121
  0.252347119,                            !- Field 18122
  Until: 21:00,                           !- Field 18123
  0.411786393,                            !- Field 18124
  Until: 22:00,                           !- Field 18125
  0.575919937,                            !- Field 18126
  Until: 23:00,                           !- Field 18127
  0.607254872,                            !- Field 18128
  Until: 24:00,                           !- Field 18129
  0.660907889;                            !- Field 18130

BuildingSurface:Detailed,
  Surface 491,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 603,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 404,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.68518756665262, 10.1404389151758, 0, !- X,Y,Z Vertex 1 {m}
  5.60168614381862, 5.13706336534973, 0,  !- X,Y,Z Vertex 2 {m}
  1.83217492340418, -1.10621442235588, 0, !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 603,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 471,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.47416227874018, 3.90891262287779, 3.05, !- X,Y,Z Vertex 1 {m}
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 603,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 486,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.68518756665262, 10.1404389151758, 3.05, !- X,Y,Z Vertex 1 {m}
  -2.68518756665262, 10.1404389151758, 0, !- X,Y,Z Vertex 2 {m}
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 603,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 506,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60168614381862, 5.13706336534973, 3.05, !- X,Y,Z Vertex 1 {m}
  5.60168614381862, 5.13706336534973, 0,  !- X,Y,Z Vertex 2 {m}
  -2.68518756665262, 10.1404389151758, 0, !- X,Y,Z Vertex 3 {m}
  -2.68518756665262, 10.1404389151758, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  Surface 495 c tbd,                      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 603,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83217492340418, -1.10621442235588, 3.05, !- X,Y,Z Vertex 1 {m}
  1.83217492340418, -1.10621442235588, 0, !- X,Y,Z Vertex 2 {m}
  5.60168614381862, 5.13706336534973, 0,  !- X,Y,Z Vertex 3 {m}
  5.60168614381862, 5.13706336534973, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 66,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 495,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.84530336025721, -1.08447036234409, 1.68341822254535, !- X,Y,Z Vertex 1 {m}
  1.84530336025721, -1.08447036234409, 0.762, !- X,Y,Z Vertex 2 {m}
  5.58855770696559, 5.11531930533794, 0.762, !- X,Y,Z Vertex 3 {m}
  5.58855770696559, 5.11531930533794, 1.68341822254535; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  Surface 496 c tbd,                      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 603,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.83217492340418, -1.10621442235588, 0, !- X,Y,Z Vertex 3 {m}
  1.83217492340418, -1.10621442235588, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 185,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 496,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0217440600117853, -0.0131284368530255, 1.69924628132011, !- X,Y,Z Vertex 1 {m}
  0.0217440600117853, -0.0131284368530255, 0.762, !- X,Y,Z Vertex 2 {m}
  1.81043086339239, -1.09308598550285, 0.762, !- X,Y,Z Vertex 3 {m}
  1.81043086339239, -1.09308598550285, 1.69924628132011; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 497,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 603,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 584,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83217492340418, -1.10621442235588, 3.05, !- X,Y,Z Vertex 1 {m}
  5.60168614381862, 5.13706336534973, 3.05, !- X,Y,Z Vertex 2 {m}
  -2.68518756665262, 10.1404389151758, 3.05, !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 3.05; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 603 HVAC Off Infiltration,        !- Name
  Space 603,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 603 HVAC On Infiltration,         !- Name
  Space 603,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 45,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  18;                                     !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  Temperature 52,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 1 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node 158;                               !- Node Name 1

NodeList,
  Thermal Zone 1 Exhaust Node List,       !- Name
  Node 157;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 157,                               !- Air Inlet Node Name
  Node 158,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil,             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil,    !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg OA Mixer,  !- Name
  Cycling PTAC DX Clg Elec Htg Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg OA Node,   !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg Relief Air Node, !- Relief Air Stream Node Name
  Node 157;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg OA Node;   !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan,                  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 158,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil,             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Cycling PTAC Fan Mode Sch Default,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Name
  Cycling PTAC Fan Mode Sch Default,      !- Sunday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Monday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Tuesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Wednesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Thursday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Friday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Saturday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Holiday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- SummerDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- WinterDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- CustomDay1 Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cycling PTAC Fan Mode Always Zero,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg,           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 1 Zero air DSOA,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 1 Zero air DSOA,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 10,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  17.4678378758103,                       !- X Origin {m}
  26.8751673792273,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 106,                              !- Name
  Thermal Zone 10,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  AQ_MURB_2024_MURB  ground 1950 1980 6A 1, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 106,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30564016724778, 7.61821657684382, 0,  !- X,Y,Z Vertex 1 {m}
  10.1137080353418, 2.84253793063057, 0,  !- X,Y,Z Vertex 2 {m}
  6.11224530959559, -3.73845615824267, 0, !- X,Y,Z Vertex 3 {m}
  -1.71306739119802, 1.04777001146453, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Surface 50 c tbd,                       !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.71306739119802, 1.04777001146453, 3.05, !- X,Y,Z Vertex 1 {m}
  -1.71306739119802, 1.04777001146453, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.69139907405724, 1.03451693513159, 1.70074815233137, !- X,Y,Z Vertex 1 {m}
  -1.69139907405724, 1.03451693513159, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0216683171407788, 0.0132530763329359, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0216683171407788, 0.0132530763329359, 1.70074815233137; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Surface 51 c tbd,                       !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30564016724778, 7.61821657684382, 3.05, !- X,Y,Z Vertex 1 {m}
  2.30564016724778, 7.61821657684382, 0,  !- X,Y,Z Vertex 2 {m}
  -1.71306739119802, 1.04777001146453, 0, !- X,Y,Z Vertex 3 {m}
  -1.71306739119802, 1.04777001146453, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.29238709091484, 7.59654825970304, 1.68307512678448, !- X,Y,Z Vertex 1 {m}
  2.29238709091484, 7.59654825970304, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.69981431486508, 1.06943832860531, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.69981431486508, 1.06943832860531, 1.68307512678448; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 106,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1137080353418, 2.84253793063057, 3.05, !- X,Y,Z Vertex 1 {m}
  10.1137080353418, 2.84253793063057, 0,  !- X,Y,Z Vertex 2 {m}
  2.30564016724778, 7.61821657684382, 0,  !- X,Y,Z Vertex 3 {m}
  2.30564016724778, 7.61821657684382, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 106,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.11224530959559, -3.73845615824267, 3.05, !- X,Y,Z Vertex 1 {m}
  6.11224530959559, -3.73845615824267, 0, !- X,Y,Z Vertex 2 {m}
  10.1137080353418, 2.84253793063057, 0,  !- X,Y,Z Vertex 3 {m}
  10.1137080353418, 2.84253793063057, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 106,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.11224530959559, -3.73845615824267, 0, !- X,Y,Z Vertex 3 {m}
  6.11224530959559, -3.73845615824267, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 106,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.11224530959559, -3.73845615824267, 3.05, !- X,Y,Z Vertex 1 {m}
  10.1137080353418, 2.84253793063057, 3.05, !- X,Y,Z Vertex 2 {m}
  2.30564016724778, 7.61821657684382, 3.05, !- X,Y,Z Vertex 3 {m}
  -1.71306739119802, 1.04777001146453, 3.05; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 106 HVAC Off Infiltration,        !- Name
  Space 106,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 106 HVAC On Infiltration,         !- Name
  Space 106,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 10 Thermostat,             !- Name
  Thermal Zone 10,                        !- Zone or ZoneList Name
  Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 69,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 10 Thermostat Schedule,    !- Name
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 69,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 10,                        !- Zone Name
  Thermal Zone 10 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 10 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 10 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 10 Inlet Node List,        !- Name
  Node 206;                               !- Node Name 1

NodeList,
  Thermal Zone 10 Exhaust Node List,      !- Name
  Node 205;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 24,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 24,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 205,                               !- Air Inlet Node Name
  Node 206,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 24 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 24,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 24,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 24, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 24 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 24 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 24 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 24 Relief Air Node, !- Relief Air Stream Node Name
  Node 205;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 24 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 24,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 24 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 206,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 24,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 24 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 24 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 24, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 24 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 24 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 10 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 24,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 24,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 10,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 10 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 10 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 100,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  17.4581181654283,                       !- X Origin {m}
  26.8590690448855,                       !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 804,                              !- Name
  Thermal Zone 100,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 684,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 804,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 597,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0097197103820735, 0.0160983343417797, 0, !- X,Y,Z Vertex 1 {m}
  6.12196501997766, -3.72235782390089, 0, !- X,Y,Z Vertex 2 {m}
  2.84011008270044, -9.11985104651568, 0, !- X,Y,Z Vertex 3 {m}
  -3.28185493727723, -5.39749322261479, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  AQ_MURB_2024_MURB  Wall 1950 1980 6A (R 0.8x Solar 0.8x Therm 0.8x), !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 804,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0097197103820735, 0.0160983343417797, 3.05, !- X,Y,Z Vertex 1 {m}
  0.0097197103820735, 0.0160983343417797, 0, !- X,Y,Z Vertex 2 {m}
  -8.61844713265691e-19, 5.20357002744274e-19, 0, !- X,Y,Z Vertex 3 {m}
  -8.61844713265691e-19, 5.20357002744274e-19, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 804,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 705,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.12196501997766, -3.72235782390089, 3.05, !- X,Y,Z Vertex 1 {m}
  6.12196501997766, -3.72235782390089, 0, !- X,Y,Z Vertex 2 {m}
  0.00971971038207355, 0.0160983343417798, 0, !- X,Y,Z Vertex 3 {m}
  0.00971971038207355, 0.0160983343417798, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 804,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 675,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84011008270044, -9.11985104651568, 3.05, !- X,Y,Z Vertex 1 {m}
  2.84011008270044, -9.11985104651568, 0, !- X,Y,Z Vertex 2 {m}
  6.12196501997766, -3.72235782390089, 0, !- X,Y,Z Vertex 3 {m}
  6.12196501997766, -3.72235782390089, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  Surface 688 c tbd,                      !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 804,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28185493727723, -5.39749322261479, 3.05, !- X,Y,Z Vertex 1 {m}
  -3.28185493727723, -5.39749322261479, 0, !- X,Y,Z Vertex 2 {m}
  2.84011008270044, -9.11985104651568, 0, !- X,Y,Z Vertex 3 {m}
  2.84011008270044, -9.11985104651568, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 161,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 688,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.26015191078549, -5.41068938270395, 1.68353387401447, !- X,Y,Z Vertex 1 {m}
  -3.26015191078549, -5.41068938270395, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8184070562087, -9.10665488642652, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8184070562087, -9.10665488642652, 1.68353387401447; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  Surface 689 c tbd,                      !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 804,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.54209278177163e-16, 9.37643569128014e-17, 3.05, !- X,Y,Z Vertex 1 {m}
  -1.54209278177163e-16, 9.37643569128014e-17, 0, !- X,Y,Z Vertex 2 {m}
  -3.28185493727723, -5.39749322261479, 0, !- X,Y,Z Vertex 3 {m}
  -3.28185493727723, -5.39749322261479, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 143,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 689,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0131961600891598, -0.0217030264917422, 1.68441798503117, !- X,Y,Z Vertex 1 {m}
  -0.0131961600891598, -0.0217030264917422, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.26865877718807, -5.37579019612305, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.26865877718807, -5.37579019612305, 1.68441798503117; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 690,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 804,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 777,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84011008270044, -9.11985104651568, 3.05, !- X,Y,Z Vertex 1 {m}
  6.12196501997766, -3.72235782390089, 3.05, !- X,Y,Z Vertex 2 {m}
  0.0097197103820735, 0.0160983343417797, 3.05, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 4 {m}
  -3.28185493727723, -5.39749322261479, 3.05; !- X,Y,Z Vertex 5 {m}

ZoneInfiltration:DesignFlowRate,
  Space 804 HVAC Off Infiltration,        !- Name
  Space 804,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 804 HVAC On Infiltration,         !- Name
  Space 804,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 100 Thermostat,            !- Name
  Thermal Zone 100,                       !- Zone or ZoneList Name
  Thermal Zone 100 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 144,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 100 Thermostat Schedule,   !- Name
  Thermal Zone 100 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 100 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 144,  !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 100,                       !- Zone Name
  Thermal Zone 100 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 100 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 100 Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 100;                               !- Zone Air Node Name

NodeList,
  Thermal Zone 100 Inlet Node List,       !- Name
  Node 356;                               !- Node Name 1

NodeList,
  Thermal Zone 100 Exhaust Node List,     !- Name
  Node 355;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 99,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 99,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 355,                               !- Air Inlet Node Name
  Node 356,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 99 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 99,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 99,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 99, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 99 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 99 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 99 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 99 Relief Air Node, !- Relief Air Stream Node Name
  Node 355;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 99 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 99,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 99 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 356,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 99,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 99 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 99 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 99, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 99 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 99 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 100 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 99,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 99,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 100,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 100 Zero air DSOA,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 100 Zero air DSOA,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 101,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  31.9605616842918,                       !- X Origin {m}
  18.5134161542308,                       !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1001,                             !- Name
  Thermal Zone 101,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 838,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 1001,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 751,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.0121860809134764, -0.0201832767798262, 0, !- X,Y,Z Vertex 3 {m}
  -3.49145964997072, -5.74236048068434, 0, !- X,Y,Z Vertex 4 {m}
  -9.95343584779743, -1.81326458102671, 0; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  Surface 839 c tbd,                      !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 1001,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0121860809134764, -0.0201832767798262, 3.05, !- X,Y,Z Vertex 1 {m}
  -0.0121860809134764, -0.0201832767798262, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  Surface 840 c tbd,                      !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 1001,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.49145964997072, -5.74236048068434, 3.05, !- X,Y,Z Vertex 1 {m}
  -3.49145964997072, -5.74236048068434, 0, !- X,Y,Z Vertex 2 {m}
  -0.0121860809134764, -0.0201832767798262, 0, !- X,Y,Z Vertex 3 {m}
  -0.0121860809134764, -0.0201832767798262, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 253,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 840,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.47826348988156, -5.7206574541926, 1.68399386142254, !- X,Y,Z Vertex 1 {m}
  -3.47826348988156, -5.7206574541926, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253822410026361, -0.0418863032715677, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253822410026361, -0.0418863032715677, 1.68399386142254; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 841,                            !- Name
  Wall,                                   !- Surface Type
  Surface 841 c tbd,                      !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 1001,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.95343584779743, -1.81326458102671, 3.05, !- X,Y,Z Vertex 1 {m}
  -9.95343584779743, -1.81326458102671, 0, !- X,Y,Z Vertex 2 {m}
  -3.49145964997072, -5.74236048068434, 0, !- X,Y,Z Vertex 3 {m}
  -3.49145964997072, -5.74236048068434, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 254,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 841,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.93173282130569, -1.82646074111587, 1.68318775484004, !- X,Y,Z Vertex 1 {m}
  -9.93173282130569, -1.82646074111587, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.51316267646246, -5.72916432059518, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.51316267646246, -5.72916432059518, 1.68318775484004; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 1001,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 859,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.47416227874018, 3.90891262287779, 3.05, !- X,Y,Z Vertex 1 {m}
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 2 {m}
  -9.95343584779743, -1.81326458102671, 0, !- X,Y,Z Vertex 3 {m}
  -9.95343584779743, -1.81326458102671, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 1001,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 864,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 844,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 1001,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 931,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.49145964997072, -5.74236048068434, 3.05, !- X,Y,Z Vertex 1 {m}
  -0.0121860809134764, -0.0201832767798262, 3.05, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 3.05, !- X,Y,Z Vertex 4 {m}
  -9.95343584779743, -1.81326458102671, 3.05; !- X,Y,Z Vertex 5 {m}

ZoneInfiltration:DesignFlowRate,
  Space 1001 HVAC Off Infiltration,       !- Name
  Space 1001,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 1001 HVAC On Infiltration,        !- Name
  Space 1001,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 101 Thermostat,            !- Name
  Thermal Zone 101,                       !- Zone or ZoneList Name
  Thermal Zone 101 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 125,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 101 Thermostat Schedule,   !- Name
  Thermal Zone 101 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 101 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 125,  !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 101,                       !- Zone Name
  Thermal Zone 101 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 101 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 101 Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 101;                               !- Zone Air Node Name

NodeList,
  Thermal Zone 101 Inlet Node List,       !- Name
  Node 318;                               !- Node Name 1

NodeList,
  Thermal Zone 101 Exhaust Node List,     !- Name
  Node 317;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 80,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 80,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 317,                               !- Air Inlet Node Name
  Node 318,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 80 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 80,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 80,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 80, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 80 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 80 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 80 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 80 Relief Air Node, !- Relief Air Stream Node Name
  Node 317;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 80 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 80,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 80 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 318,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 80,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 80 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 80 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 80, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 80 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 80 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 101 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 80,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 80,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 101,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 101 Zero air DSOA,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 101 Zero air DSOA,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 102,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  37.5622478281104,                       !- X Origin {m}
  23.6504795195805,                       !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 805,                              !- Name
  Thermal Zone 102,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 691,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 805,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 606,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.12500651258759, 11.8481783894777, 0, !- X,Y,Z Vertex 1 {m}
  7.44043643068875, 4.86529721292749, 0,  !- X,Y,Z Vertex 2 {m}
  3.29994822678259, -1.99241364722538, 0, !- X,Y,Z Vertex 3 {m}
  -8.28687371047124, 5.00337554982611, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 805,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 680,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.28687371047124, 5.00337554982611, 3.05, !- X,Y,Z Vertex 1 {m}
  -8.28687371047124, 5.00337554982611, 0, !- X,Y,Z Vertex 2 {m}
  2.66422785405041e-16, 4.41264493192058e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.66422785405041e-16, 4.41264493192058e-16, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 805,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 671,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.12500651258759, 11.8481783894777, 3.05, !- X,Y,Z Vertex 1 {m}
  -4.12500651258759, 11.8481783894777, 0, !- X,Y,Z Vertex 2 {m}
  -8.28687371047124, 5.00337554982611, 0, !- X,Y,Z Vertex 3 {m}
  -8.28687371047124, 5.00337554982611, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 805,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 716,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14048820390613, 6.8577108601529, 3.05, !- X,Y,Z Vertex 1 {m}
  4.14048820390613, 6.8577108601529, 0,   !- X,Y,Z Vertex 2 {m}
  -4.12500651258759, 11.8481783894777, 0, !- X,Y,Z Vertex 3 {m}
  -4.12500651258759, 11.8481783894777, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  Surface 695 c tbd,                      !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 805,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44043643068875, 4.86529721292749, 3.05, !- X,Y,Z Vertex 1 {m}
  7.44043643068875, 4.86529721292749, 0,  !- X,Y,Z Vertex 2 {m}
  4.14048820390613, 6.8577108601529, 0,   !- X,Y,Z Vertex 3 {m}
  4.14048820390613, 6.8577108601529, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 225,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 695,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.41869237067697, 4.87842564978052, 1.68921928981687, !- X,Y,Z Vertex 1 {m}
  7.41869237067697, 4.87842564978052, 0.762, !- X,Y,Z Vertex 2 {m}
  4.16223226391792, 6.84458242329988, 0.762, !- X,Y,Z Vertex 3 {m}
  4.16223226391792, 6.84458242329988, 1.68921928981687; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  Surface 696 c tbd,                      !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 805,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.29994822678259, -1.99241364722538, 3.05, !- X,Y,Z Vertex 1 {m}
  3.29994822678259, -1.99241364722538, 0, !- X,Y,Z Vertex 2 {m}
  7.44043643068875, 4.86529721292749, 0,  !- X,Y,Z Vertex 3 {m}
  7.44043643068875, 4.86529721292749, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 226,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 696,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.31307666363562, -1.97066958721359, 1.68283949649712, !- X,Y,Z Vertex 1 {m}
  3.31307666363562, -1.97066958721359, 0.762, !- X,Y,Z Vertex 2 {m}
  7.42730799383572, 4.84355315291571, 0.762, !- X,Y,Z Vertex 3 {m}
  7.42730799383572, 4.84355315291571, 1.68283949649712; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  Surface 697 c tbd,                      !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 805,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08183527726091, -1.86072333349967, 3.05, !- X,Y,Z Vertex 1 {m}
  3.08183527726091, -1.86072333349967, 0, !- X,Y,Z Vertex 2 {m}
  3.29994822678259, -1.99241364722538, 0, !- X,Y,Z Vertex 3 {m}
  3.29994822678259, -1.99241364722538, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 93,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 697,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.1035793372727, -1.8738517703527, 1.9048692551107, !- X,Y,Z Vertex 1 {m}
  3.1035793372727, -1.8738517703527, 0.762, !- X,Y,Z Vertex 2 {m}
  3.27820416677081, -1.97928521037235, 0.762, !- X,Y,Z Vertex 3 {m}
  3.27820416677081, -1.97928521037235, 1.9048692551107; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  Surface 698 c tbd,                      !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 805,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55745450172971e-16, -2.57954427708062e-16, 3.05, !- X,Y,Z Vertex 1 {m}
  -1.55745450172971e-16, -2.57954427708062e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.08183527726091, -1.86072333349967, 0, !- X,Y,Z Vertex 3 {m}
  3.08183527726091, -1.86072333349967, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 227,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 698,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0217440600117853, -0.0131284368530255, 1.69009647244449, !- X,Y,Z Vertex 1 {m}
  0.0217440600117853, -0.0131284368530255, 0.762, !- X,Y,Z Vertex 2 {m}
  3.06009121724912, -1.84759489664664, 0.762, !- X,Y,Z Vertex 3 {m}
  3.06009121724912, -1.84759489664664, 1.69009647244449; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 699,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 805,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 784,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.29994822678259, -1.99241364722538, 3.05, !- X,Y,Z Vertex 1 {m}
  7.44043643068875, 4.86529721292749, 3.05, !- X,Y,Z Vertex 2 {m}
  -4.12500651258759, 11.8481783894777, 3.05, !- X,Y,Z Vertex 3 {m}
  -8.28687371047124, 5.00337554982611, 3.05; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 805 HVAC Off Infiltration,        !- Name
  Space 805,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 805 HVAC On Infiltration,         !- Name
  Space 805,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 102 Thermostat,            !- Name
  Thermal Zone 102,                       !- Zone or ZoneList Name
  Thermal Zone 102 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 146,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 102 Thermostat Schedule,   !- Name
  Thermal Zone 102 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 102 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 146,  !- Name
