  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 802 HVAC On Infiltration,         !- Name
  Space 802,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 98 Thermostat,             !- Name
  Thermal Zone 98,                        !- Zone or ZoneList Name
  Thermal Zone 98 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 123,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 98 Thermostat Schedule,    !- Name
  Thermal Zone 98 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 98 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 123,  !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 98,                        !- Zone Name
  Thermal Zone 98 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 98 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 98 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 98;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 98 Inlet Node List,        !- Name
  Node 314;                               !- Node Name 1

NodeList,
  Thermal Zone 98 Exhaust Node List,      !- Name
  Node 313;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 78,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 78,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 313,                               !- Air Inlet Node Name
  Node 314,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 78 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 78,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 78,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 78, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 78 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 78 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 78 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 78 Relief Air Node, !- Relief Air Stream Node Name
  Node 313;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 78 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 78,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 78 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 314,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 78,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 78 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 78 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 78, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 78 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 78 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 98 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 78,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 78,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 98,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 98 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 98 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 99,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  31.9605616842918,                       !- X Origin {m}
  18.5134161542308,                       !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 803,                              !- Name
  Thermal Zone 99,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 677,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Space 803,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 590,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.68518756665262, 10.1404389151758, 0, !- X,Y,Z Vertex 1 {m}
  5.60168614381862, 5.13706336534973, 0,  !- X,Y,Z Vertex 2 {m}
  1.83217492340418, -1.10621442235588, 0, !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Space 803,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 657,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.47416227874018, 3.90891262287779, 3.05, !- X,Y,Z Vertex 1 {m}
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Space 803,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 672,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.68518756665262, 10.1404389151758, 3.05, !- X,Y,Z Vertex 1 {m}
  -2.68518756665262, 10.1404389151758, 0, !- X,Y,Z Vertex 2 {m}
  -6.47416227874018, 3.90891262287779, 0, !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Space 803,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 692,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60168614381862, 5.13706336534973, 3.05, !- X,Y,Z Vertex 1 {m}
  5.60168614381862, 5.13706336534973, 0,  !- X,Y,Z Vertex 2 {m}
  -2.68518756665262, 10.1404389151758, 0, !- X,Y,Z Vertex 3 {m}
  -2.68518756665262, 10.1404389151758, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  Surface 681 c tbd,                      !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Space 803,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83217492340418, -1.10621442235588, 3.05, !- X,Y,Z Vertex 1 {m}
  1.83217492340418, -1.10621442235588, 0, !- X,Y,Z Vertex 2 {m}
  5.60168614381862, 5.13706336534973, 0,  !- X,Y,Z Vertex 3 {m}
  5.60168614381862, 5.13706336534973, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 223,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 681,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.84530336025721, -1.08447036234409, 1.68341822254535, !- X,Y,Z Vertex 1 {m}
  1.84530336025721, -1.08447036234409, 0.762, !- X,Y,Z Vertex 2 {m}
  5.58855770696559, 5.11531930533794, 0.762, !- X,Y,Z Vertex 3 {m}
  5.58855770696559, 5.11531930533794, 1.68341822254535; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  Surface 682 c tbd,                      !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Space 803,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.83217492340418, -1.10621442235588, 0, !- X,Y,Z Vertex 3 {m}
  1.83217492340418, -1.10621442235588, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 224,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 682,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0217440600117853, -0.0131284368530255, 1.69924628132011, !- X,Y,Z Vertex 1 {m}
  0.0217440600117853, -0.0131284368530255, 0.762, !- X,Y,Z Vertex 2 {m}
  1.81043086339239, -1.09308598550285, 0.762, !- X,Y,Z Vertex 3 {m}
  1.81043086339239, -1.09308598550285, 1.69924628132011; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 683,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Space 803,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 770,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83217492340418, -1.10621442235588, 3.05, !- X,Y,Z Vertex 1 {m}
  5.60168614381862, 5.13706336534973, 3.05, !- X,Y,Z Vertex 2 {m}
  -2.68518756665262, 10.1404389151758, 3.05, !- X,Y,Z Vertex 3 {m}
  -6.47416227874018, 3.90891262287779, 3.05; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 803 HVAC Off Infiltration,        !- Name
  Space 803,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 803 HVAC On Infiltration,         !- Name
  Space 803,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00057859504230023,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 99 Thermostat,             !- Name
  Thermal Zone 99,                        !- Zone or ZoneList Name
  Thermal Zone 99 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 124,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 99 Thermostat Schedule,    !- Name
  Thermal Zone 99 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 99 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 124,  !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 99,                        !- Zone Name
  Thermal Zone 99 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 99 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 99 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 99;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 99 Inlet Node List,        !- Name
  Node 316;                               !- Node Name 1

NodeList,
  Thermal Zone 99 Exhaust Node List,      !- Name
  Node 315;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 79,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 79,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 315,                               !- Air Inlet Node Name
  Node 316,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 79 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 79,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 79,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 79, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 79 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 79 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 79 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 79 Relief Air Node, !- Relief Air Stream Node Name
  Node 315;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 79 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 79,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 79 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 316,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 79,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 79 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 79 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 79, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 79 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 79 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 99 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 79,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 79,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 99,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 99 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 99 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Output:Meter,
  Cogeneration:Electricity,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Cogeneration:Gas,                       !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Cooling:Gas,                            !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Electricity,          !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Gas,                  !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ExteriorLights:Electricity,             !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Heating:Electricity,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Heating:Gas,                            !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  HeatRecovery:Electricity,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  HeatRejection:Electricity,              !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Humidifer:Electricity,                  !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity,          !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Gas,                  !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity,             !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Pumps:Electricity,                      !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  WaterSystems:Electricity,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  WaterSystems:Gas,                       !- Key Name
  hourly;                                 !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum 2,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  784.901794665194,                       !- Density {kg/m3}
  829.464829292142,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  1IN Stucco 4,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691337354832922,                      !- Conductivity {W/m-K}
  1858.00424829652,                       !- Density {kg/m3}
  836.460315804243,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg 2,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31012326132692,                       !- Conductivity {W/m-K}
  2240.0051217353,                        !- Density {kg/m3}
  836.260444761042,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing 1,             !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing 1 (R 0.8x Solar 0.8x Therm 0.8x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  896.8,                                  !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.56,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024expanded polystyrene type I 10 cm, !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024expanded polystyrene type I 10 cm (R 0.8x Solar 0.8x Therm 0.8x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024expanded polystyrene type I 5 cm, !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024standard concrete,              !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood 3,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1536,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.52,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x), !- Name
  MediumSmooth,                           !- Roughness
  0.01016,                                !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Name
  Smooth,                                 !- Roughness
  0.08,                                   !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.024,                                  !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1009 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0894988828368778,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1010 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.123624958494435,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1015 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0900821233582949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1016 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0946227017566022,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1019 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0901647408970949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1022 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0950949929430913,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1025 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.815077325334872,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1026 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0907167595371949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1027 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0898837317087901,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1036 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0516147540983608,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1037 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0954184743786338,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1046 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0951114003300621,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1053 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0936478604515867,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1054 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.118358175211975,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 106 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0516147540983608,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1060 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0902414994304936,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1061 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0911547549648604,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1067 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102769867646877,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1068 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0927335961557007,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1069 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.296815896295089,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 107 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0954184743786338,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1070 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0969996880636079,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1073 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.107868533735681,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1074 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0897672841670074,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1081 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0863019667043694,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1086 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.1160010237026,                        !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1087 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0929629366575074,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1102 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0894988828368778,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1103 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.123624958494436,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1108 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0900821233582949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1109 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0946227017566023,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1112 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.090164740897095,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1115 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0950949929430913,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1118 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.818056761989136,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1119 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0949730976147176,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1120 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.094140069786313,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1123 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.16394606706965,                       !- Conductivity {W/m-K}
  896.8,                                  !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.56,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1129 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0545941907526268,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1130 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0996748124561566,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1139 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.099367738407585,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1141 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.162378675158642,                      !- Conductivity {W/m-K}
  896.8,                                  !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.56,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1146 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0979041985291095,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1147 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.122614513289498,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1148 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.162922591728062,                      !- Conductivity {W/m-K}
  896.8,                                  !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.56,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1150 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0545941907526264,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1153 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0944978375080163,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1154 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0954110930423832,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1155 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.164058941225344,                      !- Conductivity {W/m-K}
  896.8,                                  !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.56,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 116 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0951114003300621,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1160 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.107026205724399,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1161 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0969899342332235,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1162 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.301072234372611,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1163 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101256026141131,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1164 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.16300318486053,                       !- Conductivity {W/m-K}
  896.8,                                  !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.56,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1166 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.112124871813204,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1167 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0940236222445303,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1171 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.162951123990411,                      !- Conductivity {W/m-K}
  896.8,                                  !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.56,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1174 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0905583047818923,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1177 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.162756132458865,                      !- Conductivity {W/m-K}
  896.8,                                  !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.56,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1179 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.120257361780123,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1180 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0972192747350301,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1185 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.162926188965313,                      !- Conductivity {W/m-K}
  896.8,                                  !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.56,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1195 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0937552209144006,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1196 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.127881296571958,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1197 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.162933305958306,                      !- Conductivity {W/m-K}
  896.8,                                  !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.56,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1201 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0943384651564261,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1202 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0988790398341251,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1203 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.163980575725164,                      !- Conductivity {W/m-K}
  896.8,                                  !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.56,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1205 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0944210789746177,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1208 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0993513310206141,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 1209 m tbd,                     !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.164033195916568,                      !- Conductivity {W/m-K}
  896.8,                                  !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.56,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 123 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0936478604515867,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 124 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.118358175211975,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 13 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0568606557377051,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 130 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0902414994304936,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 131 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0911547549648603,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 137 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102769867646877,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 138 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0927335961557007,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 139 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.296815896295088,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 14 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102912619577697,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 140 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0969996880636079,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 143 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.107868533735681,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 144 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0897672841670074,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 151 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0863019667043694,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 156 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.1160010237026,                        !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 157 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0929629366575073,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 172 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0894988828368778,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 173 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.123624958494436,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 178 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0900821233582949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 179 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0946227017566022,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 182 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.090164740897095,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 185 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0950949929430913,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 188 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.815077325334871,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 189 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0907167595371948,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 190 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0898837317087901,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 199 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0516147540983608,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 2 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.820323226974215,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 200 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0954184743786338,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 209 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0951114003300621,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 216 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0936478604515867,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 217 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.118358175211975,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 223 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0902414994304936,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 224 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0911547549648603,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 23 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102605545529125,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 230 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102769867646877,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 231 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0927335961557007,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 232 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.296815896295088,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 233 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0969996880636079,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 236 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.107868533735681,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 237 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0897672841670074,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 244 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0863019667043694,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 249 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.1160010237026,                        !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 250 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0929629366575073,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 265 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0894988828368778,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 266 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.123624958494436,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 271 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0900821233582949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 272 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0946227017566022,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 275 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.090164740897095,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 278 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0950949929430913,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 281 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.815077325334871,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 282 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0907167595371948,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 283 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0898837317087901,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 292 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0516147540983608,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 293 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0954184743786338,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 3 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.098210904736258,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 30 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.10114200565065,                       !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 302 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0951114003300621,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 309 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0936478604515867,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 31 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.125852320411039,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 310 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.118358175211975,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 316 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0902414994304936,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 317 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0911547549648603,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 323 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102769867646877,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 324 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0927335961557007,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 325 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.296815896295088,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 326 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0969996880636079,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 329 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.107868533735681,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 330 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0897672841670074,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 337 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0863019667043694,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 34 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0568606557377047,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 342 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.1160010237026,                        !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 343 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0929629366575073,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 358 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0894988828368778,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 359 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.123624958494436,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 364 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0900821233582949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 365 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0946227017566022,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 368 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.090164740897095,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 37 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0977356446295567,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 371 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0950949929430913,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 374 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.815077325334871,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 375 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0907167595371948,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 376 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0898837317087901,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 38 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0986489001639236,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 385 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0516147540983608,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 386 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0954184743786338,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 395 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0951114003300621,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 4 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0973778769078534,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 402 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0936478604515867,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 403 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.118358175211975,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 409 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0902414994304936,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 410 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0911547549648603,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 416 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102769867646877,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 417 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0927335961557007,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 418 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.296815896295088,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 419 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0969996880636079,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 422 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.107868533735681,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 423 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0897672841670074,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 430 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0863019667043694,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 435 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.1160010237026,                        !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 436 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0929629366575073,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 44 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.11026401284594,                       !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 45 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.100227741354764,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 451 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0894988828368778,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 452 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.123624958494436,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 457 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0900821233582949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 458 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0946227017566022,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 46 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.304310041494151,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 461 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.090164740897095,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 464 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0950949929430913,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 467 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.815077325334871,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 468 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0907167595371948,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 469 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0898837317087901,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 47 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.104493833262671,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 478 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0516147540983608,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 479 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0954184743786338,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 488 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.095111400330062,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 495 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0936478604515867,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 496 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.118358175211975,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 50 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.115362678934745,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 502 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0902414994304936,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 503 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0911547549648603,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 509 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102769867646877,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 51 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0972614293660707,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 510 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0927335961557007,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 511 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.296815896295088,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 512 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0969996880636078,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 515 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.107868533735681,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 516 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0897672841670074,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 523 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0863019667043694,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 528 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.1160010237026,                        !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 529 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0929629366575073,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 544 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0894988828368778,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 545 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.123624958494435,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 550 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0900821233582949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 551 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0946227017566022,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 554 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0901647408970949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 557 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0950949929430913,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 560 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.815077325334871,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 561 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0907167595371948,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 562 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0898837317087901,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 571 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0516147540983608,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 572 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0954184743786338,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 58 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0937961119034327,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 581 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.095111400330062,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 588 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0936478604515867,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 589 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.118358175211975,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 595 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0902414994304936,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 596 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0911547549648603,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 602 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102769867646877,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 603 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0927335961557007,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 604 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.296815896295088,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 605 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0969996880636078,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 608 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.107868533735681,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 609 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0897672841670074,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 616 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0863019667043694,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 621 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.1160010237026,                        !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 622 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0929629366575073,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 63 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.123495168901663,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 637 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0894988828368778,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 638 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.123624958494435,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 64 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.100457081856571,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 643 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0900821233582949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 644 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0946227017566022,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 647 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0901647408970949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 650 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0950949929430913,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 653 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.815077325334871,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 654 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0907167595371948,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 655 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0898837317087901,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 664 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0516147540983608,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 665 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0954184743786338,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 674 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.095111400330062,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 681 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0936478604515867,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 682 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.118358175211975,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 688 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0902414994304936,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 689 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0911547549648603,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 695 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102769867646877,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 696 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0927335961557007,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 697 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.296815896295088,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 698 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0969996880636078,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 701 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.107868533735681,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 702 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0897672841670074,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 709 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0863019667043694,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 714 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.1160010237026,                        !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 715 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0929629366575073,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 730 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0894988828368778,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 731 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.123624958494435,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 736 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0900821233582949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 737 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0946227017566022,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 740 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0901647408970949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 743 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0950949929430913,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 746 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.815077325334871,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 747 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0907167595371948,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 748 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0898837317087901,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 757 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0516147540983608,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 758 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0954184743786338,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 767 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.095111400330062,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 774 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0936478604515867,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 775 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.118358175211975,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 781 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0902414994304936,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 782 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0911547549648603,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 788 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102769867646877,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 789 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0927335961557007,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 79 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.096993028035941,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 790 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.296815896295088,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 791 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0969996880636078,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 794 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.107868533735681,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 795 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0897672841670074,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 80 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.131119103693499,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 802 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0863019667043694,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 807 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.1160010237026,                        !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 808 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0929629366575073,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 823 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0894988828368778,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 824 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.123624958494435,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 829 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0900821233582949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 830 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0946227017566022,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 833 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0901647408970949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 836 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0950949929430913,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 839 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.815077325334871,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 840 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0907167595371948,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 841 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0898837317087901,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 85 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0975762685573581,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 850 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0516147540983608,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 851 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0954184743786338,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 86 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102116846955665,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 860 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.095111400330062,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 867 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0936478604515867,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 868 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.118358175211975,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 874 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0902414994304936,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 875 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0911547549648603,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 881 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102769867646877,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 882 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0927335961557007,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 883 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.296815896295088,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 884 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0969996880636078,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 887 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.107868533735681,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 888 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0897672841670074,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 89 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0976588860961581,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 895 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0863019667043694,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 900 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.1160010237026,                        !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 901 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0929629366575073,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 916 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0894988828368778,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 917 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.123624958494435,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 92 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102589138142154,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 922 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0900821233582949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 923 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0946227017566022,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 926 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0901647408970949,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 929 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0950949929430913,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 932 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.815077325334871,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 933 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0907167595371948,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 934 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0898837317087901,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 943 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0516147540983608,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 944 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0954184743786337,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 95 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.815077325334871,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 953 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0951114003300621,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 96 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0907167595371948,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 960 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0936478604515867,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 961 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.118358175211975,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 967 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0902414994304936,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 968 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0911547549648603,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 97 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0898837317087901,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 974 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102769867646877,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 975 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0927335961557007,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 976 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.296815896295088,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 977 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0969996880636079,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 980 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.107868533735681,                      !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 981 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0897672841670074,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 988 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0863019667043694,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 993 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.1160010237026,                        !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 994 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0929629366575073,                     !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 2,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.2 Pre1980roof,   !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.5 ground Pre1980, !- Name
  Smooth,                                 !- Roughness
  1.5,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.76 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.76,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.98 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.98,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.183,             !- Name
  Smooth,                                 !- Roughness
  5.46,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.276,             !- Name
  Smooth,                                 !- Roughness
  3.62,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.459,             !- Name
  Smooth,                                 !- Roughness
  2.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R5 GBC,              !- Name
  MediumSmooth,                           !- Roughness
  0.65,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm 2,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=2.38 0.4,                !- Name
  2.38,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=3.08 0.66,               !- Name
  3.08,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=3.32 0.66 1,             !- Name
  3.32,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  0,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0,                                      !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

Construction,
  AQ_MURB_2024_MURB  ground 1950 1980 6A 1, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 5 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  roof 1950 1980 6A,   !- Name
  AQNC2024built-up roofing 1;             !- Layer 1

Construction,
  AQ_MURB_2024_MURB  roof 1950 1980 6A (R 0.8x Solar 0.8x Therm 0.8x), !- Name
  AQNC2024built-up roofing 1 (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 1

Construction,
  AQ_MURB_2024_MURB  roof 1980 2010 6A,   !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  AQNC2024expanded polystyrene type I 10 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  Wall 1950 1980 6A,   !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024expanded polystyrene type I 10 cm, !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  AQ_MURB_2024_MURB  Wall 1950 1980 6A (R 0.8x Solar 0.8x Therm 0.8x), !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  AQNC2024expanded polystyrene type I 10 cm (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  AQ_MURB_2024_MURB  Wall 1950 1980 6A 1, !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  AQNC2024expanded polystyrene type I 10 cm, !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  AQ_MURB_2024_MURB  Wall 1950 1980 6A 2, !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  AQNC2024expanded polystyrene type I 10 cm, !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  AQ_MURB_2024_MURB  Wall 1950 1980 6A 3, !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  AQNC2024expanded polystyrene type I 10 cm, !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332; !- Layer 1

Construction,
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837 3, !- Name
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837; !- Layer 1

Construction,
  Customized Fenestration: u=2.38,        !- Name
  Fenestration U=2.38 0.4;                !- Layer 1

Construction,
  Customized Fenestration: u=3.08,        !- Name
  Fenestration U=3.08 0.66;               !- Layer 1

Construction,
  Customized Fenestration: u=3.36,        !- Name
  Fenestration U=3.32 0.66 1;             !- Layer 1

Construction,
  Customized opaque construction {1d419b8d-d461-492a-92d8-f46981addb7c} to conductance of 2.2, !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation R-0.58 1;            !- Layer 2

Construction,
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Name
  1IN Stucco 1,                           !- Layer 1
  8IN CONCRETE HW RefBldg 1,              !- Layer 2
  Typical Insulation R-10.11 1,           !- Layer 3
  1/2IN Gypsum 1;                         !- Layer 4

Construction,
  Customized opaque construction {4e7b71c1-5be2-4431-8ce4-cf987089d090} to conductance of 0.284, !- Name
  6 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 3;                   !- Layer 2

Construction,
  Customized opaque construction {aa5b39cb-99df-4bbb-a3fc-e586428a340d} to conductance of 0.183 1, !- Name
  Typical Insulation R-13.06 1,           !- Layer 1
  4 in. Normalweight Concrete Floor 1,    !- Layer 2
  Typical Carpet Pad 1;                   !- Layer 3

Construction,
  Customized opaque construction {bc588554-639a-4cee-8ce8-916022afe59b} to conductance of 2.2, !- Name
  Typical Insulation R-1.15 1;            !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Generic Exterior Wall pre1980 6A,       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Typical Insulation R1.76 GBC,           !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Exterior Wall pre1980 7A,       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Typical Insulation R1.98 GBC,           !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab 6A 19802010,        !- Name
  Typical Insulation U=0.459,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A 20112020,        !- Name
  Typical Insulation U=0.183,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A pre1980,         !- Name
  Typical Insulation R1.5 ground Pre1980, !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 1,             !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 10,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 11,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 12,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 13,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 14,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 15,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 16,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 17,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 18,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 19,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 2,             !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 20,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 21,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 22,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 23,            !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 3,             !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 4,             !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 5,             !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 6,             !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 7,             !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 8,             !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Ceiling 9,             !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 1,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 10,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 11,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 12,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 13,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 14,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 15,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 16,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 17,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 18,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 19,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 2,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 20,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 21,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 22,              !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 3,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 4,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 5,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 6,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 7,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 8,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 9,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Surface 1009 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1009 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1010 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1010 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1015 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1015 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1016 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1016 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1019 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1019 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1022 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1022 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1025 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1025 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1026 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1026 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1027 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1027 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1036 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1036 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1037 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1037 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1046 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1046 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1053 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1053 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1054 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1054 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 106 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 106 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1060 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1060 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1061 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1061 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1067 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1067 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1068 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1068 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1069 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1069 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 107 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 107 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1070 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1070 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1073 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1073 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1074 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1074 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1081 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1081 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1086 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1086 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1087 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1087 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1102 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1102 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1103 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1103 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1108 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1108 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1109 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1109 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1112 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1112 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1115 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1115 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1118 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1118 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1119 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1119 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1120 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1120 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1123 c tbd,                     !- Name
  Surface 1123 m tbd;                     !- Layer 1

Construction,
  Surface 1129 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1129 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1130 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1130 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1139 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1139 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1141 c tbd,                     !- Name
  Surface 1141 m tbd;                     !- Layer 1

Construction,
  Surface 1146 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1146 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1147 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1147 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1148 c tbd,                     !- Name
  Surface 1148 m tbd;                     !- Layer 1

Construction,
  Surface 1150 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1150 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1153 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1153 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1154 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1154 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1155 c tbd,                     !- Name
  Surface 1155 m tbd;                     !- Layer 1

Construction,
  Surface 116 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 116 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1160 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1160 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1161 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1161 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1162 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1162 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1163 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1163 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1164 c tbd,                     !- Name
  Surface 1164 m tbd;                     !- Layer 1

Construction,
  Surface 1166 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1166 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1167 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1167 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1171 c tbd,                     !- Name
  Surface 1171 m tbd;                     !- Layer 1

Construction,
  Surface 1174 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1174 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1177 c tbd,                     !- Name
  Surface 1177 m tbd;                     !- Layer 1

Construction,
  Surface 1179 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1179 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1180 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1180 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1185 c tbd,                     !- Name
  Surface 1185 m tbd;                     !- Layer 1

Construction,
  Surface 1195 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1195 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1196 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1196 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1197 c tbd,                     !- Name
  Surface 1197 m tbd;                     !- Layer 1

Construction,
  Surface 1201 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1201 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1202 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1202 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1203 c tbd,                     !- Name
  Surface 1203 m tbd;                     !- Layer 1

Construction,
  Surface 1205 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1205 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1208 c tbd,                     !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 1208 m tbd,                     !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 1209 c tbd,                     !- Name
  Surface 1209 m tbd;                     !- Layer 1

Construction,
  Surface 123 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 123 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 124 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 124 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 13 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 13 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 130 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 130 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 131 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 131 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 137 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 137 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 138 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 138 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 139 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 139 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 14 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 14 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 140 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 140 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 143 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 143 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 144 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 144 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 151 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 151 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 156 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 156 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 157 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 157 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 172 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 172 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 173 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 173 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 178 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 178 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 179 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 179 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 182 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 182 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 185 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 185 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 188 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 188 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 189 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 189 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 190 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 190 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 199 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 199 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 2 c tbd,                        !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 2 m tbd,                        !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 200 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 200 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 209 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 209 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 216 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 216 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 217 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 217 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 223 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 223 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 224 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 224 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 23 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 23 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 230 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 230 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 231 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 231 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 232 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 232 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 233 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 233 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 236 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 236 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 237 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 237 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 244 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 244 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 249 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 249 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 250 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 250 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 265 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 265 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 266 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 266 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 271 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 271 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 272 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 272 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 275 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 275 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 278 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 278 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 281 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 281 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 282 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 282 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 283 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 283 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 292 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 292 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 293 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 293 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 3 c tbd,                        !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 3 m tbd,                        !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 30 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 30 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 302 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 302 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 309 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 309 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 31 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 31 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 310 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 310 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 316 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 316 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 317 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 317 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 323 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 323 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 324 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 324 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 325 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 325 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 326 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 326 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 329 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 329 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 330 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 330 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 337 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 337 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 34 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 34 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 342 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 342 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 343 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 343 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 358 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 358 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 359 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 359 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 364 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 364 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 365 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 365 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 368 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 368 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 37 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 37 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 371 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 371 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 374 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 374 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 375 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 375 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 376 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 376 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 38 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 38 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 385 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 385 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 386 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 386 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 395 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 395 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 4 c tbd,                        !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 4 m tbd,                        !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 402 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 402 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 403 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 403 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 409 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 409 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 410 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 410 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 416 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 416 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 417 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 417 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 418 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 418 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 419 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 419 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 422 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 422 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 423 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 423 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 430 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 430 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 435 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 435 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 436 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 436 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 44 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 44 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 45 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 45 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 451 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 451 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 452 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 452 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 457 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 457 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 458 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 458 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 46 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 46 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 461 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 461 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 464 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 464 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 467 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 467 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 468 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 468 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 469 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 469 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 47 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 47 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 478 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 478 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 479 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 479 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 488 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 488 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 495 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 495 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 496 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 496 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 50 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 50 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 502 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 502 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 503 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 503 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 509 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 509 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 51 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 51 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 510 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 510 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 511 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 511 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 512 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 512 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 515 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 515 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 516 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 516 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 523 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 523 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 528 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 528 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 529 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 529 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 544 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 544 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 545 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 545 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 550 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 550 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 551 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 551 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 554 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 554 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 557 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 557 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 560 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 560 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 561 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 561 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 562 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 562 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 571 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 571 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 572 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 572 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 58 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 58 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 581 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 581 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 588 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 588 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 589 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 589 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 595 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 595 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 596 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 596 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 602 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 602 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 603 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 603 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 604 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 604 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 605 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 605 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 608 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 608 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 609 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 609 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 616 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 616 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 621 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 621 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 622 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 622 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 63 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 63 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 637 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 637 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 638 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 638 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 64 c tbd,                       !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 64 m tbd,                       !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 643 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 643 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 644 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 644 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 647 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 647 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 650 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 650 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 653 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 653 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 654 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 654 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 655 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 655 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 664 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 664 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 665 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 665 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 674 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 674 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 681 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 681 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 682 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 682 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 688 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 688 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 689 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 689 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 695 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 695 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 696 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 696 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 697 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 697 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 698 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 698 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 701 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 701 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 702 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 702 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 709 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 709 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 714 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 714 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 715 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 715 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 730 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 730 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 731 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 731 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 736 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 736 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 737 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 737 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 740 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 740 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 743 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 743 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 746 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 746 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 747 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 747 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 748 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 748 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 757 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 757 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 758 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 758 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 767 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 767 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 774 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 774 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 775 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 775 m tbd,                      !- Layer 2
  Generic Wall Air Gap (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 3
  Generic Gypsum Board (R 0.8x Solar 0.8x Therm 0.8x); !- Layer 4

Construction,
  Surface 781 c tbd,                      !- Name
  Generic Brick (R 0.8x Solar 0.8x Therm 0.8x), !- Layer 1
  Surface 781 m tbd,                      !- Layer 2
