  0.240823996,                            !- Value 4713
  0.276440454,                            !- Value 4714
  0.208056373,                            !- Value 4715
  0.184194252,                            !- Value 4716
  0.040145516,                            !- Value 4717
  0.0306409,                              !- Value 4718
  0.041866022,                            !- Value 4719
  0.065659851,                            !- Value 4720
  0.042294848,                            !- Value 4721
  0.134890981,                            !- Value 4722
  0.043723133,                            !- Value 4723
  0.003439025,                            !- Value 4724
  0.00344014,                             !- Value 4725
  0.113046566,                            !- Value 4726
  0.060060673,                            !- Value 4727
  0.051767289,                            !- Value 4728
  0.003495356,                            !- Value 4729
  0.003490061,                            !- Value 4730
  0.003487023,                            !- Value 4731
  0.003489364,                            !- Value 4732
  0.003495376,                            !- Value 4733
  0.003494031,                            !- Value 4734
  0.003488428,                            !- Value 4735
  0.063755253,                            !- Value 4736
  0.124493622,                            !- Value 4737
  0.119557672,                            !- Value 4738
  0.156453887,                            !- Value 4739
  0.007798763,                            !- Value 4740
  0.231483426,                            !- Value 4741
  0.143566647,                            !- Value 4742
  0.21626169,                             !- Value 4743
  0.256068186,                            !- Value 4744
  0.202966475,                            !- Value 4745
  0.099531092,                            !- Value 4746
  0.08544805,                             !- Value 4747
  0.165978572,                            !- Value 4748
  0.049997916,                            !- Value 4749
  0.014852255,                            !- Value 4750
  0.035619662,                            !- Value 4751
  0.013081459,                            !- Value 4752
  0.0035737,                              !- Value 4753
  0.003582875,                            !- Value 4754
  0.003579195,                            !- Value 4755
  0.003584513,                            !- Value 4756
  0.003580734,                            !- Value 4757
  0.003567668,                            !- Value 4758
  0.003614321,                            !- Value 4759
  0.112949127,                            !- Value 4760
  0.142104979,                            !- Value 4761
  0.091990412,                            !- Value 4762
  0.038813448,                            !- Value 4763
  0.178882945,                            !- Value 4764
  0.181061432,                            !- Value 4765
  0.163096202,                            !- Value 4766
  0.049244154,                            !- Value 4767
  0.089003934,                            !- Value 4768
  0.021801414,                            !- Value 4769
  0.066902705,                            !- Value 4770
  0.04854947,                             !- Value 4771
  0.045183848,                            !- Value 4772
  0.024952141,                            !- Value 4773
  0.067368002,                            !- Value 4774
  0.054105415,                            !- Value 4775
  0.118237616,                            !- Value 4776
  0.003553124,                            !- Value 4777
  0.003569151,                            !- Value 4778
  0.003554673,                            !- Value 4779
  0.003560178,                            !- Value 4780
  0.003545831,                            !- Value 4781
  0.00354984,                             !- Value 4782
  0.028393196,                            !- Value 4783
  0.084805337,                            !- Value 4784
  0.257425402,                            !- Value 4785
  0.174045239,                            !- Value 4786
  0.15869519,                             !- Value 4787
  0.127312801,                            !- Value 4788
  0.130577351,                            !- Value 4789
  0.078711654,                            !- Value 4790
  0.127620862,                            !- Value 4791
  0.119555818,                            !- Value 4792
  0.049781525,                            !- Value 4793
  0.032194798,                            !- Value 4794
  0.048988601,                            !- Value 4795
  0.038138673,                            !- Value 4796
  0.035380094,                            !- Value 4797
  0.029333955,                            !- Value 4798
  0.057753009,                            !- Value 4799
  0.042027526,                            !- Value 4800
  0.003483902,                            !- Value 4801
  0.003490692,                            !- Value 4802
  0.003493668,                            !- Value 4803
  0.003499728,                            !- Value 4804
  0.014709883,                            !- Value 4805
  0.063903711,                            !- Value 4806
  0.060102826,                            !- Value 4807
  0.082524848,                            !- Value 4808
  0.114419318,                            !- Value 4809
  0.305170669,                            !- Value 4810
  0.280388371,                            !- Value 4811
  0.119933572,                            !- Value 4812
  0.159408102,                            !- Value 4813
  0.059258082,                            !- Value 4814
  0.042077469,                            !- Value 4815
  0.183247432,                            !- Value 4816
  0.051434451,                            !- Value 4817
  0.094313277,                            !- Value 4818
  0.201114402,                            !- Value 4819
  0.148043374,                            !- Value 4820
  0.220912465,                            !- Value 4821
  0.037642474,                            !- Value 4822
  0.033066263,                            !- Value 4823
  0.010617937,                            !- Value 4824
  0.003468249,                            !- Value 4825
  0.003476214,                            !- Value 4826
  0.003489622,                            !- Value 4827
  0.003467625,                            !- Value 4828
  0.003478456,                            !- Value 4829
  0.003477825,                            !- Value 4830
  0.023920025,                            !- Value 4831
  0.147930917,                            !- Value 4832
  0.130080542,                            !- Value 4833
  0.028503675,                            !- Value 4834
  0.113365897,                            !- Value 4835
  0.027087875,                            !- Value 4836
  0.123417372,                            !- Value 4837
  0.043958055,                            !- Value 4838
  0.061074782,                            !- Value 4839
  0.038280097,                            !- Value 4840
  0.134260322,                            !- Value 4841
  0.170623825,                            !- Value 4842
  0.072401067,                            !- Value 4843
  0.15210844,                             !- Value 4844
  0.038322847,                            !- Value 4845
  0.067999736,                            !- Value 4846
  0.140216205,                            !- Value 4847
  0.1351971,                              !- Value 4848
  0.057717415,                            !- Value 4849
  0.005032027,                            !- Value 4850
  0.003504654,                            !- Value 4851
  0.00352538,                             !- Value 4852
  0.003523389,                            !- Value 4853
  0.003526705,                            !- Value 4854
  0.01192167,                             !- Value 4855
  0.132520802,                            !- Value 4856
  0.053722325,                            !- Value 4857
  0.070539863,                            !- Value 4858
  0.081320184,                            !- Value 4859
  0.209306339,                            !- Value 4860
  0.305630887,                            !- Value 4861
  0.180855922,                            !- Value 4862
  0.172983443,                            !- Value 4863
  0.149337987,                            !- Value 4864
  0.119425959,                            !- Value 4865
  0.07055368,                             !- Value 4866
  0.040780167,                            !- Value 4867
  0.150302631,                            !- Value 4868
  0.117601302,                            !- Value 4869
  0.003466555,                            !- Value 4870
  0.043965629,                            !- Value 4871
  0.108803271,                            !- Value 4872
  0.076423902,                            !- Value 4873
  0.010655278,                            !- Value 4874
  0.003507538,                            !- Value 4875
  0.003519156,                            !- Value 4876
  0.003518569,                            !- Value 4877
  0.003520134,                            !- Value 4878
  0.00353189,                             !- Value 4879
  0.007444249,                            !- Value 4880
  0.240823996,                            !- Value 4881
  0.276440454,                            !- Value 4882
  0.208056373,                            !- Value 4883
  0.184194252,                            !- Value 4884
  0.040145516,                            !- Value 4885
  0.0306409,                              !- Value 4886
  0.041866022,                            !- Value 4887
  0.065659851,                            !- Value 4888
  0.042294848,                            !- Value 4889
  0.134890981,                            !- Value 4890
  0.043723133,                            !- Value 4891
  0.003439025,                            !- Value 4892
  0.00344014,                             !- Value 4893
  0.113046566,                            !- Value 4894
  0.060060673,                            !- Value 4895
  0.051767289,                            !- Value 4896
  0.003495356,                            !- Value 4897
  0.003490061,                            !- Value 4898
  0.003487023,                            !- Value 4899
  0.003489364,                            !- Value 4900
  0.003495376,                            !- Value 4901
  0.003494031,                            !- Value 4902
  0.003488428,                            !- Value 4903
  0.063755253,                            !- Value 4904
  0.124493622,                            !- Value 4905
  0.119557672,                            !- Value 4906
  0.156453887,                            !- Value 4907
  0.007798763,                            !- Value 4908
  0.231483426,                            !- Value 4909
  0.143566647,                            !- Value 4910
  0.21626169,                             !- Value 4911
  0.256068186,                            !- Value 4912
  0.202966475,                            !- Value 4913
  0.099531092,                            !- Value 4914
  0.08544805,                             !- Value 4915
  0.165978572,                            !- Value 4916
  0.049997916,                            !- Value 4917
  0.014852255,                            !- Value 4918
  0.035619662,                            !- Value 4919
  0.013081459,                            !- Value 4920
  0.0035737,                              !- Value 4921
  0.003582875,                            !- Value 4922
  0.003579195,                            !- Value 4923
  0.003584513,                            !- Value 4924
  0.003580734,                            !- Value 4925
  0.003567668,                            !- Value 4926
  0.003614321,                            !- Value 4927
  0.112949127,                            !- Value 4928
  0.142104979,                            !- Value 4929
  0.091990412,                            !- Value 4930
  0.038813448,                            !- Value 4931
  0.178882945,                            !- Value 4932
  0.181061432,                            !- Value 4933
  0.163096202,                            !- Value 4934
  0.049244154,                            !- Value 4935
  0.089003934,                            !- Value 4936
  0.021801414,                            !- Value 4937
  0.066902705,                            !- Value 4938
  0.04854947,                             !- Value 4939
  0.045183848,                            !- Value 4940
  0.024952141,                            !- Value 4941
  0.067368002,                            !- Value 4942
  0.054105415,                            !- Value 4943
  0.118237616,                            !- Value 4944
  0.003553124,                            !- Value 4945
  0.003569151,                            !- Value 4946
  0.003554673,                            !- Value 4947
  0.003560178,                            !- Value 4948
  0.003545831,                            !- Value 4949
  0.00354984,                             !- Value 4950
  0.028393196,                            !- Value 4951
  0.084805337,                            !- Value 4952
  0.257425402,                            !- Value 4953
  0.174045239,                            !- Value 4954
  0.15869519,                             !- Value 4955
  0.127312801,                            !- Value 4956
  0.130577351,                            !- Value 4957
  0.078711654,                            !- Value 4958
  0.127620862,                            !- Value 4959
  0.119555818,                            !- Value 4960
  0.049781525,                            !- Value 4961
  0.032194798,                            !- Value 4962
  0.048988601,                            !- Value 4963
  0.038138673,                            !- Value 4964
  0.035380094,                            !- Value 4965
  0.029333955,                            !- Value 4966
  0.057753009,                            !- Value 4967
  0.042027526,                            !- Value 4968
  0.003483902,                            !- Value 4969
  0.003490692,                            !- Value 4970
  0.003493668,                            !- Value 4971
  0.003499728,                            !- Value 4972
  0.014709883,                            !- Value 4973
  0.063903711,                            !- Value 4974
  0.060102826,                            !- Value 4975
  0.082524848,                            !- Value 4976
  0.114419318,                            !- Value 4977
  0.305170669,                            !- Value 4978
  0.280388371,                            !- Value 4979
  0.119933572,                            !- Value 4980
  0.159408102,                            !- Value 4981
  0.059258082,                            !- Value 4982
  0.042077469,                            !- Value 4983
  0.183247432,                            !- Value 4984
  0.051434451,                            !- Value 4985
  0.094313277,                            !- Value 4986
  0.201114402,                            !- Value 4987
  0.148043374,                            !- Value 4988
  0.220912465,                            !- Value 4989
  0.037642474,                            !- Value 4990
  0.033066263,                            !- Value 4991
  0.010617937,                            !- Value 4992
  0.003468249,                            !- Value 4993
  0.003476214,                            !- Value 4994
  0.003489622,                            !- Value 4995
  0.003467625,                            !- Value 4996
  0.003478456,                            !- Value 4997
  0.003477825,                            !- Value 4998
  0.023920025,                            !- Value 4999
  0.147930917,                            !- Value 5000
  0.130080542,                            !- Value 5001
  0.028503675,                            !- Value 5002
  0.113365897,                            !- Value 5003
  0.027087875,                            !- Value 5004
  0.123417372,                            !- Value 5005
  0.043958055,                            !- Value 5006
  0.061074782,                            !- Value 5007
  0.038280097,                            !- Value 5008
  0.134260322,                            !- Value 5009
  0.170623825,                            !- Value 5010
  0.072401067,                            !- Value 5011
  0.15210844,                             !- Value 5012
  0.038322847,                            !- Value 5013
  0.067999736,                            !- Value 5014
  0.140216205,                            !- Value 5015
  0.1351971,                              !- Value 5016
  0.057717415,                            !- Value 5017
  0.005032027,                            !- Value 5018
  0.003504654,                            !- Value 5019
  0.00352538,                             !- Value 5020
  0.003523389,                            !- Value 5021
  0.003526705,                            !- Value 5022
  0.01192167,                             !- Value 5023
  0.132520802,                            !- Value 5024
  0.053722325,                            !- Value 5025
  0.070539863,                            !- Value 5026
  0.081320184,                            !- Value 5027
  0.209306339,                            !- Value 5028
  0.305630887,                            !- Value 5029
  0.180855922,                            !- Value 5030
  0.172983443,                            !- Value 5031
  0.149337987,                            !- Value 5032
  0.119425959,                            !- Value 5033
  0.07055368,                             !- Value 5034
  0.040780167,                            !- Value 5035
  0.150302631,                            !- Value 5036
  0.117601302,                            !- Value 5037
  0.003466555,                            !- Value 5038
  0.043965629,                            !- Value 5039
  0.108803271,                            !- Value 5040
  0.076423902,                            !- Value 5041
  0.010655278,                            !- Value 5042
  0.003507538,                            !- Value 5043
  0.003519156,                            !- Value 5044
  0.003518569,                            !- Value 5045
  0.003520134,                            !- Value 5046
  0.00353189,                             !- Value 5047
  0.007444249,                            !- Value 5048
  0.240823996,                            !- Value 5049
  0.276440454,                            !- Value 5050
  0.208056373,                            !- Value 5051
  0.184194252,                            !- Value 5052
  0.040145516,                            !- Value 5053
  0.0306409,                              !- Value 5054
  0.041866022,                            !- Value 5055
  0.065659851,                            !- Value 5056
  0.042294848,                            !- Value 5057
  0.134890981,                            !- Value 5058
  0.043723133,                            !- Value 5059
  0.003439025,                            !- Value 5060
  0.00344014,                             !- Value 5061
  0.113046566,                            !- Value 5062
  0.060060673,                            !- Value 5063
  0.051767289,                            !- Value 5064
  0.003495356,                            !- Value 5065
  0.003490061,                            !- Value 5066
  0.003487023,                            !- Value 5067
  0.003489364,                            !- Value 5068
  0.003495376,                            !- Value 5069
  0.003494031,                            !- Value 5070
  0.003488428,                            !- Value 5071
  0.063755253,                            !- Value 5072
  0.124493622,                            !- Value 5073
  0.119557672,                            !- Value 5074
  0.156453887,                            !- Value 5075
  0.007798763,                            !- Value 5076
  0.231483426,                            !- Value 5077
  0.143566647,                            !- Value 5078
  0.21626169,                             !- Value 5079
  0.256068186,                            !- Value 5080
  0.202966475,                            !- Value 5081
  0.099531092,                            !- Value 5082
  0.08544805,                             !- Value 5083
  0.165978572,                            !- Value 5084
  0.049997916,                            !- Value 5085
  0.014852255,                            !- Value 5086
  0.035619662,                            !- Value 5087
  0.013081459,                            !- Value 5088
  0.003646187,                            !- Value 5089
  0.003640881,                            !- Value 5090
  0.003640283,                            !- Value 5091
  0.003632418,                            !- Value 5092
  0.003649541,                            !- Value 5093
  0.003649831,                            !- Value 5094
  0.003615141,                            !- Value 5095
  0.036528843,                            !- Value 5096
  0.112214524,                            !- Value 5097
  0.032500149,                            !- Value 5098
  0.026526345,                            !- Value 5099
  0.238872358,                            !- Value 5100
  0.203526089,                            !- Value 5101
  0.033736236,                            !- Value 5102
  0.003586769,                            !- Value 5103
  0.04350775,                             !- Value 5104
  0.027474336,                            !- Value 5105
  0.031715607,                            !- Value 5106
  0.174092426,                            !- Value 5107
  0.060977755,                            !- Value 5108
  0.175607558,                            !- Value 5109
  0.083315439,                            !- Value 5110
  0.117257244,                            !- Value 5111
  0.035383563,                            !- Value 5112
  0.003701935,                            !- Value 5113
  0.003717348,                            !- Value 5114
  0.003719949,                            !- Value 5115
  0.003725081,                            !- Value 5116
  0.008252881,                            !- Value 5117
  0.079324988,                            !- Value 5118
  0.020621368,                            !- Value 5119
  0.34075307,                             !- Value 5120
  0.079366768,                            !- Value 5121
  0.021189904,                            !- Value 5122
  0.094693769,                            !- Value 5123
  0.100574193,                            !- Value 5124
  0.203783124,                            !- Value 5125
  0.052699589,                            !- Value 5126
  0.178798591,                            !- Value 5127
  0.067057936,                            !- Value 5128
  0.030613964,                            !- Value 5129
  0.041730642,                            !- Value 5130
  0.293567989,                            !- Value 5131
  0.024019307,                            !- Value 5132
  0.086237623,                            !- Value 5133
  0.116391269,                            !- Value 5134
  0.003706422,                            !- Value 5135
  0.065069322,                            !- Value 5136
  0.003696709,                            !- Value 5137
  0.003705598,                            !- Value 5138
  0.003710558,                            !- Value 5139
  0.003715651,                            !- Value 5140
  0.003699456,                            !- Value 5141
  0.003690519,                            !- Value 5142
  0.003755511,                            !- Value 5143
  0.131508256,                            !- Value 5144
  0.10089192,                             !- Value 5145
  0.061012664,                            !- Value 5146
  0.054980084,                            !- Value 5147
  0.037184118,                            !- Value 5148
  0.035363373,                            !- Value 5149
  0.197882728,                            !- Value 5150
  0.073738037,                            !- Value 5151
  0.003680138,                            !- Value 5152
  0.003688499,                            !- Value 5153
  0.032704081,                            !- Value 5154
  0.110696305,                            !- Value 5155
  0.165630289,                            !- Value 5156
  0.181792696,                            !- Value 5157
  0.066266778,                            !- Value 5158
  0.008827417,                            !- Value 5159
  0.027023212,                            !- Value 5160
  0.023286061,                            !- Value 5161
  0.003723344,                            !- Value 5162
  0.003730419,                            !- Value 5163
  0.003731804,                            !- Value 5164
  0.003731829,                            !- Value 5165
  0.0037124,                              !- Value 5166
  0.004973717,                            !- Value 5167
  0.116601348,                            !- Value 5168
  0.088392232,                            !- Value 5169
  0.06215257,                             !- Value 5170
  0.028980461,                            !- Value 5171
  0.090387905,                            !- Value 5172
  0.003638882,                            !- Value 5173
  0.026179202,                            !- Value 5174
  0.054306654,                            !- Value 5175
  0.017491964,                            !- Value 5176
  0.050382469,                            !- Value 5177
  0.080343636,                            !- Value 5178
  0.025422768,                            !- Value 5179
  0.114802782,                            !- Value 5180
  0.16807731,                             !- Value 5181
  0.086692904,                            !- Value 5182
  0.062854222,                            !- Value 5183
  0.022854258,                            !- Value 5184
  0.003651739,                            !- Value 5185
  0.003647696,                            !- Value 5186
  0.003658658,                            !- Value 5187
  0.003665404,                            !- Value 5188
  0.003651942,                            !- Value 5189
  0.003688825,                            !- Value 5190
  0.054002656,                            !- Value 5191
  0.099657954,                            !- Value 5192
  0.177150009,                            !- Value 5193
  0.090092806,                            !- Value 5194
  0.254116788,                            !- Value 5195
  0.142773574,                            !- Value 5196
  0.155949144,                            !- Value 5197
  0.056321108,                            !- Value 5198
  0.005009998,                            !- Value 5199
  0.0515117,                              !- Value 5200
  0.1521386,                              !- Value 5201
  0.132225659,                            !- Value 5202
  0.050541976,                            !- Value 5203
  0.083062006,                            !- Value 5204
  0.004967937,                            !- Value 5205
  0.020118266,                            !- Value 5206
  0.036966348,                            !- Value 5207
  0.052962603,                            !- Value 5208
  0.051009176,                            !- Value 5209
  0.003576633,                            !- Value 5210
  0.003605542,                            !- Value 5211
  0.003625154,                            !- Value 5212
  0.003628471,                            !- Value 5213
  0.003630375,                            !- Value 5214
  0.00362309,                             !- Value 5215
  0.15531593,                             !- Value 5216
  0.190995817,                            !- Value 5217
  0.144917515,                            !- Value 5218
  0.254738281,                            !- Value 5219
  0.091108706,                            !- Value 5220
  0.081032549,                            !- Value 5221
  0.086844183,                            !- Value 5222
  0.131881332,                            !- Value 5223
  0.100962682,                            !- Value 5224
  0.059341594,                            !- Value 5225
  0.102883601,                            !- Value 5226
  0.122643458,                            !- Value 5227
  0.099127712,                            !- Value 5228
  0.003654487,                            !- Value 5229
  0.028116612,                            !- Value 5230
  0.040165409,                            !- Value 5231
  0.048441794,                            !- Value 5232
  0.003656778,                            !- Value 5233
  0.003633696,                            !- Value 5234
  0.003614962,                            !- Value 5235
  0.003605848,                            !- Value 5236
  0.003610508,                            !- Value 5237
  0.003607202,                            !- Value 5238
  0.003645864,                            !- Value 5239
  0.003682302,                            !- Value 5240
  0.153190669,                            !- Value 5241
  0.218498775,                            !- Value 5242
  0.326161754,                            !- Value 5243
  0.379896908,                            !- Value 5244
  0.163135372,                            !- Value 5245
  0.215559938,                            !- Value 5246
  0.152325154,                            !- Value 5247
  0.215071956,                            !- Value 5248
  0.357722287,                            !- Value 5249
  0.094738128,                            !- Value 5250
  0.059837525,                            !- Value 5251
  0.318585262,                            !- Value 5252
  0.07973237,                             !- Value 5253
  0.101049571,                            !- Value 5254
  0.074631618,                            !- Value 5255
  0.020313346,                            !- Value 5256
  0.003646187,                            !- Value 5257
  0.003640881,                            !- Value 5258
  0.003640283,                            !- Value 5259
  0.003632418,                            !- Value 5260
  0.003649541,                            !- Value 5261
  0.003649831,                            !- Value 5262
  0.003615141,                            !- Value 5263
  0.036528843,                            !- Value 5264
  0.112214524,                            !- Value 5265
  0.032500149,                            !- Value 5266
  0.026526345,                            !- Value 5267
  0.238872358,                            !- Value 5268
  0.203526089,                            !- Value 5269
  0.033736236,                            !- Value 5270
  0.003586769,                            !- Value 5271
  0.04350775,                             !- Value 5272
  0.027474336,                            !- Value 5273
  0.031715607,                            !- Value 5274
  0.174092426,                            !- Value 5275
  0.060977755,                            !- Value 5276
  0.175607558,                            !- Value 5277
  0.083315439,                            !- Value 5278
  0.117257244,                            !- Value 5279
  0.035383563,                            !- Value 5280
  0.003701935,                            !- Value 5281
  0.003717348,                            !- Value 5282
  0.003719949,                            !- Value 5283
  0.003725081,                            !- Value 5284
  0.008252881,                            !- Value 5285
  0.079324988,                            !- Value 5286
  0.020621368,                            !- Value 5287
  0.34075307,                             !- Value 5288
  0.079366768,                            !- Value 5289
  0.021189904,                            !- Value 5290
  0.094693769,                            !- Value 5291
  0.100574193,                            !- Value 5292
  0.203783124,                            !- Value 5293
  0.052699589,                            !- Value 5294
  0.178798591,                            !- Value 5295
  0.067057936,                            !- Value 5296
  0.030613964,                            !- Value 5297
  0.041730642,                            !- Value 5298
  0.293567989,                            !- Value 5299
  0.024019307,                            !- Value 5300
  0.086237623,                            !- Value 5301
  0.116391269,                            !- Value 5302
  0.003706422,                            !- Value 5303
  0.065069322,                            !- Value 5304
  0.003696709,                            !- Value 5305
  0.003705598,                            !- Value 5306
  0.003710558,                            !- Value 5307
  0.003715651,                            !- Value 5308
  0.003699456,                            !- Value 5309
  0.003690519,                            !- Value 5310
  0.003755511,                            !- Value 5311
  0.131508256,                            !- Value 5312
  0.10089192,                             !- Value 5313
  0.061012664,                            !- Value 5314
  0.054980084,                            !- Value 5315
  0.037184118,                            !- Value 5316
  0.035363373,                            !- Value 5317
  0.197882728,                            !- Value 5318
  0.073738037,                            !- Value 5319
  0.003680138,                            !- Value 5320
  0.003688499,                            !- Value 5321
  0.032704081,                            !- Value 5322
  0.110696305,                            !- Value 5323
  0.165630289,                            !- Value 5324
  0.181792696,                            !- Value 5325
  0.066266778,                            !- Value 5326
  0.008827417,                            !- Value 5327
  0.027023212,                            !- Value 5328
  0.023286061,                            !- Value 5329
  0.003723344,                            !- Value 5330
  0.003730419,                            !- Value 5331
  0.003731804,                            !- Value 5332
  0.003731829,                            !- Value 5333
  0.0037124,                              !- Value 5334
  0.004973717,                            !- Value 5335
  0.116601348,                            !- Value 5336
  0.088392232,                            !- Value 5337
  0.06215257,                             !- Value 5338
  0.028980461,                            !- Value 5339
  0.090387905,                            !- Value 5340
  0.003638882,                            !- Value 5341
  0.026179202,                            !- Value 5342
  0.054306654,                            !- Value 5343
  0.017491964,                            !- Value 5344
  0.050382469,                            !- Value 5345
  0.080343636,                            !- Value 5346
  0.025422768,                            !- Value 5347
  0.114802782,                            !- Value 5348
  0.16807731,                             !- Value 5349
  0.086692904,                            !- Value 5350
  0.062854222,                            !- Value 5351
  0.022854258,                            !- Value 5352
  0.003651739,                            !- Value 5353
  0.003647696,                            !- Value 5354
  0.003658658,                            !- Value 5355
  0.003665404,                            !- Value 5356
  0.003651942,                            !- Value 5357
  0.003688825,                            !- Value 5358
  0.054002656,                            !- Value 5359
  0.099657954,                            !- Value 5360
  0.177150009,                            !- Value 5361
  0.090092806,                            !- Value 5362
  0.254116788,                            !- Value 5363
  0.142773574,                            !- Value 5364
  0.155949144,                            !- Value 5365
  0.056321108,                            !- Value 5366
  0.005009998,                            !- Value 5367
  0.0515117,                              !- Value 5368
  0.1521386,                              !- Value 5369
  0.132225659,                            !- Value 5370
  0.050541976,                            !- Value 5371
  0.083062006,                            !- Value 5372
  0.004967937,                            !- Value 5373
  0.020118266,                            !- Value 5374
  0.036966348,                            !- Value 5375
  0.052962603,                            !- Value 5376
  0.051009176,                            !- Value 5377
  0.003576633,                            !- Value 5378
  0.003605542,                            !- Value 5379
  0.003625154,                            !- Value 5380
  0.003628471,                            !- Value 5381
  0.003630375,                            !- Value 5382
  0.00362309,                             !- Value 5383
  0.15531593,                             !- Value 5384
  0.190995817,                            !- Value 5385
  0.144917515,                            !- Value 5386
  0.254738281,                            !- Value 5387
  0.091108706,                            !- Value 5388
  0.081032549,                            !- Value 5389
  0.086844183,                            !- Value 5390
  0.131881332,                            !- Value 5391
  0.100962682,                            !- Value 5392
  0.059341594,                            !- Value 5393
  0.102883601,                            !- Value 5394
  0.122643458,                            !- Value 5395
  0.099127712,                            !- Value 5396
  0.003654487,                            !- Value 5397
  0.028116612,                            !- Value 5398
  0.040165409,                            !- Value 5399
  0.048441794,                            !- Value 5400
  0.003656778,                            !- Value 5401
  0.003633696,                            !- Value 5402
  0.003614962,                            !- Value 5403
  0.003605848,                            !- Value 5404
  0.003610508,                            !- Value 5405
  0.003607202,                            !- Value 5406
  0.003645864,                            !- Value 5407
  0.003682302,                            !- Value 5408
  0.153190669,                            !- Value 5409
  0.218498775,                            !- Value 5410
  0.326161754,                            !- Value 5411
  0.379896908,                            !- Value 5412
  0.163135372,                            !- Value 5413
  0.215559938,                            !- Value 5414
  0.152325154,                            !- Value 5415
  0.215071956,                            !- Value 5416
  0.357722287,                            !- Value 5417
  0.094738128,                            !- Value 5418
  0.059837525,                            !- Value 5419
  0.318585262,                            !- Value 5420
  0.07973237,                             !- Value 5421
  0.101049571,                            !- Value 5422
  0.074631618,                            !- Value 5423
  0.020313346,                            !- Value 5424
  0.003646187,                            !- Value 5425
  0.003640881,                            !- Value 5426
  0.003640283,                            !- Value 5427
  0.003632418,                            !- Value 5428
  0.003649541,                            !- Value 5429
  0.003649831,                            !- Value 5430
  0.003615141,                            !- Value 5431
  0.036528843,                            !- Value 5432
  0.112214524,                            !- Value 5433
  0.032500149,                            !- Value 5434
  0.026526345,                            !- Value 5435
  0.238872358,                            !- Value 5436
  0.203526089,                            !- Value 5437
  0.033736236,                            !- Value 5438
  0.003586769,                            !- Value 5439
  0.04350775,                             !- Value 5440
  0.027474336,                            !- Value 5441
  0.031715607,                            !- Value 5442
  0.174092426,                            !- Value 5443
  0.060977755,                            !- Value 5444
  0.175607558,                            !- Value 5445
  0.083315439,                            !- Value 5446
  0.117257244,                            !- Value 5447
  0.035383563,                            !- Value 5448
  0.003701935,                            !- Value 5449
  0.003717348,                            !- Value 5450
  0.003719949,                            !- Value 5451
  0.003725081,                            !- Value 5452
  0.008252881,                            !- Value 5453
  0.079324988,                            !- Value 5454
  0.020621368,                            !- Value 5455
  0.34075307,                             !- Value 5456
  0.079366768,                            !- Value 5457
  0.021189904,                            !- Value 5458
  0.094693769,                            !- Value 5459
  0.100574193,                            !- Value 5460
  0.203783124,                            !- Value 5461
  0.052699589,                            !- Value 5462
  0.178798591,                            !- Value 5463
  0.067057936,                            !- Value 5464
  0.030613964,                            !- Value 5465
  0.041730642,                            !- Value 5466
  0.293567989,                            !- Value 5467
  0.024019307,                            !- Value 5468
  0.086237623,                            !- Value 5469
  0.116391269,                            !- Value 5470
  0.003706422,                            !- Value 5471
  0.065069322,                            !- Value 5472
  0.003696709,                            !- Value 5473
  0.003705598,                            !- Value 5474
  0.003710558,                            !- Value 5475
  0.003715651,                            !- Value 5476
  0.003699456,                            !- Value 5477
  0.003690519,                            !- Value 5478
  0.003755511,                            !- Value 5479
  0.131508256,                            !- Value 5480
  0.10089192,                             !- Value 5481
  0.061012664,                            !- Value 5482
  0.054980084,                            !- Value 5483
  0.037184118,                            !- Value 5484
  0.035363373,                            !- Value 5485
  0.197882728,                            !- Value 5486
  0.073738037,                            !- Value 5487
  0.003680138,                            !- Value 5488
  0.003688499,                            !- Value 5489
  0.032704081,                            !- Value 5490
  0.110696305,                            !- Value 5491
  0.165630289,                            !- Value 5492
  0.181792696,                            !- Value 5493
  0.066266778,                            !- Value 5494
  0.008827417,                            !- Value 5495
  0.027023212,                            !- Value 5496
  0.023286061,                            !- Value 5497
  0.003723344,                            !- Value 5498
  0.003730419,                            !- Value 5499
  0.003731804,                            !- Value 5500
  0.003731829,                            !- Value 5501
  0.0037124,                              !- Value 5502
  0.004973717,                            !- Value 5503
  0.116601348,                            !- Value 5504
  0.088392232,                            !- Value 5505
  0.06215257,                             !- Value 5506
  0.028980461,                            !- Value 5507
  0.090387905,                            !- Value 5508
  0.003638882,                            !- Value 5509
  0.026179202,                            !- Value 5510
  0.054306654,                            !- Value 5511
  0.017491964,                            !- Value 5512
  0.050382469,                            !- Value 5513
  0.080343636,                            !- Value 5514
  0.025422768,                            !- Value 5515
  0.114802782,                            !- Value 5516
  0.16807731,                             !- Value 5517
  0.086692904,                            !- Value 5518
  0.062854222,                            !- Value 5519
  0.022854258,                            !- Value 5520
  0.003651739,                            !- Value 5521
  0.003647696,                            !- Value 5522
  0.003658658,                            !- Value 5523
  0.003665404,                            !- Value 5524
  0.003651942,                            !- Value 5525
  0.003688825,                            !- Value 5526
  0.054002656,                            !- Value 5527
  0.099657954,                            !- Value 5528
  0.177150009,                            !- Value 5529
  0.090092806,                            !- Value 5530
  0.254116788,                            !- Value 5531
  0.142773574,                            !- Value 5532
  0.155949144,                            !- Value 5533
  0.056321108,                            !- Value 5534
  0.005009998,                            !- Value 5535
  0.0515117,                              !- Value 5536
  0.1521386,                              !- Value 5537
  0.132225659,                            !- Value 5538
  0.050541976,                            !- Value 5539
  0.083062006,                            !- Value 5540
  0.004967937,                            !- Value 5541
  0.020118266,                            !- Value 5542
  0.036966348,                            !- Value 5543
  0.052962603,                            !- Value 5544
  0.051009176,                            !- Value 5545
  0.003576633,                            !- Value 5546
  0.003605542,                            !- Value 5547
  0.003625154,                            !- Value 5548
  0.003628471,                            !- Value 5549
  0.003630375,                            !- Value 5550
  0.00362309,                             !- Value 5551
  0.15531593,                             !- Value 5552
  0.190995817,                            !- Value 5553
  0.144917515,                            !- Value 5554
  0.254738281,                            !- Value 5555
  0.091108706,                            !- Value 5556
  0.081032549,                            !- Value 5557
  0.086844183,                            !- Value 5558
  0.131881332,                            !- Value 5559
  0.100962682,                            !- Value 5560
  0.059341594,                            !- Value 5561
  0.102883601,                            !- Value 5562
  0.122643458,                            !- Value 5563
  0.099127712,                            !- Value 5564
  0.003654487,                            !- Value 5565
  0.028116612,                            !- Value 5566
  0.040165409,                            !- Value 5567
  0.048441794,                            !- Value 5568
  0.003656778,                            !- Value 5569
  0.003633696,                            !- Value 5570
  0.003614962,                            !- Value 5571
  0.003605848,                            !- Value 5572
  0.003610508,                            !- Value 5573
  0.003607202,                            !- Value 5574
  0.003645864,                            !- Value 5575
  0.003682302,                            !- Value 5576
  0.153190669,                            !- Value 5577
  0.218498775,                            !- Value 5578
  0.326161754,                            !- Value 5579
  0.379896908,                            !- Value 5580
  0.163135372,                            !- Value 5581
  0.215559938,                            !- Value 5582
  0.152325154,                            !- Value 5583
  0.215071956,                            !- Value 5584
  0.357722287,                            !- Value 5585
  0.094738128,                            !- Value 5586
  0.059837525,                            !- Value 5587
  0.318585262,                            !- Value 5588
  0.07973237,                             !- Value 5589
  0.101049571,                            !- Value 5590
  0.074631618,                            !- Value 5591
  0.020313346,                            !- Value 5592
  0.003646187,                            !- Value 5593
  0.003640881,                            !- Value 5594
  0.003640283,                            !- Value 5595
  0.003632418,                            !- Value 5596
  0.003649541,                            !- Value 5597
  0.003649831,                            !- Value 5598
  0.003615141,                            !- Value 5599
  0.036528843,                            !- Value 5600
  0.112214524,                            !- Value 5601
  0.032500149,                            !- Value 5602
  0.026526345,                            !- Value 5603
  0.238872358,                            !- Value 5604
  0.203526089,                            !- Value 5605
  0.033736236,                            !- Value 5606
  0.003586769,                            !- Value 5607
  0.04350775,                             !- Value 5608
  0.027474336,                            !- Value 5609
  0.031715607,                            !- Value 5610
  0.174092426,                            !- Value 5611
  0.060977755,                            !- Value 5612
  0.175607558,                            !- Value 5613
  0.083315439,                            !- Value 5614
  0.117257244,                            !- Value 5615
  0.035383563,                            !- Value 5616
  0.003701935,                            !- Value 5617
  0.003717348,                            !- Value 5618
  0.003719949,                            !- Value 5619
  0.003725081,                            !- Value 5620
  0.008252881,                            !- Value 5621
  0.079324988,                            !- Value 5622
  0.020621368,                            !- Value 5623
  0.34075307,                             !- Value 5624
  0.079366768,                            !- Value 5625
  0.021189904,                            !- Value 5626
  0.094693769,                            !- Value 5627
  0.100574193,                            !- Value 5628
  0.203783124,                            !- Value 5629
  0.052699589,                            !- Value 5630
  0.178798591,                            !- Value 5631
  0.067057936,                            !- Value 5632
  0.030613964,                            !- Value 5633
  0.041730642,                            !- Value 5634
  0.293567989,                            !- Value 5635
  0.024019307,                            !- Value 5636
  0.086237623,                            !- Value 5637
  0.116391269,                            !- Value 5638
  0.003706422,                            !- Value 5639
  0.065069322,                            !- Value 5640
  0.003696709,                            !- Value 5641
  0.003705598,                            !- Value 5642
  0.003710558,                            !- Value 5643
  0.003715651,                            !- Value 5644
  0.003699456,                            !- Value 5645
  0.003690519,                            !- Value 5646
  0.003755511,                            !- Value 5647
  0.131508256,                            !- Value 5648
  0.10089192,                             !- Value 5649
  0.061012664,                            !- Value 5650
  0.054980084,                            !- Value 5651
  0.037184118,                            !- Value 5652
  0.035363373,                            !- Value 5653
  0.197882728,                            !- Value 5654
  0.073738037,                            !- Value 5655
  0.003680138,                            !- Value 5656
  0.003688499,                            !- Value 5657
  0.032704081,                            !- Value 5658
  0.110696305,                            !- Value 5659
  0.165630289,                            !- Value 5660
  0.181792696,                            !- Value 5661
  0.066266778,                            !- Value 5662
  0.008827417,                            !- Value 5663
  0.027023212,                            !- Value 5664
  0.023286061,                            !- Value 5665
  0.003723344,                            !- Value 5666
  0.003730419,                            !- Value 5667
  0.003731804,                            !- Value 5668
  0.003731829,                            !- Value 5669
  0.0037124,                              !- Value 5670
  0.004973717,                            !- Value 5671
  0.116601348,                            !- Value 5672
  0.088392232,                            !- Value 5673
  0.06215257,                             !- Value 5674
  0.028980461,                            !- Value 5675
  0.090387905,                            !- Value 5676
  0.003638882,                            !- Value 5677
  0.026179202,                            !- Value 5678
  0.054306654,                            !- Value 5679
  0.017491964,                            !- Value 5680
  0.050382469,                            !- Value 5681
  0.080343636,                            !- Value 5682
  0.025422768,                            !- Value 5683
  0.114802782,                            !- Value 5684
  0.16807731,                             !- Value 5685
  0.086692904,                            !- Value 5686
  0.062854222,                            !- Value 5687
  0.022854258,                            !- Value 5688
  0.003651739,                            !- Value 5689
  0.003647696,                            !- Value 5690
  0.003658658,                            !- Value 5691
  0.003665404,                            !- Value 5692
  0.003651942,                            !- Value 5693
  0.003688825,                            !- Value 5694
  0.054002656,                            !- Value 5695
  0.099657954,                            !- Value 5696
  0.177150009,                            !- Value 5697
  0.090092806,                            !- Value 5698
  0.254116788,                            !- Value 5699
  0.142773574,                            !- Value 5700
  0.155949144,                            !- Value 5701
  0.056321108,                            !- Value 5702
  0.005009998,                            !- Value 5703
  0.0515117,                              !- Value 5704
  0.1521386,                              !- Value 5705
  0.132225659,                            !- Value 5706
  0.050541976,                            !- Value 5707
  0.083062006,                            !- Value 5708
  0.004967937,                            !- Value 5709
  0.020118266,                            !- Value 5710
  0.036966348,                            !- Value 5711
  0.052962603,                            !- Value 5712
  0.051009176,                            !- Value 5713
  0.003576633,                            !- Value 5714
  0.003605542,                            !- Value 5715
  0.003625154,                            !- Value 5716
  0.003628471,                            !- Value 5717
  0.003630375,                            !- Value 5718
  0.00362309,                             !- Value 5719
  0.15531593,                             !- Value 5720
  0.190995817,                            !- Value 5721
  0.144917515,                            !- Value 5722
  0.254738281,                            !- Value 5723
  0.091108706,                            !- Value 5724
  0.081032549,                            !- Value 5725
  0.086844183,                            !- Value 5726
  0.131881332,                            !- Value 5727
  0.100962682,                            !- Value 5728
  0.059341594,                            !- Value 5729
  0.102883601,                            !- Value 5730
  0.122643458,                            !- Value 5731
  0.099127712,                            !- Value 5732
  0.003654487,                            !- Value 5733
  0.028116612,                            !- Value 5734
  0.040165409,                            !- Value 5735
  0.048441794,                            !- Value 5736
  0.003656778,                            !- Value 5737
  0.003633696,                            !- Value 5738
  0.003614962,                            !- Value 5739
  0.003605848,                            !- Value 5740
  0.003610508,                            !- Value 5741
  0.003607202,                            !- Value 5742
  0.003645864,                            !- Value 5743
  0.003682302,                            !- Value 5744
  0.153190669,                            !- Value 5745
  0.218498775,                            !- Value 5746
  0.326161754,                            !- Value 5747
  0.379896908,                            !- Value 5748
  0.163135372,                            !- Value 5749
  0.215559938,                            !- Value 5750
  0.152325154,                            !- Value 5751
  0.215071956,                            !- Value 5752
  0.357722287,                            !- Value 5753
  0.094738128,                            !- Value 5754
  0.059837525,                            !- Value 5755
  0.318585262,                            !- Value 5756
  0.07973237,                             !- Value 5757
  0.101049571,                            !- Value 5758
  0.074631618,                            !- Value 5759
  0.020313346,                            !- Value 5760
  0.003646187,                            !- Value 5761
  0.003640881,                            !- Value 5762
  0.003640283,                            !- Value 5763
  0.003632418,                            !- Value 5764
  0.003649541,                            !- Value 5765
  0.003649831,                            !- Value 5766
  0.003615141,                            !- Value 5767
  0.036528843,                            !- Value 5768
  0.112214524,                            !- Value 5769
  0.032500149,                            !- Value 5770
  0.026526345,                            !- Value 5771
  0.238872358,                            !- Value 5772
  0.203526089,                            !- Value 5773
  0.033736236,                            !- Value 5774
  0.003586769,                            !- Value 5775
  0.04350775,                             !- Value 5776
  0.027474336,                            !- Value 5777
  0.031715607,                            !- Value 5778
  0.174092426,                            !- Value 5779
  0.060977755,                            !- Value 5780
  0.175607558,                            !- Value 5781
  0.083315439,                            !- Value 5782
  0.117257244,                            !- Value 5783
  0.035383563,                            !- Value 5784
  0.003701935,                            !- Value 5785
  0.003717348,                            !- Value 5786
  0.003719949,                            !- Value 5787
  0.003725081,                            !- Value 5788
  0.008252881,                            !- Value 5789
  0.079324988,                            !- Value 5790
  0.020621368,                            !- Value 5791
  0.34075307,                             !- Value 5792
  0.079366768,                            !- Value 5793
  0.021189904,                            !- Value 5794
  0.094693769,                            !- Value 5795
  0.100574193,                            !- Value 5796
  0.203783124,                            !- Value 5797
  0.052699589,                            !- Value 5798
  0.178798591,                            !- Value 5799
  0.067057936,                            !- Value 5800
  0.030613964,                            !- Value 5801
  0.041730642,                            !- Value 5802
  0.293567989,                            !- Value 5803
  0.024019307,                            !- Value 5804
  0.086237623,                            !- Value 5805
  0.116391269,                            !- Value 5806
  0.003706422,                            !- Value 5807
  0.065069322,                            !- Value 5808
  0.003696709,                            !- Value 5809
  0.003705598,                            !- Value 5810
  0.003710558,                            !- Value 5811
  0.003715651,                            !- Value 5812
  0.003699456,                            !- Value 5813
  0.003690519,                            !- Value 5814
  0.003755511,                            !- Value 5815
  0.131508256,                            !- Value 5816
  0.10089192,                             !- Value 5817
  0.061012664,                            !- Value 5818
  0.054980084,                            !- Value 5819
  0.037184118,                            !- Value 5820
  0.035363373,                            !- Value 5821
  0.197882728,                            !- Value 5822
  0.073738037,                            !- Value 5823
  0.003680138,                            !- Value 5824
  0.003688499,                            !- Value 5825
  0.032704081,                            !- Value 5826
  0.110696305,                            !- Value 5827
  0.165630289,                            !- Value 5828
  0.181792696,                            !- Value 5829
  0.066266778,                            !- Value 5830
  0.008827417,                            !- Value 5831
  0.027023212,                            !- Value 5832
  0.007266821,                            !- Value 5833
  0.007286131,                            !- Value 5834
  0.007503077,                            !- Value 5835
  0.007947743,                            !- Value 5836
  0.007945309,                            !- Value 5837
  0.00790593,                             !- Value 5838
  0.056270424,                            !- Value 5839
  0.192004011,                            !- Value 5840
  0.132677462,                            !- Value 5841
  0.053222422,                            !- Value 5842
  0.020161094,                            !- Value 5843
  0.007425782,                            !- Value 5844
  0.02828924,                             !- Value 5845
  0.035988143,                            !- Value 5846
  0.035591488,                            !- Value 5847
  0.020090598,                            !- Value 5848
  0.053633885,                            !- Value 5849
  0.139905694,                            !- Value 5850
  0.076043237,                            !- Value 5851
  0.073759408,                            !- Value 5852
  0.130244334,                            !- Value 5853
  0.087638941,                            !- Value 5854
  0.106567288,                            !- Value 5855
  0.007272712,                            !- Value 5856
  0.00740737,                             !- Value 5857
  0.007440575,                            !- Value 5858
  0.007461839,                            !- Value 5859
  0.00745599,                             !- Value 5860
  0.007422095,                            !- Value 5861
  0.007390312,                            !- Value 5862
  0.007315601,                            !- Value 5863
  0.078074964,                            !- Value 5864
  0.119742666,                            !- Value 5865
  0.431509824,                            !- Value 5866
  0.162801152,                            !- Value 5867
  0.131203877,                            !- Value 5868
  0.313120253,                            !- Value 5869
  0.216789452,                            !- Value 5870
  0.051511276,                            !- Value 5871
  0.0326761,                              !- Value 5872
  0.104338642,                            !- Value 5873
  0.063918,                               !- Value 5874
  0.062839944,                            !- Value 5875
  0.064005413,                            !- Value 5876
  0.041454597,                            !- Value 5877
  0.202442356,                            !- Value 5878
  0.056157714,                            !- Value 5879
  0.029470395,                            !- Value 5880
  0.007259327,                            !- Value 5881
  0.007292253,                            !- Value 5882
  0.007318756,                            !- Value 5883
  0.009963929,                            !- Value 5884
  0.010185977,                            !- Value 5885
  0.010159427,                            !- Value 5886
  0.010119744,                            !- Value 5887
  0.098935591,                            !- Value 5888
  0.128108805,                            !- Value 5889
  0.354105299,                            !- Value 5890
  0.36431678,                             !- Value 5891
  0.151034068,                            !- Value 5892
  0.179225375,                            !- Value 5893
  0.035965647,                            !- Value 5894
  0.120138343,                            !- Value 5895
  0.15271353,                             !- Value 5896
  0.047771865,                            !- Value 5897
  0.067129149,                            !- Value 5898
  0.14370668,                             !- Value 5899
  0.149174668,                            !- Value 5900
  0.077999491,                            !- Value 5901
  0.084900038,                            !- Value 5902
  0.035071436,                            !- Value 5903
  0.01903316,                             !- Value 5904
  0.006670616,                            !- Value 5905
  0.006691346,                            !- Value 5906
  0.006675941,                            !- Value 5907
  0.006677911,                            !- Value 5908
  0.006673917,                            !- Value 5909
  0.006667903,                            !- Value 5910
  0.007139601,                            !- Value 5911
  0.069243656,                            !- Value 5912
  0.078205053,                            !- Value 5913
  0.219729614,                            !- Value 5914
  0.668820894,                            !- Value 5915
  0.75,                                   !- Value 5916
  0.5103816,                              !- Value 5917
  0.521341462,                            !- Value 5918
  0.370365091,                            !- Value 5919
  0.386665835,                            !- Value 5920
  0.171922449,                            !- Value 5921
  0.131390296,                            !- Value 5922
  0.041243349,                            !- Value 5923
  0.157140787,                            !- Value 5924
  0.077041789,                            !- Value 5925
  0.125662622,                            !- Value 5926
  0.098275754,                            !- Value 5927
  0.112298328,                            !- Value 5928
  0.084807971,                            !- Value 5929
  0.007322663,                            !- Value 5930
  0.007316185,                            !- Value 5931
  0.007323372,                            !- Value 5932
  0.007322678,                            !- Value 5933
  0.00729374,                             !- Value 5934
  0.007213259,                            !- Value 5935
  0.135390234,                            !- Value 5936
  0.171755315,                            !- Value 5937
  0.177293328,                            !- Value 5938
  0.333951446,                            !- Value 5939
  0.101443841,                            !- Value 5940
  0.109174968,                            !- Value 5941
  0.201213727,                            !- Value 5942
  0.109148934,                            !- Value 5943
  0.108293916,                            !- Value 5944
  0.114641808,                            !- Value 5945
  0.150897178,                            !- Value 5946
  0.154203181,                            !- Value 5947
  0.309452577,                            !- Value 5948
  0.173178072,                            !- Value 5949
  0.061925551,                            !- Value 5950
  0.078517275,                            !- Value 5951
  0.104741322,                            !- Value 5952
  0.007217963,                            !- Value 5953
  0.00723143,                             !- Value 5954
  0.012021853,                            !- Value 5955
  0.041536562,                            !- Value 5956
  0.007857374,                            !- Value 5957
  0.010153288,                            !- Value 5958
  0.073270002,                            !- Value 5959
  0.202206481,                            !- Value 5960
  0.161467164,                            !- Value 5961
  0.205114856,                            !- Value 5962
  0.059543802,                            !- Value 5963
  0.081217197,                            !- Value 5964
  0.072468102,                            !- Value 5965
  0.025290638,                            !- Value 5966
  0.108246623,                            !- Value 5967
  0.032969285,                            !- Value 5968
  0.007409642,                            !- Value 5969
  0.007098511,                            !- Value 5970
  0.052075131,                            !- Value 5971
  0.183165221,                            !- Value 5972
  0.207420106,                            !- Value 5973
  0.086321279,                            !- Value 5974
  0.109654963,                            !- Value 5975
  0.037410543,                            !- Value 5976
  0.007330513,                            !- Value 5977
  0.007339759,                            !- Value 5978
  0.007326061,                            !- Value 5979
  0.007331747,                            !- Value 5980
  0.007323243,                            !- Value 5981
  0.007292604,                            !- Value 5982
  0.052656621,                            !- Value 5983
  0.082106546,                            !- Value 5984
  0.086298287,                            !- Value 5985
  0.086495696,                            !- Value 5986
  0.099242994,                            !- Value 5987
  0.028436933,                            !- Value 5988
  0.007730079,                            !- Value 5989
  0.034201195,                            !- Value 5990
  0.109538013,                            !- Value 5991
  0.007106389,                            !- Value 5992
  0.007065489,                            !- Value 5993
  0.007046304,                            !- Value 5994
  0.139060029,                            !- Value 5995
  0.119314294,                            !- Value 5996
  0.16966066,                             !- Value 5997
  0.050340926,                            !- Value 5998
  0.062472903,                            !- Value 5999
  0.039171615,                            !- Value 6000
  0.007266821,                            !- Value 6001
  0.007286131,                            !- Value 6002
  0.007503077,                            !- Value 6003
  0.007947743,                            !- Value 6004
  0.007945309,                            !- Value 6005
  0.00790593,                             !- Value 6006
  0.056270424,                            !- Value 6007
  0.192004011,                            !- Value 6008
  0.132677462,                            !- Value 6009
  0.053222422,                            !- Value 6010
  0.020161094,                            !- Value 6011
  0.007425782,                            !- Value 6012
  0.02828924,                             !- Value 6013
  0.035988143,                            !- Value 6014
  0.035591488,                            !- Value 6015
  0.020090598,                            !- Value 6016
  0.053633885,                            !- Value 6017
  0.139905694,                            !- Value 6018
  0.076043237,                            !- Value 6019
  0.073759408,                            !- Value 6020
  0.130244334,                            !- Value 6021
  0.087638941,                            !- Value 6022
  0.106567288,                            !- Value 6023
  0.007272712,                            !- Value 6024
  0.00740737,                             !- Value 6025
  0.007440575,                            !- Value 6026
  0.007461839,                            !- Value 6027
  0.00745599,                             !- Value 6028
  0.007422095,                            !- Value 6029
  0.007390312,                            !- Value 6030
  0.007315601,                            !- Value 6031
  0.078074964,                            !- Value 6032
  0.119742666,                            !- Value 6033
  0.431509824,                            !- Value 6034
  0.162801152,                            !- Value 6035
  0.131203877,                            !- Value 6036
  0.313120253,                            !- Value 6037
  0.216789452,                            !- Value 6038
  0.051511276,                            !- Value 6039
  0.0326761,                              !- Value 6040
  0.104338642,                            !- Value 6041
  0.063918,                               !- Value 6042
  0.062839944,                            !- Value 6043
  0.064005413,                            !- Value 6044
  0.041454597,                            !- Value 6045
  0.202442356,                            !- Value 6046
  0.056157714,                            !- Value 6047
  0.029470395,                            !- Value 6048
  0.007259327,                            !- Value 6049
  0.007292253,                            !- Value 6050
  0.007318756,                            !- Value 6051
  0.009963929,                            !- Value 6052
  0.010185977,                            !- Value 6053
  0.010159427,                            !- Value 6054
  0.010119744,                            !- Value 6055
  0.098935591,                            !- Value 6056
  0.128108805,                            !- Value 6057
  0.354105299,                            !- Value 6058
  0.36431678,                             !- Value 6059
  0.151034068,                            !- Value 6060
  0.179225375,                            !- Value 6061
  0.035965647,                            !- Value 6062
  0.120138343,                            !- Value 6063
  0.15271353,                             !- Value 6064
  0.047771865,                            !- Value 6065
  0.067129149,                            !- Value 6066
  0.14370668,                             !- Value 6067
  0.149174668,                            !- Value 6068
  0.077999491,                            !- Value 6069
  0.084900038,                            !- Value 6070
  0.035071436,                            !- Value 6071
  0.01903316,                             !- Value 6072
  0.006670616,                            !- Value 6073
  0.006691346,                            !- Value 6074
  0.006675941,                            !- Value 6075
  0.006677911,                            !- Value 6076
  0.006673917,                            !- Value 6077
  0.006667903,                            !- Value 6078
  0.007139601,                            !- Value 6079
  0.069243656,                            !- Value 6080
  0.078205053,                            !- Value 6081
  0.219729614,                            !- Value 6082
  0.668820894,                            !- Value 6083
  0.75,                                   !- Value 6084
  0.5103816,                              !- Value 6085
  0.521341462,                            !- Value 6086
  0.370365091,                            !- Value 6087
  0.386665835,                            !- Value 6088
  0.171922449,                            !- Value 6089
  0.131390296,                            !- Value 6090
  0.041243349,                            !- Value 6091
  0.157140787,                            !- Value 6092
  0.077041789,                            !- Value 6093
  0.125662622,                            !- Value 6094
  0.098275754,                            !- Value 6095
  0.112298328,                            !- Value 6096
  0.084807971,                            !- Value 6097
  0.007322663,                            !- Value 6098
  0.007316185,                            !- Value 6099
  0.007323372,                            !- Value 6100
  0.007322678,                            !- Value 6101
  0.00729374,                             !- Value 6102
  0.007213259,                            !- Value 6103
  0.135390234,                            !- Value 6104
  0.171755315,                            !- Value 6105
  0.177293328,                            !- Value 6106
  0.333951446,                            !- Value 6107
  0.101443841,                            !- Value 6108
  0.109174968,                            !- Value 6109
  0.201213727,                            !- Value 6110
  0.109148934,                            !- Value 6111
  0.108293916,                            !- Value 6112
  0.114641808,                            !- Value 6113
  0.150897178,                            !- Value 6114
  0.154203181,                            !- Value 6115
  0.309452577,                            !- Value 6116
  0.173178072,                            !- Value 6117
  0.061925551,                            !- Value 6118
  0.078517275,                            !- Value 6119
  0.104741322,                            !- Value 6120
  0.007217963,                            !- Value 6121
  0.00723143,                             !- Value 6122
  0.012021853,                            !- Value 6123
  0.041536562,                            !- Value 6124
  0.007857374,                            !- Value 6125
  0.010153288,                            !- Value 6126
  0.073270002,                            !- Value 6127
  0.202206481,                            !- Value 6128
  0.161467164,                            !- Value 6129
  0.205114856,                            !- Value 6130
  0.059543802,                            !- Value 6131
  0.081217197,                            !- Value 6132
  0.072468102,                            !- Value 6133
  0.025290638,                            !- Value 6134
  0.108246623,                            !- Value 6135
  0.032969285,                            !- Value 6136
  0.007409642,                            !- Value 6137
  0.007098511,                            !- Value 6138
  0.052075131,                            !- Value 6139
  0.183165221,                            !- Value 6140
  0.207420106,                            !- Value 6141
  0.086321279,                            !- Value 6142
  0.109654963,                            !- Value 6143
  0.037410543,                            !- Value 6144
  0.007330513,                            !- Value 6145
  0.007339759,                            !- Value 6146
  0.007326061,                            !- Value 6147
  0.007331747,                            !- Value 6148
  0.007323243,                            !- Value 6149
  0.007292604,                            !- Value 6150
  0.052656621,                            !- Value 6151
  0.082106546,                            !- Value 6152
  0.086298287,                            !- Value 6153
  0.086495696,                            !- Value 6154
  0.099242994,                            !- Value 6155
  0.028436933,                            !- Value 6156
  0.007730079,                            !- Value 6157
  0.034201195,                            !- Value 6158
  0.109538013,                            !- Value 6159
  0.007106389,                            !- Value 6160
  0.007065489,                            !- Value 6161
  0.007046304,                            !- Value 6162
  0.139060029,                            !- Value 6163
  0.119314294,                            !- Value 6164
  0.16966066,                             !- Value 6165
  0.050340926,                            !- Value 6166
  0.062472903,                            !- Value 6167
  0.039171615,                            !- Value 6168
  0.007266821,                            !- Value 6169
  0.007286131,                            !- Value 6170
  0.007503077,                            !- Value 6171
  0.007947743,                            !- Value 6172
  0.007945309,                            !- Value 6173
  0.00790593,                             !- Value 6174
  0.056270424,                            !- Value 6175
  0.192004011,                            !- Value 6176
  0.132677462,                            !- Value 6177
  0.053222422,                            !- Value 6178
  0.020161094,                            !- Value 6179
  0.007425782,                            !- Value 6180
  0.02828924,                             !- Value 6181
  0.035988143,                            !- Value 6182
  0.035591488,                            !- Value 6183
  0.020090598,                            !- Value 6184
  0.053633885,                            !- Value 6185
  0.139905694,                            !- Value 6186
  0.076043237,                            !- Value 6187
  0.073759408,                            !- Value 6188
  0.130244334,                            !- Value 6189
  0.087638941,                            !- Value 6190
  0.106567288,                            !- Value 6191
  0.007272712,                            !- Value 6192
  0.00740737,                             !- Value 6193
  0.007440575,                            !- Value 6194
  0.007461839,                            !- Value 6195
  0.00745599,                             !- Value 6196
  0.007422095,                            !- Value 6197
  0.007390312,                            !- Value 6198
  0.007315601,                            !- Value 6199
  0.078074964,                            !- Value 6200
  0.119742666,                            !- Value 6201
  0.431509824,                            !- Value 6202
  0.162801152,                            !- Value 6203
  0.131203877,                            !- Value 6204
  0.313120253,                            !- Value 6205
  0.216789452,                            !- Value 6206
  0.051511276,                            !- Value 6207
  0.0326761,                              !- Value 6208
  0.104338642,                            !- Value 6209
  0.063918,                               !- Value 6210
  0.062839944,                            !- Value 6211
  0.064005413,                            !- Value 6212
  0.041454597,                            !- Value 6213
  0.202442356,                            !- Value 6214
  0.056157714,                            !- Value 6215
  0.029470395,                            !- Value 6216
  0.007259327,                            !- Value 6217
  0.007292253,                            !- Value 6218
  0.007318756,                            !- Value 6219
  0.009963929,                            !- Value 6220
  0.010185977,                            !- Value 6221
  0.010159427,                            !- Value 6222
  0.010119744,                            !- Value 6223
  0.098935591,                            !- Value 6224
  0.128108805,                            !- Value 6225
  0.354105299,                            !- Value 6226
  0.36431678,                             !- Value 6227
  0.151034068,                            !- Value 6228
  0.179225375,                            !- Value 6229
  0.035965647,                            !- Value 6230
  0.120138343,                            !- Value 6231
  0.15271353,                             !- Value 6232
  0.047771865,                            !- Value 6233
  0.067129149,                            !- Value 6234
  0.14370668,                             !- Value 6235
  0.149174668,                            !- Value 6236
  0.077999491,                            !- Value 6237
  0.084900038,                            !- Value 6238
  0.035071436,                            !- Value 6239
  0.01903316,                             !- Value 6240
  0.006670616,                            !- Value 6241
  0.006691346,                            !- Value 6242
  0.006675941,                            !- Value 6243
  0.006677911,                            !- Value 6244
  0.006673917,                            !- Value 6245
  0.006667903,                            !- Value 6246
  0.007139601,                            !- Value 6247
  0.069243656,                            !- Value 6248
  0.078205053,                            !- Value 6249
  0.219729614,                            !- Value 6250
  0.668820894,                            !- Value 6251
  0.75,                                   !- Value 6252
  0.5103816,                              !- Value 6253
  0.521341462,                            !- Value 6254
  0.370365091,                            !- Value 6255
  0.386665835,                            !- Value 6256
  0.171922449,                            !- Value 6257
  0.131390296,                            !- Value 6258
  0.041243349,                            !- Value 6259
  0.157140787,                            !- Value 6260
  0.077041789,                            !- Value 6261
  0.125662622,                            !- Value 6262
  0.098275754,                            !- Value 6263
  0.112298328,                            !- Value 6264
  0.084807971,                            !- Value 6265
  0.007322663,                            !- Value 6266
  0.007316185,                            !- Value 6267
  0.007323372,                            !- Value 6268
  0.007322678,                            !- Value 6269
  0.00729374,                             !- Value 6270
  0.007213259,                            !- Value 6271
  0.135390234,                            !- Value 6272
  0.171755315,                            !- Value 6273
  0.177293328,                            !- Value 6274
  0.333951446,                            !- Value 6275
  0.101443841,                            !- Value 6276
  0.109174968,                            !- Value 6277
  0.201213727,                            !- Value 6278
  0.109148934,                            !- Value 6279
  0.108293916,                            !- Value 6280
  0.114641808,                            !- Value 6281
  0.150897178,                            !- Value 6282
  0.154203181,                            !- Value 6283
  0.309452577,                            !- Value 6284
  0.173178072,                            !- Value 6285
  0.061925551,                            !- Value 6286
  0.078517275,                            !- Value 6287
  0.104741322,                            !- Value 6288
  0.007217963,                            !- Value 6289
  0.00723143,                             !- Value 6290
  0.012021853,                            !- Value 6291
  0.041536562,                            !- Value 6292
  0.007857374,                            !- Value 6293
  0.010153288,                            !- Value 6294
  0.073270002,                            !- Value 6295
  0.202206481,                            !- Value 6296
  0.161467164,                            !- Value 6297
  0.205114856,                            !- Value 6298
  0.059543802,                            !- Value 6299
  0.081217197,                            !- Value 6300
  0.072468102,                            !- Value 6301
  0.025290638,                            !- Value 6302
  0.108246623,                            !- Value 6303
  0.032969285,                            !- Value 6304
  0.007409642,                            !- Value 6305
  0.007098511,                            !- Value 6306
  0.052075131,                            !- Value 6307
  0.183165221,                            !- Value 6308
  0.207420106,                            !- Value 6309
  0.086321279,                            !- Value 6310
  0.109654963,                            !- Value 6311
  0.037410543,                            !- Value 6312
  0.007330513,                            !- Value 6313
  0.007339759,                            !- Value 6314
  0.007326061,                            !- Value 6315
  0.007331747,                            !- Value 6316
  0.007323243,                            !- Value 6317
  0.007292604,                            !- Value 6318
  0.052656621,                            !- Value 6319
  0.082106546,                            !- Value 6320
  0.086298287,                            !- Value 6321
  0.086495696,                            !- Value 6322
  0.099242994,                            !- Value 6323
  0.028436933,                            !- Value 6324
  0.007730079,                            !- Value 6325
  0.034201195,                            !- Value 6326
  0.109538013,                            !- Value 6327
  0.007106389,                            !- Value 6328
  0.007065489,                            !- Value 6329
  0.007046304,                            !- Value 6330
  0.139060029,                            !- Value 6331
  0.119314294,                            !- Value 6332
  0.16966066,                             !- Value 6333
  0.050340926,                            !- Value 6334
  0.062472903,                            !- Value 6335
  0.039171615,                            !- Value 6336
  0.007266821,                            !- Value 6337
  0.007286131,                            !- Value 6338
  0.007503077,                            !- Value 6339
  0.007947743,                            !- Value 6340
  0.007945309,                            !- Value 6341
  0.00790593,                             !- Value 6342
  0.056270424,                            !- Value 6343
  0.192004011,                            !- Value 6344
  0.132677462,                            !- Value 6345
  0.053222422,                            !- Value 6346
  0.020161094,                            !- Value 6347
  0.007425782,                            !- Value 6348
  0.02828924,                             !- Value 6349
  0.035988143,                            !- Value 6350
  0.035591488,                            !- Value 6351
  0.020090598,                            !- Value 6352
  0.053633885,                            !- Value 6353
  0.139905694,                            !- Value 6354
  0.076043237,                            !- Value 6355
  0.073759408,                            !- Value 6356
  0.130244334,                            !- Value 6357
  0.087638941,                            !- Value 6358
  0.106567288,                            !- Value 6359
  0.007272712,                            !- Value 6360
  0.00740737,                             !- Value 6361
  0.007440575,                            !- Value 6362
  0.007461839,                            !- Value 6363
  0.00745599,                             !- Value 6364
  0.007422095,                            !- Value 6365
  0.007390312,                            !- Value 6366
  0.007315601,                            !- Value 6367
  0.078074964,                            !- Value 6368
  0.119742666,                            !- Value 6369
  0.431509824,                            !- Value 6370
  0.162801152,                            !- Value 6371
  0.131203877,                            !- Value 6372
  0.313120253,                            !- Value 6373
  0.216789452,                            !- Value 6374
  0.051511276,                            !- Value 6375
  0.0326761,                              !- Value 6376
  0.104338642,                            !- Value 6377
  0.063918,                               !- Value 6378
  0.062839944,                            !- Value 6379
  0.064005413,                            !- Value 6380
  0.041454597,                            !- Value 6381
  0.202442356,                            !- Value 6382
  0.056157714,                            !- Value 6383
  0.029470395,                            !- Value 6384
  0.007259327,                            !- Value 6385
  0.007292253,                            !- Value 6386
  0.007318756,                            !- Value 6387
  0.009963929,                            !- Value 6388
  0.010185977,                            !- Value 6389
  0.010159427,                            !- Value 6390
  0.010119744,                            !- Value 6391
  0.098935591,                            !- Value 6392
  0.128108805,                            !- Value 6393
  0.354105299,                            !- Value 6394
  0.36431678,                             !- Value 6395
  0.151034068,                            !- Value 6396
  0.179225375,                            !- Value 6397
  0.035965647,                            !- Value 6398
  0.120138343,                            !- Value 6399
  0.15271353,                             !- Value 6400
  0.047771865,                            !- Value 6401
  0.067129149,                            !- Value 6402
  0.14370668,                             !- Value 6403
  0.149174668,                            !- Value 6404
  0.077999491,                            !- Value 6405
  0.084900038,                            !- Value 6406
  0.035071436,                            !- Value 6407
  0.01903316,                             !- Value 6408
  0.006670616,                            !- Value 6409
  0.006691346,                            !- Value 6410
  0.006675941,                            !- Value 6411
  0.006677911,                            !- Value 6412
  0.006673917,                            !- Value 6413
  0.006667903,                            !- Value 6414
  0.007139601,                            !- Value 6415
  0.069243656,                            !- Value 6416
  0.078205053,                            !- Value 6417
  0.219729614,                            !- Value 6418
  0.668820894,                            !- Value 6419
  0.75,                                   !- Value 6420
  0.5103816,                              !- Value 6421
  0.521341462,                            !- Value 6422
  0.370365091,                            !- Value 6423
  0.386665835,                            !- Value 6424
  0.171922449,                            !- Value 6425
  0.131390296,                            !- Value 6426
  0.041243349,                            !- Value 6427
  0.157140787,                            !- Value 6428
  0.077041789,                            !- Value 6429
  0.125662622,                            !- Value 6430
  0.098275754,                            !- Value 6431
  0.112298328,                            !- Value 6432
  0.084807971,                            !- Value 6433
  0.007322663,                            !- Value 6434
  0.007316185,                            !- Value 6435
  0.007323372,                            !- Value 6436
  0.007322678,                            !- Value 6437
  0.00729374,                             !- Value 6438
  0.007213259,                            !- Value 6439
  0.135390234,                            !- Value 6440
  0.171755315,                            !- Value 6441
  0.177293328,                            !- Value 6442
  0.333951446,                            !- Value 6443
  0.101443841,                            !- Value 6444
  0.109174968,                            !- Value 6445
  0.201213727,                            !- Value 6446
  0.109148934,                            !- Value 6447
  0.108293916,                            !- Value 6448
  0.114641808,                            !- Value 6449
  0.150897178,                            !- Value 6450
  0.154203181,                            !- Value 6451
  0.309452577,                            !- Value 6452
  0.173178072,                            !- Value 6453
  0.061925551,                            !- Value 6454
  0.078517275,                            !- Value 6455
  0.104741322,                            !- Value 6456
  0.007217963,                            !- Value 6457
  0.00723143,                             !- Value 6458
  0.012021853,                            !- Value 6459
  0.041536562,                            !- Value 6460
  0.007857374,                            !- Value 6461
  0.010153288,                            !- Value 6462
  0.073270002,                            !- Value 6463
  0.202206481,                            !- Value 6464
  0.161467164,                            !- Value 6465
  0.205114856,                            !- Value 6466
  0.059543802,                            !- Value 6467
  0.081217197,                            !- Value 6468
  0.072468102,                            !- Value 6469
  0.025290638,                            !- Value 6470
  0.108246623,                            !- Value 6471
  0.032969285,                            !- Value 6472
  0.007409642,                            !- Value 6473
  0.007098511,                            !- Value 6474
  0.052075131,                            !- Value 6475
  0.183165221,                            !- Value 6476
  0.207420106,                            !- Value 6477
  0.086321279,                            !- Value 6478
  0.109654963,                            !- Value 6479
  0.037410543,                            !- Value 6480
  0.007330513,                            !- Value 6481
  0.007339759,                            !- Value 6482
  0.007326061,                            !- Value 6483
  0.007331747,                            !- Value 6484
  0.007323243,                            !- Value 6485
  0.007292604,                            !- Value 6486
  0.052656621,                            !- Value 6487
  0.082106546,                            !- Value 6488
  0.086298287,                            !- Value 6489
  0.086495696,                            !- Value 6490
  0.099242994,                            !- Value 6491
  0.028436933,                            !- Value 6492
  0.007730079,                            !- Value 6493
  0.034201195,                            !- Value 6494
  0.109538013,                            !- Value 6495
  0.007106389,                            !- Value 6496
  0.007065489,                            !- Value 6497
  0.007046304,                            !- Value 6498
  0.139060029,                            !- Value 6499
  0.119314294,                            !- Value 6500
  0.16966066,                             !- Value 6501
  0.050340926,                            !- Value 6502
  0.062472903,                            !- Value 6503
  0.039171615,                            !- Value 6504
  0.007266821,                            !- Value 6505
  0.007286131,                            !- Value 6506
  0.007503077,                            !- Value 6507
  0.007947743,                            !- Value 6508
  0.007945309,                            !- Value 6509
  0.00790593,                             !- Value 6510
  0.056270424,                            !- Value 6511
  0.192004011,                            !- Value 6512
  0.132677462,                            !- Value 6513
  0.053222422,                            !- Value 6514
  0.020161094,                            !- Value 6515
  0.007425782,                            !- Value 6516
  0.02828924,                             !- Value 6517
  0.035988143,                            !- Value 6518
  0.035591488,                            !- Value 6519
  0.020090598,                            !- Value 6520
  0.053633885,                            !- Value 6521
  0.139905694,                            !- Value 6522
  0.076043237,                            !- Value 6523
  0.073759408,                            !- Value 6524
  0.130244334,                            !- Value 6525
  0.087638941,                            !- Value 6526
  0.106567288,                            !- Value 6527
  0.007272712,                            !- Value 6528
  0.00740737,                             !- Value 6529
  0.007440575,                            !- Value 6530
  0.007461839,                            !- Value 6531
  0.00745599,                             !- Value 6532
  0.007422095,                            !- Value 6533
  0.007390312,                            !- Value 6534
  0.007315601,                            !- Value 6535
  0.078074964,                            !- Value 6536
  0.119742666,                            !- Value 6537
  0.431509824,                            !- Value 6538
  0.162801152,                            !- Value 6539
  0.131203877,                            !- Value 6540
  0.313120253,                            !- Value 6541
  0.216789452,                            !- Value 6542
  0.051511276,                            !- Value 6543
  0.0326761,                              !- Value 6544
  0.104338642,                            !- Value 6545
  0.063918,                               !- Value 6546
  0.062839944,                            !- Value 6547
  0.064005413,                            !- Value 6548
  0.041454597,                            !- Value 6549
  0.202442356,                            !- Value 6550
  0.056157714,                            !- Value 6551
  0.029470395,                            !- Value 6552
  0.007349068,                            !- Value 6553
  0.007378574,                            !- Value 6554
  0.007358652,                            !- Value 6555
  0.007358132,                            !- Value 6556
  0.008296143,                            !- Value 6557
  0.048527323,                            !- Value 6558
  0.006912976,                            !- Value 6559
  0.007271949,                            !- Value 6560
  0.101794875,                            !- Value 6561
  0.244059018,                            !- Value 6562
  0.356527922,                            !- Value 6563
  0.199627678,                            !- Value 6564
  0.19259469,                             !- Value 6565
  0.268670716,                            !- Value 6566
  0.03849524,                             !- Value 6567
  0.125629561,                            !- Value 6568
  0.087381579,                            !- Value 6569
  0.071748674,                            !- Value 6570
  0.035320346,                            !- Value 6571
  0.017055601,                            !- Value 6572
  0.108319548,                            !- Value 6573
  0.023752501,                            !- Value 6574
  0.030143958,                            !- Value 6575
  0.019575212,                            !- Value 6576
  0.027080541,                            !- Value 6577
  0.008820815,                            !- Value 6578
  0.007316471,                            !- Value 6579
  0.007325702,                            !- Value 6580
  0.007317103,                            !- Value 6581
  0.035830728,                            !- Value 6582
  0.03637915,                             !- Value 6583
  0.057960189,                            !- Value 6584
  0.070451644,                            !- Value 6585
  0.354583863,                            !- Value 6586
  0.421477483,                            !- Value 6587
  0.266743686,                            !- Value 6588
  0.440197221,                            !- Value 6589
  0.334573856,                            !- Value 6590
  0.31884148,                             !- Value 6591
  0.259925939,                            !- Value 6592
  0.312092924,                            !- Value 6593
  0.183724965,                            !- Value 6594
  0.254261757,                            !- Value 6595
  0.153342324,                            !- Value 6596
  0.064162422,                            !- Value 6597
  0.065523721,                            !- Value 6598
  0.16480393,                             !- Value 6599
  0.1059483,                              !- Value 6600
  0.007408884,                            !- Value 6601
  0.007404675,                            !- Value 6602
  0.007399431,                            !- Value 6603
  0.00738819,                             !- Value 6604
  0.007374041,                            !- Value 6605
  0.007355211,                            !- Value 6606
  0.01607119,                             !- Value 6607
  0.244420812,                            !- Value 6608
  0.176724499,                            !- Value 6609
  0.278000936,                            !- Value 6610
  0.460260463,                            !- Value 6611
  0.192984948,                            !- Value 6612
  0.086842694,                            !- Value 6613
  0.243026512,                            !- Value 6614
  0.105661533,                            !- Value 6615
  0.130097611,                            !- Value 6616
  0.046466264,                            !- Value 6617
  0.191784847,                            !- Value 6618
  0.125284215,                            !- Value 6619
  0.13506573,                             !- Value 6620
  0.034218712,                            !- Value 6621
  0.050092932,                            !- Value 6622
  0.013830629,                            !- Value 6623
  0.053821853,                            !- Value 6624
  0.007330884,                            !- Value 6625
  0.007334666,                            !- Value 6626
  0.007328027,                            !- Value 6627
  0.007294025,                            !- Value 6628
  0.007289355,                            !- Value 6629
  0.007258309,                            !- Value 6630
  0.015551638,                            !- Value 6631
  0.156302428,                            !- Value 6632
  0.139243661,                            !- Value 6633
  0.199248372,                            !- Value 6634
  0.233341872,                            !- Value 6635
  0.109275305,                            !- Value 6636
  0.109944592,                            !- Value 6637
  0.100222167,                            !- Value 6638
  0.104746669,                            !- Value 6639
  0.062565447,                            !- Value 6640
  0.007064888,                            !- Value 6641
  0.037688932,                            !- Value 6642
  0.148874397,                            !- Value 6643
  0.081213928,                            !- Value 6644
  0.174309374,                            !- Value 6645
  0.011730659,                            !- Value 6646
  0.043807931,                            !- Value 6647
  0.015181713,                            !- Value 6648
  0.007265827,                            !- Value 6649
  0.007267886,                            !- Value 6650
  0.007250562,                            !- Value 6651
  0.007251097,                            !- Value 6652
  0.007243621,                            !- Value 6653
  0.007221094,                            !- Value 6654
  0.007194047,                            !- Value 6655
  0.115274888,                            !- Value 6656
  0.112197522,                            !- Value 6657
  0.079504765,                            !- Value 6658
  0.030313546,                            !- Value 6659
  0.110657847,                            !- Value 6660
  0.064727577,                            !- Value 6661
  0.095592497,                            !- Value 6662
  0.058417139,                            !- Value 6663
  0.046078989,                            !- Value 6664
  0.085141982,                            !- Value 6665
  0.212202972,                            !- Value 6666
  0.157756854,                            !- Value 6667
  0.124931949,                            !- Value 6668
  0.09484929,                             !- Value 6669
  0.143318212,                            !- Value 6670
  0.046928505,                            !- Value 6671
  0.03424961,                             !- Value 6672
  0.007333101,                            !- Value 6673
  0.007382032,                            !- Value 6674
  0.007378481,                            !- Value 6675
  0.007357561,                            !- Value 6676
  0.007338179,                            !- Value 6677
  0.046565385,                            !- Value 6678
  0.024520281,                            !- Value 6679
  0.170276846,                            !- Value 6680
  0.13761698,                             !- Value 6681
  0.062648051,                            !- Value 6682
  0.115578125,                            !- Value 6683
  0.046253514,                            !- Value 6684
  0.067413544,                            !- Value 6685
  0.007133032,                            !- Value 6686
  0.007139847,                            !- Value 6687
  0.007204941,                            !- Value 6688
  0.142239509,                            !- Value 6689
  0.182276448,                            !- Value 6690
  0.036375413,                            !- Value 6691
  0.053748927,                            !- Value 6692
  0.012272315,                            !- Value 6693
  0.075149773,                            !- Value 6694
  0.040122963,                            !- Value 6695
  0.016138286,                            !- Value 6696
  0.007353049,                            !- Value 6697
  0.007363216,                            !- Value 6698
  0.007371845,                            !- Value 6699
  0.007378004,                            !- Value 6700
  0.007362264,                            !- Value 6701
  0.007334232,                            !- Value 6702
  0.130680011,                            !- Value 6703
  0.173800191,                            !- Value 6704
  0.470626127,                            !- Value 6705
  0.238519858,                            !- Value 6706
  0.036172037,                            !- Value 6707
  0.122628127,                            !- Value 6708
  0.084964923,                            !- Value 6709
  0.175652271,                            !- Value 6710
  0.164207693,                            !- Value 6711
  0.052397519,                            !- Value 6712
  0.04692868,                             !- Value 6713
  0.096651187,                            !- Value 6714
  0.063912713,                            !- Value 6715
  0.006935589,                            !- Value 6716
  0.047409407,                            !- Value 6717
  0.064229928,                            !- Value 6718
  0.027691732,                            !- Value 6719
  0.007333317,                            !- Value 6720
  0.007349068,                            !- Value 6721
  0.007378574,                            !- Value 6722
  0.007358652,                            !- Value 6723
  0.007358132,                            !- Value 6724
  0.008296143,                            !- Value 6725
  0.048527323,                            !- Value 6726
  0.006912976,                            !- Value 6727
  0.007271949,                            !- Value 6728
  0.101794875,                            !- Value 6729
  0.244059018,                            !- Value 6730
  0.356527922,                            !- Value 6731
  0.199627678,                            !- Value 6732
  0.19259469,                             !- Value 6733
  0.268670716,                            !- Value 6734
  0.03849524,                             !- Value 6735
  0.125629561,                            !- Value 6736
  0.087381579,                            !- Value 6737
  0.071748674,                            !- Value 6738
  0.035320346,                            !- Value 6739
  0.017055601,                            !- Value 6740
  0.108319548,                            !- Value 6741
  0.023752501,                            !- Value 6742
  0.030143958,                            !- Value 6743
  0.019575212,                            !- Value 6744
  0.027080541,                            !- Value 6745
  0.008820815,                            !- Value 6746
  0.007316471,                            !- Value 6747
  0.007325702,                            !- Value 6748
  0.007317103,                            !- Value 6749
  0.035830728,                            !- Value 6750
  0.03637915,                             !- Value 6751
  0.057960189,                            !- Value 6752
  0.070451644,                            !- Value 6753
  0.354583863,                            !- Value 6754
  0.421477483,                            !- Value 6755
  0.266743686,                            !- Value 6756
  0.440197221,                            !- Value 6757
  0.334573856,                            !- Value 6758
  0.31884148,                             !- Value 6759
  0.259925939,                            !- Value 6760
  0.312092924,                            !- Value 6761
  0.183724965,                            !- Value 6762
  0.254261757,                            !- Value 6763
  0.153342324,                            !- Value 6764
  0.064162422,                            !- Value 6765
  0.065523721,                            !- Value 6766
  0.16480393,                             !- Value 6767
  0.1059483,                              !- Value 6768
  0.007408884,                            !- Value 6769
  0.007404675,                            !- Value 6770
  0.007399431,                            !- Value 6771
  0.00738819,                             !- Value 6772
  0.007374041,                            !- Value 6773
  0.007355211,                            !- Value 6774
  0.01607119,                             !- Value 6775
  0.244420812,                            !- Value 6776
  0.176724499,                            !- Value 6777
  0.278000936,                            !- Value 6778
  0.460260463,                            !- Value 6779
  0.192984948,                            !- Value 6780
  0.086842694,                            !- Value 6781
  0.243026512,                            !- Value 6782
  0.105661533,                            !- Value 6783
  0.130097611,                            !- Value 6784
  0.046466264,                            !- Value 6785
  0.191784847,                            !- Value 6786
  0.125284215,                            !- Value 6787
  0.13506573,                             !- Value 6788
  0.034218712,                            !- Value 6789
  0.050092932,                            !- Value 6790
  0.013830629,                            !- Value 6791
  0.053821853,                            !- Value 6792
  0.007330884,                            !- Value 6793
  0.007334666,                            !- Value 6794
  0.007328027,                            !- Value 6795
  0.007294025,                            !- Value 6796
  0.007289355,                            !- Value 6797
  0.007258309,                            !- Value 6798
  0.015551638,                            !- Value 6799
  0.156302428,                            !- Value 6800
  0.139243661,                            !- Value 6801
  0.199248372,                            !- Value 6802
  0.233341872,                            !- Value 6803
  0.109275305,                            !- Value 6804
  0.109944592,                            !- Value 6805
  0.100222167,                            !- Value 6806
  0.104746669,                            !- Value 6807
  0.062565447,                            !- Value 6808
  0.007064888,                            !- Value 6809
  0.037688932,                            !- Value 6810
  0.148874397,                            !- Value 6811
  0.081213928,                            !- Value 6812
  0.174309374,                            !- Value 6813
  0.011730659,                            !- Value 6814
  0.043807931,                            !- Value 6815
  0.015181713,                            !- Value 6816
  0.007265827,                            !- Value 6817
  0.007267886,                            !- Value 6818
  0.007250562,                            !- Value 6819
  0.007251097,                            !- Value 6820
  0.007243621,                            !- Value 6821
  0.007221094,                            !- Value 6822
  0.007194047,                            !- Value 6823
  0.115274888,                            !- Value 6824
  0.112197522,                            !- Value 6825
  0.079504765,                            !- Value 6826
  0.030313546,                            !- Value 6827
  0.110657847,                            !- Value 6828
  0.064727577,                            !- Value 6829
  0.095592497,                            !- Value 6830
  0.058417139,                            !- Value 6831
  0.046078989,                            !- Value 6832
  0.085141982,                            !- Value 6833
  0.212202972,                            !- Value 6834
  0.157756854,                            !- Value 6835
  0.124931949,                            !- Value 6836
  0.09484929,                             !- Value 6837
  0.143318212,                            !- Value 6838
  0.046928505,                            !- Value 6839
  0.03424961,                             !- Value 6840
  0.007333101,                            !- Value 6841
  0.007382032,                            !- Value 6842
  0.007378481,                            !- Value 6843
  0.007357561,                            !- Value 6844
  0.007338179,                            !- Value 6845
  0.046565385,                            !- Value 6846
  0.024520281,                            !- Value 6847
  0.170276846,                            !- Value 6848
  0.13761698,                             !- Value 6849
  0.062648051,                            !- Value 6850
  0.115578125,                            !- Value 6851
  0.046253514,                            !- Value 6852
  0.067413544,                            !- Value 6853
  0.007133032,                            !- Value 6854
  0.007139847,                            !- Value 6855
  0.007204941,                            !- Value 6856
  0.142239509,                            !- Value 6857
  0.182276448,                            !- Value 6858
  0.036375413,                            !- Value 6859
  0.053748927,                            !- Value 6860
  0.012272315,                            !- Value 6861
  0.075149773,                            !- Value 6862
  0.040122963,                            !- Value 6863
  0.016138286,                            !- Value 6864
  0.007353049,                            !- Value 6865
  0.007363216,                            !- Value 6866
  0.007371845,                            !- Value 6867
  0.007378004,                            !- Value 6868
  0.007362264,                            !- Value 6869
  0.007334232,                            !- Value 6870
  0.130680011,                            !- Value 6871
  0.173800191,                            !- Value 6872
  0.470626127,                            !- Value 6873
  0.238519858,                            !- Value 6874
  0.036172037,                            !- Value 6875
  0.122628127,                            !- Value 6876
  0.084964923,                            !- Value 6877
  0.175652271,                            !- Value 6878
  0.164207693,                            !- Value 6879
  0.052397519,                            !- Value 6880
  0.04692868,                             !- Value 6881
  0.096651187,                            !- Value 6882
  0.063912713,                            !- Value 6883
  0.006935589,                            !- Value 6884
  0.047409407,                            !- Value 6885
  0.064229928,                            !- Value 6886
  0.027691732,                            !- Value 6887
  0.007333317,                            !- Value 6888
  0.007349068,                            !- Value 6889
  0.007378574,                            !- Value 6890
  0.007358652,                            !- Value 6891
  0.007358132,                            !- Value 6892
  0.008296143,                            !- Value 6893
  0.048527323,                            !- Value 6894
  0.006912976,                            !- Value 6895
  0.007271949,                            !- Value 6896
  0.101794875,                            !- Value 6897
  0.244059018,                            !- Value 6898
  0.356527922,                            !- Value 6899
  0.199627678,                            !- Value 6900
  0.19259469,                             !- Value 6901
  0.268670716,                            !- Value 6902
  0.03849524,                             !- Value 6903
  0.125629561,                            !- Value 6904
  0.087381579,                            !- Value 6905
  0.071748674,                            !- Value 6906
  0.035320346,                            !- Value 6907
  0.017055601,                            !- Value 6908
  0.108319548,                            !- Value 6909
  0.023752501,                            !- Value 6910
  0.030143958,                            !- Value 6911
  0.019575212,                            !- Value 6912
  0.027080541,                            !- Value 6913
  0.008820815,                            !- Value 6914
  0.007316471,                            !- Value 6915
  0.007325702,                            !- Value 6916
  0.007317103,                            !- Value 6917
  0.035830728,                            !- Value 6918
  0.03637915,                             !- Value 6919
  0.057960189,                            !- Value 6920
  0.070451644,                            !- Value 6921
  0.354583863,                            !- Value 6922
  0.421477483,                            !- Value 6923
  0.266743686,                            !- Value 6924
  0.440197221,                            !- Value 6925
  0.334573856,                            !- Value 6926
  0.31884148,                             !- Value 6927
  0.259925939,                            !- Value 6928
  0.312092924,                            !- Value 6929
  0.183724965,                            !- Value 6930
  0.254261757,                            !- Value 6931
  0.153342324,                            !- Value 6932
  0.064162422,                            !- Value 6933
  0.065523721,                            !- Value 6934
  0.16480393,                             !- Value 6935
  0.1059483,                              !- Value 6936
  0.007408884,                            !- Value 6937
  0.007404675,                            !- Value 6938
  0.007399431,                            !- Value 6939
  0.00738819,                             !- Value 6940
  0.007374041,                            !- Value 6941
  0.007355211,                            !- Value 6942
  0.01607119,                             !- Value 6943
  0.244420812,                            !- Value 6944
  0.176724499,                            !- Value 6945
  0.278000936,                            !- Value 6946
  0.460260463,                            !- Value 6947
  0.192984948,                            !- Value 6948
  0.086842694,                            !- Value 6949
  0.243026512,                            !- Value 6950
  0.105661533,                            !- Value 6951
  0.130097611,                            !- Value 6952
  0.046466264,                            !- Value 6953
  0.191784847,                            !- Value 6954
  0.125284215,                            !- Value 6955
  0.13506573,                             !- Value 6956
  0.034218712,                            !- Value 6957
  0.050092932,                            !- Value 6958
  0.013830629,                            !- Value 6959
  0.053821853,                            !- Value 6960
  0.007330884,                            !- Value 6961
  0.007334666,                            !- Value 6962
  0.007328027,                            !- Value 6963
  0.007294025,                            !- Value 6964
  0.007289355,                            !- Value 6965
  0.007258309,                            !- Value 6966
  0.015551638,                            !- Value 6967
  0.156302428,                            !- Value 6968
  0.139243661,                            !- Value 6969
  0.199248372,                            !- Value 6970
  0.233341872,                            !- Value 6971
  0.109275305,                            !- Value 6972
  0.109944592,                            !- Value 6973
  0.100222167,                            !- Value 6974
  0.104746669,                            !- Value 6975
  0.062565447,                            !- Value 6976
  0.007064888,                            !- Value 6977
  0.037688932,                            !- Value 6978
  0.148874397,                            !- Value 6979
  0.081213928,                            !- Value 6980
  0.174309374,                            !- Value 6981
  0.011730659,                            !- Value 6982
  0.043807931,                            !- Value 6983
  0.015181713,                            !- Value 6984
  0.007265827,                            !- Value 6985
  0.007267886,                            !- Value 6986
  0.007250562,                            !- Value 6987
  0.007251097,                            !- Value 6988
  0.007243621,                            !- Value 6989
  0.007221094,                            !- Value 6990
  0.007194047,                            !- Value 6991
  0.115274888,                            !- Value 6992
  0.112197522,                            !- Value 6993
  0.079504765,                            !- Value 6994
  0.030313546,                            !- Value 6995
  0.110657847,                            !- Value 6996
  0.064727577,                            !- Value 6997
  0.095592497,                            !- Value 6998
  0.058417139,                            !- Value 6999
  0.046078989,                            !- Value 7000
  0.085141982,                            !- Value 7001
  0.212202972,                            !- Value 7002
  0.157756854,                            !- Value 7003
  0.124931949,                            !- Value 7004
  0.09484929,                             !- Value 7005
  0.143318212,                            !- Value 7006
  0.046928505,                            !- Value 7007
  0.03424961,                             !- Value 7008
  0.007333101,                            !- Value 7009
  0.007382032,                            !- Value 7010
  0.007378481,                            !- Value 7011
  0.007357561,                            !- Value 7012
  0.007338179,                            !- Value 7013
  0.046565385,                            !- Value 7014
  0.024520281,                            !- Value 7015
  0.170276846,                            !- Value 7016
  0.13761698,                             !- Value 7017
  0.062648051,                            !- Value 7018
  0.115578125,                            !- Value 7019
  0.046253514,                            !- Value 7020
  0.067413544,                            !- Value 7021
  0.007133032,                            !- Value 7022
  0.007139847,                            !- Value 7023
  0.007204941,                            !- Value 7024
  0.142239509,                            !- Value 7025
  0.182276448,                            !- Value 7026
  0.036375413,                            !- Value 7027
  0.053748927,                            !- Value 7028
  0.012272315,                            !- Value 7029
  0.075149773,                            !- Value 7030
  0.040122963,                            !- Value 7031
  0.016138286,                            !- Value 7032
  0.007353049,                            !- Value 7033
  0.007363216,                            !- Value 7034
  0.007371845,                            !- Value 7035
  0.007378004,                            !- Value 7036
  0.007362264,                            !- Value 7037
  0.007334232,                            !- Value 7038
  0.130680011,                            !- Value 7039
  0.173800191,                            !- Value 7040
  0.470626127,                            !- Value 7041
  0.238519858,                            !- Value 7042
  0.036172037,                            !- Value 7043
  0.122628127,                            !- Value 7044
  0.084964923,                            !- Value 7045
  0.175652271,                            !- Value 7046
  0.164207693,                            !- Value 7047
  0.052397519,                            !- Value 7048
  0.04692868,                             !- Value 7049
  0.096651187,                            !- Value 7050
  0.063912713,                            !- Value 7051
  0.006935589,                            !- Value 7052
  0.047409407,                            !- Value 7053
  0.064229928,                            !- Value 7054
  0.027691732,                            !- Value 7055
  0.007333317,                            !- Value 7056
  0.007349068,                            !- Value 7057
  0.007378574,                            !- Value 7058
  0.007358652,                            !- Value 7059
  0.007358132,                            !- Value 7060
  0.008296143,                            !- Value 7061
  0.048527323,                            !- Value 7062
  0.006912976,                            !- Value 7063
  0.007271949,                            !- Value 7064
  0.101794875,                            !- Value 7065
  0.244059018,                            !- Value 7066
  0.356527922,                            !- Value 7067
  0.199627678,                            !- Value 7068
  0.19259469,                             !- Value 7069
  0.268670716,                            !- Value 7070
  0.03849524,                             !- Value 7071
  0.125629561,                            !- Value 7072
  0.087381579,                            !- Value 7073
  0.071748674,                            !- Value 7074
  0.035320346,                            !- Value 7075
  0.017055601,                            !- Value 7076
  0.108319548,                            !- Value 7077
  0.023752501,                            !- Value 7078
  0.030143958,                            !- Value 7079
  0.019575212,                            !- Value 7080
  0.027080541,                            !- Value 7081
  0.008820815,                            !- Value 7082
  0.007316471,                            !- Value 7083
  0.007325702,                            !- Value 7084
  0.007317103,                            !- Value 7085
  0.035830728,                            !- Value 7086
  0.03637915,                             !- Value 7087
  0.057960189,                            !- Value 7088
  0.070451644,                            !- Value 7089
  0.354583863,                            !- Value 7090
  0.421477483,                            !- Value 7091
  0.266743686,                            !- Value 7092
  0.440197221,                            !- Value 7093
  0.334573856,                            !- Value 7094
  0.31884148,                             !- Value 7095
  0.259925939,                            !- Value 7096
  0.312092924,                            !- Value 7097
  0.183724965,                            !- Value 7098
  0.254261757,                            !- Value 7099
  0.153342324,                            !- Value 7100
  0.064162422,                            !- Value 7101
  0.065523721,                            !- Value 7102
  0.16480393,                             !- Value 7103
  0.1059483,                              !- Value 7104
  0.007408884,                            !- Value 7105
  0.007404675,                            !- Value 7106
  0.007399431,                            !- Value 7107
  0.00738819,                             !- Value 7108
  0.007374041,                            !- Value 7109
  0.007355211,                            !- Value 7110
  0.01607119,                             !- Value 7111
  0.244420812,                            !- Value 7112
  0.176724499,                            !- Value 7113
  0.278000936,                            !- Value 7114
  0.460260463,                            !- Value 7115
  0.192984948,                            !- Value 7116
  0.086842694,                            !- Value 7117
  0.243026512,                            !- Value 7118
  0.105661533,                            !- Value 7119
  0.130097611,                            !- Value 7120
  0.046466264,                            !- Value 7121
  0.191784847,                            !- Value 7122
  0.125284215,                            !- Value 7123
  0.13506573,                             !- Value 7124
  0.034218712,                            !- Value 7125
  0.050092932,                            !- Value 7126
  0.013830629,                            !- Value 7127
  0.053821853,                            !- Value 7128
  0.007330884,                            !- Value 7129
  0.007334666,                            !- Value 7130
  0.007328027,                            !- Value 7131
  0.007294025,                            !- Value 7132
  0.007289355,                            !- Value 7133
  0.007258309,                            !- Value 7134
  0.015551638,                            !- Value 7135
  0.156302428,                            !- Value 7136
  0.139243661,                            !- Value 7137
  0.199248372,                            !- Value 7138
  0.233341872,                            !- Value 7139
  0.109275305,                            !- Value 7140
  0.109944592,                            !- Value 7141
  0.100222167,                            !- Value 7142
  0.104746669,                            !- Value 7143
  0.062565447,                            !- Value 7144
  0.007064888,                            !- Value 7145
  0.037688932,                            !- Value 7146
  0.148874397,                            !- Value 7147
  0.081213928,                            !- Value 7148
  0.174309374,                            !- Value 7149
  0.011730659,                            !- Value 7150
  0.043807931,                            !- Value 7151
  0.015181713,                            !- Value 7152
  0.007265827,                            !- Value 7153
  0.007267886,                            !- Value 7154
  0.007250562,                            !- Value 7155
  0.007251097,                            !- Value 7156
  0.007243621,                            !- Value 7157
  0.007221094,                            !- Value 7158
  0.007194047,                            !- Value 7159
  0.115274888,                            !- Value 7160
  0.112197522,                            !- Value 7161
  0.079504765,                            !- Value 7162
  0.030313546,                            !- Value 7163
  0.110657847,                            !- Value 7164
  0.064727577,                            !- Value 7165
  0.095592497,                            !- Value 7166
  0.058417139,                            !- Value 7167
  0.046078989,                            !- Value 7168
  0.085141982,                            !- Value 7169
  0.212202972,                            !- Value 7170
  0.157756854,                            !- Value 7171
  0.124931949,                            !- Value 7172
  0.09484929,                             !- Value 7173
  0.143318212,                            !- Value 7174
  0.046928505,                            !- Value 7175
  0.03424961,                             !- Value 7176
  0.007333101,                            !- Value 7177
  0.007382032,                            !- Value 7178
  0.007378481,                            !- Value 7179
  0.007357561,                            !- Value 7180
  0.007338179,                            !- Value 7181
  0.046565385,                            !- Value 7182
  0.024520281,                            !- Value 7183
  0.170276846,                            !- Value 7184
  0.13761698,                             !- Value 7185
  0.062648051,                            !- Value 7186
  0.115578125,                            !- Value 7187
  0.046253514,                            !- Value 7188
  0.067413544,                            !- Value 7189
  0.007133032,                            !- Value 7190
  0.007139847,                            !- Value 7191
  0.007204941,                            !- Value 7192
  0.142239509,                            !- Value 7193
  0.182276448,                            !- Value 7194
  0.036375413,                            !- Value 7195
  0.053748927,                            !- Value 7196
  0.012272315,                            !- Value 7197
  0.075149773,                            !- Value 7198
  0.040122963,                            !- Value 7199
  0.016138286,                            !- Value 7200
  0.007353049,                            !- Value 7201
  0.007363216,                            !- Value 7202
  0.007371845,                            !- Value 7203
  0.007378004,                            !- Value 7204
  0.007362264,                            !- Value 7205
  0.007334232,                            !- Value 7206
  0.130680011,                            !- Value 7207
  0.173800191,                            !- Value 7208
  0.470626127,                            !- Value 7209
  0.238519858,                            !- Value 7210
  0.036172037,                            !- Value 7211
  0.122628127,                            !- Value 7212
  0.084964923,                            !- Value 7213
  0.175652271,                            !- Value 7214
  0.164207693,                            !- Value 7215
  0.052397519,                            !- Value 7216
  0.04692868,                             !- Value 7217
  0.096651187,                            !- Value 7218
  0.063912713,                            !- Value 7219
  0.006935589,                            !- Value 7220
  0.047409407,                            !- Value 7221
  0.064229928,                            !- Value 7222
  0.027691732,                            !- Value 7223
  0.007333317,                            !- Value 7224
  0.007349068,                            !- Value 7225
  0.007378574,                            !- Value 7226
  0.007358652,                            !- Value 7227
  0.007358132,                            !- Value 7228
  0.008296143,                            !- Value 7229
  0.048527323,                            !- Value 7230
  0.006912976,                            !- Value 7231
  0.007271949,                            !- Value 7232
  0.101794875,                            !- Value 7233
  0.244059018,                            !- Value 7234
  0.356527922,                            !- Value 7235
  0.199627678,                            !- Value 7236
  0.19259469,                             !- Value 7237
  0.268670716,                            !- Value 7238
  0.03849524,                             !- Value 7239
  0.125629561,                            !- Value 7240
  0.087381579,                            !- Value 7241
  0.071748674,                            !- Value 7242
  0.035320346,                            !- Value 7243
  0.017055601,                            !- Value 7244
  0.108319548,                            !- Value 7245
  0.023752501,                            !- Value 7246
  0.030143958,                            !- Value 7247
  0.019575212,                            !- Value 7248
  0.027080541,                            !- Value 7249
  0.008820815,                            !- Value 7250
  0.007316471,                            !- Value 7251
  0.007325702,                            !- Value 7252
  0.007317103,                            !- Value 7253
  0.035830728,                            !- Value 7254
  0.03637915,                             !- Value 7255
  0.057960189,                            !- Value 7256
  0.070451644,                            !- Value 7257
  0.354583863,                            !- Value 7258
  0.421477483,                            !- Value 7259
  0.266743686,                            !- Value 7260
  0.440197221,                            !- Value 7261
  0.334573856,                            !- Value 7262
  0.31884148,                             !- Value 7263
  0.259925939,                            !- Value 7264
  0.312092924,                            !- Value 7265
  0.183724965,                            !- Value 7266
  0.254261757,                            !- Value 7267
  0.153342324,                            !- Value 7268
  0.064162422,                            !- Value 7269
  0.065523721,                            !- Value 7270
  0.16480393,                             !- Value 7271
  0.1059483,                              !- Value 7272
  0.007408884,                            !- Value 7273
  0.007404675,                            !- Value 7274
  0.007399431,                            !- Value 7275
  0.00738819,                             !- Value 7276
  0.007374041,                            !- Value 7277
  0.007355211,                            !- Value 7278
  0.01607119,                             !- Value 7279
  0.244420812,                            !- Value 7280
  0.176724499,                            !- Value 7281
  0.278000936,                            !- Value 7282
  0.460260463,                            !- Value 7283
  0.192984948,                            !- Value 7284
  0.086842694,                            !- Value 7285
  0.243026512,                            !- Value 7286
  0.105661533,                            !- Value 7287
  0.130097611,                            !- Value 7288
  0.046466264,                            !- Value 7289
  0.191784847,                            !- Value 7290
  0.125284215,                            !- Value 7291
  0.13506573,                             !- Value 7292
  0.034218712,                            !- Value 7293
  0.050092932,                            !- Value 7294
  0.013830629,                            !- Value 7295
  0.053821853,                            !- Value 7296
  0.004262746,                            !- Value 7297
  0.004270706,                            !- Value 7298
  0.004270211,                            !- Value 7299
  0.004261768,                            !- Value 7300
  0.004252362,                            !- Value 7301
  0.004319073,                            !- Value 7302
  0.084646997,                            !- Value 7303
  0.065811729,                            !- Value 7304
  0.350697556,                            !- Value 7305
  0.042482126,                            !- Value 7306
  0.098942086,                            !- Value 7307
  0.04625804,                             !- Value 7308
  0.109770123,                            !- Value 7309
  0.183888283,                            !- Value 7310
  0.027712543,                            !- Value 7311
  0.078357117,                            !- Value 7312
  0.081202203,                            !- Value 7313
  0.11741597,                             !- Value 7314
  0.063035486,                            !- Value 7315
  0.00353198,                             !- Value 7316
  0.070473576,                            !- Value 7317
  0.288745337,                            !- Value 7318
  0.174283594,                            !- Value 7319
  0.003553554,                            !- Value 7320
  0.004289807,                            !- Value 7321
  0.004308017,                            !- Value 7322
  0.004297315,                            !- Value 7323
  0.004289343,                            !- Value 7324
  0.004269069,                            !- Value 7325
  0.006883409,                            !- Value 7326
  0.107164714,                            !- Value 7327
  0.086574981,                            !- Value 7328
  0.084411868,                            !- Value 7329
  0.107539234,                            !- Value 7330
  0.013056664,                            !- Value 7331
  0.119714396,                            !- Value 7332
  0.20600096,                             !- Value 7333
  0.132463009,                            !- Value 7334
  0.045854483,                            !- Value 7335
  0.004389616,                            !- Value 7336
  0.037699071,                            !- Value 7337
  0.096361351,                            !- Value 7338
  0.059569674,                            !- Value 7339
  0.13375812,                             !- Value 7340
  0.10768845,                             !- Value 7341
  0.032083448,                            !- Value 7342
  0.020843137,                            !- Value 7343
  0.008725633,                            !- Value 7344
  0.005288607,                            !- Value 7345
  0.055954082,                            !- Value 7346
  0.004825002,                            !- Value 7347
  0.004805838,                            !- Value 7348
  0.004769078,                            !- Value 7349
  0.004763655,                            !- Value 7350
  0.017635584,                            !- Value 7351
  0.086575667,                            !- Value 7352
  0.112518338,                            !- Value 7353
  0.116902016,                            !- Value 7354
  0.06459065,                             !- Value 7355
  0.026200108,                            !- Value 7356
  0.019729701,                            !- Value 7357
  0.059680768,                            !- Value 7358
  0.007720592,                            !- Value 7359
  0.005137461,                            !- Value 7360
  0.065545359,                            !- Value 7361
  0.082568415,                            !- Value 7362
  0.057518805,                            !- Value 7363
  0.00419678,                             !- Value 7364
  0.025202873,                            !- Value 7365
  0.017247812,                            !- Value 7366
  0.040097899,                            !- Value 7367
  0.004277765,                            !- Value 7368
  0.004469234,                            !- Value 7369
  0.004456468,                            !- Value 7370
  0.004446352,                            !- Value 7371
  0.004440717,                            !- Value 7372
  0.004443839,                            !- Value 7373
  0.00538253,                             !- Value 7374
  0.073211847,                            !- Value 7375
  0.073268713,                            !- Value 7376
  0.261168959,                            !- Value 7377
  0.237162042,                            !- Value 7378
  0.09042255,                             !- Value 7379
  0.149139576,                            !- Value 7380
  0.194438316,                            !- Value 7381
  0.437077003,                            !- Value 7382
  0.118902508,                            !- Value 7383
  0.028423565,                            !- Value 7384
  0.004399616,                            !- Value 7385
  0.147625235,                            !- Value 7386
  0.08531912,                             !- Value 7387
  0.047799537,                            !- Value 7388
  0.055746068,                            !- Value 7389
  0.097717715,                            !- Value 7390
  0.087010094,                            !- Value 7391
  0.106101724,                            !- Value 7392
  0.004440007,                            !- Value 7393
  0.004432275,                            !- Value 7394
  0.004435365,                            !- Value 7395
  0.00441594,                             !- Value 7396
  0.004423073,                            !- Value 7397
  0.004420889,                            !- Value 7398
  0.004435772,                            !- Value 7399
  0.045408191,                            !- Value 7400
  0.169428032,                            !- Value 7401
  0.159986945,                            !- Value 7402
  0.306292693,                            !- Value 7403
  0.461719411,                            !- Value 7404
  0.495039674,                            !- Value 7405
  0.337795031,                            !- Value 7406
  0.412646313,                            !- Value 7407
  0.352577586,                            !- Value 7408
  0.156457621,                            !- Value 7409
  0.192857886,                            !- Value 7410
  0.109583461,                            !- Value 7411
  0.231985444,                            !- Value 7412
  0.099727955,                            !- Value 7413
  0.185273863,                            !- Value 7414
  0.029070764,                            !- Value 7415
  0.049319765,                            !- Value 7416
  0.05433453,                             !- Value 7417
  0.026813177,                            !- Value 7418
  0.00524894,                             !- Value 7419
  0.005338063,                            !- Value 7420
  0.010666188,                            !- Value 7421
  0.039618153,                            !- Value 7422
  0.031852674,                            !- Value 7423
  0.050316062,                            !- Value 7424
  0.183899362,                            !- Value 7425
  0.421382118,                            !- Value 7426
  0.36717832,                             !- Value 7427
  0.420148236,                            !- Value 7428
  0.288105808,                            !- Value 7429
  0.251713414,                            !- Value 7430
  0.234586381,                            !- Value 7431
  0.600777106,                            !- Value 7432
  0.334125457,                            !- Value 7433
  0.513214597,                            !- Value 7434
  0.250945532,                            !- Value 7435
  0.134476774,                            !- Value 7436
  0.107861445,                            !- Value 7437
  0.017601438,                            !- Value 7438
  0.111830137,                            !- Value 7439
  0.004703385,                            !- Value 7440
  0.004676371,                            !- Value 7441
  0.004658065,                            !- Value 7442
  0.004655458,                            !- Value 7443
  0.004642168,                            !- Value 7444
  0.004638238,                            !- Value 7445
  0.039585523,                            !- Value 7446
  0.005473834,                            !- Value 7447
  0.236218318,                            !- Value 7448
  0.198357648,                            !- Value 7449
  0.200008206,                            !- Value 7450
  0.089292127,                            !- Value 7451
  0.083076314,                            !- Value 7452
  0.177790956,                            !- Value 7453
  0.088607242,                            !- Value 7454
  0.045873044,                            !- Value 7455
  0.043465049,                            !- Value 7456
  0.111728974,                            !- Value 7457
  0.032590937,                            !- Value 7458
  0.07543037,                             !- Value 7459
  0.127914519,                            !- Value 7460
  0.067210959,                            !- Value 7461
  0.025689058,                            !- Value 7462
  0.065849967,                            !- Value 7463
  0.028134799,                            !- Value 7464
  0.004262746,                            !- Value 7465
  0.004270706,                            !- Value 7466
  0.004270211,                            !- Value 7467
  0.004261768,                            !- Value 7468
  0.004252362,                            !- Value 7469
  0.004319073,                            !- Value 7470
  0.084646997,                            !- Value 7471
  0.065811729,                            !- Value 7472
  0.350697556,                            !- Value 7473
  0.042482126,                            !- Value 7474
  0.098942086,                            !- Value 7475
  0.04625804,                             !- Value 7476
  0.109770123,                            !- Value 7477
  0.183888283,                            !- Value 7478
  0.027712543,                            !- Value 7479
  0.078357117,                            !- Value 7480
  0.081202203,                            !- Value 7481
  0.11741597,                             !- Value 7482
  0.063035486,                            !- Value 7483
  0.00353198,                             !- Value 7484
  0.070473576,                            !- Value 7485
  0.288745337,                            !- Value 7486
  0.174283594,                            !- Value 7487
  0.003553554,                            !- Value 7488
  0.004289807,                            !- Value 7489
  0.004308017,                            !- Value 7490
  0.004297315,                            !- Value 7491
  0.004289343,                            !- Value 7492
  0.004269069,                            !- Value 7493
  0.006883409,                            !- Value 7494
  0.107164714,                            !- Value 7495
  0.086574981,                            !- Value 7496
  0.084411868,                            !- Value 7497
  0.107539234,                            !- Value 7498
  0.013056664,                            !- Value 7499
  0.119714396,                            !- Value 7500
  0.20600096,                             !- Value 7501
  0.132463009,                            !- Value 7502
  0.045854483,                            !- Value 7503
  0.004389616,                            !- Value 7504
  0.037699071,                            !- Value 7505
  0.096361351,                            !- Value 7506
  0.059569674,                            !- Value 7507
  0.13375812,                             !- Value 7508
  0.10768845,                             !- Value 7509
  0.032083448,                            !- Value 7510
  0.020843137,                            !- Value 7511
  0.008725633,                            !- Value 7512
  0.005288607,                            !- Value 7513
  0.055954082,                            !- Value 7514
  0.004825002,                            !- Value 7515
  0.004805838,                            !- Value 7516
  0.004769078,                            !- Value 7517
  0.004763655,                            !- Value 7518
  0.017635584,                            !- Value 7519
  0.086575667,                            !- Value 7520
  0.112518338,                            !- Value 7521
  0.116902016,                            !- Value 7522
  0.06459065,                             !- Value 7523
  0.026200108,                            !- Value 7524
  0.019729701,                            !- Value 7525
  0.059680768,                            !- Value 7526
  0.007720592,                            !- Value 7527
  0.005137461,                            !- Value 7528
  0.065545359,                            !- Value 7529
  0.082568415,                            !- Value 7530
  0.057518805,                            !- Value 7531
  0.00419678,                             !- Value 7532
  0.025202873,                            !- Value 7533
  0.017247812,                            !- Value 7534
  0.040097899,                            !- Value 7535
  0.004277765,                            !- Value 7536
  0.004469234,                            !- Value 7537
  0.004456468,                            !- Value 7538
  0.004446352,                            !- Value 7539
  0.004440717,                            !- Value 7540
  0.004443839,                            !- Value 7541
  0.00538253,                             !- Value 7542
  0.073211847,                            !- Value 7543
  0.073268713,                            !- Value 7544
  0.261168959,                            !- Value 7545
  0.237162042,                            !- Value 7546
  0.09042255,                             !- Value 7547
  0.149139576,                            !- Value 7548
  0.194438316,                            !- Value 7549
  0.437077003,                            !- Value 7550
  0.118902508,                            !- Value 7551
  0.028423565,                            !- Value 7552
  0.004399616,                            !- Value 7553
  0.147625235,                            !- Value 7554
  0.08531912,                             !- Value 7555
  0.047799537,                            !- Value 7556
  0.055746068,                            !- Value 7557
  0.097717715,                            !- Value 7558
  0.087010094,                            !- Value 7559
  0.106101724,                            !- Value 7560
  0.004440007,                            !- Value 7561
  0.004432275,                            !- Value 7562
  0.004435365,                            !- Value 7563
  0.00441594,                             !- Value 7564
  0.004423073,                            !- Value 7565
  0.004420889,                            !- Value 7566
  0.004435772,                            !- Value 7567
  0.045408191,                            !- Value 7568
  0.169428032,                            !- Value 7569
  0.159986945,                            !- Value 7570
  0.306292693,                            !- Value 7571
  0.461719411,                            !- Value 7572
  0.495039674,                            !- Value 7573
  0.337795031,                            !- Value 7574
  0.412646313,                            !- Value 7575
  0.352577586,                            !- Value 7576
  0.156457621,                            !- Value 7577
  0.192857886,                            !- Value 7578
  0.109583461,                            !- Value 7579
  0.231985444,                            !- Value 7580
  0.099727955,                            !- Value 7581
  0.185273863,                            !- Value 7582
  0.029070764,                            !- Value 7583
  0.049319765,                            !- Value 7584
  0.05433453,                             !- Value 7585
  0.026813177,                            !- Value 7586
  0.00524894,                             !- Value 7587
  0.005338063,                            !- Value 7588
  0.010666188,                            !- Value 7589
  0.039618153,                            !- Value 7590
  0.031852674,                            !- Value 7591
  0.050316062,                            !- Value 7592
  0.183899362,                            !- Value 7593
  0.421382118,                            !- Value 7594
  0.36717832,                             !- Value 7595
  0.420148236,                            !- Value 7596
  0.288105808,                            !- Value 7597
  0.251713414,                            !- Value 7598
  0.234586381,                            !- Value 7599
  0.600777106,                            !- Value 7600
  0.334125457,                            !- Value 7601
  0.513214597,                            !- Value 7602
  0.250945532,                            !- Value 7603
  0.134476774,                            !- Value 7604
  0.107861445,                            !- Value 7605
  0.017601438,                            !- Value 7606
  0.111830137,                            !- Value 7607
  0.004703385,                            !- Value 7608
  0.004676371,                            !- Value 7609
  0.004658065,                            !- Value 7610
  0.004655458,                            !- Value 7611
  0.004642168,                            !- Value 7612
  0.004638238,                            !- Value 7613
  0.039585523,                            !- Value 7614
  0.005473834,                            !- Value 7615
  0.236218318,                            !- Value 7616
  0.198357648,                            !- Value 7617
  0.200008206,                            !- Value 7618
  0.089292127,                            !- Value 7619
  0.083076314,                            !- Value 7620
  0.177790956,                            !- Value 7621
  0.088607242,                            !- Value 7622
  0.045873044,                            !- Value 7623
  0.043465049,                            !- Value 7624
  0.111728974,                            !- Value 7625
  0.032590937,                            !- Value 7626
  0.07543037,                             !- Value 7627
  0.127914519,                            !- Value 7628
  0.067210959,                            !- Value 7629
  0.025689058,                            !- Value 7630
  0.065849967,                            !- Value 7631
  0.028134799,                            !- Value 7632
  0.004262746,                            !- Value 7633
  0.004270706,                            !- Value 7634
  0.004270211,                            !- Value 7635
  0.004261768,                            !- Value 7636
  0.004252362,                            !- Value 7637
  0.004319073,                            !- Value 7638
  0.084646997,                            !- Value 7639
  0.065811729,                            !- Value 7640
  0.350697556,                            !- Value 7641
  0.042482126,                            !- Value 7642
  0.098942086,                            !- Value 7643
  0.04625804,                             !- Value 7644
  0.109770123,                            !- Value 7645
  0.183888283,                            !- Value 7646
  0.027712543,                            !- Value 7647
  0.078357117,                            !- Value 7648
  0.081202203,                            !- Value 7649
  0.11741597,                             !- Value 7650
  0.063035486,                            !- Value 7651
  0.00353198,                             !- Value 7652
  0.070473576,                            !- Value 7653
  0.288745337,                            !- Value 7654
  0.174283594,                            !- Value 7655
  0.003553554,                            !- Value 7656
  0.004289807,                            !- Value 7657
  0.004308017,                            !- Value 7658
  0.004297315,                            !- Value 7659
  0.004289343,                            !- Value 7660
  0.004269069,                            !- Value 7661
  0.006883409,                            !- Value 7662
  0.107164714,                            !- Value 7663
  0.086574981,                            !- Value 7664
  0.084411868,                            !- Value 7665
  0.107539234,                            !- Value 7666
  0.013056664,                            !- Value 7667
  0.119714396,                            !- Value 7668
  0.20600096,                             !- Value 7669
  0.132463009,                            !- Value 7670
  0.045854483,                            !- Value 7671
  0.004389616,                            !- Value 7672
  0.037699071,                            !- Value 7673
  0.096361351,                            !- Value 7674
  0.059569674,                            !- Value 7675
  0.13375812,                             !- Value 7676
  0.10768845,                             !- Value 7677
  0.032083448,                            !- Value 7678
  0.020843137,                            !- Value 7679
  0.008725633,                            !- Value 7680
  0.005288607,                            !- Value 7681
  0.055954082,                            !- Value 7682
  0.004825002,                            !- Value 7683
  0.004805838,                            !- Value 7684
  0.004769078,                            !- Value 7685
  0.004763655,                            !- Value 7686
  0.017635584,                            !- Value 7687
  0.086575667,                            !- Value 7688
  0.112518338,                            !- Value 7689
  0.116902016,                            !- Value 7690
  0.06459065,                             !- Value 7691
  0.026200108,                            !- Value 7692
  0.019729701,                            !- Value 7693
  0.059680768,                            !- Value 7694
  0.007720592,                            !- Value 7695
  0.005137461,                            !- Value 7696
  0.065545359,                            !- Value 7697
  0.082568415,                            !- Value 7698
  0.057518805,                            !- Value 7699
  0.00419678,                             !- Value 7700
  0.025202873,                            !- Value 7701
  0.017247812,                            !- Value 7702
  0.040097899,                            !- Value 7703
  0.004277765,                            !- Value 7704
  0.004469234,                            !- Value 7705
  0.004456468,                            !- Value 7706
  0.004446352,                            !- Value 7707
  0.004440717,                            !- Value 7708
  0.004443839,                            !- Value 7709
  0.00538253,                             !- Value 7710
  0.073211847,                            !- Value 7711
  0.073268713,                            !- Value 7712
  0.261168959,                            !- Value 7713
  0.237162042,                            !- Value 7714
  0.09042255,                             !- Value 7715
  0.149139576,                            !- Value 7716
  0.194438316,                            !- Value 7717
  0.437077003,                            !- Value 7718
  0.118902508,                            !- Value 7719
  0.028423565,                            !- Value 7720
  0.004399616,                            !- Value 7721
  0.147625235,                            !- Value 7722
  0.08531912,                             !- Value 7723
  0.047799537,                            !- Value 7724
  0.055746068,                            !- Value 7725
  0.097717715,                            !- Value 7726
  0.087010094,                            !- Value 7727
  0.106101724,                            !- Value 7728
  0.004440007,                            !- Value 7729
  0.004432275,                            !- Value 7730
  0.004435365,                            !- Value 7731
  0.00441594,                             !- Value 7732
  0.004423073,                            !- Value 7733
  0.004420889,                            !- Value 7734
  0.004435772,                            !- Value 7735
  0.045408191,                            !- Value 7736
  0.169428032,                            !- Value 7737
  0.159986945,                            !- Value 7738
  0.306292693,                            !- Value 7739
  0.461719411,                            !- Value 7740
  0.495039674,                            !- Value 7741
  0.337795031,                            !- Value 7742
  0.412646313,                            !- Value 7743
  0.352577586,                            !- Value 7744
  0.156457621,                            !- Value 7745
  0.192857886,                            !- Value 7746
  0.109583461,                            !- Value 7747
  0.231985444,                            !- Value 7748
  0.099727955,                            !- Value 7749
  0.185273863,                            !- Value 7750
  0.029070764,                            !- Value 7751
  0.049319765,                            !- Value 7752
  0.05433453,                             !- Value 7753
  0.026813177,                            !- Value 7754
  0.00524894,                             !- Value 7755
  0.005338063,                            !- Value 7756
  0.010666188,                            !- Value 7757
  0.039618153,                            !- Value 7758
  0.031852674,                            !- Value 7759
  0.050316062,                            !- Value 7760
  0.183899362,                            !- Value 7761
  0.421382118,                            !- Value 7762
  0.36717832,                             !- Value 7763
  0.420148236,                            !- Value 7764
  0.288105808,                            !- Value 7765
  0.251713414,                            !- Value 7766
  0.234586381,                            !- Value 7767
  0.600777106,                            !- Value 7768
  0.334125457,                            !- Value 7769
  0.513214597,                            !- Value 7770
  0.250945532,                            !- Value 7771
  0.134476774,                            !- Value 7772
  0.107861445,                            !- Value 7773
  0.017601438,                            !- Value 7774
  0.111830137,                            !- Value 7775
  0.004703385,                            !- Value 7776
  0.004676371,                            !- Value 7777
  0.004658065,                            !- Value 7778
  0.004655458,                            !- Value 7779
  0.004642168,                            !- Value 7780
  0.004638238,                            !- Value 7781
  0.039585523,                            !- Value 7782
  0.005473834,                            !- Value 7783
  0.236218318,                            !- Value 7784
  0.198357648,                            !- Value 7785
  0.200008206,                            !- Value 7786
  0.089292127,                            !- Value 7787
  0.083076314,                            !- Value 7788
  0.177790956,                            !- Value 7789
  0.088607242,                            !- Value 7790
  0.045873044,                            !- Value 7791
  0.043465049,                            !- Value 7792
  0.111728974,                            !- Value 7793
  0.032590937,                            !- Value 7794
  0.07543037,                             !- Value 7795
  0.127914519,                            !- Value 7796
  0.067210959,                            !- Value 7797
  0.025689058,                            !- Value 7798
  0.065849967,                            !- Value 7799
  0.028134799,                            !- Value 7800
  0.004262746,                            !- Value 7801
  0.004270706,                            !- Value 7802
  0.004270211,                            !- Value 7803
  0.004261768,                            !- Value 7804
  0.004252362,                            !- Value 7805
  0.004319073,                            !- Value 7806
  0.084646997,                            !- Value 7807
  0.065811729,                            !- Value 7808
  0.350697556,                            !- Value 7809
  0.042482126,                            !- Value 7810
  0.098942086,                            !- Value 7811
  0.04625804,                             !- Value 7812
  0.109770123,                            !- Value 7813
  0.183888283,                            !- Value 7814
  0.027712543,                            !- Value 7815
  0.078357117,                            !- Value 7816
  0.081202203,                            !- Value 7817
  0.11741597,                             !- Value 7818
  0.063035486,                            !- Value 7819
  0.00353198,                             !- Value 7820
  0.070473576,                            !- Value 7821
  0.288745337,                            !- Value 7822
  0.174283594,                            !- Value 7823
  0.003553554,                            !- Value 7824
  0.004289807,                            !- Value 7825
  0.004308017,                            !- Value 7826
  0.004297315,                            !- Value 7827
  0.004289343,                            !- Value 7828
  0.004269069,                            !- Value 7829
  0.006883409,                            !- Value 7830
  0.107164714,                            !- Value 7831
  0.086574981,                            !- Value 7832
  0.084411868,                            !- Value 7833
  0.107539234,                            !- Value 7834
  0.013056664,                            !- Value 7835
  0.119714396,                            !- Value 7836
  0.20600096,                             !- Value 7837
  0.132463009,                            !- Value 7838
  0.045854483,                            !- Value 7839
  0.004389616,                            !- Value 7840
  0.037699071,                            !- Value 7841
  0.096361351,                            !- Value 7842
  0.059569674,                            !- Value 7843
  0.13375812,                             !- Value 7844
  0.10768845,                             !- Value 7845
  0.032083448,                            !- Value 7846
  0.020843137,                            !- Value 7847
  0.008725633,                            !- Value 7848
  0.005288607,                            !- Value 7849
  0.055954082,                            !- Value 7850
  0.004825002,                            !- Value 7851
  0.004805838,                            !- Value 7852
  0.004769078,                            !- Value 7853
  0.004763655,                            !- Value 7854
  0.017635584,                            !- Value 7855
  0.086575667,                            !- Value 7856
  0.112518338,                            !- Value 7857
  0.116902016,                            !- Value 7858
  0.06459065,                             !- Value 7859
  0.026200108,                            !- Value 7860
  0.019729701,                            !- Value 7861
  0.059680768,                            !- Value 7862
  0.007720592,                            !- Value 7863
  0.005137461,                            !- Value 7864
  0.065545359,                            !- Value 7865
  0.082568415,                            !- Value 7866
  0.057518805,                            !- Value 7867
  0.00419678,                             !- Value 7868
  0.025202873,                            !- Value 7869
  0.017247812,                            !- Value 7870
  0.040097899,                            !- Value 7871
  0.004277765,                            !- Value 7872
  0.004469234,                            !- Value 7873
  0.004456468,                            !- Value 7874
  0.004446352,                            !- Value 7875
  0.004440717,                            !- Value 7876
  0.004443839,                            !- Value 7877
  0.00538253,                             !- Value 7878
  0.073211847,                            !- Value 7879
  0.073268713,                            !- Value 7880
  0.261168959,                            !- Value 7881
  0.237162042,                            !- Value 7882
  0.09042255,                             !- Value 7883
  0.149139576,                            !- Value 7884
  0.194438316,                            !- Value 7885
  0.437077003,                            !- Value 7886
  0.118902508,                            !- Value 7887
  0.028423565,                            !- Value 7888
  0.004399616,                            !- Value 7889
  0.147625235,                            !- Value 7890
  0.08531912,                             !- Value 7891
  0.047799537,                            !- Value 7892
  0.055746068,                            !- Value 7893
  0.097717715,                            !- Value 7894
  0.087010094,                            !- Value 7895
  0.106101724,                            !- Value 7896
  0.004440007,                            !- Value 7897
  0.004432275,                            !- Value 7898
  0.004435365,                            !- Value 7899
  0.00441594,                             !- Value 7900
  0.004423073,                            !- Value 7901
  0.004420889,                            !- Value 7902
  0.004435772,                            !- Value 7903
  0.045408191,                            !- Value 7904
  0.169428032,                            !- Value 7905
  0.159986945,                            !- Value 7906
  0.306292693,                            !- Value 7907
  0.461719411,                            !- Value 7908
  0.495039674,                            !- Value 7909
  0.337795031,                            !- Value 7910
  0.412646313,                            !- Value 7911
  0.352577586,                            !- Value 7912
  0.156457621,                            !- Value 7913
  0.192857886,                            !- Value 7914
  0.109583461,                            !- Value 7915
  0.231985444,                            !- Value 7916
  0.099727955,                            !- Value 7917
  0.185273863,                            !- Value 7918
  0.029070764,                            !- Value 7919
  0.049319765,                            !- Value 7920
  0.05433453,                             !- Value 7921
  0.026813177,                            !- Value 7922
  0.00524894,                             !- Value 7923
  0.005338063,                            !- Value 7924
  0.010666188,                            !- Value 7925
  0.039618153,                            !- Value 7926
  0.031852674,                            !- Value 7927
  0.050316062,                            !- Value 7928
  0.183899362,                            !- Value 7929
  0.421382118,                            !- Value 7930
  0.36717832,                             !- Value 7931
  0.420148236,                            !- Value 7932
  0.288105808,                            !- Value 7933
  0.251713414,                            !- Value 7934
  0.234586381,                            !- Value 7935
  0.600777106,                            !- Value 7936
  0.334125457,                            !- Value 7937
  0.513214597,                            !- Value 7938
  0.250945532,                            !- Value 7939
  0.134476774,                            !- Value 7940
  0.107861445,                            !- Value 7941
  0.017601438,                            !- Value 7942
  0.111830137,                            !- Value 7943
  0.004703385,                            !- Value 7944
  0.004676371,                            !- Value 7945
  0.004658065,                            !- Value 7946
  0.004655458,                            !- Value 7947
  0.004642168,                            !- Value 7948
  0.004638238,                            !- Value 7949
  0.039585523,                            !- Value 7950
  0.005473834,                            !- Value 7951
  0.236218318,                            !- Value 7952
  0.198357648,                            !- Value 7953
  0.200008206,                            !- Value 7954
  0.089292127,                            !- Value 7955
  0.083076314,                            !- Value 7956
  0.177790956,                            !- Value 7957
  0.088607242,                            !- Value 7958
  0.045873044,                            !- Value 7959
  0.043465049,                            !- Value 7960
  0.111728974,                            !- Value 7961
  0.032590937,                            !- Value 7962
  0.07543037,                             !- Value 7963
  0.127914519,                            !- Value 7964
  0.067210959,                            !- Value 7965
  0.025689058,                            !- Value 7966
  0.065849967,                            !- Value 7967
  0.028134799,                            !- Value 7968
  0.004262746,                            !- Value 7969
  0.004270706,                            !- Value 7970
  0.004270211,                            !- Value 7971
  0.004261768,                            !- Value 7972
  0.004252362,                            !- Value 7973
  0.004319073,                            !- Value 7974
  0.084646997,                            !- Value 7975
  0.065811729,                            !- Value 7976
  0.350697556,                            !- Value 7977
  0.042482126,                            !- Value 7978
  0.098942086,                            !- Value 7979
  0.04625804,                             !- Value 7980
  0.109770123,                            !- Value 7981
  0.183888283,                            !- Value 7982
  0.027712543,                            !- Value 7983
  0.078357117,                            !- Value 7984
  0.081202203,                            !- Value 7985
  0.11741597,                             !- Value 7986
  0.063035486,                            !- Value 7987
  0.00353198,                             !- Value 7988
  0.070473576,                            !- Value 7989
  0.288745337,                            !- Value 7990
  0.174283594,                            !- Value 7991
  0.003553554,                            !- Value 7992
  0.004289807,                            !- Value 7993
  0.004308017,                            !- Value 7994
  0.004297315,                            !- Value 7995
  0.004289343,                            !- Value 7996
  0.004269069,                            !- Value 7997
  0.006883409,                            !- Value 7998
  0.107164714,                            !- Value 7999
  0.086574981,                            !- Value 8000
  0.084411868,                            !- Value 8001
  0.107539234,                            !- Value 8002
  0.013056664,                            !- Value 8003
  0.119714396,                            !- Value 8004
  0.20600096,                             !- Value 8005
  0.132463009,                            !- Value 8006
  0.045854483,                            !- Value 8007
  0.004389616,                            !- Value 8008
  0.037699071,                            !- Value 8009
  0.096361351,                            !- Value 8010
  0.059569674,                            !- Value 8011
  0.13375812,                             !- Value 8012
  0.10768845,                             !- Value 8013
  0.032083448,                            !- Value 8014
  0.020843137,                            !- Value 8015
  0.008725633,                            !- Value 8016
  0.00355618,                             !- Value 8017
  0.003549581,                            !- Value 8018
  0.003547607,                            !- Value 8019
  0.003550492,                            !- Value 8020
  0.003535625,                            !- Value 8021
  0.00353459,                             !- Value 8022
  0.003524033,                            !- Value 8023
  0.01054992,                             !- Value 8024
  0.166068138,                            !- Value 8025
  0.086159371,                            !- Value 8026
  0.092356616,                            !- Value 8027
  0.148482346,                            !- Value 8028
  0.11840854,                             !- Value 8029
  0.014848005,                            !- Value 8030
  0.080576757,                            !- Value 8031
  0.123126782,                            !- Value 8032
  0.129584082,                            !- Value 8033
  0.170857312,                            !- Value 8034
  0.006339027,                            !- Value 8035
  0.006040456,                            !- Value 8036
  0.083818987,                            !- Value 8037
  0.026076004,                            !- Value 8038
  0.024044034,                            !- Value 8039
  0.050157891,                            !- Value 8040
  0.003510633,                            !- Value 8041
  0.003499038,                            !- Value 8042
  0.003487684,                            !- Value 8043
  0.003483565,                            !- Value 8044
  0.003475774,                            !- Value 8045
  0.003475622,                            !- Value 8046
  0.003453021,                            !- Value 8047
  0.05924389,                             !- Value 8048
  0.270781388,                            !- Value 8049
  0.095585417,                            !- Value 8050
  0.287586187,                            !- Value 8051
  0.083216833,                            !- Value 8052
  0.103553154,                            !- Value 8053
  0.113602327,                            !- Value 8054
  0.050779451,                            !- Value 8055
  0.062668858,                            !- Value 8056
  0.011692535,                            !- Value 8057
  0.147886884,                            !- Value 8058
  0.117740637,                            !- Value 8059
  0.015115545,                            !- Value 8060
  0.045327079,                            !- Value 8061
  0.108832564,                            !- Value 8062
  0.047980965,                            !- Value 8063
  0.003480047,                            !- Value 8064
  0.076294605,                            !- Value 8065
  0.032436439,                            !- Value 8066
  0.003493822,                            !- Value 8067
  0.003484472,                            !- Value 8068
  0.00348413,                             !- Value 8069
  0.003498985,                            !- Value 8070
  0.003482921,                            !- Value 8071
  0.050849573,                            !- Value 8072
  0.20179255,                             !- Value 8073
  0.204734058,                            !- Value 8074
  0.314925732,                            !- Value 8075
  0.378097342,                            !- Value 8076
  0.280880176,                            !- Value 8077
  0.316798063,                            !- Value 8078
  0.260571479,                            !- Value 8079
  0.123082027,                            !- Value 8080
  0.184701232,                            !- Value 8081
  0.15317043,                             !- Value 8082
  0.106820233,                            !- Value 8083
  0.095534456,                            !- Value 8084
  0.106608277,                            !- Value 8085
  0.08389662,                             !- Value 8086
  0.023626986,                            !- Value 8087
  0.050924067,                            !- Value 8088
  0.003506585,                            !- Value 8089
  0.003506889,                            !- Value 8090
  0.003506185,                            !- Value 8091
  0.003500636,                            !- Value 8092
  0.003494803,                            !- Value 8093
  0.003503377,                            !- Value 8094
  0.003486096,                            !- Value 8095
  0.00348578,                             !- Value 8096
  0.074652733,                            !- Value 8097
  0.281429156,                            !- Value 8098
  0.556339874,                            !- Value 8099
  0.363588529,                            !- Value 8100
  0.259520594,                            !- Value 8101
  0.305066939,                            !- Value 8102
  0.333274226,                            !- Value 8103
  0.169953578,                            !- Value 8104
  0.194412529,                            !- Value 8105
  0.134342278,                            !- Value 8106
  0.102324072,                            !- Value 8107
  0.183367733,                            !- Value 8108
  0.118694607,                            !- Value 8109
  0.020182585,                            !- Value 8110
  0.058604028,                            !- Value 8111
  0.003513849,                            !- Value 8112
  0.003504883,                            !- Value 8113
  0.003523521,                            !- Value 8114
  0.00350505,                             !- Value 8115
  0.003497317,                            !- Value 8116
  0.003488762,                            !- Value 8117
  0.003809622,                            !- Value 8118
  0.078638035,                            !- Value 8119
  0.003600097,                            !- Value 8120
  0.209187551,                            !- Value 8121
  0.032799838,                            !- Value 8122
  0.0996775,                              !- Value 8123
  0.011149818,                            !- Value 8124
  0.197541952,                            !- Value 8125
  0.263048046,                            !- Value 8126
  0.122170439,                            !- Value 8127
  0.245045928,                            !- Value 8128
  0.240548865,                            !- Value 8129
  0.133466427,                            !- Value 8130
  0.089696543,                            !- Value 8131
  0.056706723,                            !- Value 8132
  0.123893609,                            !- Value 8133
  0.151362886,                            !- Value 8134
  0.004183123,                            !- Value 8135
  0.108747362,                            !- Value 8136
  0.00352142,                             !- Value 8137
  0.003513766,                            !- Value 8138
  0.003507632,                            !- Value 8139
  0.003499789,                            !- Value 8140
  0.003493757,                            !- Value 8141
  0.003473731,                            !- Value 8142
  0.062011087,                            !- Value 8143
  0.141622414,                            !- Value 8144
  0.264287989,                            !- Value 8145
  0.107348915,                            !- Value 8146
  0.077013857,                            !- Value 8147
  0.229840797,                            !- Value 8148
  0.156047705,                            !- Value 8149
  0.147028383,                            !- Value 8150
  0.036598608,                            !- Value 8151
  0.012988469,                            !- Value 8152
  0.096702496,                            !- Value 8153
  0.063353892,                            !- Value 8154
  0.054473676,                            !- Value 8155
  0.067248392,                            !- Value 8156
  0.003465207,                            !- Value 8157
  0.008181376,                            !- Value 8158
  0.1152268,                              !- Value 8159
  0.012697374,                            !- Value 8160
  0.003518234,                            !- Value 8161
  0.003527513,                            !- Value 8162
  0.003517126,                            !- Value 8163
  0.003518496,                            !- Value 8164
  0.003503197,                            !- Value 8165
  0.003505951,                            !- Value 8166
  0.004256403,                            !- Value 8167
  0.120731864,                            !- Value 8168
  0.109245418,                            !- Value 8169
  0.124759293,                            !- Value 8170
  0.171724264,                            !- Value 8171
  0.143808224,                            !- Value 8172
  0.125233465,                            !- Value 8173
  0.004090816,                            !- Value 8174
  0.075418826,                            !- Value 8175
  0.04301039,                             !- Value 8176
  0.224336854,                            !- Value 8177
  0.053475531,                            !- Value 8178
  0.045241432,                            !- Value 8179
  0.085784335,                            !- Value 8180
  0.043731218,                            !- Value 8181
  0.098733229,                            !- Value 8182
  0.0036154,                              !- Value 8183
  0.003546581,                            !- Value 8184
  0.00355618,                             !- Value 8185
  0.003549581,                            !- Value 8186
  0.003547607,                            !- Value 8187
  0.003550492,                            !- Value 8188
  0.003535625,                            !- Value 8189
  0.00353459,                             !- Value 8190
  0.003524033,                            !- Value 8191
  0.01054992,                             !- Value 8192
  0.166068138,                            !- Value 8193
  0.086159371,                            !- Value 8194
  0.092356616,                            !- Value 8195
  0.148482346,                            !- Value 8196
  0.11840854,                             !- Value 8197
  0.014848005,                            !- Value 8198
  0.080576757,                            !- Value 8199
  0.123126782,                            !- Value 8200
  0.129584082,                            !- Value 8201
  0.170857312,                            !- Value 8202
  0.006339027,                            !- Value 8203
  0.006040456,                            !- Value 8204
  0.083818987,                            !- Value 8205
  0.026076004,                            !- Value 8206
  0.024044034,                            !- Value 8207
  0.050157891,                            !- Value 8208
  0.003510633,                            !- Value 8209
  0.003499038,                            !- Value 8210
  0.003487684,                            !- Value 8211
  0.003483565,                            !- Value 8212
  0.003475774,                            !- Value 8213
  0.003475622,                            !- Value 8214
  0.003453021,                            !- Value 8215
  0.05924389,                             !- Value 8216
  0.270781388,                            !- Value 8217
  0.095585417,                            !- Value 8218
  0.287586187,                            !- Value 8219
  0.083216833,                            !- Value 8220
  0.103553154,                            !- Value 8221
  0.113602327,                            !- Value 8222
  0.050779451,                            !- Value 8223
  0.062668858,                            !- Value 8224
  0.011692535,                            !- Value 8225
  0.147886884,                            !- Value 8226
  0.117740637,                            !- Value 8227
  0.015115545,                            !- Value 8228
  0.045327079,                            !- Value 8229
  0.108832564,                            !- Value 8230
  0.047980965,                            !- Value 8231
  0.003480047,                            !- Value 8232
  0.076294605,                            !- Value 8233
  0.032436439,                            !- Value 8234
  0.003493822,                            !- Value 8235
  0.003484472,                            !- Value 8236
  0.00348413,                             !- Value 8237
  0.003498985,                            !- Value 8238
  0.003482921,                            !- Value 8239
  0.050849573,                            !- Value 8240
  0.20179255,                             !- Value 8241
  0.204734058,                            !- Value 8242
  0.314925732,                            !- Value 8243
  0.378097342,                            !- Value 8244
  0.280880176,                            !- Value 8245
  0.316798063,                            !- Value 8246
  0.260571479,                            !- Value 8247
  0.123082027,                            !- Value 8248
  0.184701232,                            !- Value 8249
  0.15317043,                             !- Value 8250
  0.106820233,                            !- Value 8251
  0.095534456,                            !- Value 8252
  0.106608277,                            !- Value 8253
  0.08389662,                             !- Value 8254
  0.023626986,                            !- Value 8255
  0.050924067,                            !- Value 8256
  0.003506585,                            !- Value 8257
  0.003506889,                            !- Value 8258
  0.003506185,                            !- Value 8259
  0.003500636,                            !- Value 8260
  0.003494803,                            !- Value 8261
  0.003503377,                            !- Value 8262
  0.003486096,                            !- Value 8263
  0.00348578,                             !- Value 8264
  0.074652733,                            !- Value 8265
  0.281429156,                            !- Value 8266
  0.556339874,                            !- Value 8267
  0.363588529,                            !- Value 8268
  0.259520594,                            !- Value 8269
  0.305066939,                            !- Value 8270
  0.333274226,                            !- Value 8271
  0.169953578,                            !- Value 8272
  0.194412529,                            !- Value 8273
  0.134342278,                            !- Value 8274
  0.102324072,                            !- Value 8275
  0.183367733,                            !- Value 8276
  0.118694607,                            !- Value 8277
  0.020182585,                            !- Value 8278
  0.058604028,                            !- Value 8279
  0.003513849,                            !- Value 8280
  0.003504883,                            !- Value 8281
  0.003523521,                            !- Value 8282
  0.00350505,                             !- Value 8283
  0.003497317,                            !- Value 8284
  0.003488762,                            !- Value 8285
  0.003809622,                            !- Value 8286
  0.078638035,                            !- Value 8287
  0.003600097,                            !- Value 8288
  0.209187551,                            !- Value 8289
  0.032799838,                            !- Value 8290
  0.0996775,                              !- Value 8291
  0.011149818,                            !- Value 8292
  0.197541952,                            !- Value 8293
  0.263048046,                            !- Value 8294
  0.122170439,                            !- Value 8295
  0.245045928,                            !- Value 8296
  0.240548865,                            !- Value 8297
  0.133466427,                            !- Value 8298
  0.089696543,                            !- Value 8299
  0.056706723,                            !- Value 8300
  0.123893609,                            !- Value 8301
  0.151362886,                            !- Value 8302
  0.004183123,                            !- Value 8303
  0.108747362,                            !- Value 8304
  0.00352142,                             !- Value 8305
  0.003513766,                            !- Value 8306
  0.003507632,                            !- Value 8307
  0.003499789,                            !- Value 8308
  0.003493757,                            !- Value 8309
  0.003473731,                            !- Value 8310
  0.062011087,                            !- Value 8311
  0.141622414,                            !- Value 8312
  0.264287989,                            !- Value 8313
  0.107348915,                            !- Value 8314
  0.077013857,                            !- Value 8315
  0.229840797,                            !- Value 8316
  0.156047705,                            !- Value 8317
  0.147028383,                            !- Value 8318
  0.036598608,                            !- Value 8319
  0.012988469,                            !- Value 8320
  0.096702496,                            !- Value 8321
  0.063353892,                            !- Value 8322
  0.054473676,                            !- Value 8323
  0.067248392,                            !- Value 8324
  0.003465207,                            !- Value 8325
  0.008181376,                            !- Value 8326
  0.1152268,                              !- Value 8327
  0.012697374,                            !- Value 8328
  0.003518234,                            !- Value 8329
  0.003527513,                            !- Value 8330
  0.003517126,                            !- Value 8331
  0.003518496,                            !- Value 8332
  0.003503197,                            !- Value 8333
  0.003505951,                            !- Value 8334
  0.004256403,                            !- Value 8335
  0.120731864,                            !- Value 8336
  0.109245418,                            !- Value 8337
  0.124759293,                            !- Value 8338
  0.171724264,                            !- Value 8339
  0.143808224,                            !- Value 8340
  0.125233465,                            !- Value 8341
  0.004090816,                            !- Value 8342
  0.075418826,                            !- Value 8343
  0.04301039,                             !- Value 8344
  0.224336854,                            !- Value 8345
  0.053475531,                            !- Value 8346
  0.045241432,                            !- Value 8347
  0.085784335,                            !- Value 8348
  0.043731218,                            !- Value 8349
  0.098733229,                            !- Value 8350
  0.0036154,                              !- Value 8351
  0.003546581,                            !- Value 8352
  0.00355618,                             !- Value 8353
  0.003549581,                            !- Value 8354
  0.003547607,                            !- Value 8355
  0.003550492,                            !- Value 8356
  0.003535625,                            !- Value 8357
  0.00353459,                             !- Value 8358
  0.003524033,                            !- Value 8359
  0.01054992,                             !- Value 8360
  0.166068138,                            !- Value 8361
  0.086159371,                            !- Value 8362
  0.092356616,                            !- Value 8363
  0.148482346,                            !- Value 8364
  0.11840854,                             !- Value 8365
  0.014848005,                            !- Value 8366
  0.080576757,                            !- Value 8367
  0.123126782,                            !- Value 8368
  0.129584082,                            !- Value 8369
  0.170857312,                            !- Value 8370
  0.006339027,                            !- Value 8371
  0.006040456,                            !- Value 8372
  0.083818987,                            !- Value 8373
  0.026076004,                            !- Value 8374
  0.024044034,                            !- Value 8375
  0.050157891,                            !- Value 8376
  0.003510633,                            !- Value 8377
  0.003499038,                            !- Value 8378
  0.003487684,                            !- Value 8379
  0.003483565,                            !- Value 8380
  0.003475774,                            !- Value 8381
  0.003475622,                            !- Value 8382
  0.003453021,                            !- Value 8383
  0.05924389,                             !- Value 8384
  0.270781388,                            !- Value 8385
  0.095585417,                            !- Value 8386
  0.287586187,                            !- Value 8387
  0.083216833,                            !- Value 8388
  0.103553154,                            !- Value 8389
  0.113602327,                            !- Value 8390
  0.050779451,                            !- Value 8391
  0.062668858,                            !- Value 8392
  0.011692535,                            !- Value 8393
  0.147886884,                            !- Value 8394
  0.117740637,                            !- Value 8395
  0.015115545,                            !- Value 8396
  0.045327079,                            !- Value 8397
  0.108832564,                            !- Value 8398
  0.047980965,                            !- Value 8399
  0.003480047,                            !- Value 8400
  0.076294605,                            !- Value 8401
  0.032436439,                            !- Value 8402
  0.003493822,                            !- Value 8403
  0.003484472,                            !- Value 8404
  0.00348413,                             !- Value 8405
  0.003498985,                            !- Value 8406
  0.003482921,                            !- Value 8407
  0.050849573,                            !- Value 8408
  0.20179255,                             !- Value 8409
  0.204734058,                            !- Value 8410
  0.314925732,                            !- Value 8411
  0.378097342,                            !- Value 8412
  0.280880176,                            !- Value 8413
  0.316798063,                            !- Value 8414
  0.260571479,                            !- Value 8415
  0.123082027,                            !- Value 8416
  0.184701232,                            !- Value 8417
  0.15317043,                             !- Value 8418
  0.106820233,                            !- Value 8419
  0.095534456,                            !- Value 8420
  0.106608277,                            !- Value 8421
  0.08389662,                             !- Value 8422
  0.023626986,                            !- Value 8423
  0.050924067,                            !- Value 8424
  0.003506585,                            !- Value 8425
  0.003506889,                            !- Value 8426
  0.003506185,                            !- Value 8427
  0.003500636,                            !- Value 8428
  0.003494803,                            !- Value 8429
  0.003503377,                            !- Value 8430
  0.003486096,                            !- Value 8431
  0.00348578,                             !- Value 8432
  0.074652733,                            !- Value 8433
  0.281429156,                            !- Value 8434
  0.556339874,                            !- Value 8435
  0.363588529,                            !- Value 8436
  0.259520594,                            !- Value 8437
  0.305066939,                            !- Value 8438
  0.333274226,                            !- Value 8439
  0.169953578,                            !- Value 8440
  0.194412529,                            !- Value 8441
  0.134342278,                            !- Value 8442
  0.102324072,                            !- Value 8443
  0.183367733,                            !- Value 8444
  0.118694607,                            !- Value 8445
  0.020182585,                            !- Value 8446
  0.058604028,                            !- Value 8447
  0.003513849,                            !- Value 8448
  0.003504883,                            !- Value 8449
  0.003523521,                            !- Value 8450
  0.00350505,                             !- Value 8451
  0.003497317,                            !- Value 8452
  0.003488762,                            !- Value 8453
  0.003809622,                            !- Value 8454
  0.078638035,                            !- Value 8455
  0.003600097,                            !- Value 8456
  0.209187551,                            !- Value 8457
  0.032799838,                            !- Value 8458
  0.0996775,                              !- Value 8459
  0.011149818,                            !- Value 8460
  0.197541952,                            !- Value 8461
  0.263048046,                            !- Value 8462
  0.122170439,                            !- Value 8463
  0.245045928,                            !- Value 8464
  0.240548865,                            !- Value 8465
  0.133466427,                            !- Value 8466
  0.089696543,                            !- Value 8467
  0.056706723,                            !- Value 8468
  0.123893609,                            !- Value 8469
  0.151362886,                            !- Value 8470
  0.004183123,                            !- Value 8471
  0.108747362,                            !- Value 8472
  0.00352142,                             !- Value 8473
  0.003513766,                            !- Value 8474
  0.003507632,                            !- Value 8475
  0.003499789,                            !- Value 8476
  0.003493757,                            !- Value 8477
  0.003473731,                            !- Value 8478
  0.062011087,                            !- Value 8479
  0.141622414,                            !- Value 8480
  0.264287989,                            !- Value 8481
  0.107348915,                            !- Value 8482
  0.077013857,                            !- Value 8483
  0.229840797,                            !- Value 8484
  0.156047705,                            !- Value 8485
  0.147028383,                            !- Value 8486
  0.036598608,                            !- Value 8487
  0.012988469,                            !- Value 8488
  0.096702496,                            !- Value 8489
  0.063353892,                            !- Value 8490
  0.054473676,                            !- Value 8491
  0.067248392,                            !- Value 8492
  0.003465207,                            !- Value 8493
  0.008181376,                            !- Value 8494
  0.1152268,                              !- Value 8495
  0.012697374,                            !- Value 8496
  0.003518234,                            !- Value 8497
  0.003527513,                            !- Value 8498
  0.003517126,                            !- Value 8499
  0.003518496,                            !- Value 8500
  0.003503197,                            !- Value 8501
  0.003505951,                            !- Value 8502
  0.004256403,                            !- Value 8503
  0.120731864,                            !- Value 8504
  0.109245418,                            !- Value 8505
  0.124759293,                            !- Value 8506
  0.171724264,                            !- Value 8507
  0.143808224,                            !- Value 8508
  0.125233465,                            !- Value 8509
  0.004090816,                            !- Value 8510
  0.075418826,                            !- Value 8511
  0.04301039,                             !- Value 8512
  0.224336854,                            !- Value 8513
  0.053475531,                            !- Value 8514
  0.045241432,                            !- Value 8515
  0.085784335,                            !- Value 8516
  0.043731218,                            !- Value 8517
  0.098733229,                            !- Value 8518
  0.0036154,                              !- Value 8519
  0.003546581,                            !- Value 8520
  0.00355618,                             !- Value 8521
  0.003549581,                            !- Value 8522
  0.003547607,                            !- Value 8523
  0.003550492,                            !- Value 8524
  0.003535625,                            !- Value 8525
  0.00353459,                             !- Value 8526
  0.003524033,                            !- Value 8527
  0.01054992,                             !- Value 8528
  0.166068138,                            !- Value 8529
  0.086159371,                            !- Value 8530
  0.092356616,                            !- Value 8531
  0.148482346,                            !- Value 8532
  0.11840854,                             !- Value 8533
  0.014848005,                            !- Value 8534
  0.080576757,                            !- Value 8535
  0.123126782,                            !- Value 8536
  0.129584082,                            !- Value 8537
  0.170857312,                            !- Value 8538
  0.006339027,                            !- Value 8539
  0.006040456,                            !- Value 8540
  0.083818987,                            !- Value 8541
  0.026076004,                            !- Value 8542
  0.024044034,                            !- Value 8543
  0.050157891,                            !- Value 8544
  0.003510633,                            !- Value 8545
  0.003499038,                            !- Value 8546
  0.003487684,                            !- Value 8547
  0.003483565,                            !- Value 8548
  0.003475774,                            !- Value 8549
  0.003475622,                            !- Value 8550
  0.003453021,                            !- Value 8551
  0.05924389,                             !- Value 8552
  0.270781388,                            !- Value 8553
  0.095585417,                            !- Value 8554
  0.287586187,                            !- Value 8555
  0.083216833,                            !- Value 8556
  0.103553154,                            !- Value 8557
  0.113602327,                            !- Value 8558
  0.050779451,                            !- Value 8559
  0.062668858,                            !- Value 8560
  0.011692535,                            !- Value 8561
  0.147886884,                            !- Value 8562
  0.117740637,                            !- Value 8563
  0.015115545,                            !- Value 8564
  0.045327079,                            !- Value 8565
  0.108832564,                            !- Value 8566
  0.047980965,                            !- Value 8567
  0.003480047,                            !- Value 8568
  0.076294605,                            !- Value 8569
  0.032436439,                            !- Value 8570
  0.003493822,                            !- Value 8571
  0.003484472,                            !- Value 8572
  0.00348413,                             !- Value 8573
  0.003498985,                            !- Value 8574
  0.003482921,                            !- Value 8575
  0.050849573,                            !- Value 8576
  0.20179255,                             !- Value 8577
  0.204734058,                            !- Value 8578
  0.314925732,                            !- Value 8579
  0.378097342,                            !- Value 8580
  0.280880176,                            !- Value 8581
  0.316798063,                            !- Value 8582
  0.260571479,                            !- Value 8583
  0.123082027,                            !- Value 8584
  0.184701232,                            !- Value 8585
  0.15317043,                             !- Value 8586
  0.106820233,                            !- Value 8587
  0.095534456,                            !- Value 8588
  0.106608277,                            !- Value 8589
  0.08389662,                             !- Value 8590
  0.023626986,                            !- Value 8591
  0.050924067,                            !- Value 8592
  0.003506585,                            !- Value 8593
  0.003506889,                            !- Value 8594
  0.003506185,                            !- Value 8595
  0.003500636,                            !- Value 8596
  0.003494803,                            !- Value 8597
  0.003503377,                            !- Value 8598
  0.003486096,                            !- Value 8599
  0.00348578,                             !- Value 8600
  0.074652733,                            !- Value 8601
  0.281429156,                            !- Value 8602
  0.556339874,                            !- Value 8603
  0.363588529,                            !- Value 8604
  0.259520594,                            !- Value 8605
  0.305066939,                            !- Value 8606
  0.333274226,                            !- Value 8607
  0.169953578,                            !- Value 8608
  0.194412529,                            !- Value 8609
  0.134342278,                            !- Value 8610
  0.102324072,                            !- Value 8611
  0.183367733,                            !- Value 8612
  0.118694607,                            !- Value 8613
  0.020182585,                            !- Value 8614
  0.058604028,                            !- Value 8615
  0.003513849,                            !- Value 8616
  0.003504883,                            !- Value 8617
  0.003523521,                            !- Value 8618
  0.00350505,                             !- Value 8619
  0.003497317,                            !- Value 8620
  0.003488762,                            !- Value 8621
  0.003809622,                            !- Value 8622
  0.078638035,                            !- Value 8623
  0.003600097,                            !- Value 8624
  0.209187551,                            !- Value 8625
  0.032799838,                            !- Value 8626
  0.0996775,                              !- Value 8627
  0.011149818,                            !- Value 8628
  0.197541952,                            !- Value 8629
  0.263048046,                            !- Value 8630
  0.122170439,                            !- Value 8631
  0.245045928,                            !- Value 8632
  0.240548865,                            !- Value 8633
  0.133466427,                            !- Value 8634
  0.089696543,                            !- Value 8635
  0.056706723,                            !- Value 8636
  0.123893609,                            !- Value 8637
  0.151362886,                            !- Value 8638
  0.004183123,                            !- Value 8639
  0.108747362,                            !- Value 8640
  0.00352142,                             !- Value 8641
  0.003513766,                            !- Value 8642
  0.003507632,                            !- Value 8643
  0.003499789,                            !- Value 8644
  0.003493757,                            !- Value 8645
  0.003473731,                            !- Value 8646
  0.062011087,                            !- Value 8647
  0.141622414,                            !- Value 8648
  0.264287989,                            !- Value 8649
  0.107348915,                            !- Value 8650
  0.077013857,                            !- Value 8651
  0.229840797,                            !- Value 8652
  0.156047705,                            !- Value 8653
  0.147028383,                            !- Value 8654
  0.036598608,                            !- Value 8655
  0.012988469,                            !- Value 8656
  0.096702496,                            !- Value 8657
  0.063353892,                            !- Value 8658
  0.054473676,                            !- Value 8659
  0.067248392,                            !- Value 8660
  0.003465207,                            !- Value 8661
  0.008181376,                            !- Value 8662
  0.1152268,                              !- Value 8663
  0.012697374,                            !- Value 8664
  0.003518234,                            !- Value 8665
  0.003527513,                            !- Value 8666
  0.003517126,                            !- Value 8667
  0.003518496,                            !- Value 8668
  0.003503197,                            !- Value 8669
  0.003505951,                            !- Value 8670
  0.004256403,                            !- Value 8671
  0.120731864,                            !- Value 8672
  0.109245418,                            !- Value 8673
  0.124759293,                            !- Value 8674
  0.171724264,                            !- Value 8675
  0.143808224,                            !- Value 8676
  0.125233465,                            !- Value 8677
  0.004090816,                            !- Value 8678
  0.075418826,                            !- Value 8679
  0.04301039,                             !- Value 8680
  0.224336854,                            !- Value 8681
  0.053475531,                            !- Value 8682
  0.045241432,                            !- Value 8683
  0.085784335,                            !- Value 8684
  0.043731218,                            !- Value 8685
  0.098733229,                            !- Value 8686
  0.0036154,                              !- Value 8687
  0.003546581,                            !- Value 8688
  0.00355618,                             !- Value 8689
  0.003549581,                            !- Value 8690
  0.003547607,                            !- Value 8691
  0.003550492,                            !- Value 8692
  0.003535625,                            !- Value 8693
  0.00353459,                             !- Value 8694
  0.003524033,                            !- Value 8695
  0.01054992,                             !- Value 8696
  0.166068138,                            !- Value 8697
  0.086159371,                            !- Value 8698
  0.092356616,                            !- Value 8699
  0.148482346,                            !- Value 8700
  0.11840854,                             !- Value 8701
  0.014848005,                            !- Value 8702
  0.080576757,                            !- Value 8703
  0.123126782,                            !- Value 8704
  0.129584082,                            !- Value 8705
  0.170857312,                            !- Value 8706
  0.006339027,                            !- Value 8707
  0.006040456,                            !- Value 8708
  0.083818987,                            !- Value 8709
  0.026076004,                            !- Value 8710
  0.024044034,                            !- Value 8711
  0.050157891,                            !- Value 8712
  0.003510633,                            !- Value 8713
  0.003499038,                            !- Value 8714
  0.003487684,                            !- Value 8715
  0.003483565,                            !- Value 8716
  0.003475774,                            !- Value 8717
  0.003475622,                            !- Value 8718
  0.003453021,                            !- Value 8719
  0.05924389,                             !- Value 8720
  0.270781388,                            !- Value 8721
  0.095585417,                            !- Value 8722
  0.287586187,                            !- Value 8723
  0.083216833,                            !- Value 8724
  0.103553154,                            !- Value 8725
  0.113602327,                            !- Value 8726
  0.050779451,                            !- Value 8727
  0.062668858,                            !- Value 8728
  0.011692535,                            !- Value 8729
  0.147886884,                            !- Value 8730
  0.117740637,                            !- Value 8731
  0.015115545,                            !- Value 8732
  0.045327079,                            !- Value 8733
  0.108832564,                            !- Value 8734
  0.047980965,                            !- Value 8735
  0.003480047,                            !- Value 8736
  0.076294605,                            !- Value 8737
  0.032436439,                            !- Value 8738
  0.003493822,                            !- Value 8739
  0.003484472,                            !- Value 8740
  0.00348413,                             !- Value 8741
  0.003498985,                            !- Value 8742
  0.003482921,                            !- Value 8743
  0.050849573,                            !- Value 8744
  0.20179255,                             !- Value 8745
  0.204734058,                            !- Value 8746
  0.314925732,                            !- Value 8747
  0.378097342,                            !- Value 8748
  0.280880176,                            !- Value 8749
  0.316798063,                            !- Value 8750
  0.260571479,                            !- Value 8751
  0.123082027,                            !- Value 8752
  0.184701232,                            !- Value 8753
  0.15317043,                             !- Value 8754
  0.106820233,                            !- Value 8755
  0.095534456,                            !- Value 8756
  0.106608277,                            !- Value 8757
  0.08389662,                             !- Value 8758
  0.023626986,                            !- Value 8759
  0.050924067;                            !- Value 8760

OS:Schedule:FixedInterval,
  {d73a371d-6199-4fcc-9dd1-7d8c5f8a26de}, !- Handle
  Fourcuisiniere,                         !- Name
  {0124d030-9f35-409d-b616-94218b8ec038}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0.006041121,                            !- Value 1
  0.006034309,                            !- Value 2
  0.006057446,                            !- Value 3
  0.006065109,                            !- Value 4
  0.006132958,                            !- Value 5
  0.006105864,                            !- Value 6
  0.013001707,                            !- Value 7
  0.028822252,                            !- Value 8
  0.084242438,                            !- Value 9
  0.169616679,                            !- Value 10
  0.154639648,                            !- Value 11
  0.160206383,                            !- Value 12
  0.156962612,                            !- Value 13
  0.246295912,                            !- Value 14
  0.27218081,                             !- Value 15
  0.490206608,                            !- Value 16
  0.589105437,                            !- Value 17
  0.561487789,                            !- Value 18
  0.367608567,                            !- Value 19
  0.251595399,                            !- Value 20
  0.095731661,                            !- Value 21
  0.097772406,                            !- Value 22
  0.061569297,                            !- Value 23
  0.0072872,                              !- Value 24
  0.003101227,                            !- Value 25
  0.003173523,                            !- Value 26
  0.003095444,                            !- Value 27
  0.00307023,                             !- Value 28
  0.003065654,                            !- Value 29
  0.003027829,                            !- Value 30
  0.003098006,                            !- Value 31
  0.003083148,                            !- Value 32
  0.037835133,                            !- Value 33
  0.031282982,                            !- Value 34
  0.153580612,                            !- Value 35
  0.278486942,                            !- Value 36
  0.268098741,                            !- Value 37
  0.397068447,                            !- Value 38
  0.357354758,                            !- Value 39
  0.333796913,                            !- Value 40
  0.519804475,                            !- Value 41
  0.558471572,                            !- Value 42
  0.377864353,                            !- Value 43
  0.256683756,                            !- Value 44
  0.102479905,                            !- Value 45
  0.074759102,                            !- Value 46
  0.016019235,                            !- Value 47
  0.003239656,                            !- Value 48
  0.04193692,                             !- Value 49
  0.012354833,                            !- Value 50
  0.003857728,                            !- Value 51
  0.010162614,                            !- Value 52
  0.004707685,                            !- Value 53
  0.00594786,                             !- Value 54
  0.031201132,                            !- Value 55
  0.097452068,                            !- Value 56
  0.043507417,                            !- Value 57
  0.061732184,                            !- Value 58
  0.12356117,                             !- Value 59
  0.185494192,                            !- Value 60
  0.25785961,                             !- Value 61
  0.174052857,                            !- Value 62
  0.087587662,                            !- Value 63
  0.072187097,                            !- Value 64
  0.350054892,                            !- Value 65
  0.669232966,                            !- Value 66
  0.192916754,                            !- Value 67
  0.164588111,                            !- Value 68
  0.118881569,                            !- Value 69
  0.009970278,                            !- Value 70
  0.007044476,                            !- Value 71
  0.027965269,                            !- Value 72
  0.00317851,                             !- Value 73
  0.003573034,                            !- Value 74
  0.008249317,                            !- Value 75
  0.00380785,                             !- Value 76
  0.003069521,                            !- Value 77
  0.006330474,                            !- Value 78
  0.058432957,                            !- Value 79
  0.027808482,                            !- Value 80
  0.003885086,                            !- Value 81
  0.004397101,                            !- Value 82
  0.038975781,                            !- Value 83
  0.08949471,                             !- Value 84
  0.134447105,                            !- Value 85
  0.128304229,                            !- Value 86
  0.053983247,                            !- Value 87
  0.075273749,                            !- Value 88
  0.34996458,                             !- Value 89
  0.591260948,                            !- Value 90
  0.313159751,                            !- Value 91
  0.194085072,                            !- Value 92
  0.087237837,                            !- Value 93
  0.031729243,                            !- Value 94
  0.038533343,                            !- Value 95
  0.003062558,                            !- Value 96
  0.01447728,                             !- Value 97
  0.014428463,                            !- Value 98
  0.003062436,                            !- Value 99
  0.003029455,                            !- Value 100
  0.003014106,                            !- Value 101
  0.008103669,                            !- Value 102
  0.053095529,                            !- Value 103
  0.046360472,                            !- Value 104
  0.012447357,                            !- Value 105
  0.012116429,                            !- Value 106
  0.032404855,                            !- Value 107
  0.048843614,                            !- Value 108
  0.107624226,                            !- Value 109
  0.05949343,                             !- Value 110
  0.047677226,                            !- Value 111
  0.041941021,                            !- Value 112
  0.255266674,                            !- Value 113
  0.438205891,                            !- Value 114
  0.291326247,                            !- Value 115
  0.164430687,                            !- Value 116
  0.07066262,                             !- Value 117
  0.02558308,                             !- Value 118
  0.029185853,                            !- Value 119
  0.007092052,                            !- Value 120
  0.003182485,                            !- Value 121
  0.011647689,                            !- Value 122
  0.003151848,                            !- Value 123
  0.003092827,                            !- Value 124
  0.003119541,                            !- Value 125
  0.017433203,                            !- Value 126
  0.034431429,                            !- Value 127
  0.023105456,                            !- Value 128
  0.003054567,                            !- Value 129
  0.023126284,                            !- Value 130
  0.023256308,                            !- Value 131
  0.038614229,                            !- Value 132
  0.112027949,                            !- Value 133
  0.042706123,                            !- Value 134
  0.11376589,                             !- Value 135
  0.076030104,                            !- Value 136
  0.199644904,                            !- Value 137
  0.505423659,                            !- Value 138
  0.449360097,                            !- Value 139
  0.192049241,                            !- Value 140
  0.067263026,                            !- Value 141
  0.100013784,                            !- Value 142
  0.051990154,                            !- Value 143
  0.025069583,                            !- Value 144
  0.006256224,                            !- Value 145
  0.00628198,                             !- Value 146
  0.006246826,                            !- Value 147
  0.006208786,                            !- Value 148
  0.006203741,                            !- Value 149
  0.005975037,                            !- Value 150
  0.021759698,                            !- Value 151
  0.041137872,                            !- Value 152
  0.04607942,                             !- Value 153
  0.035020891,                            !- Value 154
  0.074335621,                            !- Value 155
  0.131515035,                            !- Value 156
  0.116039239,                            !- Value 157
  0.132003072,                            !- Value 158
  0.062620555,                            !- Value 159
  0.111474364,                            !- Value 160
  0.270553337,                            !- Value 161
  0.453415518,                            !- Value 162
  0.271650286,                            !- Value 163
  0.2372242,                              !- Value 164
  0.124207822,                            !- Value 165
  0.025392777,                            !- Value 166
  0.010559048,                            !- Value 167
  0.006863939,                            !- Value 168
  0.006041121,                            !- Value 169
  0.006034309,                            !- Value 170
  0.006057446,                            !- Value 171
  0.006065109,                            !- Value 172
  0.006132958,                            !- Value 173
  0.006105864,                            !- Value 174
  0.013001707,                            !- Value 175
  0.028822252,                            !- Value 176
  0.084242438,                            !- Value 177
  0.169616679,                            !- Value 178
  0.154639648,                            !- Value 179
  0.160206383,                            !- Value 180
  0.156962612,                            !- Value 181
  0.246295912,                            !- Value 182
  0.27218081,                             !- Value 183
  0.490206608,                            !- Value 184
  0.589105437,                            !- Value 185
  0.561487789,                            !- Value 186
  0.367608567,                            !- Value 187
  0.251595399,                            !- Value 188
  0.095731661,                            !- Value 189
  0.097772406,                            !- Value 190
  0.061569297,                            !- Value 191
  0.0072872,                              !- Value 192
  0.003101227,                            !- Value 193
  0.003173523,                            !- Value 194
  0.003095444,                            !- Value 195
  0.00307023,                             !- Value 196
  0.003065654,                            !- Value 197
  0.003027829,                            !- Value 198
  0.003098006,                            !- Value 199
  0.003083148,                            !- Value 200
  0.037835133,                            !- Value 201
  0.031282982,                            !- Value 202
  0.153580612,                            !- Value 203
  0.278486942,                            !- Value 204
  0.268098741,                            !- Value 205
  0.397068447,                            !- Value 206
  0.357354758,                            !- Value 207
  0.333796913,                            !- Value 208
  0.519804475,                            !- Value 209
  0.558471572,                            !- Value 210
  0.377864353,                            !- Value 211
  0.256683756,                            !- Value 212
  0.102479905,                            !- Value 213
  0.074759102,                            !- Value 214
  0.016019235,                            !- Value 215
  0.003239656,                            !- Value 216
  0.04193692,                             !- Value 217
  0.012354833,                            !- Value 218
  0.003857728,                            !- Value 219
  0.010162614,                            !- Value 220
  0.004707685,                            !- Value 221
  0.00594786,                             !- Value 222
  0.031201132,                            !- Value 223
  0.097452068,                            !- Value 224
  0.043507417,                            !- Value 225
  0.061732184,                            !- Value 226
  0.12356117,                             !- Value 227
  0.185494192,                            !- Value 228
  0.25785961,                             !- Value 229
  0.174052857,                            !- Value 230
  0.087587662,                            !- Value 231
  0.072187097,                            !- Value 232
  0.350054892,                            !- Value 233
  0.669232966,                            !- Value 234
  0.192916754,                            !- Value 235
  0.164588111,                            !- Value 236
  0.118881569,                            !- Value 237
  0.009970278,                            !- Value 238
  0.007044476,                            !- Value 239
  0.027965269,                            !- Value 240
  0.00317851,                             !- Value 241
  0.003573034,                            !- Value 242
  0.008249317,                            !- Value 243
  0.00380785,                             !- Value 244
  0.003069521,                            !- Value 245
  0.006330474,                            !- Value 246
  0.058432957,                            !- Value 247
  0.027808482,                            !- Value 248
  0.003885086,                            !- Value 249
  0.004397101,                            !- Value 250
  0.038975781,                            !- Value 251
  0.08949471,                             !- Value 252
  0.134447105,                            !- Value 253
  0.128304229,                            !- Value 254
  0.053983247,                            !- Value 255
  0.075273749,                            !- Value 256
  0.34996458,                             !- Value 257
  0.591260948,                            !- Value 258
  0.313159751,                            !- Value 259
  0.194085072,                            !- Value 260
  0.087237837,                            !- Value 261
  0.031729243,                            !- Value 262
  0.038533343,                            !- Value 263
  0.003062558,                            !- Value 264
  0.01447728,                             !- Value 265
  0.014428463,                            !- Value 266
  0.003062436,                            !- Value 267
  0.003029455,                            !- Value 268
  0.003014106,                            !- Value 269
  0.008103669,                            !- Value 270
  0.053095529,                            !- Value 271
  0.046360472,                            !- Value 272
  0.012447357,                            !- Value 273
  0.012116429,                            !- Value 274
  0.032404855,                            !- Value 275
  0.048843614,                            !- Value 276
  0.107624226,                            !- Value 277
  0.05949343,                             !- Value 278
  0.047677226,                            !- Value 279
  0.041941021,                            !- Value 280
  0.255266674,                            !- Value 281
  0.438205891,                            !- Value 282
  0.291326247,                            !- Value 283
  0.164430687,                            !- Value 284
  0.07066262,                             !- Value 285
  0.02558308,                             !- Value 286
  0.029185853,                            !- Value 287
  0.007092052,                            !- Value 288
  0.003182485,                            !- Value 289
  0.011647689,                            !- Value 290
  0.003151848,                            !- Value 291
  0.003092827,                            !- Value 292
  0.003119541,                            !- Value 293
  0.017433203,                            !- Value 294
  0.034431429,                            !- Value 295
  0.023105456,                            !- Value 296
  0.003054567,                            !- Value 297
  0.023126284,                            !- Value 298
  0.023256308,                            !- Value 299
  0.038614229,                            !- Value 300
  0.112027949,                            !- Value 301
  0.042706123,                            !- Value 302
  0.11376589,                             !- Value 303
  0.076030104,                            !- Value 304
  0.199644904,                            !- Value 305
  0.505423659,                            !- Value 306
  0.449360097,                            !- Value 307
  0.192049241,                            !- Value 308
  0.067263026,                            !- Value 309
  0.100013784,                            !- Value 310
  0.051990154,                            !- Value 311
  0.025069583,                            !- Value 312
  0.006256224,                            !- Value 313
  0.00628198,                             !- Value 314
  0.006246826,                            !- Value 315
  0.006208786,                            !- Value 316
  0.006203741,                            !- Value 317
  0.005975037,                            !- Value 318
  0.021759698,                            !- Value 319
  0.041137872,                            !- Value 320
  0.04607942,                             !- Value 321
  0.035020891,                            !- Value 322
  0.074335621,                            !- Value 323
  0.131515035,                            !- Value 324
  0.116039239,                            !- Value 325
  0.132003072,                            !- Value 326
  0.062620555,                            !- Value 327
  0.111474364,                            !- Value 328
  0.270553337,                            !- Value 329
  0.453415518,                            !- Value 330
  0.271650286,                            !- Value 331
  0.2372242,                              !- Value 332
  0.124207822,                            !- Value 333
  0.025392777,                            !- Value 334
  0.010559048,                            !- Value 335
  0.006863939,                            !- Value 336
  0.006041121,                            !- Value 337
  0.006034309,                            !- Value 338
  0.006057446,                            !- Value 339
  0.006065109,                            !- Value 340
  0.006132958,                            !- Value 341
  0.006105864,                            !- Value 342
  0.013001707,                            !- Value 343
  0.028822252,                            !- Value 344
  0.084242438,                            !- Value 345
  0.169616679,                            !- Value 346
  0.154639648,                            !- Value 347
  0.160206383,                            !- Value 348
  0.156962612,                            !- Value 349
  0.246295912,                            !- Value 350
  0.27218081,                             !- Value 351
  0.490206608,                            !- Value 352
  0.589105437,                            !- Value 353
  0.561487789,                            !- Value 354
  0.367608567,                            !- Value 355
  0.251595399,                            !- Value 356
  0.095731661,                            !- Value 357
  0.097772406,                            !- Value 358
  0.061569297,                            !- Value 359
  0.0072872,                              !- Value 360
  0.003101227,                            !- Value 361
  0.003173523,                            !- Value 362
  0.003095444,                            !- Value 363
  0.00307023,                             !- Value 364
  0.003065654,                            !- Value 365
  0.003027829,                            !- Value 366
  0.003098006,                            !- Value 367
  0.003083148,                            !- Value 368
  0.037835133,                            !- Value 369
  0.031282982,                            !- Value 370
  0.153580612,                            !- Value 371
  0.278486942,                            !- Value 372
  0.268098741,                            !- Value 373
  0.397068447,                            !- Value 374
  0.357354758,                            !- Value 375
  0.333796913,                            !- Value 376
  0.519804475,                            !- Value 377
  0.558471572,                            !- Value 378
  0.377864353,                            !- Value 379
  0.256683756,                            !- Value 380
  0.102479905,                            !- Value 381
  0.074759102,                            !- Value 382
  0.016019235,                            !- Value 383
  0.003239656,                            !- Value 384
  0.04193692,                             !- Value 385
  0.012354833,                            !- Value 386
  0.003857728,                            !- Value 387
  0.010162614,                            !- Value 388
  0.004707685,                            !- Value 389
  0.00594786,                             !- Value 390
  0.031201132,                            !- Value 391
  0.097452068,                            !- Value 392
  0.043507417,                            !- Value 393
  0.061732184,                            !- Value 394
  0.12356117,                             !- Value 395
  0.185494192,                            !- Value 396
  0.25785961,                             !- Value 397
  0.174052857,                            !- Value 398
  0.087587662,                            !- Value 399
  0.072187097,                            !- Value 400
  0.350054892,                            !- Value 401
  0.669232966,                            !- Value 402
  0.192916754,                            !- Value 403
  0.164588111,                            !- Value 404
  0.118881569,                            !- Value 405
  0.009970278,                            !- Value 406
  0.007044476,                            !- Value 407
  0.027965269,                            !- Value 408
  0.00317851,                             !- Value 409
  0.003573034,                            !- Value 410
  0.008249317,                            !- Value 411
  0.00380785,                             !- Value 412
  0.003069521,                            !- Value 413
  0.006330474,                            !- Value 414
  0.058432957,                            !- Value 415
  0.027808482,                            !- Value 416
  0.003885086,                            !- Value 417
  0.004397101,                            !- Value 418
  0.038975781,                            !- Value 419
  0.08949471,                             !- Value 420
  0.134447105,                            !- Value 421
  0.128304229,                            !- Value 422
  0.053983247,                            !- Value 423
  0.075273749,                            !- Value 424
  0.34996458,                             !- Value 425
  0.591260948,                            !- Value 426
  0.313159751,                            !- Value 427
  0.194085072,                            !- Value 428
  0.087237837,                            !- Value 429
  0.031729243,                            !- Value 430
  0.038533343,                            !- Value 431
  0.003062558,                            !- Value 432
  0.01447728,                             !- Value 433
  0.014428463,                            !- Value 434
  0.003062436,                            !- Value 435
  0.003029455,                            !- Value 436
  0.003014106,                            !- Value 437
  0.008103669,                            !- Value 438
  0.053095529,                            !- Value 439
  0.046360472,                            !- Value 440
  0.012447357,                            !- Value 441
  0.012116429,                            !- Value 442
  0.032404855,                            !- Value 443
  0.048843614,                            !- Value 444
  0.107624226,                            !- Value 445
  0.05949343,                             !- Value 446
  0.047677226,                            !- Value 447
  0.041941021,                            !- Value 448
  0.255266674,                            !- Value 449
  0.438205891,                            !- Value 450
  0.291326247,                            !- Value 451
  0.164430687,                            !- Value 452
  0.07066262,                             !- Value 453
  0.02558308,                             !- Value 454
  0.029185853,                            !- Value 455
  0.007092052,                            !- Value 456
  0.003182485,                            !- Value 457
  0.011647689,                            !- Value 458
  0.003151848,                            !- Value 459
  0.003092827,                            !- Value 460
  0.003119541,                            !- Value 461
  0.017433203,                            !- Value 462
  0.034431429,                            !- Value 463
  0.023105456,                            !- Value 464
  0.003054567,                            !- Value 465
  0.023126284,                            !- Value 466
  0.023256308,                            !- Value 467
  0.038614229,                            !- Value 468
  0.112027949,                            !- Value 469
  0.042706123,                            !- Value 470
  0.11376589,                             !- Value 471
  0.076030104,                            !- Value 472
  0.199644904,                            !- Value 473
  0.505423659,                            !- Value 474
  0.449360097,                            !- Value 475
  0.192049241,                            !- Value 476
  0.067263026,                            !- Value 477
  0.100013784,                            !- Value 478
  0.051990154,                            !- Value 479
  0.025069583,                            !- Value 480
  0.006256224,                            !- Value 481
  0.00628198,                             !- Value 482
  0.006246826,                            !- Value 483
  0.006208786,                            !- Value 484
  0.006203741,                            !- Value 485
  0.005975037,                            !- Value 486
  0.021759698,                            !- Value 487
  0.041137872,                            !- Value 488
  0.04607942,                             !- Value 489
  0.035020891,                            !- Value 490
  0.074335621,                            !- Value 491
  0.131515035,                            !- Value 492
  0.116039239,                            !- Value 493
  0.132003072,                            !- Value 494
  0.062620555,                            !- Value 495
  0.111474364,                            !- Value 496
  0.270553337,                            !- Value 497
  0.453415518,                            !- Value 498
  0.271650286,                            !- Value 499
  0.2372242,                              !- Value 500
  0.124207822,                            !- Value 501
  0.025392777,                            !- Value 502
  0.010559048,                            !- Value 503
  0.006863939,                            !- Value 504
  0.006041121,                            !- Value 505
  0.006034309,                            !- Value 506
  0.006057446,                            !- Value 507
  0.006065109,                            !- Value 508
  0.006132958,                            !- Value 509
  0.006105864,                            !- Value 510
  0.013001707,                            !- Value 511
  0.028822252,                            !- Value 512
  0.084242438,                            !- Value 513
  0.169616679,                            !- Value 514
  0.154639648,                            !- Value 515
  0.160206383,                            !- Value 516
  0.156962612,                            !- Value 517
  0.246295912,                            !- Value 518
  0.27218081,                             !- Value 519
  0.490206608,                            !- Value 520
  0.589105437,                            !- Value 521
  0.561487789,                            !- Value 522
  0.367608567,                            !- Value 523
  0.251595399,                            !- Value 524
  0.095731661,                            !- Value 525
  0.097772406,                            !- Value 526
  0.061569297,                            !- Value 527
  0.0072872,                              !- Value 528
  0.003101227,                            !- Value 529
  0.003173523,                            !- Value 530
  0.003095444,                            !- Value 531
  0.00307023,                             !- Value 532
  0.003065654,                            !- Value 533
  0.003027829,                            !- Value 534
  0.003098006,                            !- Value 535
  0.003083148,                            !- Value 536
  0.037835133,                            !- Value 537
  0.031282982,                            !- Value 538
  0.153580612,                            !- Value 539
  0.278486942,                            !- Value 540
  0.268098741,                            !- Value 541
  0.397068447,                            !- Value 542
  0.357354758,                            !- Value 543
  0.333796913,                            !- Value 544
  0.519804475,                            !- Value 545
  0.558471572,                            !- Value 546
  0.377864353,                            !- Value 547
  0.256683756,                            !- Value 548
  0.102479905,                            !- Value 549
  0.074759102,                            !- Value 550
  0.016019235,                            !- Value 551
  0.003239656,                            !- Value 552
  0.04193692,                             !- Value 553
  0.012354833,                            !- Value 554
  0.003857728,                            !- Value 555
  0.010162614,                            !- Value 556
  0.004707685,                            !- Value 557
  0.00594786,                             !- Value 558
  0.031201132,                            !- Value 559
  0.097452068,                            !- Value 560
  0.043507417,                            !- Value 561
  0.061732184,                            !- Value 562
  0.12356117,                             !- Value 563
  0.185494192,                            !- Value 564
  0.25785961,                             !- Value 565
  0.174052857,                            !- Value 566
  0.087587662,                            !- Value 567
  0.072187097,                            !- Value 568
  0.350054892,                            !- Value 569
  0.669232966,                            !- Value 570
  0.192916754,                            !- Value 571
  0.164588111,                            !- Value 572
  0.118881569,                            !- Value 573
  0.009970278,                            !- Value 574
  0.007044476,                            !- Value 575
  0.027965269,                            !- Value 576
  0.00317851,                             !- Value 577
  0.003573034,                            !- Value 578
  0.008249317,                            !- Value 579
  0.00380785,                             !- Value 580
  0.003069521,                            !- Value 581
  0.006330474,                            !- Value 582
  0.058432957,                            !- Value 583
  0.027808482,                            !- Value 584
  0.003885086,                            !- Value 585
  0.004397101,                            !- Value 586
  0.038975781,                            !- Value 587
  0.08949471,                             !- Value 588
  0.134447105,                            !- Value 589
  0.128304229,                            !- Value 590
  0.053983247,                            !- Value 591
  0.075273749,                            !- Value 592
  0.34996458,                             !- Value 593
  0.591260948,                            !- Value 594
  0.313159751,                            !- Value 595
  0.194085072,                            !- Value 596
  0.087237837,                            !- Value 597
  0.031729243,                            !- Value 598
  0.038533343,                            !- Value 599
  0.003062558,                            !- Value 600
  0.01447728,                             !- Value 601
  0.014428463,                            !- Value 602
  0.003062436,                            !- Value 603
  0.003029455,                            !- Value 604
  0.003014106,                            !- Value 605
  0.008103669,                            !- Value 606
  0.053095529,                            !- Value 607
  0.046360472,                            !- Value 608
  0.012447357,                            !- Value 609
  0.012116429,                            !- Value 610
  0.032404855,                            !- Value 611
  0.048843614,                            !- Value 612
  0.107624226,                            !- Value 613
  0.05949343,                             !- Value 614
  0.047677226,                            !- Value 615
  0.041941021,                            !- Value 616
  0.255266674,                            !- Value 617
  0.438205891,                            !- Value 618
  0.291326247,                            !- Value 619
  0.164430687,                            !- Value 620
  0.07066262,                             !- Value 621
  0.02558308,                             !- Value 622
  0.029185853,                            !- Value 623
  0.007092052,                            !- Value 624
  0.003182485,                            !- Value 625
  0.011647689,                            !- Value 626
  0.003151848,                            !- Value 627
  0.003092827,                            !- Value 628
  0.003119541,                            !- Value 629
  0.017433203,                            !- Value 630
  0.034431429,                            !- Value 631
  0.023105456,                            !- Value 632
  0.003054567,                            !- Value 633
  0.023126284,                            !- Value 634
  0.023256308,                            !- Value 635
  0.038614229,                            !- Value 636
  0.112027949,                            !- Value 637
  0.042706123,                            !- Value 638
  0.11376589,                             !- Value 639
  0.076030104,                            !- Value 640
  0.199644904,                            !- Value 641
  0.505423659,                            !- Value 642
  0.449360097,                            !- Value 643
  0.192049241,                            !- Value 644
  0.067263026,                            !- Value 645
  0.100013784,                            !- Value 646
  0.051990154,                            !- Value 647
  0.025069583,                            !- Value 648
  0.006256224,                            !- Value 649
  0.00628198,                             !- Value 650
  0.006246826,                            !- Value 651
  0.006208786,                            !- Value 652
  0.006203741,                            !- Value 653
  0.005975037,                            !- Value 654
  0.021759698,                            !- Value 655
  0.041137872,                            !- Value 656
  0.04607942,                             !- Value 657
  0.035020891,                            !- Value 658
  0.074335621,                            !- Value 659
  0.131515035,                            !- Value 660
  0.116039239,                            !- Value 661
  0.132003072,                            !- Value 662
  0.062620555,                            !- Value 663
  0.111474364,                            !- Value 664
  0.270553337,                            !- Value 665
  0.453415518,                            !- Value 666
  0.271650286,                            !- Value 667
  0.2372242,                              !- Value 668
  0.124207822,                            !- Value 669
  0.025392777,                            !- Value 670
  0.010559048,                            !- Value 671
  0.006863939,                            !- Value 672
  0.006041121,                            !- Value 673
  0.006034309,                            !- Value 674
  0.006057446,                            !- Value 675
  0.006065109,                            !- Value 676
  0.006132958,                            !- Value 677
  0.006105864,                            !- Value 678
  0.013001707,                            !- Value 679
  0.028822252,                            !- Value 680
  0.084242438,                            !- Value 681
  0.169616679,                            !- Value 682
  0.154639648,                            !- Value 683
  0.160206383,                            !- Value 684
  0.156962612,                            !- Value 685
  0.246295912,                            !- Value 686
  0.27218081,                             !- Value 687
  0.490206608,                            !- Value 688
  0.589105437,                            !- Value 689
  0.561487789,                            !- Value 690
  0.367608567,                            !- Value 691
  0.251595399,                            !- Value 692
  0.095731661,                            !- Value 693
  0.097772406,                            !- Value 694
  0.061569297,                            !- Value 695
  0.0072872,                              !- Value 696
  0.003101227,                            !- Value 697
  0.003173523,                            !- Value 698
  0.003095444,                            !- Value 699
  0.00307023,                             !- Value 700
  0.003065654,                            !- Value 701
  0.003027829,                            !- Value 702
  0.003098006,                            !- Value 703
  0.003083148,                            !- Value 704
  0.037835133,                            !- Value 705
  0.031282982,                            !- Value 706
  0.153580612,                            !- Value 707
  0.278486942,                            !- Value 708
  0.268098741,                            !- Value 709
  0.397068447,                            !- Value 710
  0.357354758,                            !- Value 711
  0.333796913,                            !- Value 712
  0.519804475,                            !- Value 713
  0.558471572,                            !- Value 714
  0.377864353,                            !- Value 715
  0.256683756,                            !- Value 716
  0.102479905,                            !- Value 717
  0.074759102,                            !- Value 718
  0.016019235,                            !- Value 719
  0.003239656,                            !- Value 720
  0.04193692,                             !- Value 721
  0.012354833,                            !- Value 722
  0.003857728,                            !- Value 723
  0.010162614,                            !- Value 724
  0.004707685,                            !- Value 725
  0.00594786,                             !- Value 726
  0.031201132,                            !- Value 727
  0.097452068,                            !- Value 728
  0.043507417,                            !- Value 729
  0.061732184,                            !- Value 730
  0.12356117,                             !- Value 731
  0.185494192,                            !- Value 732
  0.25785961,                             !- Value 733
  0.174052857,                            !- Value 734
  0.087587662,                            !- Value 735
  0.072187097,                            !- Value 736
  0.350054892,                            !- Value 737
  0.669232966,                            !- Value 738
  0.192916754,                            !- Value 739
  0.164588111,                            !- Value 740
  0.118881569,                            !- Value 741
  0.009970278,                            !- Value 742
  0.007044476,                            !- Value 743
  0.027965269,                            !- Value 744
  0.003087371,                            !- Value 745
  0.003037794,                            !- Value 746
  0.003033291,                            !- Value 747
  0.003024994,                            !- Value 748
  0.003041069,                            !- Value 749
  0.002953354,                            !- Value 750
  0.034815015,                            !- Value 751
  0.110527179,                            !- Value 752
  0.006608408,                            !- Value 753
  0.008183341,                            !- Value 754
  0.055696071,                            !- Value 755
  0.166593441,                            !- Value 756
  0.164490461,                            !- Value 757
  0.076213887,                            !- Value 758
  0.162936139,                            !- Value 759
  0.104995638,                            !- Value 760
  0.3175408,                              !- Value 761
  0.630700748,                            !- Value 762
  0.293129593,                            !- Value 763
  0.200626832,                            !- Value 764
  0.075054107,                            !- Value 765
  0.01891634,                             !- Value 766
  0.003118759,                            !- Value 767
  0.003127321,                            !- Value 768
  0.0030964,                              !- Value 769
  0.003047074,                            !- Value 770
  0.002968261,                            !- Value 771
  0.003016572,                            !- Value 772
  0.003025538,                            !- Value 773
  0.004225947,                            !- Value 774
  0.114025065,                            !- Value 775
  0.068192548,                            !- Value 776
  0.017371947,                            !- Value 777
  0.00323563,                             !- Value 778
  0.017284288,                            !- Value 779
  0.061898942,                            !- Value 780
  0.058388962,                            !- Value 781
  0.038754774,                            !- Value 782
  0.079294347,                            !- Value 783
  0.078290871,                            !- Value 784
  0.231618379,                            !- Value 785
  0.400153574,                            !- Value 786
  0.204261445,                            !- Value 787
  0.175275941,                            !- Value 788
  0.136336144,                            !- Value 789
  0.035927462,                            !- Value 790
  0.033132735,                            !- Value 791
  0.018953056,                            !- Value 792
  0.020003523,                            !- Value 793
  0.013648597,                            !- Value 794
  0.0206513,                              !- Value 795
  0.01328027,                             !- Value 796
  0.020881142,                            !- Value 797
  0.021567804,                            !- Value 798
  0.047276333,                            !- Value 799
  0.070685334,                            !- Value 800
  0.065270872,                            !- Value 801
  0.024439308,                            !- Value 802
  0.032923101,                            !- Value 803
  0.068301914,                            !- Value 804
  0.075506283,                            !- Value 805
  0.069284735,                            !- Value 806
  0.095976344,                            !- Value 807
  0.069772213,                            !- Value 808
  0.291870225,                            !- Value 809
  0.622375491,                            !- Value 810
  0.186472698,                            !- Value 811
  0.129084209,                            !- Value 812
  0.062250905,                            !- Value 813
  0.006355889,                            !- Value 814
  0.003222408,                            !- Value 815
  0.003133003,                            !- Value 816
  0.003188292,                            !- Value 817
  0.003126509,                            !- Value 818
  0.003134893,                            !- Value 819
  0.003106901,                            !- Value 820
  0.003117213,                            !- Value 821
  0.002997028,                            !- Value 822
  0.018466292,                            !- Value 823
  0.065164396,                            !- Value 824
  0.027999018,                            !- Value 825
  0.050793747,                            !- Value 826
  0.041575028,                            !- Value 827
  0.086550017,                            !- Value 828
  0.106576712,                            !- Value 829
  0.126609224,                            !- Value 830
  0.107590521,                            !- Value 831
  0.015870269,                            !- Value 832
  0.157671664,                            !- Value 833
  0.341900019,                            !- Value 834
  0.311184474,                            !- Value 835
  0.133602165,                            !- Value 836
  0.128986361,                            !- Value 837
  0.063790304,                            !- Value 838
  0.029647863,                            !- Value 839
  0.03242976,                             !- Value 840
  0.00642271,                             !- Value 841
  0.003102087,                            !- Value 842
  0.003080673,                            !- Value 843
  0.003096239,                            !- Value 844
  0.003132521,                            !- Value 845
  0.003113112,                            !- Value 846
  0.017751893,                            !- Value 847
  0.064994439,                            !- Value 848
  0.107032005,                            !- Value 849
  0.100018441,                            !- Value 850
  0.186115039,                            !- Value 851
  0.336279759,                            !- Value 852
  0.251692546,                            !- Value 853
  0.120907255,                            !- Value 854
  0.122795458,                            !- Value 855
  0.161362528,                            !- Value 856
  0.462388049,                            !- Value 857
  0.546086745,                            !- Value 858
  0.453661221,                            !- Value 859
  0.284362992,                            !- Value 860
  0.141647457,                            !- Value 861
  0.155465244,                            !- Value 862
  0.068251901,                            !- Value 863
  0.007484254,                            !- Value 864
  0.003083482,                            !- Value 865
  0.00304539,                             !- Value 866
  0.00304414,                             !- Value 867
  0.003009095,                            !- Value 868
  0.003106417,                            !- Value 869
  0.003110562,                            !- Value 870
  0.005316129,                            !- Value 871
  0.028040065,                            !- Value 872
  0.129874294,                            !- Value 873
  0.124262374,                            !- Value 874
  0.121473297,                            !- Value 875
  0.240743143,                            !- Value 876
  0.18268954,                             !- Value 877
  0.303769488,                            !- Value 878
  0.272666261,                            !- Value 879
  0.210724694,                            !- Value 880
  0.441536015,                            !- Value 881
  0.728168468,                            !- Value 882
  0.452545631,                            !- Value 883
  0.248739141,                            !- Value 884
  0.136567232,                            !- Value 885
  0.061803617,                            !- Value 886
  0.003147494,                            !- Value 887
  0.003154331,                            !- Value 888
  0.003089938,                            !- Value 889
  0.003081677,                            !- Value 890
  0.003080868,                            !- Value 891
  0.003050995,                            !- Value 892
  0.003111817,                            !- Value 893
  0.006174196,                            !- Value 894
  0.02501539,                             !- Value 895
  0.076704558,                            !- Value 896
  0.010105198,                            !- Value 897
  0.012893115,                            !- Value 898
  0.038290467,                            !- Value 899
  0.077440919,                            !- Value 900
  0.067910574,                            !- Value 901
  0.060551711,                            !- Value 902
  0.048256232,                            !- Value 903
  0.063339451,                            !- Value 904
  0.41421652,                             !- Value 905
  0.532892329,                            !- Value 906
  0.32266921,                             !- Value 907
  0.126913767,                            !- Value 908
  0.043630673,                            !- Value 909
  0.01734977,                             !- Value 910
  0.00309848,                             !- Value 911
  0.003069087,                            !- Value 912
  0.003087371,                            !- Value 913
  0.003037794,                            !- Value 914
  0.003033291,                            !- Value 915
  0.003024994,                            !- Value 916
  0.003041069,                            !- Value 917
  0.002953354,                            !- Value 918
  0.034815015,                            !- Value 919
  0.110527179,                            !- Value 920
  0.006608408,                            !- Value 921
  0.008183341,                            !- Value 922
  0.055696071,                            !- Value 923
  0.166593441,                            !- Value 924
  0.164490461,                            !- Value 925
  0.076213887,                            !- Value 926
  0.162936139,                            !- Value 927
  0.104995638,                            !- Value 928
  0.3175408,                              !- Value 929
  0.630700748,                            !- Value 930
  0.293129593,                            !- Value 931
  0.200626832,                            !- Value 932
  0.075054107,                            !- Value 933
  0.01891634,                             !- Value 934
  0.003118759,                            !- Value 935
  0.003127321,                            !- Value 936
  0.0030964,                              !- Value 937
  0.003047074,                            !- Value 938
  0.002968261,                            !- Value 939
  0.003016572,                            !- Value 940
  0.003025538,                            !- Value 941
  0.004225947,                            !- Value 942
  0.114025065,                            !- Value 943
  0.068192548,                            !- Value 944
  0.017371947,                            !- Value 945
  0.00323563,                             !- Value 946
  0.017284288,                            !- Value 947
  0.061898942,                            !- Value 948
  0.058388962,                            !- Value 949
  0.038754774,                            !- Value 950
  0.079294347,                            !- Value 951
  0.078290871,                            !- Value 952
  0.231618379,                            !- Value 953
  0.400153574,                            !- Value 954
  0.204261445,                            !- Value 955
  0.175275941,                            !- Value 956
  0.136336144,                            !- Value 957
  0.035927462,                            !- Value 958
  0.033132735,                            !- Value 959
  0.018953056,                            !- Value 960
  0.020003523,                            !- Value 961
  0.013648597,                            !- Value 962
  0.0206513,                              !- Value 963
  0.01328027,                             !- Value 964
  0.020881142,                            !- Value 965
  0.021567804,                            !- Value 966
  0.047276333,                            !- Value 967
  0.070685334,                            !- Value 968
  0.065270872,                            !- Value 969
  0.024439308,                            !- Value 970
  0.032923101,                            !- Value 971
  0.068301914,                            !- Value 972
  0.075506283,                            !- Value 973
  0.069284735,                            !- Value 974
  0.095976344,                            !- Value 975
  0.069772213,                            !- Value 976
  0.291870225,                            !- Value 977
  0.622375491,                            !- Value 978
  0.186472698,                            !- Value 979
  0.129084209,                            !- Value 980
  0.062250905,                            !- Value 981
  0.006355889,                            !- Value 982
  0.003222408,                            !- Value 983
  0.003133003,                            !- Value 984
  0.003188292,                            !- Value 985
  0.003126509,                            !- Value 986
  0.003134893,                            !- Value 987
  0.003106901,                            !- Value 988
  0.003117213,                            !- Value 989
  0.002997028,                            !- Value 990
  0.018466292,                            !- Value 991
  0.065164396,                            !- Value 992
  0.027999018,                            !- Value 993
  0.050793747,                            !- Value 994
  0.041575028,                            !- Value 995
  0.086550017,                            !- Value 996
  0.106576712,                            !- Value 997
  0.126609224,                            !- Value 998
  0.107590521,                            !- Value 999
  0.015870269,                            !- Value 1000
  0.157671664,                            !- Value 1001
  0.341900019,                            !- Value 1002
  0.311184474,                            !- Value 1003
  0.133602165,                            !- Value 1004
  0.128986361,                            !- Value 1005
  0.063790304,                            !- Value 1006
  0.029647863,                            !- Value 1007
  0.03242976,                             !- Value 1008
  0.00642271,                             !- Value 1009
  0.003102087,                            !- Value 1010
  0.003080673,                            !- Value 1011
  0.003096239,                            !- Value 1012
  0.003132521,                            !- Value 1013
  0.003113112,                            !- Value 1014
  0.017751893,                            !- Value 1015
  0.064994439,                            !- Value 1016
  0.107032005,                            !- Value 1017
  0.100018441,                            !- Value 1018
  0.186115039,                            !- Value 1019
  0.336279759,                            !- Value 1020
  0.251692546,                            !- Value 1021
  0.120907255,                            !- Value 1022
  0.122795458,                            !- Value 1023
  0.161362528,                            !- Value 1024
  0.462388049,                            !- Value 1025
  0.546086745,                            !- Value 1026
  0.453661221,                            !- Value 1027
  0.284362992,                            !- Value 1028
  0.141647457,                            !- Value 1029
  0.155465244,                            !- Value 1030
  0.068251901,                            !- Value 1031
  0.007484254,                            !- Value 1032
  0.003083482,                            !- Value 1033
  0.00304539,                             !- Value 1034
  0.00304414,                             !- Value 1035
  0.003009095,                            !- Value 1036
  0.003106417,                            !- Value 1037
  0.003110562,                            !- Value 1038
  0.005316129,                            !- Value 1039
  0.028040065,                            !- Value 1040
  0.129874294,                            !- Value 1041
  0.124262374,                            !- Value 1042
  0.121473297,                            !- Value 1043
  0.240743143,                            !- Value 1044
  0.18268954,                             !- Value 1045
  0.303769488,                            !- Value 1046
  0.272666261,                            !- Value 1047
  0.210724694,                            !- Value 1048
  0.441536015,                            !- Value 1049
  0.728168468,                            !- Value 1050
  0.452545631,                            !- Value 1051
  0.248739141,                            !- Value 1052
  0.136567232,                            !- Value 1053
  0.061803617,                            !- Value 1054
  0.003147494,                            !- Value 1055
  0.003154331,                            !- Value 1056
  0.003089938,                            !- Value 1057
  0.003081677,                            !- Value 1058
  0.003080868,                            !- Value 1059
  0.003050995,                            !- Value 1060
  0.003111817,                            !- Value 1061
  0.006174196,                            !- Value 1062
  0.02501539,                             !- Value 1063
  0.076704558,                            !- Value 1064
  0.010105198,                            !- Value 1065
  0.012893115,                            !- Value 1066
  0.038290467,                            !- Value 1067
  0.077440919,                            !- Value 1068
  0.067910574,                            !- Value 1069
  0.060551711,                            !- Value 1070
  0.048256232,                            !- Value 1071
  0.063339451,                            !- Value 1072
  0.41421652,                             !- Value 1073
  0.532892329,                            !- Value 1074
  0.32266921,                             !- Value 1075
  0.126913767,                            !- Value 1076
  0.043630673,                            !- Value 1077
  0.01734977,                             !- Value 1078
  0.00309848,                             !- Value 1079
  0.003069087,                            !- Value 1080
  0.003087371,                            !- Value 1081
  0.003037794,                            !- Value 1082
  0.003033291,                            !- Value 1083
  0.003024994,                            !- Value 1084
  0.003041069,                            !- Value 1085
  0.002953354,                            !- Value 1086
  0.034815015,                            !- Value 1087
  0.110527179,                            !- Value 1088
  0.006608408,                            !- Value 1089
  0.008183341,                            !- Value 1090
  0.055696071,                            !- Value 1091
  0.166593441,                            !- Value 1092
  0.164490461,                            !- Value 1093
  0.076213887,                            !- Value 1094
  0.162936139,                            !- Value 1095
  0.104995638,                            !- Value 1096
  0.3175408,                              !- Value 1097
  0.630700748,                            !- Value 1098
  0.293129593,                            !- Value 1099
  0.200626832,                            !- Value 1100
  0.075054107,                            !- Value 1101
  0.01891634,                             !- Value 1102
  0.003118759,                            !- Value 1103
  0.003127321,                            !- Value 1104
  0.0030964,                              !- Value 1105
  0.003047074,                            !- Value 1106
  0.002968261,                            !- Value 1107
  0.003016572,                            !- Value 1108
  0.003025538,                            !- Value 1109
  0.004225947,                            !- Value 1110
  0.114025065,                            !- Value 1111
  0.068192548,                            !- Value 1112
  0.017371947,                            !- Value 1113
  0.00323563,                             !- Value 1114
  0.017284288,                            !- Value 1115
  0.061898942,                            !- Value 1116
  0.058388962,                            !- Value 1117
  0.038754774,                            !- Value 1118
  0.079294347,                            !- Value 1119
  0.078290871,                            !- Value 1120
  0.231618379,                            !- Value 1121
  0.400153574,                            !- Value 1122
  0.204261445,                            !- Value 1123
  0.175275941,                            !- Value 1124
  0.136336144,                            !- Value 1125
  0.035927462,                            !- Value 1126
  0.033132735,                            !- Value 1127
  0.018953056,                            !- Value 1128
  0.020003523,                            !- Value 1129
  0.013648597,                            !- Value 1130
  0.0206513,                              !- Value 1131
  0.01328027,                             !- Value 1132
  0.020881142,                            !- Value 1133
  0.021567804,                            !- Value 1134
  0.047276333,                            !- Value 1135
  0.070685334,                            !- Value 1136
  0.065270872,                            !- Value 1137
  0.024439308,                            !- Value 1138
  0.032923101,                            !- Value 1139
  0.068301914,                            !- Value 1140
  0.075506283,                            !- Value 1141
  0.069284735,                            !- Value 1142
  0.095976344,                            !- Value 1143
  0.069772213,                            !- Value 1144
  0.291870225,                            !- Value 1145
  0.622375491,                            !- Value 1146
  0.186472698,                            !- Value 1147
  0.129084209,                            !- Value 1148
  0.062250905,                            !- Value 1149
  0.006355889,                            !- Value 1150
  0.003222408,                            !- Value 1151
  0.003133003,                            !- Value 1152
  0.003188292,                            !- Value 1153
  0.003126509,                            !- Value 1154
  0.003134893,                            !- Value 1155
  0.003106901,                            !- Value 1156
  0.003117213,                            !- Value 1157
  0.002997028,                            !- Value 1158
  0.018466292,                            !- Value 1159
  0.065164396,                            !- Value 1160
  0.027999018,                            !- Value 1161
  0.050793747,                            !- Value 1162
  0.041575028,                            !- Value 1163
  0.086550017,                            !- Value 1164
  0.106576712,                            !- Value 1165
  0.126609224,                            !- Value 1166
  0.107590521,                            !- Value 1167
  0.015870269,                            !- Value 1168
  0.157671664,                            !- Value 1169
  0.341900019,                            !- Value 1170
  0.311184474,                            !- Value 1171
  0.133602165,                            !- Value 1172
  0.128986361,                            !- Value 1173
  0.063790304,                            !- Value 1174
  0.029647863,                            !- Value 1175
  0.03242976,                             !- Value 1176
  0.00642271,                             !- Value 1177
  0.003102087,                            !- Value 1178
  0.003080673,                            !- Value 1179
  0.003096239,                            !- Value 1180
  0.003132521,                            !- Value 1181
  0.003113112,                            !- Value 1182
  0.017751893,                            !- Value 1183
  0.064994439,                            !- Value 1184
  0.107032005,                            !- Value 1185
  0.100018441,                            !- Value 1186
  0.186115039,                            !- Value 1187
  0.336279759,                            !- Value 1188
  0.251692546,                            !- Value 1189
  0.120907255,                            !- Value 1190
  0.122795458,                            !- Value 1191
  0.161362528,                            !- Value 1192
  0.462388049,                            !- Value 1193
  0.546086745,                            !- Value 1194
  0.453661221,                            !- Value 1195
  0.284362992,                            !- Value 1196
  0.141647457,                            !- Value 1197
  0.155465244,                            !- Value 1198
  0.068251901,                            !- Value 1199
  0.007484254,                            !- Value 1200
  0.003083482,                            !- Value 1201
  0.00304539,                             !- Value 1202
  0.00304414,                             !- Value 1203
  0.003009095,                            !- Value 1204
  0.003106417,                            !- Value 1205
  0.003110562,                            !- Value 1206
  0.005316129,                            !- Value 1207
  0.028040065,                            !- Value 1208
  0.129874294,                            !- Value 1209
  0.124262374,                            !- Value 1210
  0.121473297,                            !- Value 1211
  0.240743143,                            !- Value 1212
  0.18268954,                             !- Value 1213
  0.303769488,                            !- Value 1214
  0.272666261,                            !- Value 1215
  0.210724694,                            !- Value 1216
  0.441536015,                            !- Value 1217
  0.728168468,                            !- Value 1218
  0.452545631,                            !- Value 1219
  0.248739141,                            !- Value 1220
  0.136567232,                            !- Value 1221
  0.061803617,                            !- Value 1222
  0.003147494,                            !- Value 1223
  0.003154331,                            !- Value 1224
  0.003089938,                            !- Value 1225
  0.003081677,                            !- Value 1226
  0.003080868,                            !- Value 1227
  0.003050995,                            !- Value 1228
  0.003111817,                            !- Value 1229
  0.006174196,                            !- Value 1230
  0.02501539,                             !- Value 1231
  0.076704558,                            !- Value 1232
  0.010105198,                            !- Value 1233
  0.012893115,                            !- Value 1234
  0.038290467,                            !- Value 1235
  0.077440919,                            !- Value 1236
  0.067910574,                            !- Value 1237
  0.060551711,                            !- Value 1238
  0.048256232,                            !- Value 1239
  0.063339451,                            !- Value 1240
  0.41421652,                             !- Value 1241
  0.532892329,                            !- Value 1242
  0.32266921,                             !- Value 1243
  0.126913767,                            !- Value 1244
  0.043630673,                            !- Value 1245
  0.01734977,                             !- Value 1246
  0.00309848,                             !- Value 1247
  0.003069087,                            !- Value 1248
  0.003087371,                            !- Value 1249
  0.003037794,                            !- Value 1250
  0.003033291,                            !- Value 1251
  0.003024994,                            !- Value 1252
  0.003041069,                            !- Value 1253
  0.002953354,                            !- Value 1254
  0.034815015,                            !- Value 1255
  0.110527179,                            !- Value 1256
  0.006608408,                            !- Value 1257
  0.008183341,                            !- Value 1258
  0.055696071,                            !- Value 1259
  0.166593441,                            !- Value 1260
  0.164490461,                            !- Value 1261
  0.076213887,                            !- Value 1262
  0.162936139,                            !- Value 1263
  0.104995638,                            !- Value 1264
  0.3175408,                              !- Value 1265
  0.630700748,                            !- Value 1266
  0.293129593,                            !- Value 1267
  0.200626832,                            !- Value 1268
  0.075054107,                            !- Value 1269
  0.01891634,                             !- Value 1270
  0.003118759,                            !- Value 1271
  0.003127321,                            !- Value 1272
  0.0030964,                              !- Value 1273
  0.003047074,                            !- Value 1274
  0.002968261,                            !- Value 1275
  0.003016572,                            !- Value 1276
  0.003025538,                            !- Value 1277
  0.004225947,                            !- Value 1278
  0.114025065,                            !- Value 1279
  0.068192548,                            !- Value 1280
  0.017371947,                            !- Value 1281
  0.00323563,                             !- Value 1282
  0.017284288,                            !- Value 1283
  0.061898942,                            !- Value 1284
  0.058388962,                            !- Value 1285
  0.038754774,                            !- Value 1286
  0.079294347,                            !- Value 1287
  0.078290871,                            !- Value 1288
  0.231618379,                            !- Value 1289
  0.400153574,                            !- Value 1290
  0.204261445,                            !- Value 1291
  0.175275941,                            !- Value 1292
  0.136336144,                            !- Value 1293
  0.035927462,                            !- Value 1294
  0.033132735,                            !- Value 1295
  0.018953056,                            !- Value 1296
  0.020003523,                            !- Value 1297
  0.013648597,                            !- Value 1298
  0.0206513,                              !- Value 1299
  0.01328027,                             !- Value 1300
  0.020881142,                            !- Value 1301
  0.021567804,                            !- Value 1302
  0.047276333,                            !- Value 1303
  0.070685334,                            !- Value 1304
  0.065270872,                            !- Value 1305
  0.024439308,                            !- Value 1306
  0.032923101,                            !- Value 1307
  0.068301914,                            !- Value 1308
  0.075506283,                            !- Value 1309
  0.069284735,                            !- Value 1310
  0.095976344,                            !- Value 1311
  0.069772213,                            !- Value 1312
  0.291870225,                            !- Value 1313
  0.622375491,                            !- Value 1314
  0.186472698,                            !- Value 1315
  0.129084209,                            !- Value 1316
  0.062250905,                            !- Value 1317
  0.006355889,                            !- Value 1318
  0.003222408,                            !- Value 1319
  0.003133003,                            !- Value 1320
  0.003188292,                            !- Value 1321
  0.003126509,                            !- Value 1322
  0.003134893,                            !- Value 1323
  0.003106901,                            !- Value 1324
  0.003117213,                            !- Value 1325
  0.002997028,                            !- Value 1326
  0.018466292,                            !- Value 1327
  0.065164396,                            !- Value 1328
  0.027999018,                            !- Value 1329
  0.050793747,                            !- Value 1330
  0.041575028,                            !- Value 1331
  0.086550017,                            !- Value 1332
  0.106576712,                            !- Value 1333
  0.126609224,                            !- Value 1334
  0.107590521,                            !- Value 1335
  0.015870269,                            !- Value 1336
  0.157671664,                            !- Value 1337
  0.341900019,                            !- Value 1338
  0.311184474,                            !- Value 1339
  0.133602165,                            !- Value 1340
  0.128986361,                            !- Value 1341
  0.063790304,                            !- Value 1342
  0.029647863,                            !- Value 1343
  0.03242976,                             !- Value 1344
  0.00642271,                             !- Value 1345
  0.003102087,                            !- Value 1346
  0.003080673,                            !- Value 1347
  0.003096239,                            !- Value 1348
  0.003132521,                            !- Value 1349
  0.003113112,                            !- Value 1350
  0.017751893,                            !- Value 1351
  0.064994439,                            !- Value 1352
  0.107032005,                            !- Value 1353
  0.100018441,                            !- Value 1354
  0.186115039,                            !- Value 1355
  0.336279759,                            !- Value 1356
  0.251692546,                            !- Value 1357
  0.120907255,                            !- Value 1358
  0.122795458,                            !- Value 1359
  0.161362528,                            !- Value 1360
  0.462388049,                            !- Value 1361
  0.546086745,                            !- Value 1362
  0.453661221,                            !- Value 1363
  0.284362992,                            !- Value 1364
  0.141647457,                            !- Value 1365
  0.155465244,                            !- Value 1366
  0.068251901,                            !- Value 1367
  0.007484254,                            !- Value 1368
  0.003083482,                            !- Value 1369
  0.00304539,                             !- Value 1370
  0.00304414,                             !- Value 1371
  0.003009095,                            !- Value 1372
  0.003106417,                            !- Value 1373
  0.003110562,                            !- Value 1374
  0.005316129,                            !- Value 1375
  0.028040065,                            !- Value 1376
  0.129874294,                            !- Value 1377
  0.124262374,                            !- Value 1378
  0.121473297,                            !- Value 1379
  0.240743143,                            !- Value 1380
  0.18268954,                             !- Value 1381
  0.303769488,                            !- Value 1382
  0.272666261,                            !- Value 1383
  0.210724694,                            !- Value 1384
  0.441536015,                            !- Value 1385
  0.728168468,                            !- Value 1386
  0.452545631,                            !- Value 1387
  0.248739141,                            !- Value 1388
  0.136567232,                            !- Value 1389
  0.061803617,                            !- Value 1390
  0.003147494,                            !- Value 1391
  0.003154331,                            !- Value 1392
  0.003089938,                            !- Value 1393
  0.003081677,                            !- Value 1394
  0.003080868,                            !- Value 1395
  0.003050995,                            !- Value 1396
  0.003111817,                            !- Value 1397
  0.006174196,                            !- Value 1398
  0.02501539,                             !- Value 1399
  0.076704558,                            !- Value 1400
  0.010105198,                            !- Value 1401
  0.012893115,                            !- Value 1402
  0.038290467,                            !- Value 1403
  0.077440919,                            !- Value 1404
  0.067910574,                            !- Value 1405
  0.060551711,                            !- Value 1406
  0.048256232,                            !- Value 1407
  0.063339451,                            !- Value 1408
  0.41421652,                             !- Value 1409
  0.532892329,                            !- Value 1410
  0.32266921,                             !- Value 1411
  0.126913767,                            !- Value 1412
  0.043630673,                            !- Value 1413
  0.01734977,                             !- Value 1414
  0.00309848,                             !- Value 1415
  0.003069087,                            !- Value 1416
  0.003602702,                            !- Value 1417
  0.003606751,                            !- Value 1418
  0.003567329,                            !- Value 1419
  0.003563893,                            !- Value 1420
  0.005726893,                            !- Value 1421
  0.017681518,                            !- Value 1422
  0.031674384,                            !- Value 1423
  0.070452933,                            !- Value 1424
  0.050549478,                            !- Value 1425
  0.048138061,                            !- Value 1426
  0.010445136,                            !- Value 1427
  0.19941335,                             !- Value 1428
  0.135329996,                            !- Value 1429
  0.155768095,                            !- Value 1430
  0.126903682,                            !- Value 1431
  0.061400999,                            !- Value 1432
  0.415688877,                            !- Value 1433
  0.640289505,                            !- Value 1434
  0.640867887,                            !- Value 1435
  0.178304809,                            !- Value 1436
  0.093441318,                            !- Value 1437
  0.035199045,                            !- Value 1438
  0.06629101,                             !- Value 1439
  0.003609461,                            !- Value 1440
  0.006821115,                            !- Value 1441
  0.003582248,                            !- Value 1442
  0.003618018,                            !- Value 1443
  0.003603743,                            !- Value 1444
  0.003546297,                            !- Value 1445
  0.014370273,                            !- Value 1446
  0.019345824,                            !- Value 1447
  0.076677213,                            !- Value 1448
  0.013092679,                            !- Value 1449
  0.028817489,                            !- Value 1450
  0.013241257,                            !- Value 1451
  0.061252072,                            !- Value 1452
  0.019682844,                            !- Value 1453
  0.090251166,                            !- Value 1454
  0.158309617,                            !- Value 1455
  0.158469635,                            !- Value 1456
  0.256321775,                            !- Value 1457
  0.43457356,                             !- Value 1458
  0.518811563,                            !- Value 1459
  0.155142827,                            !- Value 1460
  0.073762329,                            !- Value 1461
  0.005417511,                            !- Value 1462
  0.003516455,                            !- Value 1463
  0.003549583,                            !- Value 1464
  0.003589999,                            !- Value 1465
  0.007558088,                            !- Value 1466
  0.003551202,                            !- Value 1467
  0.014325123,                            !- Value 1468
  0.009287589,                            !- Value 1469
  0.00890528,                             !- Value 1470
  0.041927066,                            !- Value 1471
  0.144179212,                            !- Value 1472
  0.025174123,                            !- Value 1473
  0.050205023,                            !- Value 1474
  0.027808665,                            !- Value 1475
  0.085188806,                            !- Value 1476
  0.078543762,                            !- Value 1477
  0.086582358,                            !- Value 1478
  0.032701333,                            !- Value 1479
  0.061984891,                            !- Value 1480
  0.168787415,                            !- Value 1481
  0.532086573,                            !- Value 1482
  0.634879385,                            !- Value 1483
  0.211408371,                            !- Value 1484
  0.119559807,                            !- Value 1485
  0.047091377,                            !- Value 1486
  0.065817028,                            !- Value 1487
  0.022095207,                            !- Value 1488
  0.0063198,                              !- Value 1489
  0.003189346,                            !- Value 1490
  0.003222043,                            !- Value 1491
  0.003208286,                            !- Value 1492
  0.004358506,                            !- Value 1493
  0.01085107,                             !- Value 1494
  0.02972325,                             !- Value 1495
  0.074122083,                            !- Value 1496
  0.049180564,                            !- Value 1497
  0.034246947,                            !- Value 1498
  0.114855076,                            !- Value 1499
  0.125221959,                            !- Value 1500
  0.428243827,                            !- Value 1501
  0.223556203,                            !- Value 1502
  0.150092237,                            !- Value 1503
  0.211696915,                            !- Value 1504
  0.33000665,                             !- Value 1505
  0.450666701,                            !- Value 1506
  0.526940622,                            !- Value 1507
  0.249638978,                            !- Value 1508
  0.127246648,                            !- Value 1509
  0.143141777,                            !- Value 1510
  0.119062745,                            !- Value 1511
  0.034195116,                            !- Value 1512
  0.020841919,                            !- Value 1513
  0.00325367,                             !- Value 1514
  0.003276671,                            !- Value 1515
  0.003302094,                            !- Value 1516
  0.004319852,                            !- Value 1517
  0.007877159,                            !- Value 1518
  0.03217803,                             !- Value 1519
  0.068931428,                            !- Value 1520
  0.054221116,                            !- Value 1521
  0.130496859,                            !- Value 1522
  0.144029619,                            !- Value 1523
  0.178346543,                            !- Value 1524
  0.14866845,                             !- Value 1525
  0.225496929,                            !- Value 1526
  0.259833814,                            !- Value 1527
  0.285984813,                            !- Value 1528
  0.428656878,                            !- Value 1529
  0.545967364,                            !- Value 1530
  0.645847063,                            !- Value 1531
  0.315932991,                            !- Value 1532
  0.086020393,                            !- Value 1533
  0.04104152,                             !- Value 1534
  0.060780506,                            !- Value 1535
  0.018277986,                            !- Value 1536
  0.00828133,                             !- Value 1537
  0.005153836,                            !- Value 1538
  0.003601331,                            !- Value 1539
  0.003493562,                            !- Value 1540
  0.007597837,                            !- Value 1541
  0.003440992,                            !- Value 1542
  0.003524189,                            !- Value 1543
  0.026852447,                            !- Value 1544
  0.062581391,                            !- Value 1545
  0.112972,                               !- Value 1546
  0.289600912,                            !- Value 1547
  0.136315038,                            !- Value 1548
  0.122399945,                            !- Value 1549
  0.13119405,                             !- Value 1550
  0.279810313,                            !- Value 1551
  0.333343116,                            !- Value 1552
  0.406056368,                            !- Value 1553
  0.398248342,                            !- Value 1554
  0.615071528,                            !- Value 1555
  0.243542696,                            !- Value 1556
  0.113437569,                            !- Value 1557
  0.04137177,                             !- Value 1558
  0.067931371,                            !- Value 1559
  0.026881301,                            !- Value 1560
  0.003408203,                            !- Value 1561
  0.003405128,                            !- Value 1562
  0.003425077,                            !- Value 1563
  0.003422508,                            !- Value 1564
  0.003361839,                            !- Value 1565
  0.012563076,                            !- Value 1566
  0.016122064,                            !- Value 1567
  0.073434822,                            !- Value 1568
  0.008229268,                            !- Value 1569
  0.011166331,                            !- Value 1570
  0.031692403,                            !- Value 1571
  0.05071278,                             !- Value 1572
  0.133484041,                            !- Value 1573
  0.131706927,                            !- Value 1574
  0.089514869,                            !- Value 1575
  0.080210181,                            !- Value 1576
  0.414829006,                            !- Value 1577
  0.461307514,                            !- Value 1578
  0.612677508,                            !- Value 1579
  0.070896964,                            !- Value 1580
  0.072651814,                            !- Value 1581
  0.031320271,                            !- Value 1582
  0.014728723,                            !- Value 1583
  0.003688514,                            !- Value 1584
  0.003602702,                            !- Value 1585
  0.003606751,                            !- Value 1586
  0.003567329,                            !- Value 1587
  0.003563893,                            !- Value 1588
  0.005726893,                            !- Value 1589
  0.017681518,                            !- Value 1590
  0.031674384,                            !- Value 1591
  0.070452933,                            !- Value 1592
  0.050549478,                            !- Value 1593
  0.048138061,                            !- Value 1594
  0.010445136,                            !- Value 1595
  0.19941335,                             !- Value 1596
  0.135329996,                            !- Value 1597
  0.155768095,                            !- Value 1598
  0.126903682,                            !- Value 1599
  0.061400999,                            !- Value 1600
  0.415688877,                            !- Value 1601
  0.640289505,                            !- Value 1602
  0.640867887,                            !- Value 1603
  0.178304809,                            !- Value 1604
  0.093441318,                            !- Value 1605
  0.035199045,                            !- Value 1606
  0.06629101,                             !- Value 1607
  0.003609461,                            !- Value 1608
  0.006821115,                            !- Value 1609
  0.003582248,                            !- Value 1610
  0.003618018,                            !- Value 1611
  0.003603743,                            !- Value 1612
  0.003546297,                            !- Value 1613
  0.014370273,                            !- Value 1614
  0.019345824,                            !- Value 1615
  0.076677213,                            !- Value 1616
  0.013092679,                            !- Value 1617
  0.028817489,                            !- Value 1618
  0.013241257,                            !- Value 1619
  0.061252072,                            !- Value 1620
  0.019682844,                            !- Value 1621
  0.090251166,                            !- Value 1622
  0.158309617,                            !- Value 1623
  0.158469635,                            !- Value 1624
  0.256321775,                            !- Value 1625
  0.43457356,                             !- Value 1626
  0.518811563,                            !- Value 1627
  0.155142827,                            !- Value 1628
  0.073762329,                            !- Value 1629
  0.005417511,                            !- Value 1630
  0.003516455,                            !- Value 1631
  0.003549583,                            !- Value 1632
  0.003589999,                            !- Value 1633
  0.007558088,                            !- Value 1634
  0.003551202,                            !- Value 1635
  0.014325123,                            !- Value 1636
  0.009287589,                            !- Value 1637
  0.00890528,                             !- Value 1638
  0.041927066,                            !- Value 1639
  0.144179212,                            !- Value 1640
  0.025174123,                            !- Value 1641
  0.050205023,                            !- Value 1642
  0.027808665,                            !- Value 1643
  0.085188806,                            !- Value 1644
  0.078543762,                            !- Value 1645
  0.086582358,                            !- Value 1646
  0.032701333,                            !- Value 1647
  0.061984891,                            !- Value 1648
  0.168787415,                            !- Value 1649
  0.532086573,                            !- Value 1650
  0.634879385,                            !- Value 1651
  0.211408371,                            !- Value 1652
  0.119559807,                            !- Value 1653
  0.047091377,                            !- Value 1654
  0.065817028,                            !- Value 1655
  0.022095207,                            !- Value 1656
  0.0063198,                              !- Value 1657
  0.003189346,                            !- Value 1658
  0.003222043,                            !- Value 1659
  0.003208286,                            !- Value 1660
  0.004358506,                            !- Value 1661
  0.01085107,                             !- Value 1662
  0.02972325,                             !- Value 1663
  0.074122083,                            !- Value 1664
  0.049180564,                            !- Value 1665
  0.034246947,                            !- Value 1666
  0.114855076,                            !- Value 1667
  0.125221959,                            !- Value 1668
  0.428243827,                            !- Value 1669
  0.223556203,                            !- Value 1670
  0.150092237,                            !- Value 1671
  0.211696915,                            !- Value 1672
  0.33000665,                             !- Value 1673
  0.450666701,                            !- Value 1674
  0.526940622,                            !- Value 1675
  0.249638978,                            !- Value 1676
  0.127246648,                            !- Value 1677
  0.143141777,                            !- Value 1678
  0.119062745,                            !- Value 1679
  0.034195116,                            !- Value 1680
  0.020841919,                            !- Value 1681
  0.00325367,                             !- Value 1682
  0.003276671,                            !- Value 1683
  0.003302094,                            !- Value 1684
  0.004319852,                            !- Value 1685
  0.007877159,                            !- Value 1686
  0.03217803,                             !- Value 1687
  0.068931428,                            !- Value 1688
  0.054221116,                            !- Value 1689
  0.130496859,                            !- Value 1690
  0.144029619,                            !- Value 1691
  0.178346543,                            !- Value 1692
  0.14866845,                             !- Value 1693
  0.225496929,                            !- Value 1694
  0.259833814,                            !- Value 1695
  0.285984813,                            !- Value 1696
  0.428656878,                            !- Value 1697
  0.545967364,                            !- Value 1698
  0.645847063,                            !- Value 1699
  0.315932991,                            !- Value 1700
  0.086020393,                            !- Value 1701
  0.04104152,                             !- Value 1702
  0.060780506,                            !- Value 1703
  0.018277986,                            !- Value 1704
  0.00828133,                             !- Value 1705
  0.005153836,                            !- Value 1706
  0.003601331,                            !- Value 1707
  0.003493562,                            !- Value 1708
  0.007597837,                            !- Value 1709
  0.003440992,                            !- Value 1710
  0.003524189,                            !- Value 1711
  0.026852447,                            !- Value 1712
  0.062581391,                            !- Value 1713
  0.112972,                               !- Value 1714
  0.289600912,                            !- Value 1715
  0.136315038,                            !- Value 1716
  0.122399945,                            !- Value 1717
  0.13119405,                             !- Value 1718
  0.279810313,                            !- Value 1719
  0.333343116,                            !- Value 1720
  0.406056368,                            !- Value 1721
  0.398248342,                            !- Value 1722
  0.615071528,                            !- Value 1723
  0.243542696,                            !- Value 1724
  0.113437569,                            !- Value 1725
  0.04137177,                             !- Value 1726
  0.067931371,                            !- Value 1727
  0.026881301,                            !- Value 1728
  0.003408203,                            !- Value 1729
  0.003405128,                            !- Value 1730
  0.003425077,                            !- Value 1731
  0.003422508,                            !- Value 1732
  0.003361839,                            !- Value 1733
  0.012563076,                            !- Value 1734
  0.016122064,                            !- Value 1735
  0.073434822,                            !- Value 1736
  0.008229268,                            !- Value 1737
  0.011166331,                            !- Value 1738
  0.031692403,                            !- Value 1739
  0.05071278,                             !- Value 1740
  0.133484041,                            !- Value 1741
  0.131706927,                            !- Value 1742
  0.089514869,                            !- Value 1743
  0.080210181,                            !- Value 1744
  0.414829006,                            !- Value 1745
  0.461307514,                            !- Value 1746
  0.612677508,                            !- Value 1747
  0.070896964,                            !- Value 1748
  0.072651814,                            !- Value 1749
  0.031320271,                            !- Value 1750
  0.014728723,                            !- Value 1751
  0.003688514,                            !- Value 1752
  0.003602702,                            !- Value 1753
  0.003606751,                            !- Value 1754
  0.003567329,                            !- Value 1755
  0.003563893,                            !- Value 1756
  0.005726893,                            !- Value 1757
  0.017681518,                            !- Value 1758
  0.031674384,                            !- Value 1759
  0.070452933,                            !- Value 1760
  0.050549478,                            !- Value 1761
  0.048138061,                            !- Value 1762
  0.010445136,                            !- Value 1763
  0.19941335,                             !- Value 1764
  0.135329996,                            !- Value 1765
  0.155768095,                            !- Value 1766
  0.126903682,                            !- Value 1767
  0.061400999,                            !- Value 1768
  0.415688877,                            !- Value 1769
  0.640289505,                            !- Value 1770
  0.640867887,                            !- Value 1771
  0.178304809,                            !- Value 1772
  0.093441318,                            !- Value 1773
  0.035199045,                            !- Value 1774
  0.06629101,                             !- Value 1775
  0.003609461,                            !- Value 1776
  0.006821115,                            !- Value 1777
  0.003582248,                            !- Value 1778
  0.003618018,                            !- Value 1779
  0.003603743,                            !- Value 1780
  0.003546297,                            !- Value 1781
  0.014370273,                            !- Value 1782
  0.019345824,                            !- Value 1783
  0.076677213,                            !- Value 1784
  0.013092679,                            !- Value 1785
  0.028817489,                            !- Value 1786
  0.013241257,                            !- Value 1787
  0.061252072,                            !- Value 1788
  0.019682844,                            !- Value 1789
  0.090251166,                            !- Value 1790
  0.158309617,                            !- Value 1791
  0.158469635,                            !- Value 1792
  0.256321775,                            !- Value 1793
  0.43457356,                             !- Value 1794
  0.518811563,                            !- Value 1795
  0.155142827,                            !- Value 1796
  0.073762329,                            !- Value 1797
  0.005417511,                            !- Value 1798
  0.003516455,                            !- Value 1799
  0.003549583,                            !- Value 1800
  0.003589999,                            !- Value 1801
  0.007558088,                            !- Value 1802
  0.003551202,                            !- Value 1803
  0.014325123,                            !- Value 1804
  0.009287589,                            !- Value 1805
  0.00890528,                             !- Value 1806
  0.041927066,                            !- Value 1807
  0.144179212,                            !- Value 1808
  0.025174123,                            !- Value 1809
  0.050205023,                            !- Value 1810
  0.027808665,                            !- Value 1811
  0.085188806,                            !- Value 1812
  0.078543762,                            !- Value 1813
  0.086582358,                            !- Value 1814
  0.032701333,                            !- Value 1815
  0.061984891,                            !- Value 1816
  0.168787415,                            !- Value 1817
  0.532086573,                            !- Value 1818
  0.634879385,                            !- Value 1819
  0.211408371,                            !- Value 1820
  0.119559807,                            !- Value 1821
  0.047091377,                            !- Value 1822
  0.065817028,                            !- Value 1823
  0.022095207,                            !- Value 1824
  0.0063198,                              !- Value 1825
  0.003189346,                            !- Value 1826
  0.003222043,                            !- Value 1827
  0.003208286,                            !- Value 1828
  0.004358506,                            !- Value 1829
  0.01085107,                             !- Value 1830
  0.02972325,                             !- Value 1831
  0.074122083,                            !- Value 1832
  0.049180564,                            !- Value 1833
  0.034246947,                            !- Value 1834
  0.114855076,                            !- Value 1835
  0.125221959,                            !- Value 1836
  0.428243827,                            !- Value 1837
  0.223556203,                            !- Value 1838
  0.150092237,                            !- Value 1839
  0.211696915,                            !- Value 1840
  0.33000665,                             !- Value 1841
  0.450666701,                            !- Value 1842
  0.526940622,                            !- Value 1843
  0.249638978,                            !- Value 1844
  0.127246648,                            !- Value 1845
  0.143141777,                            !- Value 1846
  0.119062745,                            !- Value 1847
  0.034195116,                            !- Value 1848
  0.020841919,                            !- Value 1849
  0.00325367,                             !- Value 1850
  0.003276671,                            !- Value 1851
  0.003302094,                            !- Value 1852
  0.004319852,                            !- Value 1853
  0.007877159,                            !- Value 1854
  0.03217803,                             !- Value 1855
  0.068931428,                            !- Value 1856
  0.054221116,                            !- Value 1857
  0.130496859,                            !- Value 1858
  0.144029619,                            !- Value 1859
  0.178346543,                            !- Value 1860
  0.14866845,                             !- Value 1861
  0.225496929,                            !- Value 1862
  0.259833814,                            !- Value 1863
  0.285984813,                            !- Value 1864
  0.428656878,                            !- Value 1865
  0.545967364,                            !- Value 1866
  0.645847063,                            !- Value 1867
  0.315932991,                            !- Value 1868
  0.086020393,                            !- Value 1869
  0.04104152,                             !- Value 1870
  0.060780506,                            !- Value 1871
  0.018277986,                            !- Value 1872
  0.00828133,                             !- Value 1873
  0.005153836,                            !- Value 1874
  0.003601331,                            !- Value 1875
  0.003493562,                            !- Value 1876
  0.007597837,                            !- Value 1877
  0.003440992,                            !- Value 1878
  0.003524189,                            !- Value 1879
  0.026852447,                            !- Value 1880
  0.062581391,                            !- Value 1881
  0.112972,                               !- Value 1882
  0.289600912,                            !- Value 1883
  0.136315038,                            !- Value 1884
  0.122399945,                            !- Value 1885
  0.13119405,                             !- Value 1886
  0.279810313,                            !- Value 1887
  0.333343116,                            !- Value 1888
  0.406056368,                            !- Value 1889
  0.398248342,                            !- Value 1890
  0.615071528,                            !- Value 1891
  0.243542696,                            !- Value 1892
  0.113437569,                            !- Value 1893
  0.04137177,                             !- Value 1894
  0.067931371,                            !- Value 1895
  0.026881301,                            !- Value 1896
  0.003408203,                            !- Value 1897
  0.003405128,                            !- Value 1898
  0.003425077,                            !- Value 1899
  0.003422508,                            !- Value 1900
  0.003361839,                            !- Value 1901
  0.012563076,                            !- Value 1902
  0.016122064,                            !- Value 1903
  0.073434822,                            !- Value 1904
  0.008229268,                            !- Value 1905
  0.011166331,                            !- Value 1906
  0.031692403,                            !- Value 1907
  0.05071278,                             !- Value 1908
  0.133484041,                            !- Value 1909
  0.131706927,                            !- Value 1910
  0.089514869,                            !- Value 1911
  0.080210181,                            !- Value 1912
  0.414829006,                            !- Value 1913
  0.461307514,                            !- Value 1914
  0.612677508,                            !- Value 1915
  0.070896964,                            !- Value 1916
  0.072651814,                            !- Value 1917
  0.031320271,                            !- Value 1918
  0.014728723,                            !- Value 1919
  0.003688514,                            !- Value 1920
  0.003602702,                            !- Value 1921
  0.003606751,                            !- Value 1922
  0.003567329,                            !- Value 1923
  0.003563893,                            !- Value 1924
  0.005726893,                            !- Value 1925
  0.017681518,                            !- Value 1926
  0.031674384,                            !- Value 1927
  0.070452933,                            !- Value 1928
  0.050549478,                            !- Value 1929
  0.048138061,                            !- Value 1930
  0.010445136,                            !- Value 1931
  0.19941335,                             !- Value 1932
  0.135329996,                            !- Value 1933
  0.155768095,                            !- Value 1934
  0.126903682,                            !- Value 1935
  0.061400999,                            !- Value 1936
  0.415688877,                            !- Value 1937
  0.640289505,                            !- Value 1938
  0.640867887,                            !- Value 1939
  0.178304809,                            !- Value 1940
  0.093441318,                            !- Value 1941
  0.035199045,                            !- Value 1942
  0.06629101,                             !- Value 1943
  0.003609461,                            !- Value 1944
  0.006821115,                            !- Value 1945
  0.003582248,                            !- Value 1946
  0.003618018,                            !- Value 1947
  0.003603743,                            !- Value 1948
  0.003546297,                            !- Value 1949
  0.014370273,                            !- Value 1950
  0.019345824,                            !- Value 1951
  0.076677213,                            !- Value 1952
  0.013092679,                            !- Value 1953
  0.028817489,                            !- Value 1954
  0.013241257,                            !- Value 1955
  0.061252072,                            !- Value 1956
  0.019682844,                            !- Value 1957
  0.090251166,                            !- Value 1958
  0.158309617,                            !- Value 1959
  0.158469635,                            !- Value 1960
  0.256321775,                            !- Value 1961
  0.43457356,                             !- Value 1962
  0.518811563,                            !- Value 1963
  0.155142827,                            !- Value 1964
  0.073762329,                            !- Value 1965
  0.005417511,                            !- Value 1966
  0.003516455,                            !- Value 1967
  0.003549583,                            !- Value 1968
  0.003589999,                            !- Value 1969
  0.007558088,                            !- Value 1970
  0.003551202,                            !- Value 1971
  0.014325123,                            !- Value 1972
  0.009287589,                            !- Value 1973
  0.00890528,                             !- Value 1974
  0.041927066,                            !- Value 1975
  0.144179212,                            !- Value 1976
  0.025174123,                            !- Value 1977
  0.050205023,                            !- Value 1978
  0.027808665,                            !- Value 1979
  0.085188806,                            !- Value 1980
  0.078543762,                            !- Value 1981
  0.086582358,                            !- Value 1982
  0.032701333,                            !- Value 1983
  0.061984891,                            !- Value 1984
  0.168787415,                            !- Value 1985
  0.532086573,                            !- Value 1986
  0.634879385,                            !- Value 1987
  0.211408371,                            !- Value 1988
  0.119559807,                            !- Value 1989
  0.047091377,                            !- Value 1990
  0.065817028,                            !- Value 1991
  0.022095207,                            !- Value 1992
  0.0063198,                              !- Value 1993
  0.003189346,                            !- Value 1994
  0.003222043,                            !- Value 1995
  0.003208286,                            !- Value 1996
  0.004358506,                            !- Value 1997
  0.01085107,                             !- Value 1998
  0.02972325,                             !- Value 1999
  0.074122083,                            !- Value 2000
  0.049180564,                            !- Value 2001
  0.034246947,                            !- Value 2002
  0.114855076,                            !- Value 2003
  0.125221959,                            !- Value 2004
  0.428243827,                            !- Value 2005
  0.223556203,                            !- Value 2006
  0.150092237,                            !- Value 2007
  0.211696915,                            !- Value 2008
  0.33000665,                             !- Value 2009
  0.450666701,                            !- Value 2010
  0.526940622,                            !- Value 2011
  0.249638978,                            !- Value 2012
  0.127246648,                            !- Value 2013
  0.143141777,                            !- Value 2014
  0.119062745,                            !- Value 2015
  0.034195116,                            !- Value 2016
  0.020841919,                            !- Value 2017
  0.00325367,                             !- Value 2018
  0.003276671,                            !- Value 2019
  0.003302094,                            !- Value 2020
  0.004319852,                            !- Value 2021
  0.007877159,                            !- Value 2022
  0.03217803,                             !- Value 2023
  0.068931428,                            !- Value 2024
  0.054221116,                            !- Value 2025
  0.130496859,                            !- Value 2026
  0.144029619,                            !- Value 2027
  0.178346543,                            !- Value 2028
  0.14866845,                             !- Value 2029
  0.225496929,                            !- Value 2030
  0.259833814,                            !- Value 2031
  0.285984813,                            !- Value 2032
  0.428656878,                            !- Value 2033
  0.545967364,                            !- Value 2034
  0.645847063,                            !- Value 2035
  0.315932991,                            !- Value 2036
  0.086020393,                            !- Value 2037
  0.04104152,                             !- Value 2038
  0.060780506,                            !- Value 2039
  0.018277986,                            !- Value 2040
  0.00828133,                             !- Value 2041
  0.005153836,                            !- Value 2042
  0.003601331,                            !- Value 2043
  0.003493562,                            !- Value 2044
  0.007597837,                            !- Value 2045
  0.003440992,                            !- Value 2046
  0.003524189,                            !- Value 2047
  0.026852447,                            !- Value 2048
  0.062581391,                            !- Value 2049
  0.112972,                               !- Value 2050
  0.289600912,                            !- Value 2051
  0.136315038,                            !- Value 2052
  0.122399945,                            !- Value 2053
  0.13119405,                             !- Value 2054
  0.279810313,                            !- Value 2055
  0.333343116,                            !- Value 2056
  0.406056368,                            !- Value 2057
  0.398248342,                            !- Value 2058
  0.615071528,                            !- Value 2059
  0.243542696,                            !- Value 2060
  0.113437569,                            !- Value 2061
  0.04137177,                             !- Value 2062
  0.067931371,                            !- Value 2063
  0.026881301,                            !- Value 2064
  0.003408203,                            !- Value 2065
  0.003405128,                            !- Value 2066
  0.003425077,                            !- Value 2067
  0.003422508,                            !- Value 2068
  0.003361839,                            !- Value 2069
  0.012563076,                            !- Value 2070
  0.016122064,                            !- Value 2071
  0.073434822,                            !- Value 2072
  0.008229268,                            !- Value 2073
  0.011166331,                            !- Value 2074
  0.031692403,                            !- Value 2075
  0.05071278,                             !- Value 2076
  0.133484041,                            !- Value 2077
  0.131706927,                            !- Value 2078
  0.089514869,                            !- Value 2079
  0.080210181,                            !- Value 2080
  0.414829006,                            !- Value 2081
  0.461307514,                            !- Value 2082
  0.612677508,                            !- Value 2083
  0.070896964,                            !- Value 2084
  0.072651814,                            !- Value 2085
  0.031320271,                            !- Value 2086
  0.014728723,                            !- Value 2087
  0.003688514,                            !- Value 2088
  0.003602702,                            !- Value 2089
  0.003606751,                            !- Value 2090
  0.003567329,                            !- Value 2091
  0.003563893,                            !- Value 2092
  0.005726893,                            !- Value 2093
  0.017681518,                            !- Value 2094
  0.031674384,                            !- Value 2095
  0.070452933,                            !- Value 2096
  0.050549478,                            !- Value 2097
  0.048138061,                            !- Value 2098
  0.010445136,                            !- Value 2099
  0.19941335,                             !- Value 2100
  0.135329996,                            !- Value 2101
  0.155768095,                            !- Value 2102
  0.126903682,                            !- Value 2103
  0.061400999,                            !- Value 2104
  0.415688877,                            !- Value 2105
  0.640289505,                            !- Value 2106
  0.640867887,                            !- Value 2107
  0.178304809,                            !- Value 2108
  0.093441318,                            !- Value 2109
  0.035199045,                            !- Value 2110
  0.06629101,                             !- Value 2111
  0.003609461,                            !- Value 2112
  0.006821115,                            !- Value 2113
  0.003582248,                            !- Value 2114
  0.003618018,                            !- Value 2115
  0.003603743,                            !- Value 2116
  0.003546297,                            !- Value 2117
  0.014370273,                            !- Value 2118
  0.019345824,                            !- Value 2119
  0.076677213,                            !- Value 2120
  0.013092679,                            !- Value 2121
  0.028817489,                            !- Value 2122
  0.013241257,                            !- Value 2123
  0.061252072,                            !- Value 2124
  0.019682844,                            !- Value 2125
  0.090251166,                            !- Value 2126
  0.158309617,                            !- Value 2127
  0.158469635,                            !- Value 2128
  0.256321775,                            !- Value 2129
  0.43457356,                             !- Value 2130
  0.518811563,                            !- Value 2131
  0.155142827,                            !- Value 2132
  0.073762329,                            !- Value 2133
  0.005417511,                            !- Value 2134
  0.003516455,                            !- Value 2135
  0.003549583,                            !- Value 2136
  0.003589999,                            !- Value 2137
  0.007558088,                            !- Value 2138
  0.003551202,                            !- Value 2139
  0.014325123,                            !- Value 2140
  0.009287589,                            !- Value 2141
  0.00890528,                             !- Value 2142
  0.041927066,                            !- Value 2143
  0.144179212,                            !- Value 2144
  0.025174123,                            !- Value 2145
  0.050205023,                            !- Value 2146
  0.027808665,                            !- Value 2147
  0.085188806,                            !- Value 2148
  0.078543762,                            !- Value 2149
  0.086582358,                            !- Value 2150
  0.032701333,                            !- Value 2151
  0.061984891,                            !- Value 2152
  0.168787415,                            !- Value 2153
  0.532086573,                            !- Value 2154
  0.634879385,                            !- Value 2155
  0.211408371,                            !- Value 2156
  0.119559807,                            !- Value 2157
  0.047091377,                            !- Value 2158
  0.065817028,                            !- Value 2159
  0.022095207,                            !- Value 2160
  0.003449492,                            !- Value 2161
  0.003399355,                            !- Value 2162
  0.003373033,                            !- Value 2163
  0.003371187,                            !- Value 2164
  0.009993188,                            !- Value 2165
  0.003314958,                            !- Value 2166
  0.01640213,                             !- Value 2167
  0.076950986,                            !- Value 2168
  0.050977086,                            !- Value 2169
  0.028394582,                            !- Value 2170
  0.010890022,                            !- Value 2171
  0.064076297,                            !- Value 2172
  0.097917257,                            !- Value 2173
  0.056549537,                            !- Value 2174
  0.055735769,                            !- Value 2175
  0.045112319,                            !- Value 2176
  0.09188684,                             !- Value 2177
  0.223792417,                            !- Value 2178
  0.490225358,                            !- Value 2179
  0.312828765,                            !- Value 2180
  0.071468277,                            !- Value 2181
  0.03604762,                             !- Value 2182
  0.020492193,                            !- Value 2183
  0.008847107,                            !- Value 2184
  0.016173965,                            !- Value 2185
  0.003431579,                            !- Value 2186
  0.003421903,                            !- Value 2187
  0.003368097,                            !- Value 2188
  0.003338943,                            !- Value 2189
  0.003332746,                            !- Value 2190
  0.017176161,                            !- Value 2191
  0.042846864,                            !- Value 2192
  0.106883288,                            !- Value 2193
  0.134998806,                            !- Value 2194
  0.102552933,                            !- Value 2195
  0.15309065,                             !- Value 2196
  0.066415668,                            !- Value 2197
  0.092378134,                            !- Value 2198
  0.1368458,                              !- Value 2199
  0.135123395,                            !- Value 2200
  0.137792436,                            !- Value 2201
  0.357404923,                            !- Value 2202
  0.394426275,                            !- Value 2203
  0.453837296,                            !- Value 2204
  0.244179855,                            !- Value 2205
  0.112071547,                            !- Value 2206
  0.007189821,                            !- Value 2207
  0.010209284,                            !- Value 2208
  0.004787966,                            !- Value 2209
  0.003537466,                            !- Value 2210
  0.003515146,                            !- Value 2211
  0.003515388,                            !- Value 2212
  0.0034827,                              !- Value 2213
  0.003456439,                            !- Value 2214
  0.010452162,                            !- Value 2215
  0.036366485,                            !- Value 2216
  0.069393752,                            !- Value 2217
  0.101526983,                            !- Value 2218
  0.095241743,                            !- Value 2219
  0.265468517,                            !- Value 2220
  0.376060135,                            !- Value 2221
  0.328179803,                            !- Value 2222
  0.140458596,                            !- Value 2223
  0.121864672,                            !- Value 2224
  0.244364491,                            !- Value 2225
  0.466044012,                            !- Value 2226
  0.543857475,                            !- Value 2227
  0.416793983,                            !- Value 2228
  0.237728298,                            !- Value 2229
  0.046213042,                            !- Value 2230
  0.010796508,                            !- Value 2231
  0.003505002,                            !- Value 2232
  0.007663128,                            !- Value 2233
  0.003403344,                            !- Value 2234
  0.003428355,                            !- Value 2235
  0.003448148,                            !- Value 2236
  0.004407856,                            !- Value 2237
  0.00343369,                             !- Value 2238
  0.032726247,                            !- Value 2239
  0.055486963,                            !- Value 2240
  0.058705239,                            !- Value 2241
  0.128066488,                            !- Value 2242
  0.053745587,                            !- Value 2243
  0.061872612,                            !- Value 2244
  0.089742562,                            !- Value 2245
  0.075286213,                            !- Value 2246
  0.089138304,                            !- Value 2247
  0.064772029,                            !- Value 2248
  0.483006051,                            !- Value 2249
  0.43512368,                             !- Value 2250
  0.213826705,                            !- Value 2251
  0.200467494,                            !- Value 2252
  0.066394114,                            !- Value 2253
  0.029122774,                            !- Value 2254
  0.007999781,                            !- Value 2255
  0.003460267,                            !- Value 2256
  0.007274101,                            !- Value 2257
  0.003477785,                            !- Value 2258
  0.00344715,                             !- Value 2259
  0.003420747,                            !- Value 2260
  0.009648592,                            !- Value 2261
  0.007652708,                            !- Value 2262
  0.037624595,                            !- Value 2263
  0.079213321,                            !- Value 2264
  0.011471759,                            !- Value 2265
  0.040222001,                            !- Value 2266
  0.10516093,                             !- Value 2267
  0.141600537,                            !- Value 2268
  0.079001609,                            !- Value 2269
  0.025738082,                            !- Value 2270
  0.097894422,                            !- Value 2271
  0.099499253,                            !- Value 2272
  0.390303658,                            !- Value 2273
  0.521816616,                            !- Value 2274
  0.350866139,                            !- Value 2275
  0.159284013,                            !- Value 2276
  0.095960837,                            !- Value 2277
  0.062640021,                            !- Value 2278
  0.010889156,                            !- Value 2279
  0.003879096,                            !- Value 2280
  0.003706736,                            !- Value 2281
  0.003684723,                            !- Value 2282
  0.003644634,                            !- Value 2283
  0.003602098,                            !- Value 2284
  0.005434513,                            !- Value 2285
  0.007232142,                            !- Value 2286
  0.086671216,                            !- Value 2287
  0.037294779,                            !- Value 2288
  0.016876811,                            !- Value 2289
  0.10912126,                             !- Value 2290
  0.081248644,                            !- Value 2291
  0.117295027,                            !- Value 2292
  0.114879265,                            !- Value 2293
  0.114054773,                            !- Value 2294
  0.021531618,                            !- Value 2295
  0.019251836,                            !- Value 2296
  0.260796944,                            !- Value 2297
  0.226838664,                            !- Value 2298
  0.375248537,                            !- Value 2299
  0.199649827,                            !- Value 2300
  0.065211201,                            !- Value 2301
  0.006547634,                            !- Value 2302
  0.003362015,                            !- Value 2303
  0.003325326,                            !- Value 2304
  0.003365653,                            !- Value 2305
  0.00336547,                             !- Value 2306
  0.003421192,                            !- Value 2307
  0.003406846,                            !- Value 2308
  0.004659685,                            !- Value 2309
  0.003346188,                            !- Value 2310
  0.0227471,                              !- Value 2311
  0.077005806,                            !- Value 2312
  0.014924558,                            !- Value 2313
  0.014938475,                            !- Value 2314
  0.024781288,                            !- Value 2315
  0.211895274,                            !- Value 2316
  0.122418593,                            !- Value 2317
  0.049496195,                            !- Value 2318
  0.09783792,                             !- Value 2319
  0.047646347,                            !- Value 2320
  0.292393357,                            !- Value 2321
  0.466178921,                            !- Value 2322
  0.43957406,                             !- Value 2323
  0.151349057,                            !- Value 2324
  0.13620875,                             !- Value 2325
  0.016350424,                            !- Value 2326
  0.003565248,                            !- Value 2327
  0.003460191,                            !- Value 2328
  0.003449492,                            !- Value 2329
  0.003399355,                            !- Value 2330
  0.003373033,                            !- Value 2331
  0.003371187,                            !- Value 2332
  0.009993188,                            !- Value 2333
  0.003314958,                            !- Value 2334
  0.01640213,                             !- Value 2335
  0.076950986,                            !- Value 2336
  0.050977086,                            !- Value 2337
  0.028394582,                            !- Value 2338
  0.010890022,                            !- Value 2339
  0.064076297,                            !- Value 2340
  0.097917257,                            !- Value 2341
  0.056549537,                            !- Value 2342
  0.055735769,                            !- Value 2343
  0.045112319,                            !- Value 2344
  0.09188684,                             !- Value 2345
  0.223792417,                            !- Value 2346
  0.490225358,                            !- Value 2347
  0.312828765,                            !- Value 2348
  0.071468277,                            !- Value 2349
  0.03604762,                             !- Value 2350
  0.020492193,                            !- Value 2351
  0.008847107,                            !- Value 2352
  0.016173965,                            !- Value 2353
  0.003431579,                            !- Value 2354
  0.003421903,                            !- Value 2355
  0.003368097,                            !- Value 2356
  0.003338943,                            !- Value 2357
  0.003332746,                            !- Value 2358
  0.017176161,                            !- Value 2359
  0.042846864,                            !- Value 2360
  0.106883288,                            !- Value 2361
  0.134998806,                            !- Value 2362
  0.102552933,                            !- Value 2363
  0.15309065,                             !- Value 2364
  0.066415668,                            !- Value 2365
  0.092378134,                            !- Value 2366
  0.1368458,                              !- Value 2367
  0.135123395,                            !- Value 2368
  0.137792436,                            !- Value 2369
  0.357404923,                            !- Value 2370
  0.394426275,                            !- Value 2371
  0.453837296,                            !- Value 2372
  0.244179855,                            !- Value 2373
  0.112071547,                            !- Value 2374
  0.007189821,                            !- Value 2375
  0.010209284,                            !- Value 2376
  0.004787966,                            !- Value 2377
  0.003537466,                            !- Value 2378
  0.003515146,                            !- Value 2379
  0.003515388,                            !- Value 2380
  0.0034827,                              !- Value 2381
  0.003456439,                            !- Value 2382
  0.010452162,                            !- Value 2383
  0.036366485,                            !- Value 2384
  0.069393752,                            !- Value 2385
  0.101526983,                            !- Value 2386
  0.095241743,                            !- Value 2387
  0.265468517,                            !- Value 2388
  0.376060135,                            !- Value 2389
  0.328179803,                            !- Value 2390
  0.140458596,                            !- Value 2391
  0.121864672,                            !- Value 2392
  0.244364491,                            !- Value 2393
  0.466044012,                            !- Value 2394
  0.543857475,                            !- Value 2395
  0.416793983,                            !- Value 2396
  0.237728298,                            !- Value 2397
  0.046213042,                            !- Value 2398
  0.010796508,                            !- Value 2399
  0.003505002,                            !- Value 2400
  0.007663128,                            !- Value 2401
  0.003403344,                            !- Value 2402
  0.003428355,                            !- Value 2403
  0.003448148,                            !- Value 2404
  0.004407856,                            !- Value 2405
  0.00343369,                             !- Value 2406
  0.032726247,                            !- Value 2407
  0.055486963,                            !- Value 2408
  0.058705239,                            !- Value 2409
  0.128066488,                            !- Value 2410
  0.053745587,                            !- Value 2411
  0.061872612,                            !- Value 2412
  0.089742562,                            !- Value 2413
  0.075286213,                            !- Value 2414
  0.089138304,                            !- Value 2415
  0.064772029,                            !- Value 2416
  0.483006051,                            !- Value 2417
  0.43512368,                             !- Value 2418
  0.213826705,                            !- Value 2419
  0.200467494,                            !- Value 2420
  0.066394114,                            !- Value 2421
  0.029122774,                            !- Value 2422
  0.007999781,                            !- Value 2423
  0.003460267,                            !- Value 2424
  0.007274101,                            !- Value 2425
  0.003477785,                            !- Value 2426
  0.00344715,                             !- Value 2427
  0.003420747,                            !- Value 2428
  0.009648592,                            !- Value 2429
  0.007652708,                            !- Value 2430
  0.037624595,                            !- Value 2431
  0.079213321,                            !- Value 2432
  0.011471759,                            !- Value 2433
  0.040222001,                            !- Value 2434
  0.10516093,                             !- Value 2435
  0.141600537,                            !- Value 2436
  0.079001609,                            !- Value 2437
  0.025738082,                            !- Value 2438
  0.097894422,                            !- Value 2439
  0.099499253,                            !- Value 2440
  0.390303658,                            !- Value 2441
  0.521816616,                            !- Value 2442
  0.350866139,                            !- Value 2443
  0.159284013,                            !- Value 2444
  0.095960837,                            !- Value 2445
  0.062640021,                            !- Value 2446
  0.010889156,                            !- Value 2447
  0.003879096,                            !- Value 2448
  0.003706736,                            !- Value 2449
  0.003684723,                            !- Value 2450
  0.003644634,                            !- Value 2451
  0.003602098,                            !- Value 2452
  0.005434513,                            !- Value 2453
  0.007232142,                            !- Value 2454
  0.086671216,                            !- Value 2455
  0.037294779,                            !- Value 2456
  0.016876811,                            !- Value 2457
  0.10912126,                             !- Value 2458
  0.081248644,                            !- Value 2459
  0.117295027,                            !- Value 2460
  0.114879265,                            !- Value 2461
  0.114054773,                            !- Value 2462
  0.021531618,                            !- Value 2463
  0.019251836,                            !- Value 2464
  0.260796944,                            !- Value 2465
  0.226838664,                            !- Value 2466
  0.375248537,                            !- Value 2467
  0.199649827,                            !- Value 2468
  0.065211201,                            !- Value 2469
  0.006547634,                            !- Value 2470
  0.003362015,                            !- Value 2471
  0.003325326,                            !- Value 2472
  0.003365653,                            !- Value 2473
  0.00336547,                             !- Value 2474
  0.003421192,                            !- Value 2475
  0.003406846,                            !- Value 2476
  0.004659685,                            !- Value 2477
  0.003346188,                            !- Value 2478
  0.0227471,                              !- Value 2479
  0.077005806,                            !- Value 2480
  0.014924558,                            !- Value 2481
  0.014938475,                            !- Value 2482
  0.024781288,                            !- Value 2483
  0.211895274,                            !- Value 2484
  0.122418593,                            !- Value 2485
  0.049496195,                            !- Value 2486
  0.09783792,                             !- Value 2487
  0.047646347,                            !- Value 2488
  0.292393357,                            !- Value 2489
  0.466178921,                            !- Value 2490
  0.43957406,                             !- Value 2491
  0.151349057,                            !- Value 2492
  0.13620875,                             !- Value 2493
  0.016350424,                            !- Value 2494
  0.003565248,                            !- Value 2495
  0.003460191,                            !- Value 2496
  0.003449492,                            !- Value 2497
  0.003399355,                            !- Value 2498
  0.003373033,                            !- Value 2499
  0.003371187,                            !- Value 2500
  0.009993188,                            !- Value 2501
  0.003314958,                            !- Value 2502
  0.01640213,                             !- Value 2503
  0.076950986,                            !- Value 2504
  0.050977086,                            !- Value 2505
  0.028394582,                            !- Value 2506
  0.010890022,                            !- Value 2507
  0.064076297,                            !- Value 2508
  0.097917257,                            !- Value 2509
  0.056549537,                            !- Value 2510
  0.055735769,                            !- Value 2511
  0.045112319,                            !- Value 2512
  0.09188684,                             !- Value 2513
  0.223792417,                            !- Value 2514
  0.490225358,                            !- Value 2515
  0.312828765,                            !- Value 2516
  0.071468277,                            !- Value 2517
  0.03604762,                             !- Value 2518
  0.020492193,                            !- Value 2519
  0.008847107,                            !- Value 2520
  0.016173965,                            !- Value 2521
  0.003431579,                            !- Value 2522
  0.003421903,                            !- Value 2523
  0.003368097,                            !- Value 2524
  0.003338943,                            !- Value 2525
  0.003332746,                            !- Value 2526
  0.017176161,                            !- Value 2527
  0.042846864,                            !- Value 2528
  0.106883288,                            !- Value 2529
  0.134998806,                            !- Value 2530
  0.102552933,                            !- Value 2531
  0.15309065,                             !- Value 2532
  0.066415668,                            !- Value 2533
  0.092378134,                            !- Value 2534
  0.1368458,                              !- Value 2535
  0.135123395,                            !- Value 2536
  0.137792436,                            !- Value 2537
  0.357404923,                            !- Value 2538
  0.394426275,                            !- Value 2539
  0.453837296,                            !- Value 2540
  0.244179855,                            !- Value 2541
  0.112071547,                            !- Value 2542
  0.007189821,                            !- Value 2543
  0.010209284,                            !- Value 2544
  0.004787966,                            !- Value 2545
  0.003537466,                            !- Value 2546
  0.003515146,                            !- Value 2547
  0.003515388,                            !- Value 2548
  0.0034827,                              !- Value 2549
  0.003456439,                            !- Value 2550
  0.010452162,                            !- Value 2551
  0.036366485,                            !- Value 2552
  0.069393752,                            !- Value 2553
  0.101526983,                            !- Value 2554
  0.095241743,                            !- Value 2555
  0.265468517,                            !- Value 2556
  0.376060135,                            !- Value 2557
  0.328179803,                            !- Value 2558
  0.140458596,                            !- Value 2559
  0.121864672,                            !- Value 2560
  0.244364491,                            !- Value 2561
  0.466044012,                            !- Value 2562
  0.543857475,                            !- Value 2563
  0.416793983,                            !- Value 2564
  0.237728298,                            !- Value 2565
  0.046213042,                            !- Value 2566
  0.010796508,                            !- Value 2567
  0.003505002,                            !- Value 2568
  0.007663128,                            !- Value 2569
  0.003403344,                            !- Value 2570
  0.003428355,                            !- Value 2571
  0.003448148,                            !- Value 2572
  0.004407856,                            !- Value 2573
  0.00343369,                             !- Value 2574
  0.032726247,                            !- Value 2575
  0.055486963,                            !- Value 2576
  0.058705239,                            !- Value 2577
  0.128066488,                            !- Value 2578
  0.053745587,                            !- Value 2579
  0.061872612,                            !- Value 2580
  0.089742562,                            !- Value 2581
  0.075286213,                            !- Value 2582
  0.089138304,                            !- Value 2583
  0.064772029,                            !- Value 2584
  0.483006051,                            !- Value 2585
  0.43512368,                             !- Value 2586
  0.213826705,                            !- Value 2587
  0.200467494,                            !- Value 2588
  0.066394114,                            !- Value 2589
  0.029122774,                            !- Value 2590
  0.007999781,                            !- Value 2591
  0.003460267,                            !- Value 2592
  0.007274101,                            !- Value 2593
  0.003477785,                            !- Value 2594
  0.00344715,                             !- Value 2595
  0.003420747,                            !- Value 2596
  0.009648592,                            !- Value 2597
  0.007652708,                            !- Value 2598
  0.037624595,                            !- Value 2599
  0.079213321,                            !- Value 2600
  0.011471759,                            !- Value 2601
  0.040222001,                            !- Value 2602
  0.10516093,                             !- Value 2603
  0.141600537,                            !- Value 2604
  0.079001609,                            !- Value 2605
  0.025738082,                            !- Value 2606
  0.097894422,                            !- Value 2607
  0.099499253,                            !- Value 2608
  0.390303658,                            !- Value 2609
  0.521816616,                            !- Value 2610
  0.350866139,                            !- Value 2611
  0.159284013,                            !- Value 2612
  0.095960837,                            !- Value 2613
  0.062640021,                            !- Value 2614
  0.010889156,                            !- Value 2615
  0.003879096,                            !- Value 2616
  0.003706736,                            !- Value 2617
  0.003684723,                            !- Value 2618
  0.003644634,                            !- Value 2619
  0.003602098,                            !- Value 2620
  0.005434513,                            !- Value 2621
  0.007232142,                            !- Value 2622
  0.086671216,                            !- Value 2623
  0.037294779,                            !- Value 2624
  0.016876811,                            !- Value 2625
  0.10912126,                             !- Value 2626
  0.081248644,                            !- Value 2627
  0.117295027,                            !- Value 2628
  0.114879265,                            !- Value 2629
  0.114054773,                            !- Value 2630
  0.021531618,                            !- Value 2631
  0.019251836,                            !- Value 2632
  0.260796944,                            !- Value 2633
  0.226838664,                            !- Value 2634
  0.375248537,                            !- Value 2635
  0.199649827,                            !- Value 2636
  0.065211201,                            !- Value 2637
  0.006547634,                            !- Value 2638
  0.003362015,                            !- Value 2639
  0.003325326,                            !- Value 2640
  0.003365653,                            !- Value 2641
  0.00336547,                             !- Value 2642
  0.003421192,                            !- Value 2643
  0.003406846,                            !- Value 2644
  0.004659685,                            !- Value 2645
  0.003346188,                            !- Value 2646
  0.0227471,                              !- Value 2647
  0.077005806,                            !- Value 2648
  0.014924558,                            !- Value 2649
  0.014938475,                            !- Value 2650
  0.024781288,                            !- Value 2651
  0.211895274,                            !- Value 2652
  0.122418593,                            !- Value 2653
  0.049496195,                            !- Value 2654
  0.09783792,                             !- Value 2655
  0.047646347,                            !- Value 2656
  0.292393357,                            !- Value 2657
  0.466178921,                            !- Value 2658
  0.43957406,                             !- Value 2659
  0.151349057,                            !- Value 2660
  0.13620875,                             !- Value 2661
  0.016350424,                            !- Value 2662
  0.003565248,                            !- Value 2663
  0.003460191,                            !- Value 2664
  0.003449492,                            !- Value 2665
  0.003399355,                            !- Value 2666
  0.003373033,                            !- Value 2667
  0.003371187,                            !- Value 2668
  0.009993188,                            !- Value 2669
  0.003314958,                            !- Value 2670
  0.01640213,                             !- Value 2671
  0.076950986,                            !- Value 2672
  0.050977086,                            !- Value 2673
  0.028394582,                            !- Value 2674
  0.010890022,                            !- Value 2675
  0.064076297,                            !- Value 2676
  0.097917257,                            !- Value 2677
  0.056549537,                            !- Value 2678
  0.055735769,                            !- Value 2679
  0.045112319,                            !- Value 2680
  0.09188684,                             !- Value 2681
  0.223792417,                            !- Value 2682
  0.490225358,                            !- Value 2683
  0.312828765,                            !- Value 2684
  0.071468277,                            !- Value 2685
  0.03604762,                             !- Value 2686
  0.020492193,                            !- Value 2687
  0.008847107,                            !- Value 2688
  0.016173965,                            !- Value 2689
  0.003431579,                            !- Value 2690
  0.003421903,                            !- Value 2691
  0.003368097,                            !- Value 2692
  0.003338943,                            !- Value 2693
  0.003332746,                            !- Value 2694
  0.017176161,                            !- Value 2695
  0.042846864,                            !- Value 2696
  0.106883288,                            !- Value 2697
  0.134998806,                            !- Value 2698
  0.102552933,                            !- Value 2699
  0.15309065,                             !- Value 2700
  0.066415668,                            !- Value 2701
  0.092378134,                            !- Value 2702
  0.1368458,                              !- Value 2703
  0.135123395,                            !- Value 2704
  0.137792436,                            !- Value 2705
  0.357404923,                            !- Value 2706
  0.394426275,                            !- Value 2707
  0.453837296,                            !- Value 2708
  0.244179855,                            !- Value 2709
  0.112071547,                            !- Value 2710
  0.007189821,                            !- Value 2711
  0.010209284,                            !- Value 2712
  0.004787966,                            !- Value 2713
  0.003537466,                            !- Value 2714
  0.003515146,                            !- Value 2715
  0.003515388,                            !- Value 2716
  0.0034827,                              !- Value 2717
  0.003456439,                            !- Value 2718
  0.010452162,                            !- Value 2719
  0.036366485,                            !- Value 2720
  0.069393752,                            !- Value 2721
  0.101526983,                            !- Value 2722
  0.095241743,                            !- Value 2723
  0.265468517,                            !- Value 2724
  0.376060135,                            !- Value 2725
  0.328179803,                            !- Value 2726
  0.140458596,                            !- Value 2727
  0.121864672,                            !- Value 2728
  0.244364491,                            !- Value 2729
  0.466044012,                            !- Value 2730
  0.543857475,                            !- Value 2731
  0.416793983,                            !- Value 2732
  0.237728298,                            !- Value 2733
  0.046213042,                            !- Value 2734
  0.010796508,                            !- Value 2735
  0.003505002,                            !- Value 2736
  0.007663128,                            !- Value 2737
  0.003403344,                            !- Value 2738
  0.003428355,                            !- Value 2739
  0.003448148,                            !- Value 2740
  0.004407856,                            !- Value 2741
  0.00343369,                             !- Value 2742
  0.032726247,                            !- Value 2743
  0.055486963,                            !- Value 2744
  0.058705239,                            !- Value 2745
  0.128066488,                            !- Value 2746
  0.053745587,                            !- Value 2747
  0.061872612,                            !- Value 2748
  0.089742562,                            !- Value 2749
  0.075286213,                            !- Value 2750
  0.089138304,                            !- Value 2751
  0.064772029,                            !- Value 2752
  0.483006051,                            !- Value 2753
  0.43512368,                             !- Value 2754
  0.213826705,                            !- Value 2755
  0.200467494,                            !- Value 2756
  0.066394114,                            !- Value 2757
  0.029122774,                            !- Value 2758
  0.007999781,                            !- Value 2759
  0.003460267,                            !- Value 2760
  0.007274101,                            !- Value 2761
  0.003477785,                            !- Value 2762
  0.00344715,                             !- Value 2763
  0.003420747,                            !- Value 2764
  0.009648592,                            !- Value 2765
  0.007652708,                            !- Value 2766
  0.037624595,                            !- Value 2767
  0.079213321,                            !- Value 2768
  0.011471759,                            !- Value 2769
  0.040222001,                            !- Value 2770
  0.10516093,                             !- Value 2771
  0.141600537,                            !- Value 2772
  0.079001609,                            !- Value 2773
  0.025738082,                            !- Value 2774
  0.097894422,                            !- Value 2775
  0.099499253,                            !- Value 2776
  0.390303658,                            !- Value 2777
  0.521816616,                            !- Value 2778
  0.350866139,                            !- Value 2779
  0.159284013,                            !- Value 2780
  0.095960837,                            !- Value 2781
  0.062640021,                            !- Value 2782
  0.010889156,                            !- Value 2783
  0.003879096,                            !- Value 2784
  0.003706736,                            !- Value 2785
  0.003684723,                            !- Value 2786
  0.003644634,                            !- Value 2787
  0.003602098,                            !- Value 2788
  0.005434513,                            !- Value 2789
  0.007232142,                            !- Value 2790
  0.086671216,                            !- Value 2791
  0.037294779,                            !- Value 2792
  0.016876811,                            !- Value 2793
  0.10912126,                             !- Value 2794
  0.081248644,                            !- Value 2795
  0.117295027,                            !- Value 2796
  0.114879265,                            !- Value 2797
  0.114054773,                            !- Value 2798
  0.021531618,                            !- Value 2799
  0.019251836,                            !- Value 2800
  0.260796944,                            !- Value 2801
  0.226838664,                            !- Value 2802
  0.375248537,                            !- Value 2803
  0.199649827,                            !- Value 2804
  0.065211201,                            !- Value 2805
  0.006547634,                            !- Value 2806
  0.003362015,                            !- Value 2807
  0.003325326,                            !- Value 2808
  0.003365653,                            !- Value 2809
  0.00336547,                             !- Value 2810
  0.003421192,                            !- Value 2811
  0.003406846,                            !- Value 2812
  0.004659685,                            !- Value 2813
  0.003346188,                            !- Value 2814
  0.0227471,                              !- Value 2815
  0.077005806,                            !- Value 2816
  0.014924558,                            !- Value 2817
  0.014938475,                            !- Value 2818
  0.024781288,                            !- Value 2819
  0.211895274,                            !- Value 2820
  0.122418593,                            !- Value 2821
  0.049496195,                            !- Value 2822
  0.09783792,                             !- Value 2823
  0.047646347,                            !- Value 2824
  0.292393357,                            !- Value 2825
  0.466178921,                            !- Value 2826
  0.43957406,                             !- Value 2827
  0.151349057,                            !- Value 2828
  0.13620875,                             !- Value 2829
  0.016350424,                            !- Value 2830
  0.003565248,                            !- Value 2831
  0.003460191,                            !- Value 2832
  0.003449492,                            !- Value 2833
  0.003399355,                            !- Value 2834
  0.003373033,                            !- Value 2835
  0.003371187,                            !- Value 2836
  0.009993188,                            !- Value 2837
  0.003314958,                            !- Value 2838
  0.01640213,                             !- Value 2839
  0.076950986,                            !- Value 2840
  0.050977086,                            !- Value 2841
  0.028394582,                            !- Value 2842
  0.010890022,                            !- Value 2843
  0.064076297,                            !- Value 2844
  0.097917257,                            !- Value 2845
  0.056549537,                            !- Value 2846
  0.055735769,                            !- Value 2847
  0.045112319,                            !- Value 2848
  0.09188684,                             !- Value 2849
  0.223792417,                            !- Value 2850
  0.490225358,                            !- Value 2851
  0.312828765,                            !- Value 2852
  0.071468277,                            !- Value 2853
  0.03604762,                             !- Value 2854
  0.020492193,                            !- Value 2855
  0.008847107,                            !- Value 2856
  0.016173965,                            !- Value 2857
  0.003431579,                            !- Value 2858
  0.003421903,                            !- Value 2859
  0.003368097,                            !- Value 2860
  0.003338943,                            !- Value 2861
  0.003332746,                            !- Value 2862
  0.017176161,                            !- Value 2863
  0.042846864,                            !- Value 2864
  0.106883288,                            !- Value 2865
  0.134998806,                            !- Value 2866
  0.102552933,                            !- Value 2867
  0.15309065,                             !- Value 2868
  0.066415668,                            !- Value 2869
  0.092378134,                            !- Value 2870
  0.1368458,                              !- Value 2871
  0.135123395,                            !- Value 2872
  0.137792436,                            !- Value 2873
  0.357404923,                            !- Value 2874
  0.394426275,                            !- Value 2875
  0.453837296,                            !- Value 2876
  0.244179855,                            !- Value 2877
  0.112071547,                            !- Value 2878
  0.007189821,                            !- Value 2879
  0.010209284,                            !- Value 2880
  0.004671282,                            !- Value 2881
  0.008091977,                            !- Value 2882
  0.0037637,                              !- Value 2883
  0.003736732,                            !- Value 2884
  0.003790857,                            !- Value 2885
  0.007290727,                            !- Value 2886
  0.016871039,                            !- Value 2887
  0.081348996,                            !- Value 2888
  0.120552877,                            !- Value 2889
  0.175064036,                            !- Value 2890
  0.292047178,                            !- Value 2891
  0.27889148,                             !- Value 2892
  0.236749179,                            !- Value 2893
  0.147575466,                            !- Value 2894
  0.066086843,                            !- Value 2895
  0.101390324,                            !- Value 2896
  0.359821227,                            !- Value 2897
  0.44671337,                             !- Value 2898
  0.38423494,                             !- Value 2899
  0.263690056,                            !- Value 2900
  0.168286938,                            !- Value 2901
  0.010538786,                            !- Value 2902
  0.018171079,                            !- Value 2903
  0.005606874,                            !- Value 2904
  0.003626765,                            !- Value 2905
  0.00358907,                             !- Value 2906
  0.003593001,                            !- Value 2907
  0.003690246,                            !- Value 2908
  0.003679802,                            !- Value 2909
  0.003592032,                            !- Value 2910
  0.05510441,                             !- Value 2911
  0.056166743,                            !- Value 2912
  0.044042354,                            !- Value 2913
  0.051553168,                            !- Value 2914
  0.024255019,                            !- Value 2915
  0.093884661,                            !- Value 2916
  0.173207711,                            !- Value 2917
  0.148306133,                            !- Value 2918
  0.201007859,                            !- Value 2919
  0.142182364,                            !- Value 2920
  0.458868638,                            !- Value 2921
  0.440087199,                            !- Value 2922
  0.382256455,                            !- Value 2923
  0.140557413,                            !- Value 2924
  0.037149741,                            !- Value 2925
  0.028285156,                            !- Value 2926
  0.003821282,                            !- Value 2927
  0.003816993,                            !- Value 2928
  0.003814923,                            !- Value 2929
  0.003777259,                            !- Value 2930
  0.00378508,                             !- Value 2931
  0.003765068,                            !- Value 2932
  0.003785207,                            !- Value 2933
  0.003720422,                            !- Value 2934
  0.033788435,                            !- Value 2935
  0.127676533,                            !- Value 2936
  0.016505994,                            !- Value 2937
  0.024222301,                            !- Value 2938
  0.034632887,                            !- Value 2939
  0.134191854,                            !- Value 2940
  0.027241451,                            !- Value 2941
  0.127158596,                            !- Value 2942
  0.07713686,                             !- Value 2943
  0.058118555,                            !- Value 2944
  0.438540673,                            !- Value 2945
  0.75,                                   !- Value 2946
  0.384641681,                            !- Value 2947
  0.161440764,                            !- Value 2948
  0.04084998,                             !- Value 2949
  0.006826312,                            !- Value 2950
  0.003703561,                            !- Value 2951
  0.003832336,                            !- Value 2952
  0.003742548,                            !- Value 2953
  0.003680303,                            !- Value 2954
  0.003691895,                            !- Value 2955
  0.003677641,                            !- Value 2956
  0.003637762,                            !- Value 2957
  0.012105005,                            !- Value 2958
  0.062919851,                            !- Value 2959
  0.043280547,                            !- Value 2960
  0.012151639,                            !- Value 2961
  0.012561225,                            !- Value 2962
  0.023266636,                            !- Value 2963
  0.047629024,                            !- Value 2964
  0.01432261,                             !- Value 2965
  0.038038338,                            !- Value 2966
  0.07760079,                             !- Value 2967
  0.01904229,                             !- Value 2968
  0.212040117,                            !- Value 2969
  0.477712603,                            !- Value 2970
  0.273282629,                            !- Value 2971
  0.037430006,                            !- Value 2972
  0.078606821,                            !- Value 2973
  0.016326303,                            !- Value 2974
  0.016063667,                            !- Value 2975
  0.007052342,                            !- Value 2976
  0.003649068,                            !- Value 2977
  0.003620883,                            !- Value 2978
  0.003550633,                            !- Value 2979
  0.003551146,                            !- Value 2980
  0.003558452,                            !- Value 2981
  0.006389779,                            !- Value 2982
  0.030729829,                            !- Value 2983
  0.093945981,                            !- Value 2984
  0.034983788,                            !- Value 2985
  0.02732021,                             !- Value 2986
  0.026516504,                            !- Value 2987
  0.171687868,                            !- Value 2988
  0.061216317,                            !- Value 2989
  0.038372947,                            !- Value 2990
  0.018405604,                            !- Value 2991
  0.079808411,                            !- Value 2992
  0.374731492,                            !- Value 2993
  0.365850451,                            !- Value 2994
  0.122094174,                            !- Value 2995
  0.058717596,                            !- Value 2996
  0.078239326,                            !- Value 2997
  0.063617644,                            !- Value 2998
  0.079921781,                            !- Value 2999
  0.014585932,                            !- Value 3000
  0.003689515,                            !- Value 3001
  0.003606745,                            !- Value 3002
  0.003611953,                            !- Value 3003
  0.003614563,                            !- Value 3004
  0.019015717,                            !- Value 3005
  0.003562374,                            !- Value 3006
  0.005055176,                            !- Value 3007
  0.080181505,                            !- Value 3008
  0.07033725,                             !- Value 3009
  0.047617536,                            !- Value 3010
  0.00762414,                             !- Value 3011
  0.105159571,                            !- Value 3012
  0.07080078,                             !- Value 3013
  0.035056412,                            !- Value 3014
  0.011135693,                            !- Value 3015
  0.05121317,                             !- Value 3016
  0.230443058,                            !- Value 3017
  0.37592612,                             !- Value 3018
  0.273934584,                            !- Value 3019
  0.178166168,                            !- Value 3020
  0.063221791,                            !- Value 3021
  0.054410759,                            !- Value 3022
  0.043242032,                            !- Value 3023
  0.010774958,                            !- Value 3024
  0.003764062,                            !- Value 3025
  0.003791795,                            !- Value 3026
  0.003756229,                            !- Value 3027
  0.003756305,                            !- Value 3028
  0.003750291,                            !- Value 3029
  0.003727281,                            !- Value 3030
  0.00548941,                             !- Value 3031
  0.036198138,                            !- Value 3032
  0.138905839,                            !- Value 3033
  0.056825205,                            !- Value 3034
  0.039568406,                            !- Value 3035
  0.126051306,                            !- Value 3036
  0.206501324,                            !- Value 3037
  0.139418039,                            !- Value 3038
  0.062307331,                            !- Value 3039
  0.142553671,                            !- Value 3040
  0.232611958,                            !- Value 3041
  0.442108245,                            !- Value 3042
  0.176624919,                            !- Value 3043
  0.180132992,                            !- Value 3044
  0.2215649,                              !- Value 3045
  0.096563087,                            !- Value 3046
  0.003794899,                            !- Value 3047
  0.051770845,                            !- Value 3048
  0.004671282,                            !- Value 3049
  0.008091977,                            !- Value 3050
  0.0037637,                              !- Value 3051
  0.003736732,                            !- Value 3052
  0.003790857,                            !- Value 3053
  0.007290727,                            !- Value 3054
  0.016871039,                            !- Value 3055
  0.081348996,                            !- Value 3056
  0.120552877,                            !- Value 3057
  0.175064036,                            !- Value 3058
  0.292047178,                            !- Value 3059
  0.27889148,                             !- Value 3060
  0.236749179,                            !- Value 3061
  0.147575466,                            !- Value 3062
  0.066086843,                            !- Value 3063
  0.101390324,                            !- Value 3064
  0.359821227,                            !- Value 3065
  0.44671337,                             !- Value 3066
  0.38423494,                             !- Value 3067
  0.263690056,                            !- Value 3068
  0.168286938,                            !- Value 3069
  0.010538786,                            !- Value 3070
  0.018171079,                            !- Value 3071
  0.005606874,                            !- Value 3072
  0.003626765,                            !- Value 3073
  0.00358907,                             !- Value 3074
  0.003593001,                            !- Value 3075
  0.003690246,                            !- Value 3076
  0.003679802,                            !- Value 3077
  0.003592032,                            !- Value 3078
  0.05510441,                             !- Value 3079
  0.056166743,                            !- Value 3080
  0.044042354,                            !- Value 3081
  0.051553168,                            !- Value 3082
  0.024255019,                            !- Value 3083
  0.093884661,                            !- Value 3084
  0.173207711,                            !- Value 3085
  0.148306133,                            !- Value 3086
  0.201007859,                            !- Value 3087
  0.142182364,                            !- Value 3088
  0.458868638,                            !- Value 3089
  0.440087199,                            !- Value 3090
  0.382256455,                            !- Value 3091
  0.140557413,                            !- Value 3092
  0.037149741,                            !- Value 3093
  0.028285156,                            !- Value 3094
  0.003821282,                            !- Value 3095
  0.003816993,                            !- Value 3096
  0.003814923,                            !- Value 3097
  0.003777259,                            !- Value 3098
  0.00378508,                             !- Value 3099
  0.003765068,                            !- Value 3100
  0.003785207,                            !- Value 3101
  0.003720422,                            !- Value 3102
  0.033788435,                            !- Value 3103
  0.127676533,                            !- Value 3104
