  0.115686812,                            !- Value 8639
  0.028035418,                            !- Value 8640
  0.003102349,                            !- Value 8641
  0.088407635,                            !- Value 8642
  0.016195183,                            !- Value 8643
  0.000889418,                            !- Value 8644
  0.000890569,                            !- Value 8645
  0.000889577,                            !- Value 8646
  0.000897601,                            !- Value 8647
  0.015391812,                            !- Value 8648
  0.149476684,                            !- Value 8649
  0.051446503,                            !- Value 8650
  0.086707427,                            !- Value 8651
  0.054115118,                            !- Value 8652
  0.108315064,                            !- Value 8653
  0.00135713,                             !- Value 8654
  0.0008908,                              !- Value 8655
  0.000887343,                            !- Value 8656
  0.001870647,                            !- Value 8657
  0.275283553,                            !- Value 8658
  0.207122376,                            !- Value 8659
  0.219646915,                            !- Value 8660
  0.337796966,                            !- Value 8661
  0.156967612,                            !- Value 8662
  0.277806628,                            !- Value 8663
  0.17476843,                             !- Value 8664
  0.044634616,                            !- Value 8665
  0.069221494,                            !- Value 8666
  0.027532869,                            !- Value 8667
  0.000917523,                            !- Value 8668
  0.000919998,                            !- Value 8669
  0.000909082,                            !- Value 8670
  0.000760385,                            !- Value 8671
  0.098585528,                            !- Value 8672
  0.144823158,                            !- Value 8673
  0.136059669,                            !- Value 8674
  0.104741385,                            !- Value 8675
  0.022828357,                            !- Value 8676
  0.180083087,                            !- Value 8677
  0.194455739,                            !- Value 8678
  0.058530155,                            !- Value 8679
  0.201388599,                            !- Value 8680
  0.111008617,                            !- Value 8681
  0.015925474,                            !- Value 8682
  0.314288247,                            !- Value 8683
  0.602425092,                            !- Value 8684
  0.715157692,                            !- Value 8685
  0.235023013,                            !- Value 8686
  0.107138745,                            !- Value 8687
  0.048210668,                            !- Value 8688
  0.005476561,                            !- Value 8689
  0.001811268,                            !- Value 8690
  0.002183578,                            !- Value 8691
  0.00178814,                             !- Value 8692
  0.001692738,                            !- Value 8693
  0.001229897,                            !- Value 8694
  0.001268085,                            !- Value 8695
  0.001033936,                            !- Value 8696
  0.000867099,                            !- Value 8697
  0.00078231,                             !- Value 8698
  0.000798865,                            !- Value 8699
  0.00077078,                             !- Value 8700
  0.000755369,                            !- Value 8701
  0.000778538,                            !- Value 8702
  0.000771542,                            !- Value 8703
  0.000742787,                            !- Value 8704
  0.006041598,                            !- Value 8705
  0.18837246,                             !- Value 8706
  0.229305174,                            !- Value 8707
  0.207600174,                            !- Value 8708
  0.2619612,                              !- Value 8709
  0.132548399,                            !- Value 8710
  0.069835447,                            !- Value 8711
  0.024667266,                            !- Value 8712
  0.00081688,                             !- Value 8713
  0.079690267,                            !- Value 8714
  0.001510098,                            !- Value 8715
  0.000936782,                            !- Value 8716
  0.000931937,                            !- Value 8717
  0.00092277,                             !- Value 8718
  0.000926011,                            !- Value 8719
  0.087901028,                            !- Value 8720
  0.183450356,                            !- Value 8721
  0.002887671,                            !- Value 8722
  0.178489635,                            !- Value 8723
  0.100327093,                            !- Value 8724
  0.074439594,                            !- Value 8725
  0.141148528,                            !- Value 8726
  0.249831938,                            !- Value 8727
  0.257626267,                            !- Value 8728
  0.074290098,                            !- Value 8729
  0.074024934,                            !- Value 8730
  0.363576051,                            !- Value 8731
  0.159632354,                            !- Value 8732
  0.121459784,                            !- Value 8733
  0.140834213,                            !- Value 8734
  0.05364664,                             !- Value 8735
  0.042055698,                            !- Value 8736
  0.131305379,                            !- Value 8737
  0.019406036,                            !- Value 8738
  0.002075184,                            !- Value 8739
  0.00173902,                             !- Value 8740
  0.001663953,                            !- Value 8741
  0.001328639,                            !- Value 8742
  0.00129553,                             !- Value 8743
  0.00112189,                             !- Value 8744
  0.009335188,                            !- Value 8745
  0.232392455,                            !- Value 8746
  0.203309962,                            !- Value 8747
  0.128402185,                            !- Value 8748
  0.394375989,                            !- Value 8749
  0.541796075,                            !- Value 8750
  0.356551717,                            !- Value 8751
  0.310960318,                            !- Value 8752
  0.13584438,                             !- Value 8753
  0.142926443,                            !- Value 8754
  0.007452049,                            !- Value 8755
  0.268247072,                            !- Value 8756
  0.206784615,                            !- Value 8757
  0.170622966,                            !- Value 8758
  0.198488332,                            !- Value 8759
  0.09882388;                             !- Value 8760

OS:Rendering:Color,
  {7d40af7b-5496-48b1-a049-9237a17e4566}, !- Handle
  Rendering Color 53,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b1aec65-ecd4-447a-b3c2-80bbb08a8345}, !- Handle
  Rendering Color 54,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f57badb-8256-4544-98a0-8a3c7ee22749}, !- Handle
  Rendering Color 55,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7371a709-257b-43b0-a106-c4da46b98332}, !- Handle
  Rendering Color 56,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf55d4eb-c3c9-4858-9e61-34b3de413341}, !- Handle
  Rendering Color 57,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11fa4110-4c97-445e-b789-a6871b5fa22c}, !- Handle
  Rendering Color 58,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0903d3d4-ffb9-4251-8b1c-ce9ce0bc0130}, !- Handle
  Rendering Color 59,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1c8a4e8-b7eb-432d-8820-a4100aef1782}, !- Handle
  Rendering Color 61,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09414e25-ff0f-4afd-94e6-f4fc1548ea2c}, !- Handle
  Rendering Color 62,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ce6760c-b915-45ed-953d-2a47aba0fa48}, !- Handle
  Rendering Color 64,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a3748c4-e436-456f-8ea0-ef4f6dc995a7}, !- Handle
  Rendering Color 65,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {079a2832-b432-4b3f-a726-1f6d2f5974a7}, !- Handle
  Rendering Color 66,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1303a60-e8e8-46d6-9fb0-3f6ce40ba0ac}, !- Handle
  Rendering Color 67,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f868c1e-586f-408a-94ca-5e304f60d3f4}, !- Handle
  Rendering Color 68,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {654a92bd-5e96-4a96-a7e6-1471d2d36534}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7744870a-6095-44bf-86fc-f40c66e10bd1}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9f1993c5-a51f-40cb-998f-9bb0fa735b93}, !- Handle
  Rendering Color 72,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ac1ca10-3414-478c-ab5b-3a4778d969ec}, !- Handle
  Rendering Color 73,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c12434f6-a8f3-446c-a3cc-bdb5592773cd}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {164e5d2c-41a9-42fa-a931-266167999b85}, !- Handle
  Rendering Color 75,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {041ba803-147f-4aa0-9d34-f62f3a22971d}, !- Handle
  Rendering Color 76,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {642b81b3-f9bf-4bc6-b2d5-45133b9fa91f}, !- Handle
  Rendering Color 77,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ac0b26fa-8fa2-44d1-b793-b8fec03a5945}, !- Handle
  Rendering Color 78,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c63b8af-9828-4e1d-94cd-60f62caeaf9b}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5d44cf7f-1cbb-4707-9156-f4b3767e0988}, !- Handle
  Rendering Color 80,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f13f1e3-aaa8-46da-9cd1-8d63143e6303}, !- Handle
  Rendering Color 81,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d908f0d-bc48-4633-ad22-dbee91f40912}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46933336-ab44-4e05-88fe-49770585a15d}, !- Handle
  Rendering Color 83,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5151b4a-9deb-4d13-8861-1912db6f0911}, !- Handle
  Rendering Color 84,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f767051-c442-4d1e-819d-5f076d661a28}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec076378-7025-4eb8-b7ce-b9bcbde11c23}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9f6f44f-fb1c-4052-9fcc-bc60630bead7}, !- Handle
  Rendering Color 87,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bf9a81a2-e125-4e1f-ae62-a993a5048225}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {10a84b84-2fe6-4b27-933e-9bf28ad20803}, !- Handle
  Rendering Color 89,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {110aea1b-aff2-43bc-a502-6be1f5fbbe99}, !- Handle
  Rendering Color 90,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0c6201e5-7976-457c-81e7-fec4cb9c551f}, !- Handle
  Rendering Color 91,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {765fb2bd-c3aa-4171-8b01-5b782fd23c20}, !- Handle
  Rendering Color 92,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f776e1a3-0fc5-45ba-8670-050a9c7a69c8}, !- Handle
  Rendering Color 93,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {300b5060-ea69-48c1-b94d-c3f6851bac68}, !- Handle
  Rendering Color 94,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0309b94-8b0c-40a5-97d0-1499f0c3ed09}, !- Handle
  Rendering Color 95,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ce4703e-b26b-423d-ac77-35f82791b350}, !- Handle
  Rendering Color 96,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd080811-ea3b-447e-8720-3a33b91ca4e3}, !- Handle
  Rendering Color 97,                     !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1d39e92-4761-4a54-a424-0536894ed0eb}, !- Handle
  Rendering Color 98,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecc31e82-2f88-4595-9eff-90a43c8737fd}, !- Handle
  Rendering Color 99,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b44b40f4-d781-486e-aa2a-f7516d9db9a6}, !- Handle
  Rendering Color 100,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f3c25f78-6c46-4e42-8128-6d92b55060d9}, !- Handle
  Rendering Color 101,                    !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3dca996-cfaf-4925-abd2-e06a053e622d}, !- Handle
  Rendering Color 102,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f284772-43c1-444a-ba08-eeefe97acb9a}, !- Handle
  Rendering Color 103,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21732fb9-b463-4ae7-8df4-bebe8550a631}, !- Handle
  Rendering Color 104,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2289a01f-966c-4f7f-973b-1e37c63e8cef}, !- Handle
  Rendering Color 105,                    !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {72e48c0e-d30e-4fc2-8869-b6e79c74e628}, !- Handle
  Rendering Color 106,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ce6b3a5-dbe8-4164-bb37-53d01cbc808e}, !- Handle
  Rendering Color 107,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20c09c16-435e-4512-b4dc-5f292866748c}, !- Handle
  Rendering Color 108,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8f7ba52-5b25-41a3-8229-bcf63b2d5955}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58df8530-b6cc-46ed-a906-edac3b4b0119}, !- Handle
  Rendering Color 110,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {919ddc54-3b65-4821-a668-6d8a6678cc15}, !- Handle
  Rendering Color 111,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5c91c8b8-cf51-4a85-8e6c-99a41f52bdaa}, !- Handle
  Rendering Color 112,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e91f77d-e751-4520-b944-3ac2d9c268b9}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df4e4dab-f7ad-4ca8-a444-bf2ccfa1eef9}, !- Handle
  Rendering Color 114,                    !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fe4f04a-8369-44ee-a32a-6ea2381215f3}, !- Handle
  Rendering Color 115,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6495fe94-9135-4eac-978f-156ad9d18864}, !- Handle
  Rendering Color 116,                    !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd1df95c-43d0-4208-b0cc-529cdfd93d28}, !- Handle
  Rendering Color 117,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cc2b6c93-d666-44af-8877-8de1c8832816}, !- Handle
  Rendering Color 118,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51c0f9e0-f60f-46dd-902a-091d9522981b}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eacbf24e-0a20-4d86-939c-3a9430deb5ea}, !- Handle
  Rendering Color 120,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b93c0883-0454-4ad1-a526-f17201074971}, !- Handle
  Rendering Color 121,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f868e6ee-40f9-4468-8afc-6787657e60e1}, !- Handle
  Rendering Color 122,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9cf9ba44-0e9d-460c-8e7b-392f098458ca}, !- Handle
  Rendering Color 123,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fe0f725-07cd-4a30-97f8-720a671b72ff}, !- Handle
  Rendering Color 124,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8627af88-4a4c-4d18-b468-44278af1e9b6}, !- Handle
  Rendering Color 125,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b8760552-4503-4254-bd02-c79f43315e08}, !- Handle
  Rendering Color 126,                    !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ea5e6dd-eae9-4b0b-ab8c-6df982d9937b}, !- Handle
  Rendering Color 127,                    !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2a0560ef-105a-4307-8d4e-7b4a9f497aa0}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {be6e98cd-a138-4d95-81f2-e07a2a22ccf6}, !- Handle
  Rendering Color 129,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24d21459-8abe-4240-8ee4-28b22dcf1724}, !- Handle
  Rendering Color 130,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {425f9c4a-cc2c-4518-8a73-177eb966b349}, !- Handle
  Rendering Color 131,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {414ee908-234b-44e4-8c3b-e1b3d4a5da2d}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {392836c8-8543-4664-a4a8-e296ab5753be}, !- Handle
  Rendering Color 133,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbc980b1-7c8a-47dc-9fa9-00e00d28e212}, !- Handle
  Rendering Color 134,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {17fc68fb-757a-4ecb-ad0a-d15d543d0fa2}, !- Handle
  Rendering Color 135,                    !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56443c77-9e97-44ed-a07a-1ff005a68a20}, !- Handle
  Rendering Color 136,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f27ff019-d731-4dc0-aef1-c9ab99caab24}, !- Handle
  Rendering Color 137,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23753aad-8825-4a94-ac7f-2b691e0cc6e2}, !- Handle
  Rendering Color 138,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {45c7d12f-0b64-4309-a91c-f2409ae854d2}, !- Handle
  Rendering Color 139,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c81dc9b-3318-4364-b6d6-1bad50085722}, !- Handle
  Rendering Color 140,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49b18f7a-ca39-43c1-9990-9fb6db5a26c3}, !- Handle
  Rendering Color 141,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f518c1ea-1bac-4fc4-8cca-011977064090}, !- Handle
  Rendering Color 142,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a299bf92-82e8-4ddd-967f-7ce8820d72d4}, !- Handle
  Rendering Color 143,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae3477f9-b92d-4999-9c50-af3d7e24ef32}, !- Handle
  Rendering Color 144,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {055180c9-2c7a-47e2-8c8d-d9424dab7955}, !- Handle
  Rendering Color 145,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0742dad3-b33e-4a68-ba7b-392e802f6f79}, !- Handle
  Rendering Color 146,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1fd16ee2-dbb9-4587-bd67-0cb6f9ed5f62}, !- Handle
  Rendering Color 147,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {000a8260-74a0-44a0-831c-f0df39e7ed61}, !- Handle
  Rendering Color 148,                    !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1fe9823c-ed14-46cd-89ea-d8b12609d1e2}, !- Handle
  Rendering Color 149,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c47b5a76-d9f8-41a4-a6a0-da1d9e4221b7}, !- Handle
  Rendering Color 150,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcff5204-769f-444b-bec3-2de1b02b2509}, !- Handle
  Rendering Color 151,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6759f8a5-48e2-4e7d-a14c-ced9cae24997}, !- Handle
  Rendering Color 152,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c775c2a-e6d1-45f9-b7a6-bcb1c0b43e12}, !- Handle
  Rendering Color 153,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0df0ebb9-723c-473c-8ec0-7e041960e407}, !- Handle
  Rendering Color 154,                    !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80461ebe-f6c1-4378-9ae4-afa01e43a77c}, !- Handle
  Rendering Color 155,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {967f7e12-8ed0-4103-8b2c-7dd1a9e8d427}, !- Handle
  Rendering Color 156,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f064495-b445-4732-917b-7d18e0889c4e}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3bda534-472c-47a0-bee0-16be58862b39}, !- Handle
  Rendering Color 158,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f17fa74f-a984-4047-b1e7-aa0f829a2d3f}, !- Handle
  Rendering Color 159,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {021cb8b3-f3c3-42f7-91e5-c108076c8eb9}, !- Handle
  Rendering Color 160,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38051b06-8903-4223-b506-6f88bc4edbe2}, !- Handle
  Rendering Color 161,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ed7c8e7-3666-4fe9-931c-90caaba5bace}, !- Handle
  Rendering Color 162,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7752674f-aafa-487e-8438-b901a23ea159}, !- Handle
  Rendering Color 163,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d88cc39-4f3e-4e0d-9fc1-b5845ab0267c}, !- Handle
  Rendering Color 164,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95a97ab3-0041-4bbe-973e-3bfcae05f6f7}, !- Handle
  Rendering Color 165,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fd1bd009-da42-40d7-be08-262d7eb36b7c}, !- Handle
  Rendering Color 166,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {abb60f43-7f73-44eb-98f9-402efba00bbb}, !- Handle
  Rendering Color 167,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad725dcf-321b-44fd-abb8-cd020cf44e37}, !- Handle
  Rendering Color 169,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1f84cb1-3125-4e17-bc80-20991e48c3a3}, !- Handle
  Rendering Color 170,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1504411d-c0be-4df7-b8af-0640a2f56d0d}, !- Handle
  Rendering Color 171,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5808e99-7352-4d1a-9b34-f8bc677aabe6}, !- Handle
  Rendering Color 172,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b324934-1cbf-4a53-9e70-18baa63819d1}, !- Handle
  Rendering Color 173,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ae876d9-c9fb-4540-9713-f45d2c06b304}, !- Handle
  Rendering Color 175,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {227a7689-e8ae-41b4-ae16-e2c2565cce35}, !- Handle
  Rendering Color 176,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66556fc6-c2cd-4235-af5b-ac351b945587}, !- Handle
  Rendering Color 177,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7f4d2d7-caa6-4003-8872-9dbf45044e10}, !- Handle
  Rendering Color 178,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d12e8808-1ab9-4404-b2b4-beefae26a37a}, !- Handle
  Rendering Color 179,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91406714-bbbc-4e07-aa58-a3e6dd4fb19e}, !- Handle
  Rendering Color 180,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13c2819d-dc9f-47c9-ba06-3c48eacad8cf}, !- Handle
  Rendering Color 181,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {59315755-b3e8-4e54-9e9d-074b405f713b}, !- Handle
  Rendering Color 182,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e50d052d-f049-4951-850d-5b803ce9ff9d}, !- Handle
  Rendering Color 183,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00571844-3408-4846-ae90-3ef196f7af2f}, !- Handle
  Rendering Color 184,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ff77967-fa05-4d59-ae29-0b520f846836}, !- Handle
  Rendering Color 185,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c121bd4-2fbb-4c1e-9257-96cccbe7fbc0}, !- Handle
  Rendering Color 186,                    !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1bbdaa35-0ceb-4be6-b047-ce9e975e98a4}, !- Handle
  Rendering Color 187,                    !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6ce5998-5f3c-40fd-afac-31a543113f49}, !- Handle
  Rendering Color 188,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6b1478f-593c-48b4-a6c1-53055ca07a4f}, !- Handle
  Rendering Color 189,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59f374fe-9a4a-485e-8aa1-1435871b0904}, !- Handle
  Rendering Color 190,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7f1d3c5-cfce-4897-baa7-eba6501709df}, !- Handle
  Rendering Color 191,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70af4267-e58c-41e9-9a91-1fe4ec0b24ba}, !- Handle
  Rendering Color 192,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6782472-4a01-48dd-b22a-9e94547955c0}, !- Handle
  Rendering Color 193,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0badc35-ce80-4379-b3fc-1eabaeccdf42}, !- Handle
  Rendering Color 194,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8f01ff9-4f3f-4d73-b2b6-1ffbd6b35e23}, !- Handle
  Rendering Color 195,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44027e47-aa5c-48c3-8220-d7ea3fad46c2}, !- Handle
  Rendering Color 196,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f48a0f9-8d88-4d40-b363-57ef493d316c}, !- Handle
  Rendering Color 197,                    !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {43900068-7c9e-401c-b2ad-2de1b62f53a6}, !- Handle
  Rendering Color 198,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccfbb5dd-ed83-4770-abf9-e9fa20c82d44}, !- Handle
  Rendering Color 199,                    !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c9dcb0c-ddde-409e-a977-0d1f8eae5190}, !- Handle
  Rendering Color 200,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e0e2f3c-3965-4a1e-a0e0-3af8f8fb4195}, !- Handle
  Rendering Color 201,                    !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59dc9d6f-818e-4f65-8fae-a02031473cf6}, !- Handle
  Rendering Color 202,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a3910166-6e24-436d-8b13-62f1079e2836}, !- Handle
  Rendering Color 203,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {814b9407-9bf8-4b0f-9528-d5bd194f0ff7}, !- Handle
  Rendering Color 204,                    !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e12bbe04-e690-4a54-a2fc-e6030e399992}, !- Handle
  Rendering Color 205,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46bb2252-6f09-4f1a-9e37-83329ffb1660}, !- Handle
  Rendering Color 206,                    !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff4ab71d-e78e-4d51-a998-e8fd161fa7ef}, !- Handle
  Rendering Color 207,                    !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {639d0496-61de-4e75-b0c1-24ed55f3261b}, !- Handle
  Rendering Color 208,                    !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8688e778-47f6-4c78-a0e4-2efa80e30b0a}, !- Handle
  Rendering Color 209,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf88dfa1-0f58-4265-8e9a-b3f92ea3533e}, !- Handle
  Rendering Color 210,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36b507da-915e-4efe-80ae-b483bc75c1c2}, !- Handle
  Rendering Color 211,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c00a63cc-4cf7-426d-8a30-3ac10ec55ce0}, !- Handle
  Rendering Color 212,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2bf71de-c651-4703-8814-7ce3d4963f09}, !- Handle
  Rendering Color 213,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c6f21a9a-8567-40de-8582-acb8ff62e465}, !- Handle
  Rendering Color 214,                    !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bfb5bcb-3730-4543-870b-7642f66eaddd}, !- Handle
  Rendering Color 215,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c49a033d-e70b-4f95-81cb-9d8a1faafd8d}, !- Handle
  Rendering Color 216,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ec11a993-0710-4dd8-b9e3-1abe37aa319a}, !- Handle
  Rendering Color 217,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1df9d799-074c-44bf-a090-3e73ac2f5b24}, !- Handle
  Rendering Color 218,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e39a5a47-cb7b-4437-9678-200657ba9c80}, !- Handle
  Rendering Color 219,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3fc1f56-838d-4e5e-a4b3-8e859e030ee4}, !- Handle
  Rendering Color 220,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a0a081c-73d4-4fb1-a975-60c9e651270e}, !- Handle
  Rendering Color 221,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f9de596-80af-4b48-a10d-5652122eece6}, !- Handle
  Rendering Color 222,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7fec105f-80f1-49a3-b757-f41a061d5ef2}, !- Handle
  Rendering Color 223,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8dbc9920-589b-482b-b284-60fbec35b0b1}, !- Handle
  Rendering Color 224,                    !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f008137-1251-4da8-b137-a7e9b8feb577}, !- Handle
  Rendering Color 225,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d9437e2-ec22-44ad-8b04-2f50d3dbbe59}, !- Handle
  Rendering Color 226,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9adddbb-80af-45ef-9965-b5e47930d1b9}, !- Handle
  Rendering Color 227,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8284c3a4-8b2f-4824-98aa-c80269cc3ed0}, !- Handle
  Rendering Color 228,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e2f135e-01bb-4d8c-99c7-f8643c5c0f12}, !- Handle
  Rendering Color 229,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {71988152-72d5-40c9-943d-04cfc43c2ba2}, !- Handle
  Rendering Color 230,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9339d554-eb5d-473b-91c7-57bec3dd9e6c}, !- Handle
  Rendering Color 231,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {546bbe89-5037-40be-94d4-fd4e088b6f71}, !- Handle
  Rendering Color 232,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e4583ecb-6b25-425c-872a-5fd1a16cdbd3}, !- Handle
  Rendering Color 233,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d2afdd0-67e5-4d82-b842-10e28e3e3d2a}, !- Handle
  Rendering Color 234,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1ab0fb6-e04a-43a3-b1e9-a0f78d8403d1}, !- Handle
  Rendering Color 235,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {103a2056-41cc-44c1-9b88-2174f485eb2b}, !- Handle
  Rendering Color 236,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df990e04-5cfd-44e1-b499-e34cc0737cea}, !- Handle
  Rendering Color 237,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d499b9e-1fc0-4779-97fe-788a1158f483}, !- Handle
  Rendering Color 238,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {362391d1-ac3f-4620-8d8c-b0a3665fafa8}, !- Handle
  Rendering Color 239,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3485362e-0afb-46bb-9967-606deb399b2f}, !- Handle
  Rendering Color 240,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {67c4e58d-fbef-4ad8-9ab9-ade91bb8669d}, !- Handle
  Rendering Color 241,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b75a873e-1552-4a22-a315-83e20be1f53e}, !- Handle
  Rendering Color 242,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dff98929-3db9-4769-87a6-7e62b59d6048}, !- Handle
  Rendering Color 243,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2125c4da-a39a-443c-b24f-e94fa5c03803}, !- Handle
  Rendering Color 244,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {683f3beb-2f31-4937-b68b-bb7277ef0862}, !- Handle
  Rendering Color 245,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78863b7d-dd9a-4172-aee7-a41df593cbc5}, !- Handle
  Rendering Color 246,                    !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbae96fa-1346-4196-9cf0-80e793213b78}, !- Handle
  Rendering Color 247,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cf67048-b388-4276-936f-df0637d7fc01}, !- Handle
  Rendering Color 248,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36cbc8cd-e840-4dce-bb6c-a8d0298ca4ad}, !- Handle
  Rendering Color 249,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cee3e603-7b0b-4dcc-8083-2ad89ff2817b}, !- Handle
  Rendering Color 250,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e90e200c-fe3c-4a11-ba38-7bdc8df0c08c}, !- Handle
  Rendering Color 251,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51a47978-3315-40b9-9904-6c0291bc2dc8}, !- Handle
  Rendering Color 252,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a732a4b6-9512-46b2-8506-f7129d64bc2d}, !- Handle
  Rendering Color 253,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {004f03be-031a-46a4-995c-80be27360352}, !- Handle
  Rendering Color 254,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f31b9ee9-9d3c-4241-a00b-7df3d98c6e4b}, !- Handle
  Rendering Color 255,                    !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e928dca-788e-49c8-8140-ffd54b9a9f46}, !- Handle
  Rendering Color 256,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da51b404-d2c7-41d5-8f08-bb8d0dadebde}, !- Handle
  Rendering Color 257,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75feba9f-0e6f-4db1-b555-87815300bd0b}, !- Handle
  Rendering Color 258,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f92369d-c6a6-43f6-a15b-88adc6e552d2}, !- Handle
  Rendering Color 259,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7830aabb-d369-40f8-b3a9-5d6280415325}, !- Handle
  Rendering Color 260,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bbef642-0cf6-426c-be65-2b163df9ffff}, !- Handle
  Rendering Color 261,                    !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {834961b3-22bb-421a-82d7-e5dc930b0e37}, !- Handle
  Rendering Color 262,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86b7c7e9-4715-4fc3-b09f-d46c95d977d4}, !- Handle
  Rendering Color 263,                    !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c12dd9fb-3bd3-465b-b2ed-1c17162737d2}, !- Handle
  Rendering Color 264,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {91c713be-c66f-45cb-a12b-c187f727ea7b}, !- Handle
  Rendering Color 265,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cb51eb33-469b-44a9-ac26-a5c6f1823147}, !- Handle
  Rendering Color 266,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Space,
  {48fb17ea-1ed8-4b7f-b72d-7f0f6a3a4e74}, !- Handle
  Space 101,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {495ce5f8-e9bf-411b-b8cd-dfa330396a6e}, !- Building Story Name
  {74980f70-043c-4cc2-89f9-578872962539}; !- Thermal Zone Name

OS:Surface,
  {229cbb68-fa30-4a31-8f55-9c5bb5a54ee7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {48fb17ea-1ed8-4b7f-b72d-7f0f6a3a4e74}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edb1ebe9-576c-46c9-adc0-4b3157cb1817}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48fb17ea-1ed8-4b7f-b72d-7f0f6a3a4e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {539818fe-4f5d-41d9-b13b-357848ab9e7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6674dce4-709d-4497-9609-460311435cfa}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48fb17ea-1ed8-4b7f-b72d-7f0f6a3a4e74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5644ba3-7b5e-4456-b8b9-51287403b7f7}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48fb17ea-1ed8-4b7f-b72d-7f0f6a3a4e74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dbb9193-55dc-44e6-afbd-9adde790b652}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48fb17ea-1ed8-4b7f-b72d-7f0f6a3a4e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fe397a5-40b1-42e8-93fe-4d0d586049fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8128b31a-d8ef-451c-9790-f2beb490d2ea}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48fb17ea-1ed8-4b7f-b72d-7f0f6a3a4e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e1b4828-377d-44a3-80b1-2013d5481a2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Handle
  Space 102,                              !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {495ce5f8-e9bf-411b-b8cd-dfa330396a6e}, !- Building Story Name
  {db1d33a7-1c5f-4eb5-9974-09514e3e64a3}; !- Thermal Zone Name

OS:Surface,
  {c08d1b91-873b-46d3-8f93-309c066a33aa}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c84d448-8c79-4d5f-98fc-0ad9313853cb}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {539818fe-4f5d-41d9-b13b-357848ab9e7e}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edb1ebe9-576c-46c9-adc0-4b3157cb1817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf8a4855-c22c-4c4e-944e-5498bc622941}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebdf58fe-52e8-4240-a086-32d04f96c635}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ed4e30a-b783-4a6f-b722-6b832a675edd}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88853634-59ec-48b3-a3e6-512c9fe0a85d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16bfa90d-b954-47c6-b405-34f3a711de46}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3888bbe8-c9f3-4060-a113-8eabe6e1d4a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e271b344-73fa-42e5-9a51-ff6db4321dfb}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be8b3cb5-ffe2-4652-8184-6f0a85ba6f59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc368b80-6488-44fe-a60b-e8243f49c1b1}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a81e01c-aab2-4319-9376-f93b67e35aaa}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e46267cb-7e70-49ae-9ed3-05398e4c3f7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db1705b0-c17a-4786-a319-d1f99db1c4a0}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65f962c7-636f-4ebf-b416-253ad0e596d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064cb027-f3eb-4786-896b-45486131f2fc}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ff85bbb-e86b-4ffa-8fa6-97979d944438}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d427c398-611a-487d-8122-334dc5164cf9}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81e90fd5-5105-4d31-b369-895f344720d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5537c75-1a6a-4119-b506-98dc1ca70de8}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e45d8bb-f30b-44ad-a75c-45875b31de5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c71986-f28f-4b70-a445-5903144f1742}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f1e363a-769e-464c-b8f3-a09b5a618e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf6299b6-4a21-4d65-b1b2-a928b755ae15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {830b5faf-df50-453b-a7da-fce4a33c06a0}, !- Handle
  Space 103,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {495ce5f8-e9bf-411b-b8cd-dfa330396a6e}, !- Building Story Name
  {a8a5956f-62dc-4ca5-8b34-71319ea52056}; !- Thermal Zone Name

OS:Surface,
  {be960801-d495-4bf4-8ea1-8eea0a0a9ba7}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {830b5faf-df50-453b-a7da-fce4a33c06a0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f327e8b6-fd90-45e4-b594-fbf34db58b4e}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {830b5faf-df50-453b-a7da-fce4a33c06a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a0aed63-e6e8-40c8-80fc-3c07b9925f96}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {830b5faf-df50-453b-a7da-fce4a33c06a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e45d8bb-f30b-44ad-a75c-45875b31de5f}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {830b5faf-df50-453b-a7da-fce4a33c06a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5537c75-1a6a-4119-b506-98dc1ca70de8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8809af-e4a6-47ae-9539-961b59444f94}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {830b5faf-df50-453b-a7da-fce4a33c06a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06baa06a-7e31-4206-82b1-c75ae247a4a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1db9c9e0-81e6-42b0-8838-bce2f34881b6}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {830b5faf-df50-453b-a7da-fce4a33c06a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3550d4d-dc90-4d2f-b74b-c469f51a6ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05451f26-3feb-438e-b684-b5444806d565}, !- Handle
  Space 104,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {495ce5f8-e9bf-411b-b8cd-dfa330396a6e}, !- Building Story Name
  {ef2ee140-8302-4150-86ea-6f2cb8eef4ef}; !- Thermal Zone Name

OS:Surface,
  {b9475396-ae7e-4fbb-a2bd-6c1ce7872ebe}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05451f26-3feb-438e-b684-b5444806d565}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebdf58fe-52e8-4240-a086-32d04f96c635}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05451f26-3feb-438e-b684-b5444806d565}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf8a4855-c22c-4c4e-944e-5498bc622941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe397a5-40b1-42e8-93fe-4d0d586049fd}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05451f26-3feb-438e-b684-b5444806d565}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dbb9193-55dc-44e6-afbd-9adde790b652}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db68653-423b-4730-966c-9fb54f70a010}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05451f26-3feb-438e-b684-b5444806d565}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e9d9c6-e3be-4c09-9c7b-cc5056079a3e}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05451f26-3feb-438e-b684-b5444806d565}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcdde205-f0ec-4c1d-931a-a35c3d222992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb5ff68-e479-47a8-8963-391270d6459b}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05451f26-3feb-438e-b684-b5444806d565}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c1328d-9146-4298-9144-909f541711ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {758ee031-cc7c-4460-96b3-7afb2d4ab571}, !- Handle
  Space 105,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {495ce5f8-e9bf-411b-b8cd-dfa330396a6e}, !- Building Story Name
  {4f0ddfe8-7d31-43fd-8db0-4c8ee4c4e393}; !- Thermal Zone Name

OS:Surface,
  {af64855a-5c3e-4caa-a1eb-b1457dd01b44}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {758ee031-cc7c-4460-96b3-7afb2d4ab571}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2d4dab-686b-49f8-8615-048f6545beb9}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758ee031-cc7c-4460-96b3-7afb2d4ab571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06baa06a-7e31-4206-82b1-c75ae247a4a2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758ee031-cc7c-4460-96b3-7afb2d4ab571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec8809af-e4a6-47ae-9539-961b59444f94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e90fd5-5105-4d31-b369-895f344720d2}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758ee031-cc7c-4460-96b3-7afb2d4ab571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d427c398-611a-487d-8122-334dc5164cf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92fe3703-17f2-4a8d-bf39-d36c53e4bb22}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758ee031-cc7c-4460-96b3-7afb2d4ab571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcbf99dd-2920-4659-94f6-b2cb9b810f67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad05770-cd46-492b-ac15-9060530ab728}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {758ee031-cc7c-4460-96b3-7afb2d4ab571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbda1990-0f69-4017-8600-1fb87bfaa76c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d49defe-c5cf-4cc6-8ebc-1185f29da450}, !- Handle
  Space 106,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {495ce5f8-e9bf-411b-b8cd-dfa330396a6e}, !- Building Story Name
  {bf52cc8d-e1aa-42e6-8206-a863ceb5a0f1}; !- Thermal Zone Name

OS:Surface,
  {54c52f84-0dd2-4b17-b96c-190bf6c138ad}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d49defe-c5cf-4cc6-8ebc-1185f29da450}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88853634-59ec-48b3-a3e6-512c9fe0a85d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d49defe-c5cf-4cc6-8ebc-1185f29da450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ed4e30a-b783-4a6f-b722-6b832a675edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcdde205-f0ec-4c1d-931a-a35c3d222992}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d49defe-c5cf-4cc6-8ebc-1185f29da450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5e9d9c6-e3be-4c09-9c7b-cc5056079a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dc0c53e-6c6f-43ca-a43a-3d012ebdc4f2}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d49defe-c5cf-4cc6-8ebc-1185f29da450}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800a68b4-3077-4cec-a4de-d82b187e1e14}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d49defe-c5cf-4cc6-8ebc-1185f29da450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c15348a-8f76-44fc-ad00-c6645ed3ce07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0695f40e-39e3-47db-9d72-bddb5937a800}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d49defe-c5cf-4cc6-8ebc-1185f29da450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c65ac566-537f-4de7-843e-7a6e5431c1c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ad4f976d-12d6-438d-9f4b-350460b8f0c7}, !- Handle
  Space 107,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {495ce5f8-e9bf-411b-b8cd-dfa330396a6e}, !- Building Story Name
  {44c030ea-cdde-48a6-a3da-a59459dc9506}; !- Thermal Zone Name

OS:Surface,
  {5c04cf1a-bcc3-4b38-827f-bae81b99e2e6}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad4f976d-12d6-438d-9f4b-350460b8f0c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24fe43e-ce3b-4b8b-b0ce-f2d9a2c4cd20}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad4f976d-12d6-438d-9f4b-350460b8f0c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcbf99dd-2920-4659-94f6-b2cb9b810f67}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad4f976d-12d6-438d-9f4b-350460b8f0c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92fe3703-17f2-4a8d-bf39-d36c53e4bb22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff85bbb-e86b-4ffa-8fa6-97979d944438}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad4f976d-12d6-438d-9f4b-350460b8f0c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064cb027-f3eb-4786-896b-45486131f2fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5386523c-f767-4d13-b69b-b124f1f5e84a}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad4f976d-12d6-438d-9f4b-350460b8f0c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a473a807-fdc9-455a-9e08-8ac98ade1873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a41888-3c4b-4d3e-ab3b-7bcd6673ab1d}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad4f976d-12d6-438d-9f4b-350460b8f0c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f970a622-e3a1-495f-81bb-e217d3c55009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d4de63f3-33f6-4d45-8597-9a15958fb516}, !- Handle
  Space 108,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {495ce5f8-e9bf-411b-b8cd-dfa330396a6e}, !- Building Story Name
  {86113df8-4f6e-4477-ab09-fa92a1ca0877}; !- Thermal Zone Name

OS:Surface,
  {70fa59d0-3280-498b-a22f-f4fbcc083493}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4de63f3-33f6-4d45-8597-9a15958fb516}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3888bbe8-c9f3-4060-a113-8eabe6e1d4a9}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4de63f3-33f6-4d45-8597-9a15958fb516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16bfa90d-b954-47c6-b405-34f3a711de46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c15348a-8f76-44fc-ad00-c6645ed3ce07}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4de63f3-33f6-4d45-8597-9a15958fb516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {800a68b4-3077-4cec-a4de-d82b187e1e14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af20f5c7-ea5a-4587-9fa8-88e0d60547ad}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4de63f3-33f6-4d45-8597-9a15958fb516}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc6bda8a-c185-454e-aeca-25b3aa125021}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4de63f3-33f6-4d45-8597-9a15958fb516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {086456b5-f002-4078-9d7a-4aa96b01824c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {426dae08-66db-4777-9e29-eaf1d7cb3cc7}, !- Handle
  Surface 56,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4de63f3-33f6-4d45-8597-9a15958fb516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3385b2-9dd8-430b-95b5-e7f7a85cc749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78ff13f3-a2aa-43b0-87b5-23d07726f38c}, !- Handle
  Space 109,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {495ce5f8-e9bf-411b-b8cd-dfa330396a6e}, !- Building Story Name
  {a0e3dc2f-74ba-44c8-973e-37256c02f703}; !- Thermal Zone Name

OS:Surface,
  {daaa0320-a175-4305-8dfa-f707dffbf0bb}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78ff13f3-a2aa-43b0-87b5-23d07726f38c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b38fb2-3a73-4115-aedf-152b3e60ec24}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ff13f3-a2aa-43b0-87b5-23d07726f38c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a473a807-fdc9-455a-9e08-8ac98ade1873}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ff13f3-a2aa-43b0-87b5-23d07726f38c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5386523c-f767-4d13-b69b-b124f1f5e84a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f962c7-636f-4ebf-b416-253ad0e596d3}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ff13f3-a2aa-43b0-87b5-23d07726f38c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db1705b0-c17a-4786-a319-d1f99db1c4a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2871db35-9915-4835-9de9-e5f533feebc5}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ff13f3-a2aa-43b0-87b5-23d07726f38c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed8d7fc8-ba66-4456-9c2b-c19fb345d608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {150f56da-2569-4184-b2cf-d88110b37aa8}, !- Handle
  Surface 62,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78ff13f3-a2aa-43b0-87b5-23d07726f38c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75170148-5492-449b-a652-b435275c6b47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb17cce4-4fc2-4519-b2b0-c24c3d54c28f}, !- Handle
  Space 110,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {495ce5f8-e9bf-411b-b8cd-dfa330396a6e}, !- Building Story Name
  {c2566de1-2a82-499d-a698-f235174e9abe}; !- Thermal Zone Name

OS:Surface,
  {eca8dbb6-e3ba-44a9-bb4e-124f578257d7}, !- Handle
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb17cce4-4fc2-4519-b2b0-c24c3d54c28f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1172bde5-772e-4d79-8437-b3c14f0492a0}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb17cce4-4fc2-4519-b2b0-c24c3d54c28f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a6f160d-d535-4e23-88d9-8846add6617e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb17cce4-4fc2-4519-b2b0-c24c3d54c28f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be8b3cb5-ffe2-4652-8184-6f0a85ba6f59}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb17cce4-4fc2-4519-b2b0-c24c3d54c28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e271b344-73fa-42e5-9a51-ff6db4321dfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {086456b5-f002-4078-9d7a-4aa96b01824c}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb17cce4-4fc2-4519-b2b0-c24c3d54c28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc6bda8a-c185-454e-aeca-25b3aa125021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed04e1cb-a3ef-453d-a3a7-48c3fda4a20e}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb17cce4-4fc2-4519-b2b0-c24c3d54c28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51639724-6548-4501-aa16-0fc94aa53869}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06b65d9a-bbcb-4872-9319-df7628059805}, !- Handle
  Space 111,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {495ce5f8-e9bf-411b-b8cd-dfa330396a6e}, !- Building Story Name
  {033fabee-2f71-41bd-8e4a-a9d7f8b52150}; !- Thermal Zone Name

OS:Surface,
  {a28e1915-3b17-482f-81b7-6a3a3fbe5c32}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06b65d9a-bbcb-4872-9319-df7628059805}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46267cb-7e70-49ae-9ed3-05398e4c3f7d}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06b65d9a-bbcb-4872-9319-df7628059805}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a81e01c-aab2-4319-9376-f93b67e35aaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c25fd31-0b1e-4b3f-823c-f94396a9754a}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06b65d9a-bbcb-4872-9319-df7628059805}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3c7bfe7-0f74-45b3-81b6-428621077d56}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06b65d9a-bbcb-4872-9319-df7628059805}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8d7fc8-ba66-4456-9c2b-c19fb345d608}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06b65d9a-bbcb-4872-9319-df7628059805}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2871db35-9915-4835-9de9-e5f533feebc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a33ef577-d273-42ab-b304-ee0729368242}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06b65d9a-bbcb-4872-9319-df7628059805}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0297e5a5-340c-4f1f-91c2-f7b6bf8bdcc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {002f999c-e4a2-421d-8569-720236bbc12d}, !- Handle
  Space 201,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {ffbbd2b1-5153-46f3-881f-9345ff8c292d}, !- Building Story Name
  {ecdf85e5-e999-4922-84f1-6733df8338bc}; !- Thermal Zone Name

OS:Surface,
  {0e1b4828-377d-44a3-80b1-2013d5481a2e}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {002f999c-e4a2-421d-8569-720236bbc12d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8128b31a-d8ef-451c-9790-f2beb490d2ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0492de43-13a6-4099-b100-24af92992a4c}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {002f999c-e4a2-421d-8569-720236bbc12d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6926100a-0f54-4e58-9cf4-276edbea5a06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {969853ac-d825-4d4e-939d-c63b142b2554}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {002f999c-e4a2-421d-8569-720236bbc12d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d67e47-ff7e-4a74-927d-13f2f666280f}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {002f999c-e4a2-421d-8569-720236bbc12d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e50419dd-edc5-487a-994e-a33f8ca2320c}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {002f999c-e4a2-421d-8569-720236bbc12d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c45a46b-b605-4dc5-9afb-fcefc34d3d49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d9a063a-2126-4afc-805c-50de0c4fe0c0}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {002f999c-e4a2-421d-8569-720236bbc12d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e7dc070-ed72-4c27-843b-fccf262c3c8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Handle
  Space 202,                              !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {ffbbd2b1-5153-46f3-881f-9345ff8c292d}, !- Building Story Name
  {61dd6004-3900-46bf-902a-a4bf7f2f09ef}; !- Thermal Zone Name

OS:Surface,
  {bf6299b6-4a21-4d65-b1b2-a928b755ae15}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5c71986-f28f-4b70-a445-5903144f1742}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab2baee8-0f38-49b8-b406-41e292c53d0b}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6926100a-0f54-4e58-9cf4-276edbea5a06}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0492de43-13a6-4099-b100-24af92992a4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebc25d93-a1ef-457a-9c3d-59a63f829575}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4b9b1d9-d47c-4827-884c-b18fe2ad1d4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f179b6bb-4435-4ff4-8f8e-304b377c8b4f}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27384dc3-a63d-4505-8ed9-d3918dd4bc1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de133c57-e08d-40fe-ae5a-7d964c86303e}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a7f90e6-456a-445c-9b5d-00ec43accdcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c4da978-5a56-43cc-84c2-8de00afb7d9c}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2314d2ec-9e5c-46e7-aea1-e296503dfeaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c80ecd-55d1-4245-b784-1a8768d76fb7}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {712ef86f-5f04-48de-946e-83d90dd217c2}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5063d00-29a1-4d80-9340-1e6bec3db418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44ddd411-f595-4c7d-9004-286a82508ffa}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b1dc8fe-058e-4199-9950-7ca47098d318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16ef7888-2aad-465e-b3eb-cba76427749d}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a4fc0ea-d064-4b8e-ae88-0c35edbed64f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62735290-1a90-4e3b-a4f5-5349408138aa}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c56a3a03-1a0f-4cd8-a635-15f1c271597b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b74ceee-757c-4ff9-8ece-c71b0971a839}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21e7d15-9c06-4525-a454-ec37af4bd2f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e882857c-1212-4c61-9d8c-422dbef95d1d}, !- Handle
  Surface 94,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92ea0724-388e-44f2-ac5f-3aa7a0adf1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb4a50a1-d1fd-4c34-907c-972f849b644f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ae6f4638-0e0b-4611-bc8a-6743de023908}, !- Handle
  Space 203,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {ffbbd2b1-5153-46f3-881f-9345ff8c292d}, !- Building Story Name
  {2bb9dabe-08ba-489d-bfa8-91ae2175d8af}; !- Thermal Zone Name

OS:Surface,
  {f3550d4d-dc90-4d2f-b74b-c469f51a6ada}, !- Handle
  Surface 95,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae6f4638-0e0b-4611-bc8a-6743de023908}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1db9c9e0-81e6-42b0-8838-bce2f34881b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e5c20aa-ce78-4580-b560-ea521b1038b9}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6f4638-0e0b-4611-bc8a-6743de023908}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c3c01bd-48e2-4c70-8d3f-3c486845b1d2}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6f4638-0e0b-4611-bc8a-6743de023908}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a21e7d15-9c06-4525-a454-ec37af4bd2f9}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6f4638-0e0b-4611-bc8a-6743de023908}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b74ceee-757c-4ff9-8ece-c71b0971a839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c31d58-c5f8-4883-ac6a-bdcd88bc9be0}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6f4638-0e0b-4611-bc8a-6743de023908}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86121bb2-b785-43b7-ab25-73b398e9354f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe3432dd-6920-4602-b4bd-9587764aaa3e}, !- Handle
  Surface 100,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae6f4638-0e0b-4611-bc8a-6743de023908}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55f5832c-6882-4d09-9b30-26a444cf9516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ac04bb7-bf0d-4724-b43b-bbd9f5a4d2c1}, !- Handle
  Space 204,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {ffbbd2b1-5153-46f3-881f-9345ff8c292d}, !- Building Story Name
  {e2a79096-e216-4855-bb99-56d663f4162d}; !- Thermal Zone Name

OS:Surface,
  {17c1328d-9146-4298-9144-909f541711ba}, !- Handle
  Surface 101,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ac04bb7-bf0d-4724-b43b-bbd9f5a4d2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eb5ff68-e479-47a8-8963-391270d6459b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b9b1d9-d47c-4827-884c-b18fe2ad1d4a}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ac04bb7-bf0d-4724-b43b-bbd9f5a4d2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebc25d93-a1ef-457a-9c3d-59a63f829575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c45a46b-b605-4dc5-9afb-fcefc34d3d49}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ac04bb7-bf0d-4724-b43b-bbd9f5a4d2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e50419dd-edc5-487a-994e-a33f8ca2320c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b456bb-d0d7-43c5-9841-dfcbd5028ea4}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ac04bb7-bf0d-4724-b43b-bbd9f5a4d2c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a37cd134-1567-4a09-81f1-4a045fb41af2}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ac04bb7-bf0d-4724-b43b-bbd9f5a4d2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2e4ed3d-548c-40f6-a6cd-3b648fb6d828}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a95581d-71dc-4e7f-850b-188308cf6775}, !- Handle
  Surface 106,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ac04bb7-bf0d-4724-b43b-bbd9f5a4d2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4830b301-185a-4cab-8e31-85f027fdb657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d937c61f-3a03-417c-90ba-18ea2ebd51cd}, !- Handle
  Space 205,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {ffbbd2b1-5153-46f3-881f-9345ff8c292d}, !- Building Story Name
  {b4fba4ab-15dc-4584-a2fc-65a87e87edf2}; !- Thermal Zone Name

OS:Surface,
  {fbda1990-0f69-4017-8600-1fb87bfaa76c}, !- Handle
  Surface 107,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d937c61f-3a03-417c-90ba-18ea2ebd51cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fad05770-cd46-492b-ac15-9060530ab728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f3061c-be45-4bf8-922f-6368d07e4d6d}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d937c61f-3a03-417c-90ba-18ea2ebd51cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86121bb2-b785-43b7-ab25-73b398e9354f}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d937c61f-3a03-417c-90ba-18ea2ebd51cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51c31d58-c5f8-4883-ac6a-bdcd88bc9be0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56a3a03-1a0f-4cd8-a635-15f1c271597b}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d937c61f-3a03-417c-90ba-18ea2ebd51cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62735290-1a90-4e3b-a4f5-5349408138aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7f08e48-f4ef-43c2-80f1-34eca673f91c}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d937c61f-3a03-417c-90ba-18ea2ebd51cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a651e9-aae7-43e3-ac6c-83cbae26613b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17ead57e-4ce0-4c6a-828b-97eb3f6a139c}, !- Handle
  Surface 112,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d937c61f-3a03-417c-90ba-18ea2ebd51cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a5181e0-7362-4676-9789-1b5357628c1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d37d1a39-a289-491e-b8b6-ae9fb71658ba}, !- Handle
  Space 206,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {ffbbd2b1-5153-46f3-881f-9345ff8c292d}, !- Building Story Name
  {8e2444c9-6fd9-45e6-a076-f393cfec6293}; !- Thermal Zone Name

OS:Surface,
  {c65ac566-537f-4de7-843e-7a6e5431c1c4}, !- Handle
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d37d1a39-a289-491e-b8b6-ae9fb71658ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0695f40e-39e3-47db-9d72-bddb5937a800}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27384dc3-a63d-4505-8ed9-d3918dd4bc1a}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d37d1a39-a289-491e-b8b6-ae9fb71658ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f179b6bb-4435-4ff4-8f8e-304b377c8b4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e4ed3d-548c-40f6-a6cd-3b648fb6d828}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d37d1a39-a289-491e-b8b6-ae9fb71658ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a37cd134-1567-4a09-81f1-4a045fb41af2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07eade8f-8ec2-4606-9d36-7dd6307c40b8}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d37d1a39-a289-491e-b8b6-ae9fb71658ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3d08344-d518-45fe-91d7-37ac8a65a488}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d37d1a39-a289-491e-b8b6-ae9fb71658ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27cce60e-25c2-49ec-9d27-5e48d0c40ed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95753094-262d-4fff-822c-fe455c96c8e3}, !- Handle
  Surface 118,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d37d1a39-a289-491e-b8b6-ae9fb71658ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b8019d3-482b-400a-85de-411ab8d53d92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0a1d7749-08eb-47b4-936a-75ba025a1907}, !- Handle
  Space 207,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {ffbbd2b1-5153-46f3-881f-9345ff8c292d}, !- Building Story Name
  {697c4109-9a55-4ecb-9048-bada7324939a}; !- Thermal Zone Name

OS:Surface,
  {f970a622-e3a1-495f-81bb-e217d3c55009}, !- Handle
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a1d7749-08eb-47b4-936a-75ba025a1907}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a41888-3c4b-4d3e-ab3b-7bcd6673ab1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fe3b080-3d5f-4736-8439-7cf407cfa7a1}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a1d7749-08eb-47b4-936a-75ba025a1907}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a651e9-aae7-43e3-ac6c-83cbae26613b}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a1d7749-08eb-47b4-936a-75ba025a1907}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7f08e48-f4ef-43c2-80f1-34eca673f91c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a4fc0ea-d064-4b8e-ae88-0c35edbed64f}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a1d7749-08eb-47b4-936a-75ba025a1907}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16ef7888-2aad-465e-b3eb-cba76427749d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cfb0bd7-9c6a-4dc4-8e9c-20732a483f36}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a1d7749-08eb-47b4-936a-75ba025a1907}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eadc0cc-c401-4a93-8bfe-03053bc40503}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a148e2b0-b9ff-4662-b0ef-6604ca1cc7db}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a1d7749-08eb-47b4-936a-75ba025a1907}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9f08daf-67a2-415b-bb21-a1c6614c6198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2faef85-5d9f-4031-b089-0bb08921449c}, !- Handle
  Space 208,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {ffbbd2b1-5153-46f3-881f-9345ff8c292d}, !- Building Story Name
  {6ab04304-328d-419b-b451-44274d4a9a5b}; !- Thermal Zone Name

OS:Surface,
  {5e3385b2-9dd8-430b-95b5-e7f7a85cc749}, !- Handle
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2faef85-5d9f-4031-b089-0bb08921449c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {426dae08-66db-4777-9e29-eaf1d7cb3cc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7f90e6-456a-445c-9b5d-00ec43accdcb}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2faef85-5d9f-4031-b089-0bb08921449c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de133c57-e08d-40fe-ae5a-7d964c86303e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27cce60e-25c2-49ec-9d27-5e48d0c40ed3}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2faef85-5d9f-4031-b089-0bb08921449c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3d08344-d518-45fe-91d7-37ac8a65a488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf0ef49-cbc4-4cb8-943b-0f1e93f8923e}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2faef85-5d9f-4031-b089-0bb08921449c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {426fb0b6-3d50-4095-88f7-fccca276ec28}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2faef85-5d9f-4031-b089-0bb08921449c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b16f76aa-8f71-4e24-b1d6-aea8b185c19b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9086fa9c-7088-48d5-9d97-8d0dd0a94a4d}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2faef85-5d9f-4031-b089-0bb08921449c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d38b9bf-3e31-4b6d-8922-b5f69638d7c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3b07cbf2-1049-40dc-ab70-08b78e008713}, !- Handle
  Space 209,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {ffbbd2b1-5153-46f3-881f-9345ff8c292d}, !- Building Story Name
  {128a1c35-f346-4e05-8685-aef90bcd7d55}; !- Thermal Zone Name

OS:Surface,
  {75170148-5492-449b-a652-b435275c6b47}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b07cbf2-1049-40dc-ab70-08b78e008713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {150f56da-2569-4184-b2cf-d88110b37aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac72e898-8b6d-43c0-b785-ede1c6d612d4}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b07cbf2-1049-40dc-ab70-08b78e008713}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eadc0cc-c401-4a93-8bfe-03053bc40503}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b07cbf2-1049-40dc-ab70-08b78e008713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cfb0bd7-9c6a-4dc4-8e9c-20732a483f36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b1dc8fe-058e-4199-9950-7ca47098d318}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b07cbf2-1049-40dc-ab70-08b78e008713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44ddd411-f595-4c7d-9004-286a82508ffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd0ba23-4b80-4af4-9463-b2d2d39d3088}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b07cbf2-1049-40dc-ab70-08b78e008713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {005fd1ca-d477-4e56-ba42-3b2f9bd79e34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd16076-67b3-43c9-8130-4e9e0b888cc8}, !- Handle
  Surface 136,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b07cbf2-1049-40dc-ab70-08b78e008713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db0bfd3f-953b-430e-bc9d-1377df999df8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5dd64702-1f1f-464c-98c5-aebf668e19d2}, !- Handle
  Space 210,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {ffbbd2b1-5153-46f3-881f-9345ff8c292d}, !- Building Story Name
  {90f2a0d6-25f6-4df1-8fd6-f2616596076d}; !- Thermal Zone Name

OS:Surface,
  {51639724-6548-4501-aa16-0fc94aa53869}, !- Handle
  Surface 137,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5dd64702-1f1f-464c-98c5-aebf668e19d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed04e1cb-a3ef-453d-a3a7-48c3fda4a20e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30e9213e-43ff-4d20-852a-05944a12fee3}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dd64702-1f1f-464c-98c5-aebf668e19d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9aaf3fc-0a72-4fb9-afe7-9c7bdbb4410e}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dd64702-1f1f-464c-98c5-aebf668e19d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2314d2ec-9e5c-46e7-aea1-e296503dfeaf}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dd64702-1f1f-464c-98c5-aebf668e19d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c4da978-5a56-43cc-84c2-8de00afb7d9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b16f76aa-8f71-4e24-b1d6-aea8b185c19b}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dd64702-1f1f-464c-98c5-aebf668e19d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {426fb0b6-3d50-4095-88f7-fccca276ec28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e50f77-8af1-4e01-ae24-a73b9be52108}, !- Handle
  Surface 142,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5dd64702-1f1f-464c-98c5-aebf668e19d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1abd2f96-1beb-4641-a98f-0cbc8ef0607d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cda2e936-c7b5-47ad-940c-08d27c85fc2d}, !- Handle
  Space 211,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  3.05,                                   !- Z Origin {m}
  {ffbbd2b1-5153-46f3-881f-9345ff8c292d}, !- Building Story Name
  {bd791a8a-4c2d-499e-93f0-6402467eebf9}; !- Thermal Zone Name

OS:Surface,
  {0297e5a5-340c-4f1f-91c2-f7b6bf8bdcc4}, !- Handle
  Surface 143,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cda2e936-c7b5-47ad-940c-08d27c85fc2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a33ef577-d273-42ab-b304-ee0729368242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5063d00-29a1-4d80-9340-1e6bec3db418}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cda2e936-c7b5-47ad-940c-08d27c85fc2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {712ef86f-5f04-48de-946e-83d90dd217c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {851050f7-8f7e-40de-b35c-b51d54d19323}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cda2e936-c7b5-47ad-940c-08d27c85fc2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c10c00e4-46b3-46b8-9831-f4179e2e412b}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cda2e936-c7b5-47ad-940c-08d27c85fc2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {005fd1ca-d477-4e56-ba42-3b2f9bd79e34}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cda2e936-c7b5-47ad-940c-08d27c85fc2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bd0ba23-4b80-4af4-9463-b2d2d39d3088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c585c6c-1f2e-450c-b234-700ce6e61249}, !- Handle
  Surface 148,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cda2e936-c7b5-47ad-940c-08d27c85fc2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3e685ae-a035-4049-8731-96b99c65cfe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c5350774-cae9-455e-93d8-503d787220ad}, !- Handle
  Space 301,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {17b0d993-6132-41fc-ab98-cc41f1ca4baf}, !- Building Story Name
  {cd8a0a5f-c711-4cb9-a8a9-1ad7f0bb9a1d}; !- Thermal Zone Name

OS:Surface,
  {1e7dc070-ed72-4c27-843b-fccf262c3c8b}, !- Handle
  Surface 149,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c5350774-cae9-455e-93d8-503d787220ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d9a063a-2126-4afc-805c-50de0c4fe0c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17ec0f4e-3de3-46d4-bcb7-d21b16c7cea8}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5350774-cae9-455e-93d8-503d787220ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1fa48de-3999-4d87-98ea-3e1c54fbad98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be109735-48e5-4480-aed1-e82dac1e60f7}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5350774-cae9-455e-93d8-503d787220ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f6af8e-e329-42d3-b259-62d2a3de3900}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5350774-cae9-455e-93d8-503d787220ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af089ce-4695-454e-a5dc-3d9235f734bb}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5350774-cae9-455e-93d8-503d787220ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {520e45dc-53a5-4305-b3ba-aa846051acef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4501c195-2b6b-480e-9b7f-f3d05dd306f3}, !- Handle
  Surface 154,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5350774-cae9-455e-93d8-503d787220ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83c295d1-ebb7-46d4-9cc4-a9a76b1eb7dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Handle
  Space 302,                              !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {17b0d993-6132-41fc-ab98-cc41f1ca4baf}, !- Building Story Name
  {039cc41d-bc60-437a-b201-237de6fcddfa}; !- Thermal Zone Name

OS:Surface,
  {fb4a50a1-d1fd-4c34-907c-972f849b644f}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e882857c-1212-4c61-9d8c-422dbef95d1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e806964f-ca7e-4193-8a21-e6e3a78ec30d}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1fa48de-3999-4d87-98ea-3e1c54fbad98}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17ec0f4e-3de3-46d4-bcb7-d21b16c7cea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc06ded-ee8f-495f-a595-cb8eec883f5f}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84f8753f-2af4-4814-ac60-0bc6acc51f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6084884d-b541-40bb-9596-ed20ec8266a5}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b91f018-95d6-426a-a47e-674f6dd0f3e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b88bf6-3093-465a-9a66-79105e9b8cea}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d30b1c4a-307d-4d6c-b0ee-b6b8164e5f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb8a56e3-edc0-448f-943d-e43a54efe3b0}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65b6f9b3-7511-40f8-a7ec-400c0e3c3143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31ef375-dd05-42de-bb8b-b7ca4f19ad93}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eaaea75-7904-4676-9199-8f6a0b2f2d84}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82bf33a4-2aa2-4347-8aff-a4369d91df2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d58fb9cc-0888-4ad3-b7b5-8f6f0a51d450}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ac2211-179a-4e26-93db-78d905543d2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65bd436c-056d-4a11-8d37-896c0b967dc8}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1c62c7e-4f68-4a12-a019-997f3027b788}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f374a5-2197-4504-9523-b6cedbafe804}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7023e57-8083-4b80-8f09-8e6882e82e28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f90a943d-15fe-4b39-bee3-6e878a4b765b}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be0bd1b0-1164-4e3b-b9ba-826ba3533300}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65f1f4b-23fc-41c5-945c-c5c3ece61e92}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e60525b-3d57-4171-a2f8-019f2c1cb1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17fe0d97-4561-4e2c-8747-96c0567b2989}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee917a75-aee9-4c03-be13-cefe85a1c175}, !- Handle
  Space 303,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {17b0d993-6132-41fc-ab98-cc41f1ca4baf}, !- Building Story Name
  {e83b7a8e-155c-497f-b7ae-0df3557c5a24}; !- Thermal Zone Name

OS:Surface,
  {55f5832c-6882-4d09-9b30-26a444cf9516}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee917a75-aee9-4c03-be13-cefe85a1c175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe3432dd-6920-4602-b4bd-9587764aaa3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abb46d93-2cea-4e8e-821e-fe331379a45a}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee917a75-aee9-4c03-be13-cefe85a1c175}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fe5a15a-deac-4c41-85ce-7d10237baa01}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee917a75-aee9-4c03-be13-cefe85a1c175}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0bd1b0-1164-4e3b-b9ba-826ba3533300}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee917a75-aee9-4c03-be13-cefe85a1c175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f90a943d-15fe-4b39-bee3-6e878a4b765b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90680c5-33a3-4ae6-b109-f94ea498815c}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee917a75-aee9-4c03-be13-cefe85a1c175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebc7ed80-2a1c-4063-aabf-f599090e8ad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae6d7c4-26c0-48cf-aa2f-1448aef9f804}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee917a75-aee9-4c03-be13-cefe85a1c175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89a21054-ce03-4034-a69b-6033ee0f9e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86c0fc97-9f02-4f5b-be27-1727c9e85dc6}, !- Handle
  Space 304,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {17b0d993-6132-41fc-ab98-cc41f1ca4baf}, !- Building Story Name
  {a534348c-579b-4e98-a61e-f1cd932f110b}; !- Thermal Zone Name

OS:Surface,
  {4830b301-185a-4cab-8e31-85f027fdb657}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86c0fc97-9f02-4f5b-be27-1727c9e85dc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a95581d-71dc-4e7f-850b-188308cf6775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f8753f-2af4-4814-ac60-0bc6acc51f69}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86c0fc97-9f02-4f5b-be27-1727c9e85dc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dc06ded-ee8f-495f-a595-cb8eec883f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {520e45dc-53a5-4305-b3ba-aa846051acef}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86c0fc97-9f02-4f5b-be27-1727c9e85dc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2af089ce-4695-454e-a5dc-3d9235f734bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {933ed979-cd9f-44ea-913c-5a1c7266e9cd}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86c0fc97-9f02-4f5b-be27-1727c9e85dc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59250876-9afd-47e6-b762-c4d40bf7f125}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86c0fc97-9f02-4f5b-be27-1727c9e85dc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eece651-dc14-464d-81a9-c72ee4b93253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e092ee6a-20b4-4d0f-bba4-eb1f04f1fa48}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86c0fc97-9f02-4f5b-be27-1727c9e85dc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ffc0637-4744-4f41-a151-7cc2a5a56218}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7f7d6f57-8d0d-4f1f-9bcb-b3ccb3ac3c39}, !- Handle
  Space 305,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {17b0d993-6132-41fc-ab98-cc41f1ca4baf}, !- Building Story Name
  {e5920cba-973c-44a7-b33b-2d8131969f78}; !- Thermal Zone Name

OS:Surface,
  {8a5181e0-7362-4676-9789-1b5357628c1e}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f7d6f57-8d0d-4f1f-9bcb-b3ccb3ac3c39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17ead57e-4ce0-4c6a-828b-97eb3f6a139c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a9e7263-1699-4dc3-aba2-6e8164f9da7c}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7d6f57-8d0d-4f1f-9bcb-b3ccb3ac3c39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebc7ed80-2a1c-4063-aabf-f599090e8ad4}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7d6f57-8d0d-4f1f-9bcb-b3ccb3ac3c39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e90680c5-33a3-4ae6-b109-f94ea498815c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7023e57-8083-4b80-8f09-8e6882e82e28}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7d6f57-8d0d-4f1f-9bcb-b3ccb3ac3c39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6f374a5-2197-4504-9523-b6cedbafe804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9bab085-e46f-4e43-9657-68e8753d06ca}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7d6f57-8d0d-4f1f-9bcb-b3ccb3ac3c39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {063a3dcb-bdfd-4419-a21b-ce4af6b00c2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9b58c10-7c44-415d-8aa6-006b14e71eb9}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f7d6f57-8d0d-4f1f-9bcb-b3ccb3ac3c39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a1dacd-f492-4af6-8640-5f31b08dba07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {24e0d65c-64f1-4b86-b71a-dcf6f21ed926}, !- Handle
  Space 306,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {17b0d993-6132-41fc-ab98-cc41f1ca4baf}, !- Building Story Name
  {0607fd6a-c9b6-4882-9d00-9f79505567b5}; !- Thermal Zone Name

OS:Surface,
  {2b8019d3-482b-400a-85de-411ab8d53d92}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24e0d65c-64f1-4b86-b71a-dcf6f21ed926}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95753094-262d-4fff-822c-fe455c96c8e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b91f018-95d6-426a-a47e-674f6dd0f3e3}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24e0d65c-64f1-4b86-b71a-dcf6f21ed926}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6084884d-b541-40bb-9596-ed20ec8266a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eece651-dc14-464d-81a9-c72ee4b93253}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24e0d65c-64f1-4b86-b71a-dcf6f21ed926}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59250876-9afd-47e6-b762-c4d40bf7f125}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42fe914e-2f26-401a-9f40-66c913225a57}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24e0d65c-64f1-4b86-b71a-dcf6f21ed926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39312161-c409-4c64-aa98-cd54a9247459}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24e0d65c-64f1-4b86-b71a-dcf6f21ed926}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5586a6eb-0fff-456a-be6c-2863a4aa878f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5124e656-57da-433c-846b-44f76174bc68}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24e0d65c-64f1-4b86-b71a-dcf6f21ed926}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bd9a8b9-1140-47ae-a99b-ba8c87b32264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c0b8f09d-a817-49a7-a12e-fcae2161d808}, !- Handle
  Space 307,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {17b0d993-6132-41fc-ab98-cc41f1ca4baf}, !- Building Story Name
  {d34770eb-569f-4f25-a090-e3707d9e2945}; !- Thermal Zone Name

OS:Surface,
  {c9f08daf-67a2-415b-bb21-a1c6614c6198}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0b8f09d-a817-49a7-a12e-fcae2161d808}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a148e2b0-b9ff-4662-b0ef-6604ca1cc7db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e6b6624-01e6-430f-b26e-40dc80e4d241}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0b8f09d-a817-49a7-a12e-fcae2161d808}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {063a3dcb-bdfd-4419-a21b-ce4af6b00c2a}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0b8f09d-a817-49a7-a12e-fcae2161d808}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9bab085-e46f-4e43-9657-68e8753d06ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1c62c7e-4f68-4a12-a019-997f3027b788}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0b8f09d-a817-49a7-a12e-fcae2161d808}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65bd436c-056d-4a11-8d37-896c0b967dc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc480beb-8fc0-457e-83e9-8783efa22b34}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0b8f09d-a817-49a7-a12e-fcae2161d808}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7684d4ec-40bc-4848-8e26-c2419fd1cd1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78139064-d5f8-4524-9dde-a0c241051422}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0b8f09d-a817-49a7-a12e-fcae2161d808}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ecbc4ac-c1e2-44dc-8e16-46446106e197}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1b9d57a1-8628-4a3f-b35f-20011c15429f}, !- Handle
  Space 308,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {17b0d993-6132-41fc-ab98-cc41f1ca4baf}, !- Building Story Name
  {dcadc71b-221e-44e8-ba50-613d187453ff}; !- Thermal Zone Name

OS:Surface,
  {4d38b9bf-3e31-4b6d-8922-b5f69638d7c9}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b9d57a1-8628-4a3f-b35f-20011c15429f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9086fa9c-7088-48d5-9d97-8d0dd0a94a4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30b1c4a-307d-4d6c-b0ee-b6b8164e5f68}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b9d57a1-8628-4a3f-b35f-20011c15429f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66b88bf6-3093-465a-9a66-79105e9b8cea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5586a6eb-0fff-456a-be6c-2863a4aa878f}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b9d57a1-8628-4a3f-b35f-20011c15429f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39312161-c409-4c64-aa98-cd54a9247459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c03d706-b33e-4616-8089-c7c14279e9c0}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b9d57a1-8628-4a3f-b35f-20011c15429f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db1953b3-24d1-49dd-a3a4-081bbe0474ba}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b9d57a1-8628-4a3f-b35f-20011c15429f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bff071d9-c0a9-4001-aff5-44ab4f731d1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc94196-a88f-4dd9-918c-e3ebe6b461ce}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b9d57a1-8628-4a3f-b35f-20011c15429f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78bea99d-f41d-4521-ad44-c9d4e4f62752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9068b6e9-f6ce-4dfe-baef-76185a709070}, !- Handle
  Space 309,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {17b0d993-6132-41fc-ab98-cc41f1ca4baf}, !- Building Story Name
  {ee152f2b-473f-4eb6-9b85-8e4a5a4c54c4}; !- Thermal Zone Name

OS:Surface,
  {db0bfd3f-953b-430e-bc9d-1377df999df8}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9068b6e9-f6ce-4dfe-baef-76185a709070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd16076-67b3-43c9-8130-4e9e0b888cc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f79de4-d5e8-4dea-80b6-324eb96c0683}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9068b6e9-f6ce-4dfe-baef-76185a709070}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7684d4ec-40bc-4848-8e26-c2419fd1cd1a}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9068b6e9-f6ce-4dfe-baef-76185a709070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc480beb-8fc0-457e-83e9-8783efa22b34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ac2211-179a-4e26-93db-78d905543d2e}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9068b6e9-f6ce-4dfe-baef-76185a709070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d58fb9cc-0888-4ad3-b7b5-8f6f0a51d450}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6405357-0606-41a2-b166-f480501a0141}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9068b6e9-f6ce-4dfe-baef-76185a709070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06dfcafc-b4f0-4ca8-89ac-813a23b4993f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3357af65-f229-4370-ab0a-881748db1b9c}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9068b6e9-f6ce-4dfe-baef-76185a709070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {093291db-aa7b-4bc8-9450-367192a30417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {63554a5a-f3b1-4ffe-b539-7d432c11c8fe}, !- Handle
  Space 310,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {17b0d993-6132-41fc-ab98-cc41f1ca4baf}, !- Building Story Name
  {b101a5c2-c61d-4f34-a1d4-dc3a4955f8c6}; !- Thermal Zone Name

OS:Surface,
  {1abd2f96-1beb-4641-a98f-0cbc8ef0607d}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63554a5a-f3b1-4ffe-b539-7d432c11c8fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7e50f77-8af1-4e01-ae24-a73b9be52108}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad215e5-7dc5-484e-995d-9c1f023aee08}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63554a5a-f3b1-4ffe-b539-7d432c11c8fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3860f977-be77-4c29-a749-d786d03da864}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63554a5a-f3b1-4ffe-b539-7d432c11c8fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b6f9b3-7511-40f8-a7ec-400c0e3c3143}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63554a5a-f3b1-4ffe-b539-7d432c11c8fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb8a56e3-edc0-448f-943d-e43a54efe3b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bff071d9-c0a9-4001-aff5-44ab4f731d1a}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63554a5a-f3b1-4ffe-b539-7d432c11c8fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db1953b3-24d1-49dd-a3a4-081bbe0474ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb7e239-ff9f-4695-9f5b-e9d88d953c6a}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63554a5a-f3b1-4ffe-b539-7d432c11c8fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b520724-c479-4b92-bac0-38fb1c45d5ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2c43cbf7-ba2f-44d2-8ee6-4d8379803285}, !- Handle
  Space 311,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {17b0d993-6132-41fc-ab98-cc41f1ca4baf}, !- Building Story Name
  {44e17899-3dcb-4149-bc69-7aed4635b598}; !- Thermal Zone Name

OS:Surface,
  {e3e685ae-a035-4049-8731-96b99c65cfe8}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c43cbf7-ba2f-44d2-8ee6-4d8379803285}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c585c6c-1f2e-450c-b234-700ce6e61249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bf33a4-2aa2-4347-8aff-a4369d91df2d}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c43cbf7-ba2f-44d2-8ee6-4d8379803285}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eaaea75-7904-4676-9199-8f6a0b2f2d84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf3d3be9-e327-442d-834b-787f2fcf049d}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c43cbf7-ba2f-44d2-8ee6-4d8379803285}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7530d1fa-d129-49f8-9d22-be4a01964f6a}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c43cbf7-ba2f-44d2-8ee6-4d8379803285}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06dfcafc-b4f0-4ca8-89ac-813a23b4993f}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c43cbf7-ba2f-44d2-8ee6-4d8379803285}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6405357-0606-41a2-b166-f480501a0141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43baf091-c671-4a0a-b694-42462995d932}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c43cbf7-ba2f-44d2-8ee6-4d8379803285}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84b4df8e-536a-42e2-89b4-2518331c8400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {52b02af7-b111-45ac-8afc-5df05f28d892}, !- Handle
  Space 401,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  9.15,                                   !- Z Origin {m}
  {5b5542f3-e830-481a-8e55-99d666d7ae5c}, !- Building Story Name
  {a36e5ce8-fe46-4429-b04c-0d5c6b175c0c}; !- Thermal Zone Name

OS:Surface,
  {83c295d1-ebb7-46d4-9cc4-a9a76b1eb7dd}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {52b02af7-b111-45ac-8afc-5df05f28d892}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4501c195-2b6b-480e-9b7f-f3d05dd306f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8756f794-0a99-4690-8a93-50bc13155fe1}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52b02af7-b111-45ac-8afc-5df05f28d892}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9f2624e-afbb-4bdc-8e09-827b087af087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec1be14-bea4-4db8-a282-50aeb5ca2a0a}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52b02af7-b111-45ac-8afc-5df05f28d892}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007542df-8691-406b-998d-b2290fac1bc2}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52b02af7-b111-45ac-8afc-5df05f28d892}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe48173-95a9-4493-b8bd-35f5355cc7da}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52b02af7-b111-45ac-8afc-5df05f28d892}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a343383-922b-4aa2-b863-c5f6159fd522}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a978c9d1-2e99-43f6-b5ff-bd4842cfa039}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52b02af7-b111-45ac-8afc-5df05f28d892}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eda79432-3765-4802-945c-ef673ffa77c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Handle
  Space 402,                              !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.15,                                   !- Z Origin {m}
  {5b5542f3-e830-481a-8e55-99d666d7ae5c}, !- Building Story Name
  {88ced0bf-a196-4523-8f10-3ca12b461a01}; !- Thermal Zone Name

OS:Surface,
  {17fe0d97-4561-4e2c-8747-96c0567b2989}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e65f1f4b-23fc-41c5-945c-c5c3ece61e92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad177f4-e30f-4d73-a184-88be86a32acd}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f2624e-afbb-4bdc-8e09-827b087af087}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8756f794-0a99-4690-8a93-50bc13155fe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c66697c-07ec-42a8-81e7-52773199d01c}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {965a0ec3-16b8-4012-8d6c-92f2cbb5128d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a4c665-86db-46ec-a06f-dda9f0c23151}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c330ff1c-a00e-4763-a2ce-4e5a77fb2e23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f84c6f-43f8-442b-ad42-8b8595efe952}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54413cbf-e04f-4a92-8ca0-ae17b201dba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db2df4ed-eae2-457e-876e-320c9aa9c6d1}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddc5067b-3fc9-4bca-b80b-25347a10e19c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f22bf2a-a579-4790-bae5-eb36221d0249}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ab4bf08-9f37-4fce-816d-1a80a0f1875e}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09618438-0ed8-4bd8-b28a-a5f633871085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {849eaf32-db18-4088-9e7c-46f59defdbdc}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb07f58d-8594-4215-9e95-62aa84c14050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee1b439-3d7d-4d1d-9ea8-dadad8135db2}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b02779f-09d1-4307-b753-a133c7260b6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03fce2a-c57e-43d7-97a4-6c5c877956fc}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e3d1a06-2f0b-4dc8-852f-919962e28a14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ddbe228-4d84-45a1-98ac-a5d2cb5d6b7f}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {decdc231-889a-46ad-9842-3a4059cfb488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7899fdd6-a7da-4f6f-94cc-526f3095dae8}, !- Handle
  Surface 242,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7efaf666-8540-4519-845d-e464aa3fa469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d13da72-1b3b-47ff-a34e-0d0e441bc6c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {620e22e7-7803-464d-b86c-a2d9697acc21}, !- Handle
  Space 403,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  9.15,                                   !- Z Origin {m}
  {5b5542f3-e830-481a-8e55-99d666d7ae5c}, !- Building Story Name
  {614d778e-5084-4ae6-948c-7d838859fb0e}; !- Thermal Zone Name

OS:Surface,
  {89a21054-ce03-4034-a69b-6033ee0f9e6b}, !- Handle
  Surface 243,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {620e22e7-7803-464d-b86c-a2d9697acc21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ae6d7c4-26c0-48cf-aa2f-1448aef9f804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41078af9-1f0e-4913-b7cb-eeb216ce8817}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {620e22e7-7803-464d-b86c-a2d9697acc21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daae1bf9-d045-42fb-9af5-810b51d2d81e}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {620e22e7-7803-464d-b86c-a2d9697acc21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {decdc231-889a-46ad-9842-3a4059cfb488}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {620e22e7-7803-464d-b86c-a2d9697acc21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ddbe228-4d84-45a1-98ac-a5d2cb5d6b7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9140769e-c400-46eb-8f4b-ae81f428b546}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {620e22e7-7803-464d-b86c-a2d9697acc21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20f3b300-c935-422d-97e4-f11d5dcb84f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f72e23c-3167-4dd7-8e69-16c2ca6c20ef}, !- Handle
  Surface 248,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {620e22e7-7803-464d-b86c-a2d9697acc21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb77fb9-7838-4235-b8d4-b9e093468d65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fa3f8a13-5f5a-4a7d-a23b-75bc60ddf758}, !- Handle
  Space 404,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  9.15,                                   !- Z Origin {m}
  {5b5542f3-e830-481a-8e55-99d666d7ae5c}, !- Building Story Name
  {43f6d5cc-2fa3-4290-9eba-b5c4e0d98aa8}; !- Thermal Zone Name

OS:Surface,
  {9ffc0637-4744-4f41-a151-7cc2a5a56218}, !- Handle
  Surface 249,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa3f8a13-5f5a-4a7d-a23b-75bc60ddf758}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e092ee6a-20b4-4d0f-bba4-eb1f04f1fa48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {965a0ec3-16b8-4012-8d6c-92f2cbb5128d}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa3f8a13-5f5a-4a7d-a23b-75bc60ddf758}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c66697c-07ec-42a8-81e7-52773199d01c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a343383-922b-4aa2-b863-c5f6159fd522}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa3f8a13-5f5a-4a7d-a23b-75bc60ddf758}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe48173-95a9-4493-b8bd-35f5355cc7da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5610a25-36ef-47f6-97a1-fb02e779c306}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa3f8a13-5f5a-4a7d-a23b-75bc60ddf758}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2c02d1-ac63-4fe5-a587-a0232f69b788}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa3f8a13-5f5a-4a7d-a23b-75bc60ddf758}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e648b58c-0760-4253-b459-9eda4cce216f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5db71e43-e0c9-4545-81fb-8cc9f1990cac}, !- Handle
  Surface 254,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa3f8a13-5f5a-4a7d-a23b-75bc60ddf758}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7a974a5-3b8c-48c0-a2ba-04d8607bd6da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e0d5273-f3bf-4698-8536-736e749498e0}, !- Handle
  Space 405,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  9.15,                                   !- Z Origin {m}
  {5b5542f3-e830-481a-8e55-99d666d7ae5c}, !- Building Story Name
  {3cf41415-ec37-498d-935f-948555d6bfea}; !- Thermal Zone Name

OS:Surface,
  {d9a1dacd-f492-4af6-8640-5f31b08dba07}, !- Handle
  Surface 255,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e0d5273-f3bf-4698-8536-736e749498e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9b58c10-7c44-415d-8aa6-006b14e71eb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a38cbeab-a552-4f4a-a3a5-7612ce247607}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e0d5273-f3bf-4698-8536-736e749498e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20f3b300-c935-422d-97e4-f11d5dcb84f8}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e0d5273-f3bf-4698-8536-736e749498e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9140769e-c400-46eb-8f4b-ae81f428b546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e3d1a06-2f0b-4dc8-852f-919962e28a14}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e0d5273-f3bf-4698-8536-736e749498e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c03fce2a-c57e-43d7-97a4-6c5c877956fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3729dc08-fc40-44f2-b572-4abbf347cbdd}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e0d5273-f3bf-4698-8536-736e749498e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e736e8-55d2-45c0-9c0c-0a17b51fb8f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be03e327-bcba-4870-9062-7c3c63af791a}, !- Handle
  Surface 260,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e0d5273-f3bf-4698-8536-736e749498e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7572b36b-0335-4394-9634-0dd30152e3ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a96ba21-e08e-4375-b115-193202b8a360}, !- Handle
  Space 406,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  9.15,                                   !- Z Origin {m}
  {5b5542f3-e830-481a-8e55-99d666d7ae5c}, !- Building Story Name
  {0867d8f2-b448-4eb6-8150-308529630be2}; !- Thermal Zone Name

OS:Surface,
  {5bd9a8b9-1140-47ae-a99b-ba8c87b32264}, !- Handle
  Surface 261,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a96ba21-e08e-4375-b115-193202b8a360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5124e656-57da-433c-846b-44f76174bc68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c330ff1c-a00e-4763-a2ce-4e5a77fb2e23}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a96ba21-e08e-4375-b115-193202b8a360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20a4c665-86db-46ec-a06f-dda9f0c23151}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e648b58c-0760-4253-b459-9eda4cce216f}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a96ba21-e08e-4375-b115-193202b8a360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b2c02d1-ac63-4fe5-a587-a0232f69b788}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13bf04ee-09a1-4421-a305-25a91477d603}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a96ba21-e08e-4375-b115-193202b8a360}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4008217b-4948-47c2-bccb-6d902e61bea0}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a96ba21-e08e-4375-b115-193202b8a360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b64a0146-5fc4-439d-b0d9-187ccb3753ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {770de398-8efe-4f9b-826b-734555dfa3a3}, !- Handle
  Surface 266,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a96ba21-e08e-4375-b115-193202b8a360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42f67833-c873-498e-96d8-5173723c9f8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {16eac946-2cad-46fe-9a9f-13c44c874979}, !- Handle
  Space 407,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  9.15,                                   !- Z Origin {m}
  {5b5542f3-e830-481a-8e55-99d666d7ae5c}, !- Building Story Name
  {370e5b36-07ba-4c14-8b5b-0687533d4212}; !- Thermal Zone Name

OS:Surface,
  {9ecbc4ac-c1e2-44dc-8e16-46446106e197}, !- Handle
  Surface 267,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16eac946-2cad-46fe-9a9f-13c44c874979}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78139064-d5f8-4524-9dde-a0c241051422}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd9a5647-1680-4e77-93b2-604c84729a60}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16eac946-2cad-46fe-9a9f-13c44c874979}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e736e8-55d2-45c0-9c0c-0a17b51fb8f4}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16eac946-2cad-46fe-9a9f-13c44c874979}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3729dc08-fc40-44f2-b572-4abbf347cbdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b02779f-09d1-4307-b753-a133c7260b6f}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16eac946-2cad-46fe-9a9f-13c44c874979}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cee1b439-3d7d-4d1d-9ea8-dadad8135db2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00261dd2-4b84-4b42-9592-004d4fd83912}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16eac946-2cad-46fe-9a9f-13c44c874979}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e2c93a4-3a4d-4c30-a10a-f7f5df6fe577}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {848b74f0-e845-4e2c-b6dc-95c7285bd8a9}, !- Handle
  Surface 272,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16eac946-2cad-46fe-9a9f-13c44c874979}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57622ee9-80c9-4a22-8214-9086c8749e49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c714cc09-8ef8-44df-9b2e-8c5c49442841}, !- Handle
  Space 408,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  9.15,                                   !- Z Origin {m}
  {5b5542f3-e830-481a-8e55-99d666d7ae5c}, !- Building Story Name
  {e8fbdc8b-7800-4786-bcb4-0882b20118c6}; !- Thermal Zone Name

OS:Surface,
  {78bea99d-f41d-4521-ad44-c9d4e4f62752}, !- Handle
  Surface 273,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c714cc09-8ef8-44df-9b2e-8c5c49442841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cc94196-a88f-4dd9-918c-e3ebe6b461ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54413cbf-e04f-4a92-8ca0-ae17b201dba4}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c714cc09-8ef8-44df-9b2e-8c5c49442841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46f84c6f-43f8-442b-ad42-8b8595efe952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b64a0146-5fc4-439d-b0d9-187ccb3753ac}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c714cc09-8ef8-44df-9b2e-8c5c49442841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4008217b-4948-47c2-bccb-6d902e61bea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f68b7b-9d33-43a1-a434-128a42cbd9b8}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c714cc09-8ef8-44df-9b2e-8c5c49442841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {022e5da4-7380-4715-b483-cb10673f3f72}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c714cc09-8ef8-44df-9b2e-8c5c49442841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54540e53-0559-42c8-ad49-2931548e7298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4747273f-c518-4de6-948e-b383343e1332}, !- Handle
  Surface 278,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c714cc09-8ef8-44df-9b2e-8c5c49442841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {367146db-fdc0-4ec1-9f57-21eb2698a35c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94633b77-ad0e-43b7-9a4a-570863c03adb}, !- Handle
  Space 409,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  9.15,                                   !- Z Origin {m}
  {5b5542f3-e830-481a-8e55-99d666d7ae5c}, !- Building Story Name
  {5f208cf9-08ee-4c3a-bd2c-1ae836634993}; !- Thermal Zone Name

OS:Surface,
  {093291db-aa7b-4bc8-9450-367192a30417}, !- Handle
  Surface 279,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94633b77-ad0e-43b7-9a4a-570863c03adb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3357af65-f229-4370-ab0a-881748db1b9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8edbaf90-0847-49da-b3fe-674c048f3955}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94633b77-ad0e-43b7-9a4a-570863c03adb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2c93a4-3a4d-4c30-a10a-f7f5df6fe577}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94633b77-ad0e-43b7-9a4a-570863c03adb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00261dd2-4b84-4b42-9592-004d4fd83912}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb07f58d-8594-4215-9e95-62aa84c14050}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94633b77-ad0e-43b7-9a4a-570863c03adb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {849eaf32-db18-4088-9e7c-46f59defdbdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1603a867-ee8b-4541-b8ae-406c8857c45e}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94633b77-ad0e-43b7-9a4a-570863c03adb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b242c36-07ab-4f58-b851-910aa34450a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {004f9f15-e7ea-4555-a6a8-807f9f390ec6}, !- Handle
  Surface 284,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94633b77-ad0e-43b7-9a4a-570863c03adb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a832f474-e4e5-4a82-a74f-730220773219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ebf526c7-f2da-4cd7-993c-8d87239aeb18}, !- Handle
  Space 410,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  9.15,                                   !- Z Origin {m}
  {5b5542f3-e830-481a-8e55-99d666d7ae5c}, !- Building Story Name
  {c9abe95d-cc82-4059-a0ed-1e11748e6978}; !- Thermal Zone Name

OS:Surface,
  {1b520724-c479-4b92-bac0-38fb1c45d5ab}, !- Handle
  Surface 285,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebf526c7-f2da-4cd7-993c-8d87239aeb18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fb7e239-ff9f-4695-9f5b-e9d88d953c6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109882ab-5421-47a4-9a1f-6201be0bbc38}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf526c7-f2da-4cd7-993c-8d87239aeb18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10515957-7593-477c-b22f-443806333ebd}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf526c7-f2da-4cd7-993c-8d87239aeb18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddc5067b-3fc9-4bca-b80b-25347a10e19c}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf526c7-f2da-4cd7-993c-8d87239aeb18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db2df4ed-eae2-457e-876e-320c9aa9c6d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54540e53-0559-42c8-ad49-2931548e7298}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf526c7-f2da-4cd7-993c-8d87239aeb18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {022e5da4-7380-4715-b483-cb10673f3f72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b32f3a7-4a78-49a7-b6e3-fdcf487f0c95}, !- Handle
  Surface 290,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebf526c7-f2da-4cd7-993c-8d87239aeb18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bab4d44d-b695-413a-a123-39ec8a6ab5ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f6ab9cee-5cd5-43f9-aaa8-c418a5c72cf3}, !- Handle
  Space 411,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  9.15,                                   !- Z Origin {m}
  {5b5542f3-e830-481a-8e55-99d666d7ae5c}, !- Building Story Name
  {bbafdee2-932e-4d5f-a2e9-43af25033762}; !- Thermal Zone Name

OS:Surface,
  {84b4df8e-536a-42e2-89b4-2518331c8400}, !- Handle
  Surface 291,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6ab9cee-5cd5-43f9-aaa8-c418a5c72cf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43baf091-c671-4a0a-b694-42462995d932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09618438-0ed8-4bd8-b28a-a5f633871085}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ab9cee-5cd5-43f9-aaa8-c418a5c72cf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ab4bf08-9f37-4fce-816d-1a80a0f1875e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db757fb8-39c0-4ef7-9829-cbc8b6a522d2}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ab9cee-5cd5-43f9-aaa8-c418a5c72cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {034888bc-5ecd-4174-90eb-da25caab479b}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ab9cee-5cd5-43f9-aaa8-c418a5c72cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b242c36-07ab-4f58-b851-910aa34450a2}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ab9cee-5cd5-43f9-aaa8-c418a5c72cf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1603a867-ee8b-4541-b8ae-406c8857c45e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6d90401-4a8d-4bb3-b9b1-06875dacfa8a}, !- Handle
  Surface 296,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6ab9cee-5cd5-43f9-aaa8-c418a5c72cf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3995da-c74d-4fa8-a47f-b4bf4975a776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bbdb0cf3-7905-4f11-ace6-24ca28b79373}, !- Handle
  Space 501,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  12.2,                                   !- Z Origin {m}
  {c0279f6f-92e3-4584-b685-da2199a7b8f2}, !- Building Story Name
  {278b7bab-25d1-4d98-baf2-a77c36f8b22c}; !- Thermal Zone Name

OS:Surface,
  {eda79432-3765-4802-945c-ef673ffa77c7}, !- Handle
  Surface 297,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bbdb0cf3-7905-4f11-ace6-24ca28b79373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a978c9d1-2e99-43f6-b5ff-bd4842cfa039}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c29895c6-3b2b-4d5b-b9fb-f2b0383c1bea}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbdb0cf3-7905-4f11-ace6-24ca28b79373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b47e5b4f-8007-461d-a976-9122d3c6bd76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07c2f83b-18c5-4d25-a4e1-f4a68d5657cb}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbdb0cf3-7905-4f11-ace6-24ca28b79373}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7553e5b4-a9dd-43d4-87eb-42f8a97bbcdc}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbdb0cf3-7905-4f11-ace6-24ca28b79373}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2842ca7-2450-4208-a68d-b957f479f2c1}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbdb0cf3-7905-4f11-ace6-24ca28b79373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a108ecf9-7b44-4803-b2e2-5f04f91a4daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1760eec3-29aa-43df-bab7-4b2bb1da54b6}, !- Handle
  Surface 302,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bbdb0cf3-7905-4f11-ace6-24ca28b79373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c579f35-a651-4d36-94e8-5884ff8e8fd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Handle
  Space 502,                              !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.2,                                   !- Z Origin {m}
  {c0279f6f-92e3-4584-b685-da2199a7b8f2}, !- Building Story Name
  {026f037f-6e14-4d3e-a281-9d1fcc51b648}; !- Thermal Zone Name

OS:Surface,
  {3d13da72-1b3b-47ff-a34e-0d0e441bc6c7}, !- Handle
  Surface 303,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7899fdd6-a7da-4f6f-94cc-526f3095dae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e18a70c-6b2e-4816-b9b1-2daea5a52239}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b47e5b4f-8007-461d-a976-9122d3c6bd76}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c29895c6-3b2b-4d5b-b9fb-f2b0383c1bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6901147b-1bb1-4ea1-b08a-2f13dcc264cc}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c103dba8-6b73-4755-8dcf-ec5f6265abe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f49f2559-6f5d-48fd-9102-d97f5a8601af}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b730098d-a3a0-46cd-af90-cf0694057ffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6b2cdf-e590-412c-9ad0-aaecff46b8fd}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39fc4209-73a6-407e-8365-1de9c9410217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d73d5340-201d-49c6-8363-898b832561b6}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bc40bbd-02ce-4981-a139-8346c3263bb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79b145e7-189a-4d8e-9ce6-a99b5973c5f3}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd229e1d-d064-414d-a6df-84e8f06a0f92}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
