  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {232a04e6-75e4-4f7f-aeca-e3583f494512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfae7ca6-b944-4670-b771-e2ad6bcee6ba}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccb80baf-3eee-45d6-b2e5-768c5992a50e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8d2da70-f766-4861-852a-13833ffc5d20}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d126f4d6-7fbb-4815-9200-93d5108c0986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {214bee79-f90b-4fff-930e-5f0a5126fd9e}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3372e7b-d783-4158-a2d8-796fa63b79f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3c4be5a-ba45-4e32-806d-5cecfedfa6ee}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8804e2f-cf15-49e6-bc41-30fc3606926b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22769239-fd19-4a4d-97f0-990d5ffcb42b}, !- Handle
  Surface 316,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06201577-3f00-491d-8564-0df0ef4b1d66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b8d8697-40ff-4b0d-bb68-d70c4eaed602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {635eafbd-fe56-40d5-9aaa-448d0413e8d2}, !- Handle
  Space 503,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  12.2,                                   !- Z Origin {m}
  {c0279f6f-92e3-4584-b685-da2199a7b8f2}, !- Building Story Name
  {2a47784b-6786-4048-ab75-e29f94559076}; !- Thermal Zone Name

OS:Surface,
  {0bb77fb9-7838-4235-b8d4-b9e093468d65}, !- Handle
  Surface 317,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {635eafbd-fe56-40d5-9aaa-448d0413e8d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f72e23c-3167-4dd7-8e69-16c2ca6c20ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29af9661-589a-4087-a450-7dd9f4b094ec}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {635eafbd-fe56-40d5-9aaa-448d0413e8d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e2732f-84a4-44f0-bb1b-a55a99078aa2}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {635eafbd-fe56-40d5-9aaa-448d0413e8d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8804e2f-cf15-49e6-bc41-30fc3606926b}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {635eafbd-fe56-40d5-9aaa-448d0413e8d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3c4be5a-ba45-4e32-806d-5cecfedfa6ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca8b1fa-d36b-472d-a148-44bc15896b71}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {635eafbd-fe56-40d5-9aaa-448d0413e8d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56eb07d0-5ae5-49f2-aa4c-971683630dba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3fdff84-6d98-48a4-a4ee-6bd1fa2487bb}, !- Handle
  Surface 322,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {635eafbd-fe56-40d5-9aaa-448d0413e8d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbf901e5-7490-4911-a690-eb6a7579125c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4bb31538-6b3c-47ba-a553-66120e1142e6}, !- Handle
  Space 504,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  12.2,                                   !- Z Origin {m}
  {c0279f6f-92e3-4584-b685-da2199a7b8f2}, !- Building Story Name
  {5d2543c8-3ec6-4ec0-86a8-0176e005aba6}; !- Thermal Zone Name

OS:Surface,
  {b7a974a5-3b8c-48c0-a2ba-04d8607bd6da}, !- Handle
  Surface 323,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4bb31538-6b3c-47ba-a553-66120e1142e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5db71e43-e0c9-4545-81fb-8cc9f1990cac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c103dba8-6b73-4755-8dcf-ec5f6265abe5}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bb31538-6b3c-47ba-a553-66120e1142e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6901147b-1bb1-4ea1-b08a-2f13dcc264cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a108ecf9-7b44-4803-b2e2-5f04f91a4daf}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bb31538-6b3c-47ba-a553-66120e1142e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2842ca7-2450-4208-a68d-b957f479f2c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2efe1f7b-5f0b-43c0-a967-78db38168ea8}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bb31538-6b3c-47ba-a553-66120e1142e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ee10147-be3d-4fda-a84d-f86a83045a3c}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bb31538-6b3c-47ba-a553-66120e1142e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ffb7270-f678-4daf-8370-ae041b1cbb89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d5b116-641c-4474-85f8-dc371283d1a0}, !- Handle
  Surface 328,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4bb31538-6b3c-47ba-a553-66120e1142e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8047a80-4481-4ca4-8df3-b3a129b5f4c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {85e85594-b1c6-4257-8cb2-0984dbd5e999}, !- Handle
  Space 505,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  12.2,                                   !- Z Origin {m}
  {c0279f6f-92e3-4584-b685-da2199a7b8f2}, !- Building Story Name
  {28999a63-23f6-416e-b829-33ce87cabf91}; !- Thermal Zone Name

OS:Surface,
  {7572b36b-0335-4394-9634-0dd30152e3ea}, !- Handle
  Surface 329,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85e85594-b1c6-4257-8cb2-0984dbd5e999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be03e327-bcba-4870-9062-7c3c63af791a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e200d4-d245-4b16-9a53-e63957f3ba9a}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85e85594-b1c6-4257-8cb2-0984dbd5e999}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56eb07d0-5ae5-49f2-aa4c-971683630dba}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85e85594-b1c6-4257-8cb2-0984dbd5e999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ca8b1fa-d36b-472d-a148-44bc15896b71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3372e7b-d783-4158-a2d8-796fa63b79f2}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85e85594-b1c6-4257-8cb2-0984dbd5e999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {214bee79-f90b-4fff-930e-5f0a5126fd9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e72642-35ff-43eb-a3fe-6eaf417d5812}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85e85594-b1c6-4257-8cb2-0984dbd5e999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82759108-98ed-4c89-8799-75a74fe3c0ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1462c220-fefd-461a-9f02-fe9a0d9c660a}, !- Handle
  Surface 334,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85e85594-b1c6-4257-8cb2-0984dbd5e999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0f10f57-ab22-4bcd-aced-7ecd27f9ec59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb4c4528-55f2-418d-9277-e196bbcc2516}, !- Handle
  Space 506,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  12.2,                                   !- Z Origin {m}
  {c0279f6f-92e3-4584-b685-da2199a7b8f2}, !- Building Story Name
  {d1fb3296-c146-4486-a9bd-9c3305dc277e}; !- Thermal Zone Name

OS:Surface,
  {42f67833-c873-498e-96d8-5173723c9f8e}, !- Handle
  Surface 335,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb4c4528-55f2-418d-9277-e196bbcc2516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {770de398-8efe-4f9b-826b-734555dfa3a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b730098d-a3a0-46cd-af90-cf0694057ffa}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb4c4528-55f2-418d-9277-e196bbcc2516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f49f2559-6f5d-48fd-9102-d97f5a8601af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ffb7270-f678-4daf-8370-ae041b1cbb89}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb4c4528-55f2-418d-9277-e196bbcc2516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ee10147-be3d-4fda-a84d-f86a83045a3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bd293c0-8c3e-463d-b222-616e2df9a026}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb4c4528-55f2-418d-9277-e196bbcc2516}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {403b1644-4eae-4192-9d83-3b8f30afe11a}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb4c4528-55f2-418d-9277-e196bbcc2516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49510814-f6ed-4d43-9ad9-043b8ecd3711}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43144376-e849-433c-bd48-00ce0e0bc545}, !- Handle
  Surface 340,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb4c4528-55f2-418d-9277-e196bbcc2516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05522f5f-3a1e-4f46-a835-346f4d94d2fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {34b09541-874c-4c61-bb80-204a3dbba867}, !- Handle
  Space 507,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  12.2,                                   !- Z Origin {m}
  {c0279f6f-92e3-4584-b685-da2199a7b8f2}, !- Building Story Name
  {5f7dd1d3-898a-459e-80a7-a5bc7e82c25e}; !- Thermal Zone Name

OS:Surface,
  {57622ee9-80c9-4a22-8214-9086c8749e49}, !- Handle
  Surface 341,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34b09541-874c-4c61-bb80-204a3dbba867}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {848b74f0-e845-4e2c-b6dc-95c7285bd8a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ccea4f-e4bb-47a5-b0a0-2c501848d623}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b09541-874c-4c61-bb80-204a3dbba867}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82759108-98ed-4c89-8799-75a74fe3c0ec}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b09541-874c-4c61-bb80-204a3dbba867}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76e72642-35ff-43eb-a3fe-6eaf417d5812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d126f4d6-7fbb-4815-9200-93d5108c0986}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b09541-874c-4c61-bb80-204a3dbba867}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8d2da70-f766-4861-852a-13833ffc5d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b2a5464-ec0a-466e-908e-a03879a91663}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b09541-874c-4c61-bb80-204a3dbba867}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d2b864b-36db-452b-9535-81ec1ac881f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08434045-f0b4-4375-a200-d7bcf10e1f14}, !- Handle
  Surface 346,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34b09541-874c-4c61-bb80-204a3dbba867}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a0ed213-97a3-4fec-b3f7-8dae1888bae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a38dee43-33da-4e23-97e8-b55fdcf881d7}, !- Handle
  Space 508,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  12.2,                                   !- Z Origin {m}
  {c0279f6f-92e3-4584-b685-da2199a7b8f2}, !- Building Story Name
  {baafa90f-c088-43da-a405-cf981ca751e1}; !- Thermal Zone Name

OS:Surface,
  {367146db-fdc0-4ec1-9f57-21eb2698a35c}, !- Handle
  Surface 347,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a38dee43-33da-4e23-97e8-b55fdcf881d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4747273f-c518-4de6-948e-b383343e1332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39fc4209-73a6-407e-8365-1de9c9410217}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a38dee43-33da-4e23-97e8-b55fdcf881d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad6b2cdf-e590-412c-9ad0-aaecff46b8fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49510814-f6ed-4d43-9ad9-043b8ecd3711}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a38dee43-33da-4e23-97e8-b55fdcf881d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {403b1644-4eae-4192-9d83-3b8f30afe11a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee882e93-f7ae-4b12-b162-3c49606390dc}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a38dee43-33da-4e23-97e8-b55fdcf881d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14bd3cc5-a3e9-4e10-aad2-f1a0c5445192}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a38dee43-33da-4e23-97e8-b55fdcf881d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {878804d9-c7e8-40c6-95f6-ecf4b427eaf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c197356d-3427-4ff0-b210-b8bc583278ed}, !- Handle
  Surface 352,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a38dee43-33da-4e23-97e8-b55fdcf881d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eafc6268-679b-43fb-8e3f-11f69a93afe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c6d003e3-19ad-4c13-a18b-7e9da1d323a7}, !- Handle
  Space 509,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  12.2,                                   !- Z Origin {m}
  {c0279f6f-92e3-4584-b685-da2199a7b8f2}, !- Building Story Name
  {d5064e50-cb1f-4664-a077-f0bfd96279e3}; !- Thermal Zone Name

OS:Surface,
  {a832f474-e4e5-4a82-a74f-730220773219}, !- Handle
  Surface 353,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c6d003e3-19ad-4c13-a18b-7e9da1d323a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {004f9f15-e7ea-4555-a6a8-807f9f390ec6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2becab-8f0a-4a0f-998e-93c73336e826}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6d003e3-19ad-4c13-a18b-7e9da1d323a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2b864b-36db-452b-9535-81ec1ac881f2}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6d003e3-19ad-4c13-a18b-7e9da1d323a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b2a5464-ec0a-466e-908e-a03879a91663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb80baf-3eee-45d6-b2e5-768c5992a50e}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6d003e3-19ad-4c13-a18b-7e9da1d323a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfae7ca6-b944-4670-b771-e2ad6bcee6ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2f99c6-80b6-40d5-917e-0978ab55f44b}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6d003e3-19ad-4c13-a18b-7e9da1d323a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2944fcf7-6491-4bb3-839b-cd0ea51cf52c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ea7190-efd7-4f01-8daf-589fe76f1864}, !- Handle
  Surface 358,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6d003e3-19ad-4c13-a18b-7e9da1d323a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c80d5e2-82b6-47e1-968e-5d4f8596eb4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0451e1f4-c709-464e-9fae-c640ca60fe5e}, !- Handle
  Space 510,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  12.2,                                   !- Z Origin {m}
  {c0279f6f-92e3-4584-b685-da2199a7b8f2}, !- Building Story Name
  {d378f7ca-a71f-4f8b-aa0c-dce05d1a7662}; !- Thermal Zone Name

OS:Surface,
  {bab4d44d-b695-413a-a123-39ec8a6ab5ab}, !- Handle
  Surface 359,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0451e1f4-c709-464e-9fae-c640ca60fe5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b32f3a7-4a78-49a7-b6e3-fdcf487f0c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {904bc66d-5073-4ee1-ac41-0030ea1b7a8d}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0451e1f4-c709-464e-9fae-c640ca60fe5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {420d1583-5cbb-4c1b-b618-e2830fd089e9}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0451e1f4-c709-464e-9fae-c640ca60fe5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc40bbd-02ce-4981-a139-8346c3263bb5}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0451e1f4-c709-464e-9fae-c640ca60fe5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d73d5340-201d-49c6-8363-898b832561b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {878804d9-c7e8-40c6-95f6-ecf4b427eaf0}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0451e1f4-c709-464e-9fae-c640ca60fe5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14bd3cc5-a3e9-4e10-aad2-f1a0c5445192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c76e3d-6982-4417-9e30-f561a0c0e552}, !- Handle
  Surface 364,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0451e1f4-c709-464e-9fae-c640ca60fe5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90bb455e-2494-4b0f-86ee-b046de619acc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df92dd7e-74b9-4b01-b3dc-6a4bfa1580be}, !- Handle
  Space 511,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  12.2,                                   !- Z Origin {m}
  {c0279f6f-92e3-4584-b685-da2199a7b8f2}, !- Building Story Name
  {10d2b3f5-af38-44f7-a355-95a7cc4feb21}; !- Thermal Zone Name

OS:Surface,
  {1d3995da-c74d-4fa8-a47f-b4bf4975a776}, !- Handle
  Surface 365,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df92dd7e-74b9-4b01-b3dc-6a4bfa1580be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d90401-4a8d-4bb3-b9b1-06875dacfa8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {232a04e6-75e4-4f7f-aeca-e3583f494512}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df92dd7e-74b9-4b01-b3dc-6a4bfa1580be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd229e1d-d064-414d-a6df-84e8f06a0f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f19785d8-61fa-4272-96ad-266d92b27e2f}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df92dd7e-74b9-4b01-b3dc-6a4bfa1580be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {228a028c-7dae-4e63-8fca-5ece836ab99d}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df92dd7e-74b9-4b01-b3dc-6a4bfa1580be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2944fcf7-6491-4bb3-839b-cd0ea51cf52c}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df92dd7e-74b9-4b01-b3dc-6a4bfa1580be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e2f99c6-80b6-40d5-917e-0978ab55f44b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3879ec7-ea59-4fbc-9bc7-940cada43d19}, !- Handle
  Surface 370,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df92dd7e-74b9-4b01-b3dc-6a4bfa1580be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb16a00b-0325-4f32-9b5b-75f2e203c935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e8ebae5-18d0-4e79-910c-809ec04e7e0d}, !- Handle
  Space 601,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  15.25,                                  !- Z Origin {m}
  {b97de8f6-c601-49ed-8a20-1316385de005}, !- Building Story Name
  {a56eefda-b6a5-4584-abff-e0cfaf8f60d7}; !- Thermal Zone Name

OS:Surface,
  {0c579f35-a651-4d36-94e8-5884ff8e8fd9}, !- Handle
  Surface 371,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e8ebae5-18d0-4e79-910c-809ec04e7e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1760eec3-29aa-43df-bab7-4b2bb1da54b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {563de72a-fbc9-48b2-b9e2-f02200c18ed2}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e8ebae5-18d0-4e79-910c-809ec04e7e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fa67e56-85d3-4807-aec0-6ad46f147ce8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0910026c-33ee-434e-a17d-f999b1a6cc13}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e8ebae5-18d0-4e79-910c-809ec04e7e0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {593a0ee9-8864-472f-bc75-3490f2452fa5}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e8ebae5-18d0-4e79-910c-809ec04e7e0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13492ba0-cbaf-4f2e-b2ed-894e58dde1eb}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e8ebae5-18d0-4e79-910c-809ec04e7e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c89cea-dc5e-4aae-8745-404507813191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36f973c9-a1cb-47d5-8f06-8dbda82b04a2}, !- Handle
  Surface 376,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e8ebae5-18d0-4e79-910c-809ec04e7e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1a179b-950b-4ad9-88d3-820c00249d82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Handle
  Space 602,                              !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  15.25,                                  !- Z Origin {m}
  {b97de8f6-c601-49ed-8a20-1316385de005}, !- Building Story Name
  {b411385e-734a-404d-8897-f35df71d16f6}; !- Thermal Zone Name

OS:Surface,
  {0b8d8697-40ff-4b0d-bb68-d70c4eaed602}, !- Handle
  Surface 377,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22769239-fd19-4a4d-97f0-990d5ffcb42b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b93326d4-9c62-444e-8545-9d38828b9875}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fa67e56-85d3-4807-aec0-6ad46f147ce8}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {563de72a-fbc9-48b2-b9e2-f02200c18ed2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0a3d490-e71b-4351-b844-fcb73d0b0514}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd0f87c-dd6f-43ff-98e4-e408a23001e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16dafa47-7d08-4c0e-b29f-98529892bc3d}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8686e0a7-b093-4153-8cdc-9b69b1d19465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e346a62-3076-4977-bf1b-7a975bc07226}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fa9aa0d-4356-4dad-a2e1-e349af323413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1dd0dee-3f1c-4db6-9393-026bcf59fcb4}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf70bfc-056b-42c6-b623-f4572e86e694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e9e75b-8c5d-4c24-9bff-72caf3573aaa}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9561ae1f-ecfa-4933-b39f-18bbc5d0804b}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a0ca173-3aa9-43b3-940e-b14e584a0864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {062bdb30-8748-409d-bd21-d61dfa384e3c}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d13c45c-6e34-456e-9768-e6716a9a5298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9873db14-e123-4cfc-9971-4d8f9ddf8138}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8df4317c-dbf3-4855-a8aa-012f0d8807a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9586ba8f-49ff-4351-b685-ab74a39ec2a3}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95b2b2a8-b31f-4855-8114-85fefade960f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8920a582-0da8-41fa-b619-fb38abffa5b2}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79a779ef-6879-45df-be95-4989a118660a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ae8f64-534a-437d-9469-f2eed27ce1cb}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5cd4d20a-42f1-42b4-8b7f-7b078a1e1058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3da0192-33a4-49f1-9a8c-cb527945e1c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2bf63027-b6d0-4937-88e0-c650e920e0bc}, !- Handle
  Space 603,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  15.25,                                  !- Z Origin {m}
  {b97de8f6-c601-49ed-8a20-1316385de005}, !- Building Story Name
  {5a3b164c-01d6-4cd0-a339-26859d70ef75}; !- Thermal Zone Name

OS:Surface,
  {cbf901e5-7490-4911-a690-eb6a7579125c}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2bf63027-b6d0-4937-88e0-c650e920e0bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3fdff84-6d98-48a4-a4ee-6bd1fa2487bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ac1d8f-8a73-4fde-a051-4dac1e5028d5}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bf63027-b6d0-4937-88e0-c650e920e0bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e12a087-c058-4393-bcfb-7b5674d20fca}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bf63027-b6d0-4937-88e0-c650e920e0bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79a779ef-6879-45df-be95-4989a118660a}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bf63027-b6d0-4937-88e0-c650e920e0bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8920a582-0da8-41fa-b619-fb38abffa5b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f72fd55-5540-4dec-8cc3-ecd60bbd07f6}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bf63027-b6d0-4937-88e0-c650e920e0bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15322393-9b3a-404e-a426-81c22fc2bf53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d3d7256-4b0c-498d-a3ed-227d5961bde8}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2bf63027-b6d0-4937-88e0-c650e920e0bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d385fd5c-0f96-4f14-b5d7-a8d86c6d87a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9f51cac1-f1be-4e0e-a4c9-ddb70f81c966}, !- Handle
  Space 604,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  15.25,                                  !- Z Origin {m}
  {b97de8f6-c601-49ed-8a20-1316385de005}, !- Building Story Name
  {4a8807fd-3702-44bc-aa52-7c034abe2c07}; !- Thermal Zone Name

OS:Surface,
  {d8047a80-4481-4ca4-8df3-b3a129b5f4c0}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9f51cac1-f1be-4e0e-a4c9-ddb70f81c966}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0d5b116-641c-4474-85f8-dc371283d1a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd0f87c-dd6f-43ff-98e4-e408a23001e9}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f51cac1-f1be-4e0e-a4c9-ddb70f81c966}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0a3d490-e71b-4351-b844-fcb73d0b0514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c89cea-dc5e-4aae-8745-404507813191}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f51cac1-f1be-4e0e-a4c9-ddb70f81c966}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13492ba0-cbaf-4f2e-b2ed-894e58dde1eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2927f265-c769-4646-ac50-2b763eac589f}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f51cac1-f1be-4e0e-a4c9-ddb70f81c966}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261dd1a6-8019-47ef-85c4-cace4d9984b8}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f51cac1-f1be-4e0e-a4c9-ddb70f81c966}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4377731c-3859-4265-86ca-8204ffe5ebdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7ae621b-3143-43bb-b8d4-86b12f61c75a}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f51cac1-f1be-4e0e-a4c9-ddb70f81c966}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f76474e-3e8d-4e81-8e5e-b18f0b7dccd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8953255e-45b3-46a4-856a-7034eb174645}, !- Handle
  Space 605,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  15.25,                                  !- Z Origin {m}
  {b97de8f6-c601-49ed-8a20-1316385de005}, !- Building Story Name
  {927590c6-008d-4791-923e-10e234c576ec}; !- Thermal Zone Name

OS:Surface,
  {a0f10f57-ab22-4bcd-aced-7ecd27f9ec59}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8953255e-45b3-46a4-856a-7034eb174645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1462c220-fefd-461a-9f02-fe9a0d9c660a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {319bec3b-9de2-4737-947f-b78570ac8fbd}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8953255e-45b3-46a4-856a-7034eb174645}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15322393-9b3a-404e-a426-81c22fc2bf53}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8953255e-45b3-46a4-856a-7034eb174645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f72fd55-5540-4dec-8cc3-ecd60bbd07f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95b2b2a8-b31f-4855-8114-85fefade960f}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8953255e-45b3-46a4-856a-7034eb174645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9586ba8f-49ff-4351-b685-ab74a39ec2a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99ed3069-978a-4cbe-bb31-8dfb0c18243e}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8953255e-45b3-46a4-856a-7034eb174645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d80e51eb-74cb-4e1c-8871-fc79fca3183d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d94fcb19-07cd-46cd-9e03-624b6c2ba89d}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8953255e-45b3-46a4-856a-7034eb174645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9872e482-a8aa-4bbd-a74c-eb55b7041294}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed928b9d-7b14-444e-b7c9-355d4f0848d1}, !- Handle
  Space 606,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  15.25,                                  !- Z Origin {m}
  {b97de8f6-c601-49ed-8a20-1316385de005}, !- Building Story Name
  {da58d4c6-70a7-4ea9-bca0-c2c67e4b1c13}; !- Thermal Zone Name

OS:Surface,
  {05522f5f-3a1e-4f46-a835-346f4d94d2fb}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed928b9d-7b14-444e-b7c9-355d4f0848d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43144376-e849-433c-bd48-00ce0e0bc545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8686e0a7-b093-4153-8cdc-9b69b1d19465}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed928b9d-7b14-444e-b7c9-355d4f0848d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16dafa47-7d08-4c0e-b29f-98529892bc3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4377731c-3859-4265-86ca-8204ffe5ebdd}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed928b9d-7b14-444e-b7c9-355d4f0848d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {261dd1a6-8019-47ef-85c4-cace4d9984b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d15840-0e4a-4a1b-bc25-a4e924f714fd}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed928b9d-7b14-444e-b7c9-355d4f0848d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf6c745-ef16-44f7-97a0-67f855d75388}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed928b9d-7b14-444e-b7c9-355d4f0848d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a5a3bed-c3b1-4d9c-ac8a-b7904f41a0e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0586756-53b3-48a3-9c78-7f53e19d4ccf}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed928b9d-7b14-444e-b7c9-355d4f0848d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4343de08-e26c-495d-91da-5e1ec9c5d7e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d646e01f-033d-44a0-9563-93b276e0b1c8}, !- Handle
  Space 607,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  15.25,                                  !- Z Origin {m}
  {b97de8f6-c601-49ed-8a20-1316385de005}, !- Building Story Name
  {a5dd52be-fa11-4a7a-ab8d-190e4b833d50}; !- Thermal Zone Name

OS:Surface,
  {9a0ed213-97a3-4fec-b3f7-8dae1888bae8}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d646e01f-033d-44a0-9563-93b276e0b1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08434045-f0b4-4375-a200-d7bcf10e1f14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a193f1-2f5d-4e77-9842-547da6236fc9}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d646e01f-033d-44a0-9563-93b276e0b1c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d80e51eb-74cb-4e1c-8871-fc79fca3183d}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d646e01f-033d-44a0-9563-93b276e0b1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99ed3069-978a-4cbe-bb31-8dfb0c18243e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8df4317c-dbf3-4855-a8aa-012f0d8807a3}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d646e01f-033d-44a0-9563-93b276e0b1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9873db14-e123-4cfc-9971-4d8f9ddf8138}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a54138e-9b4d-497b-857f-66a17cee664e}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d646e01f-033d-44a0-9563-93b276e0b1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3540f66-e133-4e0f-9ac9-c36282d5c26a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7240c948-8ea0-4dfd-98cc-af0c05738632}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d646e01f-033d-44a0-9563-93b276e0b1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efad3f13-27b5-4667-9ddc-88af0acafcb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d105d56a-916d-43e6-b17e-b66e2ac4a122}, !- Handle
  Space 608,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  15.25,                                  !- Z Origin {m}
  {b97de8f6-c601-49ed-8a20-1316385de005}, !- Building Story Name
  {0c9bff32-2c43-4bb1-823e-e2c06df86e91}; !- Thermal Zone Name

OS:Surface,
  {eafc6268-679b-43fb-8e3f-11f69a93afe6}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d105d56a-916d-43e6-b17e-b66e2ac4a122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c197356d-3427-4ff0-b210-b8bc583278ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa9aa0d-4356-4dad-a2e1-e349af323413}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d105d56a-916d-43e6-b17e-b66e2ac4a122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e346a62-3076-4977-bf1b-7a975bc07226}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5a3bed-c3b1-4d9c-ac8a-b7904f41a0e4}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d105d56a-916d-43e6-b17e-b66e2ac4a122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cf6c745-ef16-44f7-97a0-67f855d75388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {872b970e-cd2d-4078-8c90-238bc9aa1040}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d105d56a-916d-43e6-b17e-b66e2ac4a122}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5238110a-4ea1-4842-a388-b4676bd0ecf4}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d105d56a-916d-43e6-b17e-b66e2ac4a122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af335134-172c-4da5-a22f-7c3e7046e0ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7394777-5109-48b1-b843-e527dd595fc1}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d105d56a-916d-43e6-b17e-b66e2ac4a122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b5f6ee-2b14-4dfa-87b1-5512005e6277}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {334d6c21-5854-46ea-9611-1994e46c6013}, !- Handle
  Space 609,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  15.25,                                  !- Z Origin {m}
  {b97de8f6-c601-49ed-8a20-1316385de005}, !- Building Story Name
  {34203be8-432d-4c63-a8c1-d125fd4bcf50}; !- Thermal Zone Name

OS:Surface,
  {5c80d5e2-82b6-47e1-968e-5d4f8596eb4c}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {334d6c21-5854-46ea-9611-1994e46c6013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3ea7190-efd7-4f01-8daf-589fe76f1864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb33bb1e-76ea-4774-b28d-720c7324482f}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334d6c21-5854-46ea-9611-1994e46c6013}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3540f66-e133-4e0f-9ac9-c36282d5c26a}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334d6c21-5854-46ea-9611-1994e46c6013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a54138e-9b4d-497b-857f-66a17cee664e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d13c45c-6e34-456e-9768-e6716a9a5298}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334d6c21-5854-46ea-9611-1994e46c6013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {062bdb30-8748-409d-bd21-d61dfa384e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f0d913e-20bb-45c3-b42a-77460a1da235}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334d6c21-5854-46ea-9611-1994e46c6013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdd9eb3e-6f21-4ea6-83e7-7bcd4cc0db4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {214fdde8-ba56-44df-8f36-cc9c1e74e86d}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {334d6c21-5854-46ea-9611-1994e46c6013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a47e4048-459b-426f-af23-f9388e8be21e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9fa3d08d-2de5-42fb-9db1-af6b05cec78e}, !- Handle
  Space 610,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  15.25,                                  !- Z Origin {m}
  {b97de8f6-c601-49ed-8a20-1316385de005}, !- Building Story Name
  {36973444-a189-4ba2-a28f-f9047ec5383c}; !- Thermal Zone Name

OS:Surface,
  {90bb455e-2494-4b0f-86ee-b046de619acc}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fa3d08d-2de5-42fb-9db1-af6b05cec78e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5c76e3d-6982-4417-9e30-f561a0c0e552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70826b25-4b0f-4950-b1c1-8e1e58a91e8d}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fa3d08d-2de5-42fb-9db1-af6b05cec78e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b2b8049-3aaa-41d8-ab7d-2dfdb3b807d6}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fa3d08d-2de5-42fb-9db1-af6b05cec78e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf70bfc-056b-42c6-b623-f4572e86e694}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fa3d08d-2de5-42fb-9db1-af6b05cec78e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1dd0dee-3f1c-4db6-9393-026bcf59fcb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af335134-172c-4da5-a22f-7c3e7046e0ca}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fa3d08d-2de5-42fb-9db1-af6b05cec78e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5238110a-4ea1-4842-a388-b4676bd0ecf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b7ba689-ef51-401a-ac75-171272ecde38}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fa3d08d-2de5-42fb-9db1-af6b05cec78e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10468dce-b70d-41e5-bcad-c9b133a8ffd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b29a7a67-2b36-4837-87fc-e8e53267436b}, !- Handle
  Space 611,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  15.25,                                  !- Z Origin {m}
  {b97de8f6-c601-49ed-8a20-1316385de005}, !- Building Story Name
  {07b36674-7617-4809-8ed2-cf4cb4e89fcb}; !- Thermal Zone Name

OS:Surface,
  {fb16a00b-0325-4f32-9b5b-75f2e203c935}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b29a7a67-2b36-4837-87fc-e8e53267436b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3879ec7-ea59-4fbc-9bc7-940cada43d19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a0ca173-3aa9-43b3-940e-b14e584a0864}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b29a7a67-2b36-4837-87fc-e8e53267436b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9561ae1f-ecfa-4933-b39f-18bbc5d0804b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72879d6a-8fde-4582-9098-494ee450982c}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b29a7a67-2b36-4837-87fc-e8e53267436b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91da92d3-1df8-4128-aed6-326b51ba4019}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b29a7a67-2b36-4837-87fc-e8e53267436b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdd9eb3e-6f21-4ea6-83e7-7bcd4cc0db4e}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b29a7a67-2b36-4837-87fc-e8e53267436b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f0d913e-20bb-45c3-b42a-77460a1da235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47275331-d9e6-483b-92d3-787ed910144a}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b29a7a67-2b36-4837-87fc-e8e53267436b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68842caf-3638-41d0-8bb6-c5305a103348}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {59668052-7777-49f2-b441-21aa0b6521c3}, !- Handle
  Space 701,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  18.3,                                   !- Z Origin {m}
  {6f72acd0-c4cd-4116-8442-e6f92e99797d}, !- Building Story Name
  {e45a6262-a865-46b5-a36a-8db9760fa74c}; !- Thermal Zone Name

OS:Surface,
  {ae1a179b-950b-4ad9-88d3-820c00249d82}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {59668052-7777-49f2-b441-21aa0b6521c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36f973c9-a1cb-47d5-8f06-8dbda82b04a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c99e4f8-b91a-4c37-a3cf-f2fb94e4f42c}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59668052-7777-49f2-b441-21aa0b6521c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f18213-4eb0-4ac8-b1f2-032ffdd51e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271187e0-c9de-4255-bc67-0ebe5f655fad}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59668052-7777-49f2-b441-21aa0b6521c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f118029-1df7-473d-8ed3-9f36e59408ea}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59668052-7777-49f2-b441-21aa0b6521c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c941de-0c14-4623-b71c-4740543b7562}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59668052-7777-49f2-b441-21aa0b6521c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce3dd31e-b802-4f0a-a32c-eab3e363080d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68a340b3-aed1-4a78-b3e5-a7923a1c29d6}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59668052-7777-49f2-b441-21aa0b6521c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c8dc53c-3c17-4ec6-b5f5-dea2693f0eeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Handle
  Space 702,                              !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  18.3,                                   !- Z Origin {m}
  {6f72acd0-c4cd-4116-8442-e6f92e99797d}, !- Building Story Name
  {71202ad5-0ed8-48c7-8b67-7cdcbc00186f}; !- Thermal Zone Name

OS:Surface,
  {b3da0192-33a4-49f1-9a8c-cb527945e1c4}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1ae8f64-534a-437d-9469-f2eed27ce1cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90243aa3-fa8a-4c73-b780-786e3b7a633a}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f18213-4eb0-4ac8-b1f2-032ffdd51e32}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c99e4f8-b91a-4c37-a3cf-f2fb94e4f42c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01683312-8bbd-438c-9710-77367ddf40cd}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95ac2f05-fc93-45de-9d62-3fbbb63abe72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d27842-392c-4152-ae6d-afb406060535}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85398c83-9381-4434-97fd-7ad5255c1bc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48f965d2-2650-4db3-bb21-68edc2892a75}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {864e4a75-6a66-459d-8973-fa2068f81032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61c9453f-3065-4017-95b1-76f01f2b5b5d}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53343976-f1b2-4547-a902-b862b246c915}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991a3eb0-e62d-467d-8b1e-ffa5f4104c9c}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfb44960-1896-4d3e-a28c-c177c060cd03}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c4c5739-a88d-4461-b5fa-bd5c7c68b66f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e43207aa-5ba6-4092-ac96-3ce44a3b06a1}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e802d798-a5d4-46ef-b5be-c27f1797b4d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {325e3e3b-d056-461e-b9ac-cbcfc4dd7d34}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86bf5de9-5593-48ee-af49-b19405e7ad2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fee4251-f216-4fd4-9fd6-42c20dafebde}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85302462-67da-47fe-84ff-30dbfeeae83a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07779d5f-7f4c-4bb7-b0bc-cfd5db965af7}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03e7f648-f45f-4346-9f07-735e79ffad8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79040cd9-2331-419d-85ad-2853a35cd62a}, !- Handle
  Surface 464,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fce69557-9d59-4334-b34f-513f8c1c414f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a71b370-3740-44f3-9cd6-c6df576cfd13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d6393d5e-9010-4528-b63a-56aa859005c1}, !- Handle
  Space 703,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  18.3,                                   !- Z Origin {m}
  {6f72acd0-c4cd-4116-8442-e6f92e99797d}, !- Building Story Name
  {5ace76e7-bf90-4f94-92f4-40c8797bf998}; !- Thermal Zone Name

OS:Surface,
  {d385fd5c-0f96-4f14-b5d7-a8d86c6d87a4}, !- Handle
  Surface 465,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6393d5e-9010-4528-b63a-56aa859005c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d3d7256-4b0c-498d-a3ed-227d5961bde8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e8c3034-a736-4410-ba9b-8de66f10ebb0}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6393d5e-9010-4528-b63a-56aa859005c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06963efb-8462-4f93-bfa3-025acbcdadc6}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6393d5e-9010-4528-b63a-56aa859005c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03e7f648-f45f-4346-9f07-735e79ffad8b}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6393d5e-9010-4528-b63a-56aa859005c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07779d5f-7f4c-4bb7-b0bc-cfd5db965af7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91bc319f-7b2d-41ea-acf8-9725b7374d45}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6393d5e-9010-4528-b63a-56aa859005c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa236903-be6f-4bf6-8a96-58f9e04b7cd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a359a8db-313f-4582-b75b-a35023ac61a7}, !- Handle
  Surface 470,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6393d5e-9010-4528-b63a-56aa859005c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5d18125-f6fb-4707-a41d-a79a7bbc38d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a10142c-e3c7-478b-b4d6-ce82f8a9399d}, !- Handle
  Space 704,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  18.3,                                   !- Z Origin {m}
  {6f72acd0-c4cd-4116-8442-e6f92e99797d}, !- Building Story Name
  {330edc5d-17ae-4b58-990d-a5b876b0b000}; !- Thermal Zone Name

OS:Surface,
  {2f76474e-3e8d-4e81-8e5e-b18f0b7dccd0}, !- Handle
  Surface 471,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a10142c-e3c7-478b-b4d6-ce82f8a9399d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7ae621b-3143-43bb-b8d4-86b12f61c75a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ac2f05-fc93-45de-9d62-3fbbb63abe72}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a10142c-e3c7-478b-b4d6-ce82f8a9399d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01683312-8bbd-438c-9710-77367ddf40cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce3dd31e-b802-4f0a-a32c-eab3e363080d}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a10142c-e3c7-478b-b4d6-ce82f8a9399d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31c941de-0c14-4623-b71c-4740543b7562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42a8fc4c-edf5-457d-9a6c-3ae19cb1b654}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a10142c-e3c7-478b-b4d6-ce82f8a9399d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c33cc62-83a4-47c6-9431-acf786fa82e0}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a10142c-e3c7-478b-b4d6-ce82f8a9399d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e10f54e4-5180-4518-8a66-79f99009f09a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa914d04-e481-403d-961c-605550382512}, !- Handle
  Surface 476,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a10142c-e3c7-478b-b4d6-ce82f8a9399d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22832a06-cbfe-457e-ad44-c2e5f3933f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd1394dd-acb0-4d15-be4b-c3f9cd6018fa}, !- Handle
  Space 705,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  18.3,                                   !- Z Origin {m}
  {6f72acd0-c4cd-4116-8442-e6f92e99797d}, !- Building Story Name
  {594f76e2-2066-47fa-9a34-3721ebabba03}; !- Thermal Zone Name

OS:Surface,
  {9872e482-a8aa-4bbd-a74c-eb55b7041294}, !- Handle
  Surface 477,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd1394dd-acb0-4d15-be4b-c3f9cd6018fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d94fcb19-07cd-46cd-9e03-624b6c2ba89d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44cc2b1a-a5b2-4d67-8119-6f87559f32d4}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd1394dd-acb0-4d15-be4b-c3f9cd6018fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa236903-be6f-4bf6-8a96-58f9e04b7cd9}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd1394dd-acb0-4d15-be4b-c3f9cd6018fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91bc319f-7b2d-41ea-acf8-9725b7374d45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85302462-67da-47fe-84ff-30dbfeeae83a}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd1394dd-acb0-4d15-be4b-c3f9cd6018fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fee4251-f216-4fd4-9fd6-42c20dafebde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f210fb3a-3e6f-4c78-b395-fd40bf771c73}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd1394dd-acb0-4d15-be4b-c3f9cd6018fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f75b2c17-c34a-4007-8be7-9b328034a221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {118ecc40-d0f5-4bd2-892d-439bce69813a}, !- Handle
  Surface 482,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd1394dd-acb0-4d15-be4b-c3f9cd6018fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f258e29-4214-40aa-8ffd-3b221d363403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54cfd265-40e1-46b6-92dd-32c40dfe75b7}, !- Handle
  Space 706,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  18.3,                                   !- Z Origin {m}
  {6f72acd0-c4cd-4116-8442-e6f92e99797d}, !- Building Story Name
  {e2f58fd8-26a5-4949-b383-11a5545f56cb}; !- Thermal Zone Name

OS:Surface,
  {4343de08-e26c-495d-91da-5e1ec9c5d7e3}, !- Handle
  Surface 483,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54cfd265-40e1-46b6-92dd-32c40dfe75b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0586756-53b3-48a3-9c78-7f53e19d4ccf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85398c83-9381-4434-97fd-7ad5255c1bc9}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54cfd265-40e1-46b6-92dd-32c40dfe75b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20d27842-392c-4152-ae6d-afb406060535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10f54e4-5180-4518-8a66-79f99009f09a}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54cfd265-40e1-46b6-92dd-32c40dfe75b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c33cc62-83a4-47c6-9431-acf786fa82e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e83198-0eaf-4dc7-94ed-b49c24c85928}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54cfd265-40e1-46b6-92dd-32c40dfe75b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {308cb889-f368-49b1-b98f-525433454b0c}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54cfd265-40e1-46b6-92dd-32c40dfe75b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2889ec5-cb0e-4d01-ba04-cfebacee2de7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe995aa-e9ac-4c1f-8351-4086d2838970}, !- Handle
  Surface 488,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54cfd265-40e1-46b6-92dd-32c40dfe75b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70e35629-b5b1-4e6c-a335-4059603b6636}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f57c3922-3668-4bb8-9d19-85888002a7e5}, !- Handle
  Space 707,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  18.3,                                   !- Z Origin {m}
  {6f72acd0-c4cd-4116-8442-e6f92e99797d}, !- Building Story Name
  {dcf5a938-7d42-4485-b4b2-fa9ea2327cd5}; !- Thermal Zone Name

OS:Surface,
  {efad3f13-27b5-4667-9ddc-88af0acafcb9}, !- Handle
  Surface 489,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f57c3922-3668-4bb8-9d19-85888002a7e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7240c948-8ea0-4dfd-98cc-af0c05738632}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a90269-e2ce-414f-b536-f28fbcbb615e}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f57c3922-3668-4bb8-9d19-85888002a7e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75b2c17-c34a-4007-8be7-9b328034a221}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f57c3922-3668-4bb8-9d19-85888002a7e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f210fb3a-3e6f-4c78-b395-fd40bf771c73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86bf5de9-5593-48ee-af49-b19405e7ad2b}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f57c3922-3668-4bb8-9d19-85888002a7e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {325e3e3b-d056-461e-b9ac-cbcfc4dd7d34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a9b773b-6953-4686-8fc8-9684bfc42cf7}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f57c3922-3668-4bb8-9d19-85888002a7e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {682b3ad3-9b02-427a-b244-e06b88c745a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c346e73-8b93-44de-a459-326f9683a28f}, !- Handle
  Surface 494,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f57c3922-3668-4bb8-9d19-85888002a7e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b9953c-02c5-4cbf-abd4-926ad4616674}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a881424-e0f4-4436-bbff-844f71caea8a}, !- Handle
  Space 708,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  18.3,                                   !- Z Origin {m}
  {6f72acd0-c4cd-4116-8442-e6f92e99797d}, !- Building Story Name
  {c1a28473-44a9-48b8-a9d1-bb7b620273a2}; !- Thermal Zone Name

OS:Surface,
  {50b5f6ee-2b14-4dfa-87b1-5512005e6277}, !- Handle
  Surface 495,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a881424-e0f4-4436-bbff-844f71caea8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7394777-5109-48b1-b843-e527dd595fc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {864e4a75-6a66-459d-8973-fa2068f81032}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a881424-e0f4-4436-bbff-844f71caea8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48f965d2-2650-4db3-bb21-68edc2892a75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2889ec5-cb0e-4d01-ba04-cfebacee2de7}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a881424-e0f4-4436-bbff-844f71caea8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {308cb889-f368-49b1-b98f-525433454b0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002d8264-88a8-4aa1-8902-ca38122f005d}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a881424-e0f4-4436-bbff-844f71caea8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b94383-6db9-42b3-8a1d-66f5f538df41}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a881424-e0f4-4436-bbff-844f71caea8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da40bca0-8a7c-4402-892e-6e9fc2c7ecc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58469c24-7a19-4aed-afe7-56b639c089f1}, !- Handle
  Surface 500,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a881424-e0f4-4436-bbff-844f71caea8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b33ad5c-c220-4bbd-a545-2328f0205c83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc2c35f4-b5ba-4d59-87f2-4b37e0e1e8a4}, !- Handle
  Space 709,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  18.3,                                   !- Z Origin {m}
  {6f72acd0-c4cd-4116-8442-e6f92e99797d}, !- Building Story Name
  {408ae831-d98b-4450-ba33-114891f99555}; !- Thermal Zone Name

OS:Surface,
  {a47e4048-459b-426f-af23-f9388e8be21e}, !- Handle
  Surface 501,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc2c35f4-b5ba-4d59-87f2-4b37e0e1e8a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {214fdde8-ba56-44df-8f36-cc9c1e74e86d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7074f45f-3929-4fff-b1d9-33b10e0e7569}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2c35f4-b5ba-4d59-87f2-4b37e0e1e8a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {682b3ad3-9b02-427a-b244-e06b88c745a2}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2c35f4-b5ba-4d59-87f2-4b37e0e1e8a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a9b773b-6953-4686-8fc8-9684bfc42cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e802d798-a5d4-46ef-b5be-c27f1797b4d7}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2c35f4-b5ba-4d59-87f2-4b37e0e1e8a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e43207aa-5ba6-4092-ac96-3ce44a3b06a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fe25388-c8be-4200-94f5-2d7e9f486f51}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2c35f4-b5ba-4d59-87f2-4b37e0e1e8a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6fda626-6e61-4fac-9074-a2ec0d1f587d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e67b46-37f1-4744-89ac-e8399018eb0a}, !- Handle
  Surface 506,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc2c35f4-b5ba-4d59-87f2-4b37e0e1e8a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dec1d89-94e4-4bc2-88b8-4e05604580a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0bf4b8f9-2f96-404f-afc7-450e13024022}, !- Handle
  Space 710,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  18.3,                                   !- Z Origin {m}
  {6f72acd0-c4cd-4116-8442-e6f92e99797d}, !- Building Story Name
  {10bdb9f8-346e-4412-941a-442582491615}; !- Thermal Zone Name

OS:Surface,
  {10468dce-b70d-41e5-bcad-c9b133a8ffd6}, !- Handle
  Surface 507,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0bf4b8f9-2f96-404f-afc7-450e13024022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b7ba689-ef51-401a-ac75-171272ecde38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b988ee-2f74-4f49-839b-95d87f2915bd}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bf4b8f9-2f96-404f-afc7-450e13024022}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c71f218-958e-4e1c-b700-e33055207c0a}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bf4b8f9-2f96-404f-afc7-450e13024022}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53343976-f1b2-4547-a902-b862b246c915}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bf4b8f9-2f96-404f-afc7-450e13024022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61c9453f-3065-4017-95b1-76f01f2b5b5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da40bca0-8a7c-4402-892e-6e9fc2c7ecc5}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bf4b8f9-2f96-404f-afc7-450e13024022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97b94383-6db9-42b3-8a1d-66f5f538df41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68995978-0e52-496d-9f1d-084b0f1e1724}, !- Handle
  Surface 512,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bf4b8f9-2f96-404f-afc7-450e13024022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {988d6fda-1ba7-4266-a0c8-fe0233a0a32e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e942cce6-cd6d-4da1-8b5e-5edd40830f82}, !- Handle
  Space 711,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  18.3,                                   !- Z Origin {m}
  {6f72acd0-c4cd-4116-8442-e6f92e99797d}, !- Building Story Name
  {0125297c-c469-4238-b7c0-54667f018f94}; !- Thermal Zone Name

OS:Surface,
  {68842caf-3638-41d0-8bb6-c5305a103348}, !- Handle
  Surface 513,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e942cce6-cd6d-4da1-8b5e-5edd40830f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47275331-d9e6-483b-92d3-787ed910144a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c4c5739-a88d-4461-b5fa-bd5c7c68b66f}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e942cce6-cd6d-4da1-8b5e-5edd40830f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfb44960-1896-4d3e-a28c-c177c060cd03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {728d975e-37e3-4e62-82b4-f16046ad828a}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e942cce6-cd6d-4da1-8b5e-5edd40830f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8296b3cd-3f04-4cde-aa19-43aef9fd4cd3}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e942cce6-cd6d-4da1-8b5e-5edd40830f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6fda626-6e61-4fac-9074-a2ec0d1f587d}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e942cce6-cd6d-4da1-8b5e-5edd40830f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fe25388-c8be-4200-94f5-2d7e9f486f51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3021f659-ce22-47a2-81b8-a51e8567334f}, !- Handle
  Surface 518,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e942cce6-cd6d-4da1-8b5e-5edd40830f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80e48948-ac7e-465d-852b-be293e3d2771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {48f01311-a025-4742-a2ec-c593c3fd8b24}, !- Handle
  Space 801,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  {0a52eb2a-47d0-4c2b-b7bf-61695a4302e6}, !- Building Story Name
  {c80f07d3-e87b-4081-8414-d6c77a700c3c}; !- Thermal Zone Name

OS:Surface,
  {2c8dc53c-3c17-4ec6-b5f5-dea2693f0eeb}, !- Handle
  Surface 519,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {48f01311-a025-4742-a2ec-c593c3fd8b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68a340b3-aed1-4a78-b3e5-a7923a1c29d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438cdfac-67ef-4143-b66e-3c3d37119b77}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48f01311-a025-4742-a2ec-c593c3fd8b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b014846-64ae-4461-a0ca-c59b5afbb3b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c58475fa-9fb0-4b33-8bdf-a1c58fa336d7}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48f01311-a025-4742-a2ec-c593c3fd8b24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a162662-26fc-49f4-a35d-b1eebeac691c}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48f01311-a025-4742-a2ec-c593c3fd8b24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943bea53-2063-4ce5-bd49-d29fb84ea8b3}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48f01311-a025-4742-a2ec-c593c3fd8b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6e78e20-4636-4ba3-89a8-4f334de61e7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9911e327-89d6-4955-8add-94a7f9ee5c1b}, !- Handle
  Surface 524,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48f01311-a025-4742-a2ec-c593c3fd8b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33f87bf4-fdb4-4c13-8b0f-725e85b94512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Handle
  Space 802,                              !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  {0a52eb2a-47d0-4c2b-b7bf-61695a4302e6}, !- Building Story Name
  {55dc551b-1852-4a51-8c5b-6d05c462032b}; !- Thermal Zone Name

OS:Surface,
  {4a71b370-3740-44f3-9cd6-c6df576cfd13}, !- Handle
  Surface 525,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79040cd9-2331-419d-85ad-2853a35cd62a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {402f8f42-b0d1-4cde-8ccf-bffa238c4100}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b014846-64ae-4461-a0ca-c59b5afbb3b5}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {438cdfac-67ef-4143-b66e-3c3d37119b77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d5649f-cec8-4beb-bf16-11225120c345}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f58b0f9-8560-4716-9ddf-7b12df7275ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97de4188-ceca-4ed6-b7a4-8598d1037870}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b55e63fe-fc28-4ecc-9845-e501c8c75949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5916ceb-5073-441e-9914-8e71cc8fc56e}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4ac5adf-0935-4742-8aa3-4b3ea9282841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c9e056c-4afb-42b0-baf3-75a812f412d8}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdd42f97-ca36-4911-a41e-7168a996da0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32761832-a891-4d14-aa31-b6590407aa55}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bf0448f-ecc6-4aa8-ae37-42eadc1eca02}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0ba86cd-a84f-4090-b303-f1279eb2cfa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {445c8c17-39dc-460c-8c97-5444b90ff23d}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60af62df-f48e-4817-aaab-68532ad815f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1987678-1359-48e3-8d18-3cfd00347d71}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58e3f1d4-8e7a-4bb4-b8b4-113065560521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c7b8066-4f28-4758-9d0f-5656ab1dcf49}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f7715be-492a-4629-9c0e-5d8bf8748807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e066c4b-f827-46d8-b77f-72c6fb55c7b8}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90c3ed45-8acf-4149-a8a6-5ddfb25977d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef825c2b-5940-477f-8ddc-b74ff5b9a3fe}, !- Handle
  Surface 538,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c748f716-7ece-40fb-9dfb-f7542c9e0fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb61cc2d-1d81-4aa7-94e2-57209d13c8d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cc0e1724-a93d-4aab-9acd-1dd99cacf84e}, !- Handle
  Space 803,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  {0a52eb2a-47d0-4c2b-b7bf-61695a4302e6}, !- Building Story Name
  {f9cbb955-501b-4885-86d5-ed4440092f02}; !- Thermal Zone Name

OS:Surface,
  {a5d18125-f6fb-4707-a41d-a79a7bbc38d8}, !- Handle
  Surface 539,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cc0e1724-a93d-4aab-9acd-1dd99cacf84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a359a8db-313f-4582-b75b-a35023ac61a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3801b61-0b04-41ab-9d73-b84182a2a230}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc0e1724-a93d-4aab-9acd-1dd99cacf84e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c48b265-b227-4bd1-8a24-68d0c20fe972}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc0e1724-a93d-4aab-9acd-1dd99cacf84e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90c3ed45-8acf-4149-a8a6-5ddfb25977d8}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc0e1724-a93d-4aab-9acd-1dd99cacf84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e066c4b-f827-46d8-b77f-72c6fb55c7b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ffdb8bb-30a3-4c9e-8311-7fdc7260eb7b}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc0e1724-a93d-4aab-9acd-1dd99cacf84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8eadb0d-a75e-40a5-b420-631fb5612634}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d3b25d-011d-4eb3-ac7a-dd62818e85ad}, !- Handle
  Surface 544,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc0e1724-a93d-4aab-9acd-1dd99cacf84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e5b100d-e19f-4c7f-acb1-85af82ba6d78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8a55449f-e0f5-44ee-8d56-54984730b8e4}, !- Handle
  Space 804,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  {0a52eb2a-47d0-4c2b-b7bf-61695a4302e6}, !- Building Story Name
  {5ec12a13-7be0-4ca4-aa8f-d6c75f367889}; !- Thermal Zone Name

OS:Surface,
  {22832a06-cbfe-457e-ad44-c2e5f3933f9b}, !- Handle
  Surface 545,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a55449f-e0f5-44ee-8d56-54984730b8e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa914d04-e481-403d-961c-605550382512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f58b0f9-8560-4716-9ddf-7b12df7275ce}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a55449f-e0f5-44ee-8d56-54984730b8e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40d5649f-cec8-4beb-bf16-11225120c345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e78e20-4636-4ba3-89a8-4f334de61e7e}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a55449f-e0f5-44ee-8d56-54984730b8e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943bea53-2063-4ce5-bd49-d29fb84ea8b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b03a7f2-b41f-4640-848b-6e3fae9d5260}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a55449f-e0f5-44ee-8d56-54984730b8e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b2355d9-1ea3-4f47-a84f-b307e84b2cad}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a55449f-e0f5-44ee-8d56-54984730b8e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9e52c85-ed66-41ea-85a7-6ecd3f7cee6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4bcc5a6-c04e-492e-aae2-a3da687c3414}, !- Handle
  Surface 550,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a55449f-e0f5-44ee-8d56-54984730b8e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a80cb92-4bfc-49f1-a86a-86886318d7ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49ff0659-42df-4426-b643-16a78c3308b8}, !- Handle
  Space 805,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  {0a52eb2a-47d0-4c2b-b7bf-61695a4302e6}, !- Building Story Name
  {85e92047-32ee-410c-9f04-a51c1a1570db}; !- Thermal Zone Name

OS:Surface,
  {7f258e29-4214-40aa-8ffd-3b221d363403}, !- Handle
  Surface 551,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49ff0659-42df-4426-b643-16a78c3308b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {118ecc40-d0f5-4bd2-892d-439bce69813a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d50d2469-2c70-42ed-88fa-dd3ba901e4f9}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49ff0659-42df-4426-b643-16a78c3308b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8eadb0d-a75e-40a5-b420-631fb5612634}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49ff0659-42df-4426-b643-16a78c3308b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ffdb8bb-30a3-4c9e-8311-7fdc7260eb7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7715be-492a-4629-9c0e-5d8bf8748807}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49ff0659-42df-4426-b643-16a78c3308b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c7b8066-4f28-4758-9d0f-5656ab1dcf49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0366b867-eaaa-444b-96cc-0617b42c43ab}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49ff0659-42df-4426-b643-16a78c3308b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9be480f3-97ec-4c34-81f5-6bb822e91349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff9757a-f02e-4d31-b201-a1432f13309d}, !- Handle
  Surface 556,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49ff0659-42df-4426-b643-16a78c3308b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4143ce33-2fcd-4ae9-8825-4dbc5524c14e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {de596100-cad1-42a1-befd-62755ae509cf}, !- Handle
  Space 806,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  {0a52eb2a-47d0-4c2b-b7bf-61695a4302e6}, !- Building Story Name
  {17f01654-73a3-4bb5-93c8-85f55fcea5f1}; !- Thermal Zone Name

OS:Surface,
  {70e35629-b5b1-4e6c-a335-4059603b6636}, !- Handle
  Surface 557,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de596100-cad1-42a1-befd-62755ae509cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbe995aa-e9ac-4c1f-8351-4086d2838970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b55e63fe-fc28-4ecc-9845-e501c8c75949}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de596100-cad1-42a1-befd-62755ae509cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97de4188-ceca-4ed6-b7a4-8598d1037870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e52c85-ed66-41ea-85a7-6ecd3f7cee6d}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de596100-cad1-42a1-befd-62755ae509cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b2355d9-1ea3-4f47-a84f-b307e84b2cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20fc3d62-96b7-4505-a640-56b0b353ba2a}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de596100-cad1-42a1-befd-62755ae509cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d66e0d-ae28-40e1-a2b3-4aaccba032e0}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de596100-cad1-42a1-befd-62755ae509cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71e42bd8-6eab-4f6c-94aa-0b54ce6b4640}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3eb9b19-c45c-4dd3-9a31-a59256821e26}, !- Handle
  Surface 562,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de596100-cad1-42a1-befd-62755ae509cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc8608fb-ab50-47e8-ad4a-56087e0d0468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {182b38bd-3558-4fb3-b4c3-5918a5dadf60}, !- Handle
  Space 807,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  {0a52eb2a-47d0-4c2b-b7bf-61695a4302e6}, !- Building Story Name
  {81a1751d-fc6b-47ac-bd2e-8c3a68fc57bd}; !- Thermal Zone Name

OS:Surface,
  {d3b9953c-02c5-4cbf-abd4-926ad4616674}, !- Handle
  Surface 563,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {182b38bd-3558-4fb3-b4c3-5918a5dadf60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c346e73-8b93-44de-a459-326f9683a28f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {356ee936-f44c-4ea3-a62a-acce8e98618e}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {182b38bd-3558-4fb3-b4c3-5918a5dadf60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be480f3-97ec-4c34-81f5-6bb822e91349}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {182b38bd-3558-4fb3-b4c3-5918a5dadf60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0366b867-eaaa-444b-96cc-0617b42c43ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e3f1d4-8e7a-4bb4-b8b4-113065560521}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {182b38bd-3558-4fb3-b4c3-5918a5dadf60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1987678-1359-48e3-8d18-3cfd00347d71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {092a8867-8f5f-4af1-b62a-0af50a352ed1}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {182b38bd-3558-4fb3-b4c3-5918a5dadf60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {525b8e25-6782-43cc-b4de-6b2ce38ab45b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {759feebd-7abe-4268-9ebe-2d0e2148ecce}, !- Handle
  Surface 568,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {182b38bd-3558-4fb3-b4c3-5918a5dadf60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {357a96a6-591c-438f-88ab-f000b741d5bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5af3ac2-2bdb-4aaf-a56d-b241d7d198e3}, !- Handle
  Space 808,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  {0a52eb2a-47d0-4c2b-b7bf-61695a4302e6}, !- Building Story Name
  {3abdbadf-a9fd-4861-9dd8-cbc31307c991}; !- Thermal Zone Name

OS:Surface,
  {3b33ad5c-c220-4bbd-a545-2328f0205c83}, !- Handle
  Surface 569,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5af3ac2-2bdb-4aaf-a56d-b241d7d198e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58469c24-7a19-4aed-afe7-56b639c089f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ac5adf-0935-4742-8aa3-4b3ea9282841}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5af3ac2-2bdb-4aaf-a56d-b241d7d198e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5916ceb-5073-441e-9914-8e71cc8fc56e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e42bd8-6eab-4f6c-94aa-0b54ce6b4640}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5af3ac2-2bdb-4aaf-a56d-b241d7d198e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41d66e0d-ae28-40e1-a2b3-4aaccba032e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {312c9696-b448-4908-bbdc-467c0ef2e3b7}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5af3ac2-2bdb-4aaf-a56d-b241d7d198e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68b2f399-3424-46be-8a18-e71fe583f62a}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5af3ac2-2bdb-4aaf-a56d-b241d7d198e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52d0f5c7-34a8-4653-b183-313f671f3a10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f801e6d-9a97-4292-b67a-9cc2395480cf}, !- Handle
  Surface 574,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5af3ac2-2bdb-4aaf-a56d-b241d7d198e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97733dc5-ae36-450a-b82c-0ac21b533961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8458cff5-70cc-4581-abd1-aa4b3a8b2db3}, !- Handle
  Space 809,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  {0a52eb2a-47d0-4c2b-b7bf-61695a4302e6}, !- Building Story Name
  {e4f65268-1b23-4d52-8cb6-39fee5f43533}; !- Thermal Zone Name

OS:Surface,
  {2dec1d89-94e4-4bc2-88b8-4e05604580a7}, !- Handle
  Surface 575,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8458cff5-70cc-4581-abd1-aa4b3a8b2db3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e67b46-37f1-4744-89ac-e8399018eb0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c67b7b-18ee-4cc0-9a98-f7e72441bc66}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8458cff5-70cc-4581-abd1-aa4b3a8b2db3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525b8e25-6782-43cc-b4de-6b2ce38ab45b}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8458cff5-70cc-4581-abd1-aa4b3a8b2db3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {092a8867-8f5f-4af1-b62a-0af50a352ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60af62df-f48e-4817-aaab-68532ad815f0}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8458cff5-70cc-4581-abd1-aa4b3a8b2db3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {445c8c17-39dc-460c-8c97-5444b90ff23d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47dd7aa-19d2-44c7-8b19-949d9bb1b2f4}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8458cff5-70cc-4581-abd1-aa4b3a8b2db3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9298e9b1-6fa4-493f-b27a-587660276302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72768377-e37b-41cc-b38f-c511675843d0}, !- Handle
  Surface 580,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8458cff5-70cc-4581-abd1-aa4b3a8b2db3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9bb9c17-8d85-475a-9148-9a99165683ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {406bb7e5-30ea-4351-a6ab-becc8f5424b5}, !- Handle
  Space 810,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  {0a52eb2a-47d0-4c2b-b7bf-61695a4302e6}, !- Building Story Name
  {7057c7b6-5968-4344-97cb-942dadee59c5}; !- Thermal Zone Name

OS:Surface,
  {988d6fda-1ba7-4266-a0c8-fe0233a0a32e}, !- Handle
  Surface 581,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {406bb7e5-30ea-4351-a6ab-becc8f5424b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68995978-0e52-496d-9f1d-084b0f1e1724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c30fc62-0acd-4302-b3e6-d586724b255a}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {406bb7e5-30ea-4351-a6ab-becc8f5424b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d5dc7e-8fbd-4d2d-bce2-4dc12d598244}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {406bb7e5-30ea-4351-a6ab-becc8f5424b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd42f97-ca36-4911-a41e-7168a996da0f}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {406bb7e5-30ea-4351-a6ab-becc8f5424b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c9e056c-4afb-42b0-baf3-75a812f412d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d0f5c7-34a8-4653-b183-313f671f3a10}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {406bb7e5-30ea-4351-a6ab-becc8f5424b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68b2f399-3424-46be-8a18-e71fe583f62a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15fdceda-f160-4749-b782-5cc271cb01f9}, !- Handle
  Surface 586,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {406bb7e5-30ea-4351-a6ab-becc8f5424b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {836edb06-f0a5-47ad-b10e-0fef4aa3a2c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {360a447e-5b5c-46b3-890a-8cc785056a48}, !- Handle
  Space 811,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  {0a52eb2a-47d0-4c2b-b7bf-61695a4302e6}, !- Building Story Name
  {265b2d3c-96ab-41ad-bc02-7ca67e73e5fb}; !- Thermal Zone Name

OS:Surface,
  {80e48948-ac7e-465d-852b-be293e3d2771}, !- Handle
  Surface 587,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {360a447e-5b5c-46b3-890a-8cc785056a48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3021f659-ce22-47a2-81b8-a51e8567334f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0ba86cd-a84f-4090-b303-f1279eb2cfa3}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {360a447e-5b5c-46b3-890a-8cc785056a48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bf0448f-ecc6-4aa8-ae37-42eadc1eca02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b600f8-3106-4c63-adc3-f44f5a39848c}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {360a447e-5b5c-46b3-890a-8cc785056a48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bb143e6-62f1-4901-88e0-b87b342aab4e}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {360a447e-5b5c-46b3-890a-8cc785056a48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9298e9b1-6fa4-493f-b27a-587660276302}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {360a447e-5b5c-46b3-890a-8cc785056a48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e47dd7aa-19d2-44c7-8b19-949d9bb1b2f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34aed3bd-91cd-4ee9-94aa-349e657588c6}, !- Handle
  Surface 592,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {360a447e-5b5c-46b3-890a-8cc785056a48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fdbb016-a86e-4c58-be0a-419e646d3b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e8d7d94d-3cd1-4004-b6bd-b39a90eab91e}, !- Handle
  Space 901,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  {2ffc8a08-4366-4aa5-9cfd-929da94ee819}, !- Building Story Name
  {d64d148b-8c6c-407e-a31a-d952aaa066f7}; !- Thermal Zone Name

OS:Surface,
  {33f87bf4-fdb4-4c13-8b0f-725e85b94512}, !- Handle
  Surface 593,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e8d7d94d-3cd1-4004-b6bd-b39a90eab91e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9911e327-89d6-4955-8add-94a7f9ee5c1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d053fa-1aa3-4080-b441-6e9ddeb00429}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8d7d94d-3cd1-4004-b6bd-b39a90eab91e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {987ac8f3-0785-4c67-9ec4-92081bc271cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c796c3-9163-48a8-8f0c-17ab4390f1dd}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8d7d94d-3cd1-4004-b6bd-b39a90eab91e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95be2b9-6bd9-4c74-aaae-5c756c0ee0e8}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8d7d94d-3cd1-4004-b6bd-b39a90eab91e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b606e94-b86a-4336-b7f2-a4d4cb03afe5}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8d7d94d-3cd1-4004-b6bd-b39a90eab91e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10808809-1dec-4c89-8d38-799dd97eab0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {889d17ba-2793-446e-be2f-56eb8328f128}, !- Handle
  Surface 598,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8d7d94d-3cd1-4004-b6bd-b39a90eab91e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67bd79aa-fa3b-426b-bc4c-8f79982a992d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Handle
  Space 902,                              !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  {2ffc8a08-4366-4aa5-9cfd-929da94ee819}, !- Building Story Name
  {3a9091ff-c9b1-4ed4-a13e-6ed731a8be69}; !- Thermal Zone Name

OS:Surface,
  {cb61cc2d-1d81-4aa7-94e2-57209d13c8d6}, !- Handle
  Surface 599,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef825c2b-5940-477f-8ddc-b74ff5b9a3fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cea7e125-bce9-4576-8afb-b6a005151f64}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {987ac8f3-0785-4c67-9ec4-92081bc271cc}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d053fa-1aa3-4080-b441-6e9ddeb00429}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83f944a8-6a80-414e-b37a-7e8168c3ee8a}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e15b5154-e0a1-4f9e-a16a-4a23935744f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8280b61-ada5-4acb-a7c9-4152aca14cee}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00d81611-b627-4c90-8777-bddff7dfd8dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b845f7f4-f801-498f-9f41-baf0e3ab6471}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2a23c8a-7bdd-4d2b-9660-b7c16f3b8a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fcb7500-e8dc-4ae1-b642-cac111f1af8a}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0163f572-aaf3-43d1-a1ec-84519f0e9859}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbb2bb2-4229-40f1-b452-8c805a6e053f}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06364a0e-678d-464c-870f-6e6220d9788d}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {772aeb8c-3506-4e25-8725-82b08e6c43ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dcebbbe-9cf4-4dff-ba73-fdb526c0ec38}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b6f03d2-7062-4d26-afe5-7b1f9f619200}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6686466-13c5-4317-b98f-6273b08e9846}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ded277af-bb3a-4b00-8d2e-9cd8e2b21c38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63a1a4c0-0088-4da4-8801-fa39562546b6}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aecbad6-ef70-4b9e-bf57-d1c0740c3853}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c14ae0-2f7d-406d-b06c-b1e84fab5f1b}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba269ded-6faf-492c-92f1-5e5ce1b4209b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2afbb7-11ac-434d-9c93-e4a29ec85121}, !- Handle
  Surface 612,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8960094b-6f4a-42f2-9d65-58d4081bcc44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bddceb55-e39e-4895-b468-3d20bfc19ff3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54dbd38e-afe9-4126-895c-ba88b8cba323}, !- Handle
  Space 903,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  {2ffc8a08-4366-4aa5-9cfd-929da94ee819}, !- Building Story Name
  {c1608df0-2e8c-47e7-8403-9c2ec719d2e3}; !- Thermal Zone Name

OS:Surface,
  {0e5b100d-e19f-4c7f-acb1-85af82ba6d78}, !- Handle
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54dbd38e-afe9-4126-895c-ba88b8cba323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d3b25d-011d-4eb3-ac7a-dd62818e85ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa77cd4b-2327-4527-8b81-df9539c9f96c}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54dbd38e-afe9-4126-895c-ba88b8cba323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a041a17b-7d0f-4004-ba2c-571a4d0b184e}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54dbd38e-afe9-4126-895c-ba88b8cba323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba269ded-6faf-492c-92f1-5e5ce1b4209b}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54dbd38e-afe9-4126-895c-ba88b8cba323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c14ae0-2f7d-406d-b06c-b1e84fab5f1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e50513-7cce-491e-bf53-2af50f4bb0cd}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54dbd38e-afe9-4126-895c-ba88b8cba323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08e3b3f2-b54d-413f-a90f-2816cf2efa34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa334d2-d924-43d4-827f-294744ec08d7}, !- Handle
  Surface 618,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54dbd38e-afe9-4126-895c-ba88b8cba323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1265eb-ac0a-4552-8c47-5026b9a55113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d05ecfbf-6ff2-49b3-8492-a2d9b184a75c}, !- Handle
  Space 904,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  {2ffc8a08-4366-4aa5-9cfd-929da94ee819}, !- Building Story Name
  {6c0574f8-30c5-42dd-8471-cbd10732479e}; !- Thermal Zone Name

OS:Surface,
  {0a80cb92-4bfc-49f1-a86a-86886318d7ab}, !- Handle
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d05ecfbf-6ff2-49b3-8492-a2d9b184a75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4bcc5a6-c04e-492e-aae2-a3da687c3414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e15b5154-e0a1-4f9e-a16a-4a23935744f5}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d05ecfbf-6ff2-49b3-8492-a2d9b184a75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83f944a8-6a80-414e-b37a-7e8168c3ee8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10808809-1dec-4c89-8d38-799dd97eab0f}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d05ecfbf-6ff2-49b3-8492-a2d9b184a75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b606e94-b86a-4336-b7f2-a4d4cb03afe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91bf78d9-dc64-41e1-aca4-ad5dcf895da7}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d05ecfbf-6ff2-49b3-8492-a2d9b184a75c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4a328d-b61d-484e-9332-5f2d872bf591}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d05ecfbf-6ff2-49b3-8492-a2d9b184a75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e379333-5da2-49b8-bf84-a78179dcbebf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bccdde7-9fbd-4de5-9d5b-292781664105}, !- Handle
  Surface 624,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d05ecfbf-6ff2-49b3-8492-a2d9b184a75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf61cd55-39f6-410f-a8f4-05ffb27f866f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e14ab89a-b205-4a50-99ca-7173d2caa3ff}, !- Handle
  Space 905,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  {2ffc8a08-4366-4aa5-9cfd-929da94ee819}, !- Building Story Name
  {38df68f7-0a46-44de-9be9-9fd3b7d2e711}; !- Thermal Zone Name

OS:Surface,
  {4143ce33-2fcd-4ae9-8825-4dbc5524c14e}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e14ab89a-b205-4a50-99ca-7173d2caa3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ff9757a-f02e-4d31-b201-a1432f13309d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d59f39e-8df3-4180-938c-91c7e4fe4dd6}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e14ab89a-b205-4a50-99ca-7173d2caa3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08e3b3f2-b54d-413f-a90f-2816cf2efa34}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e14ab89a-b205-4a50-99ca-7173d2caa3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e50513-7cce-491e-bf53-2af50f4bb0cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aecbad6-ef70-4b9e-bf57-d1c0740c3853}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e14ab89a-b205-4a50-99ca-7173d2caa3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63a1a4c0-0088-4da4-8801-fa39562546b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d63c9514-b4b9-44a4-aacc-ad97f0a6bff8}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e14ab89a-b205-4a50-99ca-7173d2caa3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74645283-3655-45f5-adf9-2e269ffd3880}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3f02d8-863f-4c78-835c-1ddc6a6e2aec}, !- Handle
  Surface 630,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e14ab89a-b205-4a50-99ca-7173d2caa3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fd4d8ce-c042-4504-b2aa-3917d867f941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5ea4086f-59e8-4774-9a72-a24c0dc61965}, !- Handle
  Space 906,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  {2ffc8a08-4366-4aa5-9cfd-929da94ee819}, !- Building Story Name
  {a152fc55-b3ea-4cef-85bf-78e82184bc4c}; !- Thermal Zone Name

OS:Surface,
  {fc8608fb-ab50-47e8-ad4a-56087e0d0468}, !- Handle
  Surface 631,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ea4086f-59e8-4774-9a72-a24c0dc61965}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3eb9b19-c45c-4dd3-9a31-a59256821e26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00d81611-b627-4c90-8777-bddff7dfd8dd}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea4086f-59e8-4774-9a72-a24c0dc61965}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8280b61-ada5-4acb-a7c9-4152aca14cee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e379333-5da2-49b8-bf84-a78179dcbebf}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea4086f-59e8-4774-9a72-a24c0dc61965}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f4a328d-b61d-484e-9332-5f2d872bf591}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dca9009-c657-4c15-8af8-700230a6000a}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea4086f-59e8-4774-9a72-a24c0dc61965}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de26d6a0-1bb1-4428-919d-d60c54f07f3f}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea4086f-59e8-4774-9a72-a24c0dc61965}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7ea9cec-c7f7-412f-b634-3268c41f6194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb29466-4fe2-41d3-ad33-346e9525bbdb}, !- Handle
  Surface 636,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ea4086f-59e8-4774-9a72-a24c0dc61965}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22191832-b890-4af4-b470-55455c8febe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {63b093aa-ca69-429d-b679-b6ff2c6d267c}, !- Handle
  Space 907,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  {2ffc8a08-4366-4aa5-9cfd-929da94ee819}, !- Building Story Name
  {64721691-7cc4-4ea0-bf92-1ec38d14e0dc}; !- Thermal Zone Name

OS:Surface,
  {357a96a6-591c-438f-88ab-f000b741d5bd}, !- Handle
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63b093aa-ca69-429d-b679-b6ff2c6d267c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {759feebd-7abe-4268-9ebe-2d0e2148ecce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb98b6a-41c0-408c-b523-fb1e83c3363b}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b093aa-ca69-429d-b679-b6ff2c6d267c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74645283-3655-45f5-adf9-2e269ffd3880}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b093aa-ca69-429d-b679-b6ff2c6d267c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d63c9514-b4b9-44a4-aacc-ad97f0a6bff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded277af-bb3a-4b00-8d2e-9cd8e2b21c38}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b093aa-ca69-429d-b679-b6ff2c6d267c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6686466-13c5-4317-b98f-6273b08e9846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec9cf43-b0ab-4147-9f5f-955abae8ceb8}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b093aa-ca69-429d-b679-b6ff2c6d267c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbde9025-6486-4ad4-9340-e2961831f5e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff6fe7ba-0b8e-4673-8b65-7ed817d9c5ea}, !- Handle
  Surface 642,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63b093aa-ca69-429d-b679-b6ff2c6d267c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8933999-6fc6-4b3c-b357-b79970795e73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d18536d-1c00-45f6-854b-037992204980}, !- Handle
  Space 908,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  {2ffc8a08-4366-4aa5-9cfd-929da94ee819}, !- Building Story Name
  {b8871bbd-8f38-4102-af44-63715a2e1c00}; !- Thermal Zone Name

OS:Surface,
  {97733dc5-ae36-450a-b82c-0ac21b533961}, !- Handle
  Surface 643,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d18536d-1c00-45f6-854b-037992204980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f801e6d-9a97-4292-b67a-9cc2395480cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2a23c8a-7bdd-4d2b-9660-b7c16f3b8a92}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d18536d-1c00-45f6-854b-037992204980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b845f7f4-f801-498f-9f41-baf0e3ab6471}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7ea9cec-c7f7-412f-b634-3268c41f6194}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d18536d-1c00-45f6-854b-037992204980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de26d6a0-1bb1-4428-919d-d60c54f07f3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e57a2a5d-c674-41a4-9d1f-14c8d9b982b1}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d18536d-1c00-45f6-854b-037992204980}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37fb05f9-361e-49ab-b4da-319369af7e26}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d18536d-1c00-45f6-854b-037992204980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ccd933e-373b-42e2-b11f-285282ccea49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {872232e6-0f94-4a73-9ebf-c1292a4e77e8}, !- Handle
  Surface 648,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d18536d-1c00-45f6-854b-037992204980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {330d39d0-fd01-419b-9003-82d786d52f14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cf6cc035-6687-4f83-8044-e0d0a8f6ee57}, !- Handle
  Space 909,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  {2ffc8a08-4366-4aa5-9cfd-929da94ee819}, !- Building Story Name
  {f34524d0-3bdd-4fe2-9b18-e22e4382cd95}; !- Thermal Zone Name

OS:Surface,
  {b9bb9c17-8d85-475a-9148-9a99165683ef}, !- Handle
  Surface 649,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf6cc035-6687-4f83-8044-e0d0a8f6ee57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72768377-e37b-41cc-b38f-c511675843d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c94614-60eb-4815-84d9-259b407dd0b7}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf6cc035-6687-4f83-8044-e0d0a8f6ee57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbde9025-6486-4ad4-9340-e2961831f5e6}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf6cc035-6687-4f83-8044-e0d0a8f6ee57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ec9cf43-b0ab-4147-9f5f-955abae8ceb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b6f03d2-7062-4d26-afe5-7b1f9f619200}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf6cc035-6687-4f83-8044-e0d0a8f6ee57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dcebbbe-9cf4-4dff-ba73-fdb526c0ec38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed9f4dd-9b26-4964-800c-11f9512de56b}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf6cc035-6687-4f83-8044-e0d0a8f6ee57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04aa6e3e-58cb-469b-8b9d-c3668f1dd039}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900f402a-440c-4eca-8643-746c7a659ec7}, !- Handle
  Surface 654,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf6cc035-6687-4f83-8044-e0d0a8f6ee57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a82217b-8cde-4f94-8562-e9ae2f000658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {059b3870-b020-4aed-901a-f295a183c228}, !- Handle
  Space 910,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  {2ffc8a08-4366-4aa5-9cfd-929da94ee819}, !- Building Story Name
  {5e392527-243d-4262-a7ca-fc3219255635}; !- Thermal Zone Name

OS:Surface,
  {836edb06-f0a5-47ad-b10e-0fef4aa3a2c6}, !- Handle
  Surface 655,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {059b3870-b020-4aed-901a-f295a183c228}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15fdceda-f160-4749-b782-5cc271cb01f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {826a5854-0561-48de-a220-2ec4acc1667e}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059b3870-b020-4aed-901a-f295a183c228}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb5fd4b-354f-41fe-b2a3-e7683ded11c3}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059b3870-b020-4aed-901a-f295a183c228}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0163f572-aaf3-43d1-a1ec-84519f0e9859}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059b3870-b020-4aed-901a-f295a183c228}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fcb7500-e8dc-4ae1-b642-cac111f1af8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ccd933e-373b-42e2-b11f-285282ccea49}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059b3870-b020-4aed-901a-f295a183c228}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37fb05f9-361e-49ab-b4da-319369af7e26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899a9c38-95fc-4ac9-bb16-7456e6dda784}, !- Handle
  Surface 660,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {059b3870-b020-4aed-901a-f295a183c228}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a43887f9-1fad-4c87-a9db-a672ce86623e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {598016c9-4ea9-497f-88f9-026d75795bc0}, !- Handle
  Space 911,                              !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  {2ffc8a08-4366-4aa5-9cfd-929da94ee819}, !- Building Story Name
  {f1757a2a-0d3d-45b1-b0ec-16dd31b44849}; !- Thermal Zone Name

OS:Surface,
  {2fdbb016-a86e-4c58-be0a-419e646d3b68}, !- Handle
  Surface 661,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {598016c9-4ea9-497f-88f9-026d75795bc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34aed3bd-91cd-4ee9-94aa-349e657588c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {772aeb8c-3506-4e25-8725-82b08e6c43ff}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {598016c9-4ea9-497f-88f9-026d75795bc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06364a0e-678d-464c-870f-6e6220d9788d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac618489-dea7-467c-a375-859f32983869}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {598016c9-4ea9-497f-88f9-026d75795bc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {421733e5-fc39-45e0-8369-4b0880b2d456}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {598016c9-4ea9-497f-88f9-026d75795bc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04aa6e3e-58cb-469b-8b9d-c3668f1dd039}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {598016c9-4ea9-497f-88f9-026d75795bc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ed9f4dd-9b26-4964-800c-11f9512de56b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eafed0cc-2c16-4265-ba45-1e48872a2094}, !- Handle
  Surface 666,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {598016c9-4ea9-497f-88f9-026d75795bc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14ebabb5-f2db-4518-bcc0-135cc51cb8d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2dbad65d-c36c-4a5f-b2f7-c261c2ecfefc}, !- Handle
  Space 1001,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  {77765e19-eed2-432e-8c0c-0491fe61078c}, !- Building Story Name
  {f3792c38-84da-455d-80a1-c89647618637}; !- Thermal Zone Name

OS:Surface,
  {67bd79aa-fa3b-426b-bc4c-8f79982a992d}, !- Handle
  Surface 667,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2dbad65d-c36c-4a5f-b2f7-c261c2ecfefc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {889d17ba-2793-446e-be2f-56eb8328f128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91216e9c-c126-4de5-a4eb-456f5e636ef9}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dbad65d-c36c-4a5f-b2f7-c261c2ecfefc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0752e14-89cb-416c-87b3-fafc24cdf66d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dfff568-b78e-4835-9de5-fce85008699c}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dbad65d-c36c-4a5f-b2f7-c261c2ecfefc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37ddc84c-5e81-4099-a241-8b566d8a3912}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dbad65d-c36c-4a5f-b2f7-c261c2ecfefc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71de9c26-72cd-4b38-9e56-7e475258cf1e}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dbad65d-c36c-4a5f-b2f7-c261c2ecfefc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45ac614d-4289-4032-a407-a40a5217d9a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39be1031-f261-4f78-892b-0d2ff4b93f35}, !- Handle
  Surface 672,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2dbad65d-c36c-4a5f-b2f7-c261c2ecfefc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edfb29d1-7c2a-43a4-b053-70b59df04630}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Handle
  Space 1002,                             !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  {77765e19-eed2-432e-8c0c-0491fe61078c}, !- Building Story Name
  {6839e120-1b18-463e-8f46-f5b94baa081e}; !- Thermal Zone Name

OS:Surface,
  {bddceb55-e39e-4895-b468-3d20bfc19ff3}, !- Handle
  Surface 673,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e2afbb7-11ac-434d-9c93-e4a29ec85121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d79617-6d9c-48f9-8319-e8e76341ca12}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0752e14-89cb-416c-87b3-fafc24cdf66d}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91216e9c-c126-4de5-a4eb-456f5e636ef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f27337-b096-4edf-ac64-144eba87149f}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c3ffe6-0e06-4929-b6a8-9f32d463ff5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a989aa93-8811-42b3-b682-fe838c9411de}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e84089-69ec-44e8-831f-2e249dc94a6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58085e44-d5a8-46b9-9345-656188406f32}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71d3feba-f379-4653-a907-44d5613e60e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f24f90af-065b-4d26-9cec-e4b6e2eb58f2}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f33e7423-eebf-4708-847a-9bba5a8f7a76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31f5e388-baf9-4008-a11a-7fadb375d5c5}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d80fb1f-fc7b-41bd-b814-9a9b0080a80e}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdf8c66f-daf7-4458-91a7-4d781a16704e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60278e09-6a6f-4612-b7ae-3ce5135be059}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80a34b3b-5ce3-4585-b3a2-f6389a9b892e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d4a6fb-fd7e-4fff-bde6-f58d497829de}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2317667-3537-4486-ae23-17884509f42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e630e224-6cb8-4b52-8708-4801a3603e1f}, !- Handle
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8870c3e5-a5fa-4443-b0d8-e68a3a9fc7cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8609a45d-7634-4aba-b319-14610d8bf3e6}, !- Handle
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5690aca8-b4ec-40b0-92f2-1280ac1a5db2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcdd3da5-a13f-4cd6-845c-c964d4b5b0f3}, !- Handle
  Surface 686,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7114f20d-ed66-4bf8-a777-acaf58b18bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c0fe240-2034-42b3-9863-1db498845675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ce78941-5085-434e-9281-b45f7db9aea3}, !- Handle
  Space 1003,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  {77765e19-eed2-432e-8c0c-0491fe61078c}, !- Building Story Name
  {b93f15be-44d0-4a59-9a76-a3081ec8115f}; !- Thermal Zone Name

OS:Surface,
  {bf1265eb-ac0a-4552-8c47-5026b9a55113}, !- Handle
  Surface 687,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ce78941-5085-434e-9281-b45f7db9aea3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa334d2-d924-43d4-827f-294744ec08d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b044a577-335c-4829-b19d-d32667d5a115}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce78941-5085-434e-9281-b45f7db9aea3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb7f3aa-9692-489a-a011-249552bdc5d8}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce78941-5085-434e-9281-b45f7db9aea3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5690aca8-b4ec-40b0-92f2-1280ac1a5db2}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce78941-5085-434e-9281-b45f7db9aea3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8609a45d-7634-4aba-b319-14610d8bf3e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1eb650b-84c4-4389-9954-35b2886f227b}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce78941-5085-434e-9281-b45f7db9aea3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {201d8b7f-572d-4c27-a182-3ad7e06bfe3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c978519-d26c-427a-aa4d-e04b636dcc0d}, !- Handle
  Surface 692,                            !- Name
  RoofCeiling,                            !- Surface Type
