  ,                                       !- Construction Name
  {3ce78941-5085-434e-9281-b45f7db9aea3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff63c9ba-d4a5-4e84-8f64-f95923688cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c2930050-dedb-4d91-a4b1-a946fef89cf7}, !- Handle
  Space 1004,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  {77765e19-eed2-432e-8c0c-0491fe61078c}, !- Building Story Name
  {ce96c939-cef1-452b-b3bd-6965456cc67d}; !- Thermal Zone Name

OS:Surface,
  {bf61cd55-39f6-410f-a8f4-05ffb27f866f}, !- Handle
  Surface 693,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c2930050-dedb-4d91-a4b1-a946fef89cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bccdde7-9fbd-4de5-9d5b-292781664105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c3ffe6-0e06-4929-b6a8-9f32d463ff5d}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2930050-dedb-4d91-a4b1-a946fef89cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39f27337-b096-4edf-ac64-144eba87149f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45ac614d-4289-4032-a407-a40a5217d9a8}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2930050-dedb-4d91-a4b1-a946fef89cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71de9c26-72cd-4b38-9e56-7e475258cf1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cebe915-2b2f-4e5e-9763-7953c71d373a}, !- Handle
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2930050-dedb-4d91-a4b1-a946fef89cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4971ec6e-701a-4f97-b4d8-7a0f009edad5}, !- Handle
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2930050-dedb-4d91-a4b1-a946fef89cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92203728-fb37-44e0-829b-41318bae1ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb93b653-9149-48cb-a8d0-c319feae55ca}, !- Handle
  Surface 698,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2930050-dedb-4d91-a4b1-a946fef89cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4474f496-62cd-45a8-b6d6-51f02c6b47ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2fc73e07-906d-428c-8e52-6ccf5c1a6994}, !- Handle
  Space 1005,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  {77765e19-eed2-432e-8c0c-0491fe61078c}, !- Building Story Name
  {96e1690a-0642-40af-b462-55c2d4ff61b5}; !- Thermal Zone Name

OS:Surface,
  {7fd4d8ce-c042-4504-b2aa-3917d867f941}, !- Handle
  Surface 699,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2fc73e07-906d-428c-8e52-6ccf5c1a6994}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac3f02d8-863f-4c78-835c-1ddc6a6e2aec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89fd7296-11f0-4410-9452-572d9da73663}, !- Handle
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fc73e07-906d-428c-8e52-6ccf5c1a6994}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201d8b7f-572d-4c27-a182-3ad7e06bfe3a}, !- Handle
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fc73e07-906d-428c-8e52-6ccf5c1a6994}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1eb650b-84c4-4389-9954-35b2886f227b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8870c3e5-a5fa-4443-b0d8-e68a3a9fc7cb}, !- Handle
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fc73e07-906d-428c-8e52-6ccf5c1a6994}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e630e224-6cb8-4b52-8708-4801a3603e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f2c90a4-97e1-4319-90f5-443307d9a0f3}, !- Handle
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fc73e07-906d-428c-8e52-6ccf5c1a6994}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98a88889-a903-4985-aedd-ffca9116d71a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {946bb5c6-7a88-4fae-9856-00549247aac5}, !- Handle
  Surface 704,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2fc73e07-906d-428c-8e52-6ccf5c1a6994}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51a593a0-1748-4d99-9b59-887403b4e1eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41610358-f388-45ab-8e05-e6aaab7fbb68}, !- Handle
  Space 1006,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  {77765e19-eed2-432e-8c0c-0491fe61078c}, !- Building Story Name
  {4fe02a6f-491b-450c-850b-10bcfb682829}; !- Thermal Zone Name

OS:Surface,
  {22191832-b890-4af4-b470-55455c8febe5}, !- Handle
  Surface 705,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41610358-f388-45ab-8e05-e6aaab7fbb68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb29466-4fe2-41d3-ad33-346e9525bbdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e84089-69ec-44e8-831f-2e249dc94a6f}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41610358-f388-45ab-8e05-e6aaab7fbb68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a989aa93-8811-42b3-b682-fe838c9411de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92203728-fb37-44e0-829b-41318bae1ac7}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41610358-f388-45ab-8e05-e6aaab7fbb68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4971ec6e-701a-4f97-b4d8-7a0f009edad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {464ad831-1a1e-4572-98d9-301136ff2d5e}, !- Handle
  Surface 708,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41610358-f388-45ab-8e05-e6aaab7fbb68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d723a855-a543-4a52-acce-497116640455}, !- Handle
  Surface 709,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41610358-f388-45ab-8e05-e6aaab7fbb68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47fb8082-9807-472b-b614-a00fd2690e08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe7da17a-b3a4-44fb-96bb-e6f471320e86}, !- Handle
  Surface 710,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41610358-f388-45ab-8e05-e6aaab7fbb68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {899b313c-a3fb-48bc-9e19-2c0c7bf98613}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {515588c0-8e9c-4250-91c7-b5defe2daaef}, !- Handle
  Space 1007,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  {77765e19-eed2-432e-8c0c-0491fe61078c}, !- Building Story Name
  {894f26f4-41ce-4d0b-bdee-dab2953e440e}; !- Thermal Zone Name

OS:Surface,
  {a8933999-6fc6-4b3c-b357-b79970795e73}, !- Handle
  Surface 711,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {515588c0-8e9c-4250-91c7-b5defe2daaef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff6fe7ba-0b8e-4673-8b65-7ed817d9c5ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ddc123f-ea47-442e-b8a6-f38d0be6e336}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {515588c0-8e9c-4250-91c7-b5defe2daaef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a88889-a903-4985-aedd-ffca9116d71a}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {515588c0-8e9c-4250-91c7-b5defe2daaef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f2c90a4-97e1-4319-90f5-443307d9a0f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2317667-3537-4486-ae23-17884509f42d}, !- Handle
  Surface 714,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {515588c0-8e9c-4250-91c7-b5defe2daaef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9d4a6fb-fd7e-4fff-bde6-f58d497829de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fbee995-cd13-4e89-bc51-5add0814eb4b}, !- Handle
  Surface 715,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {515588c0-8e9c-4250-91c7-b5defe2daaef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32e3b7df-4670-4d77-b54b-32e2e5fbbe0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00caa706-2d46-4156-a323-446c4d6bc108}, !- Handle
  Surface 716,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {515588c0-8e9c-4250-91c7-b5defe2daaef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4afc1fd1-b0d9-4b08-ba68-a19c99b4a50a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5a69765c-78bf-43c9-bd29-1aad658b4af6}, !- Handle
  Space 1008,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  {77765e19-eed2-432e-8c0c-0491fe61078c}, !- Building Story Name
  {35f6b2c7-e372-4e22-bca8-18519e32c67d}; !- Thermal Zone Name

OS:Surface,
  {330d39d0-fd01-419b-9003-82d786d52f14}, !- Handle
  Surface 717,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a69765c-78bf-43c9-bd29-1aad658b4af6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {872232e6-0f94-4a73-9ebf-c1292a4e77e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71d3feba-f379-4653-a907-44d5613e60e9}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a69765c-78bf-43c9-bd29-1aad658b4af6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58085e44-d5a8-46b9-9345-656188406f32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47fb8082-9807-472b-b614-a00fd2690e08}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a69765c-78bf-43c9-bd29-1aad658b4af6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d723a855-a543-4a52-acce-497116640455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33910e9c-4eca-44f5-b8fd-6a1cdca8133f}, !- Handle
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a69765c-78bf-43c9-bd29-1aad658b4af6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cdb2afc-52ad-4124-85fb-d333c6eca74e}, !- Handle
  Surface 721,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a69765c-78bf-43c9-bd29-1aad658b4af6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9de8341f-6d2b-4b0e-987e-7afce8a73937}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e534d82-504f-460c-9779-c408416381b8}, !- Handle
  Surface 722,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a69765c-78bf-43c9-bd29-1aad658b4af6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c70b2f6b-bcc6-4f97-9d2d-e39488c377ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2a9f724-c0ca-4bb0-8729-b8c9e658a39d}, !- Handle
  Space 1009,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  {77765e19-eed2-432e-8c0c-0491fe61078c}, !- Building Story Name
  {41181951-805e-4ea3-912a-1558d977e0e0}; !- Thermal Zone Name

OS:Surface,
  {6a82217b-8cde-4f94-8562-e9ae2f000658}, !- Handle
  Surface 723,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2a9f724-c0ca-4bb0-8729-b8c9e658a39d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {900f402a-440c-4eca-8643-746c7a659ec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ae626e-fdee-4a76-b516-fe854f669a32}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2a9f724-c0ca-4bb0-8729-b8c9e658a39d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32e3b7df-4670-4d77-b54b-32e2e5fbbe0c}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2a9f724-c0ca-4bb0-8729-b8c9e658a39d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fbee995-cd13-4e89-bc51-5add0814eb4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80a34b3b-5ce3-4585-b3a2-f6389a9b892e}, !- Handle
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2a9f724-c0ca-4bb0-8729-b8c9e658a39d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60278e09-6a6f-4612-b7ae-3ce5135be059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78cb67d7-43cb-46f0-b67b-8d3fc9403cda}, !- Handle
  Surface 727,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2a9f724-c0ca-4bb0-8729-b8c9e658a39d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56030bbc-d69e-4dce-9775-6065711b87ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {214b828b-8139-4da8-aa15-2b29634ae51f}, !- Handle
  Surface 728,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2a9f724-c0ca-4bb0-8729-b8c9e658a39d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b20060e7-d6fc-4d1a-86b8-60a82b769df7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bec0b931-9a2b-4ae6-af9e-e46468e90d1d}, !- Handle
  Space 1010,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  {77765e19-eed2-432e-8c0c-0491fe61078c}, !- Building Story Name
  {17d1572e-720b-47ff-a8d2-e7d5985d3cbb}; !- Thermal Zone Name

OS:Surface,
  {a43887f9-1fad-4c87-a9db-a672ce86623e}, !- Handle
  Surface 729,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bec0b931-9a2b-4ae6-af9e-e46468e90d1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {899a9c38-95fc-4ac9-bb16-7456e6dda784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85724f33-9b18-4a79-b24f-970008fff2f7}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bec0b931-9a2b-4ae6-af9e-e46468e90d1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc097e7-9fed-49f7-a28e-b9e508f58431}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bec0b931-9a2b-4ae6-af9e-e46468e90d1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f33e7423-eebf-4708-847a-9bba5a8f7a76}, !- Handle
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bec0b931-9a2b-4ae6-af9e-e46468e90d1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f24f90af-065b-4d26-9cec-e4b6e2eb58f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9de8341f-6d2b-4b0e-987e-7afce8a73937}, !- Handle
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bec0b931-9a2b-4ae6-af9e-e46468e90d1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cdb2afc-52ad-4124-85fb-d333c6eca74e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b4f18c-67ec-4045-9f0b-4aeea39a8593}, !- Handle
  Surface 734,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bec0b931-9a2b-4ae6-af9e-e46468e90d1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f65a121c-a724-4378-ada6-3d0bd3e4ca71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5a3cbf5d-a3bd-4571-ac42-7a8ce247342c}, !- Handle
  Space 1011,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  {77765e19-eed2-432e-8c0c-0491fe61078c}, !- Building Story Name
  {af65df41-c825-4be8-b5bb-b6ef08d7038d}; !- Thermal Zone Name

OS:Surface,
  {14ebabb5-f2db-4518-bcc0-135cc51cb8d5}, !- Handle
  Surface 735,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a3cbf5d-a3bd-4571-ac42-7a8ce247342c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eafed0cc-2c16-4265-ba45-1e48872a2094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf8c66f-daf7-4458-91a7-4d781a16704e}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a3cbf5d-a3bd-4571-ac42-7a8ce247342c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d80fb1f-fc7b-41bd-b814-9a9b0080a80e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f3f726-ae7d-4cf6-8464-45c5a65cf439}, !- Handle
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a3cbf5d-a3bd-4571-ac42-7a8ce247342c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {945fa0bf-0917-4da2-858c-e479cae77f7b}, !- Handle
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a3cbf5d-a3bd-4571-ac42-7a8ce247342c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56030bbc-d69e-4dce-9775-6065711b87ba}, !- Handle
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a3cbf5d-a3bd-4571-ac42-7a8ce247342c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78cb67d7-43cb-46f0-b67b-8d3fc9403cda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b9416d-4f70-4ee9-8a54-0ee23bda0fed}, !- Handle
  Surface 740,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a3cbf5d-a3bd-4571-ac42-7a8ce247342c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d091cc5-f064-4cdd-afcf-1361d995878a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {040d47d6-e9f1-42d1-93cf-dce48304d4fc}, !- Handle
  Space 1101,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  {343fb2bc-6ed4-4340-8b9f-f79aa0183f42}, !- Building Story Name
  {e6cb92c3-173e-4162-8d66-66be1eb7ea92}; !- Thermal Zone Name

OS:Surface,
  {edfb29d1-7c2a-43a4-b053-70b59df04630}, !- Handle
  Surface 741,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {040d47d6-e9f1-42d1-93cf-dce48304d4fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39be1031-f261-4f78-892b-0d2ff4b93f35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1916cb1-0521-4fa4-892d-45cc939f33d7}, !- Handle
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {040d47d6-e9f1-42d1-93cf-dce48304d4fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6caaa19-004a-4583-904b-68de92935e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {973b36c9-26f0-477e-8bb8-c7bbd8256592}, !- Handle
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {040d47d6-e9f1-42d1-93cf-dce48304d4fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8344e691-da63-4afe-9b61-b77f378b8262}, !- Handle
  Surface 744,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {040d47d6-e9f1-42d1-93cf-dce48304d4fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df0ef5f-5f11-4ffd-ae79-ebba7f2cc10f}, !- Handle
  Surface 745,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {040d47d6-e9f1-42d1-93cf-dce48304d4fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7ad50e8-28a2-4f20-95e8-5b3f98f3d7ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6992e9a-0bbc-4c63-a8d6-843b3fc896b8}, !- Handle
  Surface 746,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {040d47d6-e9f1-42d1-93cf-dce48304d4fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f887a3d4-6158-41d2-b3eb-8a0d6bc30234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Handle
  Space 1102,                             !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  {343fb2bc-6ed4-4340-8b9f-f79aa0183f42}, !- Building Story Name
  {5b497fbc-7fa2-4218-8f77-af3d584a779a}; !- Thermal Zone Name

OS:Surface,
  {7c0fe240-2034-42b3-9863-1db498845675}, !- Handle
  Surface 747,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcdd3da5-a13f-4cd6-845c-c964d4b5b0f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262b54ed-5671-4b28-8a7b-57475a1737d0}, !- Handle
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6caaa19-004a-4583-904b-68de92935e32}, !- Handle
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1916cb1-0521-4fa4-892d-45cc939f33d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f1bc84-8311-45c7-92b4-598e2b7bf5f0}, !- Handle
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d788f970-f075-40ca-a38f-35b511c89475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56b0d18f-5625-46ed-9f27-00d854bf2260}, !- Handle
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9f5d74c-158b-48a2-8518-aac225044f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d958971-d184-4c8d-86d4-9e37e3fa653e}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85d9a036-bc32-4160-b9a0-da7e5eab5c80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1544860b-9fe3-48ab-bba1-cab11e5032da}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64c1d3ae-8a43-464a-9481-d14c6e8aa2ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dd3b7a1-273e-4646-8289-3270da9376a0}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd1fc49a-c3fa-4bce-8bb0-3be127de247b}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6025176-9f4f-4c8a-a062-2ba56da903ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d39b063-72cd-4a01-9e99-d655e8995ab6}, !- Handle
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe76252-1f5d-4512-a40d-05c883b9ef96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7805654c-dba5-4c9a-84a6-5fc0c105cda6}, !- Handle
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d7d925f-6db3-4d0c-96c9-a02956926342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aba4fad-7a4f-478a-b4f5-0e8d1b5ef9e0}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b00c03cf-a5f1-4511-8862-83b032b5ec9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97aa96b6-be31-416c-9622-4f2d021fafcb}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9130ffcc-82a8-441e-b9f9-853b6af2fbed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b09b9643-1922-4f1c-8888-627acab7305a}, !- Handle
  Surface 760,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39f90f94-9200-4e08-a404-35b79c9077e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e227ba0a-77e3-44bb-840a-c36fbed55758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ffc46c6b-ab3e-4671-ac97-06adc88cf44a}, !- Handle
  Space 1103,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  {343fb2bc-6ed4-4340-8b9f-f79aa0183f42}, !- Building Story Name
  {41bdc517-e1b6-4a83-a2be-0947c565c7fe}; !- Thermal Zone Name

OS:Surface,
  {ff63c9ba-d4a5-4e84-8f64-f95923688cab}, !- Handle
  Surface 761,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ffc46c6b-ab3e-4671-ac97-06adc88cf44a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c978519-d26c-427a-aa4d-e04b636dcc0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d934b14e-fcf4-4118-93d7-62e2cb921cb8}, !- Handle
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc46c6b-ab3e-4671-ac97-06adc88cf44a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b9b2cb5-9463-4476-977b-b93e9018342a}, !- Handle
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc46c6b-ab3e-4671-ac97-06adc88cf44a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9130ffcc-82a8-441e-b9f9-853b6af2fbed}, !- Handle
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc46c6b-ab3e-4671-ac97-06adc88cf44a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97aa96b6-be31-416c-9622-4f2d021fafcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aadcfae5-87c1-479f-a563-4026f442bff8}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc46c6b-ab3e-4671-ac97-06adc88cf44a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8434208f-ee71-471c-8704-abb3d2c6043e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8637d29-a29e-4ef6-afb3-f148411d3680}, !- Handle
  Surface 766,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ffc46c6b-ab3e-4671-ac97-06adc88cf44a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35c3ac1f-c3d1-4f2d-bd7b-a0bd90f483cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {715979d5-7445-4ea7-9882-cdd3d8247571}, !- Handle
  Space 1104,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  {343fb2bc-6ed4-4340-8b9f-f79aa0183f42}, !- Building Story Name
  {a52c0dc0-fb96-48a8-90ed-d2cc59fa6cda}; !- Thermal Zone Name

OS:Surface,
  {4474f496-62cd-45a8-b6d6-51f02c6b47ba}, !- Handle
  Surface 767,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {715979d5-7445-4ea7-9882-cdd3d8247571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb93b653-9149-48cb-a8d0-c319feae55ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d788f970-f075-40ca-a38f-35b511c89475}, !- Handle
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {715979d5-7445-4ea7-9882-cdd3d8247571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f1bc84-8311-45c7-92b4-598e2b7bf5f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ad50e8-28a2-4f20-95e8-5b3f98f3d7ca}, !- Handle
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {715979d5-7445-4ea7-9882-cdd3d8247571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2df0ef5f-5f11-4ffd-ae79-ebba7f2cc10f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996ac526-3f63-4575-9a61-41a1e6d8bc19}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {715979d5-7445-4ea7-9882-cdd3d8247571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a755b618-8a85-4cbc-8b5f-521ab4ca8d05}, !- Handle
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {715979d5-7445-4ea7-9882-cdd3d8247571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8684de8a-5330-4be5-b6a7-d7c1f3e784ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbf3be6e-0d73-49e0-a22e-30889a3c8176}, !- Handle
  Surface 772,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {715979d5-7445-4ea7-9882-cdd3d8247571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {418c6fbd-15a3-4bd5-aa73-223050b30e89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {83157c05-33ca-44b2-8abf-82cd1d0856fa}, !- Handle
  Space 1105,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  {343fb2bc-6ed4-4340-8b9f-f79aa0183f42}, !- Building Story Name
  {a9a5d64a-e7c2-4328-88d6-3996d7c3273c}; !- Thermal Zone Name

OS:Surface,
  {51a593a0-1748-4d99-9b59-887403b4e1eb}, !- Handle
  Surface 773,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83157c05-33ca-44b2-8abf-82cd1d0856fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {946bb5c6-7a88-4fae-9856-00549247aac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee4248f-5d83-4d58-a8ee-b250a3adcc62}, !- Handle
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83157c05-33ca-44b2-8abf-82cd1d0856fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8434208f-ee71-471c-8704-abb3d2c6043e}, !- Handle
  Surface 775,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83157c05-33ca-44b2-8abf-82cd1d0856fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aadcfae5-87c1-479f-a563-4026f442bff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b00c03cf-a5f1-4511-8862-83b032b5ec9f}, !- Handle
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83157c05-33ca-44b2-8abf-82cd1d0856fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aba4fad-7a4f-478a-b4f5-0e8d1b5ef9e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f779e5e-6ed8-4773-aaa3-e836932a80f1}, !- Handle
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83157c05-33ca-44b2-8abf-82cd1d0856fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {160cf9d8-ff34-483e-a9cb-fa204e347d8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf61fce1-6397-41bb-9c21-153cb3c9b568}, !- Handle
  Surface 778,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83157c05-33ca-44b2-8abf-82cd1d0856fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2c102a0-2a14-479f-818f-c8120580f220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d3902aa3-bd7c-4bf1-81a5-974aeafd2ab2}, !- Handle
  Space 1106,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  {343fb2bc-6ed4-4340-8b9f-f79aa0183f42}, !- Building Story Name
  {5e119369-5cec-41c7-adee-4b344482cd20}; !- Thermal Zone Name

OS:Surface,
  {899b313c-a3fb-48bc-9e19-2c0c7bf98613}, !- Handle
  Surface 779,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3902aa3-bd7c-4bf1-81a5-974aeafd2ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe7da17a-b3a4-44fb-96bb-e6f471320e86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f5d74c-158b-48a2-8518-aac225044f50}, !- Handle
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3902aa3-bd7c-4bf1-81a5-974aeafd2ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56b0d18f-5625-46ed-9f27-00d854bf2260}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8684de8a-5330-4be5-b6a7-d7c1f3e784ca}, !- Handle
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3902aa3-bd7c-4bf1-81a5-974aeafd2ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a755b618-8a85-4cbc-8b5f-521ab4ca8d05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb82dcc6-6cfd-4606-82e8-b5f8e4a5c35e}, !- Handle
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3902aa3-bd7c-4bf1-81a5-974aeafd2ab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae8e3e31-6540-4e78-b9bb-594407830276}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3902aa3-bd7c-4bf1-81a5-974aeafd2ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a34c0c2-57bd-4a6a-aa7c-7a763a1adade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bcaa2a9-9782-43c5-99b0-3c89bec93b1f}, !- Handle
  Surface 784,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3902aa3-bd7c-4bf1-81a5-974aeafd2ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7243fdfa-0ae2-41f8-b1a2-619000c810be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {793e9896-5cb7-4883-9ead-22186e5d4524}, !- Handle
  Space 1107,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  {343fb2bc-6ed4-4340-8b9f-f79aa0183f42}, !- Building Story Name
  {0293fc52-fa40-4020-b259-2d345747da3c}; !- Thermal Zone Name

OS:Surface,
  {4afc1fd1-b0d9-4b08-ba68-a19c99b4a50a}, !- Handle
  Surface 785,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {793e9896-5cb7-4883-9ead-22186e5d4524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00caa706-2d46-4156-a323-446c4d6bc108}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b72c885-8cd5-41b4-b52d-a95ca54bf735}, !- Handle
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {793e9896-5cb7-4883-9ead-22186e5d4524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160cf9d8-ff34-483e-a9cb-fa204e347d8d}, !- Handle
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {793e9896-5cb7-4883-9ead-22186e5d4524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f779e5e-6ed8-4773-aaa3-e836932a80f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d7d925f-6db3-4d0c-96c9-a02956926342}, !- Handle
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {793e9896-5cb7-4883-9ead-22186e5d4524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7805654c-dba5-4c9a-84a6-5fc0c105cda6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4225bb27-7fe4-45ca-bd8c-84f7ed957539}, !- Handle
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {793e9896-5cb7-4883-9ead-22186e5d4524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e43013c7-d5e4-45d4-ae48-fb36aa20ee89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4d4a762-add1-42d8-84a8-2feb50b4da34}, !- Handle
  Surface 790,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {793e9896-5cb7-4883-9ead-22186e5d4524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f4f1e8f-9578-4b1d-b5e5-2c257d8a3cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d7483ac7-2891-44b7-a2e5-410bca243b10}, !- Handle
  Space 1108,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  {343fb2bc-6ed4-4340-8b9f-f79aa0183f42}, !- Building Story Name
  {2a4ea111-2125-4e2c-8c80-48b748b17bdb}; !- Thermal Zone Name

OS:Surface,
  {c70b2f6b-bcc6-4f97-9d2d-e39488c377ed}, !- Handle
  Surface 791,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7483ac7-2891-44b7-a2e5-410bca243b10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e534d82-504f-460c-9779-c408416381b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d9a036-bc32-4160-b9a0-da7e5eab5c80}, !- Handle
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7483ac7-2891-44b7-a2e5-410bca243b10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d958971-d184-4c8d-86d4-9e37e3fa653e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a34c0c2-57bd-4a6a-aa7c-7a763a1adade}, !- Handle
  Surface 793,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7483ac7-2891-44b7-a2e5-410bca243b10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae8e3e31-6540-4e78-b9bb-594407830276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c385b7a2-2558-4cab-bfaa-353a83940b15}, !- Handle
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7483ac7-2891-44b7-a2e5-410bca243b10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {417e763f-2360-405e-8766-b4e07f5c1c1d}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7483ac7-2891-44b7-a2e5-410bca243b10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5448d15a-2402-476c-8a6a-5545e7c6d3ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b949888-018d-4f5d-b189-ed409efc3546}, !- Handle
  Surface 796,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7483ac7-2891-44b7-a2e5-410bca243b10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9dc7abf-ec7d-4887-ad0c-4ea907a38dbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0dee8862-0db0-4c4a-b5c0-841b7699a364}, !- Handle
  Space 1109,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  {343fb2bc-6ed4-4340-8b9f-f79aa0183f42}, !- Building Story Name
  {90f627cb-2a73-4d8e-beb9-e9a664c8ba91}; !- Thermal Zone Name

OS:Surface,
  {b20060e7-d6fc-4d1a-86b8-60a82b769df7}, !- Handle
  Surface 797,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0dee8862-0db0-4c4a-b5c0-841b7699a364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {214b828b-8139-4da8-aa15-2b29634ae51f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1437fa-4a6b-475d-841b-1fea76252e36}, !- Handle
  Surface 798,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dee8862-0db0-4c4a-b5c0-841b7699a364}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e43013c7-d5e4-45d4-ae48-fb36aa20ee89}, !- Handle
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dee8862-0db0-4c4a-b5c0-841b7699a364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4225bb27-7fe4-45ca-bd8c-84f7ed957539}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe76252-1f5d-4512-a40d-05c883b9ef96}, !- Handle
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dee8862-0db0-4c4a-b5c0-841b7699a364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d39b063-72cd-4a01-9e99-d655e8995ab6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {855d456c-d1af-4a56-a3cf-34395e0c2a0f}, !- Handle
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dee8862-0db0-4c4a-b5c0-841b7699a364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3771446d-6ffa-4eef-bda0-d9d77888b71d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc105cb-e98a-4d0c-9690-0719e1a488bf}, !- Handle
  Surface 802,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0dee8862-0db0-4c4a-b5c0-841b7699a364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f1e58f9-3af6-4d86-9206-d6e432f57663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d0860af4-6684-44bb-928d-27d7e96ac124}, !- Handle
  Space 1110,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  {343fb2bc-6ed4-4340-8b9f-f79aa0183f42}, !- Building Story Name
  {5fc9cae0-74d7-442d-b911-1c6a5b8e9fea}; !- Thermal Zone Name

OS:Surface,
  {f65a121c-a724-4378-ada6-3d0bd3e4ca71}, !- Handle
  Surface 803,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0860af4-6684-44bb-928d-27d7e96ac124}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76b4f18c-67ec-4045-9f0b-4aeea39a8593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b9a4f8d-00b4-46a6-a797-21ed3aa3f25b}, !- Handle
  Surface 804,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0860af4-6684-44bb-928d-27d7e96ac124}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01a01319-df49-4d99-82b4-b64b6959f43c}, !- Handle
  Surface 805,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0860af4-6684-44bb-928d-27d7e96ac124}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c1d3ae-8a43-464a-9481-d14c6e8aa2ee}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0860af4-6684-44bb-928d-27d7e96ac124}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1544860b-9fe3-48ab-bba1-cab11e5032da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5448d15a-2402-476c-8a6a-5545e7c6d3ed}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0860af4-6684-44bb-928d-27d7e96ac124}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {417e763f-2360-405e-8766-b4e07f5c1c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d71dd012-26bb-44aa-b92f-9390ea66cc76}, !- Handle
  Surface 808,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0860af4-6684-44bb-928d-27d7e96ac124}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {093ac781-bc2c-462b-8bf7-ec0be8a15832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14bc99c2-1de3-496c-b107-18e902b004c1}, !- Handle
  Space 1111,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  {343fb2bc-6ed4-4340-8b9f-f79aa0183f42}, !- Building Story Name
  {b7fa54be-16ab-4fd3-bd37-6ff005fab23b}; !- Thermal Zone Name

OS:Surface,
  {4d091cc5-f064-4cdd-afcf-1361d995878a}, !- Handle
  Surface 809,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14bc99c2-1de3-496c-b107-18e902b004c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4b9416d-4f70-4ee9-8a54-0ee23bda0fed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6025176-9f4f-4c8a-a062-2ba56da903ed}, !- Handle
  Surface 810,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14bc99c2-1de3-496c-b107-18e902b004c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd1fc49a-c3fa-4bce-8bb0-3be127de247b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c14bc154-1920-4dc9-85b0-ce1b2ac7888a}, !- Handle
  Surface 811,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14bc99c2-1de3-496c-b107-18e902b004c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04213dda-d05f-4235-a2db-9ef2094f8e83}, !- Handle
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14bc99c2-1de3-496c-b107-18e902b004c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3771446d-6ffa-4eef-bda0-d9d77888b71d}, !- Handle
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14bc99c2-1de3-496c-b107-18e902b004c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {855d456c-d1af-4a56-a3cf-34395e0c2a0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0757ac4-f66f-44bc-a094-2bf332802576}, !- Handle
  Surface 814,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14bc99c2-1de3-496c-b107-18e902b004c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75b3f536-94d1-484a-ac22-724d88d51c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1cadc34-1506-48e3-9ab5-9ec6d62b4b22}, !- Handle
  Space 1201,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  33.55,                                  !- Z Origin {m}
  {234275e9-6438-44ce-beb6-68738ee50194}, !- Building Story Name
  {ccb0b65e-2a21-4ff2-a699-15d783931be9}; !- Thermal Zone Name

OS:Surface,
  {f887a3d4-6158-41d2-b3eb-8a0d6bc30234}, !- Handle
  Surface 815,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1cadc34-1506-48e3-9ab5-9ec6d62b4b22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6992e9a-0bbc-4c63-a8d6-843b3fc896b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ae8829-2846-4bdd-af3a-144033984c2d}, !- Handle
  Surface 816,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1cadc34-1506-48e3-9ab5-9ec6d62b4b22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d6ae936-5c3f-4764-b671-9ce20febc5ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {935aa182-fd51-4276-b670-549d28015162}, !- Handle
  Surface 817,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1cadc34-1506-48e3-9ab5-9ec6d62b4b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfe26006-ce7d-4a93-a28e-70fe63a7c84c}, !- Handle
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1cadc34-1506-48e3-9ab5-9ec6d62b4b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19629a73-2aaf-4235-828f-627f34eae272}, !- Handle
  Surface 819,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1cadc34-1506-48e3-9ab5-9ec6d62b4b22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5210d49-0776-436c-9cf6-c570842721d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d764c2d8-f87d-442c-8363-3fe140deb0da}, !- Handle
  Surface 820,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1cadc34-1506-48e3-9ab5-9ec6d62b4b22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbd01222-103e-4eac-981e-65e0f1e5ba1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Handle
  Space 1202,                             !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  33.55,                                  !- Z Origin {m}
  {234275e9-6438-44ce-beb6-68738ee50194}, !- Building Story Name
  {f62610fe-3a07-4416-8c9b-3fec06ed3ff8}; !- Thermal Zone Name

OS:Surface,
  {e227ba0a-77e3-44bb-840a-c36fbed55758}, !- Handle
  Surface 821,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b09b9643-1922-4f1c-8888-627acab7305a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35d48bf9-20c3-453b-9447-589aaf0555c6}, !- Handle
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6ae936-5c3f-4764-b671-9ce20febc5ea}, !- Handle
  Surface 823,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27ae8829-2846-4bdd-af3a-144033984c2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff030d73-4ede-4c75-97d4-2fbcce8d2e05}, !- Handle
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c78b3a2c-2f7c-4c56-bf82-35fe5677beda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fda1fdf-f5bb-4738-b2d1-a9c1b12bf499}, !- Handle
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a731684-cf3f-465c-ad8f-17eeff154f90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff6d1bb-9b01-4be7-aefd-7d25a5e1f9d4}, !- Handle
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {916e5a80-309d-4030-b872-084f8ba503f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56193130-b779-40f2-92ff-7f78df20bdcd}, !- Handle
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e209e6d2-0988-4516-9362-f700e2404fac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b113e2d-92ee-4dc9-8d21-40116c1aec89}, !- Handle
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {092dadf7-0bb5-45a6-b544-cfed6e9d76f1}, !- Handle
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12af3360-8aac-41d6-9241-48de15b503b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a93f7a51-2a6d-42f8-b62b-d59d6b99eb58}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c683d78-0086-4ea6-be23-c0d1e17f339d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0ab11b1-d3a7-4cd9-b4d7-2822c441d9b2}, !- Handle
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d719c55-6587-431d-8871-ee1e694b928f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aced886-445a-4daf-bb43-77e36a3dafff}, !- Handle
  Surface 832,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e36803ec-55f3-49ee-9910-d7a7b5cec87d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cf22669-cdb3-4e3d-969f-065a3ad5885a}, !- Handle
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41879593-2219-466d-8fa3-0c2216717517}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e31fd59-ae05-4260-975b-d5a90dfa13e8}, !- Handle
  Surface 834,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80878dc6-5863-4962-9321-422a0cc28737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13330b87-7c31-4f62-889f-fb9bfd5faad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {206f56cc-a19d-410a-acf7-791187d09d32}, !- Handle
  Space 1203,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  33.55,                                  !- Z Origin {m}
  {234275e9-6438-44ce-beb6-68738ee50194}, !- Building Story Name
  {a48ab9ce-61c7-4178-8aae-6df2a4d3868b}; !- Thermal Zone Name

OS:Surface,
  {35c3ac1f-c3d1-4f2d-bd7b-a0bd90f483cb}, !- Handle
  Surface 835,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {206f56cc-a19d-410a-acf7-791187d09d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8637d29-a29e-4ef6-afb3-f148411d3680}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86949921-6fb9-4252-a378-8161221fe6ad}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {206f56cc-a19d-410a-acf7-791187d09d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f21cc756-2119-4804-a963-730ad73bcd1a}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {206f56cc-a19d-410a-acf7-791187d09d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41879593-2219-466d-8fa3-0c2216717517}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {206f56cc-a19d-410a-acf7-791187d09d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cf22669-cdb3-4e3d-969f-065a3ad5885a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1dcb26-5122-49d9-b0bc-b2b4ee8e573d}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {206f56cc-a19d-410a-acf7-791187d09d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b47aff0f-f97c-45ba-85e0-8902162678b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad41cb2-14f4-4cea-ae2c-0b3115f53870}, !- Handle
  Surface 840,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {206f56cc-a19d-410a-acf7-791187d09d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d2de531-132f-4099-951a-db6a60d9ecc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4dc307c4-9331-4e5c-9ff5-d5fe8250d107}, !- Handle
  Space 1204,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  33.55,                                  !- Z Origin {m}
  {234275e9-6438-44ce-beb6-68738ee50194}, !- Building Story Name
  {0b4808ec-aa54-4986-b22a-52420c4faee2}; !- Thermal Zone Name

OS:Surface,
  {418c6fbd-15a3-4bd5-aa73-223050b30e89}, !- Handle
  Surface 841,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4dc307c4-9331-4e5c-9ff5-d5fe8250d107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbf3be6e-0d73-49e0-a22e-30889a3c8176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c78b3a2c-2f7c-4c56-bf82-35fe5677beda}, !- Handle
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dc307c4-9331-4e5c-9ff5-d5fe8250d107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff030d73-4ede-4c75-97d4-2fbcce8d2e05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5210d49-0776-436c-9cf6-c570842721d9}, !- Handle
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dc307c4-9331-4e5c-9ff5-d5fe8250d107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19629a73-2aaf-4235-828f-627f34eae272}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1946924-b9c2-4d38-a9e4-575712e6b92e}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dc307c4-9331-4e5c-9ff5-d5fe8250d107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea5f0801-6720-44a0-be81-8fa53e0cef48}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dc307c4-9331-4e5c-9ff5-d5fe8250d107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {533cf052-2c5c-4279-b031-46edf32f7264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c095fa34-9ef3-49be-b5bb-97f9d13a97fc}, !- Handle
  Surface 846,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4dc307c4-9331-4e5c-9ff5-d5fe8250d107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98205799-3ebe-4697-8bda-3924b70048d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a1696df-41bd-439d-b2c5-631a869beb93}, !- Handle
  Space 1205,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  33.55,                                  !- Z Origin {m}
  {234275e9-6438-44ce-beb6-68738ee50194}, !- Building Story Name
  {3be90609-2cd4-4d58-bb18-2b0afec20f05}; !- Thermal Zone Name

OS:Surface,
  {a2c102a0-2a14-479f-818f-c8120580f220}, !- Handle
  Surface 847,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a1696df-41bd-439d-b2c5-631a869beb93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf61fce1-6397-41bb-9c21-153cb3c9b568}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8389fd0d-f9af-4aa3-a5c8-79724d388744}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1696df-41bd-439d-b2c5-631a869beb93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b47aff0f-f97c-45ba-85e0-8902162678b4}, !- Handle
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1696df-41bd-439d-b2c5-631a869beb93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1dcb26-5122-49d9-b0bc-b2b4ee8e573d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e36803ec-55f3-49ee-9910-d7a7b5cec87d}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1696df-41bd-439d-b2c5-631a869beb93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aced886-445a-4daf-bb43-77e36a3dafff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f89c1e-c221-41c6-9e99-0a33dd5b0b93}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1696df-41bd-439d-b2c5-631a869beb93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cca169f1-d2b9-4ff4-9af4-86ff7e73c91d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbaad63b-e729-426a-95b2-cbd0f6462fe9}, !- Handle
  Surface 852,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a1696df-41bd-439d-b2c5-631a869beb93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f02ab5a1-f9eb-4dbd-9d78-f41c5b6ed332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {75559840-5faa-4780-8353-71cd5f7fa281}, !- Handle
  Space 1206,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  33.55,                                  !- Z Origin {m}
  {234275e9-6438-44ce-beb6-68738ee50194}, !- Building Story Name
  {302c6ec9-b9f6-415b-85cc-89155f655e6e}; !- Thermal Zone Name

OS:Surface,
  {7243fdfa-0ae2-41f8-b1a2-619000c810be}, !- Handle
  Surface 853,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75559840-5faa-4780-8353-71cd5f7fa281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bcaa2a9-9782-43c5-99b0-3c89bec93b1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a731684-cf3f-465c-ad8f-17eeff154f90}, !- Handle
  Surface 854,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75559840-5faa-4780-8353-71cd5f7fa281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fda1fdf-f5bb-4738-b2d1-a9c1b12bf499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {533cf052-2c5c-4279-b031-46edf32f7264}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75559840-5faa-4780-8353-71cd5f7fa281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea5f0801-6720-44a0-be81-8fa53e0cef48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f39ae53c-b5df-4e3e-b78d-e0ed7999eaee}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75559840-5faa-4780-8353-71cd5f7fa281}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24dd0705-a26f-43ec-bf34-0a0b38bb18cc}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75559840-5faa-4780-8353-71cd5f7fa281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b3bdea-b586-4844-8f83-3fc0c0d7ed9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7f3381a-9fa5-4dc1-9841-66cffb59bacb}, !- Handle
  Surface 858,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75559840-5faa-4780-8353-71cd5f7fa281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe70fbbc-81db-45c0-bd7a-64b2ef379a04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6c39ef37-74d7-4c42-b418-d92387ee5384}, !- Handle
  Space 1207,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  33.55,                                  !- Z Origin {m}
  {234275e9-6438-44ce-beb6-68738ee50194}, !- Building Story Name
  {194af654-a9df-40fb-8413-52b0aa8fb5b8}; !- Thermal Zone Name

OS:Surface,
  {1f4f1e8f-9578-4b1d-b5e5-2c257d8a3cae}, !- Handle
  Surface 859,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c39ef37-74d7-4c42-b418-d92387ee5384}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4d4a762-add1-42d8-84a8-2feb50b4da34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e9b4d9-bc6f-4d0a-bc99-78aac76e8bf1}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c39ef37-74d7-4c42-b418-d92387ee5384}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cca169f1-d2b9-4ff4-9af4-86ff7e73c91d}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c39ef37-74d7-4c42-b418-d92387ee5384}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61f89c1e-c221-41c6-9e99-0a33dd5b0b93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d719c55-6587-431d-8871-ee1e694b928f}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c39ef37-74d7-4c42-b418-d92387ee5384}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0ab11b1-d3a7-4cd9-b4d7-2822c441d9b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42db51e3-fef3-4e03-877b-5d8fee6ab6ad}, !- Handle
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c39ef37-74d7-4c42-b418-d92387ee5384}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {396bbeef-6cb2-406e-acfc-dd5a016994aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db0157d-2d9d-4a54-b796-f0aea500c581}, !- Handle
  Surface 864,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c39ef37-74d7-4c42-b418-d92387ee5384}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d8c294-5591-4668-ab1c-facffb96f02a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a54dfaa7-a753-49c5-863a-c683144348df}, !- Handle
  Space 1208,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  33.55,                                  !- Z Origin {m}
  {234275e9-6438-44ce-beb6-68738ee50194}, !- Building Story Name
  {a49ad944-b09a-4b1b-bb3d-33afd69be3e6}; !- Thermal Zone Name

OS:Surface,
  {d9dc7abf-ec7d-4887-ad0c-4ea907a38dbe}, !- Handle
  Surface 865,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a54dfaa7-a753-49c5-863a-c683144348df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b949888-018d-4f5d-b189-ed409efc3546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916e5a80-309d-4030-b872-084f8ba503f1}, !- Handle
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a54dfaa7-a753-49c5-863a-c683144348df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ff6d1bb-9b01-4be7-aefd-7d25a5e1f9d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2b3bdea-b586-4844-8f83-3fc0c0d7ed9c}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a54dfaa7-a753-49c5-863a-c683144348df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24dd0705-a26f-43ec-bf34-0a0b38bb18cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5418f53-0270-4538-ad0e-230475443d02}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a54dfaa7-a753-49c5-863a-c683144348df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2d46ec-2443-489b-b5b3-e9f026fd9d1b}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a54dfaa7-a753-49c5-863a-c683144348df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d61a3ab-68ca-4258-be19-056365689d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a3a0585-76c1-459f-9c16-b2c4e1ac7823}, !- Handle
  Surface 870,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a54dfaa7-a753-49c5-863a-c683144348df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {691a93e9-ab60-420b-ab90-81cb00301990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7f37cc35-63a9-4d6a-bd56-efe38393de4f}, !- Handle
  Space 1209,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  33.55,                                  !- Z Origin {m}
  {234275e9-6438-44ce-beb6-68738ee50194}, !- Building Story Name
  {a8a4ba23-fd5f-425d-a925-d08453877be4}; !- Thermal Zone Name

OS:Surface,
  {8f1e58f9-3af6-4d86-9206-d6e432f57663}, !- Handle
  Surface 871,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f37cc35-63a9-4d6a-bd56-efe38393de4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dc105cb-e98a-4d0c-9690-0719e1a488bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf33bc81-a0e6-4126-b48f-e3a3afa3013f}, !- Handle
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f37cc35-63a9-4d6a-bd56-efe38393de4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {396bbeef-6cb2-406e-acfc-dd5a016994aa}, !- Handle
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f37cc35-63a9-4d6a-bd56-efe38393de4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42db51e3-fef3-4e03-877b-5d8fee6ab6ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c683d78-0086-4ea6-be23-c0d1e17f339d}, !- Handle
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f37cc35-63a9-4d6a-bd56-efe38393de4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a93f7a51-2a6d-42f8-b62b-d59d6b99eb58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3c1f54-e815-4018-813b-a45aff09986e}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f37cc35-63a9-4d6a-bd56-efe38393de4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {308c659e-146b-4a70-b16b-84863f041f28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b0b1fc8-ef05-411a-8e94-f94ee5d7631f}, !- Handle
  Surface 876,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f37cc35-63a9-4d6a-bd56-efe38393de4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {056fd8e0-8442-42bd-b0b7-7615c43e8f81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cfeb2336-6145-4dc5-b790-3f308b0ce116}, !- Handle
  Space 1210,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  33.55,                                  !- Z Origin {m}
  {234275e9-6438-44ce-beb6-68738ee50194}, !- Building Story Name
  {987e3e9c-af64-4e7c-9c53-3872dd2f8796}; !- Thermal Zone Name

OS:Surface,
  {093ac781-bc2c-462b-8bf7-ec0be8a15832}, !- Handle
  Surface 877,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfeb2336-6145-4dc5-b790-3f308b0ce116}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d71dd012-26bb-44aa-b92f-9390ea66cc76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78db4a37-9174-4ca3-b137-a84e831babe3}, !- Handle
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfeb2336-6145-4dc5-b790-3f308b0ce116}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b5ef041-81e4-4e5c-8f2b-11fdc2519ad4}, !- Handle
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfeb2336-6145-4dc5-b790-3f308b0ce116}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e209e6d2-0988-4516-9362-f700e2404fac}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfeb2336-6145-4dc5-b790-3f308b0ce116}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56193130-b779-40f2-92ff-7f78df20bdcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d61a3ab-68ca-4258-be19-056365689d7d}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfeb2336-6145-4dc5-b790-3f308b0ce116}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b2d46ec-2443-489b-b5b3-e9f026fd9d1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f568def2-9c80-4b44-b955-3c199f7845b6}, !- Handle
  Surface 882,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cfeb2336-6145-4dc5-b790-3f308b0ce116}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6a03ce9-1054-418b-8b06-20b075edc0a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b57f7c2a-4ca4-4dfd-b12d-5599dc8f53fb}, !- Handle
  Space 1211,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  33.55,                                  !- Z Origin {m}
  {234275e9-6438-44ce-beb6-68738ee50194}, !- Building Story Name
  {e825c88a-0d74-4812-8170-5656d0364268}; !- Thermal Zone Name

OS:Surface,
  {75b3f536-94d1-484a-ac22-724d88d51c13}, !- Handle
  Surface 883,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b57f7c2a-4ca4-4dfd-b12d-5599dc8f53fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0757ac4-f66f-44bc-a094-2bf332802576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12af3360-8aac-41d6-9241-48de15b503b2}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b57f7c2a-4ca4-4dfd-b12d-5599dc8f53fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {092dadf7-0bb5-45a6-b544-cfed6e9d76f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d727d89f-0ac7-46a9-805f-f4afbaca3872}, !- Handle
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b57f7c2a-4ca4-4dfd-b12d-5599dc8f53fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b690a83f-0c93-4ae1-a75c-655be11316ff}, !- Handle
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b57f7c2a-4ca4-4dfd-b12d-5599dc8f53fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {308c659e-146b-4a70-b16b-84863f041f28}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b57f7c2a-4ca4-4dfd-b12d-5599dc8f53fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f3c1f54-e815-4018-813b-a45aff09986e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f103080f-9fe9-4f2c-ab92-e81c1a832a6c}, !- Handle
  Surface 888,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b57f7c2a-4ca4-4dfd-b12d-5599dc8f53fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cf84c46-3329-4f74-9e13-416f1d68261d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a553ad67-6ff2-4f8d-965f-5141280d9f10}, !- Handle
  Space 1301,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  36.6,                                   !- Z Origin {m}
  {161280f2-ae0f-4b5c-9fb9-8743beaf20d9}, !- Building Story Name
  {8ae196fe-b5af-4de3-be44-c3675a24e6a7}; !- Thermal Zone Name

OS:Surface,
  {fbd01222-103e-4eac-981e-65e0f1e5ba1a}, !- Handle
  Surface 889,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a553ad67-6ff2-4f8d-965f-5141280d9f10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d764c2d8-f87d-442c-8363-3fe140deb0da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa8f0952-c7d6-4fab-a649-1572ffe54ca6}, !- Handle
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a553ad67-6ff2-4f8d-965f-5141280d9f10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c45455a5-49b6-4356-88bb-af0aba0b15af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0915f72-09a9-4a11-bffa-a03755436c85}, !- Handle
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a553ad67-6ff2-4f8d-965f-5141280d9f10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7a036f5-957b-4193-819c-29ba1955944b}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a553ad67-6ff2-4f8d-965f-5141280d9f10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c441418-ac7f-42cc-9a31-0956c560089a}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a553ad67-6ff2-4f8d-965f-5141280d9f10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8936c12-9fcb-4dcc-af4e-527375f2e3b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e54c56-643d-435f-82b1-ad776e818cc8}, !- Handle
  Surface 894,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a553ad67-6ff2-4f8d-965f-5141280d9f10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7002356c-659f-4f80-9b8f-c2f7eb969578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Handle
  Space 1302,                             !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  36.6,                                   !- Z Origin {m}
  {161280f2-ae0f-4b5c-9fb9-8743beaf20d9}, !- Building Story Name
  {38808c3d-d6d6-4f11-bede-da9ead926935}; !- Thermal Zone Name

OS:Surface,
  {13330b87-7c31-4f62-889f-fb9bfd5faad4}, !- Handle
  Surface 895,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e31fd59-ae05-4260-975b-d5a90dfa13e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccdd2979-a57c-4e85-9adc-9e486059e283}, !- Handle
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45455a5-49b6-4356-88bb-af0aba0b15af}, !- Handle
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa8f0952-c7d6-4fab-a649-1572ffe54ca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efcf4d3c-abab-44ea-848a-452f93360ba3}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2d4f5fc-1235-41fa-b93b-7c78cb3e6d4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88de7722-63bd-4cca-bc13-477c9567b099}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e5ef1b2-0f98-4747-a31a-0d1a7d19fb2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ccd0da4-c64f-4904-b9e2-3f882806ead4}, !- Handle
  Surface 900,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2da9eee2-49e4-4f1a-833b-3a5c1e89cc54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fefb6d48-654a-423b-bc29-9dff39629e4a}, !- Handle
  Surface 901,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25a97849-8000-42bf-92e6-786da9689428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35cdb401-3f73-4919-8736-4ba77e625a79}, !- Handle
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36404e2a-7aa0-40bd-8af6-f627404c4bfc}, !- Handle
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3dbdc3c-b324-4600-a63e-fd79dcec09eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0c12d0-f1d6-4c9d-8f56-3997129cb562}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4522e93f-f950-4159-86ec-e4e015a12155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c67b28-91af-47df-9bb5-832447f7920b}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {330b97a0-5092-49a4-8c54-40e389332b24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2183940f-d1df-4a91-89d2-211f4106cc48}, !- Handle
  Surface 906,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7cd884b-15e5-4f9e-a89c-7a4442f84d97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0349c45-ce1f-4e8e-8bdf-aa7f6deae84d}, !- Handle
  Surface 907,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f31a6f1c-9962-4a90-8c02-e50c3fab3104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3b4483-c587-4d89-8ef0-43bec2246e04}, !- Handle
  Surface 908,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01eb872d-7d7f-48ae-9576-89f4c751482b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad10b0a5-cbd9-407b-9580-ee88d84527c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c64c6c9-4990-4034-9026-8395fa4b4825}, !- Handle
  Space 1303,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  36.6,                                   !- Z Origin {m}
  {161280f2-ae0f-4b5c-9fb9-8743beaf20d9}, !- Building Story Name
  {7a00582c-c222-4d74-a3da-faa3ea7d2dd9}; !- Thermal Zone Name

OS:Surface,
  {7d2de531-132f-4099-951a-db6a60d9ecc0}, !- Handle
  Surface 909,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c64c6c9-4990-4034-9026-8395fa4b4825}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ad41cb2-14f4-4cea-ae2c-0b3115f53870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d8ccfaa-9d23-45b5-af54-5d33e73f8b2b}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c64c6c9-4990-4034-9026-8395fa4b4825}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f41e21a-0924-4137-974f-98d60a89bf96}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c64c6c9-4990-4034-9026-8395fa4b4825}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31a6f1c-9962-4a90-8c02-e50c3fab3104}, !- Handle
  Surface 912,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c64c6c9-4990-4034-9026-8395fa4b4825}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0349c45-ce1f-4e8e-8bdf-aa7f6deae84d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb106773-2b1b-42e4-ae18-ba3659b67038}, !- Handle
  Surface 913,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c64c6c9-4990-4034-9026-8395fa4b4825}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcfb491a-e665-4c0a-a016-244c7014738d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {992ece67-6d6a-4a78-85b9-9961f4d0a94f}, !- Handle
  Surface 914,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c64c6c9-4990-4034-9026-8395fa4b4825}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63fb86d6-aeee-4c07-a5e3-bb26d85459e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2e480b75-4fc9-4139-80c5-8c6ec93bebb3}, !- Handle
  Space 1304,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  36.6,                                   !- Z Origin {m}
  {161280f2-ae0f-4b5c-9fb9-8743beaf20d9}, !- Building Story Name
  {16db501d-9838-476d-b3f5-e6963065c1dd}; !- Thermal Zone Name

OS:Surface,
  {98205799-3ebe-4697-8bda-3924b70048d8}, !- Handle
  Surface 915,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e480b75-4fc9-4139-80c5-8c6ec93bebb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c095fa34-9ef3-49be-b5bb-97f9d13a97fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2d4f5fc-1235-41fa-b93b-7c78cb3e6d4c}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e480b75-4fc9-4139-80c5-8c6ec93bebb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efcf4d3c-abab-44ea-848a-452f93360ba3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8936c12-9fcb-4dcc-af4e-527375f2e3b6}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e480b75-4fc9-4139-80c5-8c6ec93bebb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c441418-ac7f-42cc-9a31-0956c560089a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67af76ab-5cce-4244-a66e-cc07a5019bc9}, !- Handle
  Surface 918,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e480b75-4fc9-4139-80c5-8c6ec93bebb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f2335d-6f7c-4c1f-9c72-8538e7da0c32}, !- Handle
  Surface 919,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e480b75-4fc9-4139-80c5-8c6ec93bebb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c259a4cb-0038-4152-811d-fe5fcaca1cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ebe64c-7d7d-4f94-9fdf-8fc30e294a6b}, !- Handle
  Surface 920,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e480b75-4fc9-4139-80c5-8c6ec93bebb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a75e36e-683d-43a3-9d93-cdca7ebfe13b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8bdcaacd-0cac-409d-83fa-08f322a105d7}, !- Handle
  Space 1305,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  36.6,                                   !- Z Origin {m}
  {161280f2-ae0f-4b5c-9fb9-8743beaf20d9}, !- Building Story Name
  {981c47a1-3653-483f-bd2f-128fb1435505}; !- Thermal Zone Name

OS:Surface,
  {f02ab5a1-f9eb-4dbd-9d78-f41c5b6ed332}, !- Handle
  Surface 921,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bdcaacd-0cac-409d-83fa-08f322a105d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbaad63b-e729-426a-95b2-cbd0f6462fe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7bb22df-ce79-4296-98ec-2ff2e718a4bb}, !- Handle
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bdcaacd-0cac-409d-83fa-08f322a105d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcfb491a-e665-4c0a-a016-244c7014738d}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bdcaacd-0cac-409d-83fa-08f322a105d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb106773-2b1b-42e4-ae18-ba3659b67038}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7cd884b-15e5-4f9e-a89c-7a4442f84d97}, !- Handle
  Surface 924,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bdcaacd-0cac-409d-83fa-08f322a105d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2183940f-d1df-4a91-89d2-211f4106cc48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5873dcc1-a6f2-4fa6-ad75-c879ddc6850f}, !- Handle
  Surface 925,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bdcaacd-0cac-409d-83fa-08f322a105d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e172515-ce63-4671-bd86-fb5a6c351519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47540dd2-e4e4-4ffe-bf6e-494ce2705fd8}, !- Handle
  Surface 926,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bdcaacd-0cac-409d-83fa-08f322a105d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d6ad351-bede-4283-ab91-b92fe01572b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7bc9bda3-0e2a-487f-91d5-95dc465e6f71}, !- Handle
  Space 1306,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  36.6,                                   !- Z Origin {m}
  {161280f2-ae0f-4b5c-9fb9-8743beaf20d9}, !- Building Story Name
  {560d94e7-6471-46de-a4d9-ea280067aeb3}; !- Thermal Zone Name

OS:Surface,
  {fe70fbbc-81db-45c0-bd7a-64b2ef379a04}, !- Handle
  Surface 927,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7bc9bda3-0e2a-487f-91d5-95dc465e6f71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7f3381a-9fa5-4dc1-9841-66cffb59bacb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e5ef1b2-0f98-4747-a31a-0d1a7d19fb2d}, !- Handle
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bc9bda3-0e2a-487f-91d5-95dc465e6f71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88de7722-63bd-4cca-bc13-477c9567b099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c259a4cb-0038-4152-811d-fe5fcaca1cd6}, !- Handle
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bc9bda3-0e2a-487f-91d5-95dc465e6f71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f2335d-6f7c-4c1f-9c72-8538e7da0c32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fd5e3b5-bf22-4b0f-b3d7-cd2d0348ef14}, !- Handle
  Surface 930,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bc9bda3-0e2a-487f-91d5-95dc465e6f71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fa3b891-518e-4a86-a746-cc68e3abf1eb}, !- Handle
  Surface 931,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bc9bda3-0e2a-487f-91d5-95dc465e6f71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dc79539-4c6c-4ac5-a54f-569a905739b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f1ad5a2-13f1-4197-b87f-8b9aaf681721}, !- Handle
  Surface 932,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bc9bda3-0e2a-487f-91d5-95dc465e6f71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11378ec5-500b-4c98-9489-199ccb8d9ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9cd438dd-b8f2-4ebf-97c5-62c1a76beccc}, !- Handle
  Space 1307,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  36.6,                                   !- Z Origin {m}
  {161280f2-ae0f-4b5c-9fb9-8743beaf20d9}, !- Building Story Name
  {64f2cc84-a0d8-43b3-9d73-b99a6ec66b21}; !- Thermal Zone Name

OS:Surface,
  {e7d8c294-5591-4668-ab1c-facffb96f02a}, !- Handle
  Surface 933,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9cd438dd-b8f2-4ebf-97c5-62c1a76beccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db0157d-2d9d-4a54-b796-f0aea500c581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871930ba-80c7-4689-aacf-4f44585f16fa}, !- Handle
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cd438dd-b8f2-4ebf-97c5-62c1a76beccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e172515-ce63-4671-bd86-fb5a6c351519}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cd438dd-b8f2-4ebf-97c5-62c1a76beccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5873dcc1-a6f2-4fa6-ad75-c879ddc6850f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {330b97a0-5092-49a4-8c54-40e389332b24}, !- Handle
  Surface 936,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cd438dd-b8f2-4ebf-97c5-62c1a76beccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c67b28-91af-47df-9bb5-832447f7920b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e1a5544-5af4-4d18-af96-5871fe7efabe}, !- Handle
  Surface 937,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cd438dd-b8f2-4ebf-97c5-62c1a76beccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bc6aee2-38f3-4eab-8157-1dad0a994609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f428e9c-9c6c-4af6-a427-4abe790ed502}, !- Handle
  Surface 938,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9cd438dd-b8f2-4ebf-97c5-62c1a76beccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53e391d4-6efb-4655-97c8-ff3199a43349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {72c3a856-0618-4319-82b3-5d195942f651}, !- Handle
  Space 1308,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  36.6,                                   !- Z Origin {m}
  {161280f2-ae0f-4b5c-9fb9-8743beaf20d9}, !- Building Story Name
  {93c3b840-c47c-437f-98e7-f456c8852c7c}; !- Thermal Zone Name

OS:Surface,
  {691a93e9-ab60-420b-ab90-81cb00301990}, !- Handle
  Surface 939,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72c3a856-0618-4319-82b3-5d195942f651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a3a0585-76c1-459f-9c16-b2c4e1ac7823}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da9eee2-49e4-4f1a-833b-3a5c1e89cc54}, !- Handle
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c3a856-0618-4319-82b3-5d195942f651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ccd0da4-c64f-4904-b9e2-3f882806ead4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dc79539-4c6c-4ac5-a54f-569a905739b9}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c3a856-0618-4319-82b3-5d195942f651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fa3b891-518e-4a86-a746-cc68e3abf1eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4178d006-ca2c-4d71-97dd-7a290921360c}, !- Handle
  Surface 942,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c3a856-0618-4319-82b3-5d195942f651}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc7d00e-291a-4f22-bb17-1fe1d9f32563}, !- Handle
  Surface 943,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c3a856-0618-4319-82b3-5d195942f651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba371cb-d72e-4599-b9e6-920dd70cc625}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b5f36a4-17f3-4f31-8528-97afe5ec8970}, !- Handle
  Surface 944,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72c3a856-0618-4319-82b3-5d195942f651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0bfe0f5-b6cc-4207-8c09-0736ad8d83ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0d8faa92-1304-4931-998f-be7529d30b8b}, !- Handle
  Space 1309,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  36.6,                                   !- Z Origin {m}
  {161280f2-ae0f-4b5c-9fb9-8743beaf20d9}, !- Building Story Name
  {d5933dff-6524-4169-a894-1a067cd6048a}; !- Thermal Zone Name

OS:Surface,
  {056fd8e0-8442-42bd-b0b7-7615c43e8f81}, !- Handle
  Surface 945,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d8faa92-1304-4931-998f-be7529d30b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b0b1fc8-ef05-411a-8e94-f94ee5d7631f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa2c540-f262-4c8b-a134-498758285415}, !- Handle
  Surface 946,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d8faa92-1304-4931-998f-be7529d30b8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bc6aee2-38f3-4eab-8157-1dad0a994609}, !- Handle
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d8faa92-1304-4931-998f-be7529d30b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e1a5544-5af4-4d18-af96-5871fe7efabe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4522e93f-f950-4159-86ec-e4e015a12155}, !- Handle
  Surface 948,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d8faa92-1304-4931-998f-be7529d30b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a0c12d0-f1d6-4c9d-8f56-3997129cb562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b723a40-03b2-4d85-ac03-495066930907}, !- Handle
  Surface 949,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d8faa92-1304-4931-998f-be7529d30b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20fcc135-d4f6-423e-9be6-e26a363600fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e583cbb3-17e1-4e9e-aa77-d1d402c78e12}, !- Handle
  Surface 950,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d8faa92-1304-4931-998f-be7529d30b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4770ff-a46c-4ca2-a0d3-64408bbecc58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {99ada904-d0a2-4d28-bf9c-d24fe14ea19f}, !- Handle
  Space 1310,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  36.6,                                   !- Z Origin {m}
  {161280f2-ae0f-4b5c-9fb9-8743beaf20d9}, !- Building Story Name
  {7dc886a8-5afe-43cd-b29e-e37278ccb01e}; !- Thermal Zone Name

OS:Surface,
  {b6a03ce9-1054-418b-8b06-20b075edc0a4}, !- Handle
  Surface 951,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99ada904-d0a2-4d28-bf9c-d24fe14ea19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f568def2-9c80-4b44-b955-3c199f7845b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6ed7068-409d-468b-b48c-fc432a216703}, !- Handle
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99ada904-d0a2-4d28-bf9c-d24fe14ea19f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e6328d-dc7e-4e87-a613-9d859bd0a4e0}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99ada904-d0a2-4d28-bf9c-d24fe14ea19f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25a97849-8000-42bf-92e6-786da9689428}, !- Handle
  Surface 954,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99ada904-d0a2-4d28-bf9c-d24fe14ea19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fefb6d48-654a-423b-bc29-9dff39629e4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba371cb-d72e-4599-b9e6-920dd70cc625}, !- Handle
  Surface 955,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99ada904-d0a2-4d28-bf9c-d24fe14ea19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bc7d00e-291a-4f22-bb17-1fe1d9f32563}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96951d64-4937-4f3e-91b3-cb3c29b9565f}, !- Handle
  Surface 956,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {99ada904-d0a2-4d28-bf9c-d24fe14ea19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {619832a4-d354-4745-a48e-d52a4967499b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7812c1b-87ad-41b6-9d2e-ba41147a188c}, !- Handle
  Space 1311,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  36.6,                                   !- Z Origin {m}
  {161280f2-ae0f-4b5c-9fb9-8743beaf20d9}, !- Building Story Name
  {389bd139-527f-47c4-9b6f-70201b9016fa}; !- Thermal Zone Name

OS:Surface,
  {6cf84c46-3329-4f74-9e13-416f1d68261d}, !- Handle
  Surface 957,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7812c1b-87ad-41b6-9d2e-ba41147a188c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f103080f-9fe9-4f2c-ab92-e81c1a832a6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3dbdc3c-b324-4600-a63e-fd79dcec09eb}, !- Handle
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7812c1b-87ad-41b6-9d2e-ba41147a188c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36404e2a-7aa0-40bd-8af6-f627404c4bfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a0f242-772d-4bf8-b422-12652045a8ca}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7812c1b-87ad-41b6-9d2e-ba41147a188c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {982052b2-b505-4a4b-ad17-b21fe3007888}, !- Handle
  Surface 960,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7812c1b-87ad-41b6-9d2e-ba41147a188c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20fcc135-d4f6-423e-9be6-e26a363600fc}, !- Handle
  Surface 961,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7812c1b-87ad-41b6-9d2e-ba41147a188c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b723a40-03b2-4d85-ac03-495066930907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e04b6c7-e655-4a13-9398-c1b802595656}, !- Handle
  Surface 962,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7812c1b-87ad-41b6-9d2e-ba41147a188c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5298c4b5-f288-4a7c-ac34-686b0ee3d3b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3beb4f2f-42ec-4f45-8206-d2da274e90bb}, !- Handle
  Space 1401,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  39.65,                                  !- Z Origin {m}
  {75ff4dd5-7cca-45d6-b905-4723b6702f46}, !- Building Story Name
  {269c7fa8-9516-4073-b287-00212c6aa418}; !- Thermal Zone Name

OS:Surface,
  {7002356c-659f-4f80-9b8f-c2f7eb969578}, !- Handle
  Surface 963,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3beb4f2f-42ec-4f45-8206-d2da274e90bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e54c56-643d-435f-82b1-ad776e818cc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b082dc-11f0-463d-be57-aa0bdc30e98d}, !- Handle
  Surface 964,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3beb4f2f-42ec-4f45-8206-d2da274e90bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9692e73-2455-4611-a68d-97e5d8a23459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb32349-9644-4eef-82ff-245298c1ea99}, !- Handle
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3beb4f2f-42ec-4f45-8206-d2da274e90bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec07dcc1-d142-4800-891e-e6d7f7217fb1}, !- Handle
  Surface 966,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3beb4f2f-42ec-4f45-8206-d2da274e90bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19f3f98b-7fc6-4bb7-be54-661e26a6f9d6}, !- Handle
  Surface 967,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3beb4f2f-42ec-4f45-8206-d2da274e90bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7309b7c-bd38-447d-ac61-310f42a39e5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {493eb02f-ba1c-4253-91a6-05871eed638a}, !- Handle
  Surface 968,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3beb4f2f-42ec-4f45-8206-d2da274e90bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Handle
  Space 1402,                             !- Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  39.65,                                  !- Z Origin {m}
  {75ff4dd5-7cca-45d6-b905-4723b6702f46}, !- Building Story Name
  {608203b4-728b-4e21-b31b-d8aabdbf9a76}; !- Thermal Zone Name

OS:Surface,
  {ad10b0a5-cbd9-407b-9580-ee88d84527c4}, !- Handle
  Surface 969,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f3b4483-c587-4d89-8ef0-43bec2246e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c99e3d1-fabe-4f46-9ad4-35b071d3521f}, !- Handle
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.05,                            !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9692e73-2455-4611-a68d-97e5d8a23459}, !- Handle
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08b082dc-11f0-463d-be57-aa0bdc30e98d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3174d587-2519-4a50-a278-ca692c92b0a8}, !- Handle
  Surface 972,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa0f6568-cc5c-4296-9b20-68cc87cd5d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {421c9e55-73cf-48e9-97c3-401ab9d25193}, !- Handle
  Surface 973,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9e30c12-0e20-4c49-a951-a890fe9ce57b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb039e4-8ca1-40ce-99d9-1b0b0938ef62}, !- Handle
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd1ab7d1-1558-4553-87e0-1207eda09a1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a9f0673-afb1-4ab1-9be8-63099bd4abeb}, !- Handle
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c50dfd0-20d8-4eee-bd52-75bd2ccba70d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7dc120-c4b4-4156-81bb-b1946e0063e6}, !- Handle
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bfe80c7-1312-4703-9b5b-f54c60596f14}, !- Handle
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4773a69a-db1d-4f69-8979-882c7f23bd78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9706bed3-e167-472f-8b33-59f10ffab535}, !- Handle
  Surface 978,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fee4c6e-e794-4770-a65d-f8973a92bd5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e8ee0cb-fd23-4863-bfe7-a03a6edd2ee0}, !- Handle
  Surface 979,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf112ed3-6bcc-4799-863a-ce56f6b8fdbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e805cb3c-8eda-4c3a-9a66-064d1b7cb62e}, !- Handle
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9efbdd96-5f50-4ec6-8fb0-7cb9a385f882}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.99999999999999, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c872753c-1e5e-4214-8a90-5e9045916ead}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b04e3a9-79b2-4018-888d-7b3e95353ba9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.99999999999999, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77bcc318-89f3-400e-8b1b-266cca7ddc92}, !- Handle
  Surface 982,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b220fd98-56b4-4239-a5a0-f38befb5325c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 3.05,                            !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {13c60e00-9d7d-494a-832e-eebf9e02b16a}, !- Handle
  Space 1403,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  39.65,                                  !- Z Origin {m}
  {75ff4dd5-7cca-45d6-b905-4723b6702f46}, !- Building Story Name
  {75f58abb-5e19-4ce6-90e8-b8328868d57e}; !- Thermal Zone Name

OS:Surface,
  {63fb86d6-aeee-4c07-a5e3-bb26d85459e7}, !- Handle
  Surface 983,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13c60e00-9d7d-494a-832e-eebf9e02b16a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {992ece67-6d6a-4a78-85b9-9961f4d0a94f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6caf4fe1-1026-44f5-b76f-3cf44d59c85d}, !- Handle
  Surface 984,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c60e00-9d7d-494a-832e-eebf9e02b16a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064ec72c-6dab-47b9-8eca-b7f3626dfd81}, !- Handle
  Surface 985,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c60e00-9d7d-494a-832e-eebf9e02b16a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b04e3a9-79b2-4018-888d-7b3e95353ba9}, !- Handle
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c60e00-9d7d-494a-832e-eebf9e02b16a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c872753c-1e5e-4214-8a90-5e9045916ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {953d259a-e5e2-4a6a-b123-302b7e50d79f}, !- Handle
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c60e00-9d7d-494a-832e-eebf9e02b16a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46e9666e-8463-4ee4-8fcd-60aef909f25e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8760c229-1609-461f-aa59-731afc82f9f0}, !- Handle
  Surface 988,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13c60e00-9d7d-494a-832e-eebf9e02b16a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9029c36d-ff10-4fe4-9210-3aca7de0f232}, !- Handle
  Space 1404,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  39.65,                                  !- Z Origin {m}
  {75ff4dd5-7cca-45d6-b905-4723b6702f46}, !- Building Story Name
  {4a7715f1-782b-4aa3-9225-2d3617b1722b}; !- Thermal Zone Name

OS:Surface,
  {3a75e36e-683d-43a3-9d93-cdca7ebfe13b}, !- Handle
  Surface 989,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9029c36d-ff10-4fe4-9210-3aca7de0f232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0ebe64c-7d7d-4f94-9fdf-8fc30e294a6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa0f6568-cc5c-4296-9b20-68cc87cd5d5a}, !- Handle
  Surface 990,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9029c36d-ff10-4fe4-9210-3aca7de0f232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3174d587-2519-4a50-a278-ca692c92b0a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7309b7c-bd38-447d-ac61-310f42a39e5b}, !- Handle
  Surface 991,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9029c36d-ff10-4fe4-9210-3aca7de0f232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19f3f98b-7fc6-4bb7-be54-661e26a6f9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8336cdb8-44ac-46ca-97a4-fc06e40a028b}, !- Handle
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9029c36d-ff10-4fe4-9210-3aca7de0f232}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {217d7e11-fd0e-4937-924f-06bf5603fad8}, !- Handle
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9029c36d-ff10-4fe4-9210-3aca7de0f232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c35c719c-d8f5-490c-bb34-24a09558709a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8a3cff-844a-4ca1-944b-006c28e84794}, !- Handle
  Surface 994,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9029c36d-ff10-4fe4-9210-3aca7de0f232}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b7661f90-b185-456d-a54b-9b2a9ecc872b}, !- Handle
  Space 1405,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  39.65,                                  !- Z Origin {m}
  {75ff4dd5-7cca-45d6-b905-4723b6702f46}, !- Building Story Name
  {82879de4-1c2d-4d78-ac46-930beb646b02}; !- Thermal Zone Name

OS:Surface,
  {5d6ad351-bede-4283-ab91-b92fe01572b7}, !- Handle
  Surface 995,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7661f90-b185-456d-a54b-9b2a9ecc872b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47540dd2-e4e4-4ffe-bf6e-494ce2705fd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160f33be-16b1-4734-a67e-478a5b67d01c}, !- Handle
  Surface 996,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7661f90-b185-456d-a54b-9b2a9ecc872b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e9666e-8463-4ee4-8fcd-60aef909f25e}, !- Handle
  Surface 997,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7661f90-b185-456d-a54b-9b2a9ecc872b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {953d259a-e5e2-4a6a-b123-302b7e50d79f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9efbdd96-5f50-4ec6-8fb0-7cb9a385f882}, !- Handle
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7661f90-b185-456d-a54b-9b2a9ecc872b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e805cb3c-8eda-4c3a-9a66-064d1b7cb62e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {964e84de-afb9-4e5c-8b33-7242447ffd94}, !- Handle
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7661f90-b185-456d-a54b-9b2a9ecc872b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {371e0aa7-7312-448d-9170-d0d6763f052b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44d18cce-ca2f-402a-be18-f03de9e288aa}, !- Handle
  Surface 1000,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7661f90-b185-456d-a54b-9b2a9ecc872b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6ecb72a5-aff8-427b-b34f-e4e61098be11}, !- Handle
  Space 1406,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  24,                                     !- Y Origin {m}
  39.65,                                  !- Z Origin {m}
  {75ff4dd5-7cca-45d6-b905-4723b6702f46}, !- Building Story Name
  {2eca1c35-4364-4223-bb41-692fe6560010}; !- Thermal Zone Name

OS:Surface,
  {11378ec5-500b-4c98-9489-199ccb8d9ad0}, !- Handle
  Surface 1001,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ecb72a5-aff8-427b-b34f-e4e61098be11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f1ad5a2-13f1-4197-b87f-8b9aaf681721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e30c12-0e20-4c49-a951-a890fe9ce57b}, !- Handle
  Surface 1002,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ecb72a5-aff8-427b-b34f-e4e61098be11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {421c9e55-73cf-48e9-97c3-401ab9d25193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c35c719c-d8f5-490c-bb34-24a09558709a}, !- Handle
  Surface 1003,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ecb72a5-aff8-427b-b34f-e4e61098be11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {217d7e11-fd0e-4937-924f-06bf5603fad8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9459c79-0b4c-4c45-bb39-64e8535b9ca3}, !- Handle
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ecb72a5-aff8-427b-b34f-e4e61098be11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5feba801-b930-4bea-9e61-7b457e5615c0}, !- Handle
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ecb72a5-aff8-427b-b34f-e4e61098be11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3382e496-5f83-4e35-89b1-7c95cfa04ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d5e09cf-508b-4090-9b07-c4fb4ea0dede}, !- Handle
  Surface 1006,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ecb72a5-aff8-427b-b34f-e4e61098be11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5051374-0b5a-46c7-8c60-b3f55b29015f}, !- Handle
  Space 1407,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  39.65,                                  !- Z Origin {m}
  {75ff4dd5-7cca-45d6-b905-4723b6702f46}, !- Building Story Name
  {803e8e00-9d90-47e6-810a-a8b76acfb95d}; !- Thermal Zone Name

OS:Surface,
  {53e391d4-6efb-4655-97c8-ff3199a43349}, !- Handle
  Surface 1007,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5051374-0b5a-46c7-8c60-b3f55b29015f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f428e9c-9c6c-4af6-a427-4abe790ed502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {743c0750-9246-465b-ab7c-209f20d4538f}, !- Handle
  Surface 1008,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5051374-0b5a-46c7-8c60-b3f55b29015f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {371e0aa7-7312-448d-9170-d0d6763f052b}, !- Handle
  Surface 1009,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5051374-0b5a-46c7-8c60-b3f55b29015f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {964e84de-afb9-4e5c-8b33-7242447ffd94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf112ed3-6bcc-4799-863a-ce56f6b8fdbb}, !- Handle
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5051374-0b5a-46c7-8c60-b3f55b29015f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e8ee0cb-fd23-4863-bfe7-a03a6edd2ee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76df273c-56c3-4f0b-b18a-85058c135891}, !- Handle
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5051374-0b5a-46c7-8c60-b3f55b29015f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4187118f-a7fd-4194-9ca6-947494d8a49f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2a39ca-57ff-4496-a41c-c627ae6838c2}, !- Handle
  Surface 1012,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5051374-0b5a-46c7-8c60-b3f55b29015f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {69602839-eb20-4421-b975-86c5ca78aad3}, !- Handle
  Space 1408,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  39.65,                                  !- Z Origin {m}
  {75ff4dd5-7cca-45d6-b905-4723b6702f46}, !- Building Story Name
  {3575974c-0f5d-40ea-a42a-0e6da6ef27ae}; !- Thermal Zone Name

OS:Surface,
  {e0bfe0f5-b6cc-4207-8c09-0736ad8d83ef}, !- Handle
  Surface 1013,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69602839-eb20-4421-b975-86c5ca78aad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b5f36a4-17f3-4f31-8528-97afe5ec8970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd1ab7d1-1558-4553-87e0-1207eda09a1e}, !- Handle
  Surface 1014,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69602839-eb20-4421-b975-86c5ca78aad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb039e4-8ca1-40ce-99d9-1b0b0938ef62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3382e496-5f83-4e35-89b1-7c95cfa04ed9}, !- Handle
  Surface 1015,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69602839-eb20-4421-b975-86c5ca78aad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5feba801-b930-4bea-9e61-7b457e5615c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db61b64c-db85-495f-9c9d-c91d5c13ef8d}, !- Handle
  Surface 1016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69602839-eb20-4421-b975-86c5ca78aad3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3576473-de46-408b-9173-2167e19214c0}, !- Handle
  Surface 1017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69602839-eb20-4421-b975-86c5ca78aad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f1c1523-9cec-4c46-8d73-771b4a1d1786}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34041d55-964a-44c5-9c2e-3e1087538570}, !- Handle
  Surface 1018,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69602839-eb20-4421-b975-86c5ca78aad3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bdf49c8e-b9b8-472a-831e-08dc7f84b359}, !- Handle
  Space 1409,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  39.65,                                  !- Z Origin {m}
  {75ff4dd5-7cca-45d6-b905-4723b6702f46}, !- Building Story Name
  {1ce874f9-b5c9-48ff-b995-e4e039bc57d6}; !- Thermal Zone Name

OS:Surface,
  {1b4770ff-a46c-4ca2-a0d3-64408bbecc58}, !- Handle
  Surface 1019,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bdf49c8e-b9b8-472a-831e-08dc7f84b359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e583cbb3-17e1-4e9e-aa77-d1d402c78e12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91d7f054-f6b2-4a4f-80d5-c22d34ea3779}, !- Handle
  Surface 1020,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf49c8e-b9b8-472a-831e-08dc7f84b359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4187118f-a7fd-4194-9ca6-947494d8a49f}, !- Handle
  Surface 1021,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf49c8e-b9b8-472a-831e-08dc7f84b359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76df273c-56c3-4f0b-b18a-85058c135891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fee4c6e-e794-4770-a65d-f8973a92bd5c}, !- Handle
  Surface 1022,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf49c8e-b9b8-472a-831e-08dc7f84b359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9706bed3-e167-472f-8b33-59f10ffab535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a2913c-b9f0-487d-ac83-0a218a0b3e88}, !- Handle
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf49c8e-b9b8-472a-831e-08dc7f84b359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ab18ed0-e17d-49b5-b332-013aaf13c10c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1922f52d-52ce-413c-b32b-a3e1dae01c74}, !- Handle
  Surface 1024,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdf49c8e-b9b8-472a-831e-08dc7f84b359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38469adf-dae2-4aa4-8bb5-077305d3ed00}, !- Handle
  Space 1410,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  39.65,                                  !- Z Origin {m}
  {75ff4dd5-7cca-45d6-b905-4723b6702f46}, !- Building Story Name
  {ad6c1a43-3c2e-490d-80c4-254c37b8aac2}; !- Thermal Zone Name

OS:Surface,
  {619832a4-d354-4745-a48e-d52a4967499b}, !- Handle
  Surface 1025,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38469adf-dae2-4aa4-8bb5-077305d3ed00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96951d64-4937-4f3e-91b3-cb3c29b9565f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c07ddae6-b3c7-45f7-81d8-a237f179f1ab}, !- Handle
  Surface 1026,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38469adf-dae2-4aa4-8bb5-077305d3ed00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab1df6b5-4737-4738-a882-5267d0634d0b}, !- Handle
  Surface 1027,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38469adf-dae2-4aa4-8bb5-077305d3ed00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c50dfd0-20d8-4eee-bd52-75bd2ccba70d}, !- Handle
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38469adf-dae2-4aa4-8bb5-077305d3ed00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a9f0673-afb1-4ab1-9be8-63099bd4abeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f1c1523-9cec-4c46-8d73-771b4a1d1786}, !- Handle
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38469adf-dae2-4aa4-8bb5-077305d3ed00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3576473-de46-408b-9173-2167e19214c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7272c9f6-f180-444e-9369-d973faf7e130}, !- Handle
  Surface 1030,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38469adf-dae2-4aa4-8bb5-077305d3ed00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ae419e38-4e4a-4c16-a2db-46e7aaefa8c2}, !- Handle
  Space 1411,                             !- Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  39.65,                                  !- Z Origin {m}
  {75ff4dd5-7cca-45d6-b905-4723b6702f46}, !- Building Story Name
  {afb0fbda-a15c-4fff-8337-04e15073bdc0}; !- Thermal Zone Name

OS:Surface,
  {5298c4b5-f288-4a7c-ac34-686b0ee3d3b8}, !- Handle
  Surface 1031,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae419e38-4e4a-4c16-a2db-46e7aaefa8c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e04b6c7-e655-4a13-9398-c1b802595656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4773a69a-db1d-4f69-8979-882c7f23bd78}, !- Handle
  Surface 1032,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae419e38-4e4a-4c16-a2db-46e7aaefa8c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bfe80c7-1312-4703-9b5b-f54c60596f14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {842066bb-fd65-4023-9f7d-8f479ebbb2e3}, !- Handle
  Surface 1033,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae419e38-4e4a-4c16-a2db-46e7aaefa8c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d811828d-db35-426c-89f1-c3f20d1992d8}, !- Handle
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae419e38-4e4a-4c16-a2db-46e7aaefa8c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab18ed0-e17d-49b5-b332-013aaf13c10c}, !- Handle
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae419e38-4e4a-4c16-a2db-46e7aaefa8c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98a2913c-b9f0-487d-ac83-0a218a0b3e88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07eb073a-c877-417d-a98c-60fc2e485761}, !- Handle
  Surface 1036,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae419e38-4e4a-4c16-a2db-46e7aaefa8c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7d566329-30cf-4a7e-99e6-510433644815}, !- Handle
  Rendering Color 267,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04ea5638-86cb-40e5-ad8a-9b6ff1cfe3cc}, !- Handle
  Rendering Color 268,                    !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0297da6f-76e8-451f-bf97-05ea6c00ce28}, !- Handle
  Rendering Color 269,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bb2e512-acd7-4459-977b-b05c77791de0}, !- Handle
  Rendering Color 270,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {17ab8cc7-f036-48d2-9045-5f6206d87967}, !- Handle
  Rendering Color 271,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf75c19b-9c4a-4e25-88b6-27fae6b049c2}, !- Handle
  Rendering Color 272,                    !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4e5c3d3-2270-4fea-88e4-51e06bd38b75}, !- Handle
  Rendering Color 273,                    !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84cd0ec4-bf13-4215-8b3d-aa22074b0a83}, !- Handle
  Rendering Color 274,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7188a2af-0dbf-41cf-903e-465deddbe761}, !- Handle
  Rendering Color 275,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fdac53f-3c29-4d66-9128-2c595d0196f5}, !- Handle
  Rendering Color 276,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {423e4946-7c41-48bd-b661-c106d9746021}, !- Handle
  Rendering Color 277,                    !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {528461ba-4696-4e4b-b583-c60626e09c47}, !- Handle
  Rendering Color 278,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {934c4d14-d3e9-4d12-894b-fadd36053873}, !- Handle
  Rendering Color 279,                    !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f337d957-5d50-476e-9866-8e37cd7a8ddc}, !- Handle
  Rendering Color 280,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:SubSurface,
  {b90d06ee-a07d-48ab-8801-0c405286f5a3}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1fa48de-3999-4d87-98ea-3e1c54fbad98}, !- Surface Name
  {feaf0b45-c3da-4c9a-95e2-a0f187e5f4b0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  -2, 7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {014a3268-44f4-4a3a-928b-01c5a67b9983}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56eb07d0-5ae5-49f2-aa4c-971683630dba}, !- Surface Name
  {62382044-c137-4e1a-afaf-0a2284311cab}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8.00000000000001, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -8.00000000000001, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00000000000001, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d41d4f82-7d88-418a-bb58-0ebe94a5ed9a}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f72fd55-5540-4dec-8cc3-ecd60bbd07f6}, !- Surface Name
  {12af47aa-acee-4c41-b107-ed5ef41a7cce}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34a10c46-e0ea-40de-aa94-822439df24da}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db1705b0-c17a-4786-a319-d1f99db1c4a0}, !- Surface Name
  {1dff9d54-28c9-4d10-9f4f-e0a7219949dd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 24.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 31.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 31.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb3bccf9-2580-4a10-8610-6d4c78f82409}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a38cbeab-a552-4f4a-a3a5-7612ce247607}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97460000000001, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ad107db-30ee-4a40-8bf8-10814c617f0c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6674dce4-709d-4497-9609-460311435cfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5314830-c183-4601-b215-9aba79bc421e}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f21cc756-2119-4804-a963-730ad73bcd1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fe0e35b-c098-4e4d-a911-d30aeaa76eb4}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {edb1ebe9-576c-46c9-adc0-4b3157cb1817}, !- Surface Name
  {701f032b-ef9f-4b0d-8a30-aeef9edcc4ac}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69272863-dd5c-41cb-9449-880c6a27a280}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd7296-11f0-4410-9452-572d9da73663}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97460000000001, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2518d691-3d0f-4406-8400-3d9a8739b047}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9bab085-e46f-4e43-9657-68e8753d06ca}, !- Surface Name
  {631afb0c-6120-4fed-b6b9-a8bb5ee70277}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac54f033-fcb8-4862-8288-4b799c01d396}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c50dfd0-20d8-4eee-bd52-75bd2ccba70d}, !- Surface Name
  {34a9a643-7678-4589-a2e9-78b050c1a1a0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e592d614-db81-48d4-8b6d-4394d97a4485}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da40bca0-8a7c-4402-892e-6e9fc2c7ecc5}, !- Surface Name
  {61d276c1-a7d5-4a81-8ddc-065c2fd07b17}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67944837882326,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67944837882326;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9fd77c0-a6e0-48e5-bd5f-4e165bcb29f9}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85d9a036-bc32-4160-b9a0-da7e5eab5c80}, !- Surface Name
  {e658918b-bf95-427d-b0ae-bd68aaf4083d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2ff7e12-14ae-4532-8bff-fc1d10c90c8f}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5644ba3-7b5e-4456-b8b9-51287403b7f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97459999999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97459999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc666762-732b-4e9f-8adc-47e1dd5b1a71}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c84d448-8c79-4d5f-98fc-0ad9313853cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 1.69884670634106,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, 0, 1.69884670634106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {510eb1af-1584-4d98-b940-7ab8dfcb5192}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5dbb9193-55dc-44e6-afbd-9adde790b652}, !- Surface Name
  {ca50289f-f67f-4e55-8218-d5e54f766a7c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c855a37-39d4-40fb-a4f2-9e49b4e4f8ac}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20a4c665-86db-46ec-a06f-dda9f0c23151}, !- Surface Name
  {84c5bf7c-e355-426d-b345-045790250254}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 23.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 23.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 16.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 16.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23f7a4fd-cb6e-4c42-bf2a-449245e1a513}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d427c398-611a-487d-8122-334dc5164cf9}, !- Surface Name
  {8f3de376-c86f-49d5-a225-ee9f4830e94f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.02539999999999, 1.68084738086851,  !- X,Y,Z Vertex 1 {m}
  0, 8.02539999999999, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 15.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 15.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb482d2c-8320-4ff5-8097-50e04fa92d80}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7a036f5-957b-4193-819c-29ba1955944b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97459999999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97459999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b342604e-9b58-4633-9049-e118c9c1a882}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1eb650b-84c4-4389-9954-35b2886f227b}, !- Surface Name
  {c2beafd7-2d4a-41ff-83e7-04839365907f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09a9bcf6-428c-4e64-90dd-686d79daf2da}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfb44960-1896-4d3e-a28c-c177c060cd03}, !- Surface Name
  {eee0eecb-6c88-403c-b83f-729b6c248478}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 32.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 39.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 39.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {701f032b-ef9f-4b0d-8a30-aeef9edcc4ac}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {539818fe-4f5d-41d9-b13b-357848ab9e7e}, !- Surface Name
  {2fe0e35b-c098-4e4d-a911-d30aeaa76eb4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  -2, 7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c17b9fcb-fbd0-413d-b99f-90f100da27f8}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af20f5c7-ea5a-4587-9fa8-88e0d60547ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84c5bf7c-e355-426d-b345-045790250254}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c330ff1c-a00e-4763-a2ce-4e5a77fb2e23}, !- Surface Name
  {4c855a37-39d4-40fb-a4f2-9e49b4e4f8ac}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f231cea-40f9-4c47-93b4-38ee7f836ee7}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf8a4855-c22c-4c4e-944e-5498bc622941}, !- Surface Name
  {df666dac-5436-40a8-b4ae-e8cf08160cb5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 15.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 15.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 8.02539999999999, 0.76,             !- X,Y,Z Vertex 3 {m}
  -2, 8.02539999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f1f47a8-01e2-4d4c-a809-569cb07faad8}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f327e8b6-fd90-45e4-b594-fbf34db58b4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f66fac0-8d5a-4fa6-b5b3-213904ea7d9e}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5418f53-0270-4538-ad0e-230475443d02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f825b44-4177-4be9-9fa8-11bd5a6f08ce}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {232a04e6-75e4-4f7f-aeca-e3583f494512}, !- Surface Name
  {39fe0932-9c26-4d6c-8648-2990fd56f275}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cd3fb6c-a398-4ad0-a0d5-45c137f2af45}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ed4e30a-b783-4a6f-b722-6b832a675edd}, !- Surface Name
  {af1040f6-391a-4a6e-8402-c9e094827c07}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 23.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 23.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 16.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 16.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c9632f5-cc27-422f-93fc-bccabaabf15a}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c3c01bd-48e2-4c70-8d3f-3c486845b1d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7785788-3f66-465a-ae44-b8d5493a450b}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16bfa90d-b954-47c6-b405-34f3a711de46}, !- Surface Name
  {81146d20-e694-4741-834a-cbd6aa0ae53c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 31.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 31.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 24.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 24.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {324c406f-f7bf-49a2-953f-cf894b2463ec}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e24fe43e-ce3b-4b8b-b0ce-f2d9a2c4cd20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1472b68-ea71-4aaa-af01-373ec4dddba9}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9298e9b1-6fa4-493f-b27a-587660276302}, !- Surface Name
  {40ae2156-9548-4475-9548-ae493ae617d7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67944837882326,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67944837882326;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3176730c-f899-441c-9eb2-91271cbdb7b3}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6caaa19-004a-4583-904b-68de92935e32}, !- Surface Name
  {0dd1ac36-aef7-49df-9bd7-92daa8bc9b39}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  -2, 7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd1c9b02-21a3-4527-9c83-7a788a7a1028}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e271b344-73fa-42e5-9a51-ff6db4321dfb}, !- Surface Name
  {19ba79ab-e0a3-460e-b581-616ec47f7326}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 39.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 39.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 32.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 32.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af1040f6-391a-4a6e-8402-c9e094827c07}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88853634-59ec-48b3-a3e6-512c9fe0a85d}, !- Surface Name
  {2cd3fb6c-a398-4ad0-a0d5-45c137f2af45}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77ab5078-270a-4f5f-99f5-31688f289dde}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
