  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 39.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 39.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 32.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 32.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4c91453-f572-4fe6-99ac-2efa136cb1d5}, !- Handle
  Sub Surface 485,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6caf4fe1-1026-44f5-b76f-3cf44d59c85d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34c9ce4f-bec8-4e83-ae29-6fface8442c0}, !- Handle
  Sub Surface 486,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {991a3eb0-e62d-467d-8b1e-ffa5f4104c9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 40, 1.69884670634106,          !- X,Y,Z Vertex 1 {m}
  -0.0254, 40, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -1.9746, 40, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 40, 1.69884670634106;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4492dc9f-c938-44d8-98a0-6908d19afa00}, !- Handle
  Sub Surface 487,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9fee4251-f216-4fd4-9fd6-42c20dafebde}, !- Surface Name
  {36ffc149-ca3e-49f2-9df2-a78a1bf77e68}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.02539999999999, 1.68084738086851,  !- X,Y,Z Vertex 1 {m}
  0, 8.02539999999999, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 15.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 15.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff260c12-f16a-4f87-ac23-c5c77f94ee1e}, !- Handle
  Sub Surface 488,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6e78e20-4636-4ba3-89a8-4f334de61e7e}, !- Surface Name
  {a73f2d81-68d1-4f95-ae9d-1516785e075a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8.00000000000001, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -8.00000000000001, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00000000000001, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f83dd63b-be4f-4b43-b530-52f0294da072}, !- Handle
  Sub Surface 489,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07779d5f-7f4c-4bb7-b0bc-cfd5db965af7}, !- Surface Name
  {ed150961-aa42-4af1-8a5c-83e071e26993}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.97459999999999, 0.76,              !- X,Y,Z Vertex 3 {m}
  0, 7.97459999999999, 1.68084738086851;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7060571d-fc5e-4bc6-a932-4b0d9e1aa1cd}, !- Handle
  Sub Surface 490,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85398c83-9381-4434-97fd-7ad5255c1bc9}, !- Surface Name
  {a5035ee6-c0f4-412a-b977-73b06ada89ba}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82d576d8-7b57-4cc8-b530-8ca265608a9f}, !- Handle
  Sub Surface 491,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a041a17b-7d0f-4004-ba2c-571a4d0b184e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bb60fe3-f021-4184-9dd9-3dba96851387}, !- Handle
  Sub Surface 492,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06963efb-8462-4f93-bfa3-025acbcdadc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84e8a942-a5f4-45b9-af72-5524c16a953c}, !- Handle
  Sub Surface 493,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1987678-1359-48e3-8d18-3cfd00347d71}, !- Surface Name
  {7aa10187-67e7-4b23-b47f-21cded47f4a3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 16.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 23.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 23.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5908ce7d-afcd-4fbf-ac00-033f383b1ac1}, !- Handle
  Sub Surface 494,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42a8fc4c-edf5-457d-9a6c-3ae19cb1b654}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48b25425-69ff-4483-b14f-61ef5f1a5602}, !- Handle
  Sub Surface 495,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44cc2b1a-a5b2-4d67-8119-6f87559f32d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97460000000001, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4d5e8f9-339d-40db-aad3-54cf51e8748a}, !- Handle
  Sub Surface 496,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ded277af-bb3a-4b00-8d2e-9cd8e2b21c38}, !- Surface Name
  {9b5d6110-bbf2-4795-934b-e7afa61ceeac}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36ffc149-ca3e-49f2-9df2-a78a1bf77e68}, !- Handle
  Sub Surface 497,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85302462-67da-47fe-84ff-30dbfeeae83a}, !- Surface Name
  {4492dc9f-c938-44d8-98a0-6908d19afa00}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5adbdeab-cc28-443a-9678-84e379a45242}, !- Handle
  Sub Surface 498,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f210fb3a-3e6f-4c78-b395-fd40bf771c73}, !- Surface Name
  {d1a5a28c-e295-4b2a-8032-7690817c0b2e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d712b653-2198-4778-a0d1-82b32a4fe7b2}, !- Handle
  Sub Surface 499,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {945fa0bf-0917-4da2-858c-e479cae77f7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d12e05b3-659d-4d5b-8b3a-448f51037a27}, !- Handle
  Sub Surface 500,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e10f54e4-5180-4518-8a66-79f99009f09a}, !- Surface Name
  {c4a25f4e-78d2-4903-901d-85f44b59a443}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5297962e-0255-4b75-b369-f3aaf14bdbdf}, !- Handle
  Sub Surface 501,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {064ec72c-6dab-47b9-8eca-b7f3626dfd81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5831301a-8261-455d-a7fa-995f6d521b11}, !- Handle
  Sub Surface 502,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1e83198-0eaf-4dc7-94ed-b49c24c85928}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6c77789-7d60-4013-8de5-d63cada91a03}, !- Handle
  Sub Surface 503,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {308cb889-f368-49b1-b98f-525433454b0c}, !- Surface Name
  {a1c3d6e2-5dc2-4d76-9638-37777177b443}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dfd1abe-d4d5-47b8-87da-fd505440f3ee}, !- Handle
  Sub Surface 504,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a731684-cf3f-465c-ad8f-17eeff154f90}, !- Surface Name
  {40c16140-e15e-4257-9acd-02cf51993d67}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd205846-fa85-4749-84e2-dd0152f782ae}, !- Handle
  Sub Surface 505,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86bf5de9-5593-48ee-af49-b19405e7ad2b}, !- Surface Name
  {7a597ffa-499c-4aee-8fc1-5f309bd4a4a4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29f37d1e-340c-45c2-b5f4-465c3251505b}, !- Handle
  Sub Surface 506,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20fc3d62-96b7-4505-a640-56b0b353ba2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15b3d8cb-3d04-48cd-bd3f-6032d0cd166f}, !- Handle
  Sub Surface 507,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3801b61-0b04-41ab-9d73-b84182a2a230}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfcba3c5-5911-48f9-b61b-6e5184ccf7c4}, !- Handle
  Sub Surface 508,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a9b773b-6953-4686-8fc8-9684bfc42cf7}, !- Surface Name
  {5bc79dda-eb8c-4881-ba30-b7cee1c5b594}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd2a918c-1e36-416a-ac0a-fcb53c47fadc}, !- Handle
  Sub Surface 509,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1fe25388-c8be-4200-94f5-2d7e9f486f51}, !- Surface Name
  {a3eab2e1-9df4-427b-822a-3e6fb09138bf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61d276c1-a7d5-4a81-8ddc-065c2fd07b17}, !- Handle
  Sub Surface 510,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97b94383-6db9-42b3-8a1d-66f5f538df41}, !- Surface Name
  {e592d614-db81-48d4-8b6d-4394d97a4485}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1c30848-7eff-447d-b9b5-ed314821ca14}, !- Handle
  Sub Surface 511,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7074f45f-3929-4fff-b1d9-33b10e0e7569}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cbae00f-770a-4549-9ab9-98ee74435833}, !- Handle
  Sub Surface 512,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d811828d-db35-426c-89f1-c3f20d1992d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3e6b441-eb6b-42c2-adc5-7f6d14bb13c7}, !- Handle
  Sub Surface 513,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3b988ee-2f74-4f49-839b-95d87f2915bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8dc8121e-ef34-4635-b1df-ccecb37d7b41}, !- Handle
  Sub Surface 514,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53343976-f1b2-4547-a902-b862b246c915}, !- Surface Name
  {ecd2bed8-4eae-47ba-b46b-781df60ba108}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75609bfb-a004-40c0-880c-0f9830b51865}, !- Handle
  Sub Surface 515,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfe26006-ce7d-4a93-a28e-70fe63a7c84c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97459999999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97459999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74ffa801-7084-42ae-8ff6-2cc36fac3232}, !- Handle
  Sub Surface 516,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {728d975e-37e3-4e62-82b4-f16046ad828a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dba84866-927c-4d43-b4ca-c9d9b3b0a2be}, !- Handle
  Sub Surface 517,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35e50513-7cce-491e-bf53-2af50f4bb0cd}, !- Surface Name
  {01fc7d9e-689d-47ec-802c-85509470827b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {437252ba-bdb9-4b2b-814a-6a2c00c12a50}, !- Handle
  Sub Surface 518,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {438cdfac-67ef-4143-b66e-3c3d37119b77}, !- Surface Name
  {93c1cb76-14b2-4dea-8e6c-641b74a5ae6b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72c0e1fa-78f5-4f8b-b43c-4294a6e5e8e8}, !- Handle
  Sub Surface 519,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a162662-26fc-49f4-a35d-b1eebeac691c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97459999999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97459999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a73f2d81-68d1-4f95-ae9d-1516785e075a}, !- Handle
  Sub Surface 520,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {943bea53-2063-4ce5-bd49-d29fb84ea8b3}, !- Surface Name
  {ff260c12-f16a-4f87-ac23-c5c77f94ee1e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca3c4ca2-35a3-469b-986a-2f8ebfa7b032}, !- Handle
  Sub Surface 521,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40d5649f-cec8-4beb-bf16-11225120c345}, !- Surface Name
  {19a6f143-d161-4f0e-bb11-05b74b147daa}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 15.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 15.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 8.02539999999999, 0.76,             !- X,Y,Z Vertex 3 {m}
  -2, 8.02539999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0466f61c-3325-4da3-b162-4b820a9c2d05}, !- Handle
  Sub Surface 522,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97de4188-ceca-4ed6-b7a4-8598d1037870}, !- Surface Name
  {1d091946-c16b-4db7-b6e7-47c96dd87b7c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 23.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 23.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 16.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 16.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00cd2f79-13bc-42cd-9cd2-853e7e1c3439}, !- Handle
  Sub Surface 523,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c9e056c-4afb-42b0-baf3-75a812f412d8}, !- Surface Name
  {87ac6711-642a-43a0-b623-e74912676db0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 39.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 39.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 32.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 32.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13056e6b-6910-4187-9489-32f04eb5dfb9}, !- Handle
  Sub Surface 524,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32761832-a891-4d14-aa31-b6590407aa55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 40, 1.69884670634106,          !- X,Y,Z Vertex 1 {m}
  -0.0254, 40, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -1.9746, 40, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 40, 1.69884670634106;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ec43ab3-6f7b-40b7-b13e-24dd26b9683e}, !- Handle
  Sub Surface 525,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7805654c-dba5-4c9a-84a6-5fc0c105cda6}, !- Surface Name
  {2fe5a33d-db94-4455-8edf-80009b846e18}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 16.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 23.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 23.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1bb864e-d4c1-413c-accc-f53e79bba958}, !- Handle
  Sub Surface 526,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ff6d1bb-9b01-4be7-aefd-7d25a5e1f9d4}, !- Surface Name
  {25b9f821-9447-40d2-8120-041b5b91cb59}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 31.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 31.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 24.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 24.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc88cee5-d03d-495c-9ea7-b035675b8c5f}, !- Handle
  Sub Surface 527,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bf0448f-ecc6-4aa8-ae37-42eadc1eca02}, !- Surface Name
  {e3e9a4bc-d0d3-40e0-a274-10aebb4aa05d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 32.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 39.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 39.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a690e009-8443-479f-8f68-9cfe3556074d}, !- Handle
  Sub Surface 528,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {445c8c17-39dc-460c-8c97-5444b90ff23d}, !- Surface Name
  {8c52f2d4-a4ff-4282-8e51-15d7968d3b90}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 24.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 31.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 31.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {012daea0-9731-4498-ad7c-ffef5de0f91a}, !- Handle
  Sub Surface 529,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e066c4b-f827-46d8-b77f-72c6fb55c7b8}, !- Surface Name
  {9a9f4047-51c7-4537-b3b7-af32217f4813}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.97459999999999, 0.76,              !- X,Y,Z Vertex 3 {m}
  0, 7.97459999999999, 1.68084738086851;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d133cd7-825a-44b8-8208-789631ed59b7}, !- Handle
  Sub Surface 530,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2d4f5fc-1235-41fa-b93b-7c78cb3e6d4c}, !- Surface Name
  {b9c7d964-d7b8-448d-be4d-b2d0ec3f901b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97460000000001, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6082088-8d2a-434d-b16a-c032673a33f1}, !- Handle
  Sub Surface 531,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c48b265-b227-4bd1-8a24-68d0c20fe972}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eca68d57-bddc-41c6-937e-3adbaca34b19}, !- Handle
  Sub Surface 532,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb67d7-43cb-46f0-b67b-8d3fc9403cda}, !- Surface Name
  {dfb6b470-31de-420a-830f-6b32af76afbe}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98355c0f-687f-4b7c-8908-574284b3e8ff}, !- Handle
  Sub Surface 533,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f1946924-b9c2-4d38-a9e4-575712e6b92e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ee3a8ea-90b0-4d84-8777-25f40c50fd48}, !- Handle
  Sub Surface 534,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ffdb8bb-30a3-4c9e-8311-7fdc7260eb7b}, !- Surface Name
  {cde16350-8ad3-4275-ab7e-526858e35604}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {810fc712-c806-4f6c-a609-575c3540902e}, !- Handle
  Sub Surface 535,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8684de8a-5330-4be5-b6a7-d7c1f3e784ca}, !- Surface Name
  {b3d48682-a07a-480c-a7ae-b6a6c44d01c4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1856b0b-3d10-4c1c-b69f-ecc95f1a3e52}, !- Handle
  Sub Surface 536,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b03a7f2-b41f-4640-848b-6e3fae9d5260}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4aaf862b-1845-4842-b220-c3a224eb284e}, !- Handle
  Sub Surface 537,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bb143e6-62f1-4901-88e0-b87b342aab4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cde16350-8ad3-4275-ab7e-526858e35604}, !- Handle
  Sub Surface 538,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8eadb0d-a75e-40a5-b420-631fb5612634}, !- Surface Name
  {2ee3a8ea-90b0-4d84-8777-25f40c50fd48}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8.00000000000001, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -8.00000000000001, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00000000000001, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5682958b-e3f4-482a-bd59-3154607278b3}, !- Handle
  Sub Surface 539,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0366b867-eaaa-444b-96cc-0617b42c43ab}, !- Surface Name
  {9d3dcb07-b14c-407b-804d-d7653a88a3ff}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b8d01ae-79ec-40bc-abe9-45fa71d2ff72}, !- Handle
  Sub Surface 540,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a34c0c2-57bd-4a6a-aa7c-7a763a1adade}, !- Surface Name
  {a97aa360-7186-484d-887c-1f4dc8dcf7ea}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34fc30f2-c8e0-422c-99c7-bbe95c26c9ae}, !- Handle
  Sub Surface 541,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9e52c85-ed66-41ea-85a7-6ecd3f7cee6d}, !- Surface Name
  {4a44d0e9-b47b-4457-87a9-a40bb056b61b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d3dcb07-b14c-407b-804d-d7653a88a3ff}, !- Handle
  Sub Surface 542,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9be480f3-97ec-4c34-81f5-6bb822e91349}, !- Surface Name
  {5682958b-e3f4-482a-bd59-3154607278b3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8f46bd2-2461-4514-97e9-4a01c3547022}, !- Handle
  Sub Surface 543,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {092a8867-8f5f-4af1-b62a-0af50a352ed1}, !- Surface Name
  {25f063e0-3f64-4821-b4e4-7a998a67b19e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f82838de-b907-41d0-93a5-0e4e9234544a}, !- Handle
  Sub Surface 544,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {312c9696-b448-4908-bbdc-467c0ef2e3b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae2950d4-b655-41b7-aec1-03d795686ea5}, !- Handle
  Sub Surface 545,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b723a40-03b2-4d85-ac03-495066930907}, !- Surface Name
  {dfd4305a-a63d-4d26-8930-a64b8b7590b0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd975d42-e216-4eec-abb7-e1342a33c0d3}, !- Handle
  Sub Surface 546,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e172515-ce63-4671-bd86-fb5a6c351519}, !- Surface Name
  {53a192ed-ef93-421b-80c4-4e8686b7862e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f3c601b-eab8-4760-b87b-bce4ce3d150e}, !- Handle
  Sub Surface 547,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6c67b7b-18ee-4cc0-9a98-f7e72441bc66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25f063e0-3f64-4821-b4e4-7a998a67b19e}, !- Handle
  Sub Surface 548,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {525b8e25-6782-43cc-b4de-6b2ce38ab45b}, !- Surface Name
  {c8f46bd2-2461-4514-97e9-4a01c3547022}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3d48682-a07a-480c-a7ae-b6a6c44d01c4}, !- Handle
  Sub Surface 549,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a755b618-8a85-4cbc-8b5f-521ab4ca8d05}, !- Surface Name
  {810fc712-c806-4f6c-a609-575c3540902e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40ae2156-9548-4475-9548-ae493ae617d7}, !- Handle
  Sub Surface 550,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e47dd7aa-19d2-44c7-8b19-949d9bb1b2f4}, !- Surface Name
  {f1472b68-ea71-4aaa-af01-373ec4dddba9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86fb70a9-06b2-46b2-990c-06d2956773a5}, !- Handle
  Sub Surface 551,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27ae8829-2846-4bdd-af3a-144033984c2d}, !- Surface Name
  {b203231b-f276-44f4-8386-76e80b95eaf3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00ab2a03-cc3d-4fe7-a7a3-fa69074aae70}, !- Handle
  Sub Surface 552,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c30fc62-0acd-4302-b3e6-d586724b255a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe228e67-b078-4046-b92e-440c8412c7ce}, !- Handle
  Sub Surface 553,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {982052b2-b505-4a4b-ad17-b21fe3007888}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87ac6711-642a-43a0-b623-e74912676db0}, !- Handle
  Sub Surface 554,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdd42f97-ca36-4911-a41e-7168a996da0f}, !- Surface Name
  {00cd2f79-13bc-42cd-9cd2-853e7e1c3439}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {795aa7e5-7fa9-4a2c-99f9-76a228b722c8}, !- Handle
  Sub Surface 555,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52d0f5c7-34a8-4653-b183-313f671f3a10}, !- Surface Name
  {ec6e5e19-076a-43ed-ad74-42187aaee1f6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67944837882326,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67944837882326;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3e9a4bc-d0d3-40e0-a274-10aebb4aa05d}, !- Handle
  Sub Surface 556,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0ba86cd-a84f-4090-b303-f1279eb2cfa3}, !- Surface Name
  {bc88cee5-d03d-495c-9ea7-b035675b8c5f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1924779b-bb7b-4d87-a3fe-abcd0209f288}, !- Handle
  Sub Surface 557,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8d053fa-1aa3-4080-b441-6e9ddeb00429}, !- Surface Name
  {17fbf367-eb08-47fe-a11d-c6e73c1bb36d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a33234c-3f53-4837-88d6-4481064fd8ca}, !- Handle
  Sub Surface 558,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9aecbad6-ef70-4b9e-bf57-d1c0740c3853}, !- Surface Name
  {50664f25-2347-4b8c-a1ff-8583e7b26c90}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97406406-8d84-4e68-9395-a522a38649c2}, !- Handle
  Sub Surface 559,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04c796c3-9163-48a8-8f0c-17ab4390f1dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fe9906f-b13e-47d2-b6f4-796df0a4bf1f}, !- Handle
  Sub Surface 560,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46e9666e-8463-4ee4-8fcd-60aef909f25e}, !- Surface Name
  {6ce87bbf-f083-4ab4-abe8-b9b59aed4e65}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8.00000000000001, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -8.00000000000001, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00000000000001, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7aa5267-49c3-49c1-917c-742724ee9224}, !- Handle
  Sub Surface 561,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cea7e125-bce9-4576-8afb-b6a005151f64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 1.69884670634106,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, 0, 1.69884670634106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17fbf367-eb08-47fe-a11d-c6e73c1bb36d}, !- Handle
  Sub Surface 562,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {987ac8f3-0785-4c67-9ec4-92081bc271cc}, !- Surface Name
  {1924779b-bb7b-4d87-a3fe-abcd0209f288}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  -2, 7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27057874-258a-4c4f-ac63-b197c0b8d225}, !- Handle
  Sub Surface 563,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1fb98b6a-41c0-408c-b523-fb1e83c3363b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cf0c1e4-791d-4792-bdf0-00b192827a4e}, !- Handle
  Sub Surface 564,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83f944a8-6a80-414e-b37a-7e8168c3ee8a}, !- Surface Name
  {582a2788-e689-4f8a-b751-26d7c3036aa5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 15.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 15.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 8.02539999999999, 0.76,             !- X,Y,Z Vertex 3 {m}
  -2, 8.02539999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ac29dac-f1ac-41ae-a47e-6b0486e0aeaf}, !- Handle
  Sub Surface 565,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8280b61-ada5-4acb-a7c9-4152aca14cee}, !- Surface Name
  {98893fcd-806c-4aab-b3ad-33b2d32cd1f1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 23.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 23.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 16.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 16.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be9929c1-11c2-4efa-833d-4f19dae11134}, !- Handle
  Sub Surface 566,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf33bc81-a0e6-4126-b48f-e3a3afa3013f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7be87754-bdd4-475a-bc46-5a931440478b}, !- Handle
  Sub Surface 567,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1dc79539-4c6c-4ac5-a54f-569a905739b9}, !- Surface Name
  {a160ed28-539e-4bd3-804e-6b6d2f7fba03}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71ff7a4a-a115-4522-a284-cf44486b7931}, !- Handle
  Sub Surface 568,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fcb7500-e8dc-4ae1-b642-cac111f1af8a}, !- Surface Name
  {591876e9-f16e-47b4-9ff6-40bf95149124}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 39.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 39.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 32.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 32.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {901036e4-5e6c-4599-9f05-eaf80ea3ee4b}, !- Handle
  Sub Surface 569,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4971ec6e-701a-4f97-b4d8-7a0f009edad5}, !- Surface Name
  {6d6de368-e60c-4261-9fb6-ee62e8c7c42f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4a53cb0-1b2b-474a-a174-9736294f9a4d}, !- Handle
  Sub Surface 570,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06364a0e-678d-464c-870f-6e6220d9788d}, !- Surface Name
  {c45e989c-9687-4c63-a49f-f82dfda64f9b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 32.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 39.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 39.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ca0f7f8-a6b2-476b-a0fc-62775b2a2021}, !- Handle
  Sub Surface 571,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6dcebbbe-9cf4-4dff-ba73-fdb526c0ec38}, !- Surface Name
  {e9a1b6c4-23c5-4fcf-ad3c-0a1bc10234da}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 24.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 31.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 31.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b5d6110-bbf2-4795-934b-e7afa61ceeac}, !- Handle
  Sub Surface 572,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6686466-13c5-4317-b98f-6273b08e9846}, !- Surface Name
  {b4d5e8f9-339d-40db-aad3-54cf51e8748a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 16.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 23.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 23.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdbb6d1e-a53c-447d-8c0f-08b3131c0a99}, !- Handle
  Sub Surface 573,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6a0f242-772d-4bf8-b422-12652045a8ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cea34b8a-ddd3-4673-93a4-e7f376379e4d}, !- Handle
  Sub Surface 574,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78c14ae0-2f7d-406d-b06c-b1e84fab5f1b}, !- Surface Name
  {67280ccd-d773-4d70-ab82-8cd475c5aaf6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.97459999999999, 0.76,              !- X,Y,Z Vertex 3 {m}
  0, 7.97459999999999, 1.68084738086851;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f539db8-7dd1-46b9-9b0e-0473faf3b925}, !- Handle
  Sub Surface 575,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b00c03cf-a5f1-4511-8862-83b032b5ec9f}, !- Surface Name
  {ee7d8f10-f64e-4e9a-b8f1-47a4bc6ab863}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efd6ef99-f166-488d-b4d9-b44240c27fd3}, !- Handle
  Sub Surface 576,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa77cd4b-2327-4527-8b81-df9539c9f96c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67280ccd-d773-4d70-ab82-8cd475c5aaf6}, !- Handle
  Sub Surface 577,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba269ded-6faf-492c-92f1-5e5ce1b4209b}, !- Surface Name
  {cea34b8a-ddd3-4673-93a4-e7f376379e4d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97459999999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97459999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb7e808a-5eca-4f35-b060-de25a49e9b56}, !- Handle
  Sub Surface 578,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10808809-1dec-4c89-8d38-799dd97eab0f}, !- Surface Name
  {75629047-e98a-4865-8f84-c223574c39d3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8.00000000000001, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -8.00000000000001, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00000000000001, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8554843f-74a0-4231-9f1f-6da76156831e}, !- Handle
  Sub Surface 579,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91bf78d9-dc64-41e1-aca4-ad5dcf895da7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {faa11485-fb63-4e63-a331-54ed86436a41}, !- Handle
  Sub Surface 580,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f4a328d-b61d-484e-9332-5f2d872bf591}, !- Surface Name
  {cd850826-025d-4185-948d-a2b7622915cd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d65a21d-68f5-4e3e-8442-12d8c96535ed}, !- Handle
  Sub Surface 581,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d59f39e-8df3-4180-938c-91c7e4fe4dd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97460000000001, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01fc7d9e-689d-47ec-802c-85509470827b}, !- Handle
  Sub Surface 582,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08e3b3f2-b54d-413f-a90f-2816cf2efa34}, !- Surface Name
  {dba84866-927c-4d43-b4ca-c9d9b3b0a2be}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8.00000000000001, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -8.00000000000001, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00000000000001, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a0d20be-5773-4430-911e-3a95dfc39abd}, !- Handle
  Sub Surface 583,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d63c9514-b4b9-44a4-aacc-ad97f0a6bff8}, !- Surface Name
  {af2f3ba9-3161-4156-aa1e-6f94e4c5bdc9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b27a2bb9-e56b-47dc-afe1-ddca47d9ee38}, !- Handle
  Sub Surface 584,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8dca9009-c657-4c15-8af8-700230a6000a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af2f3ba9-3161-4156-aa1e-6f94e4c5bdc9}, !- Handle
  Sub Surface 585,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74645283-3655-45f5-adf9-2e269ffd3880}, !- Surface Name
  {8a0d20be-5773-4430-911e-3a95dfc39abd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ff948a6-c50b-4e05-8fc6-e1ed4508bb4a}, !- Handle
  Sub Surface 586,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2a23c8a-7bdd-4d2b-9660-b7c16f3b8a92}, !- Surface Name
  {df9fc2b9-6761-4f70-86ce-d3ad12ba1b15}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8442135f-7b72-404f-80d9-b10a7142ff6e}, !- Handle
  Sub Surface 587,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87c94614-60eb-4815-84d9-259b407dd0b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41809fe4-5105-41d7-8362-0531576a962c}, !- Handle
  Sub Surface 588,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbde9025-6486-4ad4-9340-e2961831f5e6}, !- Surface Name
  {a3b29df6-9ff4-4ef0-9b49-4da0329d96ab}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fef557f-ff40-4b7a-897c-2779312555c2}, !- Handle
  Sub Surface 589,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {826a5854-0561-48de-a220-2ec4acc1667e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90217765-a9a1-405a-b985-8c32dce75d49}, !- Handle
  Sub Surface 590,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4bb5fd4b-354f-41fe-b2a3-e7683ded11c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46ef1bcd-53ab-44de-b940-1e2550753c43}, !- Handle
  Sub Surface 591,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ccd933e-373b-42e2-b11f-285282ccea49}, !- Surface Name
  {aab51f80-b00b-47a3-8805-b0d00e6d1513}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67944837882326,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67944837882326;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4141a6a0-f8e7-40ba-8823-eb18b6b2d01d}, !- Handle
  Sub Surface 592,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9e30c12-0e20-4c49-a951-a890fe9ce57b}, !- Surface Name
  {64eb7bce-7d93-4c14-91c4-6bce3dbfafb5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a1b227b-c68d-4aa3-a27a-df37104ee1e1}, !- Handle
  Sub Surface 593,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {421733e5-fc39-45e0-8369-4b0880b2d456}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b850364b-6d8d-4781-8e52-b0f5b2d6304f}, !- Handle
  Sub Surface 594,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71de9c26-72cd-4b38-9e56-7e475258cf1e}, !- Surface Name
  {21d393c2-8fc3-4230-ac07-8369ec75aff6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da9cf0bf-7b1d-48b4-a5e5-a49175ce1fdd}, !- Handle
  Sub Surface 595,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9706bed3-e167-472f-8b33-59f10ffab535}, !- Surface Name
  {632d97b5-d995-4fe1-9729-9a42ab05053b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 24.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 31.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 31.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b85e0951-57be-4919-bdf9-afdb7aaf485f}, !- Handle
  Sub Surface 596,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9f5d74c-158b-48a2-8518-aac225044f50}, !- Surface Name
  {4f99828a-afed-44a6-b0c9-eecb5990dc30}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78507123-52f1-48b4-8cdf-d93c8f7e2f69}, !- Handle
  Sub Surface 597,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0752e14-89cb-416c-87b3-fafc24cdf66d}, !- Surface Name
  {b24bbd02-5f71-4c41-be64-912554732c28}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  -2, 7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {667dfe08-feb9-47f3-9b17-91b449700fb3}, !- Handle
  Sub Surface 598,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e209e6d2-0988-4516-9362-f700e2404fac}, !- Surface Name
  {48ae9894-1fbb-4d81-9a7b-4bc5a80d294a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7187043-5525-41dc-9bd0-c1701d555075}, !- Handle
  Sub Surface 599,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39f27337-b096-4edf-ac64-144eba87149f}, !- Surface Name
  {1c30c045-648b-45b8-8df6-fc1a0fc620ca}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 15.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 15.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 8.02539999999999, 0.76,             !- X,Y,Z Vertex 3 {m}
  -2, 8.02539999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0227a62-2c5e-47af-8652-767f347f0c35}, !- Handle
  Sub Surface 600,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a989aa93-8811-42b3-b682-fe838c9411de}, !- Surface Name
  {8726643f-8322-44c9-af48-04c6b1eae74e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 23.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 23.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 16.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 16.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfc4aced-ad1d-4518-ab43-2046d3892506}, !- Handle
  Sub Surface 601,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e36803ec-55f3-49ee-9910-d7a7b5cec87d}, !- Surface Name
  {875499da-493d-40aa-81c4-05c2509cff3b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdb74c20-cbad-4272-81c7-65b818741c2b}, !- Handle
  Sub Surface 602,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d80fb1f-fc7b-41bd-b814-9a9b0080a80e}, !- Surface Name
  {8b1f4b7f-7edf-4059-8304-46690a1a4be5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 32.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 39.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 39.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f3d7c00-58a6-45f2-a4da-32b7df89c189}, !- Handle
  Sub Surface 603,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60278e09-6a6f-4612-b7ae-3ce5135be059}, !- Surface Name
  {e38a13dd-2f61-4158-bf7c-e012a93b6731}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 24.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 31.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 31.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9da7869e-dcf7-433c-be83-050a0519f63c}, !- Handle
  Sub Surface 604,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9d4a6fb-fd7e-4fff-bde6-f58d497829de}, !- Surface Name
  {eb7a3281-a5fd-4fb8-89be-f91a71485887}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 16.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 23.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 23.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0df1b85-f69f-4a2c-89c3-8b4cc058c3ac}, !- Handle
  Sub Surface 605,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76df273c-56c3-4f0b-b18a-85058c135891}, !- Surface Name
  {67fd2e70-6b3f-4f2c-942e-17162f7c5378}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf91ee9e-43e4-40dc-b5a8-088151205e19}, !- Handle
  Sub Surface 606,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e630e224-6cb8-4b52-8708-4801a3603e1f}, !- Surface Name
  {ddf447ce-d8d4-4619-9e2e-4c47aaeefb6b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.02539999999999, 1.68084738086851,  !- X,Y,Z Vertex 1 {m}
  0, 8.02539999999999, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 15.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 15.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0a3c0fb-d639-4c2f-8f95-c75b9de66cfa}, !- Handle
  Sub Surface 607,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b044a577-335c-4829-b19d-d32667d5a115}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {461feb3c-efaf-4056-9728-0f39ef1b96dd}, !- Handle
  Sub Surface 608,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f3f726-ae7d-4cf6-8464-45c5a65cf439}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b88cc13a-61fa-4a7c-978e-be7e9b55d58f}, !- Handle
  Sub Surface 609,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fb7f3aa-9692-489a-a011-249552bdc5d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21d393c2-8fc3-4230-ac07-8369ec75aff6}, !- Handle
  Sub Surface 610,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45ac614d-4289-4032-a407-a40a5217d9a8}, !- Surface Name
  {b850364b-6d8d-4781-8e52-b0f5b2d6304f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8.00000000000001, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -8.00000000000001, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00000000000001, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {742e231c-e8fb-4dfc-aeb4-cddac9d4fe18}, !- Handle
  Sub Surface 611,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2cebe915-2b2f-4e5e-9763-7953c71d373a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2beafd7-2d4a-41ff-83e7-04839365907f}, !- Handle
  Sub Surface 612,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {201d8b7f-572d-4c27-a182-3ad7e06bfe3a}, !- Surface Name
  {b342604e-9b58-4633-9049-e118c9c1a882}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8.00000000000001, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -8.00000000000001, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00000000000001, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddf447ce-d8d4-4619-9e2e-4c47aaeefb6b}, !- Handle
  Sub Surface 613,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8870c3e5-a5fa-4443-b0d8-e68a3a9fc7cb}, !- Surface Name
  {cf91ee9e-43e4-40dc-b5a8-088151205e19}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e89fec63-698d-4032-9d93-69df3ec4fa1e}, !- Handle
  Sub Surface 614,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f2c90a4-97e1-4319-90f5-443307d9a0f3}, !- Surface Name
  {0f34a3dc-8bfb-48ed-8005-b0525f945801}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1bbd5be-ec39-455e-ba19-37d07266b980}, !- Handle
  Sub Surface 615,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4522e93f-f950-4159-86ec-e4e015a12155}, !- Surface Name
  {c21f2cca-7fe0-4ed9-8ae3-c9d90ce2d081}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d6de368-e60c-4261-9fb6-ee62e8c7c42f}, !- Handle
  Sub Surface 616,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92203728-fb37-44e0-829b-41318bae1ac7}, !- Surface Name
  {901036e4-5e6c-4599-9f05-eaf80ea3ee4b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc1d549a-a64d-4219-94ea-a3ce597c71cc}, !- Handle
  Sub Surface 617,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71d3feba-f379-4653-a907-44d5613e60e9}, !- Surface Name
  {62c4cac9-750a-4aee-9dcd-1704be13437d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c6e59ef-4836-4341-8a81-89900a12899f}, !- Handle
  Sub Surface 618,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d723a855-a543-4a52-acce-497116640455}, !- Surface Name
  {5c1fc4e2-035e-4f00-a78f-c4526f45b438}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3571cf0-f8c6-4bcc-809e-7d99b3f6c4ec}, !- Handle
  Sub Surface 619,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ddc123f-ea47-442e-b8a6-f38d0be6e336}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f34a3dc-8bfb-48ed-8005-b0525f945801}, !- Handle
  Sub Surface 620,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98a88889-a903-4985-aedd-ffca9116d71a}, !- Surface Name
  {e89fec63-698d-4032-9d93-69df3ec4fa1e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e8f4a2d-0f7d-45f8-9163-f61e568543d5}, !- Handle
  Sub Surface 621,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fbee995-cd13-4e89-bc51-5add0814eb4b}, !- Surface Name
  {770cf56a-a0d7-46c1-ba28-bb3636b8f4af}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c1fc4e2-035e-4f00-a78f-c4526f45b438}, !- Handle
  Sub Surface 622,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47fb8082-9807-472b-b614-a00fd2690e08}, !- Surface Name
  {1c6e59ef-4836-4341-8a81-89900a12899f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ead96ade-cc6f-4deb-8dc4-a7678e19a56a}, !- Handle
  Sub Surface 623,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33910e9c-4eca-44f5-b8fd-6a1cdca8133f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {993c4858-f9e5-4b46-983e-643344d53178}, !- Handle
  Sub Surface 624,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3cdb2afc-52ad-4124-85fb-d333c6eca74e}, !- Surface Name
  {d9ac98c4-27c6-4054-be4e-4c1f19565260}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6799c6e6-79cf-4d03-bce2-2b9b6eadbbb6}, !- Handle
  Sub Surface 625,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7ae626e-fdee-4a76-b516-fe854f669a32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {770cf56a-a0d7-46c1-ba28-bb3636b8f4af}, !- Handle
  Sub Surface 626,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32e3b7df-4670-4d77-b54b-32e2e5fbbe0c}, !- Surface Name
  {3e8f4a2d-0f7d-45f8-9163-f61e568543d5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17fc35b8-6777-41a5-a9f5-6218b376a57c}, !- Handle
  Sub Surface 627,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f33e7423-eebf-4708-847a-9bba5a8f7a76}, !- Surface Name
  {1e477bee-d22b-4f12-8cab-34c492dedef3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9ac98c4-27c6-4054-be4e-4c1f19565260}, !- Handle
  Sub Surface 628,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9de8341f-6d2b-4b0e-987e-7afce8a73937}, !- Surface Name
  {993c4858-f9e5-4b46-983e-643344d53178}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67944837882326,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67944837882326;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b1f4b7f-7edf-4059-8304-46690a1a4be5}, !- Handle
  Sub Surface 629,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdf8c66f-daf7-4458-91a7-4d781a16704e}, !- Surface Name
  {cdb74c20-cbad-4272-81c7-65b818741c2b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfb6b470-31de-420a-830f-6b32af76afbe}, !- Handle
  Sub Surface 630,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56030bbc-d69e-4dce-9775-6065711b87ba}, !- Surface Name
  {eca68d57-bddc-41c6-937e-3adbaca34b19}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67944837882326,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67944837882326;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {503c68a4-ad70-42fe-ae83-4338edd142c7}, !- Handle
  Sub Surface 631,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {855d456c-d1af-4a56-a3cf-34395e0c2a0f}, !- Surface Name
  {45098bf5-ee0b-400a-9e2e-5227d0cef754}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dd1ac36-aef7-49df-9bd7-92daa8bc9b39}, !- Handle
  Sub Surface 632,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1916cb1-0521-4fa4-892d-45cc939f33d7}, !- Surface Name
  {3176730c-f899-441c-9eb2-91271cbdb7b3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1d631ff-d8b9-4c55-8801-7f3b9207e706}, !- Handle
  Sub Surface 633,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {973b36c9-26f0-477e-8bb8-c7bbd8256592}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e658918b-bf95-427d-b0ae-bd68aaf4083d}, !- Handle
  Sub Surface 634,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d958971-d184-4c8d-86d4-9e37e3fa653e}, !- Surface Name
  {c9fd77c0-a6e0-48e5-bd5f-4e165bcb29f9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 31.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 31.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 24.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 24.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7edf3ad9-0d8f-465d-940f-f1debc59b677}, !- Handle
  Sub Surface 635,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d39b063-72cd-4a01-9e99-d655e8995ab6}, !- Surface Name
  {5bbc11f8-5849-4f85-b486-ca636c447da7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 24.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 31.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 31.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee7d8f10-f64e-4e9a-b8f1-47a4bc6ab863}, !- Handle
  Sub Surface 636,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2aba4fad-7a4f-478a-b4f5-0e8d1b5ef9e0}, !- Surface Name
  {0f539db8-7dd1-46b9-9b0e-0473faf3b925}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.02539999999999, 1.68084738086851,  !- X,Y,Z Vertex 1 {m}
  0, 8.02539999999999, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 15.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 15.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45107c10-8d22-4342-955b-bace70fdae9e}, !- Handle
  Sub Surface 637,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97aa96b6-be31-416c-9622-4f2d021fafcb}, !- Surface Name
  {fe3162f7-44a5-4999-b0d7-9e0cad547c7a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.97459999999999, 0.76,              !- X,Y,Z Vertex 3 {m}
  0, 7.97459999999999, 1.68084738086851;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {201aca78-4855-4e31-a4b4-76bbdc4c5094}, !- Handle
  Sub Surface 638,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d934b14e-fcf4-4118-93d7-62e2cb921cb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6832436-ee71-41c7-8f76-3441bd797b5a}, !- Handle
  Sub Surface 639,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aadcfae5-87c1-479f-a563-4026f442bff8}, !- Surface Name
  {f6d85ba5-1ece-44c1-a2be-72b960b6055a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {689d7924-8906-4ca2-ac84-f98ec0b0ff6e}, !- Handle
  Sub Surface 640,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c385b7a2-2558-4cab-bfaa-353a83940b15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db8065b4-2b05-47d1-bfa7-14fae49f74cf}, !- Handle
  Sub Surface 641,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996ac526-3f63-4575-9a61-41a1e6d8bc19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {970e4722-f006-4d4b-8615-accec5a116b1}, !- Handle
  Sub Surface 642,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eee4248f-5d83-4d58-a8ee-b250a3adcc62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97460000000001, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fe5a33d-db94-4455-8edf-80009b846e18}, !- Handle
  Sub Surface 643,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d7d925f-6db3-4d0c-96c9-a02956926342}, !- Surface Name
  {4ec43ab3-6f7b-40b7-b13e-24dd26b9683e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db63f417-3063-4555-b579-3778ab7b2d00}, !- Handle
  Sub Surface 644,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b72c885-8cd5-41b4-b52d-a95ca54bf735}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ec91d1f-8129-4ee2-890a-e3747479e68e}, !- Handle
  Sub Surface 645,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {417e763f-2360-405e-8766-b4e07f5c1c1d}, !- Surface Name
  {21a3f111-951a-4589-b457-fdf2fb50a72d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5509cc1c-017a-433a-97ea-c9691fcade4e}, !- Handle
  Sub Surface 646,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e43013c7-d5e4-45d4-ae48-fb36aa20ee89}, !- Surface Name
  {e978e76c-84b6-4988-8454-5deb310c6dff}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba9f77c7-71ef-4a75-8bcd-1d70fc32c568}, !- Handle
  Sub Surface 647,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b9a4f8d-00b4-46a6-a797-21ed3aa3f25b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21b6f023-0877-4394-90bb-2d855269ed5f}, !- Handle
  Sub Surface 648,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01a01319-df49-4d99-82b4-b64b6959f43c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {176b47c4-54df-4fe3-9953-df9673d5020b}, !- Handle
  Sub Surface 649,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64c1d3ae-8a43-464a-9481-d14c6e8aa2ee}, !- Surface Name
  {85a81b2f-d4ab-441f-bfb9-e168e3eed157}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21a3f111-951a-4589-b457-fdf2fb50a72d}, !- Handle
  Sub Surface 650,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5448d15a-2402-476c-8a6a-5545e7c6d3ed}, !- Surface Name
  {6ec91d1f-8129-4ee2-890a-e3747479e68e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67944837882326,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67944837882326;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09c26dc6-25c7-4453-81eb-61b26b783f69}, !- Handle
  Sub Surface 651,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bc7d00e-291a-4f22-bb17-1fe1d9f32563}, !- Surface Name
  {1557c4dc-fe76-4e98-8c6c-60d069fa9bef}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70d72ca1-de8b-424b-9c29-a3991f4f5f30}, !- Handle
  Sub Surface 652,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6025176-9f4f-4c8a-a062-2ba56da903ed}, !- Surface Name
  {1cd0e910-4958-47ee-a6d3-e167e0c5a5ab}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88c4f4f2-15e9-427f-8a71-d56b5eedfc3e}, !- Handle
  Sub Surface 653,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04213dda-d05f-4235-a2db-9ef2094f8e83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45098bf5-ee0b-400a-9e2e-5227d0cef754}, !- Handle
  Sub Surface 654,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3771446d-6ffa-4eef-bda0-d9d77888b71d}, !- Surface Name
  {503c68a4-ad70-42fe-ae83-4338edd142c7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67944837882326,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67944837882326;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e02d01d-8dfd-4108-82ff-4b71931705c0}, !- Handle
  Sub Surface 655,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {533cf052-2c5c-4279-b031-46edf32f7264}, !- Surface Name
  {6076c962-a0e0-4398-a5a3-a774e9a52ad4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15a2d507-50a8-4ff8-9787-218e6295d55f}, !- Handle
  Sub Surface 656,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {935aa182-fd51-4276-b670-549d28015162}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d806037c-7165-48d1-b38a-d8f7a0300c00}, !- Handle
  Sub Surface 657,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19629a73-2aaf-4235-828f-627f34eae272}, !- Surface Name
  {80d16aac-4750-4666-84e4-87c60e138649}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b203231b-f276-44f4-8386-76e80b95eaf3}, !- Handle
  Sub Surface 658,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d6ae936-5c3f-4764-b671-9ce20febc5ea}, !- Surface Name
  {86fb70a9-06b2-46b2-990c-06d2956773a5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  -2, 7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {174a69eb-7c08-4746-8142-ae4b48ea696a}, !- Handle
  Sub Surface 659,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff030d73-4ede-4c75-97d4-2fbcce8d2e05}, !- Surface Name
  {38e1018b-1afa-42eb-a2ce-7f2887f1d704}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 15.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 15.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 8.02539999999999, 0.76,             !- X,Y,Z Vertex 3 {m}
  -2, 8.02539999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48ae9894-1fbb-4d81-9a7b-4bc5a80d294a}, !- Handle
  Sub Surface 660,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56193130-b779-40f2-92ff-7f78df20bdcd}, !- Surface Name
  {667dfe08-feb9-47f3-9b17-91b449700fb3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 39.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 39.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 32.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 32.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c55daa8-47c9-469c-8889-5cbfd0c28cdf}, !- Handle
  Sub Surface 661,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b113e2d-92ee-4dc9-8d21-40116c1aec89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 40, 1.69884670634106,          !- X,Y,Z Vertex 1 {m}
  -0.0254, 40, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -1.9746, 40, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 40, 1.69884670634106;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64aea827-1e47-4a7a-b689-fcc43844c968}, !- Handle
  Sub Surface 662,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a93f7a51-2a6d-42f8-b62b-d59d6b99eb58}, !- Surface Name
  {10081054-a02a-49ab-be02-0b0cccd1e27a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 24.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 31.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 31.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55a25857-df41-40a4-be85-02b93ed5b940}, !- Handle
  Sub Surface 663,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0ab11b1-d3a7-4cd9-b4d7-2822c441d9b2}, !- Surface Name
  {05a9fcb4-6deb-464a-83fe-7e55899b925b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 16.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 23.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 23.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36e9edd7-2f12-410d-9af5-8f6d4640fa3e}, !- Handle
  Sub Surface 664,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cf22669-cdb3-4e3d-969f-065a3ad5885a}, !- Surface Name
  {9013aa7d-8c61-4ecc-9da4-b7314f5109f7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.97459999999999, 0.76,              !- X,Y,Z Vertex 3 {m}
  0, 7.97459999999999, 1.68084738086851;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9013aa7d-8c61-4ecc-9da4-b7314f5109f7}, !- Handle
  Sub Surface 665,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41879593-2219-466d-8fa3-0c2216717517}, !- Surface Name
  {36e9edd7-2f12-410d-9af5-8f6d4640fa3e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97459999999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97459999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3354ae4-fb68-418e-9614-f3885a1beaae}, !- Handle
  Sub Surface 666,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8389fd0d-f9af-4aa3-a5c8-79724d388744}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97460000000001, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab03b211-33da-4902-ae50-1c28cf9289ab}, !- Handle
  Sub Surface 667,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a1dcb26-5122-49d9-b0bc-b2b4ee8e573d}, !- Surface Name
  {5d650070-a47c-4712-9db7-8db7d813e9af}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38e1018b-1afa-42eb-a2ce-7f2887f1d704}, !- Handle
  Sub Surface 668,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c78b3a2c-2f7c-4c56-bf82-35fe5677beda}, !- Surface Name
  {174a69eb-7c08-4746-8142-ae4b48ea696a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97460000000001, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fbd4a90-05b3-4b02-9ae8-1311a34536be}, !- Handle
  Sub Surface 669,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c45455a5-49b6-4356-88bb-af0aba0b15af}, !- Surface Name
  {2ad40161-56a5-415f-a374-729d86ab3c74}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  -2, 7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80d16aac-4750-4666-84e4-87c60e138649}, !- Handle
  Sub Surface 670,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5210d49-0776-436c-9cf6-c570842721d9}, !- Surface Name
  {d806037c-7165-48d1-b38a-d8f7a0300c00}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8.00000000000001, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -8.00000000000001, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00000000000001, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6076c962-a0e0-4398-a5a3-a774e9a52ad4}, !- Handle
  Sub Surface 671,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea5f0801-6720-44a0-be81-8fa53e0cef48}, !- Surface Name
  {1e02d01d-8dfd-4108-82ff-4b71931705c0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d650070-a47c-4712-9db7-8db7d813e9af}, !- Handle
  Sub Surface 672,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b47aff0f-f97c-45ba-85e0-8902162678b4}, !- Surface Name
  {ab03b211-33da-4902-ae50-1c28cf9289ab}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8.00000000000001, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -8.00000000000001, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00000000000001, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea1c225a-3474-4de6-9fe3-de6416e15b09}, !- Handle
  Sub Surface 673,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61f89c1e-c221-41c6-9e99-0a33dd5b0b93}, !- Surface Name
  {542ea87b-e09f-4888-a39f-00234ed14e0e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fc80916-f6ab-4bd7-be0d-8b80df8a64fa}, !- Handle
  Sub Surface 674,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37e9b4d9-bc6f-4d0a-bc99-78aac76e8bf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {542ea87b-e09f-4888-a39f-00234ed14e0e}, !- Handle
  Sub Surface 675,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cca169f1-d2b9-4ff4-9af4-86ff7e73c91d}, !- Surface Name
  {ea1c225a-3474-4de6-9fe3-de6416e15b09}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72b821df-48b0-4b8c-9c5d-34747983a65e}, !- Handle
  Sub Surface 676,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42db51e3-fef3-4e03-877b-5d8fee6ab6ad}, !- Surface Name
  {928afc90-21f4-4fe8-ae57-602e8d22de32}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25b9f821-9447-40d2-8120-041b5b91cb59}, !- Handle
  Sub Surface 677,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {916e5a80-309d-4030-b872-084f8ba503f1}, !- Surface Name
  {f1bb864e-d4c1-413c-accc-f53e79bba958}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {928afc90-21f4-4fe8-ae57-602e8d22de32}, !- Handle
  Sub Surface 678,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {396bbeef-6cb2-406e-acfc-dd5a016994aa}, !- Surface Name
  {72b821df-48b0-4b8c-9c5d-34747983a65e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10081054-a02a-49ab-be02-0b0cccd1e27a}, !- Handle
  Sub Surface 679,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c683d78-0086-4ea6-be23-c0d1e17f339d}, !- Surface Name
  {64aea827-1e47-4a7a-b689-fcc43844c968}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb921b1a-33a4-4a94-9afa-a550650a9e0d}, !- Handle
  Sub Surface 680,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f3c1f54-e815-4018-813b-a45aff09986e}, !- Surface Name
  {c237ad2e-b313-41a8-9072-794e637e079e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f6ae4fa-1273-4c03-8a20-de3876d0b483}, !- Handle
  Sub Surface 681,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b5ef041-81e4-4e5c-8f2b-11fdc2519ad4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e99b8cb-779e-4d60-ab6a-d92df3c3ddee}, !- Handle
  Sub Surface 682,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d61a3ab-68ca-4258-be19-056365689d7d}, !- Surface Name
  {107d3478-c2e8-4af7-be1d-24de8b962910}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67944837882326,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67944837882326;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {915ca4be-3c24-4ace-afca-f46371a794b3}, !- Handle
  Sub Surface 683,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d8ccfaa-9d23-45b5-af54-5d33e73f8b2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a7da8f0-ebe4-4a2d-87cd-3586eaae5c0a}, !- Handle
  Sub Surface 684,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d727d89f-0ac7-46a9-805f-f4afbaca3872}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0659e43-fc6c-49c8-bf2c-6325d8968b21}, !- Handle
  Sub Surface 685,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b690a83f-0c93-4ae1-a75c-655be11316ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e012418f-8f3c-46da-8e67-e1950348162e}, !- Handle
  Sub Surface 686,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c441418-ac7f-42cc-9a31-0956c560089a}, !- Surface Name
  {70b83190-4f1e-4b66-b6e1-be51073aae7a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ab0859f-3349-4984-a6ec-ea69212b4a44}, !- Handle
  Sub Surface 687,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccdd2979-a57c-4e85-9adc-9e486059e283}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 1.69884670634106,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, 0, 1.69884670634106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9c7d964-d7b8-448d-be4d-b2d0ec3f901b}, !- Handle
  Sub Surface 688,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efcf4d3c-abab-44ea-848a-452f93360ba3}, !- Surface Name
  {8d133cd7-825a-44b8-8208-789631ed59b7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 15.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 15.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 8.02539999999999, 0.76,             !- X,Y,Z Vertex 3 {m}
  -2, 8.02539999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83d15c2c-2060-4bee-8ec0-5022feb0dfd7}, !- Handle
  Sub Surface 689,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88de7722-63bd-4cca-bc13-477c9567b099}, !- Surface Name
  {9b0d4b3f-6d07-42b9-8e9f-b78d84767c2a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 23.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 23.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 16.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 16.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af89fa3c-af0a-4484-84fa-923dd629c58a}, !- Handle
  Sub Surface 690,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ccd0da4-c64f-4904-b9e2-3f882806ead4}, !- Surface Name
  {dc6a164d-9557-421a-a26a-e3c76c779d04}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 31.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 31.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 24.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 24.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d65137d-f6e9-4328-acff-dc4c0424e62c}, !- Handle
  Sub Surface 691,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fefb6d48-654a-423b-bc29-9dff39629e4a}, !- Surface Name
  {dcacbc06-392d-4a24-8a6b-782ac94c3a2f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 39.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 39.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 32.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 32.0254, 1.68084738086851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c21f2cca-7fe0-4ed9-8ae3-c9d90ce2d081}, !- Handle
  Sub Surface 692,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a0c12d0-f1d6-4c9d-8f56-3997129cb562}, !- Surface Name
  {d1bbd5be-ec39-455e-ba19-37d07266b980}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 24.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 31.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 31.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97ebfeae-2c76-4e01-a7ab-46ab262553cb}, !- Handle
  Sub Surface 693,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01c67b28-91af-47df-9bb5-832447f7920b}, !- Surface Name
  {d6b2d8bc-06fa-424e-8fbd-5eaf6f85c323}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 16.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 23.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 23.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca6d1209-65a1-4859-9981-a66fcce4da2f}, !- Handle
  Sub Surface 694,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0349c45-ce1f-4e8e-8bdf-aa7f6deae84d}, !- Surface Name
  {6eac86b5-d87b-4210-b51d-861d3533dc0d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.97459999999999, 0.76,              !- X,Y,Z Vertex 3 {m}
  0, 7.97459999999999, 1.68084738086851;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6eac86b5-d87b-4210-b51d-861d3533dc0d}, !- Handle
  Sub Surface 695,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f31a6f1c-9962-4a90-8c02-e50c3fab3104}, !- Surface Name
  {ca6d1209-65a1-4859-9981-a66fcce4da2f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97459999999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97459999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19eeae0e-95a9-40f2-bffb-6f5296f67ca4}, !- Handle
  Sub Surface 696,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67af76ab-5cce-4244-a66e-cc07a5019bc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5185b2cc-76dd-46b2-b40e-e2c0ba4b152b}, !- Handle
  Sub Surface 697,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {59f2335d-6f7c-4c1f-9c72-8538e7da0c32}, !- Surface Name
  {77c657eb-6adf-4e2a-80b7-5f28f21ebc32}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a78400b-d235-4b3d-ba0e-5ccdbfad727f}, !- Handle
  Sub Surface 698,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7bb22df-ce79-4296-98ec-2ff2e718a4bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97460000000001, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87c71d7f-6c9a-48ca-927a-353d3e8d0fe9}, !- Handle
  Sub Surface 699,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7cd884b-15e5-4f9e-a89c-7a4442f84d97}, !- Surface Name
  {fcb9e387-ccae-466c-bf18-05791fcb8a40}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b0d4b3f-6d07-42b9-8e9f-b78d84767c2a}, !- Handle
  Sub Surface 700,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e5ef1b2-0f98-4747-a31a-0d1a7d19fb2d}, !- Surface Name
  {83d15c2c-2060-4bee-8ec0-5022feb0dfd7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77c657eb-6adf-4e2a-80b7-5f28f21ebc32}, !- Handle
  Sub Surface 701,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c259a4cb-0038-4152-811d-fe5fcaca1cd6}, !- Surface Name
  {5185b2cc-76dd-46b2-b40e-e2c0ba4b152b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {382bf8eb-4e70-4014-b670-8df0015a3c31}, !- Handle
  Sub Surface 702,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e1a5544-5af4-4d18-af96-5871fe7efabe}, !- Surface Name
  {7ac4c1fe-3393-4401-8e2c-b0705fddafed}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0ed4fb9-a8ec-47dd-8c1d-6f9196725ee8}, !- Handle
  Sub Surface 703,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4178d006-ca2c-4d71-97dd-7a290921360c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d2f35ac-f7c9-49d7-9402-25117d2d7d81}, !- Handle
  Sub Surface 704,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6ed7068-409d-468b-b48c-fc432a216703}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcacbc06-392d-4a24-8a6b-782ac94c3a2f}, !- Handle
  Sub Surface 705,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25a97849-8000-42bf-92e6-786da9689428}, !- Surface Name
  {3d65137d-f6e9-4328-acff-dc4c0424e62c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfd4305a-a63d-4d26-8930-a64b8b7590b0}, !- Handle
  Sub Surface 706,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20fcc135-d4f6-423e-9be6-e26a363600fc}, !- Surface Name
  {ae2950d4-b655-41b7-aec1-03d795686ea5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67944837882326,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67944837882326;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5ecc456-eb6e-40e1-ad67-6d45a520db12}, !- Handle
  Sub Surface 707,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91d7f054-f6b2-4a4f-80d5-c22d34ea3779}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d92a6e90-7281-4fa4-9302-652fef5226ec}, !- Handle
  Sub Surface 708,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e8ee0cb-fd23-4863-bfe7-a03a6edd2ee0}, !- Surface Name
  {b1a0ec8b-5886-41eb-8078-ef1091525637}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.0254, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, 16.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 23.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 23.9746, 1.68084738086851;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc5f5065-6085-43ce-a6b2-371b213f9e09}, !- Handle
  Sub Surface 709,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec07dcc1-d142-4800-891e-e6d7f7217fb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97459999999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97459999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fb60602-35d0-4f4b-a381-0bd5d5b748cf}, !- Handle
  Sub Surface 710,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c99e3d1-fabe-4f46-9ad4-35b071d3521f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 1.69884670634106,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, 0, 1.69884670634106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {568efac5-ba07-42e7-a5d5-c26ab673e30e}, !- Handle
  Sub Surface 711,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3174d587-2519-4a50-a278-ca692c92b0a8}, !- Surface Name
  {e65d2115-209d-49a4-83af-1edad9f5ebfe}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 15.9746, 1.68084738086851,          !- X,Y,Z Vertex 1 {m}
  -2, 15.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 8.02539999999999, 0.76,             !- X,Y,Z Vertex 3 {m}
  -2, 8.02539999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c06b0165-a2a6-44f0-8176-72955e3c3aa0}, !- Handle
  Sub Surface 712,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b04e3a9-79b2-4018-888d-7b3e95353ba9}, !- Surface Name
  {be880b5b-8bc7-4636-9aa0-b4bec388f5ff}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97459999999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97459999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ace927d-4199-4fac-b524-cfe6b5a10ac0}, !- Handle
  Sub Surface 713,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {217d7e11-fd0e-4937-924f-06bf5603fad8}, !- Surface Name
  {3c0561fb-45e1-4b86-a703-3d184085df5e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14ef0c8b-865d-4f2c-b5b0-58efc33ba256}, !- Handle
  Sub Surface 714,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {160f33be-16b1-4734-a67e-478a5b67d01c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97460000000001, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ca42017-7310-4e32-a739-2f4a34ecd7a8}, !- Handle
  Sub Surface 715,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9efbdd96-5f50-4ec6-8fb0-7cb9a385f882}, !- Surface Name
  {f76e4528-3e63-4385-813d-969700f6bf9f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cacc49ac-8084-42df-9bc3-f55ec912cd97}, !- Handle
  Sub Surface 716,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {964e84de-afb9-4e5c-8b33-7242447ffd94}, !- Surface Name
  {ae56ba0f-345f-460d-b946-5e474551fee0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7546ae38-cb9d-44b2-bde5-7eabc1c71f20}, !- Handle
  Sub Surface 717,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9459c79-0b4c-4c45-bb39-64e8535b9ca3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {694e9e25-08ea-4b61-9d9f-e89a6fb9437c}, !- Handle
  Sub Surface 718,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5feba801-b930-4bea-9e61-7b457e5615c0}, !- Surface Name
  {c5a8929d-84f3-40e6-8893-be28540ef2e6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae56ba0f-345f-460d-b946-5e474551fee0}, !- Handle
  Sub Surface 719,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {371e0aa7-7312-448d-9170-d0d6763f052b}, !- Surface Name
  {cacc49ac-8084-42df-9bc3-f55ec912cd97}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1a0ec8b-5886-41eb-8078-ef1091525637}, !- Handle
  Sub Surface 720,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf112ed3-6bcc-4799-863a-ce56f6b8fdbb}, !- Surface Name
  {d92a6e90-7281-4fa4-9302-652fef5226ec}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5676a3e2-cc18-4d93-8eeb-ac05b888b384}, !- Handle
  Sub Surface 721,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd1ab7d1-1558-4553-87e0-1207eda09a1e}, !- Surface Name
  {81ae2566-607e-492b-8ee2-fe460719b725}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5a8929d-84f3-40e6-8893-be28540ef2e6}, !- Handle
  Sub Surface 722,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3382e496-5f83-4e35-89b1-7c95cfa04ed9}, !- Surface Name
  {694e9e25-08ea-4b61-9d9f-e89a6fb9437c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.67944837882326,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37b2b7f0-ec4e-42b8-8f80-3d832355b59f}, !- Handle
  Sub Surface 723,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db61b64c-db85-495f-9c9d-c91d5c13ef8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.68084738086851;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afc67c5b-c9c7-4dad-88e2-bb2e3c4fd87a}, !- Handle
  Sub Surface 724,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3576473-de46-408b-9173-2167e19214c0}, !- Surface Name
  {e5b638e7-576e-4884-ab06-84c988903686}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f657fc2-be2c-4fef-a8ab-ab2df72f6454}, !- Handle
  Sub Surface 725,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98a2913c-b9f0-487d-ac83-0a218a0b3e88}, !- Surface Name
  {60695aac-cfb3-4983-b0bb-9a2a77689819}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a381e15c-67fc-44b5-9e8b-09bf89ca9568}, !- Handle
  Sub Surface 726,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c07ddae6-b3c7-45f7-81d8-a237f179f1ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5b638e7-576e-4884-ab06-84c988903686}, !- Handle
  Sub Surface 727,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f1c1523-9cec-4c46-8d73-771b4a1d1786}, !- Surface Name
  {afc67c5b-c9c7-4dad-88e2-bb2e3c4fd87a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67944837882326,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67944837882326;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a00bf273-cb64-4890-8b6c-17b10f28aef4}, !- Handle
  Sub Surface 728,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4773a69a-db1d-4f69-8979-882c7f23bd78}, !- Surface Name
  {1a052d7c-431b-44eb-8183-cea19774a204}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {74980f70-043c-4cc2-89f9-578872962539}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70b8c451-05ca-4fa0-be88-f28a8be61f81}, !- Zone Air Inlet Port List
  {12295e3f-5828-4efc-ab2f-007f3ab4e0d0}, !- Zone Air Exhaust Port List
  {7cf40bc5-09e0-4b2c-aa07-11e76dabf44f}, !- Zone Air Node Name
  {47629036-00d8-4977-9fdb-e622bcf4a425}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59e39e15-0845-4c93-820a-89c0dde6e1cf}, !- Group Rendering Name
  {5b4e98b5-d268-4f86-be11-a81462cc0da6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59323eb7-5195-4272-9743-91b7164b6cc4}, !- Handle
  Node 1,                                 !- Name
  {7cf40bc5-09e0-4b2c-aa07-11e76dabf44f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cf40bc5-09e0-4b2c-aa07-11e76dabf44f}, !- Handle
  {74980f70-043c-4cc2-89f9-578872962539}, !- Source Object
  11,                                     !- Outlet Port
  {59323eb7-5195-4272-9743-91b7164b6cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70b8c451-05ca-4fa0-be88-f28a8be61f81}, !- Handle
  {74980f70-043c-4cc2-89f9-578872962539}, !- HVAC Component
  {e3013a6f-0949-4f5c-ad98-e27d20435886}; !- Port 1

OS:PortList,
  {12295e3f-5828-4efc-ab2f-007f3ab4e0d0}, !- Handle
  {74980f70-043c-4cc2-89f9-578872962539}, !- HVAC Component
  {7d2e700f-c142-4970-b766-b1987de434ec}; !- Port 1

OS:PortList,
  {47629036-00d8-4977-9fdb-e622bcf4a425}, !- Handle
  {74980f70-043c-4cc2-89f9-578872962539}; !- HVAC Component

OS:Sizing:Zone,
  {2a2b8c48-db73-4721-a656-a1aabd98781b}, !- Handle
  {74980f70-043c-4cc2-89f9-578872962539}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d51e01fe-1e8f-4692-a73c-04116e92b0e7}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {74980f70-043c-4cc2-89f9-578872962539}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1eb29af9-a8db-49e8-b0ac-376788e5df4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1cde84a2-cf7a-4fb7-a4ab-080da1b6ff8f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a56eefda-b6a5-4584-abff-e0cfaf8f60d7}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5fd3be4-3bdc-4eda-b570-9fe0d5adbcdc}, !- Zone Air Inlet Port List
  {07132e79-eb4f-4927-8e71-8813ec5fc667}, !- Zone Air Exhaust Port List
  {097e68b1-8f20-4693-8296-e82d0f5aea53}, !- Zone Air Node Name
  {db796108-bd31-40d3-9643-4f3cd7b11b37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ab1dda9-e26e-4888-ae7e-e4e4a75d4391}, !- Group Rendering Name
  {4ddaea83-6ffe-4c68-a9a0-664d80434d00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cd5fe85-d55c-4339-8e63-979e5286567c}, !- Handle
  Node 2,                                 !- Name
  {097e68b1-8f20-4693-8296-e82d0f5aea53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {097e68b1-8f20-4693-8296-e82d0f5aea53}, !- Handle
  {a56eefda-b6a5-4584-abff-e0cfaf8f60d7}, !- Source Object
  11,                                     !- Outlet Port
  {2cd5fe85-d55c-4339-8e63-979e5286567c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5fd3be4-3bdc-4eda-b570-9fe0d5adbcdc}, !- Handle
  {a56eefda-b6a5-4584-abff-e0cfaf8f60d7}, !- HVAC Component
  {f526671e-cc3d-4ccc-95ef-20d4c9422597}; !- Port 1

OS:PortList,
  {07132e79-eb4f-4927-8e71-8813ec5fc667}, !- Handle
  {a56eefda-b6a5-4584-abff-e0cfaf8f60d7}, !- HVAC Component
  {2f14e9ae-5d52-40ca-ad69-b8f3f48a4366}; !- Port 1

OS:PortList,
  {db796108-bd31-40d3-9643-4f3cd7b11b37}, !- Handle
  {a56eefda-b6a5-4584-abff-e0cfaf8f60d7}; !- HVAC Component

OS:Sizing:Zone,
  {4d5dba7a-acbb-488f-92bc-e57172231541}, !- Handle
  {a56eefda-b6a5-4584-abff-e0cfaf8f60d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dcfe9c14-779a-414b-96f0-178ec2623e83}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a56eefda-b6a5-4584-abff-e0cfaf8f60d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08934f80-76a8-4c49-80a5-3a1520cc67b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a5973db2-a10b-41e7-a7bd-e9be69c61a4b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {cd8a0a5f-c711-4cb9-a8a9-1ad7f0bb9a1d}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d36d3994-85a5-4264-bce6-5032f6e0d2ee}, !- Zone Air Inlet Port List
  {bba04864-e8c2-42ae-869e-489a88e6ff98}, !- Zone Air Exhaust Port List
  {11252892-6bac-46f4-bc39-53dd74ef454b}, !- Zone Air Node Name
  {f4a59657-e2d0-4a15-b0e9-92040e217b60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5417408-212b-4ecf-ab0d-98ec478d9739}, !- Group Rendering Name
  {d1f6f610-c639-4458-bf00-a57e7ea452e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab52e1ac-6146-4e26-af0f-a4f5564596a4}, !- Handle
  Node 3,                                 !- Name
  {11252892-6bac-46f4-bc39-53dd74ef454b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11252892-6bac-46f4-bc39-53dd74ef454b}, !- Handle
  {cd8a0a5f-c711-4cb9-a8a9-1ad7f0bb9a1d}, !- Source Object
  11,                                     !- Outlet Port
  {ab52e1ac-6146-4e26-af0f-a4f5564596a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d36d3994-85a5-4264-bce6-5032f6e0d2ee}, !- Handle
  {cd8a0a5f-c711-4cb9-a8a9-1ad7f0bb9a1d}, !- HVAC Component
  {7d0e3730-2d30-4584-b417-e095c76601fc}; !- Port 1

OS:PortList,
  {bba04864-e8c2-42ae-869e-489a88e6ff98}, !- Handle
  {cd8a0a5f-c711-4cb9-a8a9-1ad7f0bb9a1d}, !- HVAC Component
  {9c8c0ced-1464-4c7c-9cd9-8c6ac892bd5a}; !- Port 1

OS:PortList,
  {f4a59657-e2d0-4a15-b0e9-92040e217b60}, !- Handle
  {cd8a0a5f-c711-4cb9-a8a9-1ad7f0bb9a1d}; !- HVAC Component

OS:Sizing:Zone,
  {1dfafea6-6671-4e0a-8a55-257c8bee2a9c}, !- Handle
  {cd8a0a5f-c711-4cb9-a8a9-1ad7f0bb9a1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7bf45ced-b668-4414-a329-c27ec8f21602}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {cd8a0a5f-c711-4cb9-a8a9-1ad7f0bb9a1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9195446a-9d94-4727-b43b-dc9704cbd7a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fef3d378-255b-476e-ac54-1e89ab75bfe4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {db1d33a7-1c5f-4eb5-9974-09514e3e64a3}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be4c3218-c240-4f16-bb65-f627ba3f8170}, !- Zone Air Inlet Port List
  {965196c5-e0c6-46ff-bbde-304d1f15bba5}, !- Zone Air Exhaust Port List
  {297fa99c-40cf-4b87-ab40-fe5b666e5c45}, !- Zone Air Node Name
  {0af01607-3ad0-4525-bd20-953919bd7f22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {366f6bc9-7b43-4038-b9db-1bdf1a0627ff}, !- Group Rendering Name
  {de706aa0-82a5-4d46-b51c-da24babbc6d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93d2217c-2190-43a9-8508-721d3d34709e}, !- Handle
  Node 4,                                 !- Name
  {297fa99c-40cf-4b87-ab40-fe5b666e5c45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {297fa99c-40cf-4b87-ab40-fe5b666e5c45}, !- Handle
  {db1d33a7-1c5f-4eb5-9974-09514e3e64a3}, !- Source Object
  11,                                     !- Outlet Port
  {93d2217c-2190-43a9-8508-721d3d34709e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be4c3218-c240-4f16-bb65-f627ba3f8170}, !- Handle
  {db1d33a7-1c5f-4eb5-9974-09514e3e64a3}, !- HVAC Component
  {d332b202-99f3-4e2e-bb99-14fbcc33809c}; !- Port 1

OS:PortList,
  {965196c5-e0c6-46ff-bbde-304d1f15bba5}, !- Handle
  {db1d33a7-1c5f-4eb5-9974-09514e3e64a3}, !- HVAC Component
  {c10205f2-c820-4a36-87db-c75c9840c471}; !- Port 1

OS:PortList,
  {0af01607-3ad0-4525-bd20-953919bd7f22}, !- Handle
  {db1d33a7-1c5f-4eb5-9974-09514e3e64a3}; !- HVAC Component

OS:Sizing:Zone,
  {214311c9-64b9-4f75-8a6a-9ea553623458}, !- Handle
  {db1d33a7-1c5f-4eb5-9974-09514e3e64a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d9dffa5f-ae87-4c68-bb86-f8d63fdafd64}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {db1d33a7-1c5f-4eb5-9974-09514e3e64a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {856be0b3-f513-4a40-9e36-7da75d4cc098}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29ff3e58-6f00-4f19-986e-7f2df574c0f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8e2444c9-6fd9-45e6-a076-f393cfec6293}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e35384f-6e40-45ef-9e45-a0a2bd85457c}, !- Zone Air Inlet Port List
  {d40e210f-be26-452d-972b-ee06407ab2e6}, !- Zone Air Exhaust Port List
  {37c2d641-bca3-493b-8935-6f55b9f82504}, !- Zone Air Node Name
  {b983d302-0368-4466-ba1a-52409fca204e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b3d37f43-697a-4b98-959f-ed3e80672bc3}, !- Group Rendering Name
  {0e80ed89-bfeb-4da1-a156-124750edf5dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20419306-a557-4454-8586-0c1f16080f23}, !- Handle
  Node 5,                                 !- Name
  {37c2d641-bca3-493b-8935-6f55b9f82504}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37c2d641-bca3-493b-8935-6f55b9f82504}, !- Handle
  {8e2444c9-6fd9-45e6-a076-f393cfec6293}, !- Source Object
  11,                                     !- Outlet Port
  {20419306-a557-4454-8586-0c1f16080f23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e35384f-6e40-45ef-9e45-a0a2bd85457c}, !- Handle
  {8e2444c9-6fd9-45e6-a076-f393cfec6293}, !- HVAC Component
  {1f47a5b9-6512-4d94-9972-6c98838abd04}; !- Port 1

OS:PortList,
  {d40e210f-be26-452d-972b-ee06407ab2e6}, !- Handle
  {8e2444c9-6fd9-45e6-a076-f393cfec6293}, !- HVAC Component
  {49230d1d-1e3d-48c1-90d4-8ce828716a93}; !- Port 1

OS:PortList,
  {b983d302-0368-4466-ba1a-52409fca204e}, !- Handle
  {8e2444c9-6fd9-45e6-a076-f393cfec6293}; !- HVAC Component

OS:Sizing:Zone,
  {bf155fab-4450-47ee-af46-05fff08962bf}, !- Handle
  {8e2444c9-6fd9-45e6-a076-f393cfec6293}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4875d480-e04f-48c2-8d2d-ad50861ca3cb}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {8e2444c9-6fd9-45e6-a076-f393cfec6293}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fff2282-81db-4ffc-917e-6b2d60b9d029}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fd46e9a5-7f10-47ee-b9f8-cf80a417828f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a8a5956f-62dc-4ca5-8b34-71319ea52056}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d656e55-f1d2-4108-b82e-b54b68cad27c}, !- Zone Air Inlet Port List
  {8d7af5eb-1e7f-424e-971a-2b795175c0c2}, !- Zone Air Exhaust Port List
  {c775d474-245d-430a-9ddc-dca224889c20}, !- Zone Air Node Name
  {523ac6c8-cd43-4d8e-80de-1b5873a0fe53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec1e7bcc-f154-4b3a-b63f-473517f9dbdd}, !- Group Rendering Name
  {f980f7ec-b02e-4f54-a99d-910531ab2c59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c29f3cfa-932d-48d7-8874-88a9c01fe7e0}, !- Handle
  Node 6,                                 !- Name
  {c775d474-245d-430a-9ddc-dca224889c20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c775d474-245d-430a-9ddc-dca224889c20}, !- Handle
  {a8a5956f-62dc-4ca5-8b34-71319ea52056}, !- Source Object
  11,                                     !- Outlet Port
  {c29f3cfa-932d-48d7-8874-88a9c01fe7e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d656e55-f1d2-4108-b82e-b54b68cad27c}, !- Handle
  {a8a5956f-62dc-4ca5-8b34-71319ea52056}, !- HVAC Component
  {f56fce7b-965f-4f12-b384-061bf74c6f46}; !- Port 1

OS:PortList,
  {8d7af5eb-1e7f-424e-971a-2b795175c0c2}, !- Handle
  {a8a5956f-62dc-4ca5-8b34-71319ea52056}, !- HVAC Component
  {c5f8b0f5-bdec-4ec5-871b-74b91421936f}; !- Port 1

OS:PortList,
  {523ac6c8-cd43-4d8e-80de-1b5873a0fe53}, !- Handle
  {a8a5956f-62dc-4ca5-8b34-71319ea52056}; !- HVAC Component

OS:Sizing:Zone,
  {6195f406-4406-45c5-a9c3-52f6552e1cb1}, !- Handle
  {a8a5956f-62dc-4ca5-8b34-71319ea52056}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d8745744-87d4-40af-880d-f66aa79a8ae6}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a8a5956f-62dc-4ca5-8b34-71319ea52056}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5ce10a0-82a1-4cf4-955f-6b60e73b03fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c41da126-1d05-42e1-822c-4ca5790d5a52}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ee152f2b-473f-4eb6-9b85-8e4a5a4c54c4}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e4e2fa0-4436-4b91-a616-64895c5ec1ed}, !- Zone Air Inlet Port List
  {ec2899f5-3468-46ac-88c4-be9c346f7fcd}, !- Zone Air Exhaust Port List
  {3f47298f-963d-4fdf-9d31-2dbb6ba15085}, !- Zone Air Node Name
  {0bad641e-354a-4c50-9127-751d1a7b5121}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2de76b06-d2ef-426f-ab2a-d12f225d9dd8}, !- Group Rendering Name
  {bcaa5d72-1930-49b8-bda0-250ca2780d46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa6070e3-ddb6-46d4-be47-20621a0a3c12}, !- Handle
  Node 7,                                 !- Name
  {3f47298f-963d-4fdf-9d31-2dbb6ba15085}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f47298f-963d-4fdf-9d31-2dbb6ba15085}, !- Handle
  {ee152f2b-473f-4eb6-9b85-8e4a5a4c54c4}, !- Source Object
  11,                                     !- Outlet Port
  {aa6070e3-ddb6-46d4-be47-20621a0a3c12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e4e2fa0-4436-4b91-a616-64895c5ec1ed}, !- Handle
  {ee152f2b-473f-4eb6-9b85-8e4a5a4c54c4}, !- HVAC Component
  {09cd6dd7-1bfd-4c52-8d3c-2f742c2b6a2b}; !- Port 1

OS:PortList,
  {ec2899f5-3468-46ac-88c4-be9c346f7fcd}, !- Handle
  {ee152f2b-473f-4eb6-9b85-8e4a5a4c54c4}, !- HVAC Component
  {85a9ac62-2497-48b8-9d32-77165735c7c6}; !- Port 1

OS:PortList,
  {0bad641e-354a-4c50-9127-751d1a7b5121}, !- Handle
  {ee152f2b-473f-4eb6-9b85-8e4a5a4c54c4}; !- HVAC Component

OS:Sizing:Zone,
  {9be685a7-056c-46e9-9485-24c675bb82ec}, !- Handle
  {ee152f2b-473f-4eb6-9b85-8e4a5a4c54c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c2fa7443-875b-4fac-b6a3-1f6fc83f8c59}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {ee152f2b-473f-4eb6-9b85-8e4a5a4c54c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a9eb644-5124-44e3-9f2b-97eb4acf00ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {344ca7c2-9d41-4051-8f99-20e78d90110d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ef2ee140-8302-4150-86ea-6f2cb8eef4ef}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1476e89-f275-4213-833d-ae19382920cd}, !- Zone Air Inlet Port List
  {eb43b9e0-e500-44b5-9fd7-184b44deae4e}, !- Zone Air Exhaust Port List
  {5a5b04ed-dc3a-4377-b1d6-75bc4dc21b89}, !- Zone Air Node Name
  {a9025102-4855-45d2-9629-832a453d826f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {def6b4e6-94b4-4b3b-8ad5-533907c4ba80}, !- Group Rendering Name
  {2b740be3-b741-4f63-afe1-47d54147b49f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf3bc440-d616-4998-b2e9-31b6c0e53bd7}, !- Handle
  Node 8,                                 !- Name
  {5a5b04ed-dc3a-4377-b1d6-75bc4dc21b89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a5b04ed-dc3a-4377-b1d6-75bc4dc21b89}, !- Handle
  {ef2ee140-8302-4150-86ea-6f2cb8eef4ef}, !- Source Object
  11,                                     !- Outlet Port
  {bf3bc440-d616-4998-b2e9-31b6c0e53bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1476e89-f275-4213-833d-ae19382920cd}, !- Handle
  {ef2ee140-8302-4150-86ea-6f2cb8eef4ef}, !- HVAC Component
  {bf824c63-888f-4792-b97f-b48264e4e432}; !- Port 1

OS:PortList,
  {eb43b9e0-e500-44b5-9fd7-184b44deae4e}, !- Handle
  {ef2ee140-8302-4150-86ea-6f2cb8eef4ef}, !- HVAC Component
  {903b3ca9-66d2-4b87-89fe-9c0876ae9269}; !- Port 1

OS:PortList,
  {a9025102-4855-45d2-9629-832a453d826f}, !- Handle
  {ef2ee140-8302-4150-86ea-6f2cb8eef4ef}; !- HVAC Component

OS:Sizing:Zone,
  {acac1493-4c86-460b-9e9f-902844817ce7}, !- Handle
  {ef2ee140-8302-4150-86ea-6f2cb8eef4ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d1757d2c-20b8-4044-b238-4e152c2a591d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {ef2ee140-8302-4150-86ea-6f2cb8eef4ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd530ca7-6e32-4f19-87a4-dd422edf2174}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2e3e8aac-a2ea-409b-a775-c1eddd4f7909}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4f0ddfe8-7d31-43fd-8db0-4c8ee4c4e393}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffcff2ed-f212-4512-9f65-5894c57655b6}, !- Zone Air Inlet Port List
  {3d973223-84ba-431c-823a-cd8788212a30}, !- Zone Air Exhaust Port List
  {84581b9a-1879-46e8-92a6-3c68b813aed4}, !- Zone Air Node Name
  {57d0f820-1570-40d1-970c-2a709ce3874b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95dc4c3f-d853-4c63-899d-259cac76b91a}, !- Group Rendering Name
  {e0f183e4-c260-42e1-84d4-2e619297db21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85b5d800-5a91-4371-968c-c7556e363095}, !- Handle
  Node 9,                                 !- Name
  {84581b9a-1879-46e8-92a6-3c68b813aed4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84581b9a-1879-46e8-92a6-3c68b813aed4}, !- Handle
  {4f0ddfe8-7d31-43fd-8db0-4c8ee4c4e393}, !- Source Object
  11,                                     !- Outlet Port
  {85b5d800-5a91-4371-968c-c7556e363095}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffcff2ed-f212-4512-9f65-5894c57655b6}, !- Handle
  {4f0ddfe8-7d31-43fd-8db0-4c8ee4c4e393}, !- HVAC Component
  {87840c3d-a892-47e7-8bf0-0195b461e732}; !- Port 1

OS:PortList,
  {3d973223-84ba-431c-823a-cd8788212a30}, !- Handle
  {4f0ddfe8-7d31-43fd-8db0-4c8ee4c4e393}, !- HVAC Component
  {7e207d63-e128-489a-9354-8f248b655158}; !- Port 1

OS:PortList,
  {57d0f820-1570-40d1-970c-2a709ce3874b}, !- Handle
  {4f0ddfe8-7d31-43fd-8db0-4c8ee4c4e393}; !- HVAC Component

OS:Sizing:Zone,
  {eba5a82d-2d67-49d6-a5e5-a36aedaab51d}, !- Handle
  {4f0ddfe8-7d31-43fd-8db0-4c8ee4c4e393}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1ff0a467-0b07-49ef-9c79-940f18f430bf}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {4f0ddfe8-7d31-43fd-8db0-4c8ee4c4e393}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64fa30dd-3d06-4aa7-94f7-da2163dd7a09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e3252ad5-4032-41b6-8d6e-055d2fc0cf4a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4a7715f1-782b-4aa3-9225-2d3617b1722b}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c671155e-59cc-4f37-bd30-500641facc01}, !- Zone Air Inlet Port List
  {3e9ddfe7-0d18-4483-a393-b60a15a71387}, !- Zone Air Exhaust Port List
  {67613f9d-ce6c-44ec-8885-cad23cb6d98e}, !- Zone Air Node Name
  {f25069b8-b644-4772-a0c3-1ba87f6f2260}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b60d8e45-b64a-4f18-988e-f2c79fc23afa}, !- Group Rendering Name
  {04d106d6-5496-471a-8bb0-dcb13a86d41c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe837f5f-96f7-4012-ae20-a770ae417d6c}, !- Handle
  Node 10,                                !- Name
  {67613f9d-ce6c-44ec-8885-cad23cb6d98e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67613f9d-ce6c-44ec-8885-cad23cb6d98e}, !- Handle
  {4a7715f1-782b-4aa3-9225-2d3617b1722b}, !- Source Object
  11,                                     !- Outlet Port
  {fe837f5f-96f7-4012-ae20-a770ae417d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c671155e-59cc-4f37-bd30-500641facc01}, !- Handle
  {4a7715f1-782b-4aa3-9225-2d3617b1722b}, !- HVAC Component
  {311373e9-7f8a-4600-b192-ae3e0c41fece}; !- Port 1

OS:PortList,
  {3e9ddfe7-0d18-4483-a393-b60a15a71387}, !- Handle
  {4a7715f1-782b-4aa3-9225-2d3617b1722b}, !- HVAC Component
  {9e1a1c37-2a26-4e5b-bdc6-22fc9b58dc6a}; !- Port 1

OS:PortList,
  {f25069b8-b644-4772-a0c3-1ba87f6f2260}, !- Handle
  {4a7715f1-782b-4aa3-9225-2d3617b1722b}; !- HVAC Component

OS:Sizing:Zone,
  {3ff46a43-146e-48b5-a762-681bb19ebe5c}, !- Handle
  {4a7715f1-782b-4aa3-9225-2d3617b1722b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {743a86a6-224a-4b86-9f73-fc3c5f9e59b7}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {4a7715f1-782b-4aa3-9225-2d3617b1722b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68230ea0-e052-46c0-a332-930f04e5379a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8b7cb608-c6e9-4f9f-b4fe-ffd2784aeeca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b411385e-734a-404d-8897-f35df71d16f6}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5f894f0-d19c-4553-8b89-26f15e881349}, !- Zone Air Inlet Port List
  {998dbff8-5939-40c9-8a42-3779433725d6}, !- Zone Air Exhaust Port List
  {0eb2387f-9d93-4714-a560-95fa493758ae}, !- Zone Air Node Name
  {bd855480-33d7-40fa-86b1-8cd912cdffbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {beee1ba0-218a-4baf-89fe-7054003e42ee}, !- Group Rendering Name
  {ca42e907-b565-44b7-bdc1-ab6c985c41c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4379abf1-260b-449b-8c44-3ad76fe7ae6d}, !- Handle
  Node 11,                                !- Name
  {0eb2387f-9d93-4714-a560-95fa493758ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0eb2387f-9d93-4714-a560-95fa493758ae}, !- Handle
  {b411385e-734a-404d-8897-f35df71d16f6}, !- Source Object
  11,                                     !- Outlet Port
  {4379abf1-260b-449b-8c44-3ad76fe7ae6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5f894f0-d19c-4553-8b89-26f15e881349}, !- Handle
  {b411385e-734a-404d-8897-f35df71d16f6}, !- HVAC Component
  {860692bf-e36c-4e8f-a601-224d979b287e}; !- Port 1

OS:PortList,
  {998dbff8-5939-40c9-8a42-3779433725d6}, !- Handle
  {b411385e-734a-404d-8897-f35df71d16f6}, !- HVAC Component
  {e33b328b-a001-41ff-a60e-ce7262a370ca}; !- Port 1

OS:PortList,
  {bd855480-33d7-40fa-86b1-8cd912cdffbf}, !- Handle
  {b411385e-734a-404d-8897-f35df71d16f6}; !- HVAC Component

OS:Sizing:Zone,
  {ce4ad373-34a6-4d02-9dcc-e093ed1e6275}, !- Handle
  {b411385e-734a-404d-8897-f35df71d16f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {185baba3-8567-493b-839a-f6361fc6b8c6}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {b411385e-734a-404d-8897-f35df71d16f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f7fe43e-7540-4279-b4fe-8a3d3705060c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9b489f87-28da-4508-810d-281e5f7e14c2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {bf52cc8d-e1aa-42e6-8206-a863ceb5a0f1}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e07f6fe0-6f16-453a-bd12-16a65ff80fe4}, !- Zone Air Inlet Port List
  {fd0779e3-75e9-40f1-aa12-f9f32bd8ee10}, !- Zone Air Exhaust Port List
  {1881c70b-0aab-4c1c-969d-2fe0d7eb4afb}, !- Zone Air Node Name
  {a6f406f5-ef9b-469b-9cfe-b702a01a9821}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {166676fa-6b65-4412-84e7-c9becf9561b6}, !- Group Rendering Name
  {5244926a-4d52-4d8f-9e3f-fea245294d8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78af7ce8-d38d-45b1-bd70-7f614c2dfe80}, !- Handle
  Node 12,                                !- Name
  {1881c70b-0aab-4c1c-969d-2fe0d7eb4afb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1881c70b-0aab-4c1c-969d-2fe0d7eb4afb}, !- Handle
  {bf52cc8d-e1aa-42e6-8206-a863ceb5a0f1}, !- Source Object
  11,                                     !- Outlet Port
  {78af7ce8-d38d-45b1-bd70-7f614c2dfe80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e07f6fe0-6f16-453a-bd12-16a65ff80fe4}, !- Handle
  {bf52cc8d-e1aa-42e6-8206-a863ceb5a0f1}, !- HVAC Component
  {1899be8f-fa0a-4e16-bbdb-536ae4fee0d3}; !- Port 1

OS:PortList,
  {fd0779e3-75e9-40f1-aa12-f9f32bd8ee10}, !- Handle
  {bf52cc8d-e1aa-42e6-8206-a863ceb5a0f1}, !- HVAC Component
  {106a465e-a36c-4c2c-93b5-6fbc9efd9894}; !- Port 1

OS:PortList,
  {a6f406f5-ef9b-469b-9cfe-b702a01a9821}, !- Handle
  {bf52cc8d-e1aa-42e6-8206-a863ceb5a0f1}; !- HVAC Component

OS:Sizing:Zone,
  {0697a903-a151-44ba-9c63-8586d307678e}, !- Handle
  {bf52cc8d-e1aa-42e6-8206-a863ceb5a0f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0e27965f-1436-4e88-992f-29e10b085878}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {bf52cc8d-e1aa-42e6-8206-a863ceb5a0f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d9a3cdd-1001-4d89-af5d-4a87ff51bba8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6ae78102-6f51-492b-a385-b398608d4b4d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d5064e50-cb1f-4664-a077-f0bfd96279e3}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f7e9d38-145e-46ef-a67d-83dfe3a6bbc3}, !- Zone Air Inlet Port List
  {c219ec55-0325-455c-bdf0-30a0587bac29}, !- Zone Air Exhaust Port List
  {27cb9bb3-c052-4de7-8d68-18cd27dd75f9}, !- Zone Air Node Name
  {0e3bfc3d-1728-4b7d-b1e0-4e770c7e5f73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b78fe74-fdcf-4c04-8abe-b23d943c01a5}, !- Group Rendering Name
  {a124d615-80af-4580-9392-3bcbbbf2cf59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7013f1e3-0839-4ed2-8e61-8c5c1edffb6d}, !- Handle
  Node 13,                                !- Name
  {27cb9bb3-c052-4de7-8d68-18cd27dd75f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27cb9bb3-c052-4de7-8d68-18cd27dd75f9}, !- Handle
  {d5064e50-cb1f-4664-a077-f0bfd96279e3}, !- Source Object
  11,                                     !- Outlet Port
  {7013f1e3-0839-4ed2-8e61-8c5c1edffb6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f7e9d38-145e-46ef-a67d-83dfe3a6bbc3}, !- Handle
  {d5064e50-cb1f-4664-a077-f0bfd96279e3}, !- HVAC Component
  {ec399fc8-2c37-4e62-99a3-b0a703efb171}; !- Port 1

OS:PortList,
  {c219ec55-0325-455c-bdf0-30a0587bac29}, !- Handle
  {d5064e50-cb1f-4664-a077-f0bfd96279e3}, !- HVAC Component
  {bfb78435-17d5-4eaa-98db-bac5964e6417}; !- Port 1

OS:PortList,
  {0e3bfc3d-1728-4b7d-b1e0-4e770c7e5f73}, !- Handle
  {d5064e50-cb1f-4664-a077-f0bfd96279e3}; !- HVAC Component

OS:Sizing:Zone,
  {f2387045-a22a-4a7a-88a9-09033a733ee4}, !- Handle
  {d5064e50-cb1f-4664-a077-f0bfd96279e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3614be1a-5709-452c-9263-a50d9788d544}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {d5064e50-cb1f-4664-a077-f0bfd96279e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {468d12e7-c1eb-414f-a107-732ecf23f538}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a748100-d0b4-4480-a4b0-8e34ac041f57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {44c030ea-cdde-48a6-a3da-a59459dc9506}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8abe46b6-c087-4c0c-8827-d7d79ea2a5a7}, !- Zone Air Inlet Port List
  {e258f8bc-3843-48b9-9a85-b28058cd41fc}, !- Zone Air Exhaust Port List
  {9b99508b-3292-4df8-b6ef-9f1a2ebe788a}, !- Zone Air Node Name
  {fa4f9f6c-315b-4314-824b-2609196641ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {118c079b-9b04-48a3-b174-4579a2d4cea4}, !- Group Rendering Name
  {c13bd36c-beed-468f-9070-736bd07e98ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a01d4ac0-2404-462f-915e-a8a899b40846}, !- Handle
  Node 14,                                !- Name
  {9b99508b-3292-4df8-b6ef-9f1a2ebe788a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b99508b-3292-4df8-b6ef-9f1a2ebe788a}, !- Handle
  {44c030ea-cdde-48a6-a3da-a59459dc9506}, !- Source Object
  11,                                     !- Outlet Port
  {a01d4ac0-2404-462f-915e-a8a899b40846}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8abe46b6-c087-4c0c-8827-d7d79ea2a5a7}, !- Handle
  {44c030ea-cdde-48a6-a3da-a59459dc9506}, !- HVAC Component
  {52799e54-234e-485e-ab02-2db4276438a9}; !- Port 1

OS:PortList,
  {e258f8bc-3843-48b9-9a85-b28058cd41fc}, !- Handle
  {44c030ea-cdde-48a6-a3da-a59459dc9506}, !- HVAC Component
  {a9667f59-3c90-4888-bb51-25762d6fadd9}; !- Port 1

OS:PortList,
  {fa4f9f6c-315b-4314-824b-2609196641ee}, !- Handle
  {44c030ea-cdde-48a6-a3da-a59459dc9506}; !- HVAC Component

OS:Sizing:Zone,
  {793809fa-4f05-4ce3-8702-e7934d165f0e}, !- Handle
  {44c030ea-cdde-48a6-a3da-a59459dc9506}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ca9be622-12a8-480a-81fc-a4599016423a}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {44c030ea-cdde-48a6-a3da-a59459dc9506}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8374e895-c4ba-4618-8010-5eff89ff1cf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {76962fc6-2fb7-4f94-b8e5-80e33f900e62}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d34770eb-569f-4f25-a090-e3707d9e2945}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93356c78-f51a-474e-a02e-e8471f34d60c}, !- Zone Air Inlet Port List
  {c0dd17a8-6ba1-4874-879e-656ac4d5debf}, !- Zone Air Exhaust Port List
  {f614ac9b-6011-48e4-afcc-9afb29e0ba78}, !- Zone Air Node Name
  {879715e7-42c8-4ee3-9afe-cc7359ec9876}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1606118f-75e6-4922-a357-90c96f3c46a4}, !- Group Rendering Name
  {64c8febb-5b0c-4b7d-af13-7b503a0d6dc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dac4edc3-e0b0-482b-b872-361707e85451}, !- Handle
  Node 15,                                !- Name
  {f614ac9b-6011-48e4-afcc-9afb29e0ba78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f614ac9b-6011-48e4-afcc-9afb29e0ba78}, !- Handle
  {d34770eb-569f-4f25-a090-e3707d9e2945}, !- Source Object
  11,                                     !- Outlet Port
  {dac4edc3-e0b0-482b-b872-361707e85451}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93356c78-f51a-474e-a02e-e8471f34d60c}, !- Handle
  {d34770eb-569f-4f25-a090-e3707d9e2945}, !- HVAC Component
  {7c1ad51b-22db-44a3-84fc-97807ce22e2c}; !- Port 1

OS:PortList,
  {c0dd17a8-6ba1-4874-879e-656ac4d5debf}, !- Handle
  {d34770eb-569f-4f25-a090-e3707d9e2945}, !- HVAC Component
  {2bf59d76-981a-48a6-953a-3d9948e365c5}; !- Port 1

OS:PortList,
  {879715e7-42c8-4ee3-9afe-cc7359ec9876}, !- Handle
  {d34770eb-569f-4f25-a090-e3707d9e2945}; !- HVAC Component

OS:Sizing:Zone,
  {30daebb9-513e-44fc-8c6b-4d1aaf6c742e}, !- Handle
  {d34770eb-569f-4f25-a090-e3707d9e2945}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {80f6f4b9-2ffc-4498-aab0-12dbc931173d}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {d34770eb-569f-4f25-a090-e3707d9e2945}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4fe6a3dd-c07e-410c-9bb7-a3cec0808668}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4490d28e-c492-4f2a-8c6f-e879493cb7d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {86113df8-4f6e-4477-ab09-fa92a1ca0877}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e73c6df-edc0-4a81-abe1-ef0624271722}, !- Zone Air Inlet Port List
  {c44ddacc-05d0-45f8-88a1-705ec3b36a69}, !- Zone Air Exhaust Port List
  {b80e996a-fb1e-4b28-9609-4140f01a24e5}, !- Zone Air Node Name
  {d05716bb-262e-4d94-a065-171d0ca98738}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ae29aee-1a48-4168-af86-235056115de9}, !- Group Rendering Name
  {50b42f64-ab16-49fb-b905-71a3b1ba53d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43d88c41-3b22-424c-90da-22417697ddd0}, !- Handle
  Node 16,                                !- Name
  {b80e996a-fb1e-4b28-9609-4140f01a24e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b80e996a-fb1e-4b28-9609-4140f01a24e5}, !- Handle
  {86113df8-4f6e-4477-ab09-fa92a1ca0877}, !- Source Object
  11,                                     !- Outlet Port
  {43d88c41-3b22-424c-90da-22417697ddd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e73c6df-edc0-4a81-abe1-ef0624271722}, !- Handle
  {86113df8-4f6e-4477-ab09-fa92a1ca0877}, !- HVAC Component
  {dd35dac9-e01c-4cdc-8840-774796db3830}; !- Port 1

OS:PortList,
  {c44ddacc-05d0-45f8-88a1-705ec3b36a69}, !- Handle
  {86113df8-4f6e-4477-ab09-fa92a1ca0877}, !- HVAC Component
  {1c2633b6-fc11-45ab-b5f4-bc1e789fd0a7}; !- Port 1

OS:PortList,
  {d05716bb-262e-4d94-a065-171d0ca98738}, !- Handle
  {86113df8-4f6e-4477-ab09-fa92a1ca0877}; !- HVAC Component

OS:Sizing:Zone,
  {91fdc399-4736-48d8-b737-8b3c573d7cd1}, !- Handle
  {86113df8-4f6e-4477-ab09-fa92a1ca0877}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d03e4423-a28f-41f3-a485-7af7332494aa}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {86113df8-4f6e-4477-ab09-fa92a1ca0877}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {953edeeb-a997-42ed-94d6-be915986dde7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ad63aa84-4e2f-4deb-b44a-2bb5dbcb0af0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {bd791a8a-4c2d-499e-93f0-6402467eebf9}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74982f77-0a4f-45fe-9b21-63260c34fd56}, !- Zone Air Inlet Port List
  {d999cb41-1399-44d9-b7fc-e7563878adad}, !- Zone Air Exhaust Port List
  {c6486515-ff32-4424-8f84-7be33060bbeb}, !- Zone Air Node Name
  {515438e0-95df-40ae-bd5c-24266d44756b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93eb3d4b-3a6d-4f0d-85f2-7f7cbf5c62a2}, !- Group Rendering Name
  {3e52b979-b36d-4a2d-bbc5-06b044a02b5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30318183-8f71-4e9e-85b8-b20f1af5747a}, !- Handle
  Node 17,                                !- Name
  {c6486515-ff32-4424-8f84-7be33060bbeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6486515-ff32-4424-8f84-7be33060bbeb}, !- Handle
  {bd791a8a-4c2d-499e-93f0-6402467eebf9}, !- Source Object
  11,                                     !- Outlet Port
  {30318183-8f71-4e9e-85b8-b20f1af5747a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74982f77-0a4f-45fe-9b21-63260c34fd56}, !- Handle
  {bd791a8a-4c2d-499e-93f0-6402467eebf9}, !- HVAC Component
  {0bb6aa11-bc9b-40a8-b028-4cf4297e30a3}; !- Port 1

OS:PortList,
  {d999cb41-1399-44d9-b7fc-e7563878adad}, !- Handle
  {bd791a8a-4c2d-499e-93f0-6402467eebf9}, !- HVAC Component
  {51b0cb47-4de2-4c5e-b777-4d09d71529af}; !- Port 1

OS:PortList,
  {515438e0-95df-40ae-bd5c-24266d44756b}, !- Handle
  {bd791a8a-4c2d-499e-93f0-6402467eebf9}; !- HVAC Component

OS:Sizing:Zone,
  {8ac1d6f0-a84d-40f0-ad30-b60c64a17c3c}, !- Handle
  {bd791a8a-4c2d-499e-93f0-6402467eebf9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f628fc2d-3445-499c-afe6-798aa6769ca2}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {bd791a8a-4c2d-499e-93f0-6402467eebf9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {efabd1a8-2dd5-48d2-a0d7-9b93c6a7eaf0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c374031d-1293-4739-9ec2-f4770ff84b61}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a0e3dc2f-74ba-44c8-973e-37256c02f703}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e72f3bc-15be-4678-86ee-5fb7c9c3ef7d}, !- Zone Air Inlet Port List
  {11c2433e-0c06-4b66-bd94-0be8379f6a6e}, !- Zone Air Exhaust Port List
  {9d88d63c-1b2d-4d13-b17c-2fa080f08b31}, !- Zone Air Node Name
  {62490d26-a32b-42d3-b58e-6b7e3a4d89b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a86be4f-1032-464e-a0cf-19abd3ee8dd6}, !- Group Rendering Name
  {0a9c840f-037b-48af-9c52-73f233c64fb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55995342-d980-4078-b3c9-70d529b1fd7e}, !- Handle
  Node 18,                                !- Name
  {9d88d63c-1b2d-4d13-b17c-2fa080f08b31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d88d63c-1b2d-4d13-b17c-2fa080f08b31}, !- Handle
  {a0e3dc2f-74ba-44c8-973e-37256c02f703}, !- Source Object
  11,                                     !- Outlet Port
  {55995342-d980-4078-b3c9-70d529b1fd7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e72f3bc-15be-4678-86ee-5fb7c9c3ef7d}, !- Handle
  {a0e3dc2f-74ba-44c8-973e-37256c02f703}, !- HVAC Component
  {d15a39d1-1bb4-4d84-9dbe-5df6d55ac7e1}; !- Port 1

OS:PortList,
  {11c2433e-0c06-4b66-bd94-0be8379f6a6e}, !- Handle
  {a0e3dc2f-74ba-44c8-973e-37256c02f703}, !- HVAC Component
  {c3239ea4-c85d-4ba6-b29b-2bc47af6807c}; !- Port 1

OS:PortList,
  {62490d26-a32b-42d3-b58e-6b7e3a4d89b3}, !- Handle
  {a0e3dc2f-74ba-44c8-973e-37256c02f703}; !- HVAC Component

OS:Sizing:Zone,
  {f66ef7e2-2e34-4be9-8a17-1efdd1b5a17c}, !- Handle
  {a0e3dc2f-74ba-44c8-973e-37256c02f703}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b6189299-a2a6-470f-b36f-0d62272f7a0b}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {a0e3dc2f-74ba-44c8-973e-37256c02f703}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f5bd32e-1528-45c7-b4f2-5d8876a920a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0cb71308-2614-42b4-ab78-3c1b8bf099ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e825c88a-0d74-4812-8170-5656d0364268}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {183c90f0-4788-44c8-91f4-60c61af801a1}, !- Zone Air Inlet Port List
  {2cd54081-530a-46cb-9d48-ec97a3dfce08}, !- Zone Air Exhaust Port List
  {56f2d253-1c9b-42a5-86b6-eebd236a7f75}, !- Zone Air Node Name
  {54aa6669-d7b4-4986-ac93-3e307cc3a3a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc1cb753-fa17-47a0-a682-da2cbbeeb5fe}, !- Group Rendering Name
  {e35821dd-c76e-4da7-bfb0-9660180476c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc3de47e-3c17-471d-962b-c5379e6d9ba0}, !- Handle
  Node 19,                                !- Name
  {56f2d253-1c9b-42a5-86b6-eebd236a7f75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56f2d253-1c9b-42a5-86b6-eebd236a7f75}, !- Handle
  {e825c88a-0d74-4812-8170-5656d0364268}, !- Source Object
  11,                                     !- Outlet Port
  {cc3de47e-3c17-471d-962b-c5379e6d9ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {183c90f0-4788-44c8-91f4-60c61af801a1}, !- Handle
  {e825c88a-0d74-4812-8170-5656d0364268}, !- HVAC Component
  {7310dc72-bd37-44c9-aa0e-be4aeff6077d}; !- Port 1

OS:PortList,
  {2cd54081-530a-46cb-9d48-ec97a3dfce08}, !- Handle
  {e825c88a-0d74-4812-8170-5656d0364268}, !- HVAC Component
  {676a13e0-f150-421c-8590-b2b2111d3539}; !- Port 1

OS:PortList,
  {54aa6669-d7b4-4986-ac93-3e307cc3a3a7}, !- Handle
  {e825c88a-0d74-4812-8170-5656d0364268}; !- HVAC Component

OS:Sizing:Zone,
  {04210f02-4347-441b-8a70-873150529454}, !- Handle
  {e825c88a-0d74-4812-8170-5656d0364268}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a4d144db-61f4-49bb-8e74-4d4191facfe5}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {e825c88a-0d74-4812-8170-5656d0364268}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac398681-6b17-4be2-ab06-5fbf1d85d992}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc77ee52-0d02-4dd1-a0d2-4f82d99c3b04}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c2566de1-2a82-499d-a698-f235174e9abe}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f632de9c-58d4-46f5-9b8c-7afa9164898a}, !- Zone Air Inlet Port List
  {2198e4e3-5be7-4f83-9b4a-0f64e22263b5}, !- Zone Air Exhaust Port List
  {f0d0bd38-6ee5-4a22-8a3d-fd2127d71dae}, !- Zone Air Node Name
  {af40c5ff-2932-470e-96a9-2842f0a5998f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {842245bf-88e0-41ac-afd3-9b5041c2e2ca}, !- Group Rendering Name
  {cb867033-4738-4a90-a3cf-162adfd02cdc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d10ce7d0-5d04-4ad4-98d3-7e29a5fb27e0}, !- Handle
  Node 20,                                !- Name
  {f0d0bd38-6ee5-4a22-8a3d-fd2127d71dae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0d0bd38-6ee5-4a22-8a3d-fd2127d71dae}, !- Handle
  {c2566de1-2a82-499d-a698-f235174e9abe}, !- Source Object
  11,                                     !- Outlet Port
  {d10ce7d0-5d04-4ad4-98d3-7e29a5fb27e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f632de9c-58d4-46f5-9b8c-7afa9164898a}, !- Handle
  {c2566de1-2a82-499d-a698-f235174e9abe}, !- HVAC Component
  {118fd358-0cb8-41dd-8f44-d26826f65426}; !- Port 1

OS:PortList,
  {2198e4e3-5be7-4f83-9b4a-0f64e22263b5}, !- Handle
  {c2566de1-2a82-499d-a698-f235174e9abe}, !- HVAC Component
  {4a3a9042-1c62-4640-9f2c-8ea66133656d}; !- Port 1

OS:PortList,
  {af40c5ff-2932-470e-96a9-2842f0a5998f}, !- Handle
  {c2566de1-2a82-499d-a698-f235174e9abe}; !- HVAC Component

OS:Sizing:Zone,
  {0fdaa239-f33c-4e59-889e-6a61955fefa2}, !- Handle
  {c2566de1-2a82-499d-a698-f235174e9abe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {689e1f6e-05a7-4e03-bef2-d3289b87ccc8}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {c2566de1-2a82-499d-a698-f235174e9abe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {534c51a5-1789-45ba-80e3-54bc47d77a64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {536665c4-b7ed-4847-a9f4-cb45b4161d73}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {033fabee-2f71-41bd-8e4a-a9d7f8b52150}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72f23f40-14e8-4318-b567-0b3a5c5e7574}, !- Zone Air Inlet Port List
  {871b4baf-0ae4-478e-84ad-057f7a87b4d3}, !- Zone Air Exhaust Port List
  {27acda83-eeb2-4d35-99d2-1cc19409e3ba}, !- Zone Air Node Name
  {a2c1b8d0-debf-4991-be9c-2bdecd0b3a47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f79f08e-ee3f-4ac1-8394-1fd70f4911a3}, !- Group Rendering Name
  {78e51f8c-85df-47f5-927d-133444a68a19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4324603-dadb-43a5-974b-dc9c04277f07}, !- Handle
  Node 21,                                !- Name
  {27acda83-eeb2-4d35-99d2-1cc19409e3ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27acda83-eeb2-4d35-99d2-1cc19409e3ba}, !- Handle
  {033fabee-2f71-41bd-8e4a-a9d7f8b52150}, !- Source Object
  11,                                     !- Outlet Port
  {c4324603-dadb-43a5-974b-dc9c04277f07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72f23f40-14e8-4318-b567-0b3a5c5e7574}, !- Handle
  {033fabee-2f71-41bd-8e4a-a9d7f8b52150}, !- HVAC Component
  {db374b5c-d2e8-4cd9-a526-76dd2019f355}; !- Port 1

OS:PortList,
  {871b4baf-0ae4-478e-84ad-057f7a87b4d3}, !- Handle
  {033fabee-2f71-41bd-8e4a-a9d7f8b52150}, !- HVAC Component
  {306800aa-04a2-46a1-a3c9-caff7c722da9}; !- Port 1

OS:PortList,
  {a2c1b8d0-debf-4991-be9c-2bdecd0b3a47}, !- Handle
  {033fabee-2f71-41bd-8e4a-a9d7f8b52150}; !- HVAC Component

OS:Sizing:Zone,
  {3c02996c-5eaa-4666-a541-1032ebb2a950}, !- Handle
  {033fabee-2f71-41bd-8e4a-a9d7f8b52150}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3c7b7cde-c942-45b1-8922-e21d57e7eeba}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {033fabee-2f71-41bd-8e4a-a9d7f8b52150}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a384cbd7-52b3-40b5-ae9a-8fc0d3c396ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4b6b4e6b-fa8f-4db8-a916-fabba7ee16fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5d2543c8-3ec6-4ec0-86a8-0176e005aba6}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c64b3a2-2b36-4611-af93-805bbfdc351b}, !- Zone Air Inlet Port List
  {ea530fd4-22d4-4413-acdc-a922f3adbaf3}, !- Zone Air Exhaust Port List
  {7e59f426-dccf-4111-9530-98e1d1b5bd65}, !- Zone Air Node Name
  {094a1ca8-4e69-4fef-91a0-5456c710b035}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e09fc58f-4ca2-40a7-8b86-1778ae6586bb}, !- Group Rendering Name
  {aa2ddd27-d70e-4377-9c62-3471ebfb355c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce5e9462-b4d1-4be1-8353-3c12fd98167c}, !- Handle
  Node 22,                                !- Name
  {7e59f426-dccf-4111-9530-98e1d1b5bd65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e59f426-dccf-4111-9530-98e1d1b5bd65}, !- Handle
  {5d2543c8-3ec6-4ec0-86a8-0176e005aba6}, !- Source Object
  11,                                     !- Outlet Port
  {ce5e9462-b4d1-4be1-8353-3c12fd98167c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c64b3a2-2b36-4611-af93-805bbfdc351b}, !- Handle
  {5d2543c8-3ec6-4ec0-86a8-0176e005aba6}, !- HVAC Component
  {d73280f5-d526-46ff-9f1c-29ab28826dd0}; !- Port 1

OS:PortList,
  {ea530fd4-22d4-4413-acdc-a922f3adbaf3}, !- Handle
  {5d2543c8-3ec6-4ec0-86a8-0176e005aba6}, !- HVAC Component
  {4987d196-21e0-419b-ac71-4345bfde2a65}; !- Port 1

OS:PortList,
  {094a1ca8-4e69-4fef-91a0-5456c710b035}, !- Handle
  {5d2543c8-3ec6-4ec0-86a8-0176e005aba6}; !- HVAC Component

OS:Sizing:Zone,
  {3ab345e7-a9f2-4b06-9190-602efcb3bffa}, !- Handle
  {5d2543c8-3ec6-4ec0-86a8-0176e005aba6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6a92e55c-8dfb-4659-9daf-c891339546ad}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {5d2543c8-3ec6-4ec0-86a8-0176e005aba6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8f9b443-696a-4ae0-9285-0fea4dc0d04f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {401975e5-b479-4d6a-9bd2-95777a8f6421}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {278b7bab-25d1-4d98-baf2-a77c36f8b22c}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b25239f8-e9d7-48ef-b5d8-65afe2afcc73}, !- Zone Air Inlet Port List
  {e389d18e-b341-4865-925a-d4f5d86c853a}, !- Zone Air Exhaust Port List
  {a5bcfe4b-3081-48cf-847e-2efb32fd386c}, !- Zone Air Node Name
  {00d42f52-02dc-4e11-ba2f-12cf5e1ea563}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d006863-c8b2-4a73-9fc9-6229dc322c6f}, !- Group Rendering Name
  {3a1ad71d-cf2e-45b0-8db1-1de0fde88ea8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d92c6d7b-310f-43ef-8c4c-c0ed552fecbd}, !- Handle
  Node 23,                                !- Name
  {a5bcfe4b-3081-48cf-847e-2efb32fd386c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5bcfe4b-3081-48cf-847e-2efb32fd386c}, !- Handle
  {278b7bab-25d1-4d98-baf2-a77c36f8b22c}, !- Source Object
  11,                                     !- Outlet Port
  {d92c6d7b-310f-43ef-8c4c-c0ed552fecbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b25239f8-e9d7-48ef-b5d8-65afe2afcc73}, !- Handle
  {278b7bab-25d1-4d98-baf2-a77c36f8b22c}, !- HVAC Component
  {c2da2764-07cc-4f3d-91ea-79c52f0a61c6}; !- Port 1

OS:PortList,
  {e389d18e-b341-4865-925a-d4f5d86c853a}, !- Handle
  {278b7bab-25d1-4d98-baf2-a77c36f8b22c}, !- HVAC Component
  {48dfd65d-b01a-42f8-8ae7-9a2cd04873e1}; !- Port 1

OS:PortList,
  {00d42f52-02dc-4e11-ba2f-12cf5e1ea563}, !- Handle
  {278b7bab-25d1-4d98-baf2-a77c36f8b22c}; !- HVAC Component

OS:Sizing:Zone,
  {1c5be075-6c11-44db-a08d-9364c7122dac}, !- Handle
  {278b7bab-25d1-4d98-baf2-a77c36f8b22c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {496b1140-39d1-42d5-ad83-7deb348459cc}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {278b7bab-25d1-4d98-baf2-a77c36f8b22c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f1d9103-01a8-4876-8474-02144fb9e5d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a703e4b5-71c6-4161-9fe0-c4c08130bd93}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ecdf85e5-e999-4922-84f1-6733df8338bc}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41b923f5-ae42-4cb1-946e-dcf386c36cff}, !- Zone Air Inlet Port List
  {239d1633-6fb4-4537-b0b2-ceb6c514694d}, !- Zone Air Exhaust Port List
  {ed323c02-b4a5-49c1-afd0-186292fcda0f}, !- Zone Air Node Name
  {a2684066-a6c8-47e4-b434-21f4b21d0470}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96292ae0-461f-412e-ad64-3746ba5738ed}, !- Group Rendering Name
  {eef8cea2-e698-47a3-a5a8-c597f2c9d32c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fef4d5ee-8978-4ec4-bf52-fa214cb68274}, !- Handle
  Node 24,                                !- Name
  {ed323c02-b4a5-49c1-afd0-186292fcda0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed323c02-b4a5-49c1-afd0-186292fcda0f}, !- Handle
  {ecdf85e5-e999-4922-84f1-6733df8338bc}, !- Source Object
  11,                                     !- Outlet Port
  {fef4d5ee-8978-4ec4-bf52-fa214cb68274}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41b923f5-ae42-4cb1-946e-dcf386c36cff}, !- Handle
  {ecdf85e5-e999-4922-84f1-6733df8338bc}, !- HVAC Component
  {f26810ac-4970-4ef7-888b-443bf6158016}; !- Port 1

OS:PortList,
  {239d1633-6fb4-4537-b0b2-ceb6c514694d}, !- Handle
  {ecdf85e5-e999-4922-84f1-6733df8338bc}, !- HVAC Component
  {dd4c6026-35f3-4c9a-97d0-58a3879290d0}; !- Port 1

OS:PortList,
  {a2684066-a6c8-47e4-b434-21f4b21d0470}, !- Handle
  {ecdf85e5-e999-4922-84f1-6733df8338bc}; !- HVAC Component

OS:Sizing:Zone,
  {ae5c15da-66a7-437d-864f-3850f784c4d4}, !- Handle
  {ecdf85e5-e999-4922-84f1-6733df8338bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c61651e3-a98b-4987-af06-c9eb54797b65}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {ecdf85e5-e999-4922-84f1-6733df8338bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ff1e326-25a2-4978-96fc-46ee86f067bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4c49bf04-f532-4723-bb84-ef63bf4d51ee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {61dd6004-3900-46bf-902a-a4bf7f2f09ef}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {388daf9a-6a50-4304-abb2-2ad1d6e5c532}, !- Zone Air Inlet Port List
  {1227b131-479e-4552-a0bf-3bfd122c5253}, !- Zone Air Exhaust Port List
  {714a3be2-5778-4a29-a1bd-618662a35a61}, !- Zone Air Node Name
  {410ce6f8-920c-4ca9-a8fa-c899ef91c6bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb93c13d-68ac-4b5f-a53b-019e72a310e9}, !- Group Rendering Name
  {6db8b8e2-6253-4a43-b35f-07c252341840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ff37d6a-c7d0-4946-8270-b9129506a6b3}, !- Handle
  Node 25,                                !- Name
  {714a3be2-5778-4a29-a1bd-618662a35a61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {714a3be2-5778-4a29-a1bd-618662a35a61}, !- Handle
  {61dd6004-3900-46bf-902a-a4bf7f2f09ef}, !- Source Object
  11,                                     !- Outlet Port
  {7ff37d6a-c7d0-4946-8270-b9129506a6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {388daf9a-6a50-4304-abb2-2ad1d6e5c532}, !- Handle
  {61dd6004-3900-46bf-902a-a4bf7f2f09ef}, !- HVAC Component
  {cf255c9f-32b0-42d3-8e8c-4874b857ccb0}; !- Port 1

OS:PortList,
  {1227b131-479e-4552-a0bf-3bfd122c5253}, !- Handle
  {61dd6004-3900-46bf-902a-a4bf7f2f09ef}, !- HVAC Component
  {624ae869-ad7a-46a6-995e-b9ecd65ed7ca}; !- Port 1

OS:PortList,
  {410ce6f8-920c-4ca9-a8fa-c899ef91c6bc}, !- Handle
  {61dd6004-3900-46bf-902a-a4bf7f2f09ef}; !- HVAC Component

OS:Sizing:Zone,
  {4d393930-cd08-4790-8d29-7cdbe363017a}, !- Handle
  {61dd6004-3900-46bf-902a-a4bf7f2f09ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
