  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d3ffe85f-1a85-4a35-b872-38166033eb0f}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {71202ad5-0ed8-48c7-8b67-7cdcbc00186f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a19cc76-598b-421f-ae67-a98289c88438}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8776b37a-5edd-413b-866e-ac5ac1de50ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5ace76e7-bf90-4f94-92f4-40c8797bf998}, !- Handle
  Thermal Zone 80,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ea76e26-67ff-44e2-86dd-a75b1a9e2aa5}, !- Zone Air Inlet Port List
  {372d98da-3d45-482d-9e78-aa8395862406}, !- Zone Air Exhaust Port List
  {43f6a6f8-d41d-44d2-917d-f97b955c600c}, !- Zone Air Node Name
  {48e2b754-1206-4e38-a37c-a901a714ede1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dbd0b8f7-3c2d-4817-b4bc-81531ad99d95}, !- Group Rendering Name
  {70efb6cf-1499-4a1d-933d-7a14b7dd9624}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ca0da1c-7f69-40b2-bf9f-db35074631b8}, !- Handle
  Node 80,                                !- Name
  {43f6a6f8-d41d-44d2-917d-f97b955c600c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43f6a6f8-d41d-44d2-917d-f97b955c600c}, !- Handle
  {5ace76e7-bf90-4f94-92f4-40c8797bf998}, !- Source Object
  11,                                     !- Outlet Port
  {8ca0da1c-7f69-40b2-bf9f-db35074631b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ea76e26-67ff-44e2-86dd-a75b1a9e2aa5}, !- Handle
  {5ace76e7-bf90-4f94-92f4-40c8797bf998}, !- HVAC Component
  {33cc6c36-dbf6-4fc7-aecb-1d1d1ecbf2f7}; !- Port 1

OS:PortList,
  {372d98da-3d45-482d-9e78-aa8395862406}, !- Handle
  {5ace76e7-bf90-4f94-92f4-40c8797bf998}, !- HVAC Component
  {c3a28c76-8250-4b18-ae0c-9a71a306138b}; !- Port 1

OS:PortList,
  {48e2b754-1206-4e38-a37c-a901a714ede1}, !- Handle
  {5ace76e7-bf90-4f94-92f4-40c8797bf998}; !- HVAC Component

OS:Sizing:Zone,
  {86aca8fd-e918-4a6c-a223-903f8efca43e}, !- Handle
  {5ace76e7-bf90-4f94-92f4-40c8797bf998}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {160d9281-a0c7-4370-8051-02e11ea8ca47}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {5ace76e7-bf90-4f94-92f4-40c8797bf998}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fdd72eaa-5265-4ac3-b67a-a0099c3dd5f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bc4b74bb-92a7-4d69-b3ac-38f986915a72}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {330edc5d-17ae-4b58-990d-a5b876b0b000}, !- Handle
  Thermal Zone 81,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93d4a6f5-8d5f-40b8-85fd-dc4bd6e77697}, !- Zone Air Inlet Port List
  {553ba3d0-0476-41d8-bac0-f62772521b16}, !- Zone Air Exhaust Port List
  {5f63ca11-5be4-4ff8-b283-00b42013e5ed}, !- Zone Air Node Name
  {f4e58ae5-8d54-4f22-8471-d66cc3dea0be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1b0c2bd7-ebf2-46d2-ae3e-c5642236f34b}, !- Group Rendering Name
  {5903dde1-c344-4322-9f34-8109e01c8e88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1c9208a-28ac-42bf-8d65-25230f39e0c0}, !- Handle
  Node 81,                                !- Name
  {5f63ca11-5be4-4ff8-b283-00b42013e5ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f63ca11-5be4-4ff8-b283-00b42013e5ed}, !- Handle
  {330edc5d-17ae-4b58-990d-a5b876b0b000}, !- Source Object
  11,                                     !- Outlet Port
  {f1c9208a-28ac-42bf-8d65-25230f39e0c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93d4a6f5-8d5f-40b8-85fd-dc4bd6e77697}, !- Handle
  {330edc5d-17ae-4b58-990d-a5b876b0b000}, !- HVAC Component
  {95a5978e-2b4d-43a0-b18d-00a3999ad62d}; !- Port 1

OS:PortList,
  {553ba3d0-0476-41d8-bac0-f62772521b16}, !- Handle
  {330edc5d-17ae-4b58-990d-a5b876b0b000}, !- HVAC Component
  {1160ee53-7dfe-479a-b7d0-5267f84740d1}; !- Port 1

OS:PortList,
  {f4e58ae5-8d54-4f22-8471-d66cc3dea0be}, !- Handle
  {330edc5d-17ae-4b58-990d-a5b876b0b000}; !- HVAC Component

OS:Sizing:Zone,
  {a03fbd61-15c1-4f3f-98da-fe451598b2e7}, !- Handle
  {330edc5d-17ae-4b58-990d-a5b876b0b000}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0f42ab1d-db12-44dd-a89b-ceae1e77fcda}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {330edc5d-17ae-4b58-990d-a5b876b0b000}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39cd65d4-1dfd-4d33-8669-45b20c29ef3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {81eb5a66-1a20-4b42-9dd1-390c06bb9241}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {594f76e2-2066-47fa-9a34-3721ebabba03}, !- Handle
  Thermal Zone 82,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea602cbb-fdb0-49df-9ea9-0a10337fc115}, !- Zone Air Inlet Port List
  {7d7a6667-0815-4607-a984-0d24e2dbe0f5}, !- Zone Air Exhaust Port List
  {87eb4d2b-460a-4171-a7d7-bbbcbcdf2927}, !- Zone Air Node Name
  {a35b4e16-5397-4c2d-acf8-e0d105adab54}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f393f357-f151-4b88-a523-c596f43b4b36}, !- Group Rendering Name
  {b28afdde-1e67-4c94-ad50-9d33af995c80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bbdc467-07f0-4dd4-a9e5-aae574e57a38}, !- Handle
  Node 82,                                !- Name
  {87eb4d2b-460a-4171-a7d7-bbbcbcdf2927}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87eb4d2b-460a-4171-a7d7-bbbcbcdf2927}, !- Handle
  {594f76e2-2066-47fa-9a34-3721ebabba03}, !- Source Object
  11,                                     !- Outlet Port
  {9bbdc467-07f0-4dd4-a9e5-aae574e57a38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea602cbb-fdb0-49df-9ea9-0a10337fc115}, !- Handle
  {594f76e2-2066-47fa-9a34-3721ebabba03}, !- HVAC Component
  {7ed4c3d9-2141-46ab-9b80-251bee46c78f}; !- Port 1

OS:PortList,
  {7d7a6667-0815-4607-a984-0d24e2dbe0f5}, !- Handle
  {594f76e2-2066-47fa-9a34-3721ebabba03}, !- HVAC Component
  {8b0eca33-f16c-466c-b5da-d234b2ca11ef}; !- Port 1

OS:PortList,
  {a35b4e16-5397-4c2d-acf8-e0d105adab54}, !- Handle
  {594f76e2-2066-47fa-9a34-3721ebabba03}; !- HVAC Component

OS:Sizing:Zone,
  {960bbe0e-fde5-4aaa-811f-2fa8796485d0}, !- Handle
  {594f76e2-2066-47fa-9a34-3721ebabba03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7c1d8b14-9e75-4eed-a0b8-0a307da1fef4}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {594f76e2-2066-47fa-9a34-3721ebabba03}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48139db8-a4b0-414c-b338-015e23551d33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {13b68cd6-b668-4270-8c75-099a94bdb8e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e2f58fd8-26a5-4949-b383-11a5545f56cb}, !- Handle
  Thermal Zone 83,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0370ff2d-5eba-4688-b019-312d25c941a2}, !- Zone Air Inlet Port List
  {a2f793e4-5729-49f1-9c8c-661110165501}, !- Zone Air Exhaust Port List
  {4f6c9c37-17a2-4a58-a01f-71394b764306}, !- Zone Air Node Name
  {54b90f17-3bb2-4b2f-937a-28fd0b6759bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1d96c9f-6706-495e-baf4-69b8d189d7ae}, !- Group Rendering Name
  {e91b7c4b-ef8d-41e5-9141-82c9051d9fdf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fa54531-81eb-4efe-ab2e-7b8be884f3c3}, !- Handle
  Node 83,                                !- Name
  {4f6c9c37-17a2-4a58-a01f-71394b764306}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f6c9c37-17a2-4a58-a01f-71394b764306}, !- Handle
  {e2f58fd8-26a5-4949-b383-11a5545f56cb}, !- Source Object
  11,                                     !- Outlet Port
  {2fa54531-81eb-4efe-ab2e-7b8be884f3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0370ff2d-5eba-4688-b019-312d25c941a2}, !- Handle
  {e2f58fd8-26a5-4949-b383-11a5545f56cb}, !- HVAC Component
  {c284e69e-4ebd-4871-ba1c-b20b0e62e34b}; !- Port 1

OS:PortList,
  {a2f793e4-5729-49f1-9c8c-661110165501}, !- Handle
  {e2f58fd8-26a5-4949-b383-11a5545f56cb}, !- HVAC Component
  {13960826-8d93-4e39-8e66-424b87543184}; !- Port 1

OS:PortList,
  {54b90f17-3bb2-4b2f-937a-28fd0b6759bb}, !- Handle
  {e2f58fd8-26a5-4949-b383-11a5545f56cb}; !- HVAC Component

OS:Sizing:Zone,
  {13c238c4-1a7a-4a03-8d1e-05a4904adb86}, !- Handle
  {e2f58fd8-26a5-4949-b383-11a5545f56cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4ca5ea6d-214e-4f61-8ee7-4600e73a2c05}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {e2f58fd8-26a5-4949-b383-11a5545f56cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b9acf47-3329-4821-a28c-d2bac4efe04b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {168a0839-805a-4504-9e56-87f90a23ac84}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ccb0b65e-2a21-4ff2-a699-15d783931be9}, !- Handle
  Thermal Zone 84,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2044330-41f8-4b93-a439-9ef8aea4b76d}, !- Zone Air Inlet Port List
  {ffeb667e-1ab4-454f-b641-526419821845}, !- Zone Air Exhaust Port List
  {7188f7b5-d131-4559-b49e-e9f6f2e6bfbf}, !- Zone Air Node Name
  {7db8232e-d5a2-44b2-aada-305b90616114}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {87d85c9b-e2e0-422b-b201-61f625eaed9c}, !- Group Rendering Name
  {447c8cbe-feed-4689-8839-4f41d4726219}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bde5f42-3a5a-48fa-b0b1-c770e08634a3}, !- Handle
  Node 84,                                !- Name
  {7188f7b5-d131-4559-b49e-e9f6f2e6bfbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7188f7b5-d131-4559-b49e-e9f6f2e6bfbf}, !- Handle
  {ccb0b65e-2a21-4ff2-a699-15d783931be9}, !- Source Object
  11,                                     !- Outlet Port
  {5bde5f42-3a5a-48fa-b0b1-c770e08634a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2044330-41f8-4b93-a439-9ef8aea4b76d}, !- Handle
  {ccb0b65e-2a21-4ff2-a699-15d783931be9}, !- HVAC Component
  {276bdf70-b69a-4fb4-985a-f361ab6037a4}; !- Port 1

OS:PortList,
  {ffeb667e-1ab4-454f-b641-526419821845}, !- Handle
  {ccb0b65e-2a21-4ff2-a699-15d783931be9}, !- HVAC Component
  {d4796d6a-2560-4e5a-92d3-cb6a545e9c29}; !- Port 1

OS:PortList,
  {7db8232e-d5a2-44b2-aada-305b90616114}, !- Handle
  {ccb0b65e-2a21-4ff2-a699-15d783931be9}; !- HVAC Component

OS:Sizing:Zone,
  {e999ebb9-c91d-422b-944c-0ef09f5ace2c}, !- Handle
  {ccb0b65e-2a21-4ff2-a699-15d783931be9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d3bbbc95-160e-40ff-a654-aa849f90ed81}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {ccb0b65e-2a21-4ff2-a699-15d783931be9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1056b0d-79bf-460e-8ca9-4670405de4f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a2b1c923-8df8-43bb-b5ad-1ebe40024552}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {dcf5a938-7d42-4485-b4b2-fa9ea2327cd5}, !- Handle
  Thermal Zone 85,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {974321e9-c56b-4141-ae04-2c77f6dee1bd}, !- Zone Air Inlet Port List
  {261968a9-f503-4442-a44d-7bce7eb856ab}, !- Zone Air Exhaust Port List
  {51653c26-9d96-4b03-9c99-a7c7c8932888}, !- Zone Air Node Name
  {699ab9a5-cec9-4fbb-bcda-8ecffab0654b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3c39c3a-569f-4a5e-8b43-51d48efff9d3}, !- Group Rendering Name
  {77ca9001-05f4-4456-8d04-cfce5908ec99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cf51815-49fe-4aa3-9bae-2f2ba3fa2a0b}, !- Handle
  Node 85,                                !- Name
  {51653c26-9d96-4b03-9c99-a7c7c8932888}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51653c26-9d96-4b03-9c99-a7c7c8932888}, !- Handle
  {dcf5a938-7d42-4485-b4b2-fa9ea2327cd5}, !- Source Object
  11,                                     !- Outlet Port
  {9cf51815-49fe-4aa3-9bae-2f2ba3fa2a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {974321e9-c56b-4141-ae04-2c77f6dee1bd}, !- Handle
  {dcf5a938-7d42-4485-b4b2-fa9ea2327cd5}, !- HVAC Component
  {5fba081d-b88f-49fb-a140-17a410626ae2}; !- Port 1

OS:PortList,
  {261968a9-f503-4442-a44d-7bce7eb856ab}, !- Handle
  {dcf5a938-7d42-4485-b4b2-fa9ea2327cd5}, !- HVAC Component
  {b9603ac0-eafa-4404-939b-91f001800541}; !- Port 1

OS:PortList,
  {699ab9a5-cec9-4fbb-bcda-8ecffab0654b}, !- Handle
  {dcf5a938-7d42-4485-b4b2-fa9ea2327cd5}; !- HVAC Component

OS:Sizing:Zone,
  {3619381a-a81e-4f95-aec4-2d1d689a45e7}, !- Handle
  {dcf5a938-7d42-4485-b4b2-fa9ea2327cd5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3460aa87-7bbe-4c02-bb18-eda11ff40576}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {dcf5a938-7d42-4485-b4b2-fa9ea2327cd5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1cd7f65-5922-40dd-a389-cee0afa31725}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {60c1c3e8-a77a-4fac-829c-363be8dcdb16}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c1a28473-44a9-48b8-a9d1-bb7b620273a2}, !- Handle
  Thermal Zone 86,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd930abc-fdc5-4aad-931a-37e3a8a0ce91}, !- Zone Air Inlet Port List
  {274245e6-8190-4763-be16-914850f0f5f3}, !- Zone Air Exhaust Port List
  {38d77b90-4e2a-41ca-953b-8fa4e0f0dda5}, !- Zone Air Node Name
  {cfa89fd1-344c-4470-8c83-b74ff5c083c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2facb9d9-f2eb-46bd-ad29-2af7ef7f06db}, !- Group Rendering Name
  {2f36db0c-cb11-4264-900f-9b9fd014d486}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59e09df7-f5a3-4965-8e12-bb9057879927}, !- Handle
  Node 86,                                !- Name
  {38d77b90-4e2a-41ca-953b-8fa4e0f0dda5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38d77b90-4e2a-41ca-953b-8fa4e0f0dda5}, !- Handle
  {c1a28473-44a9-48b8-a9d1-bb7b620273a2}, !- Source Object
  11,                                     !- Outlet Port
  {59e09df7-f5a3-4965-8e12-bb9057879927}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd930abc-fdc5-4aad-931a-37e3a8a0ce91}, !- Handle
  {c1a28473-44a9-48b8-a9d1-bb7b620273a2}, !- HVAC Component
  {44bebb72-46e1-40ad-a50e-7052607dc9da}; !- Port 1

OS:PortList,
  {274245e6-8190-4763-be16-914850f0f5f3}, !- Handle
  {c1a28473-44a9-48b8-a9d1-bb7b620273a2}, !- HVAC Component
  {e8d45115-a5b7-433a-af3a-20b23c21085e}; !- Port 1

OS:PortList,
  {cfa89fd1-344c-4470-8c83-b74ff5c083c7}, !- Handle
  {c1a28473-44a9-48b8-a9d1-bb7b620273a2}; !- HVAC Component

OS:Sizing:Zone,
  {7722d809-8e22-45f6-9fc4-14d3c8ea0989}, !- Handle
  {c1a28473-44a9-48b8-a9d1-bb7b620273a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1229c869-1e03-4301-952e-ea4feb7430b3}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {c1a28473-44a9-48b8-a9d1-bb7b620273a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4377c3e7-86a8-4134-9cc5-3927c82d1229}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {89682ffd-ba29-4f08-8895-58ba457f2ef4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {408ae831-d98b-4450-ba33-114891f99555}, !- Handle
  Thermal Zone 87,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85703fd0-7c62-4af4-9519-a52a2aea024d}, !- Zone Air Inlet Port List
  {96628aea-4f78-4f42-bea6-a0f2e5bd9781}, !- Zone Air Exhaust Port List
  {9a7e045d-342c-4145-abed-0ed301ab08d5}, !- Zone Air Node Name
  {441767c5-29da-4a45-8017-9c6b45fd4499}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9d82680-de67-43b8-acf7-1b0d1da3ce84}, !- Group Rendering Name
  {b254b663-28e9-48cb-8b3e-c20a375e56bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7db5a4b3-591b-46c3-8a29-ef3547441a95}, !- Handle
  Node 87,                                !- Name
  {9a7e045d-342c-4145-abed-0ed301ab08d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a7e045d-342c-4145-abed-0ed301ab08d5}, !- Handle
  {408ae831-d98b-4450-ba33-114891f99555}, !- Source Object
  11,                                     !- Outlet Port
  {7db5a4b3-591b-46c3-8a29-ef3547441a95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85703fd0-7c62-4af4-9519-a52a2aea024d}, !- Handle
  {408ae831-d98b-4450-ba33-114891f99555}, !- HVAC Component
  {3febbbf8-f5af-48b2-ac0f-01a900539f04}; !- Port 1

OS:PortList,
  {96628aea-4f78-4f42-bea6-a0f2e5bd9781}, !- Handle
  {408ae831-d98b-4450-ba33-114891f99555}, !- HVAC Component
  {93cb36f4-b03f-4c0f-9ff9-fb15dbe4339b}; !- Port 1

OS:PortList,
  {441767c5-29da-4a45-8017-9c6b45fd4499}, !- Handle
  {408ae831-d98b-4450-ba33-114891f99555}; !- HVAC Component

OS:Sizing:Zone,
  {02b9aa15-8b91-4cc9-b543-4ebce467bafb}, !- Handle
  {408ae831-d98b-4450-ba33-114891f99555}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {14db7bc5-53bb-4646-b93a-333915004320}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {408ae831-d98b-4450-ba33-114891f99555}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {661a3f77-b19c-475a-9838-d49f2ae7548f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c981ca95-68e6-4a2d-94d3-5265a9e87e85}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {10bdb9f8-346e-4412-941a-442582491615}, !- Handle
  Thermal Zone 88,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d678423-bea0-4c43-bb36-659513f32f28}, !- Zone Air Inlet Port List
  {7757654d-9805-4ee0-9cf0-40fd65dfe35c}, !- Zone Air Exhaust Port List
  {f3681222-2724-4751-b88d-7bf018516f8e}, !- Zone Air Node Name
  {fa327677-9bae-4a43-ab52-f02f7ef177e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b4a898f-0671-4ba9-8975-da91a13640bd}, !- Group Rendering Name
  {3fe069aa-fdf4-42d4-9368-4827430c887b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4736b2f3-471b-4dd2-b8f8-ecf069ad0a8e}, !- Handle
  Node 88,                                !- Name
  {f3681222-2724-4751-b88d-7bf018516f8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3681222-2724-4751-b88d-7bf018516f8e}, !- Handle
  {10bdb9f8-346e-4412-941a-442582491615}, !- Source Object
  11,                                     !- Outlet Port
  {4736b2f3-471b-4dd2-b8f8-ecf069ad0a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d678423-bea0-4c43-bb36-659513f32f28}, !- Handle
  {10bdb9f8-346e-4412-941a-442582491615}, !- HVAC Component
  {92958e7c-f713-49e8-89c6-1923b7d2d088}; !- Port 1

OS:PortList,
  {7757654d-9805-4ee0-9cf0-40fd65dfe35c}, !- Handle
  {10bdb9f8-346e-4412-941a-442582491615}, !- HVAC Component
  {194a0af4-f89b-4868-812a-565455351026}; !- Port 1

OS:PortList,
  {fa327677-9bae-4a43-ab52-f02f7ef177e9}, !- Handle
  {10bdb9f8-346e-4412-941a-442582491615}; !- HVAC Component

OS:Sizing:Zone,
  {2e0da668-b9ce-40d5-83b6-90d3f6295d19}, !- Handle
  {10bdb9f8-346e-4412-941a-442582491615}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bc021601-abbc-4739-ae26-08650bd82e50}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {10bdb9f8-346e-4412-941a-442582491615}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6207eb53-c7d3-475f-a11d-d0290e669d4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3cefad80-d44e-4d1e-a8a9-4046ae47eb0a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0125297c-c469-4238-b7c0-54667f018f94}, !- Handle
  Thermal Zone 89,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f933b2ff-4fef-428b-8042-15d2408b9ddc}, !- Zone Air Inlet Port List
  {3a37d5f4-f35c-4403-a886-9a786e436e5a}, !- Zone Air Exhaust Port List
  {e27f4652-b836-4d6d-8aef-3b2533d8ba0c}, !- Zone Air Node Name
  {95bb9ae7-9efb-41c0-ae8f-9d6cea5b6b9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f1237ec-2dfe-4ab7-8969-5d612b0cb428}, !- Group Rendering Name
  {d3e8b319-fba3-4d6c-a135-c776a40a6910}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f24e0d1-ce4a-4528-9ad0-dfc1f2108d20}, !- Handle
  Node 89,                                !- Name
  {e27f4652-b836-4d6d-8aef-3b2533d8ba0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e27f4652-b836-4d6d-8aef-3b2533d8ba0c}, !- Handle
  {0125297c-c469-4238-b7c0-54667f018f94}, !- Source Object
  11,                                     !- Outlet Port
  {0f24e0d1-ce4a-4528-9ad0-dfc1f2108d20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f933b2ff-4fef-428b-8042-15d2408b9ddc}, !- Handle
  {0125297c-c469-4238-b7c0-54667f018f94}, !- HVAC Component
  {cf74be89-d07a-448c-84aa-5b1ccc826524}; !- Port 1

OS:PortList,
  {3a37d5f4-f35c-4403-a886-9a786e436e5a}, !- Handle
  {0125297c-c469-4238-b7c0-54667f018f94}, !- HVAC Component
  {077242d8-9a50-4a63-9b14-f6e948859f02}; !- Port 1

OS:PortList,
  {95bb9ae7-9efb-41c0-ae8f-9d6cea5b6b9c}, !- Handle
  {0125297c-c469-4238-b7c0-54667f018f94}; !- HVAC Component

OS:Sizing:Zone,
  {ed87d251-bca1-4b81-9bc1-efd3970c88f0}, !- Handle
  {0125297c-c469-4238-b7c0-54667f018f94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4f616ae5-7812-4df6-8c57-c6b3923f9db4}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {0125297c-c469-4238-b7c0-54667f018f94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30878c29-5b55-42c1-8633-1349e152410a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {baeeae62-141b-433f-902c-bfe0ff18fe48}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3a9091ff-c9b1-4ed4-a13e-6ed731a8be69}, !- Handle
  Thermal Zone 90,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {902ec581-6ea6-496a-b3c7-9805f2a20ca0}, !- Zone Air Inlet Port List
  {e29eb71b-a5bc-44f5-a407-e04088121c21}, !- Zone Air Exhaust Port List
  {e2ffb6b7-704b-455b-9660-a448d640a95e}, !- Zone Air Node Name
  {13127348-2f67-4ad5-9b8d-79101d0d95af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b611582c-0b9a-4e60-9344-9768ca99131e}, !- Group Rendering Name
  {e8d68d5f-2dd0-4743-b1d7-8e98c32c2e6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ffc450c-638d-4572-8cf2-08a0c68f0708}, !- Handle
  Node 90,                                !- Name
  {e2ffb6b7-704b-455b-9660-a448d640a95e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2ffb6b7-704b-455b-9660-a448d640a95e}, !- Handle
  {3a9091ff-c9b1-4ed4-a13e-6ed731a8be69}, !- Source Object
  11,                                     !- Outlet Port
  {5ffc450c-638d-4572-8cf2-08a0c68f0708}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {902ec581-6ea6-496a-b3c7-9805f2a20ca0}, !- Handle
  {3a9091ff-c9b1-4ed4-a13e-6ed731a8be69}, !- HVAC Component
  {85b3d08e-b87e-4caf-863c-fec91e7f25d6}; !- Port 1

OS:PortList,
  {e29eb71b-a5bc-44f5-a407-e04088121c21}, !- Handle
  {3a9091ff-c9b1-4ed4-a13e-6ed731a8be69}, !- HVAC Component
  {1c6e78ff-7d4e-4229-a6f2-f5d0b9052138}; !- Port 1

OS:PortList,
  {13127348-2f67-4ad5-9b8d-79101d0d95af}, !- Handle
  {3a9091ff-c9b1-4ed4-a13e-6ed731a8be69}; !- HVAC Component

OS:Sizing:Zone,
  {3a3ba34c-901f-41d4-9d76-0fe92f4175fd}, !- Handle
  {3a9091ff-c9b1-4ed4-a13e-6ed731a8be69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bdea3980-5d92-4d10-b3e0-de93b8023a43}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {3a9091ff-c9b1-4ed4-a13e-6ed731a8be69}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d94898b0-e1a6-4ca0-9625-d33861813373}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c2ba75a2-3701-49ac-9bc7-10d3f5ee52be}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c80f07d3-e87b-4081-8414-d6c77a700c3c}, !- Handle
  Thermal Zone 91,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3654e8fb-0145-465f-8951-a7a8193c0f65}, !- Zone Air Inlet Port List
  {e2d13a0c-a0e2-4508-8f60-c23f4f4b6d88}, !- Zone Air Exhaust Port List
  {1bb345a2-56d6-4778-8b51-b0eeef8de295}, !- Zone Air Node Name
  {284d6630-4020-4d6a-88de-8c0932946a95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45ddf769-e06b-4c63-8c66-4a2258d6bc3b}, !- Group Rendering Name
  {52cfd588-a054-4137-8bda-598013c039e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {591e954d-1380-45c4-b667-811f845b4cb3}, !- Handle
  Node 91,                                !- Name
  {1bb345a2-56d6-4778-8b51-b0eeef8de295}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bb345a2-56d6-4778-8b51-b0eeef8de295}, !- Handle
  {c80f07d3-e87b-4081-8414-d6c77a700c3c}, !- Source Object
  11,                                     !- Outlet Port
  {591e954d-1380-45c4-b667-811f845b4cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3654e8fb-0145-465f-8951-a7a8193c0f65}, !- Handle
  {c80f07d3-e87b-4081-8414-d6c77a700c3c}, !- HVAC Component
  {ef3ede79-3bac-4f1c-bc04-c6a0bdb49562}; !- Port 1

OS:PortList,
  {e2d13a0c-a0e2-4508-8f60-c23f4f4b6d88}, !- Handle
  {c80f07d3-e87b-4081-8414-d6c77a700c3c}, !- HVAC Component
  {457096a7-ca62-4183-9ea5-48cd648ac793}; !- Port 1

OS:PortList,
  {284d6630-4020-4d6a-88de-8c0932946a95}, !- Handle
  {c80f07d3-e87b-4081-8414-d6c77a700c3c}; !- HVAC Component

OS:Sizing:Zone,
  {e4d1801a-c3ea-4c0c-a443-5e67b27fbe76}, !- Handle
  {c80f07d3-e87b-4081-8414-d6c77a700c3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {339b12c2-06a4-4c1e-9af5-cca02404b795}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {c80f07d3-e87b-4081-8414-d6c77a700c3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35acfea7-8adc-4f96-9fc0-c62bd6f60afe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {08ff7db8-dd15-4de7-849c-a8afaba91920}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {55dc551b-1852-4a51-8c5b-6d05c462032b}, !- Handle
  Thermal Zone 92,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c98c73f-7a52-410a-9320-d4e9af6d2ee0}, !- Zone Air Inlet Port List
  {98dfd0f9-f0ff-401f-a8f3-8e0407228c91}, !- Zone Air Exhaust Port List
  {26331ae2-fcc8-4bf3-8553-f7e0efd676d1}, !- Zone Air Node Name
  {d84c02a6-8697-4541-9f81-d52fa463f9df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21e2820e-6c70-4278-a51d-46f1833f6c54}, !- Group Rendering Name
  {6c9b9125-5a7d-4c94-bf43-ae434678410f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8437ce2c-08a6-470b-8cce-5e31cce04732}, !- Handle
  Node 92,                                !- Name
  {26331ae2-fcc8-4bf3-8553-f7e0efd676d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26331ae2-fcc8-4bf3-8553-f7e0efd676d1}, !- Handle
  {55dc551b-1852-4a51-8c5b-6d05c462032b}, !- Source Object
  11,                                     !- Outlet Port
  {8437ce2c-08a6-470b-8cce-5e31cce04732}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c98c73f-7a52-410a-9320-d4e9af6d2ee0}, !- Handle
  {55dc551b-1852-4a51-8c5b-6d05c462032b}, !- HVAC Component
  {0da58bca-ef0b-49e5-8ad2-f2e109042284}; !- Port 1

OS:PortList,
  {98dfd0f9-f0ff-401f-a8f3-8e0407228c91}, !- Handle
  {55dc551b-1852-4a51-8c5b-6d05c462032b}, !- HVAC Component
  {717c8d2b-14c9-4d4e-8466-50c9afcc13e9}; !- Port 1

OS:PortList,
  {d84c02a6-8697-4541-9f81-d52fa463f9df}, !- Handle
  {55dc551b-1852-4a51-8c5b-6d05c462032b}; !- HVAC Component

OS:Sizing:Zone,
  {2f730c5b-1ebc-48fe-9918-216fd5092fcb}, !- Handle
  {55dc551b-1852-4a51-8c5b-6d05c462032b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3bbf2e32-cf6b-421a-9686-68658bff2181}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {55dc551b-1852-4a51-8c5b-6d05c462032b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc36df69-9d8a-439e-9f96-15b408d97df0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b6b138c3-3229-4e31-a4bf-c82919fe8b4d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f9cbb955-501b-4885-86d5-ed4440092f02}, !- Handle
  Thermal Zone 93,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {721e97a5-7f9e-4ccc-9bf6-0564861c5292}, !- Zone Air Inlet Port List
  {79733978-9449-4fba-a5d5-479a649d07c0}, !- Zone Air Exhaust Port List
  {e81a1ada-f8b8-4d9b-b573-7b56f96645fe}, !- Zone Air Node Name
  {69bcd697-5147-490c-a354-3a4fdc42d195}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d8d32a1-7b35-4f63-bfff-9d2b1d559d73}, !- Group Rendering Name
  {639d2a8a-eeb9-42e9-9125-eb825765fb67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee199157-88a4-46d4-8250-43ba5b0cf034}, !- Handle
  Node 93,                                !- Name
  {e81a1ada-f8b8-4d9b-b573-7b56f96645fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e81a1ada-f8b8-4d9b-b573-7b56f96645fe}, !- Handle
  {f9cbb955-501b-4885-86d5-ed4440092f02}, !- Source Object
  11,                                     !- Outlet Port
  {ee199157-88a4-46d4-8250-43ba5b0cf034}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {721e97a5-7f9e-4ccc-9bf6-0564861c5292}, !- Handle
  {f9cbb955-501b-4885-86d5-ed4440092f02}, !- HVAC Component
  {f33b884e-0149-4259-963a-18d5949a3c5b}; !- Port 1

OS:PortList,
  {79733978-9449-4fba-a5d5-479a649d07c0}, !- Handle
  {f9cbb955-501b-4885-86d5-ed4440092f02}, !- HVAC Component
  {75422159-e33d-40e7-b40b-f329aeb1c813}; !- Port 1

OS:PortList,
  {69bcd697-5147-490c-a354-3a4fdc42d195}, !- Handle
  {f9cbb955-501b-4885-86d5-ed4440092f02}; !- HVAC Component

OS:Sizing:Zone,
  {41892744-c8f0-4395-88dc-55f9dd2d1b70}, !- Handle
  {f9cbb955-501b-4885-86d5-ed4440092f02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bb491da4-1e47-41d7-989f-e20f23c2a7b0}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {f9cbb955-501b-4885-86d5-ed4440092f02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a6ecd1b-a404-428f-a4b4-f4fc1906bd70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {370397e3-ea17-4f88-be96-2ac407b460a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5ec12a13-7be0-4ca4-aa8f-d6c75f367889}, !- Handle
  Thermal Zone 94,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4327115c-45e9-4d62-b8a6-cd04731de0cc}, !- Zone Air Inlet Port List
  {82c0e045-42a8-45af-b1c8-8718b9e5dc12}, !- Zone Air Exhaust Port List
  {2de72be0-3c62-4f24-8c8d-d2c5902794c1}, !- Zone Air Node Name
  {b0e9de25-9a44-46b7-b003-dddf97860c27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {99f864b1-d469-48d6-bfc8-4864db414b97}, !- Group Rendering Name
  {ba78a687-5314-408d-bf5a-5b77cea99a05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f34df959-0ee3-4dac-8920-692767212fbc}, !- Handle
  Node 94,                                !- Name
  {2de72be0-3c62-4f24-8c8d-d2c5902794c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2de72be0-3c62-4f24-8c8d-d2c5902794c1}, !- Handle
  {5ec12a13-7be0-4ca4-aa8f-d6c75f367889}, !- Source Object
  11,                                     !- Outlet Port
  {f34df959-0ee3-4dac-8920-692767212fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4327115c-45e9-4d62-b8a6-cd04731de0cc}, !- Handle
  {5ec12a13-7be0-4ca4-aa8f-d6c75f367889}, !- HVAC Component
  {44c0d1d7-2134-4976-bf41-faea43f556e1}; !- Port 1

OS:PortList,
  {82c0e045-42a8-45af-b1c8-8718b9e5dc12}, !- Handle
  {5ec12a13-7be0-4ca4-aa8f-d6c75f367889}, !- HVAC Component
  {79e6f39d-a8a8-4c1d-829b-379466041542}; !- Port 1

OS:PortList,
  {b0e9de25-9a44-46b7-b003-dddf97860c27}, !- Handle
  {5ec12a13-7be0-4ca4-aa8f-d6c75f367889}; !- HVAC Component

OS:Sizing:Zone,
  {374d75ce-d20a-478c-afd5-b4ca7b7ced5c}, !- Handle
  {5ec12a13-7be0-4ca4-aa8f-d6c75f367889}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {776565ac-e734-433c-8834-a878dcd7fd87}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {5ec12a13-7be0-4ca4-aa8f-d6c75f367889}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {881def2e-25a7-4ca7-91b9-dea07a1ca70b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18c0d513-92f1-4106-a59c-5c8c15723f56}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {17f01654-73a3-4bb5-93c8-85f55fcea5f1}, !- Handle
  Thermal Zone 95,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d113357-ccaa-4d6e-8a77-d024753cac26}, !- Zone Air Inlet Port List
  {73286996-af24-4bc7-805f-eebb178e740a}, !- Zone Air Exhaust Port List
  {f8551d42-1097-401f-907b-78e63a53774c}, !- Zone Air Node Name
  {5493d4e7-8dc2-463e-a521-30b33da2885b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac1f1fa9-ebfa-4dc5-a573-92365ae2beaa}, !- Group Rendering Name
  {5d72abbe-467d-4ccb-95c1-89d2bf0cbfa3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba226479-6acb-4141-8d41-7fcf12e0f851}, !- Handle
  Node 95,                                !- Name
  {f8551d42-1097-401f-907b-78e63a53774c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8551d42-1097-401f-907b-78e63a53774c}, !- Handle
  {17f01654-73a3-4bb5-93c8-85f55fcea5f1}, !- Source Object
  11,                                     !- Outlet Port
  {ba226479-6acb-4141-8d41-7fcf12e0f851}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d113357-ccaa-4d6e-8a77-d024753cac26}, !- Handle
  {17f01654-73a3-4bb5-93c8-85f55fcea5f1}, !- HVAC Component
  {47d8b52e-5f81-4c93-b65f-fe444479601a}; !- Port 1

OS:PortList,
  {73286996-af24-4bc7-805f-eebb178e740a}, !- Handle
  {17f01654-73a3-4bb5-93c8-85f55fcea5f1}, !- HVAC Component
  {25a4a765-541a-4e67-bf0a-f995b91f81a7}; !- Port 1

OS:PortList,
  {5493d4e7-8dc2-463e-a521-30b33da2885b}, !- Handle
  {17f01654-73a3-4bb5-93c8-85f55fcea5f1}; !- HVAC Component

OS:Sizing:Zone,
  {dbc7a671-51c1-4b5d-bbbb-ef78029076ee}, !- Handle
  {17f01654-73a3-4bb5-93c8-85f55fcea5f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7aa1e6cc-58a6-4d67-8b28-96b23f1c06a1}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {17f01654-73a3-4bb5-93c8-85f55fcea5f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bef55439-acaf-4c68-ac04-1a697209ab8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0beaa70c-3d55-4497-ba38-1ee4c2440cad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {81a1751d-fc6b-47ac-bd2e-8c3a68fc57bd}, !- Handle
  Thermal Zone 96,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d6c9b5b-b036-41e3-89cb-854e1f1ca3e8}, !- Zone Air Inlet Port List
  {387a0ae0-0296-4518-a041-eaf32c2e7753}, !- Zone Air Exhaust Port List
  {bd47f665-a651-45df-85fa-c3ddc4819491}, !- Zone Air Node Name
  {5ff59941-0d82-4bba-bc8d-01b4d3089f8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8009128d-fd73-4f66-b4bb-153ef16a01a5}, !- Group Rendering Name
  {0bc59dd1-4103-467a-8378-9992dc6e3664}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd5ac7ea-3d46-4829-a481-e9cd0517520a}, !- Handle
  Node 96,                                !- Name
  {bd47f665-a651-45df-85fa-c3ddc4819491}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd47f665-a651-45df-85fa-c3ddc4819491}, !- Handle
  {81a1751d-fc6b-47ac-bd2e-8c3a68fc57bd}, !- Source Object
  11,                                     !- Outlet Port
  {cd5ac7ea-3d46-4829-a481-e9cd0517520a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d6c9b5b-b036-41e3-89cb-854e1f1ca3e8}, !- Handle
  {81a1751d-fc6b-47ac-bd2e-8c3a68fc57bd}, !- HVAC Component
  {51d09e0f-4111-4198-95f9-b1475da538a4}; !- Port 1

OS:PortList,
  {387a0ae0-0296-4518-a041-eaf32c2e7753}, !- Handle
  {81a1751d-fc6b-47ac-bd2e-8c3a68fc57bd}, !- HVAC Component
  {0631d910-62e1-4a47-8ec4-b914236a135f}; !- Port 1

OS:PortList,
  {5ff59941-0d82-4bba-bc8d-01b4d3089f8b}, !- Handle
  {81a1751d-fc6b-47ac-bd2e-8c3a68fc57bd}; !- HVAC Component

OS:Sizing:Zone,
  {0314a9fb-3070-4f6c-bc11-fa5844ec4285}, !- Handle
  {81a1751d-fc6b-47ac-bd2e-8c3a68fc57bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {304f6802-24b0-40b8-a875-ced8645ab57b}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {81a1751d-fc6b-47ac-bd2e-8c3a68fc57bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c78d3cb4-d9c0-481e-9f2f-fe46a3ba502d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ba25646-2361-4a27-8f6f-b91b362b766d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3abdbadf-a9fd-4861-9dd8-cbc31307c991}, !- Handle
  Thermal Zone 97,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecc4c643-8196-4572-ab5d-e4e4117727f0}, !- Zone Air Inlet Port List
  {6c78eec2-8a8d-4b75-b6cc-2304847a093e}, !- Zone Air Exhaust Port List
  {05ce3099-4cd1-4f3c-8071-a0415b184d6c}, !- Zone Air Node Name
  {f1880157-00f1-4405-b0d4-d9f57538ca67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {edc63fe1-ed25-4c76-8443-94b5d9ed31e5}, !- Group Rendering Name
  {115936cf-6da0-4a42-9030-9c8b4838ca8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4875a7d-4e33-4bba-9b58-054f26f50ed7}, !- Handle
  Node 97,                                !- Name
  {05ce3099-4cd1-4f3c-8071-a0415b184d6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05ce3099-4cd1-4f3c-8071-a0415b184d6c}, !- Handle
  {3abdbadf-a9fd-4861-9dd8-cbc31307c991}, !- Source Object
  11,                                     !- Outlet Port
  {e4875a7d-4e33-4bba-9b58-054f26f50ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecc4c643-8196-4572-ab5d-e4e4117727f0}, !- Handle
  {3abdbadf-a9fd-4861-9dd8-cbc31307c991}, !- HVAC Component
  {9b3fb4a5-7307-4679-8ade-419060c9c4e1}; !- Port 1

OS:PortList,
  {6c78eec2-8a8d-4b75-b6cc-2304847a093e}, !- Handle
  {3abdbadf-a9fd-4861-9dd8-cbc31307c991}, !- HVAC Component
  {b3cfaf88-a98d-439b-b740-5142c702f4f0}; !- Port 1

OS:PortList,
  {f1880157-00f1-4405-b0d4-d9f57538ca67}, !- Handle
  {3abdbadf-a9fd-4861-9dd8-cbc31307c991}; !- HVAC Component

OS:Sizing:Zone,
  {a64561d2-c9b9-4e4f-989c-83ec561e19b9}, !- Handle
  {3abdbadf-a9fd-4861-9dd8-cbc31307c991}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e68f6e7b-6aea-4162-a232-a9890ac4f9dc}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {3abdbadf-a9fd-4861-9dd8-cbc31307c991}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f58e49d-8ec0-427e-b4f0-b04ff5a6b65c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e1b94ade-2667-471b-9320-66d28eae8ee1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e4f65268-1b23-4d52-8cb6-39fee5f43533}, !- Handle
  Thermal Zone 98,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09b6570e-2569-4d49-a914-394ea23e330e}, !- Zone Air Inlet Port List
  {a65362cd-b9ed-4993-97d0-be5b786713ef}, !- Zone Air Exhaust Port List
  {34487531-36ff-4cef-a0da-22856216b853}, !- Zone Air Node Name
  {6db7fbe7-c11b-4ae3-aa54-87b643a47b6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66f7abc7-d092-4245-a99c-c8caf21e2fe2}, !- Group Rendering Name
  {f1d41b11-e386-4be6-94ef-37857a5161ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c8cee12-e89f-409f-8420-b7bea36ea2d4}, !- Handle
  Node 98,                                !- Name
  {34487531-36ff-4cef-a0da-22856216b853}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34487531-36ff-4cef-a0da-22856216b853}, !- Handle
  {e4f65268-1b23-4d52-8cb6-39fee5f43533}, !- Source Object
  11,                                     !- Outlet Port
  {6c8cee12-e89f-409f-8420-b7bea36ea2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09b6570e-2569-4d49-a914-394ea23e330e}, !- Handle
  {e4f65268-1b23-4d52-8cb6-39fee5f43533}, !- HVAC Component
  {368d5d8b-29bd-4fc4-ae80-dbcc352959c6}; !- Port 1

OS:PortList,
  {a65362cd-b9ed-4993-97d0-be5b786713ef}, !- Handle
  {e4f65268-1b23-4d52-8cb6-39fee5f43533}, !- HVAC Component
  {7ee242e4-ad8d-4049-bec5-d20f57124a4f}; !- Port 1

OS:PortList,
  {6db7fbe7-c11b-4ae3-aa54-87b643a47b6b}, !- Handle
  {e4f65268-1b23-4d52-8cb6-39fee5f43533}; !- HVAC Component

OS:Sizing:Zone,
  {c310f475-fbb5-4013-aadd-74914fbc3829}, !- Handle
  {e4f65268-1b23-4d52-8cb6-39fee5f43533}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5e3b41a5-5768-44fd-8bad-51e09b8aff64}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {e4f65268-1b23-4d52-8cb6-39fee5f43533}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1de63d45-4c94-445b-8546-61796df6d87d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {82ba8be1-6e39-4393-8d37-2e745fce431e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7057c7b6-5968-4344-97cb-942dadee59c5}, !- Handle
  Thermal Zone 99,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b29bd75-d006-4ed9-8253-d8c2a6a33e55}, !- Zone Air Inlet Port List
  {563ded6e-3f93-484b-8fe6-26f6f19dfe68}, !- Zone Air Exhaust Port List
  {6f986e75-ceb5-410e-88ad-a844d929f120}, !- Zone Air Node Name
  {474f4ace-1ae8-44f9-8c01-7505b0141458}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a5e6704f-3f17-4a8f-8974-9e180b38d4b6}, !- Group Rendering Name
  {d0c3bc3c-f3a1-4147-91fc-c30bb846bb26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {765420e1-1dbd-4937-a88f-d3363d79370d}, !- Handle
  Node 99,                                !- Name
  {6f986e75-ceb5-410e-88ad-a844d929f120}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f986e75-ceb5-410e-88ad-a844d929f120}, !- Handle
  {7057c7b6-5968-4344-97cb-942dadee59c5}, !- Source Object
  11,                                     !- Outlet Port
  {765420e1-1dbd-4937-a88f-d3363d79370d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b29bd75-d006-4ed9-8253-d8c2a6a33e55}, !- Handle
  {7057c7b6-5968-4344-97cb-942dadee59c5}, !- HVAC Component
  {45e11d9d-ccc0-4036-9128-7bf9e68fa28a}; !- Port 1

OS:PortList,
  {563ded6e-3f93-484b-8fe6-26f6f19dfe68}, !- Handle
  {7057c7b6-5968-4344-97cb-942dadee59c5}, !- HVAC Component
  {ea75a191-c178-4949-9532-10168d0870a5}; !- Port 1

OS:PortList,
  {474f4ace-1ae8-44f9-8c01-7505b0141458}, !- Handle
  {7057c7b6-5968-4344-97cb-942dadee59c5}; !- HVAC Component

OS:Sizing:Zone,
  {06d5d233-e34f-4428-85c2-97f7881772a9}, !- Handle
  {7057c7b6-5968-4344-97cb-942dadee59c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c6810d9e-c7ea-4878-982b-08c0a8d23dc5}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {7057c7b6-5968-4344-97cb-942dadee59c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d918b4bd-d25d-4cc0-a2d8-5a0729a14288}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5aee1408-4ebb-4adc-b095-66858a04f3ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {265b2d3c-96ab-41ad-bc02-7ca67e73e5fb}, !- Handle
  Thermal Zone 100,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d34d7cb9-c62b-4346-b4a2-523f7eec288e}, !- Zone Air Inlet Port List
  {7b3771ae-f83b-42b1-ad09-656c98f41085}, !- Zone Air Exhaust Port List
  {b6249f9c-702c-4177-9e23-71f0c98d9520}, !- Zone Air Node Name
  {6f623d5f-c2df-4f1d-99a7-d700ffc702ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76f03ffa-4a97-4a0e-bb08-389853ed4f1a}, !- Group Rendering Name
  {776df14c-0002-438e-9412-cc363e154631}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f72de82a-2a40-400a-b4ef-ff234bdd0edf}, !- Handle
  Node 100,                               !- Name
  {b6249f9c-702c-4177-9e23-71f0c98d9520}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6249f9c-702c-4177-9e23-71f0c98d9520}, !- Handle
  {265b2d3c-96ab-41ad-bc02-7ca67e73e5fb}, !- Source Object
  11,                                     !- Outlet Port
  {f72de82a-2a40-400a-b4ef-ff234bdd0edf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d34d7cb9-c62b-4346-b4a2-523f7eec288e}, !- Handle
  {265b2d3c-96ab-41ad-bc02-7ca67e73e5fb}, !- HVAC Component
  {140d3274-111f-4b62-9489-8070d03127c1}; !- Port 1

OS:PortList,
  {7b3771ae-f83b-42b1-ad09-656c98f41085}, !- Handle
  {265b2d3c-96ab-41ad-bc02-7ca67e73e5fb}, !- HVAC Component
  {ecbd2d8b-8423-4f58-a746-413384a99f78}; !- Port 1

OS:PortList,
  {6f623d5f-c2df-4f1d-99a7-d700ffc702ed}, !- Handle
  {265b2d3c-96ab-41ad-bc02-7ca67e73e5fb}; !- HVAC Component

OS:Sizing:Zone,
  {02bb8269-8033-4dca-98cd-f232b77bf2cb}, !- Handle
  {265b2d3c-96ab-41ad-bc02-7ca67e73e5fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d8641bc6-92f1-47ca-ade4-280661555648}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {265b2d3c-96ab-41ad-bc02-7ca67e73e5fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9245d28-e2bb-4dfb-ac7b-1f8761d8a765}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4d4083e-e609-4bb0-b4ce-440909749ab5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d64d148b-8c6c-407e-a31a-d952aaa066f7}, !- Handle
  Thermal Zone 101,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2c52480-bb2f-4946-a1ca-6a3d016c7a05}, !- Zone Air Inlet Port List
  {66ae0a51-0e25-4695-affd-75b24a8128f2}, !- Zone Air Exhaust Port List
  {aecffcc6-1972-4271-bdc7-e3b662a4b6a7}, !- Zone Air Node Name
  {06978b09-d834-4888-aa3c-6fd92b6a5543}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d890dd8-e2a8-4c48-a320-f0764a3e79d5}, !- Group Rendering Name
  {fc37088e-5d39-49ed-989b-5b0577b2e24e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02597ab8-9b92-4f16-9ae8-624cdb537ada}, !- Handle
  Node 101,                               !- Name
  {aecffcc6-1972-4271-bdc7-e3b662a4b6a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aecffcc6-1972-4271-bdc7-e3b662a4b6a7}, !- Handle
  {d64d148b-8c6c-407e-a31a-d952aaa066f7}, !- Source Object
  11,                                     !- Outlet Port
  {02597ab8-9b92-4f16-9ae8-624cdb537ada}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2c52480-bb2f-4946-a1ca-6a3d016c7a05}, !- Handle
  {d64d148b-8c6c-407e-a31a-d952aaa066f7}, !- HVAC Component
  {ebdccb16-81d0-46e3-bb03-ed00c8529701}; !- Port 1

OS:PortList,
  {66ae0a51-0e25-4695-affd-75b24a8128f2}, !- Handle
  {d64d148b-8c6c-407e-a31a-d952aaa066f7}, !- HVAC Component
  {8ab110ce-6f70-41d4-bc05-b85f21447903}; !- Port 1

OS:PortList,
  {06978b09-d834-4888-aa3c-6fd92b6a5543}, !- Handle
  {d64d148b-8c6c-407e-a31a-d952aaa066f7}; !- HVAC Component

OS:Sizing:Zone,
  {b0f5ebf6-1352-4770-9341-3504136bd3c4}, !- Handle
  {d64d148b-8c6c-407e-a31a-d952aaa066f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {174a4687-ebe7-4b37-b1b7-98ab26781ffa}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {d64d148b-8c6c-407e-a31a-d952aaa066f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {550157a6-8962-488f-a329-50b90c87425d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {76e9009a-d4b1-4b0e-aaae-67967714c4cd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6c0574f8-30c5-42dd-8471-cbd10732479e}, !- Handle
  Thermal Zone 102,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bed60909-ee3e-42db-a2db-1f278cea5f3a}, !- Zone Air Inlet Port List
  {9192c0bd-f0ea-45ff-8bdf-f8471973f965}, !- Zone Air Exhaust Port List
  {ff0d020b-164b-4147-8fb5-b7ecfa918586}, !- Zone Air Node Name
  {da1a5671-428b-4643-b6b7-c4a3caf0a301}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a83dc37-d8af-435b-b847-6fab0a14176a}, !- Group Rendering Name
  {1a9d2526-2eaa-44b1-949f-95dcb97c657d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a51a5fcf-3d92-41aa-9309-779b0802568e}, !- Handle
  Node 102,                               !- Name
  {ff0d020b-164b-4147-8fb5-b7ecfa918586}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff0d020b-164b-4147-8fb5-b7ecfa918586}, !- Handle
  {6c0574f8-30c5-42dd-8471-cbd10732479e}, !- Source Object
  11,                                     !- Outlet Port
  {a51a5fcf-3d92-41aa-9309-779b0802568e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bed60909-ee3e-42db-a2db-1f278cea5f3a}, !- Handle
  {6c0574f8-30c5-42dd-8471-cbd10732479e}, !- HVAC Component
  {e00e16bd-593e-4348-9490-68d1d981d84b}; !- Port 1

OS:PortList,
  {9192c0bd-f0ea-45ff-8bdf-f8471973f965}, !- Handle
  {6c0574f8-30c5-42dd-8471-cbd10732479e}, !- HVAC Component
  {53aa66c6-d08a-4670-bd4f-522dab09f221}; !- Port 1

OS:PortList,
  {da1a5671-428b-4643-b6b7-c4a3caf0a301}, !- Handle
  {6c0574f8-30c5-42dd-8471-cbd10732479e}; !- HVAC Component

OS:Sizing:Zone,
  {799c84db-9ee1-4b43-95a3-171a1443e576}, !- Handle
  {6c0574f8-30c5-42dd-8471-cbd10732479e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {92a750ba-d614-426e-9d53-ca3effe15e23}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {6c0574f8-30c5-42dd-8471-cbd10732479e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b36efab7-e7e8-4040-a352-5f696674188c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0a959c77-5523-412f-a595-d3afa3c4785a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {38df68f7-0a46-44de-9be9-9fd3b7d2e711}, !- Handle
  Thermal Zone 103,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b13651c3-6e0d-430f-918c-58a601e9ac10}, !- Zone Air Inlet Port List
  {1b2dfee5-3158-43d1-8002-a3940c5fbb32}, !- Zone Air Exhaust Port List
  {c6b41fcb-fdf2-48a8-b9ab-e495917f5977}, !- Zone Air Node Name
  {5ae6bcb1-d674-45f3-a0ad-259a92412480}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ac440ac-fbd8-4645-b781-ed6b9d942d10}, !- Group Rendering Name
  {a7ffea78-b1d4-4c35-971d-5e2484998a9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e19c2ce-8b01-40fc-9de9-a06adcaf1a99}, !- Handle
  Node 103,                               !- Name
  {c6b41fcb-fdf2-48a8-b9ab-e495917f5977}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6b41fcb-fdf2-48a8-b9ab-e495917f5977}, !- Handle
  {38df68f7-0a46-44de-9be9-9fd3b7d2e711}, !- Source Object
  11,                                     !- Outlet Port
  {1e19c2ce-8b01-40fc-9de9-a06adcaf1a99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b13651c3-6e0d-430f-918c-58a601e9ac10}, !- Handle
  {38df68f7-0a46-44de-9be9-9fd3b7d2e711}, !- HVAC Component
  {fdb397df-e8a5-4663-ae38-7ffb81ef1acd}; !- Port 1

OS:PortList,
  {1b2dfee5-3158-43d1-8002-a3940c5fbb32}, !- Handle
  {38df68f7-0a46-44de-9be9-9fd3b7d2e711}, !- HVAC Component
  {f9d80fa8-6945-460b-9aed-318db7125b42}; !- Port 1

OS:PortList,
  {5ae6bcb1-d674-45f3-a0ad-259a92412480}, !- Handle
  {38df68f7-0a46-44de-9be9-9fd3b7d2e711}; !- HVAC Component

OS:Sizing:Zone,
  {3ebcf0f8-ff7c-45dc-8214-a569540614ca}, !- Handle
  {38df68f7-0a46-44de-9be9-9fd3b7d2e711}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {407444a1-d19e-4c51-abd7-c0b609db6263}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {38df68f7-0a46-44de-9be9-9fd3b7d2e711}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df163e8c-253e-438e-b778-e7af37f6a020}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cb510ccc-a6a5-4581-99b8-d77ad3f60099}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a152fc55-b3ea-4cef-85bf-78e82184bc4c}, !- Handle
  Thermal Zone 104,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b740422-098f-4271-86fc-2d7e8a76401b}, !- Zone Air Inlet Port List
  {d2b4edba-447c-494e-83e5-6c306472a28c}, !- Zone Air Exhaust Port List
  {2ac387fd-211f-4d18-aa2f-112fc2e5d2f3}, !- Zone Air Node Name
  {ea76b4e0-4740-4d20-898c-c93f2c3d4476}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4671482-65b2-4e87-8745-48d8ec77daeb}, !- Group Rendering Name
  {6ebc38e5-2a70-4346-a6d5-49cc9cb8b60c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30a69fc4-2ff6-4056-986c-dd1f59d698ed}, !- Handle
  Node 104,                               !- Name
  {2ac387fd-211f-4d18-aa2f-112fc2e5d2f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ac387fd-211f-4d18-aa2f-112fc2e5d2f3}, !- Handle
  {a152fc55-b3ea-4cef-85bf-78e82184bc4c}, !- Source Object
  11,                                     !- Outlet Port
  {30a69fc4-2ff6-4056-986c-dd1f59d698ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b740422-098f-4271-86fc-2d7e8a76401b}, !- Handle
  {a152fc55-b3ea-4cef-85bf-78e82184bc4c}, !- HVAC Component
  {4b0bf99b-8eab-4616-9f10-511a7c9aced1}; !- Port 1

OS:PortList,
  {d2b4edba-447c-494e-83e5-6c306472a28c}, !- Handle
  {a152fc55-b3ea-4cef-85bf-78e82184bc4c}, !- HVAC Component
  {e0cc97a2-7824-40df-9721-1410b7e0a79d}; !- Port 1

OS:PortList,
  {ea76b4e0-4740-4d20-898c-c93f2c3d4476}, !- Handle
  {a152fc55-b3ea-4cef-85bf-78e82184bc4c}; !- HVAC Component

OS:Sizing:Zone,
  {fbeddea0-00f0-4418-877d-4df9c6904557}, !- Handle
  {a152fc55-b3ea-4cef-85bf-78e82184bc4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fb145590-81a8-46f4-8a34-9ad06b912e6e}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {a152fc55-b3ea-4cef-85bf-78e82184bc4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2550ad72-8cc5-4aa4-b20b-5bbc586600de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {60a19231-718b-4ecf-b7a8-f5a3b0ec3c33}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {64721691-7cc4-4ea0-bf92-1ec38d14e0dc}, !- Handle
  Thermal Zone 105,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcc8b1b4-a768-4f70-a658-0baef5b3eb03}, !- Zone Air Inlet Port List
  {4a3eaaf1-f127-4f0c-a530-39585f32ea05}, !- Zone Air Exhaust Port List
  {7134268f-61e7-43aa-95b1-468ebc2bb231}, !- Zone Air Node Name
  {3f913c05-f9b5-429d-9081-c0518c3a24f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7aaeb698-c5a0-4bf1-8939-a5537d9c0bc5}, !- Group Rendering Name
  {4cb80260-07a6-408c-878e-2eb29fb306c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c878b630-188c-4994-9eaa-4ddde0d8e9e8}, !- Handle
  Node 105,                               !- Name
  {7134268f-61e7-43aa-95b1-468ebc2bb231}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7134268f-61e7-43aa-95b1-468ebc2bb231}, !- Handle
  {64721691-7cc4-4ea0-bf92-1ec38d14e0dc}, !- Source Object
  11,                                     !- Outlet Port
  {c878b630-188c-4994-9eaa-4ddde0d8e9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcc8b1b4-a768-4f70-a658-0baef5b3eb03}, !- Handle
  {64721691-7cc4-4ea0-bf92-1ec38d14e0dc}, !- HVAC Component
  {d4ac76d9-89f4-4b5c-93c8-2244ebdc1639}; !- Port 1

OS:PortList,
  {4a3eaaf1-f127-4f0c-a530-39585f32ea05}, !- Handle
  {64721691-7cc4-4ea0-bf92-1ec38d14e0dc}, !- HVAC Component
  {b65d050c-6381-4879-8615-b489830a0d8c}; !- Port 1

OS:PortList,
  {3f913c05-f9b5-429d-9081-c0518c3a24f5}, !- Handle
  {64721691-7cc4-4ea0-bf92-1ec38d14e0dc}; !- HVAC Component

OS:Sizing:Zone,
  {dbb16812-80d6-497c-b45d-2b8c484e1f2a}, !- Handle
  {64721691-7cc4-4ea0-bf92-1ec38d14e0dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {adcfb3f1-a941-4f54-9025-eec5dea53cf0}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {64721691-7cc4-4ea0-bf92-1ec38d14e0dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb4358bb-678b-493e-be3c-7b7463cb6a58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8efca713-14d7-47aa-86f6-b5ff052ea26d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b8871bbd-8f38-4102-af44-63715a2e1c00}, !- Handle
  Thermal Zone 106,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5478015a-2040-4582-b000-edba6b1b7870}, !- Zone Air Inlet Port List
  {ec628c40-1230-418f-af7a-4d91f9d744b6}, !- Zone Air Exhaust Port List
  {0373d7fb-6d84-4248-905d-4b73efecbf26}, !- Zone Air Node Name
  {66f847f4-bb0c-40fd-a321-42e32da4b590}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04bb8fe0-9898-4ce9-9e61-06a9b8030bcc}, !- Group Rendering Name
  {c9af7990-d1ba-4d22-af41-1a7bac61c840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f39c3d96-cedb-44f0-9c9c-f83f6960f605}, !- Handle
  Node 106,                               !- Name
  {0373d7fb-6d84-4248-905d-4b73efecbf26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0373d7fb-6d84-4248-905d-4b73efecbf26}, !- Handle
  {b8871bbd-8f38-4102-af44-63715a2e1c00}, !- Source Object
  11,                                     !- Outlet Port
  {f39c3d96-cedb-44f0-9c9c-f83f6960f605}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5478015a-2040-4582-b000-edba6b1b7870}, !- Handle
  {b8871bbd-8f38-4102-af44-63715a2e1c00}, !- HVAC Component
  {9d6fa354-4cb3-4cf3-8ba9-a98a2c0157b2}; !- Port 1

OS:PortList,
  {ec628c40-1230-418f-af7a-4d91f9d744b6}, !- Handle
  {b8871bbd-8f38-4102-af44-63715a2e1c00}, !- HVAC Component
  {9c805edb-206f-45dd-a789-0b3475ddfe4d}; !- Port 1

OS:PortList,
  {66f847f4-bb0c-40fd-a321-42e32da4b590}, !- Handle
  {b8871bbd-8f38-4102-af44-63715a2e1c00}; !- HVAC Component

OS:Sizing:Zone,
  {19e687db-5e1c-4284-bd0f-2295f2e468bd}, !- Handle
  {b8871bbd-8f38-4102-af44-63715a2e1c00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3205c1ef-2f00-4b9e-a8b1-a53a29572bd4}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {b8871bbd-8f38-4102-af44-63715a2e1c00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7de7cd4f-f50b-4253-9376-1ce8816201c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5af09457-d442-4080-9a45-3878af75c793}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f34524d0-3bdd-4fe2-9b18-e22e4382cd95}, !- Handle
  Thermal Zone 107,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ba5e6d8-7ba9-45f0-ae02-3b639ad3b133}, !- Zone Air Inlet Port List
  {90164e55-b42d-4793-ad71-a7eb800697b5}, !- Zone Air Exhaust Port List
  {5e5f4fa8-bf33-4d24-a0d2-57b1ac974eb8}, !- Zone Air Node Name
  {91d2046a-58dd-49ce-80ca-bbe4962b1304}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f838122d-cd98-413d-86d2-6e0e61cf49b2}, !- Group Rendering Name
  {6ede246d-60b2-4e07-9a48-9ae2f14f0944}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e06a0f8-d723-4315-9eba-d095758f2e03}, !- Handle
  Node 107,                               !- Name
  {5e5f4fa8-bf33-4d24-a0d2-57b1ac974eb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e5f4fa8-bf33-4d24-a0d2-57b1ac974eb8}, !- Handle
  {f34524d0-3bdd-4fe2-9b18-e22e4382cd95}, !- Source Object
  11,                                     !- Outlet Port
  {9e06a0f8-d723-4315-9eba-d095758f2e03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ba5e6d8-7ba9-45f0-ae02-3b639ad3b133}, !- Handle
  {f34524d0-3bdd-4fe2-9b18-e22e4382cd95}, !- HVAC Component
  {d59d0503-2c3e-4ef6-a0ae-ba9490ba5f5b}; !- Port 1

OS:PortList,
  {90164e55-b42d-4793-ad71-a7eb800697b5}, !- Handle
  {f34524d0-3bdd-4fe2-9b18-e22e4382cd95}, !- HVAC Component
  {b7301e07-3a5f-4e94-936c-91f58d9bd6eb}; !- Port 1

OS:PortList,
  {91d2046a-58dd-49ce-80ca-bbe4962b1304}, !- Handle
  {f34524d0-3bdd-4fe2-9b18-e22e4382cd95}; !- HVAC Component

OS:Sizing:Zone,
  {e35e56d5-911e-4e70-882f-7f01511456e1}, !- Handle
  {f34524d0-3bdd-4fe2-9b18-e22e4382cd95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a16ebb9e-69eb-4a8d-b4a9-e92adddeaec1}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {f34524d0-3bdd-4fe2-9b18-e22e4382cd95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0728b921-8142-416e-8f21-1c9004f17dba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {939ba6ce-ad10-4942-9ac6-eb199368dcdf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5e392527-243d-4262-a7ca-fc3219255635}, !- Handle
  Thermal Zone 108,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1594d039-e4f6-4668-a7bf-2deb0f60303f}, !- Zone Air Inlet Port List
  {db3564ed-fab8-4d34-8b2e-5a280008f6ff}, !- Zone Air Exhaust Port List
  {20bc41a9-a144-441d-a945-d5913a19125e}, !- Zone Air Node Name
  {6cd96311-64f0-44bb-9ac8-7be60151020a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a5bca4ea-9a5f-450b-8962-a9236aac5cbe}, !- Group Rendering Name
  {3869f4b8-5d71-49f0-8356-8c705713ddcd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d97b0b76-f4ea-4365-a953-e252e41eb923}, !- Handle
  Node 108,                               !- Name
  {20bc41a9-a144-441d-a945-d5913a19125e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20bc41a9-a144-441d-a945-d5913a19125e}, !- Handle
  {5e392527-243d-4262-a7ca-fc3219255635}, !- Source Object
  11,                                     !- Outlet Port
  {d97b0b76-f4ea-4365-a953-e252e41eb923}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1594d039-e4f6-4668-a7bf-2deb0f60303f}, !- Handle
  {5e392527-243d-4262-a7ca-fc3219255635}, !- HVAC Component
  {e434e96a-ac75-441d-8964-0a23d2ed8d60}; !- Port 1

OS:PortList,
  {db3564ed-fab8-4d34-8b2e-5a280008f6ff}, !- Handle
  {5e392527-243d-4262-a7ca-fc3219255635}, !- HVAC Component
  {b45fb838-d286-4ba3-8638-03f22728fb9b}; !- Port 1

OS:PortList,
  {6cd96311-64f0-44bb-9ac8-7be60151020a}, !- Handle
  {5e392527-243d-4262-a7ca-fc3219255635}; !- HVAC Component

OS:Sizing:Zone,
  {6cad28bf-5744-4cf3-af04-21c6bb500b37}, !- Handle
  {5e392527-243d-4262-a7ca-fc3219255635}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b5570776-1df3-40c3-b770-e0e83dd674a6}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {5e392527-243d-4262-a7ca-fc3219255635}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d1960e8-68ca-454e-ae61-5619266744d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f95a9ea8-2a62-4305-ba45-50ba7f030adc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {560d94e7-6471-46de-a4d9-ea280067aeb3}, !- Handle
  Thermal Zone 109,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8da2dd2-e1f5-4b48-8c9c-217cda2528bf}, !- Zone Air Inlet Port List
  {be791e19-6602-4462-8359-23382eeabbd0}, !- Zone Air Exhaust Port List
  {d300daa4-9160-4017-8f27-65355180769e}, !- Zone Air Node Name
  {c6b51378-e623-426c-8723-e5d4042029ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4ced7d84-5cb0-4adc-9b1e-b750ec1d826c}, !- Group Rendering Name
  {fd4eb2e8-296f-483a-bdaf-f13edaa26156}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62e2272b-8b03-46c8-bb24-80bd740f0ce7}, !- Handle
  Node 109,                               !- Name
  {d300daa4-9160-4017-8f27-65355180769e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d300daa4-9160-4017-8f27-65355180769e}, !- Handle
  {560d94e7-6471-46de-a4d9-ea280067aeb3}, !- Source Object
  11,                                     !- Outlet Port
  {62e2272b-8b03-46c8-bb24-80bd740f0ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8da2dd2-e1f5-4b48-8c9c-217cda2528bf}, !- Handle
  {560d94e7-6471-46de-a4d9-ea280067aeb3}, !- HVAC Component
  {d53b42f5-1102-4dd2-9f1a-8140a9afea7f}; !- Port 1

OS:PortList,
  {be791e19-6602-4462-8359-23382eeabbd0}, !- Handle
  {560d94e7-6471-46de-a4d9-ea280067aeb3}, !- HVAC Component
  {080ec0a5-90d7-4922-ad18-0be84ecade4f}; !- Port 1

OS:PortList,
  {c6b51378-e623-426c-8723-e5d4042029ff}, !- Handle
  {560d94e7-6471-46de-a4d9-ea280067aeb3}; !- HVAC Component

OS:Sizing:Zone,
  {930355e9-e63e-43e4-be22-92ca6501c2b7}, !- Handle
  {560d94e7-6471-46de-a4d9-ea280067aeb3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e14c4351-0ef1-4ed9-b42d-ef97c51f759c}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {560d94e7-6471-46de-a4d9-ea280067aeb3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db83171c-808f-4f3a-9252-5071caa2564f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9339fda7-b7fa-447e-916f-c331d5088174}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f1757a2a-0d3d-45b1-b0ec-16dd31b44849}, !- Handle
  Thermal Zone 110,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2326a4e7-e394-45d6-a49e-b45f88e0a827}, !- Zone Air Inlet Port List
  {92550773-061e-45a9-8759-196e2681e928}, !- Zone Air Exhaust Port List
  {02093131-bf26-4d9c-8dca-e1839f9f2a4f}, !- Zone Air Node Name
  {98d605ee-0c39-4acf-a4cf-fd01f6856269}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3f0ada5b-a92e-4d6b-b409-8046ac2cbf3d}, !- Group Rendering Name
  {a94ed996-80fc-4b90-b155-99d106cc5811}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0295fcf-f080-433b-937b-41aff8dd785a}, !- Handle
  Node 110,                               !- Name
  {02093131-bf26-4d9c-8dca-e1839f9f2a4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02093131-bf26-4d9c-8dca-e1839f9f2a4f}, !- Handle
  {f1757a2a-0d3d-45b1-b0ec-16dd31b44849}, !- Source Object
  11,                                     !- Outlet Port
  {a0295fcf-f080-433b-937b-41aff8dd785a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2326a4e7-e394-45d6-a49e-b45f88e0a827}, !- Handle
  {f1757a2a-0d3d-45b1-b0ec-16dd31b44849}, !- HVAC Component
  {4fe2a578-9cb2-4489-ab31-9fa359ab2967}; !- Port 1

OS:PortList,
  {92550773-061e-45a9-8759-196e2681e928}, !- Handle
  {f1757a2a-0d3d-45b1-b0ec-16dd31b44849}, !- HVAC Component
  {bb991130-2733-49e2-95b5-a3bdbed3b1ec}; !- Port 1

OS:PortList,
  {98d605ee-0c39-4acf-a4cf-fd01f6856269}, !- Handle
  {f1757a2a-0d3d-45b1-b0ec-16dd31b44849}; !- HVAC Component

OS:Sizing:Zone,
  {7f6c0962-57e4-417c-8fcb-9d8650d63c8e}, !- Handle
  {f1757a2a-0d3d-45b1-b0ec-16dd31b44849}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f7299745-f177-4c59-9206-f63b7ebb1ba4}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {f1757a2a-0d3d-45b1-b0ec-16dd31b44849}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffe7ef2f-c3af-425a-bd18-6d4d184d01c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a78e7825-270c-4dc5-94df-5a481fc1e36a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2a4ea111-2125-4e2c-8c80-48b748b17bdb}, !- Handle
  Thermal Zone 111,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ae68325-32b6-4742-a3a5-6bc3732adfbb}, !- Zone Air Inlet Port List
  {a93d96dd-24cd-4041-b866-05c8ba7b3b36}, !- Zone Air Exhaust Port List
  {d5490c69-db91-42ad-985b-46bb753f62d7}, !- Zone Air Node Name
  {cf36c3a2-59d9-4bb7-a668-56fdee5f727b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80f38c0d-9705-48b9-b10e-968e010b046d}, !- Group Rendering Name
  {2ca5dc26-12f2-49d2-b4d2-05ca3ec78a73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4167b62e-87ea-4029-ba46-e45817327f7d}, !- Handle
  Node 111,                               !- Name
  {d5490c69-db91-42ad-985b-46bb753f62d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5490c69-db91-42ad-985b-46bb753f62d7}, !- Handle
  {2a4ea111-2125-4e2c-8c80-48b748b17bdb}, !- Source Object
  11,                                     !- Outlet Port
  {4167b62e-87ea-4029-ba46-e45817327f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ae68325-32b6-4742-a3a5-6bc3732adfbb}, !- Handle
  {2a4ea111-2125-4e2c-8c80-48b748b17bdb}, !- HVAC Component
  {0a431e29-0a69-4577-b837-58df59b58059}; !- Port 1

OS:PortList,
  {a93d96dd-24cd-4041-b866-05c8ba7b3b36}, !- Handle
  {2a4ea111-2125-4e2c-8c80-48b748b17bdb}, !- HVAC Component
  {3fca3697-29ef-417e-ba69-ba2e1524d578}; !- Port 1

OS:PortList,
  {cf36c3a2-59d9-4bb7-a668-56fdee5f727b}, !- Handle
  {2a4ea111-2125-4e2c-8c80-48b748b17bdb}; !- HVAC Component

OS:Sizing:Zone,
  {6023242d-9395-45b7-84c2-98f164d862a2}, !- Handle
  {2a4ea111-2125-4e2c-8c80-48b748b17bdb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {79ea5ae8-2a1a-4907-af78-c6dc64ac3618}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {2a4ea111-2125-4e2c-8c80-48b748b17bdb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50d1bbd7-cc6a-4385-9d0b-9370dd6b3d3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {027be920-0434-4078-aae9-9faea90692c9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f3792c38-84da-455d-80a1-c89647618637}, !- Handle
  Thermal Zone 112,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1a0e25e-ad51-4add-be9b-19baeb47a555}, !- Zone Air Inlet Port List
  {0f13880f-d51f-4dd2-9eb1-fb9777c8defa}, !- Zone Air Exhaust Port List
  {e7782bd9-4f14-42db-958b-980baf506a04}, !- Zone Air Node Name
  {67030ee4-d42d-4fa3-aa47-8371f4723336}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ed204c1-4c50-47d6-89a2-82f3415bd0e1}, !- Group Rendering Name
  {8f9fcd59-e1af-4a2c-81a0-5aa214ff1e64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5be00ca-aeaf-474e-963d-cba065819ff2}, !- Handle
  Node 112,                               !- Name
  {e7782bd9-4f14-42db-958b-980baf506a04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7782bd9-4f14-42db-958b-980baf506a04}, !- Handle
  {f3792c38-84da-455d-80a1-c89647618637}, !- Source Object
  11,                                     !- Outlet Port
  {c5be00ca-aeaf-474e-963d-cba065819ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1a0e25e-ad51-4add-be9b-19baeb47a555}, !- Handle
  {f3792c38-84da-455d-80a1-c89647618637}, !- HVAC Component
  {e8693092-a681-4210-8859-a6dce3fe64cf}; !- Port 1

OS:PortList,
  {0f13880f-d51f-4dd2-9eb1-fb9777c8defa}, !- Handle
  {f3792c38-84da-455d-80a1-c89647618637}, !- HVAC Component
  {f5358ad2-4765-4939-8e23-0b4c75b9ccad}; !- Port 1

OS:PortList,
  {67030ee4-d42d-4fa3-aa47-8371f4723336}, !- Handle
  {f3792c38-84da-455d-80a1-c89647618637}; !- HVAC Component

OS:Sizing:Zone,
  {432589f7-4e48-4b9a-a194-5e1abdee5cde}, !- Handle
  {f3792c38-84da-455d-80a1-c89647618637}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {eef04ed9-8b2b-4ae2-812c-1b5c861276db}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {f3792c38-84da-455d-80a1-c89647618637}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b2df74c-2ae8-4c22-b2ca-e3bf23808d2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5d87ef37-7cff-4eb7-984d-adb37d8d0542}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6839e120-1b18-463e-8f46-f5b94baa081e}, !- Handle
  Thermal Zone 113,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82fb674c-430e-4026-8981-8e8dc2fdfa41}, !- Zone Air Inlet Port List
  {3f53e12c-71aa-4acd-aac4-b7e82ffc1cc5}, !- Zone Air Exhaust Port List
  {5d95aa80-d32e-4770-944f-062e1dcc2781}, !- Zone Air Node Name
  {187527a9-0928-4e26-af3b-4194bc2fdaa8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40fa2cb5-120c-4870-848c-fce727e5df8c}, !- Group Rendering Name
  {5f7bb55d-ba45-4ec9-864d-54db84224218}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {718e324a-9a5b-4c8d-b039-4feae69aa1f5}, !- Handle
  Node 113,                               !- Name
  {5d95aa80-d32e-4770-944f-062e1dcc2781}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d95aa80-d32e-4770-944f-062e1dcc2781}, !- Handle
  {6839e120-1b18-463e-8f46-f5b94baa081e}, !- Source Object
  11,                                     !- Outlet Port
  {718e324a-9a5b-4c8d-b039-4feae69aa1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82fb674c-430e-4026-8981-8e8dc2fdfa41}, !- Handle
  {6839e120-1b18-463e-8f46-f5b94baa081e}, !- HVAC Component
  {538044c5-bf6f-4c79-8cda-2287ec0177eb}; !- Port 1

OS:PortList,
  {3f53e12c-71aa-4acd-aac4-b7e82ffc1cc5}, !- Handle
  {6839e120-1b18-463e-8f46-f5b94baa081e}, !- HVAC Component
  {ab3f4bdb-bb9a-4072-8aaa-93c181d45b24}; !- Port 1

OS:PortList,
  {187527a9-0928-4e26-af3b-4194bc2fdaa8}, !- Handle
  {6839e120-1b18-463e-8f46-f5b94baa081e}; !- HVAC Component

OS:Sizing:Zone,
  {e4ed1a12-f96c-422a-98a0-97b414f86810}, !- Handle
  {6839e120-1b18-463e-8f46-f5b94baa081e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {25921fe6-cd2c-4c6a-99b7-f352f6ef0210}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {6839e120-1b18-463e-8f46-f5b94baa081e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e235791c-9830-411b-8da0-98b4d400bb2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ae1c0ebf-dbdf-4498-9034-da13299f7c66}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b93f15be-44d0-4a59-9a76-a3081ec8115f}, !- Handle
  Thermal Zone 114,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6eb8943-65f6-44b5-aaf9-d9bfe0260a3c}, !- Zone Air Inlet Port List
  {45445678-084f-44d8-b1c8-b8a9164a4f3f}, !- Zone Air Exhaust Port List
  {59b6753f-ebb2-45e1-96d3-4a5403154bdf}, !- Zone Air Node Name
  {a3e93ee9-a34f-4147-8d57-9d0744632594}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a4a81e7-9d9e-44b7-abdc-3f15ba5c882d}, !- Group Rendering Name
  {2bf3c794-6c7b-44f6-b9a8-3a4cfd73bdb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {765dec8f-9efc-48f0-bcc8-6a90bd01a612}, !- Handle
  Node 114,                               !- Name
  {59b6753f-ebb2-45e1-96d3-4a5403154bdf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59b6753f-ebb2-45e1-96d3-4a5403154bdf}, !- Handle
  {b93f15be-44d0-4a59-9a76-a3081ec8115f}, !- Source Object
  11,                                     !- Outlet Port
  {765dec8f-9efc-48f0-bcc8-6a90bd01a612}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6eb8943-65f6-44b5-aaf9-d9bfe0260a3c}, !- Handle
  {b93f15be-44d0-4a59-9a76-a3081ec8115f}, !- HVAC Component
  {cd7194d7-7dc9-4c2d-af13-413dcbcdd527}; !- Port 1

OS:PortList,
  {45445678-084f-44d8-b1c8-b8a9164a4f3f}, !- Handle
  {b93f15be-44d0-4a59-9a76-a3081ec8115f}, !- HVAC Component
  {7c9b9d7b-c84b-4e42-afd9-17b81309895a}; !- Port 1

OS:PortList,
  {a3e93ee9-a34f-4147-8d57-9d0744632594}, !- Handle
  {b93f15be-44d0-4a59-9a76-a3081ec8115f}; !- HVAC Component

OS:Sizing:Zone,
  {d3a4b3ef-9366-46e0-8d4f-21165047f97a}, !- Handle
  {b93f15be-44d0-4a59-9a76-a3081ec8115f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {69d7e628-6bf7-41bc-b54a-a7aa976600bc}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {b93f15be-44d0-4a59-9a76-a3081ec8115f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93166582-e8cb-40dd-b215-9d0ad084f79c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c3ef2000-2c45-4053-b573-9d24208a3cde}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ce96c939-cef1-452b-b3bd-6965456cc67d}, !- Handle
  Thermal Zone 115,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b69d9b1-93e2-45d1-9c6b-79fb48537f4d}, !- Zone Air Inlet Port List
  {3642faae-b316-47d6-b447-7736afc516f2}, !- Zone Air Exhaust Port List
  {9e46a3bd-fe6d-499e-937d-6bcc02012b77}, !- Zone Air Node Name
  {3d6f55f5-9bfc-46d5-baf3-f3356c3c8cf2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9fcd750c-7814-4d74-b267-05f77a9b5668}, !- Group Rendering Name
  {9086ee2d-8526-4fa1-b6a7-0cb424d54d5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8e686c6-5cb7-48f1-964e-9910e64c8423}, !- Handle
  Node 115,                               !- Name
  {9e46a3bd-fe6d-499e-937d-6bcc02012b77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e46a3bd-fe6d-499e-937d-6bcc02012b77}, !- Handle
  {ce96c939-cef1-452b-b3bd-6965456cc67d}, !- Source Object
  11,                                     !- Outlet Port
  {b8e686c6-5cb7-48f1-964e-9910e64c8423}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b69d9b1-93e2-45d1-9c6b-79fb48537f4d}, !- Handle
  {ce96c939-cef1-452b-b3bd-6965456cc67d}, !- HVAC Component
  {0b5d6d3a-f0fd-433f-add9-c310530b90a1}; !- Port 1

OS:PortList,
  {3642faae-b316-47d6-b447-7736afc516f2}, !- Handle
  {ce96c939-cef1-452b-b3bd-6965456cc67d}, !- HVAC Component
  {cb9ec33f-94db-4353-92dc-83b037327ead}; !- Port 1

OS:PortList,
  {3d6f55f5-9bfc-46d5-baf3-f3356c3c8cf2}, !- Handle
  {ce96c939-cef1-452b-b3bd-6965456cc67d}; !- HVAC Component

OS:Sizing:Zone,
  {a066e9fb-a7ad-4448-bd43-64a0d4dd1ae6}, !- Handle
  {ce96c939-cef1-452b-b3bd-6965456cc67d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f9cc53c1-f64b-43eb-abd5-f932dd1edd22}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {ce96c939-cef1-452b-b3bd-6965456cc67d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {708afd7e-bb30-4aa5-83b4-88e52ef6de7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {da10855c-7c3e-476e-aa2c-406688305795}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {75f58abb-5e19-4ce6-90e8-b8328868d57e}, !- Handle
  Thermal Zone 116,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40cb2c3d-461d-4071-a029-8c5000b08745}, !- Zone Air Inlet Port List
  {f16bdd55-3289-45dd-af44-7ddf1982d576}, !- Zone Air Exhaust Port List
  {3dd469c3-4ede-42a8-af2f-ca97eda89d8d}, !- Zone Air Node Name
  {75d74a74-e04c-4c9f-a818-47be7da5494b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47a1caf8-25a4-453d-804d-d19bc39ecc35}, !- Group Rendering Name
  {92c9ec41-5f04-4a1c-978c-00cb6e1dfbad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ac5f3f2-4643-4b76-932c-df4dac2a97d7}, !- Handle
  Node 116,                               !- Name
  {3dd469c3-4ede-42a8-af2f-ca97eda89d8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dd469c3-4ede-42a8-af2f-ca97eda89d8d}, !- Handle
  {75f58abb-5e19-4ce6-90e8-b8328868d57e}, !- Source Object
  11,                                     !- Outlet Port
  {9ac5f3f2-4643-4b76-932c-df4dac2a97d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40cb2c3d-461d-4071-a029-8c5000b08745}, !- Handle
  {75f58abb-5e19-4ce6-90e8-b8328868d57e}, !- HVAC Component
  {d2da2edd-d682-40fe-b913-4f835122fb7e}; !- Port 1

OS:PortList,
  {f16bdd55-3289-45dd-af44-7ddf1982d576}, !- Handle
  {75f58abb-5e19-4ce6-90e8-b8328868d57e}, !- HVAC Component
  {ffec81a2-5ee4-43a0-93e0-4d6fd8014392}; !- Port 1

OS:PortList,
  {75d74a74-e04c-4c9f-a818-47be7da5494b}, !- Handle
  {75f58abb-5e19-4ce6-90e8-b8328868d57e}; !- HVAC Component

OS:Sizing:Zone,
  {de9a99b5-0ef2-4858-ab22-c5e864df0d12}, !- Handle
  {75f58abb-5e19-4ce6-90e8-b8328868d57e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {af432d83-797d-4eba-8788-9d556efb8ccd}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {75f58abb-5e19-4ce6-90e8-b8328868d57e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1cf582af-d496-48b4-9948-1d0381c6885a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {13791753-5d73-4db4-87ca-f8e5bab88d1b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {96e1690a-0642-40af-b462-55c2d4ff61b5}, !- Handle
  Thermal Zone 117,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea9ce8a2-e6f1-46e0-92ea-e05bb05002f4}, !- Zone Air Inlet Port List
  {f0ad3a82-53f0-4f90-b351-966dbef77197}, !- Zone Air Exhaust Port List
  {b2446452-3c72-4c60-b9f3-46be1bb0ede7}, !- Zone Air Node Name
  {ad58b014-4e66-45b9-9cc7-f796f23a75c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {378fc2e3-66e2-401a-a749-1f483f831bb1}, !- Group Rendering Name
  {3948824d-ea7f-41e5-b5a8-818c4b18cfa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9ad07fa-89da-4c51-a91b-fa3b91a2e978}, !- Handle
  Node 117,                               !- Name
  {b2446452-3c72-4c60-b9f3-46be1bb0ede7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2446452-3c72-4c60-b9f3-46be1bb0ede7}, !- Handle
  {96e1690a-0642-40af-b462-55c2d4ff61b5}, !- Source Object
  11,                                     !- Outlet Port
  {a9ad07fa-89da-4c51-a91b-fa3b91a2e978}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea9ce8a2-e6f1-46e0-92ea-e05bb05002f4}, !- Handle
  {96e1690a-0642-40af-b462-55c2d4ff61b5}, !- HVAC Component
  {cc079577-5ab3-4fab-ad2f-514250cf1925}; !- Port 1

OS:PortList,
  {f0ad3a82-53f0-4f90-b351-966dbef77197}, !- Handle
  {96e1690a-0642-40af-b462-55c2d4ff61b5}, !- HVAC Component
  {c19f6feb-2218-49d9-8e03-1f317a97b750}; !- Port 1

OS:PortList,
  {ad58b014-4e66-45b9-9cc7-f796f23a75c1}, !- Handle
  {96e1690a-0642-40af-b462-55c2d4ff61b5}; !- HVAC Component

OS:Sizing:Zone,
  {ffcb43d3-c048-42a2-866d-4dfe97a9c578}, !- Handle
  {96e1690a-0642-40af-b462-55c2d4ff61b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {99433ac3-a38a-427b-bf01-4adabdc8b334}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {96e1690a-0642-40af-b462-55c2d4ff61b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fedda784-b18b-40a6-8631-bb2807df1d7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00e8e704-9656-4aef-be6b-7815383b9d13}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {894f26f4-41ce-4d0b-bdee-dab2953e440e}, !- Handle
  Thermal Zone 118,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dac862d6-c5dc-4d5b-8603-8f8be5bae140}, !- Zone Air Inlet Port List
  {168deffc-bbae-4d75-a845-3b6299822516}, !- Zone Air Exhaust Port List
  {f786191c-6582-4e56-b132-f69edf7d3001}, !- Zone Air Node Name
  {dc16c312-acb0-4e40-9df9-a5b0c4194a84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b5acf9a-9a2e-48a6-90f7-ed1bdf684fea}, !- Group Rendering Name
  {7d2e564b-739c-496f-aa79-45dca057257d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e30f35a-b1bf-4a89-aa52-bd613f480949}, !- Handle
  Node 118,                               !- Name
  {f786191c-6582-4e56-b132-f69edf7d3001}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f786191c-6582-4e56-b132-f69edf7d3001}, !- Handle
  {894f26f4-41ce-4d0b-bdee-dab2953e440e}, !- Source Object
  11,                                     !- Outlet Port
  {9e30f35a-b1bf-4a89-aa52-bd613f480949}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dac862d6-c5dc-4d5b-8603-8f8be5bae140}, !- Handle
  {894f26f4-41ce-4d0b-bdee-dab2953e440e}, !- HVAC Component
  {05fb288e-b5c6-4c3f-8183-52835fe4aa23}; !- Port 1

OS:PortList,
  {168deffc-bbae-4d75-a845-3b6299822516}, !- Handle
  {894f26f4-41ce-4d0b-bdee-dab2953e440e}, !- HVAC Component
  {a2673252-545c-4b7b-8c4c-df84dd6a664b}; !- Port 1

OS:PortList,
  {dc16c312-acb0-4e40-9df9-a5b0c4194a84}, !- Handle
  {894f26f4-41ce-4d0b-bdee-dab2953e440e}; !- HVAC Component

OS:Sizing:Zone,
  {c1bf4a17-3f45-476b-b428-cf80f527dad7}, !- Handle
  {894f26f4-41ce-4d0b-bdee-dab2953e440e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7ff45c0d-6d90-4ae7-8f45-103dd694e783}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {894f26f4-41ce-4d0b-bdee-dab2953e440e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1482c643-503c-4e61-83d9-cbb17048f0a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c244d275-c9f8-43b0-9b1b-e3a7f71fb2b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {35f6b2c7-e372-4e22-bca8-18519e32c67d}, !- Handle
  Thermal Zone 119,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d87cd3da-719b-4e5f-84ad-8e509c6c507f}, !- Zone Air Inlet Port List
  {a8c16820-0c81-48ab-95da-f740a987ddc0}, !- Zone Air Exhaust Port List
  {53346e45-3dcd-4646-b034-9c69bddd3c22}, !- Zone Air Node Name
  {4a934906-b874-40c7-8ef8-4e41c6eda851}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2f5438d-878b-45a2-9f70-606ac2f04e66}, !- Group Rendering Name
  {b6f3b94b-a247-4ee9-9813-3b545d2ee1b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af1b04c6-38dc-4ea6-965b-46ec4ec3534e}, !- Handle
  Node 119,                               !- Name
  {53346e45-3dcd-4646-b034-9c69bddd3c22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53346e45-3dcd-4646-b034-9c69bddd3c22}, !- Handle
  {35f6b2c7-e372-4e22-bca8-18519e32c67d}, !- Source Object
  11,                                     !- Outlet Port
  {af1b04c6-38dc-4ea6-965b-46ec4ec3534e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d87cd3da-719b-4e5f-84ad-8e509c6c507f}, !- Handle
  {35f6b2c7-e372-4e22-bca8-18519e32c67d}, !- HVAC Component
  {f7e7c85c-57be-46e2-aa74-4e861e701e73}; !- Port 1

OS:PortList,
  {a8c16820-0c81-48ab-95da-f740a987ddc0}, !- Handle
  {35f6b2c7-e372-4e22-bca8-18519e32c67d}, !- HVAC Component
  {5ae415d9-1a7e-4958-ace4-b24b8c0375c5}; !- Port 1

OS:PortList,
  {4a934906-b874-40c7-8ef8-4e41c6eda851}, !- Handle
  {35f6b2c7-e372-4e22-bca8-18519e32c67d}; !- HVAC Component

OS:Sizing:Zone,
  {9e5448b9-39ca-42e7-9838-b527f03df6d5}, !- Handle
  {35f6b2c7-e372-4e22-bca8-18519e32c67d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3c38827c-6bde-48b5-af2b-62187d18b67a}, !- Handle
  Zone HVAC Equipment List 119,           !- Name
  {35f6b2c7-e372-4e22-bca8-18519e32c67d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31727685-ddbb-4f50-8d61-a3319757de44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {94d8a7ad-c08e-4102-9e75-28ced15ba5a1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {41181951-805e-4ea3-912a-1558d977e0e0}, !- Handle
  Thermal Zone 120,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e992f1c3-87ca-4eb8-bb4d-689cfd30433b}, !- Zone Air Inlet Port List
  {b0745d85-975b-47df-941a-3bf22dcf6066}, !- Zone Air Exhaust Port List
  {2a1fa6de-03eb-4f6a-9d5b-86a12ffc6b7f}, !- Zone Air Node Name
  {88dd990a-97f3-48d6-a9a7-466a50207c8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {324838b8-62fb-43d3-aa39-9e20c815b61b}, !- Group Rendering Name
  {1ed3a954-7821-4c2d-bf54-f123f5350fa4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f953b4cd-0a48-472a-b1ca-ef0354d065c6}, !- Handle
  Node 120,                               !- Name
  {2a1fa6de-03eb-4f6a-9d5b-86a12ffc6b7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a1fa6de-03eb-4f6a-9d5b-86a12ffc6b7f}, !- Handle
  {41181951-805e-4ea3-912a-1558d977e0e0}, !- Source Object
  11,                                     !- Outlet Port
  {f953b4cd-0a48-472a-b1ca-ef0354d065c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e992f1c3-87ca-4eb8-bb4d-689cfd30433b}, !- Handle
  {41181951-805e-4ea3-912a-1558d977e0e0}, !- HVAC Component
  {0adaf79a-2678-4ba3-8660-109646278a4f}; !- Port 1

OS:PortList,
  {b0745d85-975b-47df-941a-3bf22dcf6066}, !- Handle
  {41181951-805e-4ea3-912a-1558d977e0e0}, !- HVAC Component
  {c1a60d22-997c-4ea1-9a81-994a21b4d5e0}; !- Port 1

OS:PortList,
  {88dd990a-97f3-48d6-a9a7-466a50207c8f}, !- Handle
  {41181951-805e-4ea3-912a-1558d977e0e0}; !- HVAC Component

OS:Sizing:Zone,
  {06c39bae-82e4-4fbb-b777-8c873a85428a}, !- Handle
  {41181951-805e-4ea3-912a-1558d977e0e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {02fda3f7-5bc0-4f10-aac6-ac54e38e3ff4}, !- Handle
  Zone HVAC Equipment List 120,           !- Name
  {41181951-805e-4ea3-912a-1558d977e0e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73968e9c-c724-45c0-aa2f-5e9b78957f8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {31c3ec5d-a5ff-461a-951c-f6d17590ff4d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {17d1572e-720b-47ff-a8d2-e7d5985d3cbb}, !- Handle
  Thermal Zone 121,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b646ff2-d5e8-4370-b655-f66b6ac7da9e}, !- Zone Air Inlet Port List
  {3d41bcf4-9dca-4548-88a2-7676f183877c}, !- Zone Air Exhaust Port List
  {0d0090bf-0a79-46ba-96f4-526c13694edc}, !- Zone Air Node Name
  {e85886e5-7100-4513-bf18-763b0cc0b98c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {69b74f03-c5e8-441b-a1c9-d088ab7a8f5e}, !- Group Rendering Name
  {952c1486-51be-403a-9a3f-68fd1b20d2dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2acd6e8-f654-465c-bf5f-d39d75886938}, !- Handle
  Node 121,                               !- Name
  {0d0090bf-0a79-46ba-96f4-526c13694edc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d0090bf-0a79-46ba-96f4-526c13694edc}, !- Handle
  {17d1572e-720b-47ff-a8d2-e7d5985d3cbb}, !- Source Object
  11,                                     !- Outlet Port
  {c2acd6e8-f654-465c-bf5f-d39d75886938}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b646ff2-d5e8-4370-b655-f66b6ac7da9e}, !- Handle
  {17d1572e-720b-47ff-a8d2-e7d5985d3cbb}, !- HVAC Component
  {c97ce08a-638f-42f6-9654-e92c84370d66}; !- Port 1

OS:PortList,
  {3d41bcf4-9dca-4548-88a2-7676f183877c}, !- Handle
  {17d1572e-720b-47ff-a8d2-e7d5985d3cbb}, !- HVAC Component
  {ba6e8bed-9a4d-47c8-b1bb-1025988bef55}; !- Port 1

OS:PortList,
  {e85886e5-7100-4513-bf18-763b0cc0b98c}, !- Handle
  {17d1572e-720b-47ff-a8d2-e7d5985d3cbb}; !- HVAC Component

OS:Sizing:Zone,
  {ee465c49-cba6-458d-ae20-677682bf15c3}, !- Handle
  {17d1572e-720b-47ff-a8d2-e7d5985d3cbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {74e50ba7-08e3-4f73-a940-db4476ea3454}, !- Handle
  Zone HVAC Equipment List 121,           !- Name
  {17d1572e-720b-47ff-a8d2-e7d5985d3cbb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02059551-e20e-40d2-a851-0df2bae28f56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8062d4a9-d443-4b77-b2ec-5092d77225ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {af65df41-c825-4be8-b5bb-b6ef08d7038d}, !- Handle
  Thermal Zone 122,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cd24eb2-e460-46d7-bd6a-b42294712cad}, !- Zone Air Inlet Port List
  {462b3903-b303-4955-906b-54b0b3f5552d}, !- Zone Air Exhaust Port List
  {599d3b6e-1dd1-485c-af66-3bf43a75abe4}, !- Zone Air Node Name
  {2f461116-6950-43da-8ec0-d6b31e91ccd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa29bd38-ccd5-4766-9599-4bc05f115e67}, !- Group Rendering Name
  {75edf566-62a6-4742-a48e-5d804db9dc5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0a3857d-16fb-4da0-8b73-671a2045d4c7}, !- Handle
  Node 122,                               !- Name
  {599d3b6e-1dd1-485c-af66-3bf43a75abe4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {599d3b6e-1dd1-485c-af66-3bf43a75abe4}, !- Handle
  {af65df41-c825-4be8-b5bb-b6ef08d7038d}, !- Source Object
  11,                                     !- Outlet Port
  {d0a3857d-16fb-4da0-8b73-671a2045d4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cd24eb2-e460-46d7-bd6a-b42294712cad}, !- Handle
  {af65df41-c825-4be8-b5bb-b6ef08d7038d}, !- HVAC Component
  {519c963f-fce6-4678-a9d0-ac2336c4709d}; !- Port 1

OS:PortList,
  {462b3903-b303-4955-906b-54b0b3f5552d}, !- Handle
  {af65df41-c825-4be8-b5bb-b6ef08d7038d}, !- HVAC Component
  {08955929-8779-4008-845e-043d73a9f68b}; !- Port 1

OS:PortList,
  {2f461116-6950-43da-8ec0-d6b31e91ccd6}, !- Handle
  {af65df41-c825-4be8-b5bb-b6ef08d7038d}; !- HVAC Component

OS:Sizing:Zone,
  {5c0a5f25-db34-453d-97ba-09bb65a696e5}, !- Handle
  {af65df41-c825-4be8-b5bb-b6ef08d7038d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6d1d9789-09f3-4a51-b55a-7afbc3cb6cec}, !- Handle
  Zone HVAC Equipment List 122,           !- Name
  {af65df41-c825-4be8-b5bb-b6ef08d7038d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {804279e6-82fd-4ada-b228-3a3e13ce59ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d8c05b56-d492-47da-8008-a6a276024e70}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e6cb92c3-173e-4162-8d66-66be1eb7ea92}, !- Handle
  Thermal Zone 123,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81729f01-3d5c-4ee0-8c76-933c0b190f08}, !- Zone Air Inlet Port List
  {a9dc9e29-98bb-45c7-9566-49cc60856b0e}, !- Zone Air Exhaust Port List
  {7d25029d-166f-41fe-863a-4ae24aeed250}, !- Zone Air Node Name
  {a3b77297-561f-4c74-968f-4dda823f8826}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05de5c6d-c6d2-40af-95d2-fcea0be9bebd}, !- Group Rendering Name
  {d79e1740-a52e-45ab-a078-e98f0bb59226}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5e08ad9-3b2d-49f3-bddd-cbca3e102f64}, !- Handle
  Node 123,                               !- Name
  {7d25029d-166f-41fe-863a-4ae24aeed250}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d25029d-166f-41fe-863a-4ae24aeed250}, !- Handle
  {e6cb92c3-173e-4162-8d66-66be1eb7ea92}, !- Source Object
  11,                                     !- Outlet Port
  {f5e08ad9-3b2d-49f3-bddd-cbca3e102f64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81729f01-3d5c-4ee0-8c76-933c0b190f08}, !- Handle
  {e6cb92c3-173e-4162-8d66-66be1eb7ea92}, !- HVAC Component
  {f3099334-f079-4591-93a8-edb9cd8411fb}; !- Port 1

OS:PortList,
  {a9dc9e29-98bb-45c7-9566-49cc60856b0e}, !- Handle
  {e6cb92c3-173e-4162-8d66-66be1eb7ea92}, !- HVAC Component
  {cd1df704-66c7-47e0-ae7c-bbe9bcc0f1e5}; !- Port 1

OS:PortList,
  {a3b77297-561f-4c74-968f-4dda823f8826}, !- Handle
  {e6cb92c3-173e-4162-8d66-66be1eb7ea92}; !- HVAC Component

OS:Sizing:Zone,
  {a1db7066-0a9f-448e-8208-59f0bc7eabc9}, !- Handle
  {e6cb92c3-173e-4162-8d66-66be1eb7ea92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c5127c97-513b-4c29-b50c-af804d90ea72}, !- Handle
  Zone HVAC Equipment List 123,           !- Name
  {e6cb92c3-173e-4162-8d66-66be1eb7ea92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da1c319c-b09f-44ad-8720-9ce767ed061a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b1021445-8426-4540-8310-18d101244835}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5b497fbc-7fa2-4218-8f77-af3d584a779a}, !- Handle
  Thermal Zone 124,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c362c3d4-f4e6-4353-b1e1-2cbc0c04035f}, !- Zone Air Inlet Port List
  {d914a632-196e-45ed-b4ed-43a656159785}, !- Zone Air Exhaust Port List
  {e7f610f1-befb-46da-a2f4-272263a936a0}, !- Zone Air Node Name
  {ca1379ff-5a97-47e0-9b7e-9c4afaf68f95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9dd1dd1-9a93-42a2-82f6-fe12d92ad284}, !- Group Rendering Name
  {88d37e49-a449-439c-ba59-ce00a19964dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a863eeb-0b4c-47cd-9485-7952d31940fa}, !- Handle
  Node 124,                               !- Name
  {e7f610f1-befb-46da-a2f4-272263a936a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7f610f1-befb-46da-a2f4-272263a936a0}, !- Handle
  {5b497fbc-7fa2-4218-8f77-af3d584a779a}, !- Source Object
  11,                                     !- Outlet Port
  {6a863eeb-0b4c-47cd-9485-7952d31940fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c362c3d4-f4e6-4353-b1e1-2cbc0c04035f}, !- Handle
  {5b497fbc-7fa2-4218-8f77-af3d584a779a}, !- HVAC Component
  {047a0b80-1584-4673-b882-7629506d5c2d}; !- Port 1

OS:PortList,
  {d914a632-196e-45ed-b4ed-43a656159785}, !- Handle
  {5b497fbc-7fa2-4218-8f77-af3d584a779a}, !- HVAC Component
  {e23e7c81-a461-4ee5-b314-865b096b317b}; !- Port 1

OS:PortList,
  {ca1379ff-5a97-47e0-9b7e-9c4afaf68f95}, !- Handle
  {5b497fbc-7fa2-4218-8f77-af3d584a779a}; !- HVAC Component

OS:Sizing:Zone,
  {1d207f04-c654-494e-8e31-a295c56d848f}, !- Handle
  {5b497fbc-7fa2-4218-8f77-af3d584a779a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d8ce0e50-5b82-43ac-a940-bfbaed623b52}, !- Handle
  Zone HVAC Equipment List 124,           !- Name
  {5b497fbc-7fa2-4218-8f77-af3d584a779a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a94afe9b-ee27-44e2-9bf6-372e64b7e715}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {53d90088-cc0d-43d7-b6b1-4642a8e1bf76}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a52c0dc0-fb96-48a8-90ed-d2cc59fa6cda}, !- Handle
  Thermal Zone 125,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f89ad395-1d72-493c-8e22-1c97ae8c73ad}, !- Zone Air Inlet Port List
  {8bc9b429-a77a-44d4-842e-94c2c1bfcba5}, !- Zone Air Exhaust Port List
  {caee4afc-2877-42e1-978d-0494f0ef67a2}, !- Zone Air Node Name
  {7664272d-c118-4ac1-ade5-f4d002e9e630}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7419ef4-8ae4-46d4-831b-f76fcfa8ffdf}, !- Group Rendering Name
  {63de2f5e-80c5-4ea0-a924-24533980c5a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13302013-f760-41e7-b5a2-1ee6fa7a161e}, !- Handle
  Node 125,                               !- Name
  {caee4afc-2877-42e1-978d-0494f0ef67a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {caee4afc-2877-42e1-978d-0494f0ef67a2}, !- Handle
  {a52c0dc0-fb96-48a8-90ed-d2cc59fa6cda}, !- Source Object
  11,                                     !- Outlet Port
  {13302013-f760-41e7-b5a2-1ee6fa7a161e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f89ad395-1d72-493c-8e22-1c97ae8c73ad}, !- Handle
  {a52c0dc0-fb96-48a8-90ed-d2cc59fa6cda}, !- HVAC Component
  {fc7a3341-d451-48f9-8e70-7b056d85b5d0}; !- Port 1

OS:PortList,
  {8bc9b429-a77a-44d4-842e-94c2c1bfcba5}, !- Handle
  {a52c0dc0-fb96-48a8-90ed-d2cc59fa6cda}, !- HVAC Component
  {a10029db-6160-4874-8f94-5d7f6ae29223}; !- Port 1

OS:PortList,
  {7664272d-c118-4ac1-ade5-f4d002e9e630}, !- Handle
  {a52c0dc0-fb96-48a8-90ed-d2cc59fa6cda}; !- HVAC Component

OS:Sizing:Zone,
  {680a5c45-cf10-44b0-a4e0-2a565547f237}, !- Handle
  {a52c0dc0-fb96-48a8-90ed-d2cc59fa6cda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6053403e-0552-4c2f-abef-e5d205fb8167}, !- Handle
  Zone HVAC Equipment List 125,           !- Name
  {a52c0dc0-fb96-48a8-90ed-d2cc59fa6cda}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8935697a-2fae-4610-9ce1-b5c03c429e41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {86a26130-6ed6-494b-93d0-1067ff097012}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {82879de4-1c2d-4d78-ac46-930beb646b02}, !- Handle
  Thermal Zone 126,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b8e203b-3eb5-493f-bfd2-bb470a00c080}, !- Zone Air Inlet Port List
  {8749c674-c431-4e39-9e4d-12d86795443b}, !- Zone Air Exhaust Port List
  {01d85162-9e1a-49b1-8b29-51e0966dfd4f}, !- Zone Air Node Name
  {bc9f4382-9f9f-404b-8b88-50cee536ae29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {620b50b7-170d-4439-96c9-cd8e4c262847}, !- Group Rendering Name
  {0c6925c3-ddee-41a1-8a17-eeabbff7acfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0677ede-fba2-4ce6-a85b-da94c98f4fb0}, !- Handle
  Node 126,                               !- Name
  {01d85162-9e1a-49b1-8b29-51e0966dfd4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01d85162-9e1a-49b1-8b29-51e0966dfd4f}, !- Handle
  {82879de4-1c2d-4d78-ac46-930beb646b02}, !- Source Object
  11,                                     !- Outlet Port
  {b0677ede-fba2-4ce6-a85b-da94c98f4fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b8e203b-3eb5-493f-bfd2-bb470a00c080}, !- Handle
  {82879de4-1c2d-4d78-ac46-930beb646b02}, !- HVAC Component
  {74df55c2-9191-47f1-8727-40dc4073dc54}; !- Port 1

OS:PortList,
  {8749c674-c431-4e39-9e4d-12d86795443b}, !- Handle
  {82879de4-1c2d-4d78-ac46-930beb646b02}, !- HVAC Component
  {5efe64a2-051a-4a9d-be1d-84c47688ee09}; !- Port 1

OS:PortList,
  {bc9f4382-9f9f-404b-8b88-50cee536ae29}, !- Handle
  {82879de4-1c2d-4d78-ac46-930beb646b02}; !- HVAC Component

OS:Sizing:Zone,
  {30b04471-b83d-4b15-8770-374d99e8c664}, !- Handle
  {82879de4-1c2d-4d78-ac46-930beb646b02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e88d9923-eb9f-4244-841a-e61c51d28eb0}, !- Handle
  Zone HVAC Equipment List 126,           !- Name
  {82879de4-1c2d-4d78-ac46-930beb646b02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb5bbe17-c73d-4868-8fc6-8f6d644f3178}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {413c7d71-5896-4328-a6a7-789fb9730f61}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a9a5d64a-e7c2-4328-88d6-3996d7c3273c}, !- Handle
  Thermal Zone 127,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ee10ad7-45fd-481b-9402-b3c771324e99}, !- Zone Air Inlet Port List
  {7a35653d-0f55-4234-a82b-5603649996b3}, !- Zone Air Exhaust Port List
  {013555b1-8588-4d57-972d-a3e2e4206f3f}, !- Zone Air Node Name
  {581f4d69-ab58-40ba-9383-bbbee251b871}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e4674f8-e0ce-4e50-a290-e8576998aeb7}, !- Group Rendering Name
  {7e14e4a9-8dc1-4b7f-a2a2-ca89e773154d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15265d55-3054-4197-9cbe-847801aa5436}, !- Handle
  Node 127,                               !- Name
  {013555b1-8588-4d57-972d-a3e2e4206f3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {013555b1-8588-4d57-972d-a3e2e4206f3f}, !- Handle
  {a9a5d64a-e7c2-4328-88d6-3996d7c3273c}, !- Source Object
  11,                                     !- Outlet Port
  {15265d55-3054-4197-9cbe-847801aa5436}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ee10ad7-45fd-481b-9402-b3c771324e99}, !- Handle
  {a9a5d64a-e7c2-4328-88d6-3996d7c3273c}, !- HVAC Component
  {126844e0-d23b-4405-989c-a5af0b607a09}; !- Port 1

OS:PortList,
  {7a35653d-0f55-4234-a82b-5603649996b3}, !- Handle
  {a9a5d64a-e7c2-4328-88d6-3996d7c3273c}, !- HVAC Component
  {26c02bac-d048-47e1-95da-fd22a57a6117}; !- Port 1

OS:PortList,
  {581f4d69-ab58-40ba-9383-bbbee251b871}, !- Handle
  {a9a5d64a-e7c2-4328-88d6-3996d7c3273c}; !- HVAC Component

OS:Sizing:Zone,
  {8d8c80da-243f-44ef-91c2-015a8b48cadd}, !- Handle
  {a9a5d64a-e7c2-4328-88d6-3996d7c3273c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {93ee6f9f-2dfb-4128-8cd5-dfbae676c3d8}, !- Handle
  Zone HVAC Equipment List 127,           !- Name
  {a9a5d64a-e7c2-4328-88d6-3996d7c3273c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {526db07c-ab4b-422f-a4c2-4d0ae1f6db60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58369e8b-8545-4d60-afb2-612a8bb6f3a1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5e119369-5cec-41c7-adee-4b344482cd20}, !- Handle
  Thermal Zone 128,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {361cc815-267d-425d-bd6e-31b2bea293d7}, !- Zone Air Inlet Port List
  {e8184bca-953e-4f91-9cbe-5e19803eee8c}, !- Zone Air Exhaust Port List
  {aae2447b-3dff-489d-bb51-fda1192687ce}, !- Zone Air Node Name
  {88513cc2-952a-42e0-859f-0c65e59fa63e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d7d54a77-2344-4d50-9938-ea3af95b4bcd}, !- Group Rendering Name
  {07aa1f30-ff42-43da-b6fc-3a092f2e4dce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e63e5bb9-c089-404f-88df-ca2629e3d94d}, !- Handle
  Node 128,                               !- Name
  {aae2447b-3dff-489d-bb51-fda1192687ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aae2447b-3dff-489d-bb51-fda1192687ce}, !- Handle
  {5e119369-5cec-41c7-adee-4b344482cd20}, !- Source Object
  11,                                     !- Outlet Port
  {e63e5bb9-c089-404f-88df-ca2629e3d94d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {361cc815-267d-425d-bd6e-31b2bea293d7}, !- Handle
  {5e119369-5cec-41c7-adee-4b344482cd20}, !- HVAC Component
  {58fe0560-5ee3-4d83-9683-af0161f761b7}; !- Port 1

OS:PortList,
  {e8184bca-953e-4f91-9cbe-5e19803eee8c}, !- Handle
  {5e119369-5cec-41c7-adee-4b344482cd20}, !- HVAC Component
  {e31d471a-2e54-43da-b0a5-93bd88ec5ad8}; !- Port 1

OS:PortList,
  {88513cc2-952a-42e0-859f-0c65e59fa63e}, !- Handle
  {5e119369-5cec-41c7-adee-4b344482cd20}; !- HVAC Component

OS:Sizing:Zone,
  {80aa7b03-8f86-48be-b13d-77d4def05035}, !- Handle
  {5e119369-5cec-41c7-adee-4b344482cd20}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6e76e094-d426-41c2-a0ff-58372ac1c401}, !- Handle
  Zone HVAC Equipment List 128,           !- Name
  {5e119369-5cec-41c7-adee-4b344482cd20}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54e94ac5-5ed7-4596-b29e-73c83978d4a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {20503771-37f3-42be-a19c-1a437d70fbf3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0293fc52-fa40-4020-b259-2d345747da3c}, !- Handle
  Thermal Zone 129,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9291bd75-14cf-4f23-9a01-c3e66dd29c43}, !- Zone Air Inlet Port List
  {cd452cdc-305b-4b82-8f6a-f1e9185d6e55}, !- Zone Air Exhaust Port List
  {69fde97a-3b8b-4b22-9392-a143c090128b}, !- Zone Air Node Name
  {6522e06d-28a9-490c-ac6a-3fd4d2365cd3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee9827ba-f8c7-49dd-9aec-23c03040bf2d}, !- Group Rendering Name
  {dcee3ce2-b4fb-4bd5-813c-1f863a2b9acd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ae8cbfd-7721-45de-bd27-3607e638b43c}, !- Handle
  Node 129,                               !- Name
  {69fde97a-3b8b-4b22-9392-a143c090128b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69fde97a-3b8b-4b22-9392-a143c090128b}, !- Handle
  {0293fc52-fa40-4020-b259-2d345747da3c}, !- Source Object
  11,                                     !- Outlet Port
  {9ae8cbfd-7721-45de-bd27-3607e638b43c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9291bd75-14cf-4f23-9a01-c3e66dd29c43}, !- Handle
  {0293fc52-fa40-4020-b259-2d345747da3c}, !- HVAC Component
  {aab181cf-e6e6-4ce2-bfa8-f8c2cdf3f4cb}; !- Port 1

OS:PortList,
  {cd452cdc-305b-4b82-8f6a-f1e9185d6e55}, !- Handle
  {0293fc52-fa40-4020-b259-2d345747da3c}, !- HVAC Component
  {f5438cf7-0f3c-4569-a101-bcbaed4e0dbe}; !- Port 1

OS:PortList,
  {6522e06d-28a9-490c-ac6a-3fd4d2365cd3}, !- Handle
  {0293fc52-fa40-4020-b259-2d345747da3c}; !- HVAC Component

OS:Sizing:Zone,
  {7f139a98-0933-4fb6-bd91-09e98a923ae5}, !- Handle
  {0293fc52-fa40-4020-b259-2d345747da3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {00dc8e76-e473-428a-888b-5052bb820591}, !- Handle
  Zone HVAC Equipment List 129,           !- Name
  {0293fc52-fa40-4020-b259-2d345747da3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44293ad1-8716-4133-9787-19ff5db4b906}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dcda929d-3346-46e2-8d7b-1ac2e74d7fd3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {90f627cb-2a73-4d8e-beb9-e9a664c8ba91}, !- Handle
  Thermal Zone 130,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69ffa7a6-c1be-40a3-8190-8b5ffa8a6f17}, !- Zone Air Inlet Port List
  {76c969d9-b1d1-444d-93ed-45cce2c4e647}, !- Zone Air Exhaust Port List
  {3e3fc226-5d58-497b-bca2-4f3b00efa3f5}, !- Zone Air Node Name
  {d4144704-055b-4a5e-8431-b6288e550b1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {81491042-43df-4470-a54e-59b68e9a37ee}, !- Group Rendering Name
  {3de419e6-c107-42d9-897a-79ce8faaba1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbca8004-de32-48e2-b129-4d7e254fa6c1}, !- Handle
  Node 130,                               !- Name
  {3e3fc226-5d58-497b-bca2-4f3b00efa3f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e3fc226-5d58-497b-bca2-4f3b00efa3f5}, !- Handle
  {90f627cb-2a73-4d8e-beb9-e9a664c8ba91}, !- Source Object
  11,                                     !- Outlet Port
  {bbca8004-de32-48e2-b129-4d7e254fa6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69ffa7a6-c1be-40a3-8190-8b5ffa8a6f17}, !- Handle
  {90f627cb-2a73-4d8e-beb9-e9a664c8ba91}, !- HVAC Component
  {257e0a14-8436-4738-911e-026807edc95e}; !- Port 1

OS:PortList,
  {76c969d9-b1d1-444d-93ed-45cce2c4e647}, !- Handle
  {90f627cb-2a73-4d8e-beb9-e9a664c8ba91}, !- HVAC Component
  {f9d3da0a-7954-4619-b5d4-60888e4b3f0b}; !- Port 1

OS:PortList,
  {d4144704-055b-4a5e-8431-b6288e550b1e}, !- Handle
  {90f627cb-2a73-4d8e-beb9-e9a664c8ba91}; !- HVAC Component

OS:Sizing:Zone,
  {aa467e01-ad05-4463-9f7c-bed0fa7e805a}, !- Handle
  {90f627cb-2a73-4d8e-beb9-e9a664c8ba91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1f4ccf6d-279e-4533-8c60-f36a9d55daa7}, !- Handle
  Zone HVAC Equipment List 130,           !- Name
  {90f627cb-2a73-4d8e-beb9-e9a664c8ba91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6958aca-12f2-4b5d-b532-1d85d6f68078}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {26d05763-7032-4424-8290-0e13b5551c34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5fc9cae0-74d7-442d-b911-1c6a5b8e9fea}, !- Handle
  Thermal Zone 131,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e148bc36-6358-4031-b3ea-70194f2b7368}, !- Zone Air Inlet Port List
  {cb4d5680-81af-4347-8129-cd5f375ddbd3}, !- Zone Air Exhaust Port List
  {869a2a00-8c15-4ab0-ad20-f4e1fbf74ad7}, !- Zone Air Node Name
  {928a1f21-768e-43fa-9ca7-14c86e63d5f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f393ec0-84cc-4ac0-82a3-d4825afc25fa}, !- Group Rendering Name
  {4dfb66b4-fa6b-4585-8345-d6e0d81d653a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ac3b2ed-098c-423b-9892-753cd4743483}, !- Handle
  Node 131,                               !- Name
  {869a2a00-8c15-4ab0-ad20-f4e1fbf74ad7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {869a2a00-8c15-4ab0-ad20-f4e1fbf74ad7}, !- Handle
  {5fc9cae0-74d7-442d-b911-1c6a5b8e9fea}, !- Source Object
  11,                                     !- Outlet Port
  {4ac3b2ed-098c-423b-9892-753cd4743483}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e148bc36-6358-4031-b3ea-70194f2b7368}, !- Handle
  {5fc9cae0-74d7-442d-b911-1c6a5b8e9fea}, !- HVAC Component
  {457e3cf5-0ac0-49b0-979b-0fffa25b7531}; !- Port 1

OS:PortList,
  {cb4d5680-81af-4347-8129-cd5f375ddbd3}, !- Handle
  {5fc9cae0-74d7-442d-b911-1c6a5b8e9fea}, !- HVAC Component
  {e395c1ca-8a2b-4f8f-80eb-58a502b1e222}; !- Port 1

OS:PortList,
  {928a1f21-768e-43fa-9ca7-14c86e63d5f7}, !- Handle
  {5fc9cae0-74d7-442d-b911-1c6a5b8e9fea}; !- HVAC Component

OS:Sizing:Zone,
  {31bedbf0-af2d-4391-b00b-45367c8899da}, !- Handle
  {5fc9cae0-74d7-442d-b911-1c6a5b8e9fea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5c3535c7-830d-4df6-8041-0b29fb9a98ad}, !- Handle
  Zone HVAC Equipment List 131,           !- Name
  {5fc9cae0-74d7-442d-b911-1c6a5b8e9fea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e2dc92d-971b-40d9-a721-f5bde08dcac0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e1be4dbb-eaac-4015-82c1-b5b40beec2ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b7fa54be-16ab-4fd3-bd37-6ff005fab23b}, !- Handle
  Thermal Zone 132,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b51677a-8f0a-452e-8b64-6ae1838f0e6f}, !- Zone Air Inlet Port List
  {9c546cac-d98d-4df1-848b-ca1b0c23fbff}, !- Zone Air Exhaust Port List
  {2b01d31a-a48b-41e0-8ed0-324f7ceb9bd3}, !- Zone Air Node Name
  {334c7905-fe1f-4849-bbf8-fc7595d02afa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df668b14-f750-489e-9376-d8808233d1fc}, !- Group Rendering Name
  {335f10b4-b191-4a4a-aefb-a77ffd4e6808}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {461eab7e-8fe7-46d6-a763-abb59572c25f}, !- Handle
  Node 132,                               !- Name
  {2b01d31a-a48b-41e0-8ed0-324f7ceb9bd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b01d31a-a48b-41e0-8ed0-324f7ceb9bd3}, !- Handle
  {b7fa54be-16ab-4fd3-bd37-6ff005fab23b}, !- Source Object
  11,                                     !- Outlet Port
  {461eab7e-8fe7-46d6-a763-abb59572c25f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b51677a-8f0a-452e-8b64-6ae1838f0e6f}, !- Handle
  {b7fa54be-16ab-4fd3-bd37-6ff005fab23b}, !- HVAC Component
  {32240f43-ce48-450d-8893-e0b8745466ba}; !- Port 1

OS:PortList,
  {9c546cac-d98d-4df1-848b-ca1b0c23fbff}, !- Handle
  {b7fa54be-16ab-4fd3-bd37-6ff005fab23b}, !- HVAC Component
  {22d36c5a-d63e-45f8-8e0f-8641d0acee79}; !- Port 1

OS:PortList,
  {334c7905-fe1f-4849-bbf8-fc7595d02afa}, !- Handle
  {b7fa54be-16ab-4fd3-bd37-6ff005fab23b}; !- HVAC Component

OS:Sizing:Zone,
  {011f92ee-cccb-4148-b396-d46ac5153f79}, !- Handle
  {b7fa54be-16ab-4fd3-bd37-6ff005fab23b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f9427402-d606-48bb-b658-53fc03779267}, !- Handle
  Zone HVAC Equipment List 132,           !- Name
  {b7fa54be-16ab-4fd3-bd37-6ff005fab23b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abbe61a0-4654-4466-9972-4920af757375}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29b7ed2c-ce0e-4fb8-99e1-d3e949d38b29}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f62610fe-3a07-4416-8c9b-3fec06ed3ff8}, !- Handle
  Thermal Zone 133,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1995e5c3-df63-48bc-a2f0-6d65c62d22d3}, !- Zone Air Inlet Port List
  {769e1f49-fc75-4090-83d5-6890c9f98dc1}, !- Zone Air Exhaust Port List
  {5865f5a0-dffa-471a-a462-2c62d86f58d7}, !- Zone Air Node Name
  {f3394813-f89f-47f6-a1d0-61bfd4722b08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62f880f0-ecd3-4a92-8239-1da88de2eb35}, !- Group Rendering Name
  {9403d54b-864f-416c-a3a6-25ed5481bac7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f0b55db-6169-4047-aa14-9c265fc2b16e}, !- Handle
  Node 133,                               !- Name
  {5865f5a0-dffa-471a-a462-2c62d86f58d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5865f5a0-dffa-471a-a462-2c62d86f58d7}, !- Handle
  {f62610fe-3a07-4416-8c9b-3fec06ed3ff8}, !- Source Object
  11,                                     !- Outlet Port
  {5f0b55db-6169-4047-aa14-9c265fc2b16e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1995e5c3-df63-48bc-a2f0-6d65c62d22d3}, !- Handle
  {f62610fe-3a07-4416-8c9b-3fec06ed3ff8}, !- HVAC Component
  {8c957508-0dd3-421c-ba3d-8a6afe32092a}; !- Port 1

OS:PortList,
  {769e1f49-fc75-4090-83d5-6890c9f98dc1}, !- Handle
  {f62610fe-3a07-4416-8c9b-3fec06ed3ff8}, !- HVAC Component
  {8bdd5476-8363-4e76-b1a8-67f2ca30dc72}; !- Port 1

OS:PortList,
  {f3394813-f89f-47f6-a1d0-61bfd4722b08}, !- Handle
  {f62610fe-3a07-4416-8c9b-3fec06ed3ff8}; !- HVAC Component

OS:Sizing:Zone,
  {37a7e133-54d7-4626-b2d5-d1d5b20175cc}, !- Handle
  {f62610fe-3a07-4416-8c9b-3fec06ed3ff8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
