  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c9214af7-cfe3-4263-94e8-292ef57e9b77}, !- Handle
  Zone HVAC Equipment List 133,           !- Name
  {f62610fe-3a07-4416-8c9b-3fec06ed3ff8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4a27169-6ccb-400c-90fc-1857ba29b771}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d5bafd95-bf96-4eb4-8227-e14422c3a66f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a48ab9ce-61c7-4178-8aae-6df2a4d3868b}, !- Handle
  Thermal Zone 134,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3cc376b-4cf2-4657-8a8e-1e7045d381d2}, !- Zone Air Inlet Port List
  {099e17fe-7a59-4097-bfbe-08e5f3dd5fbc}, !- Zone Air Exhaust Port List
  {bc28285a-7264-41c4-be30-5b545d2eee1c}, !- Zone Air Node Name
  {4a4cf871-bdf7-4051-8880-c6f377ab5f64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70aad3e9-d155-4eb7-9eb5-95385e93873b}, !- Group Rendering Name
  {95d21f84-d7d2-4c27-8ae7-595b3de65300}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d2c899c-9474-4bca-bb29-ae5436113e3f}, !- Handle
  Node 134,                               !- Name
  {bc28285a-7264-41c4-be30-5b545d2eee1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc28285a-7264-41c4-be30-5b545d2eee1c}, !- Handle
  {a48ab9ce-61c7-4178-8aae-6df2a4d3868b}, !- Source Object
  11,                                     !- Outlet Port
  {9d2c899c-9474-4bca-bb29-ae5436113e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3cc376b-4cf2-4657-8a8e-1e7045d381d2}, !- Handle
  {a48ab9ce-61c7-4178-8aae-6df2a4d3868b}, !- HVAC Component
  {e0b566b4-60af-4a01-b272-45a544ac9beb}; !- Port 1

OS:PortList,
  {099e17fe-7a59-4097-bfbe-08e5f3dd5fbc}, !- Handle
  {a48ab9ce-61c7-4178-8aae-6df2a4d3868b}, !- HVAC Component
  {b927a748-c7b5-421b-96e9-4a235ef4c1aa}; !- Port 1

OS:PortList,
  {4a4cf871-bdf7-4051-8880-c6f377ab5f64}, !- Handle
  {a48ab9ce-61c7-4178-8aae-6df2a4d3868b}; !- HVAC Component

OS:Sizing:Zone,
  {cdb9bc75-573d-4e0b-bf23-2410130d6229}, !- Handle
  {a48ab9ce-61c7-4178-8aae-6df2a4d3868b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0a6c6d85-5eb8-45da-a9a0-defc61f0ffdc}, !- Handle
  Zone HVAC Equipment List 134,           !- Name
  {a48ab9ce-61c7-4178-8aae-6df2a4d3868b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cdcecb78-e04d-4214-842d-4b7d32399cf1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9bc2c4bc-a558-4115-be03-218d25d2ec5e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0b4808ec-aa54-4986-b22a-52420c4faee2}, !- Handle
  Thermal Zone 135,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a4bba59-46ac-4ec9-9893-01f226366e61}, !- Zone Air Inlet Port List
  {55089e67-c3b0-47db-a35d-b8ee14b6c19a}, !- Zone Air Exhaust Port List
  {522d279a-4d44-47a5-aec9-ecc743f3767a}, !- Zone Air Node Name
  {32eb5e9d-9f4b-4909-a0d8-b32e61aa6f0d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f646f9c2-6a1b-468c-920a-6944a2c15088}, !- Group Rendering Name
  {a0b26028-085b-4c8d-b3af-b62932002dba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce9bcdf2-f555-45fc-b5e1-eb4d34b392bd}, !- Handle
  Node 135,                               !- Name
  {522d279a-4d44-47a5-aec9-ecc743f3767a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {522d279a-4d44-47a5-aec9-ecc743f3767a}, !- Handle
  {0b4808ec-aa54-4986-b22a-52420c4faee2}, !- Source Object
  11,                                     !- Outlet Port
  {ce9bcdf2-f555-45fc-b5e1-eb4d34b392bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a4bba59-46ac-4ec9-9893-01f226366e61}, !- Handle
  {0b4808ec-aa54-4986-b22a-52420c4faee2}, !- HVAC Component
  {9908d955-b79f-4915-8c2f-907e2008184f}; !- Port 1

OS:PortList,
  {55089e67-c3b0-47db-a35d-b8ee14b6c19a}, !- Handle
  {0b4808ec-aa54-4986-b22a-52420c4faee2}, !- HVAC Component
  {aa6d43e2-7d2b-473d-acef-7d76141df672}; !- Port 1

OS:PortList,
  {32eb5e9d-9f4b-4909-a0d8-b32e61aa6f0d}, !- Handle
  {0b4808ec-aa54-4986-b22a-52420c4faee2}; !- HVAC Component

OS:Sizing:Zone,
  {f6774014-11bd-47ee-b7c7-6ecde3009392}, !- Handle
  {0b4808ec-aa54-4986-b22a-52420c4faee2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8b0c7ed3-5b9e-4eda-8bac-7eae13e6fea2}, !- Handle
  Zone HVAC Equipment List 135,           !- Name
  {0b4808ec-aa54-4986-b22a-52420c4faee2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9533a78e-25f7-4249-b220-65b41b6b2cab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d9bda385-5213-4188-a241-bb63571c8818}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3be90609-2cd4-4d58-bb18-2b0afec20f05}, !- Handle
  Thermal Zone 136,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {311b95b6-00ee-4bf6-8d5a-449cc918bfcb}, !- Zone Air Inlet Port List
  {55be601b-37e3-4055-aae6-0b6409e1a8a4}, !- Zone Air Exhaust Port List
  {a5ef966e-51e7-4f15-9c62-228d39daac59}, !- Zone Air Node Name
  {6fcb8f8e-bec0-4a17-b913-e4c2fb3e14f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2b5b227-927e-4a7e-9b60-908b21815c6a}, !- Group Rendering Name
  {0e358a21-2f0e-402a-97f1-b8ae832d8da4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fc1e042-19b9-4d4c-8875-553ff0c95b04}, !- Handle
  Node 136,                               !- Name
  {a5ef966e-51e7-4f15-9c62-228d39daac59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5ef966e-51e7-4f15-9c62-228d39daac59}, !- Handle
  {3be90609-2cd4-4d58-bb18-2b0afec20f05}, !- Source Object
  11,                                     !- Outlet Port
  {2fc1e042-19b9-4d4c-8875-553ff0c95b04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {311b95b6-00ee-4bf6-8d5a-449cc918bfcb}, !- Handle
  {3be90609-2cd4-4d58-bb18-2b0afec20f05}, !- HVAC Component
  {92906643-0e3b-4e82-8860-10f935b4245c}; !- Port 1

OS:PortList,
  {55be601b-37e3-4055-aae6-0b6409e1a8a4}, !- Handle
  {3be90609-2cd4-4d58-bb18-2b0afec20f05}, !- HVAC Component
  {e7e39b4c-6987-46d9-b32a-1d86db605c96}; !- Port 1

OS:PortList,
  {6fcb8f8e-bec0-4a17-b913-e4c2fb3e14f8}, !- Handle
  {3be90609-2cd4-4d58-bb18-2b0afec20f05}; !- HVAC Component

OS:Sizing:Zone,
  {598cf7ae-b01f-4d63-a972-b8e92bdc9a49}, !- Handle
  {3be90609-2cd4-4d58-bb18-2b0afec20f05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dce00242-e7a0-4810-8fbb-b7fe4abceb60}, !- Handle
  Zone HVAC Equipment List 136,           !- Name
  {3be90609-2cd4-4d58-bb18-2b0afec20f05}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9dbfc046-dbd9-4de8-bcf1-532dacec6569}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {643162d7-772d-4485-9914-0bb9d220f75f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {302c6ec9-b9f6-415b-85cc-89155f655e6e}, !- Handle
  Thermal Zone 137,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b3881e6-6e32-4bce-836c-c4bc25806abf}, !- Zone Air Inlet Port List
  {3e3e2867-5d97-40b0-b4b0-1a0aa7c304e9}, !- Zone Air Exhaust Port List
  {91d0f016-859b-450c-a05d-a6b690702fd2}, !- Zone Air Node Name
  {991c2a74-f926-495e-9848-bef4d3238f7e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f5d01f51-4e27-4b19-b06f-234f944c4264}, !- Group Rendering Name
  {01e9dc05-8d8a-4cfe-babc-7f91a5d173a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b238be4a-fcb3-41aa-84ae-f5494335b09e}, !- Handle
  Node 137,                               !- Name
  {91d0f016-859b-450c-a05d-a6b690702fd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91d0f016-859b-450c-a05d-a6b690702fd2}, !- Handle
  {302c6ec9-b9f6-415b-85cc-89155f655e6e}, !- Source Object
  11,                                     !- Outlet Port
  {b238be4a-fcb3-41aa-84ae-f5494335b09e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b3881e6-6e32-4bce-836c-c4bc25806abf}, !- Handle
  {302c6ec9-b9f6-415b-85cc-89155f655e6e}, !- HVAC Component
  {a5133f5b-35d9-40c1-a3dc-559e061ee88a}; !- Port 1

OS:PortList,
  {3e3e2867-5d97-40b0-b4b0-1a0aa7c304e9}, !- Handle
  {302c6ec9-b9f6-415b-85cc-89155f655e6e}, !- HVAC Component
  {355e9adc-c305-407c-8062-07856fc44cbc}; !- Port 1

OS:PortList,
  {991c2a74-f926-495e-9848-bef4d3238f7e}, !- Handle
  {302c6ec9-b9f6-415b-85cc-89155f655e6e}; !- HVAC Component

OS:Sizing:Zone,
  {6db4249f-58cb-416d-8932-2f34c7667302}, !- Handle
  {302c6ec9-b9f6-415b-85cc-89155f655e6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2d9908da-2ab1-4223-a0d8-d7f84330ff14}, !- Handle
  Zone HVAC Equipment List 137,           !- Name
  {302c6ec9-b9f6-415b-85cc-89155f655e6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35330c59-fdac-46b6-8589-e130f0effe36}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b85e7298-fc39-4e84-98c0-6d8cc1b3785d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a49ad944-b09a-4b1b-bb3d-33afd69be3e6}, !- Handle
  Thermal Zone 138,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17e023ad-504e-4049-a4d4-1f3566a338b8}, !- Zone Air Inlet Port List
  {dfc6d3d4-4414-458f-898c-786d565e45d7}, !- Zone Air Exhaust Port List
  {e2325f8f-d9d4-464b-83e4-8d2e1fc54e8e}, !- Zone Air Node Name
  {bde42d9f-75f9-4c8f-bad1-c8d31a48c714}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11dfd886-c1b6-4516-a68d-e2b5c2f05775}, !- Group Rendering Name
  {0f3606bd-678e-40d0-a558-4a7816d25dc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83b8c59c-f949-4f76-b0dc-125f039464ab}, !- Handle
  Node 138,                               !- Name
  {e2325f8f-d9d4-464b-83e4-8d2e1fc54e8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2325f8f-d9d4-464b-83e4-8d2e1fc54e8e}, !- Handle
  {a49ad944-b09a-4b1b-bb3d-33afd69be3e6}, !- Source Object
  11,                                     !- Outlet Port
  {83b8c59c-f949-4f76-b0dc-125f039464ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17e023ad-504e-4049-a4d4-1f3566a338b8}, !- Handle
  {a49ad944-b09a-4b1b-bb3d-33afd69be3e6}, !- HVAC Component
  {67605059-36cc-4f37-aef7-3c995f127c4f}; !- Port 1

OS:PortList,
  {dfc6d3d4-4414-458f-898c-786d565e45d7}, !- Handle
  {a49ad944-b09a-4b1b-bb3d-33afd69be3e6}, !- HVAC Component
  {ee319615-bf88-4910-b9b6-ad2198afdc48}; !- Port 1

OS:PortList,
  {bde42d9f-75f9-4c8f-bad1-c8d31a48c714}, !- Handle
  {a49ad944-b09a-4b1b-bb3d-33afd69be3e6}; !- HVAC Component

OS:Sizing:Zone,
  {a93ac2b9-18c4-4eaa-83b5-af51b841089f}, !- Handle
  {a49ad944-b09a-4b1b-bb3d-33afd69be3e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {96596670-6d16-4429-a337-26a2b064d179}, !- Handle
  Zone HVAC Equipment List 138,           !- Name
  {a49ad944-b09a-4b1b-bb3d-33afd69be3e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f2d090a-1d57-4747-80e9-63efdba93ec4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ad314f5e-ec8a-4e78-a664-b21b7a2b3206}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a8a4ba23-fd5f-425d-a925-d08453877be4}, !- Handle
  Thermal Zone 139,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {983f313e-e941-4adb-8290-0df907ace37f}, !- Zone Air Inlet Port List
  {eece78a1-64ed-475b-af79-9ac2a276205c}, !- Zone Air Exhaust Port List
  {56e11dd6-fca1-4f66-b848-2f1f713c8548}, !- Zone Air Node Name
  {212c7fea-fa11-483f-8603-3e2b38634391}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07898fdc-c4dd-446e-9dd8-d18113c0ec67}, !- Group Rendering Name
  {8dc96302-23d1-4317-8ae7-ea4a89008669}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fed79a44-30d6-4ecc-a0d0-fe3bc2798523}, !- Handle
  Node 139,                               !- Name
  {56e11dd6-fca1-4f66-b848-2f1f713c8548}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56e11dd6-fca1-4f66-b848-2f1f713c8548}, !- Handle
  {a8a4ba23-fd5f-425d-a925-d08453877be4}, !- Source Object
  11,                                     !- Outlet Port
  {fed79a44-30d6-4ecc-a0d0-fe3bc2798523}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {983f313e-e941-4adb-8290-0df907ace37f}, !- Handle
  {a8a4ba23-fd5f-425d-a925-d08453877be4}, !- HVAC Component
  {e54c918f-d900-4529-9216-e3ce6ef7a3e2}; !- Port 1

OS:PortList,
  {eece78a1-64ed-475b-af79-9ac2a276205c}, !- Handle
  {a8a4ba23-fd5f-425d-a925-d08453877be4}, !- HVAC Component
  {b3b9159e-e2b4-45ec-b4ae-f9d91fe72315}; !- Port 1

OS:PortList,
  {212c7fea-fa11-483f-8603-3e2b38634391}, !- Handle
  {a8a4ba23-fd5f-425d-a925-d08453877be4}; !- HVAC Component

OS:Sizing:Zone,
  {0a5e917e-2356-4043-84e0-57f89c0464dc}, !- Handle
  {a8a4ba23-fd5f-425d-a925-d08453877be4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {99fda90f-6081-4b37-b1ba-bbc163b6843b}, !- Handle
  Zone HVAC Equipment List 139,           !- Name
  {a8a4ba23-fd5f-425d-a925-d08453877be4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b43f8773-21a1-465f-b2ec-34666f5cb365}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {33c4f688-b88c-4df1-a241-50412650a849}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {987e3e9c-af64-4e7c-9c53-3872dd2f8796}, !- Handle
  Thermal Zone 140,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {264f9f86-054e-4691-897c-642d8ee21252}, !- Zone Air Inlet Port List
  {f034a22d-7ad2-4ce1-9ebf-0cd2cf5d9b04}, !- Zone Air Exhaust Port List
  {76372325-e113-4bb9-991e-9918dfdfba35}, !- Zone Air Node Name
  {b4615937-b12c-47fb-a305-22971a120be2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf9772e1-d08b-481e-b686-34db8aa66e9e}, !- Group Rendering Name
  {52d1d5d3-cab3-4a78-a57c-73c4dc83af72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8f86f91-1adf-406a-a389-27f75b09849d}, !- Handle
  Node 140,                               !- Name
  {76372325-e113-4bb9-991e-9918dfdfba35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76372325-e113-4bb9-991e-9918dfdfba35}, !- Handle
  {987e3e9c-af64-4e7c-9c53-3872dd2f8796}, !- Source Object
  11,                                     !- Outlet Port
  {c8f86f91-1adf-406a-a389-27f75b09849d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {264f9f86-054e-4691-897c-642d8ee21252}, !- Handle
  {987e3e9c-af64-4e7c-9c53-3872dd2f8796}, !- HVAC Component
  {e0a035f6-a573-43b0-8649-302992185e71}; !- Port 1

OS:PortList,
  {f034a22d-7ad2-4ce1-9ebf-0cd2cf5d9b04}, !- Handle
  {987e3e9c-af64-4e7c-9c53-3872dd2f8796}, !- HVAC Component
  {1fb0e153-6bf4-4fa2-83de-9afa2319b5a6}; !- Port 1

OS:PortList,
  {b4615937-b12c-47fb-a305-22971a120be2}, !- Handle
  {987e3e9c-af64-4e7c-9c53-3872dd2f8796}; !- HVAC Component

OS:Sizing:Zone,
  {dace1d8c-6584-498e-ab41-c1012f1f0c59}, !- Handle
  {987e3e9c-af64-4e7c-9c53-3872dd2f8796}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {db6f2d05-7682-43c8-9192-bd997de5ff9f}, !- Handle
  Zone HVAC Equipment List 140,           !- Name
  {987e3e9c-af64-4e7c-9c53-3872dd2f8796}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {820dc2ad-40a6-48af-81d5-16e57fa546c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a9dd0489-4074-4400-a2f5-f004175cee36}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8ae196fe-b5af-4de3-be44-c3675a24e6a7}, !- Handle
  Thermal Zone 141,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {180f7e30-6707-4df1-9dba-a06064504402}, !- Zone Air Inlet Port List
  {8bf0b922-7030-4a5a-9b57-313865a1c265}, !- Zone Air Exhaust Port List
  {0e56bbc5-d278-4039-8ed2-a4db10c214a6}, !- Zone Air Node Name
  {8dbfb127-13be-4be7-b0b5-05a040d8dd46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a3325af8-3b2e-4706-8a57-c2b6862c1c31}, !- Group Rendering Name
  {06a9627d-bb73-49bd-8b49-b4e463b57d80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6328ea7-1b43-4015-9b9b-e48077d27f1e}, !- Handle
  Node 141,                               !- Name
  {0e56bbc5-d278-4039-8ed2-a4db10c214a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e56bbc5-d278-4039-8ed2-a4db10c214a6}, !- Handle
  {8ae196fe-b5af-4de3-be44-c3675a24e6a7}, !- Source Object
  11,                                     !- Outlet Port
  {a6328ea7-1b43-4015-9b9b-e48077d27f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {180f7e30-6707-4df1-9dba-a06064504402}, !- Handle
  {8ae196fe-b5af-4de3-be44-c3675a24e6a7}, !- HVAC Component
  {72b034ac-3c25-4a8a-9de9-216763087c86}; !- Port 1

OS:PortList,
  {8bf0b922-7030-4a5a-9b57-313865a1c265}, !- Handle
  {8ae196fe-b5af-4de3-be44-c3675a24e6a7}, !- HVAC Component
  {88275aa7-e7b9-49e9-9177-3f003dc17804}; !- Port 1

OS:PortList,
  {8dbfb127-13be-4be7-b0b5-05a040d8dd46}, !- Handle
  {8ae196fe-b5af-4de3-be44-c3675a24e6a7}; !- HVAC Component

OS:Sizing:Zone,
  {015ccce2-c5be-4a2e-89a3-444a7597d04a}, !- Handle
  {8ae196fe-b5af-4de3-be44-c3675a24e6a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7ef97fda-79f6-4592-a5cc-e6bc5407c974}, !- Handle
  Zone HVAC Equipment List 141,           !- Name
  {8ae196fe-b5af-4de3-be44-c3675a24e6a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3f6670a-f955-4309-b695-942936988915}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {02f9e57a-1238-4ca1-a7eb-5bed8a92774a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {38808c3d-d6d6-4f11-bede-da9ead926935}, !- Handle
  Thermal Zone 142,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79b31b25-a4f2-464c-8517-e214d157b952}, !- Zone Air Inlet Port List
  {11b77ddd-c78e-402e-9738-c7e1eddc79b5}, !- Zone Air Exhaust Port List
  {ffc8fc35-f773-460a-80b0-d38f68389905}, !- Zone Air Node Name
  {f08cb66e-bdb4-4770-98fb-41e3e2387342}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d33f8bd5-7aea-40f5-b99b-f87318b9a606}, !- Group Rendering Name
  {df230df6-4711-4ec9-aca5-f800ba2b3e28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c7f5025-b85e-44c1-aaa6-4bc9bea87133}, !- Handle
  Node 142,                               !- Name
  {ffc8fc35-f773-460a-80b0-d38f68389905}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffc8fc35-f773-460a-80b0-d38f68389905}, !- Handle
  {38808c3d-d6d6-4f11-bede-da9ead926935}, !- Source Object
  11,                                     !- Outlet Port
  {8c7f5025-b85e-44c1-aaa6-4bc9bea87133}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79b31b25-a4f2-464c-8517-e214d157b952}, !- Handle
  {38808c3d-d6d6-4f11-bede-da9ead926935}, !- HVAC Component
  {46b8da62-30a9-43e6-8dd6-c4e22107383e}; !- Port 1

OS:PortList,
  {11b77ddd-c78e-402e-9738-c7e1eddc79b5}, !- Handle
  {38808c3d-d6d6-4f11-bede-da9ead926935}, !- HVAC Component
  {b854d72b-1b71-42f7-8db2-2f5220e98ff3}; !- Port 1

OS:PortList,
  {f08cb66e-bdb4-4770-98fb-41e3e2387342}, !- Handle
  {38808c3d-d6d6-4f11-bede-da9ead926935}; !- HVAC Component

OS:Sizing:Zone,
  {7ee6ea89-5e4c-4e1d-8737-628f7a0b2065}, !- Handle
  {38808c3d-d6d6-4f11-bede-da9ead926935}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {38eac083-6bcf-4a3b-9bfa-357f6d724e32}, !- Handle
  Zone HVAC Equipment List 142,           !- Name
  {38808c3d-d6d6-4f11-bede-da9ead926935}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {831826a6-91af-488d-a711-7d06f51eab27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b988f6d8-307a-4f19-9fb2-70b517f6d8ba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7a00582c-c222-4d74-a3da-faa3ea7d2dd9}, !- Handle
  Thermal Zone 143,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {937be29e-ac9f-4c74-a6ab-0d892d125f9a}, !- Zone Air Inlet Port List
  {b023074e-e456-48bb-b206-cd8f68036043}, !- Zone Air Exhaust Port List
  {6dda5514-f39a-4901-90e5-aae3e4d0f8d9}, !- Zone Air Node Name
  {d26041a9-308d-4883-972a-0b6379db25c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d78a4047-594f-4ee0-8cee-1dc236caed84}, !- Group Rendering Name
  {0de8f56f-0e68-4b4d-968f-1487920adb5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58c121ba-67e3-4a24-9f7e-a948d0a8dfaa}, !- Handle
  Node 143,                               !- Name
  {6dda5514-f39a-4901-90e5-aae3e4d0f8d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dda5514-f39a-4901-90e5-aae3e4d0f8d9}, !- Handle
  {7a00582c-c222-4d74-a3da-faa3ea7d2dd9}, !- Source Object
  11,                                     !- Outlet Port
  {58c121ba-67e3-4a24-9f7e-a948d0a8dfaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {937be29e-ac9f-4c74-a6ab-0d892d125f9a}, !- Handle
  {7a00582c-c222-4d74-a3da-faa3ea7d2dd9}, !- HVAC Component
  {d3bbffe6-5aa0-4aa5-b8e7-ce3547354757}; !- Port 1

OS:PortList,
  {b023074e-e456-48bb-b206-cd8f68036043}, !- Handle
  {7a00582c-c222-4d74-a3da-faa3ea7d2dd9}, !- HVAC Component
  {61c143e8-c640-4aed-8198-273c1f1ee1dc}; !- Port 1

OS:PortList,
  {d26041a9-308d-4883-972a-0b6379db25c3}, !- Handle
  {7a00582c-c222-4d74-a3da-faa3ea7d2dd9}; !- HVAC Component

OS:Sizing:Zone,
  {c252a424-e1e7-42d5-8ec3-34313b13bc0b}, !- Handle
  {7a00582c-c222-4d74-a3da-faa3ea7d2dd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5076da5e-2772-4b2e-afdc-bdd1c6a74534}, !- Handle
  Zone HVAC Equipment List 143,           !- Name
  {7a00582c-c222-4d74-a3da-faa3ea7d2dd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8dcb670-9efb-4fee-9404-476588d4294e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b177188b-01cf-4763-8809-5c6839c96972}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {16db501d-9838-476d-b3f5-e6963065c1dd}, !- Handle
  Thermal Zone 144,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b08f050-65f0-4ea7-8f87-51330ec67459}, !- Zone Air Inlet Port List
  {a4435cde-15fc-4746-ac9e-e28a8c0c48b3}, !- Zone Air Exhaust Port List
  {8f96fcd7-372c-4328-a9ca-4c9807176eeb}, !- Zone Air Node Name
  {49d823ce-a1b0-4d8d-a1bd-e05bd09eae5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {283306a9-a0dd-4f15-8adb-aea8640735b2}, !- Group Rendering Name
  {a1f75945-4ab7-4729-b2b3-2c026773be4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25ffeb8d-eb74-4cc3-bad7-dbcba76ddf91}, !- Handle
  Node 144,                               !- Name
  {8f96fcd7-372c-4328-a9ca-4c9807176eeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f96fcd7-372c-4328-a9ca-4c9807176eeb}, !- Handle
  {16db501d-9838-476d-b3f5-e6963065c1dd}, !- Source Object
  11,                                     !- Outlet Port
  {25ffeb8d-eb74-4cc3-bad7-dbcba76ddf91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b08f050-65f0-4ea7-8f87-51330ec67459}, !- Handle
  {16db501d-9838-476d-b3f5-e6963065c1dd}, !- HVAC Component
  {ff4e7982-438b-424a-a85c-078699964065}; !- Port 1

OS:PortList,
  {a4435cde-15fc-4746-ac9e-e28a8c0c48b3}, !- Handle
  {16db501d-9838-476d-b3f5-e6963065c1dd}, !- HVAC Component
  {734ed3c7-e642-46ec-8608-8907dff92ef2}; !- Port 1

OS:PortList,
  {49d823ce-a1b0-4d8d-a1bd-e05bd09eae5e}, !- Handle
  {16db501d-9838-476d-b3f5-e6963065c1dd}; !- HVAC Component

OS:Sizing:Zone,
  {219c1289-28d2-4250-b7ed-8273d23c2380}, !- Handle
  {16db501d-9838-476d-b3f5-e6963065c1dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {305c8e8a-eed5-400b-b69e-5ed3981b1130}, !- Handle
  Zone HVAC Equipment List 144,           !- Name
  {16db501d-9838-476d-b3f5-e6963065c1dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e872986f-fd5b-4a87-95f1-c8918fbe2395}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5376a594-ca38-49dc-baaf-5ffe982a908d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d5933dff-6524-4169-a894-1a067cd6048a}, !- Handle
  Thermal Zone 145,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba8a537b-ae99-4960-8358-435dd7f4c42f}, !- Zone Air Inlet Port List
  {a0537b71-2014-4144-94ec-0773d604ae22}, !- Zone Air Exhaust Port List
  {b272805c-f6dd-4a8a-a8f1-b8ded3f43fba}, !- Zone Air Node Name
  {af35200f-f26d-4698-b9a5-892c37fc3816}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {816f15a8-7652-44fe-8e88-beb466e02655}, !- Group Rendering Name
  {a7206953-4753-49a7-b07b-c12ba426a0e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddbc1822-767e-4389-abb7-65c366d40c28}, !- Handle
  Node 145,                               !- Name
  {b272805c-f6dd-4a8a-a8f1-b8ded3f43fba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b272805c-f6dd-4a8a-a8f1-b8ded3f43fba}, !- Handle
  {d5933dff-6524-4169-a894-1a067cd6048a}, !- Source Object
  11,                                     !- Outlet Port
  {ddbc1822-767e-4389-abb7-65c366d40c28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba8a537b-ae99-4960-8358-435dd7f4c42f}, !- Handle
  {d5933dff-6524-4169-a894-1a067cd6048a}, !- HVAC Component
  {f08a90b9-d283-4f36-8d59-29a0d53490c6}; !- Port 1

OS:PortList,
  {a0537b71-2014-4144-94ec-0773d604ae22}, !- Handle
  {d5933dff-6524-4169-a894-1a067cd6048a}, !- HVAC Component
  {59b267ec-e6d7-464d-a733-a379b25dc7bc}; !- Port 1

OS:PortList,
  {af35200f-f26d-4698-b9a5-892c37fc3816}, !- Handle
  {d5933dff-6524-4169-a894-1a067cd6048a}; !- HVAC Component

OS:Sizing:Zone,
  {3b60579f-383c-4fb7-87b4-d98027009243}, !- Handle
  {d5933dff-6524-4169-a894-1a067cd6048a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {42a54f4a-1d8b-4bab-990f-3bd1335472cb}, !- Handle
  Zone HVAC Equipment List 145,           !- Name
  {d5933dff-6524-4169-a894-1a067cd6048a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50697859-711b-48d9-bfdf-1fa60a305496}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f888594c-1f3a-4cfb-8d7e-43fd72cc9bde}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7dc886a8-5afe-43cd-b29e-e37278ccb01e}, !- Handle
  Thermal Zone 146,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4b03456-c51d-4af3-95a3-ae0ed70ec84b}, !- Zone Air Inlet Port List
  {15b464c0-ebd4-4e06-96d5-ece58dac540a}, !- Zone Air Exhaust Port List
  {5f3b9e22-6659-4e32-b97e-d1eaaa398b0d}, !- Zone Air Node Name
  {d4330cba-1ebe-489c-ac1e-642ae3c98b0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {466a37a1-b6cc-411b-b017-529b52e397f7}, !- Group Rendering Name
  {f3224bcd-6cec-4981-ae95-fb02fab49126}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0814cf42-c5ee-4796-a2a9-8d56ae8074a6}, !- Handle
  Node 146,                               !- Name
  {5f3b9e22-6659-4e32-b97e-d1eaaa398b0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f3b9e22-6659-4e32-b97e-d1eaaa398b0d}, !- Handle
  {7dc886a8-5afe-43cd-b29e-e37278ccb01e}, !- Source Object
  11,                                     !- Outlet Port
  {0814cf42-c5ee-4796-a2a9-8d56ae8074a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4b03456-c51d-4af3-95a3-ae0ed70ec84b}, !- Handle
  {7dc886a8-5afe-43cd-b29e-e37278ccb01e}, !- HVAC Component
  {94705cd6-5640-44cf-a102-b91f7c7bea07}; !- Port 1

OS:PortList,
  {15b464c0-ebd4-4e06-96d5-ece58dac540a}, !- Handle
  {7dc886a8-5afe-43cd-b29e-e37278ccb01e}, !- HVAC Component
  {1efa39a1-1956-43c3-be75-224707fd83ab}; !- Port 1

OS:PortList,
  {d4330cba-1ebe-489c-ac1e-642ae3c98b0b}, !- Handle
  {7dc886a8-5afe-43cd-b29e-e37278ccb01e}; !- HVAC Component

OS:Sizing:Zone,
  {271e873c-f8e3-4741-8257-1fcc91a04d6e}, !- Handle
  {7dc886a8-5afe-43cd-b29e-e37278ccb01e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {eee4dc21-790f-49fe-87d5-34b9f4e721f1}, !- Handle
  Zone HVAC Equipment List 146,           !- Name
  {7dc886a8-5afe-43cd-b29e-e37278ccb01e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e23adc60-3e6d-4b4a-894e-761e7df28069}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2cdb820b-3d1c-4558-9541-be1183a062ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {389bd139-527f-47c4-9b6f-70201b9016fa}, !- Handle
  Thermal Zone 147,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {233e9332-da47-4fd7-9af4-48740a121c7f}, !- Zone Air Inlet Port List
  {6ec4b910-4435-40e7-b556-26f3a96cff93}, !- Zone Air Exhaust Port List
  {e964e1c4-ee3d-424e-bd94-937d1761da2d}, !- Zone Air Node Name
  {f3ab1565-5ee9-4f02-92cf-4a60204f661b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d7d8a3e-13c6-44f0-a73d-edb653bb4e97}, !- Group Rendering Name
  {f39beec8-1f0c-4dc4-a3e7-22f0d31d5f6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ead20b0-8230-4e36-8372-b5f1fcce4b62}, !- Handle
  Node 147,                               !- Name
  {e964e1c4-ee3d-424e-bd94-937d1761da2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e964e1c4-ee3d-424e-bd94-937d1761da2d}, !- Handle
  {389bd139-527f-47c4-9b6f-70201b9016fa}, !- Source Object
  11,                                     !- Outlet Port
  {4ead20b0-8230-4e36-8372-b5f1fcce4b62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {233e9332-da47-4fd7-9af4-48740a121c7f}, !- Handle
  {389bd139-527f-47c4-9b6f-70201b9016fa}, !- HVAC Component
  {d04bd589-8a7d-40fe-a81b-5755a7478aaa}; !- Port 1

OS:PortList,
  {6ec4b910-4435-40e7-b556-26f3a96cff93}, !- Handle
  {389bd139-527f-47c4-9b6f-70201b9016fa}, !- HVAC Component
  {a4805c69-0c2a-422c-a9dc-53bd8e31d62a}; !- Port 1

OS:PortList,
  {f3ab1565-5ee9-4f02-92cf-4a60204f661b}, !- Handle
  {389bd139-527f-47c4-9b6f-70201b9016fa}; !- HVAC Component

OS:Sizing:Zone,
  {043b71a4-2490-4ae3-b826-4b190f34ff8c}, !- Handle
  {389bd139-527f-47c4-9b6f-70201b9016fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dcfe4f9f-54f0-47a9-a7de-4b5a99013918}, !- Handle
  Zone HVAC Equipment List 147,           !- Name
  {389bd139-527f-47c4-9b6f-70201b9016fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb82b593-daa1-4e5b-af6f-bc8edac2b31d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {104816c7-bd2c-4c9b-8970-5317353466b5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {269c7fa8-9516-4073-b287-00212c6aa418}, !- Handle
  Thermal Zone 148,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f8a8f2c-8846-41d8-bd42-ba47ac1bfa9a}, !- Zone Air Inlet Port List
  {c6e553b5-32a3-45c3-9b57-4cf8690515c0}, !- Zone Air Exhaust Port List
  {907c7abb-f3f7-41a6-b2a6-9ea79b939b4f}, !- Zone Air Node Name
  {073a29c7-c7fc-4e03-b810-d425a8c6a07d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ce22a49-fcad-4594-a31b-543f16ea95f6}, !- Group Rendering Name
  {632994ba-79e4-4189-90ed-10d612178716}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe550d53-746a-4b81-b709-9ff53b187344}, !- Handle
  Node 148,                               !- Name
  {907c7abb-f3f7-41a6-b2a6-9ea79b939b4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {907c7abb-f3f7-41a6-b2a6-9ea79b939b4f}, !- Handle
  {269c7fa8-9516-4073-b287-00212c6aa418}, !- Source Object
  11,                                     !- Outlet Port
  {fe550d53-746a-4b81-b709-9ff53b187344}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f8a8f2c-8846-41d8-bd42-ba47ac1bfa9a}, !- Handle
  {269c7fa8-9516-4073-b287-00212c6aa418}, !- HVAC Component
  {8d5f6476-64b3-4796-b7d4-729b12adcde2}; !- Port 1

OS:PortList,
  {c6e553b5-32a3-45c3-9b57-4cf8690515c0}, !- Handle
  {269c7fa8-9516-4073-b287-00212c6aa418}, !- HVAC Component
  {129271d4-d84c-4d9c-9e11-800114db45ad}; !- Port 1

OS:PortList,
  {073a29c7-c7fc-4e03-b810-d425a8c6a07d}, !- Handle
  {269c7fa8-9516-4073-b287-00212c6aa418}; !- HVAC Component

OS:Sizing:Zone,
  {d22cabba-9d9c-4132-8c03-9334904bbb9d}, !- Handle
  {269c7fa8-9516-4073-b287-00212c6aa418}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6ff5986b-13f3-4722-8c23-36c0cbb65c69}, !- Handle
  Zone HVAC Equipment List 148,           !- Name
  {269c7fa8-9516-4073-b287-00212c6aa418}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d33b9faf-23a4-400f-a59d-fbf13943f262}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {20ec1269-1b5a-4588-b46e-142381836000}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {608203b4-728b-4e21-b31b-d8aabdbf9a76}, !- Handle
  Thermal Zone 149,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9d0b8d6-5a11-435e-8027-dd5f4fa242ec}, !- Zone Air Inlet Port List
  {f241ba18-7bef-428d-be32-ddeb3655a0e9}, !- Zone Air Exhaust Port List
  {a974fb49-c42e-481c-80ee-82751d5d9b1d}, !- Zone Air Node Name
  {ce75231e-d3d7-4008-b7db-ce9e83ce519d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b69b5be-0ea0-4b4c-84b2-4dc7a16af67c}, !- Group Rendering Name
  {cc3725f9-6f35-456d-adaa-1bac5ce74384}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7dba9883-83af-4719-9465-8d4f1ddde259}, !- Handle
  Node 149,                               !- Name
  {a974fb49-c42e-481c-80ee-82751d5d9b1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a974fb49-c42e-481c-80ee-82751d5d9b1d}, !- Handle
  {608203b4-728b-4e21-b31b-d8aabdbf9a76}, !- Source Object
  11,                                     !- Outlet Port
  {7dba9883-83af-4719-9465-8d4f1ddde259}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9d0b8d6-5a11-435e-8027-dd5f4fa242ec}, !- Handle
  {608203b4-728b-4e21-b31b-d8aabdbf9a76}, !- HVAC Component
  {440dd5d3-2a19-4db4-9d31-5963a70a3c0e}; !- Port 1

OS:PortList,
  {f241ba18-7bef-428d-be32-ddeb3655a0e9}, !- Handle
  {608203b4-728b-4e21-b31b-d8aabdbf9a76}, !- HVAC Component
  {76d80f27-12bf-40fb-b12b-9ad894dc735d}; !- Port 1

OS:PortList,
  {ce75231e-d3d7-4008-b7db-ce9e83ce519d}, !- Handle
  {608203b4-728b-4e21-b31b-d8aabdbf9a76}; !- HVAC Component

OS:Sizing:Zone,
  {3502f3a7-3516-4fd4-a001-371108a3681e}, !- Handle
  {608203b4-728b-4e21-b31b-d8aabdbf9a76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b120e3e0-1c16-4865-a19c-1f8ff7641a6e}, !- Handle
  Zone HVAC Equipment List 149,           !- Name
  {608203b4-728b-4e21-b31b-d8aabdbf9a76}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c847bb7f-3dcb-4de3-99bd-95c71dca9ff6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {09b236ad-6f2c-4e82-a632-27e5e52f0cb3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2eca1c35-4364-4223-bb41-692fe6560010}, !- Handle
  Thermal Zone 150,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b75d3bcf-9f8e-454e-b48a-55a2ea014c62}, !- Zone Air Inlet Port List
  {a401d1ad-7bfb-4394-8318-44256d966c53}, !- Zone Air Exhaust Port List
  {238ea886-f9f5-4c91-b7e1-7ed678528671}, !- Zone Air Node Name
  {2ddf343c-5d36-4c0a-b6dc-0aed862d8a60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3962ba8-53a6-4880-a3e3-d53e486dc7eb}, !- Group Rendering Name
  {287de5b2-c266-4a52-bfc0-e0da8cdd052b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {620cc121-6234-440a-8ced-453027dddd21}, !- Handle
  Node 150,                               !- Name
  {238ea886-f9f5-4c91-b7e1-7ed678528671}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {238ea886-f9f5-4c91-b7e1-7ed678528671}, !- Handle
  {2eca1c35-4364-4223-bb41-692fe6560010}, !- Source Object
  11,                                     !- Outlet Port
  {620cc121-6234-440a-8ced-453027dddd21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b75d3bcf-9f8e-454e-b48a-55a2ea014c62}, !- Handle
  {2eca1c35-4364-4223-bb41-692fe6560010}, !- HVAC Component
  {22920f24-63c7-4489-b576-fb8ae7dabfb1}; !- Port 1

OS:PortList,
  {a401d1ad-7bfb-4394-8318-44256d966c53}, !- Handle
  {2eca1c35-4364-4223-bb41-692fe6560010}, !- HVAC Component
  {217e18e4-36d8-4e29-853d-8330fa7ba6d1}; !- Port 1

OS:PortList,
  {2ddf343c-5d36-4c0a-b6dc-0aed862d8a60}, !- Handle
  {2eca1c35-4364-4223-bb41-692fe6560010}; !- HVAC Component

OS:Sizing:Zone,
  {f066660d-003b-4b64-bdb1-d662d52b7e6f}, !- Handle
  {2eca1c35-4364-4223-bb41-692fe6560010}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {deeeccf5-eba1-45f3-ac97-e9c69eaf8db6}, !- Handle
  Zone HVAC Equipment List 150,           !- Name
  {2eca1c35-4364-4223-bb41-692fe6560010}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e112dedf-dc2a-4b1d-89fc-8c2ecaa133d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4d176dc4-7477-4aba-80c0-a267c5f005dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {803e8e00-9d90-47e6-810a-a8b76acfb95d}, !- Handle
  Thermal Zone 151,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc2d1e75-75de-47d4-b99d-34ef0a83a3df}, !- Zone Air Inlet Port List
  {bc72b8d4-8fab-48c5-9569-033c8c04ea75}, !- Zone Air Exhaust Port List
  {c2cbc0d0-9eed-4b4d-84a4-983490a2058a}, !- Zone Air Node Name
  {31b65e24-14ed-4eb6-8c02-832ef578436e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f89a5660-2748-47fe-96a2-8081e4e7e853}, !- Group Rendering Name
  {560a7e37-448d-4cdb-a6b4-c1c06a350a1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44378ed8-a5f0-42c5-b882-34350c5d5298}, !- Handle
  Node 151,                               !- Name
  {c2cbc0d0-9eed-4b4d-84a4-983490a2058a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2cbc0d0-9eed-4b4d-84a4-983490a2058a}, !- Handle
  {803e8e00-9d90-47e6-810a-a8b76acfb95d}, !- Source Object
  11,                                     !- Outlet Port
  {44378ed8-a5f0-42c5-b882-34350c5d5298}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc2d1e75-75de-47d4-b99d-34ef0a83a3df}, !- Handle
  {803e8e00-9d90-47e6-810a-a8b76acfb95d}, !- HVAC Component
  {ec12b004-2af4-497a-bdab-dca1f9c98019}; !- Port 1

OS:PortList,
  {bc72b8d4-8fab-48c5-9569-033c8c04ea75}, !- Handle
  {803e8e00-9d90-47e6-810a-a8b76acfb95d}, !- HVAC Component
  {33e6d08a-6e77-41bf-9c85-1a6941024133}; !- Port 1

OS:PortList,
  {31b65e24-14ed-4eb6-8c02-832ef578436e}, !- Handle
  {803e8e00-9d90-47e6-810a-a8b76acfb95d}; !- HVAC Component

OS:Sizing:Zone,
  {c4a0137e-53b4-4f11-ad20-6c7caa0cd7f1}, !- Handle
  {803e8e00-9d90-47e6-810a-a8b76acfb95d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6152d912-6610-498d-98d3-148ffe7228df}, !- Handle
  Zone HVAC Equipment List 151,           !- Name
  {803e8e00-9d90-47e6-810a-a8b76acfb95d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f71cc80-d9e8-453d-b88b-e048f22efb5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {35c3baa1-ade2-4297-919d-f1a0302fb0bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1ce874f9-b5c9-48ff-b995-e4e039bc57d6}, !- Handle
  Thermal Zone 152,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3a7cdcf-48f0-4030-9eb0-ae824e4f3c93}, !- Zone Air Inlet Port List
  {c6c62cb4-9106-4018-a567-4b53c9fbd707}, !- Zone Air Exhaust Port List
  {8ab6a278-4fc4-42f9-9727-5989bfaa8c2c}, !- Zone Air Node Name
  {63658e11-dab3-4820-abb1-288475ed300e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4fc9c6f-efd7-4ce1-be83-29184ee59db4}, !- Group Rendering Name
  {fd8cf7e7-a4d1-47f3-b571-4dd9ed39837c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {176ba0d2-fee8-4152-baf7-0a61887f7d25}, !- Handle
  Node 152,                               !- Name
  {8ab6a278-4fc4-42f9-9727-5989bfaa8c2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ab6a278-4fc4-42f9-9727-5989bfaa8c2c}, !- Handle
  {1ce874f9-b5c9-48ff-b995-e4e039bc57d6}, !- Source Object
  11,                                     !- Outlet Port
  {176ba0d2-fee8-4152-baf7-0a61887f7d25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3a7cdcf-48f0-4030-9eb0-ae824e4f3c93}, !- Handle
  {1ce874f9-b5c9-48ff-b995-e4e039bc57d6}, !- HVAC Component
  {90d51e83-7fd9-4807-a1a1-d2987302fbe0}; !- Port 1

OS:PortList,
  {c6c62cb4-9106-4018-a567-4b53c9fbd707}, !- Handle
  {1ce874f9-b5c9-48ff-b995-e4e039bc57d6}, !- HVAC Component
  {298d00cf-3f65-4c30-96f7-ec08b46da6c2}; !- Port 1

OS:PortList,
  {63658e11-dab3-4820-abb1-288475ed300e}, !- Handle
  {1ce874f9-b5c9-48ff-b995-e4e039bc57d6}; !- HVAC Component

OS:Sizing:Zone,
  {39b680fd-009e-4c8a-bfd4-2c206b1c8392}, !- Handle
  {1ce874f9-b5c9-48ff-b995-e4e039bc57d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {370d6f2d-a0a2-44dc-83b1-82e9b9744393}, !- Handle
  Zone HVAC Equipment List 152,           !- Name
  {1ce874f9-b5c9-48ff-b995-e4e039bc57d6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8195602c-7816-4676-9b4f-c9a01fe5cd96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4aef9c06-1f59-4018-b9a7-73514821bd81}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ad6c1a43-3c2e-490d-80c4-254c37b8aac2}, !- Handle
  Thermal Zone 153,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7308d003-b8cb-414a-a756-9e24616de15f}, !- Zone Air Inlet Port List
  {0fd7a71f-96c4-48b9-8864-4431ab4cb812}, !- Zone Air Exhaust Port List
  {6ddffe8f-e182-4d66-9313-19067eb3c94f}, !- Zone Air Node Name
  {cb493375-f1e1-4816-949c-a341525b4620}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {58faaf34-2217-4470-856b-c827c233570a}, !- Group Rendering Name
  {d9d23792-e008-4be7-9a22-f74986f59160}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd0a8034-aff4-4170-8cab-b4390e1c9ab2}, !- Handle
  Node 153,                               !- Name
  {6ddffe8f-e182-4d66-9313-19067eb3c94f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ddffe8f-e182-4d66-9313-19067eb3c94f}, !- Handle
  {ad6c1a43-3c2e-490d-80c4-254c37b8aac2}, !- Source Object
  11,                                     !- Outlet Port
  {dd0a8034-aff4-4170-8cab-b4390e1c9ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7308d003-b8cb-414a-a756-9e24616de15f}, !- Handle
  {ad6c1a43-3c2e-490d-80c4-254c37b8aac2}, !- HVAC Component
  {5a794201-3e2f-4d40-9afa-3817e28eeb74}; !- Port 1

OS:PortList,
  {0fd7a71f-96c4-48b9-8864-4431ab4cb812}, !- Handle
  {ad6c1a43-3c2e-490d-80c4-254c37b8aac2}, !- HVAC Component
  {be091659-a7b3-4ea3-9217-06e7a95b556b}; !- Port 1

OS:PortList,
  {cb493375-f1e1-4816-949c-a341525b4620}, !- Handle
  {ad6c1a43-3c2e-490d-80c4-254c37b8aac2}; !- HVAC Component

OS:Sizing:Zone,
  {9273a047-a698-4201-ae07-0d86c29ef7a5}, !- Handle
  {ad6c1a43-3c2e-490d-80c4-254c37b8aac2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {12b2904b-680d-4a40-85c3-1afab929cf72}, !- Handle
  Zone HVAC Equipment List 153,           !- Name
  {ad6c1a43-3c2e-490d-80c4-254c37b8aac2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99ca5d32-e95d-4afa-ac6b-51f7fda966f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {81f7f4da-fd62-4219-bab3-cab9d8e31ed1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {afb0fbda-a15c-4fff-8337-04e15073bdc0}, !- Handle
  Thermal Zone 154,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {268101c1-2df5-4459-bbe8-2c9a862955c8}, !- Zone Air Inlet Port List
  {0782f676-0536-4664-b523-756f174fa253}, !- Zone Air Exhaust Port List
  {78850aac-a951-486e-839f-2ed852752c54}, !- Zone Air Node Name
  {9ce7374b-b0d1-43e2-9b6c-da5c4b438d8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07c53d12-538f-44e3-ad80-6cce179ddbca}, !- Group Rendering Name
  {d56b0cc8-88d3-4b26-b005-46e8e26af02a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b9f5eb0-3b79-4e51-a8b9-d08ce3503851}, !- Handle
  Node 154,                               !- Name
  {78850aac-a951-486e-839f-2ed852752c54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78850aac-a951-486e-839f-2ed852752c54}, !- Handle
  {afb0fbda-a15c-4fff-8337-04e15073bdc0}, !- Source Object
  11,                                     !- Outlet Port
  {7b9f5eb0-3b79-4e51-a8b9-d08ce3503851}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {268101c1-2df5-4459-bbe8-2c9a862955c8}, !- Handle
  {afb0fbda-a15c-4fff-8337-04e15073bdc0}, !- HVAC Component
  {8c77538b-b1e5-49be-b7d2-975992941b3e}; !- Port 1

OS:PortList,
  {0782f676-0536-4664-b523-756f174fa253}, !- Handle
  {afb0fbda-a15c-4fff-8337-04e15073bdc0}, !- HVAC Component
  {b58ac8dd-4cda-40e0-946b-2d91b9dbbcd2}; !- Port 1

OS:PortList,
  {9ce7374b-b0d1-43e2-9b6c-da5c4b438d8e}, !- Handle
  {afb0fbda-a15c-4fff-8337-04e15073bdc0}; !- HVAC Component

OS:Sizing:Zone,
  {e7644270-340a-4df9-87f1-687c1602b73a}, !- Handle
  {afb0fbda-a15c-4fff-8337-04e15073bdc0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e5d5a05f-9f8a-42cd-a4c8-4e591fe218e8}, !- Handle
  Zone HVAC Equipment List 154,           !- Name
  {afb0fbda-a15c-4fff-8337-04e15073bdc0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {370b71de-9f17-4c14-83c5-db80a2c444c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d29d2d72-8d9f-46cc-ad60-a8f427d5baeb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {59e39e15-0845-4c93-820a-89c0dde6e1cf}, !- Handle
  Rendering Color 281,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ab1dda9-e26e-4888-ae7e-e4e4a75d4391}, !- Handle
  Rendering Color 282,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b5417408-212b-4ecf-ab0d-98ec478d9739}, !- Handle
  Rendering Color 283,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {366f6bc9-7b43-4038-b9db-1bdf1a0627ff}, !- Handle
  Rendering Color 284,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3d37f43-697a-4b98-959f-ed3e80672bc3}, !- Handle
  Rendering Color 285,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec1e7bcc-f154-4b3a-b63f-473517f9dbdd}, !- Handle
  Rendering Color 286,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2de76b06-d2ef-426f-ab2a-d12f225d9dd8}, !- Handle
  Rendering Color 287,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {def6b4e6-94b4-4b3b-8ad5-533907c4ba80}, !- Handle
  Rendering Color 288,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95dc4c3f-d853-4c63-899d-259cac76b91a}, !- Handle
  Rendering Color 289,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b60d8e45-b64a-4f18-988e-f2c79fc23afa}, !- Handle
  Rendering Color 290,                    !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {beee1ba0-218a-4baf-89fe-7054003e42ee}, !- Handle
  Rendering Color 291,                    !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {166676fa-6b65-4412-84e7-c9becf9561b6}, !- Handle
  Rendering Color 292,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b78fe74-fdcf-4c04-8abe-b23d943c01a5}, !- Handle
  Rendering Color 293,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {118c079b-9b04-48a3-b174-4579a2d4cea4}, !- Handle
  Rendering Color 294,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1606118f-75e6-4922-a357-90c96f3c46a4}, !- Handle
  Rendering Color 295,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8ae29aee-1a48-4168-af86-235056115de9}, !- Handle
  Rendering Color 296,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {93eb3d4b-3a6d-4f0d-85f2-7f7cbf5c62a2}, !- Handle
  Rendering Color 297,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a86be4f-1032-464e-a0cf-19abd3ee8dd6}, !- Handle
  Rendering Color 298,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc1cb753-fa17-47a0-a682-da2cbbeeb5fe}, !- Handle
  Rendering Color 299,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {842245bf-88e0-41ac-afd3-9b5041c2e2ca}, !- Handle
  Rendering Color 300,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f79f08e-ee3f-4ac1-8394-1fd70f4911a3}, !- Handle
  Rendering Color 301,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e09fc58f-4ca2-40a7-8b86-1778ae6586bb}, !- Handle
  Rendering Color 302,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d006863-c8b2-4a73-9fc9-6229dc322c6f}, !- Handle
  Rendering Color 303,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96292ae0-461f-412e-ad64-3746ba5738ed}, !- Handle
  Rendering Color 304,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb93c13d-68ac-4b5f-a53b-019e72a310e9}, !- Handle
  Rendering Color 305,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc56ec80-9e2e-4eac-8a2b-f9087df2d9e6}, !- Handle
  Rendering Color 306,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {247c8ee3-be1a-48e7-87eb-600f38bbe9d7}, !- Handle
  Rendering Color 308,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c520effe-8439-4bed-ba0a-141edbc13590}, !- Handle
  Rendering Color 309,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {720f33aa-cdba-497a-aa5b-78d83ac42c9a}, !- Handle
  Rendering Color 310,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8761d84d-2a13-41b8-9960-2b5d72632611}, !- Handle
  Rendering Color 311,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d08d976a-1fdf-4bbc-9686-69816b5fbb77}, !- Handle
  Rendering Color 312,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b44d62c-4aa1-4bd5-88fd-06d5534ad619}, !- Handle
  Rendering Color 313,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a2db0ed-a54b-43b6-a14b-cc25df79cb68}, !- Handle
  Rendering Color 314,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce43531a-c3fd-4194-8fff-f68e87077c74}, !- Handle
  Rendering Color 315,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71f77873-b0b3-4358-aeb0-b78a9db770b2}, !- Handle
  Rendering Color 316,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18b13575-ef87-4885-9e99-0e41079fae82}, !- Handle
  Rendering Color 317,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {357389d6-a1ac-45f8-a5b8-be40c38bfac3}, !- Handle
  Rendering Color 318,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {12227ca6-42de-45e4-86d7-723020137c7b}, !- Handle
  Rendering Color 319,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b0d19f26-950f-4ea2-8db9-e46b2a6a7808}, !- Handle
  Rendering Color 320,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31c5b2af-02f9-41e3-895a-d0e13447cd8c}, !- Handle
  Rendering Color 321,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1af2d9bf-2620-4e31-9744-1772adcb10c6}, !- Handle
  Rendering Color 322,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {923ea093-ea45-4073-a33a-9eaec6e1145f}, !- Handle
  Rendering Color 323,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d75b387e-4d0d-4d1d-bf77-378f1119b0c9}, !- Handle
  Rendering Color 324,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f093a1d7-e490-4847-bd26-f3da071eca48}, !- Handle
  Rendering Color 325,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e83d334f-cf65-4b5e-9eb7-53bc272c9e2c}, !- Handle
  Rendering Color 326,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {364d7129-fa83-4a79-a1b4-a1ba947cddf6}, !- Handle
  Rendering Color 327,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {521141e9-deb1-42b8-9893-5830a17eee79}, !- Handle
  Rendering Color 328,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {58989764-d1b7-4fcd-8ff5-919ddeb45a09}, !- Handle
  Rendering Color 329,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5085d4b-b338-4bd7-8680-8fed7a47eedf}, !- Handle
  Rendering Color 330,                    !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d1c4256-88bc-4594-9073-be04fc56abcd}, !- Handle
  Rendering Color 331,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4a1003b-c74e-40e4-8d86-f47da68b5137}, !- Handle
  Rendering Color 332,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6f2cd316-d532-4b10-9d0a-81c1bfc9bfc9}, !- Handle
  Rendering Color 333,                    !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c3ac8c2-5438-4b1c-89d0-80d27292e55b}, !- Handle
  Rendering Color 334,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {357ee77f-fec3-493c-b3ba-65cff71da08d}, !- Handle
  Rendering Color 335,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e83792b9-0de7-47d7-840c-01c397e11003}, !- Handle
  Rendering Color 338,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a6ca790-84db-40ee-83ba-d4c4878335a3}, !- Handle
  Rendering Color 342,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2965867c-489d-4243-9c16-8bc42f9ca0cd}, !- Handle
  Rendering Color 343,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0832e61a-37d5-45ca-b01c-d2ef23106793}, !- Handle
  Rendering Color 344,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {979c7890-32c8-4557-9507-6ff1f4de7675}, !- Handle
  Rendering Color 345,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50735b69-85e9-42c3-ada3-ddfc552a1479}, !- Handle
  Rendering Color 351,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e74876f7-704b-4bf8-9942-b645e6da756f}, !- Handle
  Rendering Color 352,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36c2d561-731b-4216-b888-54ad70dfb8c8}, !- Handle
  Rendering Color 353,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a3699de-0a03-47b4-b38f-95aeb698966e}, !- Handle
  Rendering Color 354,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e71419ef-d562-48cb-afa9-acfb25b96411}, !- Handle
  Rendering Color 355,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd91a377-8fef-4ef1-b27c-a464e2f2d4a3}, !- Handle
  Rendering Color 356,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63679993-44d0-49f0-9af8-2c2e4824f3d2}, !- Handle
  Rendering Color 357,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fd5b981b-25fb-4898-8368-32c96368c89c}, !- Handle
  Rendering Color 358,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {44699587-d166-49b4-b783-4f48ae8fb921}, !- Handle
  Rendering Color 359,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0199d20f-4e74-4f45-8f11-9fbe304c25a7}, !- Handle
  Rendering Color 360,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b9511a5-20ae-4e34-bb3d-3f23e5701bb2}, !- Handle
  Rendering Color 361,                    !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95004cc8-77fb-4b35-8061-0b38616f284b}, !- Handle
  Rendering Color 362,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14719f99-3d16-44d5-8013-9337c6f33068}, !- Handle
  Rendering Color 363,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5eb947b3-3648-4a8e-8bfa-d110238b7cf6}, !- Handle
  Rendering Color 364,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1ab15ca-1526-46f0-8b22-78f98debbeb1}, !- Handle
  Rendering Color 365,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {14e6f724-1ebf-4c4c-a48e-c5ea87ee45e2}, !- Handle
  Rendering Color 366,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f3de361-6d7b-4ce8-9b5e-24d3051c6237}, !- Handle
  Rendering Color 367,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93e43e44-c195-4e85-81ec-ad6fca187ac0}, !- Handle
  Rendering Color 368,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {327ac29d-5536-4f6d-9e57-49077a684a63}, !- Handle
  Rendering Color 369,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f2ea786-ef89-4b52-b4b8-57bc51108738}, !- Handle
  Rendering Color 370,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbd0b8f7-3c2d-4817-b4bc-81531ad99d95}, !- Handle
  Rendering Color 371,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b0c2bd7-ebf2-46d2-ae3e-c5642236f34b}, !- Handle
  Rendering Color 372,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f393f357-f151-4b88-a523-c596f43b4b36}, !- Handle
  Rendering Color 373,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1d96c9f-6706-495e-baf4-69b8d189d7ae}, !- Handle
  Rendering Color 374,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87d85c9b-e2e0-422b-b201-61f625eaed9c}, !- Handle
  Rendering Color 375,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3c39c3a-569f-4a5e-8b43-51d48efff9d3}, !- Handle
  Rendering Color 376,                    !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2facb9d9-f2eb-46bd-ad29-2af7ef7f06db}, !- Handle
  Rendering Color 377,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d9d82680-de67-43b8-acf7-1b0d1da3ce84}, !- Handle
  Rendering Color 378,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b4a898f-0671-4ba9-8975-da91a13640bd}, !- Handle
  Rendering Color 379,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f1237ec-2dfe-4ab7-8969-5d612b0cb428}, !- Handle
  Rendering Color 380,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b611582c-0b9a-4e60-9344-9768ca99131e}, !- Handle
  Rendering Color 381,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45ddf769-e06b-4c63-8c66-4a2258d6bc3b}, !- Handle
  Rendering Color 382,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21e2820e-6c70-4278-a51d-46f1833f6c54}, !- Handle
  Rendering Color 383,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d8d32a1-7b35-4f63-bfff-9d2b1d559d73}, !- Handle
  Rendering Color 384,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99f864b1-d469-48d6-bfc8-4864db414b97}, !- Handle
  Rendering Color 385,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac1f1fa9-ebfa-4dc5-a573-92365ae2beaa}, !- Handle
  Rendering Color 386,                    !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8009128d-fd73-4f66-b4bb-153ef16a01a5}, !- Handle
  Rendering Color 387,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edc63fe1-ed25-4c76-8443-94b5d9ed31e5}, !- Handle
  Rendering Color 388,                    !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {66f7abc7-d092-4245-a99c-c8caf21e2fe2}, !- Handle
  Rendering Color 389,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a5e6704f-3f17-4a8f-8974-9e180b38d4b6}, !- Handle
  Rendering Color 390,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76f03ffa-4a97-4a0e-bb08-389853ed4f1a}, !- Handle
  Rendering Color 391,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d890dd8-e2a8-4c48-a320-f0764a3e79d5}, !- Handle
  Rendering Color 392,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a83dc37-d8af-435b-b847-6fab0a14176a}, !- Handle
  Rendering Color 393,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ac440ac-fbd8-4645-b781-ed6b9d942d10}, !- Handle
  Rendering Color 394,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b4671482-65b2-4e87-8745-48d8ec77daeb}, !- Handle
  Rendering Color 395,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7aaeb698-c5a0-4bf1-8939-a5537d9c0bc5}, !- Handle
  Rendering Color 396,                    !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04bb8fe0-9898-4ce9-9e61-06a9b8030bcc}, !- Handle
  Rendering Color 397,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f838122d-cd98-413d-86d2-6e0e61cf49b2}, !- Handle
  Rendering Color 398,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5bca4ea-9a5f-450b-8962-a9236aac5cbe}, !- Handle
  Rendering Color 399,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ced7d84-5cb0-4adc-9b1e-b750ec1d826c}, !- Handle
  Rendering Color 400,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3f0ada5b-a92e-4d6b-b409-8046ac2cbf3d}, !- Handle
  Rendering Color 401,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80f38c0d-9705-48b9-b10e-968e010b046d}, !- Handle
  Rendering Color 402,                    !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ed204c1-4c50-47d6-89a2-82f3415bd0e1}, !- Handle
  Rendering Color 403,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40fa2cb5-120c-4870-848c-fce727e5df8c}, !- Handle
  Rendering Color 404,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a4a81e7-9d9e-44b7-abdc-3f15ba5c882d}, !- Handle
  Rendering Color 405,                    !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fcd750c-7814-4d74-b267-05f77a9b5668}, !- Handle
  Rendering Color 406,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47a1caf8-25a4-453d-804d-d19bc39ecc35}, !- Handle
  Rendering Color 407,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {378fc2e3-66e2-401a-a749-1f483f831bb1}, !- Handle
  Rendering Color 408,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2b5acf9a-9a2e-48a6-90f7-ed1bdf684fea}, !- Handle
  Rendering Color 409,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a2f5438d-878b-45a2-9f70-606ac2f04e66}, !- Handle
  Rendering Color 410,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {324838b8-62fb-43d3-aa39-9e20c815b61b}, !- Handle
  Rendering Color 411,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69b74f03-c5e8-441b-a1c9-d088ab7a8f5e}, !- Handle
  Rendering Color 412,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa29bd38-ccd5-4766-9599-4bc05f115e67}, !- Handle
  Rendering Color 413,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05de5c6d-c6d2-40af-95d2-fcea0be9bebd}, !- Handle
  Rendering Color 414,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9dd1dd1-9a93-42a2-82f6-fe12d92ad284}, !- Handle
  Rendering Color 415,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7419ef4-8ae4-46d4-831b-f76fcfa8ffdf}, !- Handle
  Rendering Color 416,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {620b50b7-170d-4439-96c9-cd8e4c262847}, !- Handle
  Rendering Color 417,                    !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e4674f8-e0ce-4e50-a290-e8576998aeb7}, !- Handle
  Rendering Color 418,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d7d54a77-2344-4d50-9938-ea3af95b4bcd}, !- Handle
  Rendering Color 419,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ee9827ba-f8c7-49dd-9aec-23c03040bf2d}, !- Handle
  Rendering Color 420,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {81491042-43df-4470-a54e-59b68e9a37ee}, !- Handle
  Rendering Color 421,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f393ec0-84cc-4ac0-82a3-d4825afc25fa}, !- Handle
  Rendering Color 422,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df668b14-f750-489e-9376-d8808233d1fc}, !- Handle
  Rendering Color 423,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62f880f0-ecd3-4a92-8239-1da88de2eb35}, !- Handle
  Rendering Color 424,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {70aad3e9-d155-4eb7-9eb5-95385e93873b}, !- Handle
  Rendering Color 425,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f646f9c2-6a1b-468c-920a-6944a2c15088}, !- Handle
  Rendering Color 426,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2b5b227-927e-4a7e-9b60-908b21815c6a}, !- Handle
  Rendering Color 427,                    !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5d01f51-4e27-4b19-b06f-234f944c4264}, !- Handle
  Rendering Color 428,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11dfd886-c1b6-4516-a68d-e2b5c2f05775}, !- Handle
  Rendering Color 429,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07898fdc-c4dd-446e-9dd8-d18113c0ec67}, !- Handle
  Rendering Color 430,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bf9772e1-d08b-481e-b686-34db8aa66e9e}, !- Handle
  Rendering Color 431,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3325af8-3b2e-4706-8a57-c2b6862c1c31}, !- Handle
  Rendering Color 432,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d33f8bd5-7aea-40f5-b99b-f87318b9a606}, !- Handle
  Rendering Color 433,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d78a4047-594f-4ee0-8cee-1dc236caed84}, !- Handle
  Rendering Color 434,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {283306a9-a0dd-4f15-8adb-aea8640735b2}, !- Handle
  Rendering Color 435,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {816f15a8-7652-44fe-8e88-beb466e02655}, !- Handle
  Rendering Color 436,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {466a37a1-b6cc-411b-b017-529b52e397f7}, !- Handle
  Rendering Color 437,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d7d8a3e-13c6-44f0-a73d-edb653bb4e97}, !- Handle
  Rendering Color 438,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9ce22a49-fcad-4594-a31b-543f16ea95f6}, !- Handle
  Rendering Color 439,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b69b5be-0ea0-4b4c-84b2-4dc7a16af67c}, !- Handle
  Rendering Color 440,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3962ba8-53a6-4880-a3e3-d53e486dc7eb}, !- Handle
  Rendering Color 441,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f89a5660-2748-47fe-96a2-8081e4e7e853}, !- Handle
  Rendering Color 442,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4fc9c6f-efd7-4ce1-be83-29184ee59db4}, !- Handle
  Rendering Color 443,                    !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58faaf34-2217-4470-856b-c827c233570a}, !- Handle
  Rendering Color 444,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07c53d12-538f-44e3-ad80-6cce179ddbca}, !- Handle
  Rendering Color 445,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {495ce5f8-e9bf-411b-b8cd-dfa330396a6e}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ee287953-d80b-4c59-afa1-444fd0da3d0d}; !- Group Rendering Name

OS:BuildingStory,
  {ffbbd2b1-5153-46f3-881f-9345ff8c292d}, !- Handle
  Building Story 2,                       !- Name
  3.05,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f977b516-bd26-4dfd-b222-5f28ba0ce7ea}; !- Group Rendering Name

OS:BuildingStory,
  {17b0d993-6132-41fc-ab98-cc41f1ca4baf}, !- Handle
  Building Story 3,                       !- Name
  6.1,                                    !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4f1a0bde-4686-4853-a9dd-fd459b6e66fd}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {5b5542f3-e830-481a-8e55-99d666d7ae5c}, !- Handle
  Building Story 4,                       !- Name
  9.15,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cdea8516-fe59-494f-8ba7-78595d5056e5}; !- Group Rendering Name

OS:BuildingStory,
  {c0279f6f-92e3-4584-b685-da2199a7b8f2}, !- Handle
  Building Story 5,                       !- Name
  12.2,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bdae6ebd-36e5-48c0-8261-a8754cff9bf8}; !- Group Rendering Name

OS:BuildingStory,
  {b97de8f6-c601-49ed-8a20-1316385de005}, !- Handle
  Building Story 6,                       !- Name
  15.25,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {54b40fd7-7d9b-4af4-94ed-051e9a18c8c6}; !- Group Rendering Name

OS:BuildingStory,
  {6f72acd0-c4cd-4116-8442-e6f92e99797d}, !- Handle
  Building Story 7,                       !- Name
  18.3,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {689bbf7e-3f83-4d26-a8e1-07fc10f2af4e}; !- Group Rendering Name

OS:BuildingStory,
  {0a52eb2a-47d0-4c2b-b7bf-61695a4302e6}, !- Handle
  Building Story 8,                       !- Name
  21.35,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d51d15b3-11f7-4918-b83e-59ddb2d3642f}; !- Group Rendering Name

OS:BuildingStory,
  {2ffc8a08-4366-4aa5-9cfd-929da94ee819}, !- Handle
  Building Story 9,                       !- Name
  24.4,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9560d6bc-ef83-4025-b7d8-60db801673fd}; !- Group Rendering Name

OS:BuildingStory,
  {77765e19-eed2-432e-8c0c-0491fe61078c}, !- Handle
  Building Story 10,                      !- Name
  27.45,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {712aa506-95a5-4db2-bb96-8cbf969e0422}; !- Group Rendering Name

OS:BuildingStory,
  {343fb2bc-6ed4-4340-8b9f-f79aa0183f42}, !- Handle
  Building Story 11,                      !- Name
  30.5,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ab155d3a-6133-4492-b2f3-2fa1df44a407}; !- Group Rendering Name

OS:BuildingStory,
  {234275e9-6438-44ce-beb6-68738ee50194}, !- Handle
  Building Story 12,                      !- Name
  33.55,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {40dbd4a5-2403-4620-bf72-74f557f044df}; !- Group Rendering Name

OS:BuildingStory,
  {161280f2-ae0f-4b5c-9fb9-8743beaf20d9}, !- Handle
  Building Story 13,                      !- Name
  36.6,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bb7becdb-4320-41f6-a4b6-9ae071d8c3a6}; !- Group Rendering Name

OS:BuildingStory,
  {75ff4dd5-7cca-45d6-b905-4723b6702f46}, !- Handle
  Building Story 14,                      !- Name
  39.65,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3999c599-ef06-4f04-b6af-25d1b379d72f}; !- Group Rendering Name

OS:Rendering:Color,
  {ee287953-d80b-4c59-afa1-444fd0da3d0d}, !- Handle
  Rendering Color 446,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f977b516-bd26-4dfd-b222-5f28ba0ce7ea}, !- Handle
  Rendering Color 447,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f1a0bde-4686-4853-a9dd-fd459b6e66fd}, !- Handle
  Rendering Color 448,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdea8516-fe59-494f-8ba7-78595d5056e5}, !- Handle
  Rendering Color 449,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdae6ebd-36e5-48c0-8261-a8754cff9bf8}, !- Handle
  Rendering Color 450,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54b40fd7-7d9b-4af4-94ed-051e9a18c8c6}, !- Handle
  Rendering Color 451,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {689bbf7e-3f83-4d26-a8e1-07fc10f2af4e}, !- Handle
  Rendering Color 452,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d51d15b3-11f7-4918-b83e-59ddb2d3642f}, !- Handle
  Rendering Color 453,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9560d6bc-ef83-4025-b7d8-60db801673fd}, !- Handle
  Rendering Color 454,                    !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {712aa506-95a5-4db2-bb96-8cbf969e0422}, !- Handle
  Rendering Color 455,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab155d3a-6133-4492-b2f3-2fa1df44a407}, !- Handle
  Rendering Color 456,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40dbd4a5-2403-4620-bf72-74f557f044df}, !- Handle
  Rendering Color 457,                    !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb7becdb-4320-41f6-a4b6-9ae071d8c3a6}, !- Handle
  Rendering Color 458,                    !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3999c599-ef06-4f04-b6af-25d1b379d72f}, !- Handle
  Rendering Color 459,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {5b4e98b5-d268-4f86-be11-a81462cc0da6}, !- Handle
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1eb29af9-a8db-49e8-b0ac-376788e5df4b}, !- Handle
  Elec Baseboard,                         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1cde84a2-cf7a-4fb7-a4ab-080da1b6ff8f}, !- Handle
  Cycling PTAC DX Clg Elec Htg,           !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {f2022235-9f92-402c-9d4b-cc8c0c4e6bc7}, !- Air Inlet Node Name
  {e25db132-507e-4e4f-a964-bddbd8b005ef}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4674ed0b-0a7f-4073-b705-3db76fd63f9a}, !- Supply Air Fan Name
  {e9a06787-3e44-4305-bd78-740d326fc8e2}, !- Heating Coil Name
  {33a326fe-3e79-4a2a-9f69-9fdc55f83618}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Ruleset,
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}, !- Handle
  Cycling PTAC Fan Mode Always Zero,      !- Name
  {5e45ffa5-3f02-4cab-8e82-ec27e77ddc2e}, !- Schedule Type Limits Name
  {f54e59e0-ad80-4e65-b908-6f8268718804}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f54e59e0-ad80-4e65-b908-6f8268718804}, !- Handle
  Cycling PTAC Fan Mode Sch Default,      !- Name
  {5e45ffa5-3f02-4cab-8e82-ec27e77ddc2e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {4674ed0b-0a7f-4073-b705-3db76fd63f9a}, !- Handle
  Cycling Elec PTAC Fan,                  !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e9a06787-3e44-4305-bd78-740d326fc8e2}, !- Handle
  Cycling PTAC Elec Htg Coil,             !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {33a326fe-3e79-4a2a-9f69-9fdc55f83618}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil,    !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e763d656-5232-4724-8c13-69e444c06477}, !- Handle
  Node 155,                               !- Name
  {7d2e700f-c142-4970-b766-b1987de434ec}, !- Inlet Port
  {f2022235-9f92-402c-9d4b-cc8c0c4e6bc7}; !- Outlet Port

OS:Connection,
  {7d2e700f-c142-4970-b766-b1987de434ec}, !- Handle
  {12295e3f-5828-4efc-ab2f-007f3ab4e0d0}, !- Source Object
  2,                                      !- Outlet Port
  {e763d656-5232-4724-8c13-69e444c06477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2022235-9f92-402c-9d4b-cc8c0c4e6bc7}, !- Handle
  {e763d656-5232-4724-8c13-69e444c06477}, !- Source Object
  3,                                      !- Outlet Port
  {1cde84a2-cf7a-4fb7-a4ab-080da1b6ff8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1b109e5-d46f-4fee-af96-e8b239eab01c}, !- Handle
  Node 156,                               !- Name
  {e25db132-507e-4e4f-a964-bddbd8b005ef}, !- Inlet Port
  {e3013a6f-0949-4f5c-ad98-e27d20435886}; !- Outlet Port

OS:Connection,
  {e3013a6f-0949-4f5c-ad98-e27d20435886}, !- Handle
  {c1b109e5-d46f-4fee-af96-e8b239eab01c}, !- Source Object
  3,                                      !- Outlet Port
  {70b8c451-05ca-4fa0-be88-f28a8be61f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e25db132-507e-4e4f-a964-bddbd8b005ef}, !- Handle
  {1cde84a2-cf7a-4fb7-a4ab-080da1b6ff8f}, !- Source Object
  4,                                      !- Outlet Port
  {c1b109e5-d46f-4fee-af96-e8b239eab01c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bd530ca7-6e32-4f19-87a4-dd422edf2174}, !- Handle
  Elec Baseboard 1,                       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2d9a3cdd-1001-4d89-af5d-4a87ff51bba8}, !- Handle
  Elec Baseboard 2,                       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {468d12e7-c1eb-414f-a107-732ecf23f538}, !- Handle
  Elec Baseboard 3,                       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0ff1e326-25a2-4978-96fc-46ee86f067bb}, !- Handle
  Elec Baseboard 4,                       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {34338d14-5249-4e54-af03-15ee1fb30972}, !- Handle
  Elec Baseboard 5,                       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {efabd1a8-2dd5-48d2-a0d7-9b93c6a7eaf0}, !- Handle
  Elec Baseboard 6,                       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {95bff23c-f115-4a50-ba80-a6bf7b26159d}, !- Handle
  Elec Baseboard 7,                       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9195446a-9d94-4727-b43b-dc9704cbd7a5}, !- Handle
  Elec Baseboard 8,                       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {08934f80-76a8-4c49-80a5-3a1520cc67b2}, !- Handle
  Elec Baseboard 9,                       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {953edeeb-a997-42ed-94d6-be915986dde7}, !- Handle
  Elec Baseboard 10,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ac398681-6b17-4be2-ab06-5fbf1d85d992}, !- Handle
  Elec Baseboard 11,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {856be0b3-f513-4a40-9e36-7da75d4cc098}, !- Handle
  Elec Baseboard 12,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {06ee2888-11bf-422b-a03e-2cd9ece147a2}, !- Handle
  Elec Baseboard 13,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c8f9b443-696a-4ae0-9285-0fea4dc0d04f}, !- Handle
  Elec Baseboard 14,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6f15d42b-d251-40e9-be79-37077382d508}, !- Handle
  Elec Baseboard 15,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {64fa30dd-3d06-4aa7-94f7-da2163dd7a09}, !- Handle
  Elec Baseboard 16,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ad978536-a83c-4d1a-8cac-2cb19c98234c}, !- Handle
  Elec Baseboard 17,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e5ce10a0-82a1-4cf4-955f-6b60e73b03fe}, !- Handle
  Elec Baseboard 18,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5a9eb644-5124-44e3-9f2b-97eb4acf00ba}, !- Handle
  Elec Baseboard 19,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {68230ea0-e052-46c0-a332-930f04e5379a}, !- Handle
  Elec Baseboard 20,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2fff2282-81db-4ffc-917e-6b2d60b9d029}, !- Handle
  Elec Baseboard 21,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0f1d9103-01a8-4876-8474-02144fb9e5d8}, !- Handle
  Elec Baseboard 22,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {57f9289c-4746-486e-ba42-5e36f285f8ce}, !- Handle
  Elec Baseboard 23,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6f5bd32e-1528-45c7-b4f2-5d8876a920a9}, !- Handle
  Elec Baseboard 24,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8374e895-c4ba-4618-8010-5eff89ff1cf9}, !- Handle
  Elec Baseboard 25,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2475c6a2-7e40-4323-b3ff-9170be1df283}, !- Handle
  Elec Baseboard 26,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7f7fe43e-7540-4279-b4fe-8a3d3705060c}, !- Handle
  Elec Baseboard 27,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4fe6a3dd-c07e-410c-9bb7-a3cec0808668}, !- Handle
  Elec Baseboard 28,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a384cbd7-52b3-40b5-ae9a-8fc0d3c396ee}, !- Handle
  Elec Baseboard 29,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {402e2ef9-4303-430f-91e4-461cf97c2254}, !- Handle
  Elec Baseboard 30,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {534c51a5-1789-45ba-80e3-54bc47d77a64}, !- Handle
  Elec Baseboard 31,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {86ea4ce4-c46a-42ea-94de-d0f45ee9c29b}, !- Handle
  Elec Baseboard 32,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ffa25dd0-279a-4176-8b65-7e8ed4e8947b}, !- Handle
  Elec Baseboard 33,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e48eca33-0461-40e7-90fb-37ce025e76dc}, !- Handle
  Elec Baseboard 34,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2015bd9d-4e85-415e-8044-f50b48e8358f}, !- Handle
  Elec Baseboard 35,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f9db6bfd-7701-4f5f-b180-6b4648b66790}, !- Handle
  Elec Baseboard 36,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f151edee-2c8d-46ef-906f-1cbc94a43140}, !- Handle
  Elec Baseboard 37,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b8d79c12-d07d-431c-b532-89ce3d7c5675}, !- Handle
  Elec Baseboard 38,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fb6eb900-4d58-4151-a445-de8254fa03af}, !- Handle
  Elec Baseboard 39,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8ce86100-972b-4425-9a5d-7ddd6507ed97}, !- Handle
  Elec Baseboard 40,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {433b6ade-64e7-45a2-b66a-1c73a0de9906}, !- Handle
  Elec Baseboard 41,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6c35eba8-678d-4c9d-8ae7-7cef7df9e2ec}, !- Handle
  Elec Baseboard 42,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {214c1b05-80f4-4003-896e-a958e7c32cdd}, !- Handle
  Elec Baseboard 43,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fb6425a7-db07-4258-96a2-746528514810}, !- Handle
  Elec Baseboard 44,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f0e6ed89-8aa9-458f-9060-fae99eadcdcd}, !- Handle
  Elec Baseboard 45,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ad36f7a0-f733-426d-82ec-c06ea587e10c}, !- Handle
  Elec Baseboard 46,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {512acdf0-0601-4d84-9e61-58941c28a2f7}, !- Handle
  Elec Baseboard 47,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ad343ac7-6fff-4f51-ba7e-8593338cd877}, !- Handle
  Elec Baseboard 48,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {515c1495-eefb-4ec6-ae16-19cc07486933}, !- Handle
  Elec Baseboard 49,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2d8e221d-2729-4203-a09a-510fed527a04}, !- Handle
  Elec Baseboard 50,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e18ceac5-90fb-434e-87a5-2c915a52bbb4}, !- Handle
  Elec Baseboard 51,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5f48bbd6-cc8d-4e87-ba32-060708a06044}, !- Handle
  Elec Baseboard 52,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {576819b6-33a7-46a4-8bc3-068036c72333}, !- Handle
  Elec Baseboard 53,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2c431ab9-34b5-4eb4-a0ee-e0750363d62a}, !- Handle
  Elec Baseboard 54,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {49a7be3a-96c2-4d6d-94d7-dbd2afd0f9fc}, !- Handle
  Elec Baseboard 55,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aa362eb1-581e-461e-95e0-6773f1c43ed5}, !- Handle
  Elec Baseboard 56,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {50714df2-dd7f-4df1-8d29-deeac202ebb4}, !- Handle
  Elec Baseboard 57,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c4863ab6-7204-4b55-99d4-43ce00aae62d}, !- Handle
  Elec Baseboard 58,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {737a8b9d-d331-4493-b6c1-79a5f16e07d1}, !- Handle
  Elec Baseboard 59,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3494239b-47d8-40d2-b24c-24fbb7fddc3a}, !- Handle
  Elec Baseboard 60,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f5d427e4-936e-4822-af34-aca2a4ee2761}, !- Handle
  Elec Baseboard 61,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7e55581f-5f29-45bc-9e07-0e3bb77d43cf}, !- Handle
  Elec Baseboard 62,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {22137340-9f56-4243-87ec-879dce0c0f2d}, !- Handle
  Elec Baseboard 63,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a3c8d5a1-08ec-40b7-bd38-31e13795b8ae}, !- Handle
  Elec Baseboard 64,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dba60532-c148-4376-9f06-ff477016b184}, !- Handle
  Elec Baseboard 65,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {83349867-a800-4d9c-82b6-4d303c5f8829}, !- Handle
  Elec Baseboard 66,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a5c09f7c-cf5c-4f0f-84da-5d495b0a1509}, !- Handle
  Elec Baseboard 67,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {88c4fc89-13cb-4493-8613-a3e18cc93afe}, !- Handle
  Elec Baseboard 68,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {12e978ee-af09-48d3-a963-05f96725fe6c}, !- Handle
  Elec Baseboard 69,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d6b8e9e8-3032-40d2-9fc6-06cab6e1e1aa}, !- Handle
  Elec Baseboard 70,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dc3102df-3eea-4740-b1a5-2374386f1ab7}, !- Handle
  Elec Baseboard 71,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fe5de8e0-9259-47d9-81f0-c96022ad443c}, !- Handle
  Elec Baseboard 72,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ca3aacae-e8fd-4b45-a9ec-eaa233d91a82}, !- Handle
  Elec Baseboard 73,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {24f48ba2-1e8f-431a-ac38-4c7053033e5b}, !- Handle
  Elec Baseboard 74,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bab1eb8a-9f1d-40d8-a303-92cfb2410fd7}, !- Handle
  Elec Baseboard 75,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dc36df69-9d8a-439e-9f96-15b408d97df0}, !- Handle
  Elec Baseboard 76,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2550ad72-8cc5-4aa4-b20b-5bbc586600de}, !- Handle
  Elec Baseboard 77,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fb4358bb-678b-493e-be3c-7b7463cb6a58}, !- Handle
  Elec Baseboard 78,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1a19cc76-598b-421f-ae67-a98289c88438}, !- Handle
  Elec Baseboard 79,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f1cd7f65-5922-40dd-a389-cee0afa31725}, !- Handle
  Elec Baseboard 80,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {39d4827c-44f1-4a86-846e-0cb737b7fba5}, !- Handle
  Elec Baseboard 81,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c78d3cb4-d9c0-481e-9f2f-fe46a3ba502d}, !- Handle
  Elec Baseboard 82,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0f58e49d-8ec0-427e-b4f0-b04ff5a6b65c}, !- Handle
  Elec Baseboard 83,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1de63d45-4c94-445b-8546-61796df6d87d}, !- Handle
  Elec Baseboard 84,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {550157a6-8962-488f-a329-50b90c87425d}, !- Handle
  Elec Baseboard 85,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {881def2e-25a7-4ca7-91b9-dea07a1ca70b}, !- Handle
  Elec Baseboard 86,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7de7cd4f-f50b-4253-9376-1ce8816201c3}, !- Handle
  Elec Baseboard 87,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0728b921-8142-416e-8f21-1c9004f17dba}, !- Handle
  Elec Baseboard 88,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {661a3f77-b19c-475a-9838-d49f2ae7548f}, !- Handle
  Elec Baseboard 89,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {30878c29-5b55-42c1-8633-1349e152410a}, !- Handle
  Elec Baseboard 90,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fdd72eaa-5265-4ac3-b67a-a0099c3dd5f7}, !- Handle
  Elec Baseboard 91,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4377c3e7-86a8-4134-9cc5-3927c82d1229}, !- Handle
  Elec Baseboard 92,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5a6ecd1b-a404-428f-a4b4-f4fc1906bd70}, !- Handle
  Elec Baseboard 93,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {48139db8-a4b0-414c-b338-015e23551d33}, !- Handle
  Elec Baseboard 94,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {35acfea7-8adc-4f96-9fc0-c62bd6f60afe}, !- Handle
  Elec Baseboard 95,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bef55439-acaf-4c68-ac04-1a697209ab8c}, !- Handle
  Elec Baseboard 96,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d918b4bd-d25d-4cc0-a2d8-5a0729a14288}, !- Handle
  Elec Baseboard 97,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d9245d28-e2bb-4dfb-ac7b-1f8761d8a765}, !- Handle
  Elec Baseboard 98,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8d7c1a20-c872-4a0b-9a3b-0a44302a594e}, !- Handle
  Elec Baseboard 99,                      !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {39cd65d4-1dfd-4d33-8669-45b20c29ef3d}, !- Handle
  Elec Baseboard 100,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8b9acf47-3329-4821-a28c-d2bac4efe04b}, !- Handle
  Elec Baseboard 101,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c1056b0d-79bf-460e-8ca9-4670405de4f2}, !- Handle
  Elec Baseboard 102,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d94898b0-e1a6-4ca0-9625-d33861813373}, !- Handle
  Elec Baseboard 103,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6207eb53-c7d3-475f-a11d-d0290e669d4c}, !- Handle
  Elec Baseboard 104,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b36efab7-e7e8-4040-a352-5f696674188c}, !- Handle
  Elec Baseboard 105,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {df163e8c-253e-438e-b778-e7af37f6a020}, !- Handle
  Elec Baseboard 106,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {db83171c-808f-4f3a-9252-5071caa2564f}, !- Handle
  Elec Baseboard 107,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {50d1bbd7-cc6a-4385-9d0b-9370dd6b3d3d}, !- Handle
  Elec Baseboard 108,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9b2df74c-2ae8-4c22-b2ca-e3bf23808d2e}, !- Handle
  Elec Baseboard 109,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e235791c-9830-411b-8da0-98b4d400bb2b}, !- Handle
  Elec Baseboard 110,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8d1960e8-68ca-454e-ae61-5619266744d2}, !- Handle
  Elec Baseboard 111,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ffe7ef2f-c3af-425a-bd18-6d4d184d01c2}, !- Handle
  Elec Baseboard 112,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {44293ad1-8716-4133-9787-19ff5db4b906}, !- Handle
  Elec Baseboard 113,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {31727685-ddbb-4f50-8d61-a3319757de44}, !- Handle
  Elec Baseboard 114,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9533a78e-25f7-4249-b220-65b41b6b2cab}, !- Handle
  Elec Baseboard 115,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {54e94ac5-5ed7-4596-b29e-73c83978d4a7}, !- Handle
  Elec Baseboard 116,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b43f8773-21a1-465f-b2ec-34666f5cb365}, !- Handle
  Elec Baseboard 117,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fedda784-b18b-40a6-8631-bb2807df1d7a}, !- Handle
  Elec Baseboard 118,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8935697a-2fae-4610-9ce1-b5c03c429e41}, !- Handle
  Elec Baseboard 119,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a94afe9b-ee27-44e2-9bf6-372e64b7e715}, !- Handle
  Elec Baseboard 120,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {73968e9c-c724-45c0-aa2f-5e9b78957f8e}, !- Handle
  Elec Baseboard 121,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7f2d090a-1d57-4747-80e9-63efdba93ec4}, !- Handle
  Elec Baseboard 122,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {708afd7e-bb30-4aa5-83b4-88e52ef6de7e}, !- Handle
  Elec Baseboard 123,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f8dcb670-9efb-4fee-9404-476588d4294e}, !- Handle
  Elec Baseboard 124,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {da1c319c-b09f-44ad-8720-9ce767ed061a}, !- Handle
  Elec Baseboard 125,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {820dc2ad-40a6-48af-81d5-16e57fa546c2}, !- Handle
  Elec Baseboard 126,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e872986f-fd5b-4a87-95f1-c8918fbe2395}, !- Handle
  Elec Baseboard 127,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {50697859-711b-48d9-bfdf-1fa60a305496}, !- Handle
  Elec Baseboard 128,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1cf582af-d496-48b4-9948-1d0381c6885a}, !- Handle
  Elec Baseboard 129,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5e2dc92d-971b-40d9-a721-f5bde08dcac0}, !- Handle
  Elec Baseboard 130,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bb5bbe17-c73d-4868-8fc6-8f6d644f3178}, !- Handle
  Elec Baseboard 131,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {02059551-e20e-40d2-a851-0df2bae28f56}, !- Handle
  Elec Baseboard 132,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {abbe61a0-4654-4466-9972-4920af757375}, !- Handle
  Elec Baseboard 133,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f6958aca-12f2-4b5d-b532-1d85d6f68078}, !- Handle
  Elec Baseboard 134,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {93166582-e8cb-40dd-b215-9d0ad084f79c}, !- Handle
  Elec Baseboard 135,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {804279e6-82fd-4ada-b228-3a3e13ce59ee}, !- Handle
  Elec Baseboard 136,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {526db07c-ab4b-422f-a4c2-4d0ae1f6db60}, !- Handle
  Elec Baseboard 137,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f4a27169-6ccb-400c-90fc-1857ba29b771}, !- Handle
  Elec Baseboard 138,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cdcecb78-e04d-4214-842d-4b7d32399cf1}, !- Handle
  Elec Baseboard 139,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9dbfc046-dbd9-4de8-bcf1-532dacec6569}, !- Handle
  Elec Baseboard 140,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {35330c59-fdac-46b6-8589-e130f0effe36}, !- Handle
  Elec Baseboard 141,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f3f6670a-f955-4309-b695-942936988915}, !- Handle
  Elec Baseboard 142,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {831826a6-91af-488d-a711-7d06f51eab27}, !- Handle
  Elec Baseboard 143,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1482c643-503c-4e61-83d9-cbb17048f0a7}, !- Handle
  Elec Baseboard 144,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cb82b593-daa1-4e5b-af6f-bc8edac2b31d}, !- Handle
  Elec Baseboard 145,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e23adc60-3e6d-4b4a-894e-761e7df28069}, !- Handle
  Elec Baseboard 146,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d33b9faf-23a4-400f-a59d-fbf13943f262}, !- Handle
  Elec Baseboard 147,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c847bb7f-3dcb-4de3-99bd-95c71dca9ff6}, !- Handle
  Elec Baseboard 148,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e112dedf-dc2a-4b1d-89fc-8c2ecaa133d4}, !- Handle
  Elec Baseboard 149,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {99ca5d32-e95d-4afa-ac6b-51f7fda966f3}, !- Handle
  Elec Baseboard 150,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f71cc80-d9e8-453d-b88b-e048f22efb5f}, !- Handle
  Elec Baseboard 151,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {370b71de-9f17-4c14-83c5-db80a2c444c0}, !- Handle
  Elec Baseboard 152,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8195602c-7816-4676-9b4f-c9a01fe5cd96}, !- Handle
  Elec Baseboard 153,                     !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2e3e8aac-a2ea-409b-a775-c1eddd4f7909}, !- Handle
  Cycling PTAC DX Clg Elec Htg 1,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {37e070b0-cf99-46b6-9f6b-6429fe5d48e1}, !- Air Inlet Node Name
  {541df50e-e17a-489c-8219-23171efbb8a7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {08386df4-ade8-45e9-8198-cba0beed35aa}, !- Supply Air Fan Name
  {1ab10418-875b-4302-988a-6c53138a07b9}, !- Heating Coil Name
  {19508c1d-9d63-4040-b71a-15269aa2e80e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {08386df4-ade8-45e9-8198-cba0beed35aa}, !- Handle
  Cycling Elec PTAC Fan 1,                !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1ab10418-875b-4302-988a-6c53138a07b9}, !- Handle
  Cycling PTAC Elec Htg Coil 1,           !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {19508c1d-9d63-4040-b71a-15269aa2e80e}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 1,  !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f4c8c36e-3cf9-45ed-83e5-d8ae93ace969}, !- Handle
  Node 157,                               !- Name
  {903b3ca9-66d2-4b87-89fe-9c0876ae9269}, !- Inlet Port
  {37e070b0-cf99-46b6-9f6b-6429fe5d48e1}; !- Outlet Port

OS:Connection,
  {903b3ca9-66d2-4b87-89fe-9c0876ae9269}, !- Handle
  {eb43b9e0-e500-44b5-9fd7-184b44deae4e}, !- Source Object
  2,                                      !- Outlet Port
  {f4c8c36e-3cf9-45ed-83e5-d8ae93ace969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e070b0-cf99-46b6-9f6b-6429fe5d48e1}, !- Handle
  {f4c8c36e-3cf9-45ed-83e5-d8ae93ace969}, !- Source Object
  3,                                      !- Outlet Port
  {2e3e8aac-a2ea-409b-a775-c1eddd4f7909}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e4449b4-e28d-4a29-baab-dea6367df5a6}, !- Handle
  Node 158,                               !- Name
  {541df50e-e17a-489c-8219-23171efbb8a7}, !- Inlet Port
  {bf824c63-888f-4792-b97f-b48264e4e432}; !- Outlet Port

OS:Connection,
  {bf824c63-888f-4792-b97f-b48264e4e432}, !- Handle
  {9e4449b4-e28d-4a29-baab-dea6367df5a6}, !- Source Object
  3,                                      !- Outlet Port
  {c1476e89-f275-4213-833d-ae19382920cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {541df50e-e17a-489c-8219-23171efbb8a7}, !- Handle
  {2e3e8aac-a2ea-409b-a775-c1eddd4f7909}, !- Source Object
  4,                                      !- Outlet Port
  {9e4449b4-e28d-4a29-baab-dea6367df5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6ae78102-6f51-492b-a385-b398608d4b4d}, !- Handle
  Cycling PTAC DX Clg Elec Htg 2,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {1ffb77ec-3af6-4818-a88c-3690c842c143}, !- Air Inlet Node Name
  {63407e97-30c9-4712-aa01-7f2d4d8c7f3d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6cbea9b4-9966-4371-b966-e9dfde6f27d5}, !- Supply Air Fan Name
  {614d94fb-ee2f-4eab-8ac0-40efa90fd403}, !- Heating Coil Name
  {0e53d9a9-3a7e-4f99-90d8-325f9292480f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {6cbea9b4-9966-4371-b966-e9dfde6f27d5}, !- Handle
  Cycling Elec PTAC Fan 2,                !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {614d94fb-ee2f-4eab-8ac0-40efa90fd403}, !- Handle
  Cycling PTAC Elec Htg Coil 2,           !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0e53d9a9-3a7e-4f99-90d8-325f9292480f}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 2,  !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b0b5d321-ef71-46fb-b33b-1e10451ccad4}, !- Handle
  Node 159,                               !- Name
  {106a465e-a36c-4c2c-93b5-6fbc9efd9894}, !- Inlet Port
  {1ffb77ec-3af6-4818-a88c-3690c842c143}; !- Outlet Port

OS:Connection,
  {106a465e-a36c-4c2c-93b5-6fbc9efd9894}, !- Handle
  {fd0779e3-75e9-40f1-aa12-f9f32bd8ee10}, !- Source Object
  2,                                      !- Outlet Port
  {b0b5d321-ef71-46fb-b33b-1e10451ccad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ffb77ec-3af6-4818-a88c-3690c842c143}, !- Handle
  {b0b5d321-ef71-46fb-b33b-1e10451ccad4}, !- Source Object
  3,                                      !- Outlet Port
  {6ae78102-6f51-492b-a385-b398608d4b4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f5e9fd2-1efa-4144-9ac4-cfac31206437}, !- Handle
  Node 160,                               !- Name
  {63407e97-30c9-4712-aa01-7f2d4d8c7f3d}, !- Inlet Port
  {1899be8f-fa0a-4e16-bbdb-536ae4fee0d3}; !- Outlet Port

OS:Connection,
  {1899be8f-fa0a-4e16-bbdb-536ae4fee0d3}, !- Handle
  {4f5e9fd2-1efa-4144-9ac4-cfac31206437}, !- Source Object
  3,                                      !- Outlet Port
  {e07f6fe0-6f16-453a-bd12-16a65ff80fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63407e97-30c9-4712-aa01-7f2d4d8c7f3d}, !- Handle
  {6ae78102-6f51-492b-a385-b398608d4b4d}, !- Source Object
  4,                                      !- Outlet Port
  {4f5e9fd2-1efa-4144-9ac4-cfac31206437}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7a748100-d0b4-4480-a4b0-8e34ac041f57}, !- Handle
  Cycling PTAC DX Clg Elec Htg 3,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {0398ae50-3eac-41ea-9125-daff1933d988}, !- Air Inlet Node Name
  {90362297-7d6a-4ad5-8420-1c04809130e9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {979e258d-8bb9-4e31-a415-6809c317dadd}, !- Supply Air Fan Name
  {95b5314e-8431-480b-bb4b-2c9cbd89de6d}, !- Heating Coil Name
  {aeabd322-7410-4e79-b3d5-c6fc152e5ca5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {979e258d-8bb9-4e31-a415-6809c317dadd}, !- Handle
  Cycling Elec PTAC Fan 3,                !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {95b5314e-8431-480b-bb4b-2c9cbd89de6d}, !- Handle
  Cycling PTAC Elec Htg Coil 3,           !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {aeabd322-7410-4e79-b3d5-c6fc152e5ca5}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 3,  !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {76478459-daac-4aa2-b6a6-c434783f7c61}, !- Handle
  Node 161,                               !- Name
  {bfb78435-17d5-4eaa-98db-bac5964e6417}, !- Inlet Port
  {0398ae50-3eac-41ea-9125-daff1933d988}; !- Outlet Port

OS:Connection,
  {bfb78435-17d5-4eaa-98db-bac5964e6417}, !- Handle
  {c219ec55-0325-455c-bdf0-30a0587bac29}, !- Source Object
  2,                                      !- Outlet Port
  {76478459-daac-4aa2-b6a6-c434783f7c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0398ae50-3eac-41ea-9125-daff1933d988}, !- Handle
  {76478459-daac-4aa2-b6a6-c434783f7c61}, !- Source Object
  3,                                      !- Outlet Port
  {7a748100-d0b4-4480-a4b0-8e34ac041f57}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a79b745b-d8dc-4ffa-80ff-8fe0d4d0bb6a}, !- Handle
  Node 162,                               !- Name
  {90362297-7d6a-4ad5-8420-1c04809130e9}, !- Inlet Port
  {ec399fc8-2c37-4e62-99a3-b0a703efb171}; !- Outlet Port

OS:Connection,
  {ec399fc8-2c37-4e62-99a3-b0a703efb171}, !- Handle
  {a79b745b-d8dc-4ffa-80ff-8fe0d4d0bb6a}, !- Source Object
  3,                                      !- Outlet Port
  {6f7e9d38-145e-46ef-a67d-83dfe3a6bbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90362297-7d6a-4ad5-8420-1c04809130e9}, !- Handle
  {7a748100-d0b4-4480-a4b0-8e34ac041f57}, !- Source Object
  4,                                      !- Outlet Port
  {a79b745b-d8dc-4ffa-80ff-8fe0d4d0bb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4c49bf04-f532-4723-bb84-ef63bf4d51ee}, !- Handle
  Cycling PTAC DX Clg Elec Htg 4,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {d3481110-d17a-4f52-9d56-b881cacb0955}, !- Air Inlet Node Name
  {3e37678f-7a59-4ac1-b917-997b22c157ad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7592b68b-eb12-475d-b184-2a1dc45c10c4}, !- Supply Air Fan Name
  {381d21d7-f48a-43e1-832c-f8fc0b4c88e7}, !- Heating Coil Name
  {49ad13fe-1663-43bb-9977-48c09d223798}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {7592b68b-eb12-475d-b184-2a1dc45c10c4}, !- Handle
  Cycling Elec PTAC Fan 4,                !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {381d21d7-f48a-43e1-832c-f8fc0b4c88e7}, !- Handle
  Cycling PTAC Elec Htg Coil 4,           !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {49ad13fe-1663-43bb-9977-48c09d223798}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 4,  !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ac274d2d-c4bd-4358-8623-1d3b78d3c834}, !- Handle
  Node 163,                               !- Name
  {dd4c6026-35f3-4c9a-97d0-58a3879290d0}, !- Inlet Port
  {d3481110-d17a-4f52-9d56-b881cacb0955}; !- Outlet Port

OS:Connection,
  {dd4c6026-35f3-4c9a-97d0-58a3879290d0}, !- Handle
  {239d1633-6fb4-4537-b0b2-ceb6c514694d}, !- Source Object
  2,                                      !- Outlet Port
  {ac274d2d-c4bd-4358-8623-1d3b78d3c834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3481110-d17a-4f52-9d56-b881cacb0955}, !- Handle
  {ac274d2d-c4bd-4358-8623-1d3b78d3c834}, !- Source Object
  3,                                      !- Outlet Port
  {4c49bf04-f532-4723-bb84-ef63bf4d51ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {abe91c1f-bcc3-4247-8eda-57ae9eab09b9}, !- Handle
  Node 164,                               !- Name
  {3e37678f-7a59-4ac1-b917-997b22c157ad}, !- Inlet Port
  {f26810ac-4970-4ef7-888b-443bf6158016}; !- Outlet Port

OS:Connection,
  {f26810ac-4970-4ef7-888b-443bf6158016}, !- Handle
  {abe91c1f-bcc3-4247-8eda-57ae9eab09b9}, !- Source Object
  3,                                      !- Outlet Port
  {41b923f5-ae42-4cb1-946e-dcf386c36cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e37678f-7a59-4ac1-b917-997b22c157ad}, !- Handle
  {4c49bf04-f532-4723-bb84-ef63bf4d51ee}, !- Source Object
  4,                                      !- Outlet Port
  {abe91c1f-bcc3-4247-8eda-57ae9eab09b9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c27c7386-4b72-4bb0-b1e0-ab904661b601}, !- Handle
  Cycling PTAC DX Clg Elec Htg 5,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {7b5d0efa-8a07-4250-8820-2207294c96db}, !- Air Inlet Node Name
  {f096c64b-46d6-4882-b218-e109efc3eec5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {15e6ab4b-5962-41b8-9371-5effba47baae}, !- Supply Air Fan Name
  {7937dec0-cc4e-4469-910a-1ba78aea2baa}, !- Heating Coil Name
  {e7b42c6e-4a7f-429e-8e29-142cc9fef3e1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {15e6ab4b-5962-41b8-9371-5effba47baae}, !- Handle
  Cycling Elec PTAC Fan 5,                !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7937dec0-cc4e-4469-910a-1ba78aea2baa}, !- Handle
  Cycling PTAC Elec Htg Coil 5,           !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e7b42c6e-4a7f-429e-8e29-142cc9fef3e1}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 5,  !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {8a79c5a4-fce2-41ba-bdf0-015698567861}, !- Handle
  Node 165,                               !- Name
  {9b8b1008-fde6-4e48-ad6f-25ae49520466}, !- Inlet Port
  {7b5d0efa-8a07-4250-8820-2207294c96db}; !- Outlet Port

OS:Connection,
  {9b8b1008-fde6-4e48-ad6f-25ae49520466}, !- Handle
  {f3232789-8aab-47e5-be1c-295e5eb80283}, !- Source Object
  2,                                      !- Outlet Port
  {8a79c5a4-fce2-41ba-bdf0-015698567861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5d0efa-8a07-4250-8820-2207294c96db}, !- Handle
  {8a79c5a4-fce2-41ba-bdf0-015698567861}, !- Source Object
  3,                                      !- Outlet Port
  {c27c7386-4b72-4bb0-b1e0-ab904661b601}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d4837a2-3850-4421-8f51-43e7bfe775ad}, !- Handle
  Node 166,                               !- Name
  {f096c64b-46d6-4882-b218-e109efc3eec5}, !- Inlet Port
  {b9a2f5a1-bae0-481a-8a8d-233a9890866f}; !- Outlet Port

OS:Connection,
  {b9a2f5a1-bae0-481a-8a8d-233a9890866f}, !- Handle
  {4d4837a2-3850-4421-8f51-43e7bfe775ad}, !- Source Object
  3,                                      !- Outlet Port
  {28b7a820-7fb2-438b-a981-6585cefe57e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f096c64b-46d6-4882-b218-e109efc3eec5}, !- Handle
  {c27c7386-4b72-4bb0-b1e0-ab904661b601}, !- Source Object
  4,                                      !- Outlet Port
  {4d4837a2-3850-4421-8f51-43e7bfe775ad}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c374031d-1293-4739-9ec2-f4770ff84b61}, !- Handle
  Cycling PTAC DX Clg Elec Htg 6,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {0f1fa81e-152c-40cd-855a-c4a92a8bf15f}, !- Air Inlet Node Name
  {41255931-fded-4793-9541-c07d8ab1969d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9cb82b03-1d21-4883-98e8-160e812025d5}, !- Supply Air Fan Name
  {f8291151-2f33-4594-9001-9a61eccf293e}, !- Heating Coil Name
  {fac2fc38-86ac-461b-9182-ff7b39110dcf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {9cb82b03-1d21-4883-98e8-160e812025d5}, !- Handle
  Cycling Elec PTAC Fan 6,                !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f8291151-2f33-4594-9001-9a61eccf293e}, !- Handle
  Cycling PTAC Elec Htg Coil 6,           !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fac2fc38-86ac-461b-9182-ff7b39110dcf}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 6,  !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {9cd8cfb7-8b07-4bfb-9972-561a798cb792}, !- Handle
  Node 167,                               !- Name
  {51b0cb47-4de2-4c5e-b777-4d09d71529af}, !- Inlet Port
  {0f1fa81e-152c-40cd-855a-c4a92a8bf15f}; !- Outlet Port

OS:Connection,
  {51b0cb47-4de2-4c5e-b777-4d09d71529af}, !- Handle
  {d999cb41-1399-44d9-b7fc-e7563878adad}, !- Source Object
  2,                                      !- Outlet Port
  {9cd8cfb7-8b07-4bfb-9972-561a798cb792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1fa81e-152c-40cd-855a-c4a92a8bf15f}, !- Handle
  {9cd8cfb7-8b07-4bfb-9972-561a798cb792}, !- Source Object
  3,                                      !- Outlet Port
  {c374031d-1293-4739-9ec2-f4770ff84b61}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5641d6d-a210-43e1-85c0-61b40aa1de6a}, !- Handle
  Node 168,                               !- Name
  {41255931-fded-4793-9541-c07d8ab1969d}, !- Inlet Port
  {0bb6aa11-bc9b-40a8-b028-4cf4297e30a3}; !- Outlet Port

OS:Connection,
  {0bb6aa11-bc9b-40a8-b028-4cf4297e30a3}, !- Handle
  {b5641d6d-a210-43e1-85c0-61b40aa1de6a}, !- Source Object
  3,                                      !- Outlet Port
  {74982f77-0a4f-45fe-9b21-63260c34fd56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41255931-fded-4793-9541-c07d8ab1969d}, !- Handle
  {c374031d-1293-4739-9ec2-f4770ff84b61}, !- Source Object
  4,                                      !- Outlet Port
  {b5641d6d-a210-43e1-85c0-61b40aa1de6a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {991d69be-0d34-4ae3-8846-304ad6f32edf}, !- Handle
  Cycling PTAC DX Clg Elec Htg 7,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {46df729a-53d9-4f38-8f1a-037a8f296871}, !- Air Inlet Node Name
  {655fed09-7cc0-4519-8c71-eac357fc6b23}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aa8247ed-bebb-4047-a7ad-bb62e2afd4d9}, !- Supply Air Fan Name
  {cad258c3-31ac-4bd5-8876-1bd2267f52ca}, !- Heating Coil Name
  {9acb9b29-6a01-4dc5-81a0-f2d7293fcdcd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {aa8247ed-bebb-4047-a7ad-bb62e2afd4d9}, !- Handle
  Cycling Elec PTAC Fan 7,                !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cad258c3-31ac-4bd5-8876-1bd2267f52ca}, !- Handle
  Cycling PTAC Elec Htg Coil 7,           !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9acb9b29-6a01-4dc5-81a0-f2d7293fcdcd}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 7,  !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {4cdd5765-3ba9-4c81-aeaf-3e316a0acc5f}, !- Handle
  Node 169,                               !- Name
  {790f90cc-f7a2-4a30-91af-7a4b95a58a05}, !- Inlet Port
  {46df729a-53d9-4f38-8f1a-037a8f296871}; !- Outlet Port

OS:Connection,
  {790f90cc-f7a2-4a30-91af-7a4b95a58a05}, !- Handle
  {02b48145-9a82-404d-8e52-4a2d78deaafd}, !- Source Object
  2,                                      !- Outlet Port
  {4cdd5765-3ba9-4c81-aeaf-3e316a0acc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46df729a-53d9-4f38-8f1a-037a8f296871}, !- Handle
  {4cdd5765-3ba9-4c81-aeaf-3e316a0acc5f}, !- Source Object
  3,                                      !- Outlet Port
  {991d69be-0d34-4ae3-8846-304ad6f32edf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42d5e410-007d-417a-87a1-d82bc8ee7e1f}, !- Handle
  Node 170,                               !- Name
  {655fed09-7cc0-4519-8c71-eac357fc6b23}, !- Inlet Port
  {60b09f9f-e59e-47f8-973b-ec2cd7b54efc}; !- Outlet Port

OS:Connection,
  {60b09f9f-e59e-47f8-973b-ec2cd7b54efc}, !- Handle
  {42d5e410-007d-417a-87a1-d82bc8ee7e1f}, !- Source Object
  3,                                      !- Outlet Port
  {6f3e81b4-e495-453f-86e7-c7b6d7818202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {655fed09-7cc0-4519-8c71-eac357fc6b23}, !- Handle
  {991d69be-0d34-4ae3-8846-304ad6f32edf}, !- Source Object
  4,                                      !- Outlet Port
  {42d5e410-007d-417a-87a1-d82bc8ee7e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fef3d378-255b-476e-ac54-1e89ab75bfe4}, !- Handle
  Cycling PTAC DX Clg Elec Htg 8,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {925c3ba5-8fea-4ab8-90af-838bac53eba8}, !- Air Inlet Node Name
  {b5939ec9-09ed-4de1-a24b-992df4b7ff27}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cedf7163-c6d8-43b8-8302-e0535fac0d9d}, !- Supply Air Fan Name
  {e65d23f4-4eb9-4a0b-8cce-701c9959ffaa}, !- Heating Coil Name
  {bfe17df7-a1bc-473c-bffc-ece094eef365}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {cedf7163-c6d8-43b8-8302-e0535fac0d9d}, !- Handle
  Cycling Elec PTAC Fan 8,                !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e65d23f4-4eb9-4a0b-8cce-701c9959ffaa}, !- Handle
  Cycling PTAC Elec Htg Coil 8,           !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bfe17df7-a1bc-473c-bffc-ece094eef365}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 8,  !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {55fcf4c4-2cdd-432e-8a36-e2294d2c4e90}, !- Handle
  Node 171,                               !- Name
  {9c8c0ced-1464-4c7c-9cd9-8c6ac892bd5a}, !- Inlet Port
  {925c3ba5-8fea-4ab8-90af-838bac53eba8}; !- Outlet Port

OS:Connection,
  {9c8c0ced-1464-4c7c-9cd9-8c6ac892bd5a}, !- Handle
  {bba04864-e8c2-42ae-869e-489a88e6ff98}, !- Source Object
  2,                                      !- Outlet Port
  {55fcf4c4-2cdd-432e-8a36-e2294d2c4e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925c3ba5-8fea-4ab8-90af-838bac53eba8}, !- Handle
  {55fcf4c4-2cdd-432e-8a36-e2294d2c4e90}, !- Source Object
  3,                                      !- Outlet Port
  {fef3d378-255b-476e-ac54-1e89ab75bfe4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5bdabe23-85f4-420a-b325-6820312a92a3}, !- Handle
  Node 172,                               !- Name
  {b5939ec9-09ed-4de1-a24b-992df4b7ff27}, !- Inlet Port
  {7d0e3730-2d30-4584-b417-e095c76601fc}; !- Outlet Port

OS:Connection,
  {7d0e3730-2d30-4584-b417-e095c76601fc}, !- Handle
  {5bdabe23-85f4-420a-b325-6820312a92a3}, !- Source Object
  3,                                      !- Outlet Port
  {d36d3994-85a5-4264-bce6-5032f6e0d2ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5939ec9-09ed-4de1-a24b-992df4b7ff27}, !- Handle
  {fef3d378-255b-476e-ac54-1e89ab75bfe4}, !- Source Object
  4,                                      !- Outlet Port
  {5bdabe23-85f4-420a-b325-6820312a92a3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a5973db2-a10b-41e7-a7bd-e9be69c61a4b}, !- Handle
  Cycling PTAC DX Clg Elec Htg 9,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {5fab8868-3200-44f3-ab68-acc74efacf94}, !- Air Inlet Node Name
  {410ae586-fdf0-4533-92ae-a76e7d1895c1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5c320b6f-eb6b-4559-b096-bdd2a54622f8}, !- Supply Air Fan Name
  {c5528221-3f44-49dc-b0e6-bfdb515babb4}, !- Heating Coil Name
  {96c92786-c6c5-4a0f-a316-b24a955c5c1d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {5c320b6f-eb6b-4559-b096-bdd2a54622f8}, !- Handle
  Cycling Elec PTAC Fan 9,                !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c5528221-3f44-49dc-b0e6-bfdb515babb4}, !- Handle
  Cycling PTAC Elec Htg Coil 9,           !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {96c92786-c6c5-4a0f-a316-b24a955c5c1d}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 9,  !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {cffcf3b2-a2e1-4d72-b8d2-bac62b348a84}, !- Handle
  Node 173,                               !- Name
  {2f14e9ae-5d52-40ca-ad69-b8f3f48a4366}, !- Inlet Port
  {5fab8868-3200-44f3-ab68-acc74efacf94}; !- Outlet Port

OS:Connection,
  {2f14e9ae-5d52-40ca-ad69-b8f3f48a4366}, !- Handle
  {07132e79-eb4f-4927-8e71-8813ec5fc667}, !- Source Object
  2,                                      !- Outlet Port
  {cffcf3b2-a2e1-4d72-b8d2-bac62b348a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fab8868-3200-44f3-ab68-acc74efacf94}, !- Handle
  {cffcf3b2-a2e1-4d72-b8d2-bac62b348a84}, !- Source Object
  3,                                      !- Outlet Port
  {a5973db2-a10b-41e7-a7bd-e9be69c61a4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab4f3cbf-c743-4f3c-a39e-d147f35ac23d}, !- Handle
  Node 174,                               !- Name
  {410ae586-fdf0-4533-92ae-a76e7d1895c1}, !- Inlet Port
  {f526671e-cc3d-4ccc-95ef-20d4c9422597}; !- Outlet Port

OS:Connection,
  {f526671e-cc3d-4ccc-95ef-20d4c9422597}, !- Handle
  {ab4f3cbf-c743-4f3c-a39e-d147f35ac23d}, !- Source Object
  3,                                      !- Outlet Port
  {a5fd3be4-3bdc-4eda-b570-9fe0d5adbcdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410ae586-fdf0-4533-92ae-a76e7d1895c1}, !- Handle
  {a5973db2-a10b-41e7-a7bd-e9be69c61a4b}, !- Source Object
  4,                                      !- Outlet Port
  {ab4f3cbf-c743-4f3c-a39e-d147f35ac23d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ad63aa84-4e2f-4deb-b44a-2bb5dbcb0af0}, !- Handle
  Cycling PTAC DX Clg Elec Htg 10,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {1fdb1cf0-8232-4fe6-bea2-e475f7226034}, !- Air Inlet Node Name
  {bc3a19d7-be2f-4f1d-8cd1-91934646985c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1ce73b5c-3227-49cc-a1f2-391e4c97c908}, !- Supply Air Fan Name
  {77df1f01-9fb0-49f7-b560-fc3f4b65c893}, !- Heating Coil Name
  {a1882ee0-3b85-4cd6-91b3-577610c9fa91}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {1ce73b5c-3227-49cc-a1f2-391e4c97c908}, !- Handle
  Cycling Elec PTAC Fan 10,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {77df1f01-9fb0-49f7-b560-fc3f4b65c893}, !- Handle
  Cycling PTAC Elec Htg Coil 10,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a1882ee0-3b85-4cd6-91b3-577610c9fa91}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 10, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {4182df0c-cd14-4118-a0aa-7330fe40c2f0}, !- Handle
  Node 175,                               !- Name
  {1c2633b6-fc11-45ab-b5f4-bc1e789fd0a7}, !- Inlet Port
  {1fdb1cf0-8232-4fe6-bea2-e475f7226034}; !- Outlet Port

OS:Connection,
  {1c2633b6-fc11-45ab-b5f4-bc1e789fd0a7}, !- Handle
  {c44ddacc-05d0-45f8-88a1-705ec3b36a69}, !- Source Object
  2,                                      !- Outlet Port
  {4182df0c-cd14-4118-a0aa-7330fe40c2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fdb1cf0-8232-4fe6-bea2-e475f7226034}, !- Handle
  {4182df0c-cd14-4118-a0aa-7330fe40c2f0}, !- Source Object
  3,                                      !- Outlet Port
  {ad63aa84-4e2f-4deb-b44a-2bb5dbcb0af0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c52c8fa-7e76-45d4-ac37-fd2513330cc6}, !- Handle
  Node 176,                               !- Name
  {bc3a19d7-be2f-4f1d-8cd1-91934646985c}, !- Inlet Port
  {dd35dac9-e01c-4cdc-8840-774796db3830}; !- Outlet Port

OS:Connection,
  {dd35dac9-e01c-4cdc-8840-774796db3830}, !- Handle
  {3c52c8fa-7e76-45d4-ac37-fd2513330cc6}, !- Source Object
  3,                                      !- Outlet Port
  {4e73c6df-edc0-4a81-abe1-ef0624271722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3a19d7-be2f-4f1d-8cd1-91934646985c}, !- Handle
  {ad63aa84-4e2f-4deb-b44a-2bb5dbcb0af0}, !- Source Object
  4,                                      !- Outlet Port
  {3c52c8fa-7e76-45d4-ac37-fd2513330cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fc77ee52-0d02-4dd1-a0d2-4f82d99c3b04}, !- Handle
  Cycling PTAC DX Clg Elec Htg 11,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {45672acd-a740-4b4a-b32e-cfb2f5a92fe2}, !- Air Inlet Node Name
  {0824ba27-734a-4fc9-a926-0a773a573ade}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0fc4cc19-6485-4f44-89ec-76dbc5c40263}, !- Supply Air Fan Name
  {c20b11f8-710c-428f-a03e-f5dc3581ab12}, !- Heating Coil Name
  {f9446d0b-e5d8-4632-b198-b8f1b196b121}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {0fc4cc19-6485-4f44-89ec-76dbc5c40263}, !- Handle
  Cycling Elec PTAC Fan 11,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c20b11f8-710c-428f-a03e-f5dc3581ab12}, !- Handle
  Cycling PTAC Elec Htg Coil 11,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f9446d0b-e5d8-4632-b198-b8f1b196b121}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 11, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {216eba1a-0dd5-4f74-bb2e-b6ed52a28026}, !- Handle
  Node 177,                               !- Name
  {676a13e0-f150-421c-8590-b2b2111d3539}, !- Inlet Port
  {45672acd-a740-4b4a-b32e-cfb2f5a92fe2}; !- Outlet Port

OS:Connection,
  {676a13e0-f150-421c-8590-b2b2111d3539}, !- Handle
  {2cd54081-530a-46cb-9d48-ec97a3dfce08}, !- Source Object
  2,                                      !- Outlet Port
  {216eba1a-0dd5-4f74-bb2e-b6ed52a28026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45672acd-a740-4b4a-b32e-cfb2f5a92fe2}, !- Handle
  {216eba1a-0dd5-4f74-bb2e-b6ed52a28026}, !- Source Object
  3,                                      !- Outlet Port
  {fc77ee52-0d02-4dd1-a0d2-4f82d99c3b04}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e51ca24a-8c4f-451c-b913-25b667d2b15f}, !- Handle
  Node 178,                               !- Name
  {0824ba27-734a-4fc9-a926-0a773a573ade}, !- Inlet Port
  {7310dc72-bd37-44c9-aa0e-be4aeff6077d}; !- Outlet Port

OS:Connection,
  {7310dc72-bd37-44c9-aa0e-be4aeff6077d}, !- Handle
  {e51ca24a-8c4f-451c-b913-25b667d2b15f}, !- Source Object
  3,                                      !- Outlet Port
  {183c90f0-4788-44c8-91f4-60c61af801a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0824ba27-734a-4fc9-a926-0a773a573ade}, !- Handle
  {fc77ee52-0d02-4dd1-a0d2-4f82d99c3b04}, !- Source Object
  4,                                      !- Outlet Port
  {e51ca24a-8c4f-451c-b913-25b667d2b15f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {29ff3e58-6f00-4f19-986e-7f2df574c0f1}, !- Handle
  Cycling PTAC DX Clg Elec Htg 12,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {ba461d0e-d7af-4225-af96-4d6df084472e}, !- Air Inlet Node Name
  {6a88788f-8215-4799-887e-f80cf2893d41}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9a77fa62-8d3d-4b0c-b5eb-caaddfd31499}, !- Supply Air Fan Name
  {4dc9d92f-6269-4a5d-9037-af1e27852e69}, !- Heating Coil Name
  {77640777-0b7b-409d-aa17-9266ad334710}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {9a77fa62-8d3d-4b0c-b5eb-caaddfd31499}, !- Handle
  Cycling Elec PTAC Fan 12,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4dc9d92f-6269-4a5d-9037-af1e27852e69}, !- Handle
  Cycling PTAC Elec Htg Coil 12,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {77640777-0b7b-409d-aa17-9266ad334710}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 12, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {980dc74b-6104-447b-8ea5-1e5079b664d8}, !- Handle
  Node 179,                               !- Name
  {c10205f2-c820-4a36-87db-c75c9840c471}, !- Inlet Port
  {ba461d0e-d7af-4225-af96-4d6df084472e}; !- Outlet Port

OS:Connection,
  {c10205f2-c820-4a36-87db-c75c9840c471}, !- Handle
  {965196c5-e0c6-46ff-bbde-304d1f15bba5}, !- Source Object
  2,                                      !- Outlet Port
  {980dc74b-6104-447b-8ea5-1e5079b664d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba461d0e-d7af-4225-af96-4d6df084472e}, !- Handle
  {980dc74b-6104-447b-8ea5-1e5079b664d8}, !- Source Object
  3,                                      !- Outlet Port
  {29ff3e58-6f00-4f19-986e-7f2df574c0f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c77c907a-ce9d-464a-b3ca-565fb2c85ac7}, !- Handle
  Node 180,                               !- Name
  {6a88788f-8215-4799-887e-f80cf2893d41}, !- Inlet Port
  {d332b202-99f3-4e2e-bb99-14fbcc33809c}; !- Outlet Port

OS:Connection,
  {d332b202-99f3-4e2e-bb99-14fbcc33809c}, !- Handle
  {c77c907a-ce9d-464a-b3ca-565fb2c85ac7}, !- Source Object
  3,                                      !- Outlet Port
  {be4c3218-c240-4f16-bb65-f627ba3f8170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a88788f-8215-4799-887e-f80cf2893d41}, !- Handle
  {29ff3e58-6f00-4f19-986e-7f2df574c0f1}, !- Source Object
  4,                                      !- Outlet Port
  {c77c907a-ce9d-464a-b3ca-565fb2c85ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {677a2dd1-52e3-40a7-be0d-2f3960fb39ea}, !- Handle
  Cycling PTAC DX Clg Elec Htg 13,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {ba04920f-44f8-482d-99fa-abb0db59435a}, !- Air Inlet Node Name
  {676eb853-25ec-49ff-9ad7-92cad6dac805}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1928b54a-b261-4fe3-8fe8-25f461842d27}, !- Supply Air Fan Name
  {a43659b3-c906-4bad-86af-c4bb78fde08d}, !- Heating Coil Name
  {6fb36957-eff5-4e7a-b235-22e2c97ef58f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {1928b54a-b261-4fe3-8fe8-25f461842d27}, !- Handle
  Cycling Elec PTAC Fan 13,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a43659b3-c906-4bad-86af-c4bb78fde08d}, !- Handle
  Cycling PTAC Elec Htg Coil 13,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6fb36957-eff5-4e7a-b235-22e2c97ef58f}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 13, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {67c36ec4-74f8-49ea-bb51-880675e8f766}, !- Handle
  Node 181,                               !- Name
  {32f82baa-6be5-4017-bcfd-cce6b88cb6dd}, !- Inlet Port
  {ba04920f-44f8-482d-99fa-abb0db59435a}; !- Outlet Port

OS:Connection,
  {32f82baa-6be5-4017-bcfd-cce6b88cb6dd}, !- Handle
  {dd453d88-0c1a-459a-94a4-2a175eeb429b}, !- Source Object
  2,                                      !- Outlet Port
  {67c36ec4-74f8-49ea-bb51-880675e8f766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba04920f-44f8-482d-99fa-abb0db59435a}, !- Handle
  {67c36ec4-74f8-49ea-bb51-880675e8f766}, !- Source Object
  3,                                      !- Outlet Port
  {677a2dd1-52e3-40a7-be0d-2f3960fb39ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {379ba943-1ee5-4977-8832-65e8c77950f4}, !- Handle
  Node 182,                               !- Name
  {676eb853-25ec-49ff-9ad7-92cad6dac805}, !- Inlet Port
  {eed087a1-8869-4736-9924-2472667f1da7}; !- Outlet Port

OS:Connection,
  {eed087a1-8869-4736-9924-2472667f1da7}, !- Handle
  {379ba943-1ee5-4977-8832-65e8c77950f4}, !- Source Object
  3,                                      !- Outlet Port
  {48fc2e34-a4af-4636-be07-71f4148ec5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {676eb853-25ec-49ff-9ad7-92cad6dac805}, !- Handle
  {677a2dd1-52e3-40a7-be0d-2f3960fb39ea}, !- Source Object
  4,                                      !- Outlet Port
  {379ba943-1ee5-4977-8832-65e8c77950f4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {401975e5-b479-4d6a-9bd2-95777a8f6421}, !- Handle
  Cycling PTAC DX Clg Elec Htg 14,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {92d27698-fa4b-4565-aeac-1604d6b6adda}, !- Air Inlet Node Name
  {eaced75c-5d11-41ca-b754-12146e41db96}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {67b8cf16-ac3b-45f3-923d-95375b6c70c8}, !- Supply Air Fan Name
  {8e502191-2fcb-4031-bfda-597e76503088}, !- Heating Coil Name
  {080321e0-edbe-4e83-bb09-4ca844c028bf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {67b8cf16-ac3b-45f3-923d-95375b6c70c8}, !- Handle
  Cycling Elec PTAC Fan 14,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8e502191-2fcb-4031-bfda-597e76503088}, !- Handle
  Cycling PTAC Elec Htg Coil 14,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {080321e0-edbe-4e83-bb09-4ca844c028bf}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 14, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f39ee9b0-c2fa-49c7-b241-474b3ce456d5}, !- Handle
  Node 183,                               !- Name
  {4987d196-21e0-419b-ac71-4345bfde2a65}, !- Inlet Port
  {92d27698-fa4b-4565-aeac-1604d6b6adda}; !- Outlet Port

OS:Connection,
  {4987d196-21e0-419b-ac71-4345bfde2a65}, !- Handle
  {ea530fd4-22d4-4413-acdc-a922f3adbaf3}, !- Source Object
  2,                                      !- Outlet Port
  {f39ee9b0-c2fa-49c7-b241-474b3ce456d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d27698-fa4b-4565-aeac-1604d6b6adda}, !- Handle
  {f39ee9b0-c2fa-49c7-b241-474b3ce456d5}, !- Source Object
  3,                                      !- Outlet Port
  {401975e5-b479-4d6a-9bd2-95777a8f6421}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d28822d1-bc24-45bf-bc91-7769121e0037}, !- Handle
  Node 184,                               !- Name
  {eaced75c-5d11-41ca-b754-12146e41db96}, !- Inlet Port
  {d73280f5-d526-46ff-9f1c-29ab28826dd0}; !- Outlet Port

OS:Connection,
  {d73280f5-d526-46ff-9f1c-29ab28826dd0}, !- Handle
  {d28822d1-bc24-45bf-bc91-7769121e0037}, !- Source Object
  3,                                      !- Outlet Port
  {7c64b3a2-2b36-4611-af93-805bbfdc351b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaced75c-5d11-41ca-b754-12146e41db96}, !- Handle
  {401975e5-b479-4d6a-9bd2-95777a8f6421}, !- Source Object
  4,                                      !- Outlet Port
  {d28822d1-bc24-45bf-bc91-7769121e0037}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e545a855-65e5-472b-a657-baed682dee1f}, !- Handle
  Cycling PTAC DX Clg Elec Htg 15,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {0e61d533-d654-4d4e-ba7c-1a5d1f503aba}, !- Air Inlet Node Name
  {91bc31ce-03de-46be-bb99-478a84c10f43}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2da58da0-fe5c-4d63-a791-740459bfc8f8}, !- Supply Air Fan Name
  {1ada039d-4a25-4813-bfa0-1788f4b04e01}, !- Heating Coil Name
  {95e51061-f8c5-4cd8-b6f8-bf8f31177b80}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {2da58da0-fe5c-4d63-a791-740459bfc8f8}, !- Handle
  Cycling Elec PTAC Fan 15,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1ada039d-4a25-4813-bfa0-1788f4b04e01}, !- Handle
  Cycling PTAC Elec Htg Coil 15,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {95e51061-f8c5-4cd8-b6f8-bf8f31177b80}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 15, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {e2ad6201-4767-4577-b1db-239cf8f150d4}, !- Handle
  Node 185,                               !- Name
  {afc51d28-3144-48f4-b116-a240f6c29933}, !- Inlet Port
  {0e61d533-d654-4d4e-ba7c-1a5d1f503aba}; !- Outlet Port

OS:Connection,
  {afc51d28-3144-48f4-b116-a240f6c29933}, !- Handle
  {4accd86e-74f3-4522-ae3c-0ae2cf4076b2}, !- Source Object
  2,                                      !- Outlet Port
  {e2ad6201-4767-4577-b1db-239cf8f150d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e61d533-d654-4d4e-ba7c-1a5d1f503aba}, !- Handle
  {e2ad6201-4767-4577-b1db-239cf8f150d4}, !- Source Object
  3,                                      !- Outlet Port
  {e545a855-65e5-472b-a657-baed682dee1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8315d66a-c8ef-421d-af46-79026fb2f307}, !- Handle
  Node 186,                               !- Name
  {91bc31ce-03de-46be-bb99-478a84c10f43}, !- Inlet Port
  {cd49911e-5798-4003-b26e-62eebf2f01b1}; !- Outlet Port

OS:Connection,
  {cd49911e-5798-4003-b26e-62eebf2f01b1}, !- Handle
  {8315d66a-c8ef-421d-af46-79026fb2f307}, !- Source Object
  3,                                      !- Outlet Port
  {72b72930-8b41-4876-a4f0-747f884146ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91bc31ce-03de-46be-bb99-478a84c10f43}, !- Handle
  {e545a855-65e5-472b-a657-baed682dee1f}, !- Source Object
  4,                                      !- Outlet Port
  {8315d66a-c8ef-421d-af46-79026fb2f307}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e3252ad5-4032-41b6-8d6e-055d2fc0cf4a}, !- Handle
  Cycling PTAC DX Clg Elec Htg 16,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {d2c5c0be-c216-4505-97fc-c4832a5ba023}, !- Air Inlet Node Name
  {b40ed568-1bba-4fca-ac2e-a648957d4a88}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8611aa3e-34a8-40ce-a48b-1d5c627b78bb}, !- Supply Air Fan Name
  {020e06af-601b-4cc7-9ee9-efb7bf681297}, !- Heating Coil Name
  {5374a6e7-5d14-4226-84e4-58dd9f5ace42}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {8611aa3e-34a8-40ce-a48b-1d5c627b78bb}, !- Handle
  Cycling Elec PTAC Fan 16,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
