  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {020e06af-601b-4cc7-9ee9-efb7bf681297}, !- Handle
  Cycling PTAC Elec Htg Coil 16,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5374a6e7-5d14-4226-84e4-58dd9f5ace42}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 16, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {375efed7-2c79-41c6-9707-9faea725ac62}, !- Handle
  Node 187,                               !- Name
  {7e207d63-e128-489a-9354-8f248b655158}, !- Inlet Port
  {d2c5c0be-c216-4505-97fc-c4832a5ba023}; !- Outlet Port

OS:Connection,
  {7e207d63-e128-489a-9354-8f248b655158}, !- Handle
  {3d973223-84ba-431c-823a-cd8788212a30}, !- Source Object
  2,                                      !- Outlet Port
  {375efed7-2c79-41c6-9707-9faea725ac62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c5c0be-c216-4505-97fc-c4832a5ba023}, !- Handle
  {375efed7-2c79-41c6-9707-9faea725ac62}, !- Source Object
  3,                                      !- Outlet Port
  {e3252ad5-4032-41b6-8d6e-055d2fc0cf4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07ddb381-f718-412d-81be-659c92ad1542}, !- Handle
  Node 188,                               !- Name
  {b40ed568-1bba-4fca-ac2e-a648957d4a88}, !- Inlet Port
  {87840c3d-a892-47e7-8bf0-0195b461e732}; !- Outlet Port

OS:Connection,
  {87840c3d-a892-47e7-8bf0-0195b461e732}, !- Handle
  {07ddb381-f718-412d-81be-659c92ad1542}, !- Source Object
  3,                                      !- Outlet Port
  {ffcff2ed-f212-4512-9f65-5894c57655b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b40ed568-1bba-4fca-ac2e-a648957d4a88}, !- Handle
  {e3252ad5-4032-41b6-8d6e-055d2fc0cf4a}, !- Source Object
  4,                                      !- Outlet Port
  {07ddb381-f718-412d-81be-659c92ad1542}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {91606c4e-7bcf-4c6c-8683-84c1cd7a222c}, !- Handle
  Cycling PTAC DX Clg Elec Htg 17,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {3cc33034-656a-4218-99ee-b68088ec6584}, !- Air Inlet Node Name
  {02ce053f-471a-4491-b65e-3191b9242240}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9f15e18-89cf-4c5f-80ad-d653785ef5c6}, !- Supply Air Fan Name
  {8f02d4c0-1704-45b4-915e-e65257685ad2}, !- Heating Coil Name
  {a5d1d11c-8b4d-44f6-af32-4d8c0d2f1aae}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {b9f15e18-89cf-4c5f-80ad-d653785ef5c6}, !- Handle
  Cycling Elec PTAC Fan 17,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8f02d4c0-1704-45b4-915e-e65257685ad2}, !- Handle
  Cycling PTAC Elec Htg Coil 17,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a5d1d11c-8b4d-44f6-af32-4d8c0d2f1aae}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 17, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {fa9dd0be-8ff8-4e29-8494-4e98c5cd1e50}, !- Handle
  Node 189,                               !- Name
  {e35ec3a0-d257-48cb-b5d4-86adf99b7d63}, !- Inlet Port
  {3cc33034-656a-4218-99ee-b68088ec6584}; !- Outlet Port

OS:Connection,
  {e35ec3a0-d257-48cb-b5d4-86adf99b7d63}, !- Handle
  {e0534f09-7b52-4276-9aa7-83d60d64a5eb}, !- Source Object
  2,                                      !- Outlet Port
  {fa9dd0be-8ff8-4e29-8494-4e98c5cd1e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cc33034-656a-4218-99ee-b68088ec6584}, !- Handle
  {fa9dd0be-8ff8-4e29-8494-4e98c5cd1e50}, !- Source Object
  3,                                      !- Outlet Port
  {91606c4e-7bcf-4c6c-8683-84c1cd7a222c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af7d9cb4-00c5-48c1-ac24-4d4227fb04fb}, !- Handle
  Node 190,                               !- Name
  {02ce053f-471a-4491-b65e-3191b9242240}, !- Inlet Port
  {a1b152b6-83c7-4dba-ab85-e596ac78b9f0}; !- Outlet Port

OS:Connection,
  {a1b152b6-83c7-4dba-ab85-e596ac78b9f0}, !- Handle
  {af7d9cb4-00c5-48c1-ac24-4d4227fb04fb}, !- Source Object
  3,                                      !- Outlet Port
  {ffc1b02e-d816-43ea-8834-fa3ee914c31e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ce053f-471a-4491-b65e-3191b9242240}, !- Handle
  {91606c4e-7bcf-4c6c-8683-84c1cd7a222c}, !- Source Object
  4,                                      !- Outlet Port
  {af7d9cb4-00c5-48c1-ac24-4d4227fb04fb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c41da126-1d05-42e1-822c-4ca5790d5a52}, !- Handle
  Cycling PTAC DX Clg Elec Htg 18,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {5137adb6-101d-49e5-8940-8ef751582279}, !- Air Inlet Node Name
  {3886113a-9fa1-46b8-aa77-72bf25a0e22f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {250b5526-db50-4642-a89e-9af39a016b90}, !- Supply Air Fan Name
  {8c1557d6-0cd7-4f54-8ef3-bd07317ece74}, !- Heating Coil Name
  {9e8d74ea-0d37-412b-aa67-fdeb01db6f29}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {250b5526-db50-4642-a89e-9af39a016b90}, !- Handle
  Cycling Elec PTAC Fan 18,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8c1557d6-0cd7-4f54-8ef3-bd07317ece74}, !- Handle
  Cycling PTAC Elec Htg Coil 18,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9e8d74ea-0d37-412b-aa67-fdeb01db6f29}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 18, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {9b178fed-71bb-446c-9fe9-493b645320ea}, !- Handle
  Node 191,                               !- Name
  {c5f8b0f5-bdec-4ec5-871b-74b91421936f}, !- Inlet Port
  {5137adb6-101d-49e5-8940-8ef751582279}; !- Outlet Port

OS:Connection,
  {c5f8b0f5-bdec-4ec5-871b-74b91421936f}, !- Handle
  {8d7af5eb-1e7f-424e-971a-2b795175c0c2}, !- Source Object
  2,                                      !- Outlet Port
  {9b178fed-71bb-446c-9fe9-493b645320ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5137adb6-101d-49e5-8940-8ef751582279}, !- Handle
  {9b178fed-71bb-446c-9fe9-493b645320ea}, !- Source Object
  3,                                      !- Outlet Port
  {c41da126-1d05-42e1-822c-4ca5790d5a52}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bfc17202-8586-4614-85bf-e3f3df258fab}, !- Handle
  Node 192,                               !- Name
  {3886113a-9fa1-46b8-aa77-72bf25a0e22f}, !- Inlet Port
  {f56fce7b-965f-4f12-b384-061bf74c6f46}; !- Outlet Port

OS:Connection,
  {f56fce7b-965f-4f12-b384-061bf74c6f46}, !- Handle
  {bfc17202-8586-4614-85bf-e3f3df258fab}, !- Source Object
  3,                                      !- Outlet Port
  {8d656e55-f1d2-4108-b82e-b54b68cad27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3886113a-9fa1-46b8-aa77-72bf25a0e22f}, !- Handle
  {c41da126-1d05-42e1-822c-4ca5790d5a52}, !- Source Object
  4,                                      !- Outlet Port
  {bfc17202-8586-4614-85bf-e3f3df258fab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {344ca7c2-9d41-4051-8f99-20e78d90110d}, !- Handle
  Cycling PTAC DX Clg Elec Htg 19,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {b5da37ce-8e2e-4b65-982a-cbb504d0e038}, !- Air Inlet Node Name
  {15c9b11e-b00e-480e-8680-4f479a153168}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4a1c7b6c-82f9-4c23-9eea-6268485ea0f2}, !- Supply Air Fan Name
  {58298701-a1d0-403a-88dc-b5636280e752}, !- Heating Coil Name
  {848a77b5-a5cd-42e7-b80c-8805ffa334e4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {4a1c7b6c-82f9-4c23-9eea-6268485ea0f2}, !- Handle
  Cycling Elec PTAC Fan 19,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {58298701-a1d0-403a-88dc-b5636280e752}, !- Handle
  Cycling PTAC Elec Htg Coil 19,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {848a77b5-a5cd-42e7-b80c-8805ffa334e4}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 19, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {5309fec0-4143-449b-a733-6cc9bdfa6aa1}, !- Handle
  Node 193,                               !- Name
  {85a9ac62-2497-48b8-9d32-77165735c7c6}, !- Inlet Port
  {b5da37ce-8e2e-4b65-982a-cbb504d0e038}; !- Outlet Port

OS:Connection,
  {85a9ac62-2497-48b8-9d32-77165735c7c6}, !- Handle
  {ec2899f5-3468-46ac-88c4-be9c346f7fcd}, !- Source Object
  2,                                      !- Outlet Port
  {5309fec0-4143-449b-a733-6cc9bdfa6aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5da37ce-8e2e-4b65-982a-cbb504d0e038}, !- Handle
  {5309fec0-4143-449b-a733-6cc9bdfa6aa1}, !- Source Object
  3,                                      !- Outlet Port
  {344ca7c2-9d41-4051-8f99-20e78d90110d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d5bff24-9e37-4600-89de-634883db3cc1}, !- Handle
  Node 194,                               !- Name
  {15c9b11e-b00e-480e-8680-4f479a153168}, !- Inlet Port
  {09cd6dd7-1bfd-4c52-8d3c-2f742c2b6a2b}; !- Outlet Port

OS:Connection,
  {09cd6dd7-1bfd-4c52-8d3c-2f742c2b6a2b}, !- Handle
  {1d5bff24-9e37-4600-89de-634883db3cc1}, !- Source Object
  3,                                      !- Outlet Port
  {9e4e2fa0-4436-4b91-a616-64895c5ec1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c9b11e-b00e-480e-8680-4f479a153168}, !- Handle
  {344ca7c2-9d41-4051-8f99-20e78d90110d}, !- Source Object
  4,                                      !- Outlet Port
  {1d5bff24-9e37-4600-89de-634883db3cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8b7cb608-c6e9-4f9f-b4fe-ffd2784aeeca}, !- Handle
  Cycling PTAC DX Clg Elec Htg 20,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {f0854176-59ae-4844-9bfc-fe6fa66db5a9}, !- Air Inlet Node Name
  {29b2db6e-7215-434b-b8ee-8422f27bb598}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {42eeec9c-b78d-4025-aed8-43c2b2837485}, !- Supply Air Fan Name
  {ca62d692-483e-4ed2-b5b0-43ad0d4412ce}, !- Heating Coil Name
  {a0f7e5d9-4bfc-4443-a043-e0add274df8e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {42eeec9c-b78d-4025-aed8-43c2b2837485}, !- Handle
  Cycling Elec PTAC Fan 20,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ca62d692-483e-4ed2-b5b0-43ad0d4412ce}, !- Handle
  Cycling PTAC Elec Htg Coil 20,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a0f7e5d9-4bfc-4443-a043-e0add274df8e}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 20, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {8cba966a-0f53-4ed4-94f5-6750aa4ac99c}, !- Handle
  Node 195,                               !- Name
  {9e1a1c37-2a26-4e5b-bdc6-22fc9b58dc6a}, !- Inlet Port
  {f0854176-59ae-4844-9bfc-fe6fa66db5a9}; !- Outlet Port

OS:Connection,
  {9e1a1c37-2a26-4e5b-bdc6-22fc9b58dc6a}, !- Handle
  {3e9ddfe7-0d18-4483-a393-b60a15a71387}, !- Source Object
  2,                                      !- Outlet Port
  {8cba966a-0f53-4ed4-94f5-6750aa4ac99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0854176-59ae-4844-9bfc-fe6fa66db5a9}, !- Handle
  {8cba966a-0f53-4ed4-94f5-6750aa4ac99c}, !- Source Object
  3,                                      !- Outlet Port
  {8b7cb608-c6e9-4f9f-b4fe-ffd2784aeeca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a338889-6dc0-438e-8f12-578e334ed153}, !- Handle
  Node 196,                               !- Name
  {29b2db6e-7215-434b-b8ee-8422f27bb598}, !- Inlet Port
  {311373e9-7f8a-4600-b192-ae3e0c41fece}; !- Outlet Port

OS:Connection,
  {311373e9-7f8a-4600-b192-ae3e0c41fece}, !- Handle
  {5a338889-6dc0-438e-8f12-578e334ed153}, !- Source Object
  3,                                      !- Outlet Port
  {c671155e-59cc-4f37-bd30-500641facc01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b2db6e-7215-434b-b8ee-8422f27bb598}, !- Handle
  {8b7cb608-c6e9-4f9f-b4fe-ffd2784aeeca}, !- Source Object
  4,                                      !- Outlet Port
  {5a338889-6dc0-438e-8f12-578e334ed153}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fd46e9a5-7f10-47ee-b9f8-cf80a417828f}, !- Handle
  Cycling PTAC DX Clg Elec Htg 21,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {cb9dad59-d23b-4d9b-b5bc-86667ddb7f26}, !- Air Inlet Node Name
  {19fa5d21-9d53-4ba5-b8bd-75f1b6a9d608}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eaefd1d1-46ee-4eb0-8952-489fdb387327}, !- Supply Air Fan Name
  {fe92e801-c75e-4cda-9b7e-6d4f71743bc5}, !- Heating Coil Name
  {14139115-013b-4d5c-b315-76a0668391d4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {eaefd1d1-46ee-4eb0-8952-489fdb387327}, !- Handle
  Cycling Elec PTAC Fan 21,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fe92e801-c75e-4cda-9b7e-6d4f71743bc5}, !- Handle
  Cycling PTAC Elec Htg Coil 21,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {14139115-013b-4d5c-b315-76a0668391d4}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 21, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {df287593-e1d9-443c-b7df-bd04907c3e6c}, !- Handle
  Node 197,                               !- Name
  {49230d1d-1e3d-48c1-90d4-8ce828716a93}, !- Inlet Port
  {cb9dad59-d23b-4d9b-b5bc-86667ddb7f26}; !- Outlet Port

OS:Connection,
  {49230d1d-1e3d-48c1-90d4-8ce828716a93}, !- Handle
  {d40e210f-be26-452d-972b-ee06407ab2e6}, !- Source Object
  2,                                      !- Outlet Port
  {df287593-e1d9-443c-b7df-bd04907c3e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb9dad59-d23b-4d9b-b5bc-86667ddb7f26}, !- Handle
  {df287593-e1d9-443c-b7df-bd04907c3e6c}, !- Source Object
  3,                                      !- Outlet Port
  {fd46e9a5-7f10-47ee-b9f8-cf80a417828f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {739790dd-df42-48d9-ac86-5c6226b531da}, !- Handle
  Node 198,                               !- Name
  {19fa5d21-9d53-4ba5-b8bd-75f1b6a9d608}, !- Inlet Port
  {1f47a5b9-6512-4d94-9972-6c98838abd04}; !- Outlet Port

OS:Connection,
  {1f47a5b9-6512-4d94-9972-6c98838abd04}, !- Handle
  {739790dd-df42-48d9-ac86-5c6226b531da}, !- Source Object
  3,                                      !- Outlet Port
  {8e35384f-6e40-45ef-9e45-a0a2bd85457c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19fa5d21-9d53-4ba5-b8bd-75f1b6a9d608}, !- Handle
  {fd46e9a5-7f10-47ee-b9f8-cf80a417828f}, !- Source Object
  4,                                      !- Outlet Port
  {739790dd-df42-48d9-ac86-5c6226b531da}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a703e4b5-71c6-4161-9fe0-c4c08130bd93}, !- Handle
  Cycling PTAC DX Clg Elec Htg 22,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {1e61a9ce-66f5-4917-84df-0d89757fe4fe}, !- Air Inlet Node Name
  {83621b07-0d67-4901-92e3-cc6434e93df9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bc7095ce-5f1f-4d04-8c8f-879b9b8a2185}, !- Supply Air Fan Name
  {cf778a5f-1a0b-44a1-b977-b1bbdaa1ccdf}, !- Heating Coil Name
  {c05dfd95-5852-4bc2-b079-632330f6bc4b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {bc7095ce-5f1f-4d04-8c8f-879b9b8a2185}, !- Handle
  Cycling Elec PTAC Fan 22,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cf778a5f-1a0b-44a1-b977-b1bbdaa1ccdf}, !- Handle
  Cycling PTAC Elec Htg Coil 22,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c05dfd95-5852-4bc2-b079-632330f6bc4b}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 22, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {8574dccc-38e1-45ff-9395-cb92381adcd6}, !- Handle
  Node 199,                               !- Name
  {48dfd65d-b01a-42f8-8ae7-9a2cd04873e1}, !- Inlet Port
  {1e61a9ce-66f5-4917-84df-0d89757fe4fe}; !- Outlet Port

OS:Connection,
  {48dfd65d-b01a-42f8-8ae7-9a2cd04873e1}, !- Handle
  {e389d18e-b341-4865-925a-d4f5d86c853a}, !- Source Object
  2,                                      !- Outlet Port
  {8574dccc-38e1-45ff-9395-cb92381adcd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e61a9ce-66f5-4917-84df-0d89757fe4fe}, !- Handle
  {8574dccc-38e1-45ff-9395-cb92381adcd6}, !- Source Object
  3,                                      !- Outlet Port
  {a703e4b5-71c6-4161-9fe0-c4c08130bd93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96d31483-8ee6-490a-ac71-44e84794ace8}, !- Handle
  Node 200,                               !- Name
  {83621b07-0d67-4901-92e3-cc6434e93df9}, !- Inlet Port
  {c2da2764-07cc-4f3d-91ea-79c52f0a61c6}; !- Outlet Port

OS:Connection,
  {c2da2764-07cc-4f3d-91ea-79c52f0a61c6}, !- Handle
  {96d31483-8ee6-490a-ac71-44e84794ace8}, !- Source Object
  3,                                      !- Outlet Port
  {b25239f8-e9d7-48ef-b5d8-65afe2afcc73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83621b07-0d67-4901-92e3-cc6434e93df9}, !- Handle
  {a703e4b5-71c6-4161-9fe0-c4c08130bd93}, !- Source Object
  4,                                      !- Outlet Port
  {96d31483-8ee6-490a-ac71-44e84794ace8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0aa329e6-14fb-455e-afc9-6cf877dc068f}, !- Handle
  Cycling PTAC DX Clg Elec Htg 23,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {3ade23b0-c22c-4a58-80d2-52cd75934768}, !- Air Inlet Node Name
  {df66a7f8-32c1-4921-a735-ca28ee15b6a5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7d1e6ec8-2cd1-4659-8373-9604d998cb88}, !- Supply Air Fan Name
  {993bee83-5cc8-41f8-a667-5082e06bb0ce}, !- Heating Coil Name
  {5bcb5ecf-4cda-4b47-ac86-41ad53de79d1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {7d1e6ec8-2cd1-4659-8373-9604d998cb88}, !- Handle
  Cycling Elec PTAC Fan 23,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {993bee83-5cc8-41f8-a667-5082e06bb0ce}, !- Handle
  Cycling PTAC Elec Htg Coil 23,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5bcb5ecf-4cda-4b47-ac86-41ad53de79d1}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 23, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {8d858d9d-7151-4cd9-9958-7552904fd557}, !- Handle
  Node 201,                               !- Name
  {364d4c27-2373-4846-9f5e-090ba890fa2d}, !- Inlet Port
  {3ade23b0-c22c-4a58-80d2-52cd75934768}; !- Outlet Port

OS:Connection,
  {364d4c27-2373-4846-9f5e-090ba890fa2d}, !- Handle
  {df0ebed3-6db3-4af4-8d51-107982403d7d}, !- Source Object
  2,                                      !- Outlet Port
  {8d858d9d-7151-4cd9-9958-7552904fd557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ade23b0-c22c-4a58-80d2-52cd75934768}, !- Handle
  {8d858d9d-7151-4cd9-9958-7552904fd557}, !- Source Object
  3,                                      !- Outlet Port
  {0aa329e6-14fb-455e-afc9-6cf877dc068f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a669800-3fea-45f4-a0ad-57e68e8f8e9c}, !- Handle
  Node 202,                               !- Name
  {df66a7f8-32c1-4921-a735-ca28ee15b6a5}, !- Inlet Port
  {549f7527-5396-4902-aa9f-cbc98d4e4893}; !- Outlet Port

OS:Connection,
  {549f7527-5396-4902-aa9f-cbc98d4e4893}, !- Handle
  {6a669800-3fea-45f4-a0ad-57e68e8f8e9c}, !- Source Object
  3,                                      !- Outlet Port
  {3ac71092-01db-4a25-8898-fa82f2816f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df66a7f8-32c1-4921-a735-ca28ee15b6a5}, !- Handle
  {0aa329e6-14fb-455e-afc9-6cf877dc068f}, !- Source Object
  4,                                      !- Outlet Port
  {6a669800-3fea-45f4-a0ad-57e68e8f8e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0cb71308-2614-42b4-ab78-3c1b8bf099ac}, !- Handle
  Cycling PTAC DX Clg Elec Htg 24,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {3ac8ff0e-ad47-4ba8-9bef-1b15b6fa9204}, !- Air Inlet Node Name
  {eefdb4ba-f00a-459b-bee4-bff7d4c198fa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {26320f41-b316-484b-8397-c23db2a3ae7e}, !- Supply Air Fan Name
  {ee56040a-2e0a-4181-93df-c9a49bd2e151}, !- Heating Coil Name
  {7ddb6ade-2a04-4df9-b22c-136d60ad2814}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {26320f41-b316-484b-8397-c23db2a3ae7e}, !- Handle
  Cycling Elec PTAC Fan 24,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ee56040a-2e0a-4181-93df-c9a49bd2e151}, !- Handle
  Cycling PTAC Elec Htg Coil 24,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7ddb6ade-2a04-4df9-b22c-136d60ad2814}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 24, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f4be3adf-4b85-4766-9646-c6e15c66a846}, !- Handle
  Node 203,                               !- Name
  {c3239ea4-c85d-4ba6-b29b-2bc47af6807c}, !- Inlet Port
  {3ac8ff0e-ad47-4ba8-9bef-1b15b6fa9204}; !- Outlet Port

OS:Connection,
  {c3239ea4-c85d-4ba6-b29b-2bc47af6807c}, !- Handle
  {11c2433e-0c06-4b66-bd94-0be8379f6a6e}, !- Source Object
  2,                                      !- Outlet Port
  {f4be3adf-4b85-4766-9646-c6e15c66a846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac8ff0e-ad47-4ba8-9bef-1b15b6fa9204}, !- Handle
  {f4be3adf-4b85-4766-9646-c6e15c66a846}, !- Source Object
  3,                                      !- Outlet Port
  {0cb71308-2614-42b4-ab78-3c1b8bf099ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38683d98-6738-4283-a499-c90eef8e1935}, !- Handle
  Node 204,                               !- Name
  {eefdb4ba-f00a-459b-bee4-bff7d4c198fa}, !- Inlet Port
  {d15a39d1-1bb4-4d84-9dbe-5df6d55ac7e1}; !- Outlet Port

OS:Connection,
  {d15a39d1-1bb4-4d84-9dbe-5df6d55ac7e1}, !- Handle
  {38683d98-6738-4283-a499-c90eef8e1935}, !- Source Object
  3,                                      !- Outlet Port
  {0e72f3bc-15be-4678-86ee-5fb7c9c3ef7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eefdb4ba-f00a-459b-bee4-bff7d4c198fa}, !- Handle
  {0cb71308-2614-42b4-ab78-3c1b8bf099ac}, !- Source Object
  4,                                      !- Outlet Port
  {38683d98-6738-4283-a499-c90eef8e1935}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {76962fc6-2fb7-4f94-b8e5-80e33f900e62}, !- Handle
  Cycling PTAC DX Clg Elec Htg 25,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {49c54dea-9cfc-4fba-a585-bbb4629c6d4b}, !- Air Inlet Node Name
  {476d05be-c602-42bf-a3ca-3abb817de3a4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e30613bf-ed31-4243-8a07-a6afaaefb51a}, !- Supply Air Fan Name
  {69429be6-fdec-4c46-b9f1-b760fce5f2bc}, !- Heating Coil Name
  {9e72a048-8f8c-4df5-985c-4c7ee3a7ce49}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {e30613bf-ed31-4243-8a07-a6afaaefb51a}, !- Handle
  Cycling Elec PTAC Fan 25,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {69429be6-fdec-4c46-b9f1-b760fce5f2bc}, !- Handle
  Cycling PTAC Elec Htg Coil 25,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9e72a048-8f8c-4df5-985c-4c7ee3a7ce49}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 25, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {82e5f940-fb5e-45ab-8206-546ee9b4a9a7}, !- Handle
  Node 205,                               !- Name
  {a9667f59-3c90-4888-bb51-25762d6fadd9}, !- Inlet Port
  {49c54dea-9cfc-4fba-a585-bbb4629c6d4b}; !- Outlet Port

OS:Connection,
  {a9667f59-3c90-4888-bb51-25762d6fadd9}, !- Handle
  {e258f8bc-3843-48b9-9a85-b28058cd41fc}, !- Source Object
  2,                                      !- Outlet Port
  {82e5f940-fb5e-45ab-8206-546ee9b4a9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c54dea-9cfc-4fba-a585-bbb4629c6d4b}, !- Handle
  {82e5f940-fb5e-45ab-8206-546ee9b4a9a7}, !- Source Object
  3,                                      !- Outlet Port
  {76962fc6-2fb7-4f94-b8e5-80e33f900e62}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bdaec496-677e-48ea-9d48-f15ded69544c}, !- Handle
  Node 206,                               !- Name
  {476d05be-c602-42bf-a3ca-3abb817de3a4}, !- Inlet Port
  {52799e54-234e-485e-ab02-2db4276438a9}; !- Outlet Port

OS:Connection,
  {52799e54-234e-485e-ab02-2db4276438a9}, !- Handle
  {bdaec496-677e-48ea-9d48-f15ded69544c}, !- Source Object
  3,                                      !- Outlet Port
  {8abe46b6-c087-4c0c-8827-d7d79ea2a5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {476d05be-c602-42bf-a3ca-3abb817de3a4}, !- Handle
  {76962fc6-2fb7-4f94-b8e5-80e33f900e62}, !- Source Object
  4,                                      !- Outlet Port
  {bdaec496-677e-48ea-9d48-f15ded69544c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4607d9a5-10ca-4ac9-97d5-2bb40e13f5a1}, !- Handle
  Cycling PTAC DX Clg Elec Htg 26,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {78ac274a-0e72-4a34-a79e-665ab6af7da0}, !- Air Inlet Node Name
  {07026503-c52e-4014-9c48-d05553201ed4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d2920661-9a2d-4ed9-af97-f264a0374314}, !- Supply Air Fan Name
  {ae350a89-3b76-4c18-976f-1102e4a5135d}, !- Heating Coil Name
  {65a30d69-352c-4e41-84ea-d7858265388e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {d2920661-9a2d-4ed9-af97-f264a0374314}, !- Handle
  Cycling Elec PTAC Fan 26,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ae350a89-3b76-4c18-976f-1102e4a5135d}, !- Handle
  Cycling PTAC Elec Htg Coil 26,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {65a30d69-352c-4e41-84ea-d7858265388e}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 26, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {43f8dad5-75f0-4dee-9d51-14454dd99594}, !- Handle
  Node 207,                               !- Name
  {bccff5ff-ba79-4011-b77c-0d71281fb90d}, !- Inlet Port
  {78ac274a-0e72-4a34-a79e-665ab6af7da0}; !- Outlet Port

OS:Connection,
  {bccff5ff-ba79-4011-b77c-0d71281fb90d}, !- Handle
  {52c48428-8a19-483c-9c82-15d8b0c2c66d}, !- Source Object
  2,                                      !- Outlet Port
  {43f8dad5-75f0-4dee-9d51-14454dd99594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ac274a-0e72-4a34-a79e-665ab6af7da0}, !- Handle
  {43f8dad5-75f0-4dee-9d51-14454dd99594}, !- Source Object
  3,                                      !- Outlet Port
  {4607d9a5-10ca-4ac9-97d5-2bb40e13f5a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dbf415f5-8288-44bb-b589-68bc99db342e}, !- Handle
  Node 208,                               !- Name
  {07026503-c52e-4014-9c48-d05553201ed4}, !- Inlet Port
  {ff4fe003-a315-48a1-bbef-bc9c42daf751}; !- Outlet Port

OS:Connection,
  {ff4fe003-a315-48a1-bbef-bc9c42daf751}, !- Handle
  {dbf415f5-8288-44bb-b589-68bc99db342e}, !- Source Object
  3,                                      !- Outlet Port
  {e7d0f354-502c-4023-96f9-68a2fe44801a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07026503-c52e-4014-9c48-d05553201ed4}, !- Handle
  {4607d9a5-10ca-4ac9-97d5-2bb40e13f5a1}, !- Source Object
  4,                                      !- Outlet Port
  {dbf415f5-8288-44bb-b589-68bc99db342e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9b489f87-28da-4508-810d-281e5f7e14c2}, !- Handle
  Cycling PTAC DX Clg Elec Htg 27,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {3072f2fa-a8a3-46b7-9cf3-bf2694e68dd9}, !- Air Inlet Node Name
  {8bac8f52-e7e5-4119-a877-d01fc276ba1a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a7d69dc3-52f2-41d1-878c-641eb689c529}, !- Supply Air Fan Name
  {320e163e-479e-4f9c-bd79-c84ad4c2d542}, !- Heating Coil Name
  {dfd0246d-fd65-4f1a-a1f3-d2ababf70814}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {a7d69dc3-52f2-41d1-878c-641eb689c529}, !- Handle
  Cycling Elec PTAC Fan 27,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {320e163e-479e-4f9c-bd79-c84ad4c2d542}, !- Handle
  Cycling PTAC Elec Htg Coil 27,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dfd0246d-fd65-4f1a-a1f3-d2ababf70814}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 27, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {46a49a0e-e724-4889-830c-7f046ec0ec9d}, !- Handle
  Node 209,                               !- Name
  {e33b328b-a001-41ff-a60e-ce7262a370ca}, !- Inlet Port
  {3072f2fa-a8a3-46b7-9cf3-bf2694e68dd9}; !- Outlet Port

OS:Connection,
  {e33b328b-a001-41ff-a60e-ce7262a370ca}, !- Handle
  {998dbff8-5939-40c9-8a42-3779433725d6}, !- Source Object
  2,                                      !- Outlet Port
  {46a49a0e-e724-4889-830c-7f046ec0ec9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3072f2fa-a8a3-46b7-9cf3-bf2694e68dd9}, !- Handle
  {46a49a0e-e724-4889-830c-7f046ec0ec9d}, !- Source Object
  3,                                      !- Outlet Port
  {9b489f87-28da-4508-810d-281e5f7e14c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc70dc52-317e-48c2-afa4-57a213ebc941}, !- Handle
  Node 210,                               !- Name
  {8bac8f52-e7e5-4119-a877-d01fc276ba1a}, !- Inlet Port
  {860692bf-e36c-4e8f-a601-224d979b287e}; !- Outlet Port

OS:Connection,
  {860692bf-e36c-4e8f-a601-224d979b287e}, !- Handle
  {cc70dc52-317e-48c2-afa4-57a213ebc941}, !- Source Object
  3,                                      !- Outlet Port
  {e5f894f0-d19c-4553-8b89-26f15e881349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bac8f52-e7e5-4119-a877-d01fc276ba1a}, !- Handle
  {9b489f87-28da-4508-810d-281e5f7e14c2}, !- Source Object
  4,                                      !- Outlet Port
  {cc70dc52-317e-48c2-afa4-57a213ebc941}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4490d28e-c492-4f2a-8c6f-e879493cb7d0}, !- Handle
  Cycling PTAC DX Clg Elec Htg 28,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {10eb49c1-dbc2-4e54-b91c-cd664c5c213a}, !- Air Inlet Node Name
  {7450c5b7-34e1-498c-9651-b138615bede3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6a4fb713-3844-475e-8916-9aa911ee8953}, !- Supply Air Fan Name
  {c1380c37-0820-4ee3-9b74-7409c3958e95}, !- Heating Coil Name
  {a574a2d4-8819-4f75-90c9-5fa86a22ca12}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {6a4fb713-3844-475e-8916-9aa911ee8953}, !- Handle
  Cycling Elec PTAC Fan 28,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c1380c37-0820-4ee3-9b74-7409c3958e95}, !- Handle
  Cycling PTAC Elec Htg Coil 28,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a574a2d4-8819-4f75-90c9-5fa86a22ca12}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 28, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {23fc8db0-2518-452d-9871-25ab4d13971b}, !- Handle
  Node 211,                               !- Name
  {2bf59d76-981a-48a6-953a-3d9948e365c5}, !- Inlet Port
  {10eb49c1-dbc2-4e54-b91c-cd664c5c213a}; !- Outlet Port

OS:Connection,
  {2bf59d76-981a-48a6-953a-3d9948e365c5}, !- Handle
  {c0dd17a8-6ba1-4874-879e-656ac4d5debf}, !- Source Object
  2,                                      !- Outlet Port
  {23fc8db0-2518-452d-9871-25ab4d13971b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10eb49c1-dbc2-4e54-b91c-cd664c5c213a}, !- Handle
  {23fc8db0-2518-452d-9871-25ab4d13971b}, !- Source Object
  3,                                      !- Outlet Port
  {4490d28e-c492-4f2a-8c6f-e879493cb7d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2c4f3e5-9ec3-4e37-9e3f-bf08082c686f}, !- Handle
  Node 212,                               !- Name
  {7450c5b7-34e1-498c-9651-b138615bede3}, !- Inlet Port
  {7c1ad51b-22db-44a3-84fc-97807ce22e2c}; !- Outlet Port

OS:Connection,
  {7c1ad51b-22db-44a3-84fc-97807ce22e2c}, !- Handle
  {c2c4f3e5-9ec3-4e37-9e3f-bf08082c686f}, !- Source Object
  3,                                      !- Outlet Port
  {93356c78-f51a-474e-a02e-e8471f34d60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7450c5b7-34e1-498c-9651-b138615bede3}, !- Handle
  {4490d28e-c492-4f2a-8c6f-e879493cb7d0}, !- Source Object
  4,                                      !- Outlet Port
  {c2c4f3e5-9ec3-4e37-9e3f-bf08082c686f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4b6b4e6b-fa8f-4db8-a916-fabba7ee16fd}, !- Handle
  Cycling PTAC DX Clg Elec Htg 29,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {2174346c-e4f4-470a-92ad-ecd684e6f867}, !- Air Inlet Node Name
  {1b824093-e72f-4f69-836c-579aba04f4f3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00e2fe39-7494-44a5-a838-a71af4b88049}, !- Supply Air Fan Name
  {2ed5f0da-0072-4735-9b65-cd816c88a8cd}, !- Heating Coil Name
  {43ff5f6a-bbd7-41f3-bb53-bf44d56c39f0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {00e2fe39-7494-44a5-a838-a71af4b88049}, !- Handle
  Cycling Elec PTAC Fan 29,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2ed5f0da-0072-4735-9b65-cd816c88a8cd}, !- Handle
  Cycling PTAC Elec Htg Coil 29,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {43ff5f6a-bbd7-41f3-bb53-bf44d56c39f0}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 29, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {25c0d9e7-cad5-4d0f-8ce3-b3d385a74b88}, !- Handle
  Node 213,                               !- Name
  {306800aa-04a2-46a1-a3c9-caff7c722da9}, !- Inlet Port
  {2174346c-e4f4-470a-92ad-ecd684e6f867}; !- Outlet Port

OS:Connection,
  {306800aa-04a2-46a1-a3c9-caff7c722da9}, !- Handle
  {871b4baf-0ae4-478e-84ad-057f7a87b4d3}, !- Source Object
  2,                                      !- Outlet Port
  {25c0d9e7-cad5-4d0f-8ce3-b3d385a74b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2174346c-e4f4-470a-92ad-ecd684e6f867}, !- Handle
  {25c0d9e7-cad5-4d0f-8ce3-b3d385a74b88}, !- Source Object
  3,                                      !- Outlet Port
  {4b6b4e6b-fa8f-4db8-a916-fabba7ee16fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d04f3d28-26a2-4bbd-9677-1c1476cf5010}, !- Handle
  Node 214,                               !- Name
  {1b824093-e72f-4f69-836c-579aba04f4f3}, !- Inlet Port
  {db374b5c-d2e8-4cd9-a526-76dd2019f355}; !- Outlet Port

OS:Connection,
  {db374b5c-d2e8-4cd9-a526-76dd2019f355}, !- Handle
  {d04f3d28-26a2-4bbd-9677-1c1476cf5010}, !- Source Object
  3,                                      !- Outlet Port
  {72f23f40-14e8-4318-b567-0b3a5c5e7574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b824093-e72f-4f69-836c-579aba04f4f3}, !- Handle
  {4b6b4e6b-fa8f-4db8-a916-fabba7ee16fd}, !- Source Object
  4,                                      !- Outlet Port
  {d04f3d28-26a2-4bbd-9677-1c1476cf5010}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dcaf1651-ce72-44cd-be8f-db9556e64db0}, !- Handle
  Cycling PTAC DX Clg Elec Htg 30,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {e64fc48c-0307-414d-8cef-5df4f82a7484}, !- Air Inlet Node Name
  {4b3e6806-ff49-4f0e-bed0-fe7c05d6c805}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {43c27921-668a-4d07-ae34-21b1faf3b18c}, !- Supply Air Fan Name
  {32a245f8-4e4c-42be-8433-e3fdb6fb5821}, !- Heating Coil Name
  {8049b592-b1b2-4534-9b5b-bc89406312f7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {43c27921-668a-4d07-ae34-21b1faf3b18c}, !- Handle
  Cycling Elec PTAC Fan 30,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {32a245f8-4e4c-42be-8433-e3fdb6fb5821}, !- Handle
  Cycling PTAC Elec Htg Coil 30,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8049b592-b1b2-4534-9b5b-bc89406312f7}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 30, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {53bebf6c-00e6-44fc-a581-421f7f674808}, !- Handle
  Node 215,                               !- Name
  {624ae869-ad7a-46a6-995e-b9ecd65ed7ca}, !- Inlet Port
  {e64fc48c-0307-414d-8cef-5df4f82a7484}; !- Outlet Port

OS:Connection,
  {624ae869-ad7a-46a6-995e-b9ecd65ed7ca}, !- Handle
  {1227b131-479e-4552-a0bf-3bfd122c5253}, !- Source Object
  2,                                      !- Outlet Port
  {53bebf6c-00e6-44fc-a581-421f7f674808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64fc48c-0307-414d-8cef-5df4f82a7484}, !- Handle
  {53bebf6c-00e6-44fc-a581-421f7f674808}, !- Source Object
  3,                                      !- Outlet Port
  {dcaf1651-ce72-44cd-be8f-db9556e64db0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92eb5676-7887-4947-9186-f2dba5df6813}, !- Handle
  Node 216,                               !- Name
  {4b3e6806-ff49-4f0e-bed0-fe7c05d6c805}, !- Inlet Port
  {cf255c9f-32b0-42d3-8e8c-4874b857ccb0}; !- Outlet Port

OS:Connection,
  {cf255c9f-32b0-42d3-8e8c-4874b857ccb0}, !- Handle
  {92eb5676-7887-4947-9186-f2dba5df6813}, !- Source Object
  3,                                      !- Outlet Port
  {388daf9a-6a50-4304-abb2-2ad1d6e5c532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3e6806-ff49-4f0e-bed0-fe7c05d6c805}, !- Handle
  {dcaf1651-ce72-44cd-be8f-db9556e64db0}, !- Source Object
  4,                                      !- Outlet Port
  {92eb5676-7887-4947-9186-f2dba5df6813}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {536665c4-b7ed-4847-a9f4-cb45b4161d73}, !- Handle
  Cycling PTAC DX Clg Elec Htg 31,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {62011726-2cb5-4589-b9c7-5975fa2bae26}, !- Air Inlet Node Name
  {6f3138aa-18b3-42b1-a4b7-9cabe95dc415}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7c977da1-9773-4673-b1b9-b88a77c73252}, !- Supply Air Fan Name
  {3018f07b-0222-4a65-ba43-f6cfdfa095f7}, !- Heating Coil Name
  {fb4cf9da-5e9c-4b0e-839f-f63c9ae3afcb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {7c977da1-9773-4673-b1b9-b88a77c73252}, !- Handle
  Cycling Elec PTAC Fan 31,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3018f07b-0222-4a65-ba43-f6cfdfa095f7}, !- Handle
  Cycling PTAC Elec Htg Coil 31,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fb4cf9da-5e9c-4b0e-839f-f63c9ae3afcb}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 31, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2452d64e-9a92-4c12-8441-b13bb7c7b911}, !- Handle
  Node 217,                               !- Name
  {4a3a9042-1c62-4640-9f2c-8ea66133656d}, !- Inlet Port
  {62011726-2cb5-4589-b9c7-5975fa2bae26}; !- Outlet Port

OS:Connection,
  {4a3a9042-1c62-4640-9f2c-8ea66133656d}, !- Handle
  {2198e4e3-5be7-4f83-9b4a-0f64e22263b5}, !- Source Object
  2,                                      !- Outlet Port
  {2452d64e-9a92-4c12-8441-b13bb7c7b911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62011726-2cb5-4589-b9c7-5975fa2bae26}, !- Handle
  {2452d64e-9a92-4c12-8441-b13bb7c7b911}, !- Source Object
  3,                                      !- Outlet Port
  {536665c4-b7ed-4847-a9f4-cb45b4161d73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c35b332-e7d3-4576-914c-75fb7f7e7e42}, !- Handle
  Node 218,                               !- Name
  {6f3138aa-18b3-42b1-a4b7-9cabe95dc415}, !- Inlet Port
  {118fd358-0cb8-41dd-8f44-d26826f65426}; !- Outlet Port

OS:Connection,
  {118fd358-0cb8-41dd-8f44-d26826f65426}, !- Handle
  {0c35b332-e7d3-4576-914c-75fb7f7e7e42}, !- Source Object
  3,                                      !- Outlet Port
  {f632de9c-58d4-46f5-9b8c-7afa9164898a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f3138aa-18b3-42b1-a4b7-9cabe95dc415}, !- Handle
  {536665c4-b7ed-4847-a9f4-cb45b4161d73}, !- Source Object
  4,                                      !- Outlet Port
  {0c35b332-e7d3-4576-914c-75fb7f7e7e42}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5b4bf955-c34e-4e7c-99a0-32ba03137bbd}, !- Handle
  Cycling PTAC DX Clg Elec Htg 32,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {1773b117-b1ce-4046-a60c-faace17a9e5c}, !- Air Inlet Node Name
  {b251355b-1828-4556-a864-918423e3b773}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1b0e3f54-856d-4140-ab27-90fab69aaa79}, !- Supply Air Fan Name
  {7562e961-76cc-4e00-a78c-32750d8ff3e5}, !- Heating Coil Name
  {496f3749-dd2f-44af-8db9-81dc7f90ce88}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {1b0e3f54-856d-4140-ab27-90fab69aaa79}, !- Handle
  Cycling Elec PTAC Fan 32,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7562e961-76cc-4e00-a78c-32750d8ff3e5}, !- Handle
  Cycling PTAC Elec Htg Coil 32,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {496f3749-dd2f-44af-8db9-81dc7f90ce88}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 32, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {67d1c3d2-1dfd-49c8-9ff6-e225e708ca00}, !- Handle
  Node 219,                               !- Name
  {215fa11d-23f6-47b1-a5f3-2832b4c70343}, !- Inlet Port
  {1773b117-b1ce-4046-a60c-faace17a9e5c}; !- Outlet Port

OS:Connection,
  {215fa11d-23f6-47b1-a5f3-2832b4c70343}, !- Handle
  {04b712b3-7080-4937-9c94-776a145ba6f3}, !- Source Object
  2,                                      !- Outlet Port
  {67d1c3d2-1dfd-49c8-9ff6-e225e708ca00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1773b117-b1ce-4046-a60c-faace17a9e5c}, !- Handle
  {67d1c3d2-1dfd-49c8-9ff6-e225e708ca00}, !- Source Object
  3,                                      !- Outlet Port
  {5b4bf955-c34e-4e7c-99a0-32ba03137bbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {25a2032b-7a79-434f-b499-d65b63673b8c}, !- Handle
  Node 220,                               !- Name
  {b251355b-1828-4556-a864-918423e3b773}, !- Inlet Port
  {e34a744b-a3fb-4429-9bf3-fc2f9b6f11dd}; !- Outlet Port

OS:Connection,
  {e34a744b-a3fb-4429-9bf3-fc2f9b6f11dd}, !- Handle
  {25a2032b-7a79-434f-b499-d65b63673b8c}, !- Source Object
  3,                                      !- Outlet Port
  {752532aa-332e-4fcb-9511-0a750e33539a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b251355b-1828-4556-a864-918423e3b773}, !- Handle
  {5b4bf955-c34e-4e7c-99a0-32ba03137bbd}, !- Source Object
  4,                                      !- Outlet Port
  {25a2032b-7a79-434f-b499-d65b63673b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0c47953a-6449-42db-9c79-0b898c1a27ba}, !- Handle
  Cycling PTAC DX Clg Elec Htg 33,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {d27ff4da-5e53-4245-9350-2489823abb86}, !- Air Inlet Node Name
  {3c2fdb33-2153-4cc8-8ebe-05d44dc232ab}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5ae89c65-b81b-4045-92ec-04493e3ad65c}, !- Supply Air Fan Name
  {f9fa7802-1bdb-4286-b242-ddf8580000d2}, !- Heating Coil Name
  {808e550c-b22e-49e5-b323-9260ab057c68}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {5ae89c65-b81b-4045-92ec-04493e3ad65c}, !- Handle
  Cycling Elec PTAC Fan 33,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f9fa7802-1bdb-4286-b242-ddf8580000d2}, !- Handle
  Cycling PTAC Elec Htg Coil 33,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {808e550c-b22e-49e5-b323-9260ab057c68}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 33, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {56e12ea7-f158-4221-9b73-0b1e002bcc07}, !- Handle
  Node 221,                               !- Name
  {43e6f425-c3f3-4813-bf25-ec0e5cdc3e78}, !- Inlet Port
  {d27ff4da-5e53-4245-9350-2489823abb86}; !- Outlet Port

OS:Connection,
  {43e6f425-c3f3-4813-bf25-ec0e5cdc3e78}, !- Handle
  {3e892c36-fc57-4809-8819-53a1f97dee0a}, !- Source Object
  2,                                      !- Outlet Port
  {56e12ea7-f158-4221-9b73-0b1e002bcc07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d27ff4da-5e53-4245-9350-2489823abb86}, !- Handle
  {56e12ea7-f158-4221-9b73-0b1e002bcc07}, !- Source Object
  3,                                      !- Outlet Port
  {0c47953a-6449-42db-9c79-0b898c1a27ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ae00a5c-9bb1-45ae-9281-d8a3b6893713}, !- Handle
  Node 222,                               !- Name
  {3c2fdb33-2153-4cc8-8ebe-05d44dc232ab}, !- Inlet Port
  {b0c7af54-f970-4b19-93ac-99d252bbb0f9}; !- Outlet Port

OS:Connection,
  {b0c7af54-f970-4b19-93ac-99d252bbb0f9}, !- Handle
  {2ae00a5c-9bb1-45ae-9281-d8a3b6893713}, !- Source Object
  3,                                      !- Outlet Port
  {8618ac2b-d16a-498e-93d5-b0a83d9d3c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c2fdb33-2153-4cc8-8ebe-05d44dc232ab}, !- Handle
  {0c47953a-6449-42db-9c79-0b898c1a27ba}, !- Source Object
  4,                                      !- Outlet Port
  {2ae00a5c-9bb1-45ae-9281-d8a3b6893713}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ad5f3263-7f9f-48b1-9ba6-132377c7ce08}, !- Handle
  Cycling PTAC DX Clg Elec Htg 34,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {11123885-81d9-445f-b5a2-bc2c5e0d971a}, !- Air Inlet Node Name
  {501165bf-0a5d-47ee-adb3-a654154fb621}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {da726908-c471-4ecf-a6fd-d8a45bbd69e9}, !- Supply Air Fan Name
  {1d95aaf8-9047-4cd7-bf8c-becfe6b62f4a}, !- Heating Coil Name
  {4ccec940-fe9f-400b-981f-5196902a5ebe}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {da726908-c471-4ecf-a6fd-d8a45bbd69e9}, !- Handle
  Cycling Elec PTAC Fan 34,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1d95aaf8-9047-4cd7-bf8c-becfe6b62f4a}, !- Handle
  Cycling PTAC Elec Htg Coil 34,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4ccec940-fe9f-400b-981f-5196902a5ebe}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 34, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2e1af244-89c5-4e08-9313-ac9563396f2a}, !- Handle
  Node 223,                               !- Name
  {901b6517-7d05-4ab4-826e-84862ba9b611}, !- Inlet Port
  {11123885-81d9-445f-b5a2-bc2c5e0d971a}; !- Outlet Port

OS:Connection,
  {901b6517-7d05-4ab4-826e-84862ba9b611}, !- Handle
  {1cf1590b-1107-451f-8236-84173f5979a0}, !- Source Object
  2,                                      !- Outlet Port
  {2e1af244-89c5-4e08-9313-ac9563396f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11123885-81d9-445f-b5a2-bc2c5e0d971a}, !- Handle
  {2e1af244-89c5-4e08-9313-ac9563396f2a}, !- Source Object
  3,                                      !- Outlet Port
  {ad5f3263-7f9f-48b1-9ba6-132377c7ce08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {480a9a70-dfe0-4e06-89f5-9560676723c1}, !- Handle
  Node 224,                               !- Name
  {501165bf-0a5d-47ee-adb3-a654154fb621}, !- Inlet Port
  {060a584c-247d-4d93-a307-996b3bf0131a}; !- Outlet Port

OS:Connection,
  {060a584c-247d-4d93-a307-996b3bf0131a}, !- Handle
  {480a9a70-dfe0-4e06-89f5-9560676723c1}, !- Source Object
  3,                                      !- Outlet Port
  {c3cf1ba5-ef02-493b-8d9c-c049ddd1f1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {501165bf-0a5d-47ee-adb3-a654154fb621}, !- Handle
  {ad5f3263-7f9f-48b1-9ba6-132377c7ce08}, !- Source Object
  4,                                      !- Outlet Port
  {480a9a70-dfe0-4e06-89f5-9560676723c1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {baefb432-4e7d-4ed7-85bf-2befca59b60e}, !- Handle
  Cycling PTAC DX Clg Elec Htg 35,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {ae3620e9-b319-4215-aa57-68facd082805}, !- Air Inlet Node Name
  {ab4bedab-e61f-43cd-9d2b-8a36a3eeee03}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9db95792-da66-434d-b4d2-36f9b64e4c18}, !- Supply Air Fan Name
  {402f28e2-c78d-422d-9885-e70bcde09c3b}, !- Heating Coil Name
  {2f4d02a6-2210-4eb9-9ea9-9bc67f1f19be}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {9db95792-da66-434d-b4d2-36f9b64e4c18}, !- Handle
  Cycling Elec PTAC Fan 35,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {402f28e2-c78d-422d-9885-e70bcde09c3b}, !- Handle
  Cycling PTAC Elec Htg Coil 35,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2f4d02a6-2210-4eb9-9ea9-9bc67f1f19be}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 35, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {bab91487-946e-45b9-b987-59c3e5d5b80c}, !- Handle
  Node 225,                               !- Name
  {5d580570-c686-4992-b08b-c554777c8696}, !- Inlet Port
  {ae3620e9-b319-4215-aa57-68facd082805}; !- Outlet Port

OS:Connection,
  {5d580570-c686-4992-b08b-c554777c8696}, !- Handle
  {329de1b1-6e34-4613-816c-659d97869ece}, !- Source Object
  2,                                      !- Outlet Port
  {bab91487-946e-45b9-b987-59c3e5d5b80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3620e9-b319-4215-aa57-68facd082805}, !- Handle
  {bab91487-946e-45b9-b987-59c3e5d5b80c}, !- Source Object
  3,                                      !- Outlet Port
  {baefb432-4e7d-4ed7-85bf-2befca59b60e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ab9fc1c-5640-4985-9b68-0ed3509e0981}, !- Handle
  Node 226,                               !- Name
  {ab4bedab-e61f-43cd-9d2b-8a36a3eeee03}, !- Inlet Port
  {a819c6a3-9f54-4e50-a76d-79e68df34c96}; !- Outlet Port

OS:Connection,
  {a819c6a3-9f54-4e50-a76d-79e68df34c96}, !- Handle
  {9ab9fc1c-5640-4985-9b68-0ed3509e0981}, !- Source Object
  3,                                      !- Outlet Port
  {6e5a3b7e-7a2e-4668-a42c-121ec3a42b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4bedab-e61f-43cd-9d2b-8a36a3eeee03}, !- Handle
  {baefb432-4e7d-4ed7-85bf-2befca59b60e}, !- Source Object
  4,                                      !- Outlet Port
  {9ab9fc1c-5640-4985-9b68-0ed3509e0981}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8a76ed80-ab2c-40bf-ad1f-1bb76835b127}, !- Handle
  Cycling PTAC DX Clg Elec Htg 36,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {133365cc-096e-4b16-acde-0122b68d9992}, !- Air Inlet Node Name
  {d728fe2b-124c-4776-b00d-9a6cda0fde9e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ca69fce3-b2dd-423a-94e8-3721112821e0}, !- Supply Air Fan Name
  {9fa45ed6-811a-423d-be8c-cd49c34ac13f}, !- Heating Coil Name
  {5d4321fb-ad93-4a52-b218-4576b3179635}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {ca69fce3-b2dd-423a-94e8-3721112821e0}, !- Handle
  Cycling Elec PTAC Fan 36,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9fa45ed6-811a-423d-be8c-cd49c34ac13f}, !- Handle
  Cycling PTAC Elec Htg Coil 36,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5d4321fb-ad93-4a52-b218-4576b3179635}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 36, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b34bd07d-de5a-44dc-b603-c551e84fb38a}, !- Handle
  Node 227,                               !- Name
  {38a4a5b2-5126-41f1-9920-f5a8410b0ef2}, !- Inlet Port
  {133365cc-096e-4b16-acde-0122b68d9992}; !- Outlet Port

OS:Connection,
  {38a4a5b2-5126-41f1-9920-f5a8410b0ef2}, !- Handle
  {78628264-6732-49aa-868a-bdf2c909c5c0}, !- Source Object
  2,                                      !- Outlet Port
  {b34bd07d-de5a-44dc-b603-c551e84fb38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {133365cc-096e-4b16-acde-0122b68d9992}, !- Handle
  {b34bd07d-de5a-44dc-b603-c551e84fb38a}, !- Source Object
  3,                                      !- Outlet Port
  {8a76ed80-ab2c-40bf-ad1f-1bb76835b127}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4857e5b5-6161-4b82-9c17-f82c974eae5d}, !- Handle
  Node 228,                               !- Name
  {d728fe2b-124c-4776-b00d-9a6cda0fde9e}, !- Inlet Port
  {8c5b5375-b8ba-4d07-aeda-d28a944ab64b}; !- Outlet Port

OS:Connection,
  {8c5b5375-b8ba-4d07-aeda-d28a944ab64b}, !- Handle
  {4857e5b5-6161-4b82-9c17-f82c974eae5d}, !- Source Object
  3,                                      !- Outlet Port
  {015f63c8-fbd9-4803-b6ba-8ccb2042e323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d728fe2b-124c-4776-b00d-9a6cda0fde9e}, !- Handle
  {8a76ed80-ab2c-40bf-ad1f-1bb76835b127}, !- Source Object
  4,                                      !- Outlet Port
  {4857e5b5-6161-4b82-9c17-f82c974eae5d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a28e7853-e1c7-4fac-abe6-18b210cbcb2f}, !- Handle
  Cycling PTAC DX Clg Elec Htg 37,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {1f803705-4b9f-480c-9eaf-2efeb8039206}, !- Air Inlet Node Name
  {bb14ff59-50e2-43f4-8336-9469e38266ba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c963c8c9-6a11-4048-818d-7f5029b78f96}, !- Supply Air Fan Name
  {e72d2eb5-6ff7-4cc6-a27e-011e715ee423}, !- Heating Coil Name
  {1cbe987a-4fff-4db7-bb1f-b3b394ded269}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {c963c8c9-6a11-4048-818d-7f5029b78f96}, !- Handle
  Cycling Elec PTAC Fan 37,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e72d2eb5-6ff7-4cc6-a27e-011e715ee423}, !- Handle
  Cycling PTAC Elec Htg Coil 37,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1cbe987a-4fff-4db7-bb1f-b3b394ded269}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 37, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {24029ea3-95e6-43e1-b688-4d4406582c86}, !- Handle
  Node 229,                               !- Name
  {22360588-a240-410c-b646-a017e5db210d}, !- Inlet Port
  {1f803705-4b9f-480c-9eaf-2efeb8039206}; !- Outlet Port

OS:Connection,
  {22360588-a240-410c-b646-a017e5db210d}, !- Handle
  {27a2bef4-6a93-4361-9509-409507b24173}, !- Source Object
  2,                                      !- Outlet Port
  {24029ea3-95e6-43e1-b688-4d4406582c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f803705-4b9f-480c-9eaf-2efeb8039206}, !- Handle
  {24029ea3-95e6-43e1-b688-4d4406582c86}, !- Source Object
  3,                                      !- Outlet Port
  {a28e7853-e1c7-4fac-abe6-18b210cbcb2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9bd1bb4-90e6-4056-8320-68004b3cc8c1}, !- Handle
  Node 230,                               !- Name
  {bb14ff59-50e2-43f4-8336-9469e38266ba}, !- Inlet Port
  {607175f6-4b28-43e7-819c-f715aace41a5}; !- Outlet Port

OS:Connection,
  {607175f6-4b28-43e7-819c-f715aace41a5}, !- Handle
  {b9bd1bb4-90e6-4056-8320-68004b3cc8c1}, !- Source Object
  3,                                      !- Outlet Port
  {231b4a27-eb8b-4091-8ffa-bf660a8b92b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb14ff59-50e2-43f4-8336-9469e38266ba}, !- Handle
  {a28e7853-e1c7-4fac-abe6-18b210cbcb2f}, !- Source Object
  4,                                      !- Outlet Port
  {b9bd1bb4-90e6-4056-8320-68004b3cc8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8dd78a39-bf47-422a-8e37-e410fcbbabfa}, !- Handle
  Cycling PTAC DX Clg Elec Htg 38,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {b5fbfccf-0d18-4e45-af47-821fc86bcaa7}, !- Air Inlet Node Name
  {e2f4e22a-f4a0-47f5-9f8c-fcece0e64cf1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {66c86832-2992-4aa6-ae6c-768ba6b1dd8d}, !- Supply Air Fan Name
  {6864e1f2-5bfb-41a8-b751-dce4341d277c}, !- Heating Coil Name
  {511ac0c0-2272-469c-ba68-36624b8d79e8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {66c86832-2992-4aa6-ae6c-768ba6b1dd8d}, !- Handle
  Cycling Elec PTAC Fan 38,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6864e1f2-5bfb-41a8-b751-dce4341d277c}, !- Handle
  Cycling PTAC Elec Htg Coil 38,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {511ac0c0-2272-469c-ba68-36624b8d79e8}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 38, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {e6621547-0f79-4795-bc8b-76fc687af54c}, !- Handle
  Node 231,                               !- Name
  {4d559679-49f9-4220-b2df-f3fdf56d4f1e}, !- Inlet Port
  {b5fbfccf-0d18-4e45-af47-821fc86bcaa7}; !- Outlet Port

OS:Connection,
  {4d559679-49f9-4220-b2df-f3fdf56d4f1e}, !- Handle
  {b06258c3-050c-446e-ac99-318ab66d966b}, !- Source Object
  2,                                      !- Outlet Port
  {e6621547-0f79-4795-bc8b-76fc687af54c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5fbfccf-0d18-4e45-af47-821fc86bcaa7}, !- Handle
  {e6621547-0f79-4795-bc8b-76fc687af54c}, !- Source Object
  3,                                      !- Outlet Port
  {8dd78a39-bf47-422a-8e37-e410fcbbabfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12231048-a429-436e-9335-6ea1c74cd5a8}, !- Handle
  Node 232,                               !- Name
  {e2f4e22a-f4a0-47f5-9f8c-fcece0e64cf1}, !- Inlet Port
  {acae46e3-bc06-447e-8a5c-571bd28a21f1}; !- Outlet Port

OS:Connection,
  {acae46e3-bc06-447e-8a5c-571bd28a21f1}, !- Handle
  {12231048-a429-436e-9335-6ea1c74cd5a8}, !- Source Object
  3,                                      !- Outlet Port
  {1f796e02-7179-4bf9-be31-cd12b23a988c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f4e22a-f4a0-47f5-9f8c-fcece0e64cf1}, !- Handle
  {8dd78a39-bf47-422a-8e37-e410fcbbabfa}, !- Source Object
  4,                                      !- Outlet Port
  {12231048-a429-436e-9335-6ea1c74cd5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {03b243ec-0311-4812-a2b7-e16896cd8665}, !- Handle
  Cycling PTAC DX Clg Elec Htg 39,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {9283739d-8289-4a5e-8f1f-e624f92fafcc}, !- Air Inlet Node Name
  {246cede8-9745-40cb-8eb9-a9188ebd514a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9e421d10-dcd6-426e-9e22-abde2afe6991}, !- Supply Air Fan Name
  {812d40d6-e595-4270-9c72-de8eeb07e637}, !- Heating Coil Name
  {5c38a20d-1e33-4efd-a0f4-c355d42d7033}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {9e421d10-dcd6-426e-9e22-abde2afe6991}, !- Handle
  Cycling Elec PTAC Fan 39,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {812d40d6-e595-4270-9c72-de8eeb07e637}, !- Handle
  Cycling PTAC Elec Htg Coil 39,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5c38a20d-1e33-4efd-a0f4-c355d42d7033}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 39, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a6cc5692-194f-48ad-ae05-11fbab2ca23b}, !- Handle
  Node 233,                               !- Name
  {eb076f15-4c93-4059-bceb-487494257f6b}, !- Inlet Port
  {9283739d-8289-4a5e-8f1f-e624f92fafcc}; !- Outlet Port

OS:Connection,
  {eb076f15-4c93-4059-bceb-487494257f6b}, !- Handle
  {a1e5e3ce-9f05-4a89-a989-8daaa86043fe}, !- Source Object
  2,                                      !- Outlet Port
  {a6cc5692-194f-48ad-ae05-11fbab2ca23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9283739d-8289-4a5e-8f1f-e624f92fafcc}, !- Handle
  {a6cc5692-194f-48ad-ae05-11fbab2ca23b}, !- Source Object
  3,                                      !- Outlet Port
  {03b243ec-0311-4812-a2b7-e16896cd8665}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c8e694b-22c1-4bbc-9cd9-1b12dd6998b2}, !- Handle
  Node 234,                               !- Name
  {246cede8-9745-40cb-8eb9-a9188ebd514a}, !- Inlet Port
  {b19b0ec2-dad7-428f-836f-f4e0c5b50fc6}; !- Outlet Port

OS:Connection,
  {b19b0ec2-dad7-428f-836f-f4e0c5b50fc6}, !- Handle
  {4c8e694b-22c1-4bbc-9cd9-1b12dd6998b2}, !- Source Object
  3,                                      !- Outlet Port
  {9ae4eaf3-ab94-415d-9a5d-7a3d4ad3deeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246cede8-9745-40cb-8eb9-a9188ebd514a}, !- Handle
  {03b243ec-0311-4812-a2b7-e16896cd8665}, !- Source Object
  4,                                      !- Outlet Port
  {4c8e694b-22c1-4bbc-9cd9-1b12dd6998b2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {82d58db0-75fe-45de-8b19-a4be79c6a9df}, !- Handle
  Cycling PTAC DX Clg Elec Htg 40,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {763a4b49-3515-4889-a264-ed39d307ec86}, !- Air Inlet Node Name
  {8e2a8156-e634-47ff-ac2f-8865221f1af0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a795e3fb-5a3b-48f5-9bae-ce0cbc69dd52}, !- Supply Air Fan Name
  {43b9b9d7-28bb-42ee-b433-cc6a25515601}, !- Heating Coil Name
  {9c285cab-ed02-4df0-bd43-8d9280e9b1fa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {a795e3fb-5a3b-48f5-9bae-ce0cbc69dd52}, !- Handle
  Cycling Elec PTAC Fan 40,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {43b9b9d7-28bb-42ee-b433-cc6a25515601}, !- Handle
  Cycling PTAC Elec Htg Coil 40,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9c285cab-ed02-4df0-bd43-8d9280e9b1fa}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 40, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {879af04b-c1cc-45a1-88e1-4fa6973dd740}, !- Handle
  Node 235,                               !- Name
  {2105aaa0-1c0e-437e-80d1-6edf1b70c817}, !- Inlet Port
  {763a4b49-3515-4889-a264-ed39d307ec86}; !- Outlet Port

OS:Connection,
  {2105aaa0-1c0e-437e-80d1-6edf1b70c817}, !- Handle
  {7822f51e-1503-483b-9c39-e1517143c258}, !- Source Object
  2,                                      !- Outlet Port
  {879af04b-c1cc-45a1-88e1-4fa6973dd740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763a4b49-3515-4889-a264-ed39d307ec86}, !- Handle
  {879af04b-c1cc-45a1-88e1-4fa6973dd740}, !- Source Object
  3,                                      !- Outlet Port
  {82d58db0-75fe-45de-8b19-a4be79c6a9df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {abed7afa-9863-4cd2-ae81-b0ab94ced6df}, !- Handle
  Node 236,                               !- Name
  {8e2a8156-e634-47ff-ac2f-8865221f1af0}, !- Inlet Port
  {68702ad4-058a-4ded-aa33-f6bf9a13fc90}; !- Outlet Port

OS:Connection,
  {68702ad4-058a-4ded-aa33-f6bf9a13fc90}, !- Handle
  {abed7afa-9863-4cd2-ae81-b0ab94ced6df}, !- Source Object
  3,                                      !- Outlet Port
  {8f82d7d2-8d12-4908-b11f-9be64d1dc4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2a8156-e634-47ff-ac2f-8865221f1af0}, !- Handle
  {82d58db0-75fe-45de-8b19-a4be79c6a9df}, !- Source Object
  4,                                      !- Outlet Port
  {abed7afa-9863-4cd2-ae81-b0ab94ced6df}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6a72408b-f6fd-4311-9263-88310a32323c}, !- Handle
  Cycling PTAC DX Clg Elec Htg 41,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {41e0fd9d-8aaa-44b2-8884-31d9cadf6876}, !- Air Inlet Node Name
  {c741cef9-cc09-4348-8a2f-5c640537b4b7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a6cb4014-c9dd-43c8-9e68-9ca7bdc51ab6}, !- Supply Air Fan Name
  {4bbda0db-20b3-491b-bd43-e20909b0a816}, !- Heating Coil Name
  {f1a6285e-a454-47b6-af0a-46d97dd9a6f5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {a6cb4014-c9dd-43c8-9e68-9ca7bdc51ab6}, !- Handle
  Cycling Elec PTAC Fan 41,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4bbda0db-20b3-491b-bd43-e20909b0a816}, !- Handle
  Cycling PTAC Elec Htg Coil 41,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f1a6285e-a454-47b6-af0a-46d97dd9a6f5}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 41, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {06638c4a-0517-45f3-8775-99fe7380d9bb}, !- Handle
  Node 237,                               !- Name
  {ed9192e3-8605-4b79-864d-db9050a392b1}, !- Inlet Port
  {41e0fd9d-8aaa-44b2-8884-31d9cadf6876}; !- Outlet Port

OS:Connection,
  {ed9192e3-8605-4b79-864d-db9050a392b1}, !- Handle
  {53f345d7-7d9f-4f56-a979-080e8462a454}, !- Source Object
  2,                                      !- Outlet Port
  {06638c4a-0517-45f3-8775-99fe7380d9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e0fd9d-8aaa-44b2-8884-31d9cadf6876}, !- Handle
  {06638c4a-0517-45f3-8775-99fe7380d9bb}, !- Source Object
  3,                                      !- Outlet Port
  {6a72408b-f6fd-4311-9263-88310a32323c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6db6528-0070-42f4-9ae1-4776b233f0ef}, !- Handle
  Node 238,                               !- Name
  {c741cef9-cc09-4348-8a2f-5c640537b4b7}, !- Inlet Port
  {72354a01-9318-40a4-bc2c-67d929954271}; !- Outlet Port

OS:Connection,
  {72354a01-9318-40a4-bc2c-67d929954271}, !- Handle
  {c6db6528-0070-42f4-9ae1-4776b233f0ef}, !- Source Object
  3,                                      !- Outlet Port
  {5d75195b-4ec8-496e-b22b-6832d3a59b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c741cef9-cc09-4348-8a2f-5c640537b4b7}, !- Handle
  {6a72408b-f6fd-4311-9263-88310a32323c}, !- Source Object
  4,                                      !- Outlet Port
  {c6db6528-0070-42f4-9ae1-4776b233f0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8b5f7eb5-1cc5-4021-a831-5a1d5e2c5ccb}, !- Handle
  Cycling PTAC DX Clg Elec Htg 42,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {663177fc-364a-4f31-98fd-054eb7ff1812}, !- Air Inlet Node Name
  {38e0fe66-f105-4bd8-ab1e-a95518e88a1d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b49c32b5-f4be-4ee1-9f06-2c307779911d}, !- Supply Air Fan Name
  {76e05f9b-624e-45eb-8ef9-6647f9e824d6}, !- Heating Coil Name
  {59f5433d-5c27-47b3-b151-82b1bb327d94}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {b49c32b5-f4be-4ee1-9f06-2c307779911d}, !- Handle
  Cycling Elec PTAC Fan 42,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {76e05f9b-624e-45eb-8ef9-6647f9e824d6}, !- Handle
  Cycling PTAC Elec Htg Coil 42,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {59f5433d-5c27-47b3-b151-82b1bb327d94}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 42, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {1cc7a314-b84f-4b41-98b9-d6e67b58d135}, !- Handle
  Node 239,                               !- Name
  {cfe1926c-d969-41f9-ae1c-d923cf2a6e8d}, !- Inlet Port
  {663177fc-364a-4f31-98fd-054eb7ff1812}; !- Outlet Port

OS:Connection,
  {cfe1926c-d969-41f9-ae1c-d923cf2a6e8d}, !- Handle
  {ff1a60a8-668c-472e-9280-d5601d25a151}, !- Source Object
  2,                                      !- Outlet Port
  {1cc7a314-b84f-4b41-98b9-d6e67b58d135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663177fc-364a-4f31-98fd-054eb7ff1812}, !- Handle
  {1cc7a314-b84f-4b41-98b9-d6e67b58d135}, !- Source Object
  3,                                      !- Outlet Port
  {8b5f7eb5-1cc5-4021-a831-5a1d5e2c5ccb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95a65a9e-fe6c-4afe-ac0c-6e705feb3150}, !- Handle
  Node 240,                               !- Name
  {38e0fe66-f105-4bd8-ab1e-a95518e88a1d}, !- Inlet Port
  {959243f8-2d15-4c19-a6bb-a0461dc6e8bb}; !- Outlet Port

OS:Connection,
  {959243f8-2d15-4c19-a6bb-a0461dc6e8bb}, !- Handle
  {95a65a9e-fe6c-4afe-ac0c-6e705feb3150}, !- Source Object
  3,                                      !- Outlet Port
  {6150fb31-5ff4-46e6-a4c7-e893dd09eb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38e0fe66-f105-4bd8-ab1e-a95518e88a1d}, !- Handle
  {8b5f7eb5-1cc5-4021-a831-5a1d5e2c5ccb}, !- Source Object
  4,                                      !- Outlet Port
  {95a65a9e-fe6c-4afe-ac0c-6e705feb3150}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {185ec558-78d0-45cc-8410-afa88bff1d54}, !- Handle
  Cycling PTAC DX Clg Elec Htg 43,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {b60febc7-4043-45a0-a21a-486676ea00bc}, !- Air Inlet Node Name
  {93b3017c-53e2-4200-ba85-10f5923d3c1b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28c2303d-8b9f-4dc6-961d-c83bcb1f1364}, !- Supply Air Fan Name
  {e794a69f-19b0-451b-984f-f5d903958ff3}, !- Heating Coil Name
  {c1edebd3-c826-4fd2-a8fd-7b72de6935a1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {28c2303d-8b9f-4dc6-961d-c83bcb1f1364}, !- Handle
  Cycling Elec PTAC Fan 43,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e794a69f-19b0-451b-984f-f5d903958ff3}, !- Handle
  Cycling PTAC Elec Htg Coil 43,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c1edebd3-c826-4fd2-a8fd-7b72de6935a1}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 43, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {4e67734e-9084-4a5b-a065-fc37968d3f16}, !- Handle
  Node 241,                               !- Name
  {9fb3eb9a-7382-45b9-b9d6-cfcf4350a296}, !- Inlet Port
  {b60febc7-4043-45a0-a21a-486676ea00bc}; !- Outlet Port

OS:Connection,
  {9fb3eb9a-7382-45b9-b9d6-cfcf4350a296}, !- Handle
  {047e0216-0296-4a4a-b83f-887c516fc905}, !- Source Object
  2,                                      !- Outlet Port
  {4e67734e-9084-4a5b-a065-fc37968d3f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b60febc7-4043-45a0-a21a-486676ea00bc}, !- Handle
  {4e67734e-9084-4a5b-a065-fc37968d3f16}, !- Source Object
  3,                                      !- Outlet Port
  {185ec558-78d0-45cc-8410-afa88bff1d54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51686165-f07e-4a84-854e-6e399235a41e}, !- Handle
  Node 242,                               !- Name
  {93b3017c-53e2-4200-ba85-10f5923d3c1b}, !- Inlet Port
  {b97e0a56-535c-4c4d-b668-68654a19b066}; !- Outlet Port

OS:Connection,
  {b97e0a56-535c-4c4d-b668-68654a19b066}, !- Handle
  {51686165-f07e-4a84-854e-6e399235a41e}, !- Source Object
  3,                                      !- Outlet Port
  {15235ab0-bf00-4232-b1e8-124b01c02d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b3017c-53e2-4200-ba85-10f5923d3c1b}, !- Handle
  {185ec558-78d0-45cc-8410-afa88bff1d54}, !- Source Object
  4,                                      !- Outlet Port
  {51686165-f07e-4a84-854e-6e399235a41e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {80fffcda-cab1-4d16-9b47-f7e8797d30b4}, !- Handle
  Cycling PTAC DX Clg Elec Htg 44,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {7f00729e-ae22-4099-acc8-be42eefa9ade}, !- Air Inlet Node Name
  {645f9ebc-e9cc-4e03-ae8a-7e03af35ba3c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {54e4019c-a1f5-4a96-bee5-ea49914b10b2}, !- Supply Air Fan Name
  {91a19797-0dd8-4a26-8214-0d71c421857e}, !- Heating Coil Name
  {a8517239-1d6e-4f0f-a521-3260b7e7c25b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {54e4019c-a1f5-4a96-bee5-ea49914b10b2}, !- Handle
  Cycling Elec PTAC Fan 44,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {91a19797-0dd8-4a26-8214-0d71c421857e}, !- Handle
  Cycling PTAC Elec Htg Coil 44,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a8517239-1d6e-4f0f-a521-3260b7e7c25b}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 44, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {d53381f1-f51c-437a-b0b2-126a9adbc70b}, !- Handle
  Node 243,                               !- Name
  {f31a8eb4-1af3-4c18-8b18-67bd213a3bd4}, !- Inlet Port
  {7f00729e-ae22-4099-acc8-be42eefa9ade}; !- Outlet Port

OS:Connection,
  {f31a8eb4-1af3-4c18-8b18-67bd213a3bd4}, !- Handle
  {465e9152-f73e-4d63-8a85-19e427e38167}, !- Source Object
  2,                                      !- Outlet Port
  {d53381f1-f51c-437a-b0b2-126a9adbc70b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f00729e-ae22-4099-acc8-be42eefa9ade}, !- Handle
  {d53381f1-f51c-437a-b0b2-126a9adbc70b}, !- Source Object
  3,                                      !- Outlet Port
  {80fffcda-cab1-4d16-9b47-f7e8797d30b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de7c06c7-0f50-403b-aa70-4827f26995f0}, !- Handle
  Node 244,                               !- Name
  {645f9ebc-e9cc-4e03-ae8a-7e03af35ba3c}, !- Inlet Port
  {608e189e-cce8-4ba0-9071-b35c5e78ce62}; !- Outlet Port

OS:Connection,
  {608e189e-cce8-4ba0-9071-b35c5e78ce62}, !- Handle
  {de7c06c7-0f50-403b-aa70-4827f26995f0}, !- Source Object
  3,                                      !- Outlet Port
  {e49b04a6-7184-4801-ba65-c22d9f489115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {645f9ebc-e9cc-4e03-ae8a-7e03af35ba3c}, !- Handle
  {80fffcda-cab1-4d16-9b47-f7e8797d30b4}, !- Source Object
  4,                                      !- Outlet Port
  {de7c06c7-0f50-403b-aa70-4827f26995f0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8fa3501e-7901-48b2-9350-9890f724c14d}, !- Handle
  Cycling PTAC DX Clg Elec Htg 45,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {991b75eb-fde8-4f04-8ea4-1c8e7b303572}, !- Air Inlet Node Name
  {382a44dc-7a26-4a49-83f0-30e627d3d835}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f21d2d74-779e-440b-ab77-85f9dac83448}, !- Supply Air Fan Name
  {394039cc-d926-44c3-b023-481589d92bd7}, !- Heating Coil Name
  {223cc189-d1d9-423d-a4ab-72bbc3737905}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {f21d2d74-779e-440b-ab77-85f9dac83448}, !- Handle
  Cycling Elec PTAC Fan 45,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {394039cc-d926-44c3-b023-481589d92bd7}, !- Handle
  Cycling PTAC Elec Htg Coil 45,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {223cc189-d1d9-423d-a4ab-72bbc3737905}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 45, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2ee62b86-4622-464d-b04d-19af36a6041c}, !- Handle
  Node 245,                               !- Name
  {509d9d11-29d1-42ae-b397-7c4a160c45c7}, !- Inlet Port
  {991b75eb-fde8-4f04-8ea4-1c8e7b303572}; !- Outlet Port

OS:Connection,
  {509d9d11-29d1-42ae-b397-7c4a160c45c7}, !- Handle
  {61e9a278-a274-431e-9330-0c0d80d85f2a}, !- Source Object
  2,                                      !- Outlet Port
  {2ee62b86-4622-464d-b04d-19af36a6041c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991b75eb-fde8-4f04-8ea4-1c8e7b303572}, !- Handle
  {2ee62b86-4622-464d-b04d-19af36a6041c}, !- Source Object
  3,                                      !- Outlet Port
  {8fa3501e-7901-48b2-9350-9890f724c14d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e9a3011-789f-4649-acc1-5878ca96f21b}, !- Handle
  Node 246,                               !- Name
  {382a44dc-7a26-4a49-83f0-30e627d3d835}, !- Inlet Port
  {3723c21d-0494-4e92-be64-3266d9e8bd6b}; !- Outlet Port

OS:Connection,
  {3723c21d-0494-4e92-be64-3266d9e8bd6b}, !- Handle
  {6e9a3011-789f-4649-acc1-5878ca96f21b}, !- Source Object
  3,                                      !- Outlet Port
  {97080f7c-ff86-4442-8c08-8240dff475e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {382a44dc-7a26-4a49-83f0-30e627d3d835}, !- Handle
  {8fa3501e-7901-48b2-9350-9890f724c14d}, !- Source Object
  4,                                      !- Outlet Port
  {6e9a3011-789f-4649-acc1-5878ca96f21b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {aa505b5d-725b-457c-9781-2ba8d90c8941}, !- Handle
  Cycling PTAC DX Clg Elec Htg 46,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {4d9e7a2e-4571-43d6-9b07-4166fc93a69b}, !- Air Inlet Node Name
  {5b0f1f17-b29d-42ab-bd9c-6d6c5ec8e4f4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {07b992df-a048-4971-9b41-a45bfb5e06b0}, !- Supply Air Fan Name
  {876f7722-462c-4c1a-9285-f4a918681250}, !- Heating Coil Name
  {68a7a039-cf47-4c18-99b6-41b0cd85d506}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {07b992df-a048-4971-9b41-a45bfb5e06b0}, !- Handle
  Cycling Elec PTAC Fan 46,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {876f7722-462c-4c1a-9285-f4a918681250}, !- Handle
  Cycling PTAC Elec Htg Coil 46,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {68a7a039-cf47-4c18-99b6-41b0cd85d506}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 46, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {eb881ff0-5625-4892-964a-da58f886080a}, !- Handle
  Node 247,                               !- Name
  {265ffe90-8bde-48c9-a91d-9b6d400a7ea6}, !- Inlet Port
  {4d9e7a2e-4571-43d6-9b07-4166fc93a69b}; !- Outlet Port

OS:Connection,
  {265ffe90-8bde-48c9-a91d-9b6d400a7ea6}, !- Handle
  {d0eab5d6-40c3-4cc5-85bc-4a03d420a4f8}, !- Source Object
  2,                                      !- Outlet Port
  {eb881ff0-5625-4892-964a-da58f886080a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9e7a2e-4571-43d6-9b07-4166fc93a69b}, !- Handle
  {eb881ff0-5625-4892-964a-da58f886080a}, !- Source Object
  3,                                      !- Outlet Port
  {aa505b5d-725b-457c-9781-2ba8d90c8941}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42e23ba9-3497-47bb-b3d2-7caa8de3a082}, !- Handle
  Node 248,                               !- Name
  {5b0f1f17-b29d-42ab-bd9c-6d6c5ec8e4f4}, !- Inlet Port
  {e287d15c-a44d-4249-b8cc-2d49174d71b7}; !- Outlet Port

OS:Connection,
  {e287d15c-a44d-4249-b8cc-2d49174d71b7}, !- Handle
  {42e23ba9-3497-47bb-b3d2-7caa8de3a082}, !- Source Object
  3,                                      !- Outlet Port
  {402690cc-d2a8-4f09-920d-b4d801a3e624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b0f1f17-b29d-42ab-bd9c-6d6c5ec8e4f4}, !- Handle
  {aa505b5d-725b-457c-9781-2ba8d90c8941}, !- Source Object
  4,                                      !- Outlet Port
  {42e23ba9-3497-47bb-b3d2-7caa8de3a082}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {62ba2ea9-c266-4597-aeba-8083ab587c1c}, !- Handle
  Cycling PTAC DX Clg Elec Htg 47,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {d6be1a0a-76fe-4831-8b2c-774581753f97}, !- Air Inlet Node Name
  {5f989081-c1c2-4284-843c-e9f20e1753b6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d4fbb5e8-601c-429f-b5a4-0b5682121213}, !- Supply Air Fan Name
  {72fb3f28-fb49-48b1-bffc-7a6aec47f602}, !- Heating Coil Name
  {ef1b363a-db8e-4e33-9852-747d7f9bb16f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {d4fbb5e8-601c-429f-b5a4-0b5682121213}, !- Handle
  Cycling Elec PTAC Fan 47,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {72fb3f28-fb49-48b1-bffc-7a6aec47f602}, !- Handle
  Cycling PTAC Elec Htg Coil 47,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ef1b363a-db8e-4e33-9852-747d7f9bb16f}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 47, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {448157df-c04c-4b92-a58c-59cf242ee6c4}, !- Handle
  Node 249,                               !- Name
  {768f0612-b67f-48a4-93e2-2a9b34c3c10a}, !- Inlet Port
  {d6be1a0a-76fe-4831-8b2c-774581753f97}; !- Outlet Port

OS:Connection,
  {768f0612-b67f-48a4-93e2-2a9b34c3c10a}, !- Handle
  {10269a4f-3710-40ee-a73c-5de18d244d33}, !- Source Object
  2,                                      !- Outlet Port
  {448157df-c04c-4b92-a58c-59cf242ee6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6be1a0a-76fe-4831-8b2c-774581753f97}, !- Handle
  {448157df-c04c-4b92-a58c-59cf242ee6c4}, !- Source Object
  3,                                      !- Outlet Port
  {62ba2ea9-c266-4597-aeba-8083ab587c1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {893288d9-471d-4b7f-b0fe-1672755fc4ca}, !- Handle
  Node 250,                               !- Name
  {5f989081-c1c2-4284-843c-e9f20e1753b6}, !- Inlet Port
  {0d3d3a2d-029a-47ad-bcee-76adede4e523}; !- Outlet Port

OS:Connection,
  {0d3d3a2d-029a-47ad-bcee-76adede4e523}, !- Handle
  {893288d9-471d-4b7f-b0fe-1672755fc4ca}, !- Source Object
  3,                                      !- Outlet Port
  {570e8984-1c16-43eb-be1f-311aa13d0943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f989081-c1c2-4284-843c-e9f20e1753b6}, !- Handle
  {62ba2ea9-c266-4597-aeba-8083ab587c1c}, !- Source Object
  4,                                      !- Outlet Port
  {893288d9-471d-4b7f-b0fe-1672755fc4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e04d439b-f3cc-4fd6-a95c-58f549015a82}, !- Handle
  Cycling PTAC DX Clg Elec Htg 48,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {c9d8216b-3c8e-4812-8a0b-902d85b95843}, !- Air Inlet Node Name
  {47c05d27-7956-482f-a5a2-e7b954097d97}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {345393c6-90b5-4683-a507-f1d2b569c068}, !- Supply Air Fan Name
  {5bfc87bc-8cda-4807-a2bc-bcef79469b30}, !- Heating Coil Name
  {dbbb2831-1e49-49ad-ad0c-0780ee3be829}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {345393c6-90b5-4683-a507-f1d2b569c068}, !- Handle
  Cycling Elec PTAC Fan 48,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5bfc87bc-8cda-4807-a2bc-bcef79469b30}, !- Handle
  Cycling PTAC Elec Htg Coil 48,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dbbb2831-1e49-49ad-ad0c-0780ee3be829}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 48, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {86016ef2-888a-4392-a64b-e9d29e057c0f}, !- Handle
  Node 251,                               !- Name
  {ee00ce44-b4be-46a1-947c-88ebb4e7a5fb}, !- Inlet Port
  {c9d8216b-3c8e-4812-8a0b-902d85b95843}; !- Outlet Port

OS:Connection,
  {ee00ce44-b4be-46a1-947c-88ebb4e7a5fb}, !- Handle
  {2662d37e-d1b8-416b-817e-179e31c9ebb3}, !- Source Object
  2,                                      !- Outlet Port
  {86016ef2-888a-4392-a64b-e9d29e057c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9d8216b-3c8e-4812-8a0b-902d85b95843}, !- Handle
  {86016ef2-888a-4392-a64b-e9d29e057c0f}, !- Source Object
  3,                                      !- Outlet Port
  {e04d439b-f3cc-4fd6-a95c-58f549015a82}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21b8d461-fe39-4507-89c9-a0bcf2e05288}, !- Handle
  Node 252,                               !- Name
  {47c05d27-7956-482f-a5a2-e7b954097d97}, !- Inlet Port
  {d47fab98-02bf-4e50-8a5b-1b5c80efe50b}; !- Outlet Port

OS:Connection,
  {d47fab98-02bf-4e50-8a5b-1b5c80efe50b}, !- Handle
  {21b8d461-fe39-4507-89c9-a0bcf2e05288}, !- Source Object
  3,                                      !- Outlet Port
  {31ebe73a-71f1-4a47-a908-a2fa29c543e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c05d27-7956-482f-a5a2-e7b954097d97}, !- Handle
  {e04d439b-f3cc-4fd6-a95c-58f549015a82}, !- Source Object
  4,                                      !- Outlet Port
  {21b8d461-fe39-4507-89c9-a0bcf2e05288}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {52616356-6de8-4076-b6b8-96fcfdcd5752}, !- Handle
  Cycling PTAC DX Clg Elec Htg 49,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {591454ce-51c8-4486-8b61-0e24d67c55fa}, !- Air Inlet Node Name
  {50f69198-7a43-4b80-bebd-4940a3995e5d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fad506be-7408-4979-b87d-ea43449768d2}, !- Supply Air Fan Name
  {f2680b8e-f422-421e-8cb7-fb4348cfa822}, !- Heating Coil Name
  {341ecd30-d5ca-45a4-9e4b-8f29cfb5e04d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {fad506be-7408-4979-b87d-ea43449768d2}, !- Handle
  Cycling Elec PTAC Fan 49,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f2680b8e-f422-421e-8cb7-fb4348cfa822}, !- Handle
  Cycling PTAC Elec Htg Coil 49,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {341ecd30-d5ca-45a4-9e4b-8f29cfb5e04d}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 49, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {09287385-8153-417f-af91-a0addeb787eb}, !- Handle
  Node 253,                               !- Name
  {87e2fe79-4578-49ae-9750-da5105a389bc}, !- Inlet Port
  {591454ce-51c8-4486-8b61-0e24d67c55fa}; !- Outlet Port

OS:Connection,
  {87e2fe79-4578-49ae-9750-da5105a389bc}, !- Handle
  {ecf7119f-209a-4496-b9e8-6e8b3830144a}, !- Source Object
  2,                                      !- Outlet Port
  {09287385-8153-417f-af91-a0addeb787eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591454ce-51c8-4486-8b61-0e24d67c55fa}, !- Handle
  {09287385-8153-417f-af91-a0addeb787eb}, !- Source Object
  3,                                      !- Outlet Port
  {52616356-6de8-4076-b6b8-96fcfdcd5752}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {944d2e8f-cff1-44df-9656-4b8ce15aac3a}, !- Handle
  Node 254,                               !- Name
  {50f69198-7a43-4b80-bebd-4940a3995e5d}, !- Inlet Port
  {aff50ee4-c3ab-41dc-b05a-2f60f3854e87}; !- Outlet Port

OS:Connection,
  {aff50ee4-c3ab-41dc-b05a-2f60f3854e87}, !- Handle
  {944d2e8f-cff1-44df-9656-4b8ce15aac3a}, !- Source Object
  3,                                      !- Outlet Port
  {9d7d2d87-0cf9-4d76-b7ef-f51818dbefca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f69198-7a43-4b80-bebd-4940a3995e5d}, !- Handle
  {52616356-6de8-4076-b6b8-96fcfdcd5752}, !- Source Object
  4,                                      !- Outlet Port
  {944d2e8f-cff1-44df-9656-4b8ce15aac3a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4d95e8a1-bc47-4abd-bf2c-f8c862da6801}, !- Handle
  Cycling PTAC DX Clg Elec Htg 50,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {d8ce9f3e-ee8e-4aa5-92cf-bb069419a28b}, !- Air Inlet Node Name
  {3b296aae-9c2b-414c-b5d3-bf6dc5b97ac5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4b616fc0-4a68-4509-af26-8710a69ff6a3}, !- Supply Air Fan Name
  {3c3612d3-1a17-48ea-9192-6f80a226b207}, !- Heating Coil Name
  {7971ee04-9aca-418e-9e1d-a30e0953d620}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {4b616fc0-4a68-4509-af26-8710a69ff6a3}, !- Handle
  Cycling Elec PTAC Fan 50,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3c3612d3-1a17-48ea-9192-6f80a226b207}, !- Handle
  Cycling PTAC Elec Htg Coil 50,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7971ee04-9aca-418e-9e1d-a30e0953d620}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 50, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {559ab210-5031-4232-9c5b-257ace5badec}, !- Handle
  Node 255,                               !- Name
  {3bd29549-e7e7-4c92-b55d-e14f0534c067}, !- Inlet Port
  {d8ce9f3e-ee8e-4aa5-92cf-bb069419a28b}; !- Outlet Port

OS:Connection,
  {3bd29549-e7e7-4c92-b55d-e14f0534c067}, !- Handle
  {23fe2e98-827b-4474-b1d9-9864406c3f21}, !- Source Object
  2,                                      !- Outlet Port
  {559ab210-5031-4232-9c5b-257ace5badec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ce9f3e-ee8e-4aa5-92cf-bb069419a28b}, !- Handle
  {559ab210-5031-4232-9c5b-257ace5badec}, !- Source Object
  3,                                      !- Outlet Port
  {4d95e8a1-bc47-4abd-bf2c-f8c862da6801}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f6290a6-cc32-4a1d-b646-2c197923591b}, !- Handle
  Node 256,                               !- Name
  {3b296aae-9c2b-414c-b5d3-bf6dc5b97ac5}, !- Inlet Port
  {e2c62ade-69bd-4c9d-9135-2622ce75382c}; !- Outlet Port

OS:Connection,
  {e2c62ade-69bd-4c9d-9135-2622ce75382c}, !- Handle
  {4f6290a6-cc32-4a1d-b646-2c197923591b}, !- Source Object
  3,                                      !- Outlet Port
  {54fc2070-1ff3-49ca-910b-ebdee0502fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b296aae-9c2b-414c-b5d3-bf6dc5b97ac5}, !- Handle
  {4d95e8a1-bc47-4abd-bf2c-f8c862da6801}, !- Source Object
  4,                                      !- Outlet Port
  {4f6290a6-cc32-4a1d-b646-2c197923591b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4606c29d-caea-4e28-a928-c8b940d3aae6}, !- Handle
  Cycling PTAC DX Clg Elec Htg 51,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {9e4bbfe2-9d2d-416b-9be0-4ace46bfb204}, !- Air Inlet Node Name
  {c71a8a63-3f11-4826-8f3f-fdfdca6c5308}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {73202d8e-8def-4264-8a34-4c2de4f82864}, !- Supply Air Fan Name
  {393e660e-1d1d-447a-b6e8-22292b0faa5e}, !- Heating Coil Name
  {f0a2b131-966a-465e-8b50-d842ddc801e1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {73202d8e-8def-4264-8a34-4c2de4f82864}, !- Handle
  Cycling Elec PTAC Fan 51,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {393e660e-1d1d-447a-b6e8-22292b0faa5e}, !- Handle
  Cycling PTAC Elec Htg Coil 51,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f0a2b131-966a-465e-8b50-d842ddc801e1}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 51, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {3907574d-2cd5-47a1-9e28-116e4244ec1d}, !- Handle
  Node 257,                               !- Name
  {05668f69-86eb-434d-bb18-e093844f1e35}, !- Inlet Port
  {9e4bbfe2-9d2d-416b-9be0-4ace46bfb204}; !- Outlet Port

OS:Connection,
  {05668f69-86eb-434d-bb18-e093844f1e35}, !- Handle
  {147763bf-642b-42c8-9590-183c016a4f8d}, !- Source Object
  2,                                      !- Outlet Port
  {3907574d-2cd5-47a1-9e28-116e4244ec1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e4bbfe2-9d2d-416b-9be0-4ace46bfb204}, !- Handle
  {3907574d-2cd5-47a1-9e28-116e4244ec1d}, !- Source Object
  3,                                      !- Outlet Port
  {4606c29d-caea-4e28-a928-c8b940d3aae6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {695232f8-0a5c-44f3-81fa-aab5f60022e6}, !- Handle
  Node 258,                               !- Name
  {c71a8a63-3f11-4826-8f3f-fdfdca6c5308}, !- Inlet Port
  {8e2b15cf-ce33-46f0-b1ec-2d38d6c8a3c8}; !- Outlet Port

OS:Connection,
  {8e2b15cf-ce33-46f0-b1ec-2d38d6c8a3c8}, !- Handle
  {695232f8-0a5c-44f3-81fa-aab5f60022e6}, !- Source Object
  3,                                      !- Outlet Port
  {8c878e67-e4d2-452b-a487-ec67804cc316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c71a8a63-3f11-4826-8f3f-fdfdca6c5308}, !- Handle
  {4606c29d-caea-4e28-a928-c8b940d3aae6}, !- Source Object
  4,                                      !- Outlet Port
  {695232f8-0a5c-44f3-81fa-aab5f60022e6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9e6b20b6-f81b-4821-ac9a-450b3b71a24e}, !- Handle
  Cycling PTAC DX Clg Elec Htg 52,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {0be09182-2325-4524-bb93-502fcd36f77d}, !- Air Inlet Node Name
  {77f84b31-944e-482f-b5df-b0044ef902db}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f0693b6d-beaf-4948-8024-0102b7dabb49}, !- Supply Air Fan Name
  {7756be52-082f-4bea-a22c-46cc87f0f15f}, !- Heating Coil Name
  {45e69d5e-ddd0-4c5b-94bc-7d8fd3e5c0ef}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {f0693b6d-beaf-4948-8024-0102b7dabb49}, !- Handle
  Cycling Elec PTAC Fan 52,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7756be52-082f-4bea-a22c-46cc87f0f15f}, !- Handle
  Cycling PTAC Elec Htg Coil 52,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {45e69d5e-ddd0-4c5b-94bc-7d8fd3e5c0ef}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 52, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {71a5d031-7d52-4cbf-8ab3-9829e25a94fd}, !- Handle
  Node 259,                               !- Name
  {4845ba83-2e3d-4397-8b4b-5bd8fde9409b}, !- Inlet Port
  {0be09182-2325-4524-bb93-502fcd36f77d}; !- Outlet Port

OS:Connection,
  {4845ba83-2e3d-4397-8b4b-5bd8fde9409b}, !- Handle
  {170b4bfc-e949-41f0-a1e9-06441bf6934e}, !- Source Object
  2,                                      !- Outlet Port
  {71a5d031-7d52-4cbf-8ab3-9829e25a94fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0be09182-2325-4524-bb93-502fcd36f77d}, !- Handle
  {71a5d031-7d52-4cbf-8ab3-9829e25a94fd}, !- Source Object
  3,                                      !- Outlet Port
  {9e6b20b6-f81b-4821-ac9a-450b3b71a24e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15eb0c4d-fa8f-4b1b-8b83-31cde8354632}, !- Handle
  Node 260,                               !- Name
  {77f84b31-944e-482f-b5df-b0044ef902db}, !- Inlet Port
  {7faab731-48c1-4f48-9b16-f9df38968960}; !- Outlet Port

OS:Connection,
  {7faab731-48c1-4f48-9b16-f9df38968960}, !- Handle
  {15eb0c4d-fa8f-4b1b-8b83-31cde8354632}, !- Source Object
  3,                                      !- Outlet Port
  {5c722273-d9a7-4dc4-92b2-3d445dc858e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f84b31-944e-482f-b5df-b0044ef902db}, !- Handle
  {9e6b20b6-f81b-4821-ac9a-450b3b71a24e}, !- Source Object
  4,                                      !- Outlet Port
  {15eb0c4d-fa8f-4b1b-8b83-31cde8354632}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {24dde39f-a4ed-4722-ac8d-6ceffb6cd5d5}, !- Handle
  Cycling PTAC DX Clg Elec Htg 53,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {45e70834-38ba-4a87-9fd0-3655ecae5a63}, !- Air Inlet Node Name
  {1944b6b1-7700-48eb-bcc5-a62ac3553c1f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4da2df1b-aafc-4916-a062-62515bedbd81}, !- Supply Air Fan Name
  {3153c37a-38b7-4b14-9649-0e03bb27db1f}, !- Heating Coil Name
  {335a70ab-8476-4af1-859c-fb8582062152}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {4da2df1b-aafc-4916-a062-62515bedbd81}, !- Handle
  Cycling Elec PTAC Fan 53,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3153c37a-38b7-4b14-9649-0e03bb27db1f}, !- Handle
  Cycling PTAC Elec Htg Coil 53,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {335a70ab-8476-4af1-859c-fb8582062152}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 53, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0b0fe3a1-0bfc-4341-ae9a-e30a3770c544}, !- Handle
  Node 261,                               !- Name
  {362e51c3-9513-4840-a14e-636f95d55ac0}, !- Inlet Port
  {45e70834-38ba-4a87-9fd0-3655ecae5a63}; !- Outlet Port

OS:Connection,
  {362e51c3-9513-4840-a14e-636f95d55ac0}, !- Handle
  {2378f782-cc5c-41f9-845b-f8cf6f9027b6}, !- Source Object
  2,                                      !- Outlet Port
  {0b0fe3a1-0bfc-4341-ae9a-e30a3770c544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e70834-38ba-4a87-9fd0-3655ecae5a63}, !- Handle
  {0b0fe3a1-0bfc-4341-ae9a-e30a3770c544}, !- Source Object
  3,                                      !- Outlet Port
  {24dde39f-a4ed-4722-ac8d-6ceffb6cd5d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {601fbc4a-d90a-4563-9907-8b2f5ad0a063}, !- Handle
  Node 262,                               !- Name
  {1944b6b1-7700-48eb-bcc5-a62ac3553c1f}, !- Inlet Port
  {6fcbb9e2-5011-4878-8030-288a3a910056}; !- Outlet Port

OS:Connection,
  {6fcbb9e2-5011-4878-8030-288a3a910056}, !- Handle
  {601fbc4a-d90a-4563-9907-8b2f5ad0a063}, !- Source Object
  3,                                      !- Outlet Port
  {db79e6a6-82ec-4d98-bc73-9e7cc5b2969e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1944b6b1-7700-48eb-bcc5-a62ac3553c1f}, !- Handle
  {24dde39f-a4ed-4722-ac8d-6ceffb6cd5d5}, !- Source Object
  4,                                      !- Outlet Port
  {601fbc4a-d90a-4563-9907-8b2f5ad0a063}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c5b2f8a3-44bb-4049-9bba-890702eed11f}, !- Handle
  Cycling PTAC DX Clg Elec Htg 54,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {8b4142bd-35bd-44e0-bd40-3f6708dcaabd}, !- Air Inlet Node Name
  {9c974dc3-7c88-4485-b1f8-0fa5b4ee2483}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {17191ff9-18b3-496c-b983-0330dd85008e}, !- Supply Air Fan Name
  {4b7ffee1-cee6-40c8-9666-bd3977f3b641}, !- Heating Coil Name
  {84e1aaac-9772-459b-8084-19af1287b19f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {17191ff9-18b3-496c-b983-0330dd85008e}, !- Handle
  Cycling Elec PTAC Fan 54,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4b7ffee1-cee6-40c8-9666-bd3977f3b641}, !- Handle
  Cycling PTAC Elec Htg Coil 54,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {84e1aaac-9772-459b-8084-19af1287b19f}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 54, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {e1f3bdd1-00b5-439c-ac18-49365c6dfe58}, !- Handle
  Node 263,                               !- Name
  {63f51b30-1a97-4479-8003-d767358c752e}, !- Inlet Port
  {8b4142bd-35bd-44e0-bd40-3f6708dcaabd}; !- Outlet Port

OS:Connection,
  {63f51b30-1a97-4479-8003-d767358c752e}, !- Handle
  {cf222ec7-8384-4c13-8f7d-5692263f2c83}, !- Source Object
  2,                                      !- Outlet Port
  {e1f3bdd1-00b5-439c-ac18-49365c6dfe58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4142bd-35bd-44e0-bd40-3f6708dcaabd}, !- Handle
  {e1f3bdd1-00b5-439c-ac18-49365c6dfe58}, !- Source Object
  3,                                      !- Outlet Port
  {c5b2f8a3-44bb-4049-9bba-890702eed11f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a046f44e-9859-45af-9f23-3412d5354760}, !- Handle
  Node 264,                               !- Name
  {9c974dc3-7c88-4485-b1f8-0fa5b4ee2483}, !- Inlet Port
  {c4b8f9b5-9a0d-4b2f-a923-d199a79cb149}; !- Outlet Port

OS:Connection,
  {c4b8f9b5-9a0d-4b2f-a923-d199a79cb149}, !- Handle
  {a046f44e-9859-45af-9f23-3412d5354760}, !- Source Object
  3,                                      !- Outlet Port
  {78925161-c5d3-4619-b753-00d564b37019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c974dc3-7c88-4485-b1f8-0fa5b4ee2483}, !- Handle
  {c5b2f8a3-44bb-4049-9bba-890702eed11f}, !- Source Object
  4,                                      !- Outlet Port
  {a046f44e-9859-45af-9f23-3412d5354760}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2c6ce423-0199-4d5e-9b29-d01871190439}, !- Handle
  Cycling PTAC DX Clg Elec Htg 55,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {20c373df-5bb4-49bc-b245-f3bc3dc4718e}, !- Air Inlet Node Name
  {32c207ca-b03f-41b4-bc0d-3d90476896e6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6e28181a-0874-4c5c-b950-0dbb8f08a40c}, !- Supply Air Fan Name
  {c6f7fe47-3070-4e7e-9056-e04594ded707}, !- Heating Coil Name
  {6d512531-3073-4dbc-9709-84d284f4da19}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {6e28181a-0874-4c5c-b950-0dbb8f08a40c}, !- Handle
  Cycling Elec PTAC Fan 55,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c6f7fe47-3070-4e7e-9056-e04594ded707}, !- Handle
  Cycling PTAC Elec Htg Coil 55,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6d512531-3073-4dbc-9709-84d284f4da19}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 55, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2e904021-5008-47d1-9a7a-6cacc44df0f0}, !- Handle
  Node 265,                               !- Name
  {40e7f9a4-69fa-496d-9748-bf5985621c97}, !- Inlet Port
  {20c373df-5bb4-49bc-b245-f3bc3dc4718e}; !- Outlet Port

OS:Connection,
  {40e7f9a4-69fa-496d-9748-bf5985621c97}, !- Handle
  {a87f3376-e242-4ec6-98ec-a9e3c0dbcc91}, !- Source Object
  2,                                      !- Outlet Port
  {2e904021-5008-47d1-9a7a-6cacc44df0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c373df-5bb4-49bc-b245-f3bc3dc4718e}, !- Handle
  {2e904021-5008-47d1-9a7a-6cacc44df0f0}, !- Source Object
  3,                                      !- Outlet Port
  {2c6ce423-0199-4d5e-9b29-d01871190439}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {987c90d5-6727-4f2a-992d-85747c6612a5}, !- Handle
  Node 266,                               !- Name
  {32c207ca-b03f-41b4-bc0d-3d90476896e6}, !- Inlet Port
  {942c88db-5b63-4332-bcb4-c7735833d7ce}; !- Outlet Port

OS:Connection,
  {942c88db-5b63-4332-bcb4-c7735833d7ce}, !- Handle
  {987c90d5-6727-4f2a-992d-85747c6612a5}, !- Source Object
  3,                                      !- Outlet Port
  {ccf2d830-84ea-4678-8e5b-dc0c0fdd549b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c207ca-b03f-41b4-bc0d-3d90476896e6}, !- Handle
  {2c6ce423-0199-4d5e-9b29-d01871190439}, !- Source Object
  4,                                      !- Outlet Port
  {987c90d5-6727-4f2a-992d-85747c6612a5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6735a40e-20ed-43b2-9ccb-1cdaebe3619a}, !- Handle
  Cycling PTAC DX Clg Elec Htg 56,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {a4fa2f13-fd4d-40d6-bc19-38ad4c42f595}, !- Air Inlet Node Name
  {608b8d7a-4b21-4755-a613-3b68fc53c9a4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb85d520-bb60-4474-8824-7041372386c6}, !- Supply Air Fan Name
  {8149499d-d5b6-4cbb-a887-cfbe39a73eb7}, !- Heating Coil Name
  {d83d43bb-b873-4807-ac22-9e3812f8da1a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {fb85d520-bb60-4474-8824-7041372386c6}, !- Handle
  Cycling Elec PTAC Fan 56,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8149499d-d5b6-4cbb-a887-cfbe39a73eb7}, !- Handle
  Cycling PTAC Elec Htg Coil 56,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d83d43bb-b873-4807-ac22-9e3812f8da1a}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 56, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {231830e1-ee5c-4604-877f-a86fd202eebf}, !- Handle
  Node 267,                               !- Name
  {703e54fe-18a7-4dec-9088-2226b3999b5b}, !- Inlet Port
  {a4fa2f13-fd4d-40d6-bc19-38ad4c42f595}; !- Outlet Port

OS:Connection,
  {703e54fe-18a7-4dec-9088-2226b3999b5b}, !- Handle
  {55e99be5-bb02-4d2a-9e49-540d5c4e6dd0}, !- Source Object
  2,                                      !- Outlet Port
  {231830e1-ee5c-4604-877f-a86fd202eebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4fa2f13-fd4d-40d6-bc19-38ad4c42f595}, !- Handle
  {231830e1-ee5c-4604-877f-a86fd202eebf}, !- Source Object
  3,                                      !- Outlet Port
  {6735a40e-20ed-43b2-9ccb-1cdaebe3619a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84bde92c-ce97-4061-a928-f1ecaec6e1a4}, !- Handle
  Node 268,                               !- Name
  {608b8d7a-4b21-4755-a613-3b68fc53c9a4}, !- Inlet Port
  {970d3b6a-c15c-4713-94d2-8ee5d97b6f0f}; !- Outlet Port

OS:Connection,
  {970d3b6a-c15c-4713-94d2-8ee5d97b6f0f}, !- Handle
  {84bde92c-ce97-4061-a928-f1ecaec6e1a4}, !- Source Object
  3,                                      !- Outlet Port
  {520c4c80-be46-4c09-ab33-36e7c379b675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608b8d7a-4b21-4755-a613-3b68fc53c9a4}, !- Handle
  {6735a40e-20ed-43b2-9ccb-1cdaebe3619a}, !- Source Object
  4,                                      !- Outlet Port
  {84bde92c-ce97-4061-a928-f1ecaec6e1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {66c21ab0-c96a-4070-8e87-21582a0c4cb3}, !- Handle
  Cycling PTAC DX Clg Elec Htg 57,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {09353e7c-325f-4f31-aa86-97fea0189093}, !- Air Inlet Node Name
  {508b7a80-03f6-4a2d-955b-b2bea32d2799}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c19eed6a-267e-4525-b5fe-645b8e88b28a}, !- Supply Air Fan Name
  {8df98a22-24ac-4ff4-a051-22820ff15ac7}, !- Heating Coil Name
  {11fc7bc1-d747-4113-9838-469928f0844e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {c19eed6a-267e-4525-b5fe-645b8e88b28a}, !- Handle
  Cycling Elec PTAC Fan 57,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8df98a22-24ac-4ff4-a051-22820ff15ac7}, !- Handle
  Cycling PTAC Elec Htg Coil 57,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {11fc7bc1-d747-4113-9838-469928f0844e}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 57, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {cbcd491f-9d9c-4f58-baec-cb721e49d614}, !- Handle
  Node 269,                               !- Name
  {9d6e47bc-80bd-43b7-9f24-19d1a1cac8b6}, !- Inlet Port
  {09353e7c-325f-4f31-aa86-97fea0189093}; !- Outlet Port

OS:Connection,
  {9d6e47bc-80bd-43b7-9f24-19d1a1cac8b6}, !- Handle
  {a7157640-c6a0-4a90-bb29-b8e2a8b52bc1}, !- Source Object
  2,                                      !- Outlet Port
  {cbcd491f-9d9c-4f58-baec-cb721e49d614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09353e7c-325f-4f31-aa86-97fea0189093}, !- Handle
  {cbcd491f-9d9c-4f58-baec-cb721e49d614}, !- Source Object
  3,                                      !- Outlet Port
  {66c21ab0-c96a-4070-8e87-21582a0c4cb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d554ad61-8dc3-4a69-bf2d-ba61ab743414}, !- Handle
  Node 270,                               !- Name
  {508b7a80-03f6-4a2d-955b-b2bea32d2799}, !- Inlet Port
  {7c4fd87c-478c-42e8-9694-9d10ef1a2dbd}; !- Outlet Port

OS:Connection,
  {7c4fd87c-478c-42e8-9694-9d10ef1a2dbd}, !- Handle
  {d554ad61-8dc3-4a69-bf2d-ba61ab743414}, !- Source Object
  3,                                      !- Outlet Port
  {0d0ff870-a924-4ba8-88f7-f120f98db07b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {508b7a80-03f6-4a2d-955b-b2bea32d2799}, !- Handle
  {66c21ab0-c96a-4070-8e87-21582a0c4cb3}, !- Source Object
  4,                                      !- Outlet Port
  {d554ad61-8dc3-4a69-bf2d-ba61ab743414}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8795a624-bb8c-457c-8fa1-6c6359a4aa3f}, !- Handle
  Cycling PTAC DX Clg Elec Htg 58,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {f22bdd32-b770-4b38-9c72-263adf9b7ca2}, !- Air Inlet Node Name
  {bf8f9490-2757-4b93-aaac-d510812f3e83}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bcd08002-7f8e-467c-b9ad-687cc6b2a2bf}, !- Supply Air Fan Name
  {27024af4-d095-4bce-bb3e-09b5e936ea2f}, !- Heating Coil Name
  {39677e0d-659c-4d41-b8e6-c1b8a83c60b6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {bcd08002-7f8e-467c-b9ad-687cc6b2a2bf}, !- Handle
  Cycling Elec PTAC Fan 58,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {27024af4-d095-4bce-bb3e-09b5e936ea2f}, !- Handle
  Cycling PTAC Elec Htg Coil 58,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {39677e0d-659c-4d41-b8e6-c1b8a83c60b6}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 58, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {6c74dc8a-04e7-4b40-8ea1-977ac54dd489}, !- Handle
  Node 271,                               !- Name
  {e3d61cfa-5d38-4ee2-af88-87b40d0e1f5c}, !- Inlet Port
  {f22bdd32-b770-4b38-9c72-263adf9b7ca2}; !- Outlet Port

OS:Connection,
  {e3d61cfa-5d38-4ee2-af88-87b40d0e1f5c}, !- Handle
  {565f9df2-1a7f-4dc8-ad99-de4fae75f65c}, !- Source Object
  2,                                      !- Outlet Port
  {6c74dc8a-04e7-4b40-8ea1-977ac54dd489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f22bdd32-b770-4b38-9c72-263adf9b7ca2}, !- Handle
  {6c74dc8a-04e7-4b40-8ea1-977ac54dd489}, !- Source Object
  3,                                      !- Outlet Port
  {8795a624-bb8c-457c-8fa1-6c6359a4aa3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c43276a-76a0-4a20-8884-dc8341379004}, !- Handle
  Node 272,                               !- Name
  {bf8f9490-2757-4b93-aaac-d510812f3e83}, !- Inlet Port
  {70aca785-f2f7-4059-986c-e71577c6db2c}; !- Outlet Port

OS:Connection,
  {70aca785-f2f7-4059-986c-e71577c6db2c}, !- Handle
  {1c43276a-76a0-4a20-8884-dc8341379004}, !- Source Object
  3,                                      !- Outlet Port
  {9d92f3d4-a75e-48c6-b787-bb609ccff4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8f9490-2757-4b93-aaac-d510812f3e83}, !- Handle
  {8795a624-bb8c-457c-8fa1-6c6359a4aa3f}, !- Source Object
  4,                                      !- Outlet Port
  {1c43276a-76a0-4a20-8884-dc8341379004}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {87c5b208-86f8-4071-aa8f-ea55733d7561}, !- Handle
  Cycling PTAC DX Clg Elec Htg 59,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {a3f0a27f-01c9-49f0-bd18-17972f10518f}, !- Air Inlet Node Name
  {9d58e921-68a0-452b-b481-1e03c34cf83b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {605cc3c1-fa0f-40e6-b4ea-343e29baadbe}, !- Supply Air Fan Name
  {71ddfa5c-e72f-416e-9c25-7876db5d6ceb}, !- Heating Coil Name
  {719ad3a4-9fee-4416-bb2b-19a03f3c264b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {605cc3c1-fa0f-40e6-b4ea-343e29baadbe}, !- Handle
  Cycling Elec PTAC Fan 59,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {71ddfa5c-e72f-416e-9c25-7876db5d6ceb}, !- Handle
  Cycling PTAC Elec Htg Coil 59,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {719ad3a4-9fee-4416-bb2b-19a03f3c264b}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 59, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {3b2083fd-9c59-44e8-8a29-637a7b045278}, !- Handle
  Node 273,                               !- Name
  {a66feade-b14c-4974-b685-7bf5eb603786}, !- Inlet Port
  {a3f0a27f-01c9-49f0-bd18-17972f10518f}; !- Outlet Port

OS:Connection,
  {a66feade-b14c-4974-b685-7bf5eb603786}, !- Handle
  {5b9274e2-3148-49ad-b28a-0222e1e1c340}, !- Source Object
  2,                                      !- Outlet Port
  {3b2083fd-9c59-44e8-8a29-637a7b045278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f0a27f-01c9-49f0-bd18-17972f10518f}, !- Handle
  {3b2083fd-9c59-44e8-8a29-637a7b045278}, !- Source Object
  3,                                      !- Outlet Port
  {87c5b208-86f8-4071-aa8f-ea55733d7561}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6867c8b5-4fad-45bd-b809-f9e6face971e}, !- Handle
  Node 274,                               !- Name
  {9d58e921-68a0-452b-b481-1e03c34cf83b}, !- Inlet Port
  {e1d872be-7293-455c-82b4-667ad28a4343}; !- Outlet Port

OS:Connection,
  {e1d872be-7293-455c-82b4-667ad28a4343}, !- Handle
  {6867c8b5-4fad-45bd-b809-f9e6face971e}, !- Source Object
  3,                                      !- Outlet Port
  {4ab696ba-31bd-4cbe-b07e-512b6c1f774c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d58e921-68a0-452b-b481-1e03c34cf83b}, !- Handle
  {87c5b208-86f8-4071-aa8f-ea55733d7561}, !- Source Object
  4,                                      !- Outlet Port
  {6867c8b5-4fad-45bd-b809-f9e6face971e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ede1be1d-0944-46bc-99f6-5cf2fa1f9744}, !- Handle
  Cycling PTAC DX Clg Elec Htg 60,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {1a4829ce-f0d1-4c99-b580-8a69f8d9c90e}, !- Air Inlet Node Name
  {649a41c4-4cc1-4bb8-b2d6-ba9ab8426bec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {82d4de1b-f9db-46aa-b6d5-47511c99dccb}, !- Supply Air Fan Name
  {dd164acf-6e3d-4866-a014-786a7c328ab4}, !- Heating Coil Name
  {899711f9-67e8-4944-8d59-024726009a4c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {82d4de1b-f9db-46aa-b6d5-47511c99dccb}, !- Handle
  Cycling Elec PTAC Fan 60,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {dd164acf-6e3d-4866-a014-786a7c328ab4}, !- Handle
  Cycling PTAC Elec Htg Coil 60,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {899711f9-67e8-4944-8d59-024726009a4c}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 60, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {784e2443-441d-41ab-b5fb-2f967f8a910a}, !- Handle
  Node 275,                               !- Name
  {26b18002-dfda-4467-afaa-70b61bddc7e7}, !- Inlet Port
  {1a4829ce-f0d1-4c99-b580-8a69f8d9c90e}; !- Outlet Port

OS:Connection,
  {26b18002-dfda-4467-afaa-70b61bddc7e7}, !- Handle
  {78eb404d-f449-4d67-b0a5-414b87247afb}, !- Source Object
  2,                                      !- Outlet Port
  {784e2443-441d-41ab-b5fb-2f967f8a910a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a4829ce-f0d1-4c99-b580-8a69f8d9c90e}, !- Handle
  {784e2443-441d-41ab-b5fb-2f967f8a910a}, !- Source Object
  3,                                      !- Outlet Port
  {ede1be1d-0944-46bc-99f6-5cf2fa1f9744}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {caec043c-1b1a-412d-80ae-e57ddde45956}, !- Handle
  Node 276,                               !- Name
  {649a41c4-4cc1-4bb8-b2d6-ba9ab8426bec}, !- Inlet Port
  {ecf2bc22-abd5-4fa4-abab-cc6c7a16340a}; !- Outlet Port

OS:Connection,
  {ecf2bc22-abd5-4fa4-abab-cc6c7a16340a}, !- Handle
  {caec043c-1b1a-412d-80ae-e57ddde45956}, !- Source Object
  3,                                      !- Outlet Port
  {407668ae-da07-4099-ad94-7f7abb78b13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649a41c4-4cc1-4bb8-b2d6-ba9ab8426bec}, !- Handle
  {ede1be1d-0944-46bc-99f6-5cf2fa1f9744}, !- Source Object
  4,                                      !- Outlet Port
  {caec043c-1b1a-412d-80ae-e57ddde45956}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {05282f0c-7ac5-4db0-b075-e46e3a0e9645}, !- Handle
  Cycling PTAC DX Clg Elec Htg 61,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {26e82eea-a347-4c12-86a3-c68bb7d3ffd9}, !- Air Inlet Node Name
  {113463b6-7642-46fe-aae7-2432b27d8f70}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {754be7d5-e676-4104-9365-9f5b0d0d0c9c}, !- Supply Air Fan Name
  {b9a8c353-145d-4fc7-9c15-cc1c40669a8a}, !- Heating Coil Name
  {5da6c402-c9ac-442b-a253-32d429adc71c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {754be7d5-e676-4104-9365-9f5b0d0d0c9c}, !- Handle
  Cycling Elec PTAC Fan 61,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b9a8c353-145d-4fc7-9c15-cc1c40669a8a}, !- Handle
  Cycling PTAC Elec Htg Coil 61,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5da6c402-c9ac-442b-a253-32d429adc71c}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 61, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {544a9c24-6994-4225-a225-49e2cd6bfc59}, !- Handle
  Node 277,                               !- Name
  {3e1050d1-9ce2-48d9-88b6-b48ac62edcc9}, !- Inlet Port
  {26e82eea-a347-4c12-86a3-c68bb7d3ffd9}; !- Outlet Port

OS:Connection,
  {3e1050d1-9ce2-48d9-88b6-b48ac62edcc9}, !- Handle
  {d583672e-36c1-4f6e-b868-e8da78352ece}, !- Source Object
  2,                                      !- Outlet Port
  {544a9c24-6994-4225-a225-49e2cd6bfc59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26e82eea-a347-4c12-86a3-c68bb7d3ffd9}, !- Handle
  {544a9c24-6994-4225-a225-49e2cd6bfc59}, !- Source Object
  3,                                      !- Outlet Port
  {05282f0c-7ac5-4db0-b075-e46e3a0e9645}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {864bc63e-9667-46aa-ab95-e134aeeb5677}, !- Handle
  Node 278,                               !- Name
  {113463b6-7642-46fe-aae7-2432b27d8f70}, !- Inlet Port
  {0de9766c-af44-4b12-86f9-f7ed9bd43e92}; !- Outlet Port

OS:Connection,
  {0de9766c-af44-4b12-86f9-f7ed9bd43e92}, !- Handle
  {864bc63e-9667-46aa-ab95-e134aeeb5677}, !- Source Object
  3,                                      !- Outlet Port
  {92f0dda2-292a-4ced-922f-5feef5db58b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {113463b6-7642-46fe-aae7-2432b27d8f70}, !- Handle
  {05282f0c-7ac5-4db0-b075-e46e3a0e9645}, !- Source Object
  4,                                      !- Outlet Port
  {864bc63e-9667-46aa-ab95-e134aeeb5677}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {07513957-0aa3-4396-9b65-163ecd1a9d7b}, !- Handle
  Cycling PTAC DX Clg Elec Htg 62,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {ea71fe8b-1113-495f-aed4-7489563e02e4}, !- Air Inlet Node Name
  {ad90caee-cf51-46c9-ab7f-9a78a75b0156}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aac47ff2-b7c4-416f-aa29-a3b2c97191ad}, !- Supply Air Fan Name
  {2ce1cd0b-795e-4d8f-bf0a-56910b2f5c76}, !- Heating Coil Name
  {48d741c6-0926-4345-8db0-fcc8daa95865}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {aac47ff2-b7c4-416f-aa29-a3b2c97191ad}, !- Handle
  Cycling Elec PTAC Fan 62,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2ce1cd0b-795e-4d8f-bf0a-56910b2f5c76}, !- Handle
  Cycling PTAC Elec Htg Coil 62,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {48d741c6-0926-4345-8db0-fcc8daa95865}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 62, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {3714cc5b-b5d5-4c3f-b2a0-5dbac0f246d0}, !- Handle
  Node 279,                               !- Name
  {d406ecdf-7622-4dc9-8c1c-7e3c0858fc55}, !- Inlet Port
  {ea71fe8b-1113-495f-aed4-7489563e02e4}; !- Outlet Port

OS:Connection,
  {d406ecdf-7622-4dc9-8c1c-7e3c0858fc55}, !- Handle
  {6a83f15a-e809-4e41-88e3-8607a075bc5d}, !- Source Object
  2,                                      !- Outlet Port
  {3714cc5b-b5d5-4c3f-b2a0-5dbac0f246d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea71fe8b-1113-495f-aed4-7489563e02e4}, !- Handle
  {3714cc5b-b5d5-4c3f-b2a0-5dbac0f246d0}, !- Source Object
  3,                                      !- Outlet Port
  {07513957-0aa3-4396-9b65-163ecd1a9d7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8905e53c-e87c-496c-81d6-ad6c0a728a37}, !- Handle
  Node 280,                               !- Name
  {ad90caee-cf51-46c9-ab7f-9a78a75b0156}, !- Inlet Port
  {784767e1-ec14-4157-93ad-813d1a90a544}; !- Outlet Port

OS:Connection,
  {784767e1-ec14-4157-93ad-813d1a90a544}, !- Handle
  {8905e53c-e87c-496c-81d6-ad6c0a728a37}, !- Source Object
  3,                                      !- Outlet Port
  {7621dee1-4a52-45a8-b55c-5de0be7dfe8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad90caee-cf51-46c9-ab7f-9a78a75b0156}, !- Handle
  {07513957-0aa3-4396-9b65-163ecd1a9d7b}, !- Source Object
  4,                                      !- Outlet Port
  {8905e53c-e87c-496c-81d6-ad6c0a728a37}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {50a6e59d-b29e-4d39-9544-3780f033e0f0}, !- Handle
  Cycling PTAC DX Clg Elec Htg 63,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {28f7d724-9dc8-4de2-bf2d-222a79690a00}, !- Air Inlet Node Name
  {9812d574-176a-4f1c-8c38-d13ab6efdbba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {806645ff-b638-4fb8-b72f-1c2e079860f6}, !- Supply Air Fan Name
  {fcecaff9-35ac-4ba9-b35d-8b3a4503ff4c}, !- Heating Coil Name
  {247d5bd2-4993-4bda-a4b2-1723a61da730}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {806645ff-b638-4fb8-b72f-1c2e079860f6}, !- Handle
  Cycling Elec PTAC Fan 63,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fcecaff9-35ac-4ba9-b35d-8b3a4503ff4c}, !- Handle
  Cycling PTAC Elec Htg Coil 63,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {247d5bd2-4993-4bda-a4b2-1723a61da730}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 63, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {4a5825d3-c095-4d74-9087-737eca404584}, !- Handle
  Node 281,                               !- Name
  {b42d6967-d56f-479d-b5a2-88be5370ce9f}, !- Inlet Port
  {28f7d724-9dc8-4de2-bf2d-222a79690a00}; !- Outlet Port

OS:Connection,
  {b42d6967-d56f-479d-b5a2-88be5370ce9f}, !- Handle
  {8a07d76c-c42a-4a36-b880-b829353deab1}, !- Source Object
  2,                                      !- Outlet Port
  {4a5825d3-c095-4d74-9087-737eca404584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f7d724-9dc8-4de2-bf2d-222a79690a00}, !- Handle
  {4a5825d3-c095-4d74-9087-737eca404584}, !- Source Object
  3,                                      !- Outlet Port
  {50a6e59d-b29e-4d39-9544-3780f033e0f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ce99a7e-0e91-4634-8ab1-4cdd3c8abf97}, !- Handle
  Node 282,                               !- Name
  {9812d574-176a-4f1c-8c38-d13ab6efdbba}, !- Inlet Port
  {ddec0e14-190a-473a-9836-bc7447fc55fb}; !- Outlet Port

OS:Connection,
  {ddec0e14-190a-473a-9836-bc7447fc55fb}, !- Handle
  {6ce99a7e-0e91-4634-8ab1-4cdd3c8abf97}, !- Source Object
  3,                                      !- Outlet Port
  {6fb02b01-fb80-4850-b603-5c039facd56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9812d574-176a-4f1c-8c38-d13ab6efdbba}, !- Handle
  {50a6e59d-b29e-4d39-9544-3780f033e0f0}, !- Source Object
  4,                                      !- Outlet Port
  {6ce99a7e-0e91-4634-8ab1-4cdd3c8abf97}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {da4cfeee-4ffe-4ed6-aff6-7b66ab488ab9}, !- Handle
  Cycling PTAC DX Clg Elec Htg 64,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {8acd9fb7-362a-4a04-adde-35ec1381060a}, !- Air Inlet Node Name
  {3866b1a3-5d0c-4fb4-9e46-2cbe9becbae9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c3dba7a3-e09f-426f-afc0-3dbf807df351}, !- Supply Air Fan Name
  {736d6a32-6e5f-4c89-8484-f5e288e5f963}, !- Heating Coil Name
  {404af0ad-7928-441c-86e2-45e6615d5494}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {c3dba7a3-e09f-426f-afc0-3dbf807df351}, !- Handle
  Cycling Elec PTAC Fan 64,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {736d6a32-6e5f-4c89-8484-f5e288e5f963}, !- Handle
  Cycling PTAC Elec Htg Coil 64,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {404af0ad-7928-441c-86e2-45e6615d5494}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 64, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {82b8865b-b951-45b0-b062-07a1e47fbcfc}, !- Handle
  Node 283,                               !- Name
  {131e1c32-0944-466c-94b0-9652bc30f7c4}, !- Inlet Port
  {8acd9fb7-362a-4a04-adde-35ec1381060a}; !- Outlet Port

OS:Connection,
  {131e1c32-0944-466c-94b0-9652bc30f7c4}, !- Handle
  {7d285a56-603f-4610-93eb-2ab888bb79d0}, !- Source Object
  2,                                      !- Outlet Port
  {82b8865b-b951-45b0-b062-07a1e47fbcfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8acd9fb7-362a-4a04-adde-35ec1381060a}, !- Handle
  {82b8865b-b951-45b0-b062-07a1e47fbcfc}, !- Source Object
  3,                                      !- Outlet Port
  {da4cfeee-4ffe-4ed6-aff6-7b66ab488ab9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb39a8c2-3149-41ec-89d8-d9930c38475b}, !- Handle
  Node 284,                               !- Name
  {3866b1a3-5d0c-4fb4-9e46-2cbe9becbae9}, !- Inlet Port
  {8c56181b-1c29-4dc7-b2d6-82b7d92a514a}; !- Outlet Port

OS:Connection,
  {8c56181b-1c29-4dc7-b2d6-82b7d92a514a}, !- Handle
  {bb39a8c2-3149-41ec-89d8-d9930c38475b}, !- Source Object
  3,                                      !- Outlet Port
  {f2746ace-c933-4052-b6bf-4dfad2f99cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3866b1a3-5d0c-4fb4-9e46-2cbe9becbae9}, !- Handle
  {da4cfeee-4ffe-4ed6-aff6-7b66ab488ab9}, !- Source Object
  4,                                      !- Outlet Port
  {bb39a8c2-3149-41ec-89d8-d9930c38475b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {99d18bf4-5e5e-406a-ac95-8d48a5cc1152}, !- Handle
  Cycling PTAC DX Clg Elec Htg 65,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {93c99bd2-810c-4eea-a6d9-187d978028ad}, !- Air Inlet Node Name
  {60f83e50-882e-46bb-8dae-a9f3974db05e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4a06d0e7-5b05-403f-9cc0-436a5d7eff08}, !- Supply Air Fan Name
  {13eb786c-5b08-4016-b17f-2edd178c4f3b}, !- Heating Coil Name
  {49d455e0-67fb-4001-b781-18bb9785d1fe}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {4a06d0e7-5b05-403f-9cc0-436a5d7eff08}, !- Handle
  Cycling Elec PTAC Fan 65,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {13eb786c-5b08-4016-b17f-2edd178c4f3b}, !- Handle
  Cycling PTAC Elec Htg Coil 65,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {49d455e0-67fb-4001-b781-18bb9785d1fe}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 65, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f1cd7e2c-c563-4d96-aa02-ef958b75b2a5}, !- Handle
  Node 285,                               !- Name
  {e862c78b-0cd0-4caf-bd5d-446807ebafee}, !- Inlet Port
  {93c99bd2-810c-4eea-a6d9-187d978028ad}; !- Outlet Port

OS:Connection,
  {e862c78b-0cd0-4caf-bd5d-446807ebafee}, !- Handle
  {b1569f23-756b-4616-9073-ccfc501f8f1d}, !- Source Object
  2,                                      !- Outlet Port
  {f1cd7e2c-c563-4d96-aa02-ef958b75b2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c99bd2-810c-4eea-a6d9-187d978028ad}, !- Handle
  {f1cd7e2c-c563-4d96-aa02-ef958b75b2a5}, !- Source Object
  3,                                      !- Outlet Port
  {99d18bf4-5e5e-406a-ac95-8d48a5cc1152}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9092c83a-6417-4506-920b-a60cb128b1c1}, !- Handle
  Node 286,                               !- Name
  {60f83e50-882e-46bb-8dae-a9f3974db05e}, !- Inlet Port
  {17628231-6afc-43f0-a553-3fa7243ab9cf}; !- Outlet Port

OS:Connection,
  {17628231-6afc-43f0-a553-3fa7243ab9cf}, !- Handle
  {9092c83a-6417-4506-920b-a60cb128b1c1}, !- Source Object
  3,                                      !- Outlet Port
  {8c41ad14-3e6a-4994-a894-0a655ef84b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f83e50-882e-46bb-8dae-a9f3974db05e}, !- Handle
  {99d18bf4-5e5e-406a-ac95-8d48a5cc1152}, !- Source Object
  4,                                      !- Outlet Port
  {9092c83a-6417-4506-920b-a60cb128b1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dd731806-ef0a-4cd8-8827-61d5f215a8e4}, !- Handle
  Cycling PTAC DX Clg Elec Htg 66,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {77f7dbb4-fa84-4a0d-820d-321028c5336e}, !- Air Inlet Node Name
  {3402c56b-724e-4cfc-87d6-80f55c1bb802}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ca9484f4-07aa-48cd-bd9f-cd4d6fc45081}, !- Supply Air Fan Name
  {36c52d31-1ac7-4f90-903a-1331a054e7ff}, !- Heating Coil Name
  {a45f2ab1-98c4-4e77-8d3e-fc04f7857e66}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {ca9484f4-07aa-48cd-bd9f-cd4d6fc45081}, !- Handle
  Cycling Elec PTAC Fan 66,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {36c52d31-1ac7-4f90-903a-1331a054e7ff}, !- Handle
  Cycling PTAC Elec Htg Coil 66,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a45f2ab1-98c4-4e77-8d3e-fc04f7857e66}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 66, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {aec04d09-04d9-4950-9500-1d6541d6264f}, !- Handle
  Node 287,                               !- Name
  {633d75ef-f2ed-4fb3-8f3c-fb2028071e36}, !- Inlet Port
  {77f7dbb4-fa84-4a0d-820d-321028c5336e}; !- Outlet Port

OS:Connection,
  {633d75ef-f2ed-4fb3-8f3c-fb2028071e36}, !- Handle
  {c35c0294-3886-4a66-b137-2f86060e446b}, !- Source Object
  2,                                      !- Outlet Port
  {aec04d09-04d9-4950-9500-1d6541d6264f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f7dbb4-fa84-4a0d-820d-321028c5336e}, !- Handle
  {aec04d09-04d9-4950-9500-1d6541d6264f}, !- Source Object
  3,                                      !- Outlet Port
  {dd731806-ef0a-4cd8-8827-61d5f215a8e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47f17f6f-1dc1-4b5e-be69-3402a40b03ec}, !- Handle
  Node 288,                               !- Name
  {3402c56b-724e-4cfc-87d6-80f55c1bb802}, !- Inlet Port
  {08496d27-0de8-469b-9cf0-f56eba7ac68e}; !- Outlet Port

OS:Connection,
  {08496d27-0de8-469b-9cf0-f56eba7ac68e}, !- Handle
  {47f17f6f-1dc1-4b5e-be69-3402a40b03ec}, !- Source Object
  3,                                      !- Outlet Port
  {ef88a1f2-0010-4482-85cf-74fc336cd0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3402c56b-724e-4cfc-87d6-80f55c1bb802}, !- Handle
  {dd731806-ef0a-4cd8-8827-61d5f215a8e4}, !- Source Object
  4,                                      !- Outlet Port
  {47f17f6f-1dc1-4b5e-be69-3402a40b03ec}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {13185714-f442-4234-a362-58a564a43a41}, !- Handle
  Cycling PTAC DX Clg Elec Htg 67,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {48f80560-c408-4022-8e31-07e3db494eda}, !- Air Inlet Node Name
  {2c3011e2-ae8f-462e-b843-9ceab3b11020}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b038ad3c-09b6-4fb3-aa23-35c6c629a01c}, !- Supply Air Fan Name
  {579a482a-2396-463b-859d-2db32eda0513}, !- Heating Coil Name
  {f8786611-8197-49e6-a870-cd11b2e57433}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {b038ad3c-09b6-4fb3-aa23-35c6c629a01c}, !- Handle
  Cycling Elec PTAC Fan 67,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {579a482a-2396-463b-859d-2db32eda0513}, !- Handle
  Cycling PTAC Elec Htg Coil 67,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f8786611-8197-49e6-a870-cd11b2e57433}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 67, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {5b3e226a-5c5b-4134-b0e9-c15d4fd4f130}, !- Handle
  Node 289,                               !- Name
  {27582b5c-692c-4bc9-a6a4-ef8dbb83c6fd}, !- Inlet Port
  {48f80560-c408-4022-8e31-07e3db494eda}; !- Outlet Port

OS:Connection,
  {27582b5c-692c-4bc9-a6a4-ef8dbb83c6fd}, !- Handle
  {4a0309fb-a27d-444c-b9bb-417ff651a75b}, !- Source Object
  2,                                      !- Outlet Port
  {5b3e226a-5c5b-4134-b0e9-c15d4fd4f130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f80560-c408-4022-8e31-07e3db494eda}, !- Handle
  {5b3e226a-5c5b-4134-b0e9-c15d4fd4f130}, !- Source Object
  3,                                      !- Outlet Port
  {13185714-f442-4234-a362-58a564a43a41}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9d1044d-e546-428b-9602-e5644c763bb6}, !- Handle
  Node 290,                               !- Name
  {2c3011e2-ae8f-462e-b843-9ceab3b11020}, !- Inlet Port
  {1552d774-2d0a-4bf9-adca-c751c7e11414}; !- Outlet Port

OS:Connection,
  {1552d774-2d0a-4bf9-adca-c751c7e11414}, !- Handle
  {c9d1044d-e546-428b-9602-e5644c763bb6}, !- Source Object
  3,                                      !- Outlet Port
  {703f570f-3dfa-4654-98e8-d89211413102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3011e2-ae8f-462e-b843-9ceab3b11020}, !- Handle
  {13185714-f442-4234-a362-58a564a43a41}, !- Source Object
  4,                                      !- Outlet Port
  {c9d1044d-e546-428b-9602-e5644c763bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {17b6159d-ab8c-40ae-a6f8-cb61b756400e}, !- Handle
  Cycling PTAC DX Clg Elec Htg 68,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {f00390fa-3f96-4fa9-b48d-f265a89bf3d6}, !- Air Inlet Node Name
  {725be580-8c51-45cd-81f9-887cc4b85adf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dd6a5611-ba94-4e38-a15a-3b2824a382a0}, !- Supply Air Fan Name
  {25c4f225-1606-45f2-b341-145bbd396a57}, !- Heating Coil Name
  {1488cbaa-279c-4013-8a7d-95427d02535c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {dd6a5611-ba94-4e38-a15a-3b2824a382a0}, !- Handle
  Cycling Elec PTAC Fan 68,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {25c4f225-1606-45f2-b341-145bbd396a57}, !- Handle
  Cycling PTAC Elec Htg Coil 68,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1488cbaa-279c-4013-8a7d-95427d02535c}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 68, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0b1e47a1-1649-459f-89ad-fcf7fd49d073}, !- Handle
  Node 291,                               !- Name
  {113e9e7d-ec9b-4d7c-a698-20ac7aeb8632}, !- Inlet Port
  {f00390fa-3f96-4fa9-b48d-f265a89bf3d6}; !- Outlet Port

OS:Connection,
  {113e9e7d-ec9b-4d7c-a698-20ac7aeb8632}, !- Handle
  {340efdd4-3bfc-4a67-8c68-67eb955f6b6d}, !- Source Object
  2,                                      !- Outlet Port
  {0b1e47a1-1649-459f-89ad-fcf7fd49d073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00390fa-3f96-4fa9-b48d-f265a89bf3d6}, !- Handle
  {0b1e47a1-1649-459f-89ad-fcf7fd49d073}, !- Source Object
  3,                                      !- Outlet Port
  {17b6159d-ab8c-40ae-a6f8-cb61b756400e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1e2c7570-367b-404b-bdaf-fb8aa727f90b}, !- Handle
  Node 292,                               !- Name
  {725be580-8c51-45cd-81f9-887cc4b85adf}, !- Inlet Port
  {e033e08f-ebf1-4551-8b38-7a2a76b9dc13}; !- Outlet Port

OS:Connection,
  {e033e08f-ebf1-4551-8b38-7a2a76b9dc13}, !- Handle
  {1e2c7570-367b-404b-bdaf-fb8aa727f90b}, !- Source Object
  3,                                      !- Outlet Port
  {c0361d9a-a181-4cb9-a782-48c65be4a091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725be580-8c51-45cd-81f9-887cc4b85adf}, !- Handle
  {17b6159d-ab8c-40ae-a6f8-cb61b756400e}, !- Source Object
  4,                                      !- Outlet Port
  {1e2c7570-367b-404b-bdaf-fb8aa727f90b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fd6a476c-2799-453c-9cce-2febc05065a8}, !- Handle
  Cycling PTAC DX Clg Elec Htg 69,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {60ed272a-820a-4603-8a08-d90751e98ae9}, !- Air Inlet Node Name
  {49208f02-cbcf-42fb-9fa4-00490ff92f2a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7dc79e9e-a9db-4d3b-af92-b64fc7b20aa8}, !- Supply Air Fan Name
  {e0d137dd-4285-43cd-ba1c-995736de0b65}, !- Heating Coil Name
  {405190a9-01fc-4cfa-9dbd-cbe5f7b859d0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {7dc79e9e-a9db-4d3b-af92-b64fc7b20aa8}, !- Handle
  Cycling Elec PTAC Fan 69,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e0d137dd-4285-43cd-ba1c-995736de0b65}, !- Handle
  Cycling PTAC Elec Htg Coil 69,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {405190a9-01fc-4cfa-9dbd-cbe5f7b859d0}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 69, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
