  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {5bec292d-16e8-44ba-970d-36ce34bc76ab}, !- Handle
  Node 293,                               !- Name
  {7263873b-d801-4d7e-969b-45b439a6fce7}, !- Inlet Port
  {60ed272a-820a-4603-8a08-d90751e98ae9}; !- Outlet Port

OS:Connection,
  {7263873b-d801-4d7e-969b-45b439a6fce7}, !- Handle
  {245730cb-1d79-4542-acc8-12cb4ccefbc3}, !- Source Object
  2,                                      !- Outlet Port
  {5bec292d-16e8-44ba-970d-36ce34bc76ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ed272a-820a-4603-8a08-d90751e98ae9}, !- Handle
  {5bec292d-16e8-44ba-970d-36ce34bc76ab}, !- Source Object
  3,                                      !- Outlet Port
  {fd6a476c-2799-453c-9cce-2febc05065a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d08b55ed-4de7-4be0-bdf8-25189ed0517f}, !- Handle
  Node 294,                               !- Name
  {49208f02-cbcf-42fb-9fa4-00490ff92f2a}, !- Inlet Port
  {bb231db3-572d-4e9f-8726-b5353ebc2305}; !- Outlet Port

OS:Connection,
  {bb231db3-572d-4e9f-8726-b5353ebc2305}, !- Handle
  {d08b55ed-4de7-4be0-bdf8-25189ed0517f}, !- Source Object
  3,                                      !- Outlet Port
  {08111860-6f4d-4f4a-9cb5-e3ca4cc69e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49208f02-cbcf-42fb-9fa4-00490ff92f2a}, !- Handle
  {fd6a476c-2799-453c-9cce-2febc05065a8}, !- Source Object
  4,                                      !- Outlet Port
  {d08b55ed-4de7-4be0-bdf8-25189ed0517f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d689793a-4dd4-46c9-ae23-7d0fcb986b48}, !- Handle
  Cycling PTAC DX Clg Elec Htg 70,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {0ece246d-2109-43a9-93c6-a62fb6fda3df}, !- Air Inlet Node Name
  {05595bba-d4cb-42a6-b91b-fb590ed898ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {24fd9f1b-9c1f-4766-854c-689a9159f5a0}, !- Supply Air Fan Name
  {75e3e17e-be2f-4195-97b4-753c7c7ad834}, !- Heating Coil Name
  {e4b86d48-7925-46fb-8fea-6afdbac1cbde}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {24fd9f1b-9c1f-4766-854c-689a9159f5a0}, !- Handle
  Cycling Elec PTAC Fan 70,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {75e3e17e-be2f-4195-97b4-753c7c7ad834}, !- Handle
  Cycling PTAC Elec Htg Coil 70,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e4b86d48-7925-46fb-8fea-6afdbac1cbde}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 70, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {4bcd02c4-6dbd-400f-be3e-96015afa2bc1}, !- Handle
  Node 295,                               !- Name
  {e624972e-6574-4975-8c82-faa318a0c8e1}, !- Inlet Port
  {0ece246d-2109-43a9-93c6-a62fb6fda3df}; !- Outlet Port

OS:Connection,
  {e624972e-6574-4975-8c82-faa318a0c8e1}, !- Handle
  {28da3990-17cc-4958-b2c9-c0af5382b8c6}, !- Source Object
  2,                                      !- Outlet Port
  {4bcd02c4-6dbd-400f-be3e-96015afa2bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ece246d-2109-43a9-93c6-a62fb6fda3df}, !- Handle
  {4bcd02c4-6dbd-400f-be3e-96015afa2bc1}, !- Source Object
  3,                                      !- Outlet Port
  {d689793a-4dd4-46c9-ae23-7d0fcb986b48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5548eb5-3258-4672-902f-dc21cb9b283b}, !- Handle
  Node 296,                               !- Name
  {05595bba-d4cb-42a6-b91b-fb590ed898ce}, !- Inlet Port
  {ddfed607-2acd-4864-b8b1-7b787975ef23}; !- Outlet Port

OS:Connection,
  {ddfed607-2acd-4864-b8b1-7b787975ef23}, !- Handle
  {a5548eb5-3258-4672-902f-dc21cb9b283b}, !- Source Object
  3,                                      !- Outlet Port
  {08819997-9d33-48b9-8c27-2134eb2083d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05595bba-d4cb-42a6-b91b-fb590ed898ce}, !- Handle
  {d689793a-4dd4-46c9-ae23-7d0fcb986b48}, !- Source Object
  4,                                      !- Outlet Port
  {a5548eb5-3258-4672-902f-dc21cb9b283b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c57fcc6f-efe6-424d-86c8-5f696b51c0ed}, !- Handle
  Cycling PTAC DX Clg Elec Htg 71,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {a071f9cd-780f-4d0a-b45f-1c4b896d6d9d}, !- Air Inlet Node Name
  {b068e2c3-1fac-453e-b179-cbeeb2a0db26}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6087394f-c3e6-439b-aa35-35d7e18d7293}, !- Supply Air Fan Name
  {a74a63a9-a4c7-4e87-ab0d-48457b68c3f2}, !- Heating Coil Name
  {e7163f42-3101-4e85-aaf8-56884631b341}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {6087394f-c3e6-439b-aa35-35d7e18d7293}, !- Handle
  Cycling Elec PTAC Fan 71,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a74a63a9-a4c7-4e87-ab0d-48457b68c3f2}, !- Handle
  Cycling PTAC Elec Htg Coil 71,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e7163f42-3101-4e85-aaf8-56884631b341}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 71, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b28a2cf4-8d30-46a6-a126-34f032c2e5b1}, !- Handle
  Node 297,                               !- Name
  {f97c66a3-be9a-410a-ac45-23e62ff2b1c5}, !- Inlet Port
  {a071f9cd-780f-4d0a-b45f-1c4b896d6d9d}; !- Outlet Port

OS:Connection,
  {f97c66a3-be9a-410a-ac45-23e62ff2b1c5}, !- Handle
  {2fea15d8-acc0-47d1-997a-732a751e4b8f}, !- Source Object
  2,                                      !- Outlet Port
  {b28a2cf4-8d30-46a6-a126-34f032c2e5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a071f9cd-780f-4d0a-b45f-1c4b896d6d9d}, !- Handle
  {b28a2cf4-8d30-46a6-a126-34f032c2e5b1}, !- Source Object
  3,                                      !- Outlet Port
  {c57fcc6f-efe6-424d-86c8-5f696b51c0ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13913f8c-9edd-4410-929b-f1e340bdb152}, !- Handle
  Node 298,                               !- Name
  {b068e2c3-1fac-453e-b179-cbeeb2a0db26}, !- Inlet Port
  {cbf39fba-9911-4a9f-8260-5997e2656da2}; !- Outlet Port

OS:Connection,
  {cbf39fba-9911-4a9f-8260-5997e2656da2}, !- Handle
  {13913f8c-9edd-4410-929b-f1e340bdb152}, !- Source Object
  3,                                      !- Outlet Port
  {36daa3ba-0a43-4ae9-8c86-e17300f5439e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b068e2c3-1fac-453e-b179-cbeeb2a0db26}, !- Handle
  {c57fcc6f-efe6-424d-86c8-5f696b51c0ed}, !- Source Object
  4,                                      !- Outlet Port
  {13913f8c-9edd-4410-929b-f1e340bdb152}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2329b652-7076-41c1-b0eb-dbc9a541bba7}, !- Handle
  Cycling PTAC DX Clg Elec Htg 72,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {bd739f94-f848-4dd2-9f2e-b91d0fe6c66d}, !- Air Inlet Node Name
  {c864ca2f-df43-412f-b9d5-cc142273ba86}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {18bf5d05-73ab-4f68-9be2-303f7e9ede7f}, !- Supply Air Fan Name
  {eedb2746-e935-4051-9859-f7ab7a5753f6}, !- Heating Coil Name
  {4778c773-8828-475c-a94f-e598a42711cd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {18bf5d05-73ab-4f68-9be2-303f7e9ede7f}, !- Handle
  Cycling Elec PTAC Fan 72,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {eedb2746-e935-4051-9859-f7ab7a5753f6}, !- Handle
  Cycling PTAC Elec Htg Coil 72,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4778c773-8828-475c-a94f-e598a42711cd}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 72, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {266a3d1e-ef7e-4579-ba73-99320be01738}, !- Handle
  Node 299,                               !- Name
  {630793c7-6430-4d55-aaaf-cbd4862391b6}, !- Inlet Port
  {bd739f94-f848-4dd2-9f2e-b91d0fe6c66d}; !- Outlet Port

OS:Connection,
  {630793c7-6430-4d55-aaaf-cbd4862391b6}, !- Handle
  {094dc612-bb9d-479a-be5b-3c432adb3f24}, !- Source Object
  2,                                      !- Outlet Port
  {266a3d1e-ef7e-4579-ba73-99320be01738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd739f94-f848-4dd2-9f2e-b91d0fe6c66d}, !- Handle
  {266a3d1e-ef7e-4579-ba73-99320be01738}, !- Source Object
  3,                                      !- Outlet Port
  {2329b652-7076-41c1-b0eb-dbc9a541bba7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2028945-485b-415a-94a1-391e294732cf}, !- Handle
  Node 300,                               !- Name
  {c864ca2f-df43-412f-b9d5-cc142273ba86}, !- Inlet Port
  {d2f0bf3f-f5f5-417f-81c1-c5a70f288a5b}; !- Outlet Port

OS:Connection,
  {d2f0bf3f-f5f5-417f-81c1-c5a70f288a5b}, !- Handle
  {c2028945-485b-415a-94a1-391e294732cf}, !- Source Object
  3,                                      !- Outlet Port
  {a75696dc-87ed-4446-97e6-1f3d75c675e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c864ca2f-df43-412f-b9d5-cc142273ba86}, !- Handle
  {2329b652-7076-41c1-b0eb-dbc9a541bba7}, !- Source Object
  4,                                      !- Outlet Port
  {c2028945-485b-415a-94a1-391e294732cf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2e622891-f478-43b2-85ab-f0d12429109b}, !- Handle
  Cycling PTAC DX Clg Elec Htg 73,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {79ae028b-1dff-40b5-a356-5ae381c4f67d}, !- Air Inlet Node Name
  {2f98d8c7-316c-4e24-b283-7cfda6f139de}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9f18165a-8776-4346-b22c-95ceef0f95d9}, !- Supply Air Fan Name
  {77180cd2-eaad-4f8d-9361-4fb0ae43a1d0}, !- Heating Coil Name
  {0959070b-5cae-445c-ad79-a200cf261d6e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {9f18165a-8776-4346-b22c-95ceef0f95d9}, !- Handle
  Cycling Elec PTAC Fan 73,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {77180cd2-eaad-4f8d-9361-4fb0ae43a1d0}, !- Handle
  Cycling PTAC Elec Htg Coil 73,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0959070b-5cae-445c-ad79-a200cf261d6e}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 73, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {6b102143-a3db-44fa-bfc5-cb9bd90bb2e3}, !- Handle
  Node 301,                               !- Name
  {acee3f49-5e95-4509-9f66-c37ac4674e72}, !- Inlet Port
  {79ae028b-1dff-40b5-a356-5ae381c4f67d}; !- Outlet Port

OS:Connection,
  {acee3f49-5e95-4509-9f66-c37ac4674e72}, !- Handle
  {c06037f0-e39f-46ae-9332-48fe09ae2650}, !- Source Object
  2,                                      !- Outlet Port
  {6b102143-a3db-44fa-bfc5-cb9bd90bb2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ae028b-1dff-40b5-a356-5ae381c4f67d}, !- Handle
  {6b102143-a3db-44fa-bfc5-cb9bd90bb2e3}, !- Source Object
  3,                                      !- Outlet Port
  {2e622891-f478-43b2-85ab-f0d12429109b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4bf6ddc3-ce99-4b66-85d8-ff0923367b90}, !- Handle
  Node 302,                               !- Name
  {2f98d8c7-316c-4e24-b283-7cfda6f139de}, !- Inlet Port
  {b8338e91-f187-4a4f-98e7-8526e1ea392c}; !- Outlet Port

OS:Connection,
  {b8338e91-f187-4a4f-98e7-8526e1ea392c}, !- Handle
  {4bf6ddc3-ce99-4b66-85d8-ff0923367b90}, !- Source Object
  3,                                      !- Outlet Port
  {bd4a2c99-d72a-4ebf-803a-9072206d550d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f98d8c7-316c-4e24-b283-7cfda6f139de}, !- Handle
  {2e622891-f478-43b2-85ab-f0d12429109b}, !- Source Object
  4,                                      !- Outlet Port
  {4bf6ddc3-ce99-4b66-85d8-ff0923367b90}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4aec5834-bf19-437d-baaa-00b879504034}, !- Handle
  Cycling PTAC DX Clg Elec Htg 74,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {35deef5a-7c26-4f7f-a6a6-fa4b423b0bb9}, !- Air Inlet Node Name
  {b41081e9-6ce3-4845-8abc-8459ca17b0b1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cca26efa-1a5e-46bf-89cb-90b901a88f4e}, !- Supply Air Fan Name
  {a1e1feef-5ccd-4d3c-8319-5b7d6eb8959d}, !- Heating Coil Name
  {9658e9c3-68e0-407e-ae12-2f48ef601cd6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {cca26efa-1a5e-46bf-89cb-90b901a88f4e}, !- Handle
  Cycling Elec PTAC Fan 74,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a1e1feef-5ccd-4d3c-8319-5b7d6eb8959d}, !- Handle
  Cycling PTAC Elec Htg Coil 74,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9658e9c3-68e0-407e-ae12-2f48ef601cd6}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 74, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {7601338b-41fc-43d5-9375-3baed3d57ffe}, !- Handle
  Node 303,                               !- Name
  {20dd08db-9a0f-43be-aa0d-669eb30b0a36}, !- Inlet Port
  {35deef5a-7c26-4f7f-a6a6-fa4b423b0bb9}; !- Outlet Port

OS:Connection,
  {20dd08db-9a0f-43be-aa0d-669eb30b0a36}, !- Handle
  {6130874e-1ab3-4c41-88bd-4cf5485508c5}, !- Source Object
  2,                                      !- Outlet Port
  {7601338b-41fc-43d5-9375-3baed3d57ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35deef5a-7c26-4f7f-a6a6-fa4b423b0bb9}, !- Handle
  {7601338b-41fc-43d5-9375-3baed3d57ffe}, !- Source Object
  3,                                      !- Outlet Port
  {4aec5834-bf19-437d-baaa-00b879504034}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45838890-2bf0-4686-a358-5a0d37f8dbbb}, !- Handle
  Node 304,                               !- Name
  {b41081e9-6ce3-4845-8abc-8459ca17b0b1}, !- Inlet Port
  {d4e0ca59-7d9f-49e1-a946-3e561f66039a}; !- Outlet Port

OS:Connection,
  {d4e0ca59-7d9f-49e1-a946-3e561f66039a}, !- Handle
  {45838890-2bf0-4686-a358-5a0d37f8dbbb}, !- Source Object
  3,                                      !- Outlet Port
  {2c03b20a-d8a4-41f2-9e80-61e919cc4cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41081e9-6ce3-4845-8abc-8459ca17b0b1}, !- Handle
  {4aec5834-bf19-437d-baaa-00b879504034}, !- Source Object
  4,                                      !- Outlet Port
  {45838890-2bf0-4686-a358-5a0d37f8dbbb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d1f84888-8f55-4e35-956f-faba0dde3c01}, !- Handle
  Cycling PTAC DX Clg Elec Htg 75,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {1469a4ac-e8d2-4bce-a779-0d889a634c93}, !- Air Inlet Node Name
  {efd75277-e83b-4833-97a8-165cbb6a68f7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2fa88d36-5b8c-4893-9b63-c542df16c389}, !- Supply Air Fan Name
  {52acc67d-8f13-4cd9-b363-3a270b4e62f8}, !- Heating Coil Name
  {0ebda2a5-8827-42a5-b9f0-12e2cfac2e84}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {2fa88d36-5b8c-4893-9b63-c542df16c389}, !- Handle
  Cycling Elec PTAC Fan 75,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {52acc67d-8f13-4cd9-b363-3a270b4e62f8}, !- Handle
  Cycling PTAC Elec Htg Coil 75,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0ebda2a5-8827-42a5-b9f0-12e2cfac2e84}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 75, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {cff72aab-7272-4e9b-af55-8dc2acec7fc1}, !- Handle
  Node 305,                               !- Name
  {1a91bb52-7767-4d87-842c-71dff0141740}, !- Inlet Port
  {1469a4ac-e8d2-4bce-a779-0d889a634c93}; !- Outlet Port

OS:Connection,
  {1a91bb52-7767-4d87-842c-71dff0141740}, !- Handle
  {155a8cfc-7699-45ee-95e0-7b1691e5ac90}, !- Source Object
  2,                                      !- Outlet Port
  {cff72aab-7272-4e9b-af55-8dc2acec7fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1469a4ac-e8d2-4bce-a779-0d889a634c93}, !- Handle
  {cff72aab-7272-4e9b-af55-8dc2acec7fc1}, !- Source Object
  3,                                      !- Outlet Port
  {d1f84888-8f55-4e35-956f-faba0dde3c01}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b93b8bf3-8d83-43fd-b8a1-ca9fc1e45977}, !- Handle
  Node 306,                               !- Name
  {efd75277-e83b-4833-97a8-165cbb6a68f7}, !- Inlet Port
  {3c8e13eb-243f-49bc-96c4-3ed5041522bc}; !- Outlet Port

OS:Connection,
  {3c8e13eb-243f-49bc-96c4-3ed5041522bc}, !- Handle
  {b93b8bf3-8d83-43fd-b8a1-ca9fc1e45977}, !- Source Object
  3,                                      !- Outlet Port
  {2a141027-79c2-4303-8f55-ee13b4c2d1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd75277-e83b-4833-97a8-165cbb6a68f7}, !- Handle
  {d1f84888-8f55-4e35-956f-faba0dde3c01}, !- Source Object
  4,                                      !- Outlet Port
  {b93b8bf3-8d83-43fd-b8a1-ca9fc1e45977}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b6b138c3-3229-4e31-a4bf-c82919fe8b4d}, !- Handle
  Cycling PTAC DX Clg Elec Htg 76,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {4869b041-9bb2-4d73-99cc-8c6424da1092}, !- Air Inlet Node Name
  {ddda2d9a-971b-4c50-9c29-a69fda2e29e5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3125c5fb-d753-4838-b170-524129c201f6}, !- Supply Air Fan Name
  {abc37482-cf74-4e16-b02c-271bc0b29d74}, !- Heating Coil Name
  {07297746-9272-4519-97f2-a6ac96be5133}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {3125c5fb-d753-4838-b170-524129c201f6}, !- Handle
  Cycling Elec PTAC Fan 76,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {abc37482-cf74-4e16-b02c-271bc0b29d74}, !- Handle
  Cycling PTAC Elec Htg Coil 76,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {07297746-9272-4519-97f2-a6ac96be5133}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 76, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {8dddf5f2-436d-4289-986a-32283a71ff9d}, !- Handle
  Node 307,                               !- Name
  {717c8d2b-14c9-4d4e-8466-50c9afcc13e9}, !- Inlet Port
  {4869b041-9bb2-4d73-99cc-8c6424da1092}; !- Outlet Port

OS:Connection,
  {717c8d2b-14c9-4d4e-8466-50c9afcc13e9}, !- Handle
  {98dfd0f9-f0ff-401f-a8f3-8e0407228c91}, !- Source Object
  2,                                      !- Outlet Port
  {8dddf5f2-436d-4289-986a-32283a71ff9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4869b041-9bb2-4d73-99cc-8c6424da1092}, !- Handle
  {8dddf5f2-436d-4289-986a-32283a71ff9d}, !- Source Object
  3,                                      !- Outlet Port
  {b6b138c3-3229-4e31-a4bf-c82919fe8b4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51a78078-1f41-44c2-9039-3cd665205ff0}, !- Handle
  Node 308,                               !- Name
  {ddda2d9a-971b-4c50-9c29-a69fda2e29e5}, !- Inlet Port
  {0da58bca-ef0b-49e5-8ad2-f2e109042284}; !- Outlet Port

OS:Connection,
  {0da58bca-ef0b-49e5-8ad2-f2e109042284}, !- Handle
  {51a78078-1f41-44c2-9039-3cd665205ff0}, !- Source Object
  3,                                      !- Outlet Port
  {1c98c73f-7a52-410a-9320-d4e9af6d2ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddda2d9a-971b-4c50-9c29-a69fda2e29e5}, !- Handle
  {b6b138c3-3229-4e31-a4bf-c82919fe8b4d}, !- Source Object
  4,                                      !- Outlet Port
  {51a78078-1f41-44c2-9039-3cd665205ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {60a19231-718b-4ecf-b7a8-f5a3b0ec3c33}, !- Handle
  Cycling PTAC DX Clg Elec Htg 77,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {f4f50b15-462e-46d7-b6bb-e3f15ddf105b}, !- Air Inlet Node Name
  {7f6146e3-7ed6-436b-a7f5-7d74fb9000f1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aea4869a-af1d-4590-bd3b-9355c641179d}, !- Supply Air Fan Name
  {bbf53720-c04e-4c52-937e-d99c3b439c6e}, !- Heating Coil Name
  {9736ddc5-7f9c-4580-b9a2-84df2a1d7e3e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {aea4869a-af1d-4590-bd3b-9355c641179d}, !- Handle
  Cycling Elec PTAC Fan 77,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {bbf53720-c04e-4c52-937e-d99c3b439c6e}, !- Handle
  Cycling PTAC Elec Htg Coil 77,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9736ddc5-7f9c-4580-b9a2-84df2a1d7e3e}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 77, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2319da92-7572-47da-9e15-b66017c7404e}, !- Handle
  Node 309,                               !- Name
  {e0cc97a2-7824-40df-9721-1410b7e0a79d}, !- Inlet Port
  {f4f50b15-462e-46d7-b6bb-e3f15ddf105b}; !- Outlet Port

OS:Connection,
  {e0cc97a2-7824-40df-9721-1410b7e0a79d}, !- Handle
  {d2b4edba-447c-494e-83e5-6c306472a28c}, !- Source Object
  2,                                      !- Outlet Port
  {2319da92-7572-47da-9e15-b66017c7404e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f50b15-462e-46d7-b6bb-e3f15ddf105b}, !- Handle
  {2319da92-7572-47da-9e15-b66017c7404e}, !- Source Object
  3,                                      !- Outlet Port
  {60a19231-718b-4ecf-b7a8-f5a3b0ec3c33}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ce562ab-e324-4493-935d-225d0b17bd16}, !- Handle
  Node 310,                               !- Name
  {7f6146e3-7ed6-436b-a7f5-7d74fb9000f1}, !- Inlet Port
  {4b0bf99b-8eab-4616-9f10-511a7c9aced1}; !- Outlet Port

OS:Connection,
  {4b0bf99b-8eab-4616-9f10-511a7c9aced1}, !- Handle
  {3ce562ab-e324-4493-935d-225d0b17bd16}, !- Source Object
  3,                                      !- Outlet Port
  {2b740422-098f-4271-86fc-2d7e8a76401b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6146e3-7ed6-436b-a7f5-7d74fb9000f1}, !- Handle
  {60a19231-718b-4ecf-b7a8-f5a3b0ec3c33}, !- Source Object
  4,                                      !- Outlet Port
  {3ce562ab-e324-4493-935d-225d0b17bd16}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8efca713-14d7-47aa-86f6-b5ff052ea26d}, !- Handle
  Cycling PTAC DX Clg Elec Htg 78,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {d83fc68f-7a12-4896-a5b3-e31e2a17bde3}, !- Air Inlet Node Name
  {7310be85-8822-471e-9b3b-cbf40ce21549}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cbcae7f6-9695-44e5-9512-bb9fbfc22e22}, !- Supply Air Fan Name
  {1394968c-d7fb-45f9-96b2-6070f6e2f280}, !- Heating Coil Name
  {c97ec730-f6da-4335-aba8-310e3993eaa7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {cbcae7f6-9695-44e5-9512-bb9fbfc22e22}, !- Handle
  Cycling Elec PTAC Fan 78,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1394968c-d7fb-45f9-96b2-6070f6e2f280}, !- Handle
  Cycling PTAC Elec Htg Coil 78,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c97ec730-f6da-4335-aba8-310e3993eaa7}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 78, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {fa127eb6-b48b-4329-aa1c-4e3489f00e16}, !- Handle
  Node 311,                               !- Name
  {b65d050c-6381-4879-8615-b489830a0d8c}, !- Inlet Port
  {d83fc68f-7a12-4896-a5b3-e31e2a17bde3}; !- Outlet Port

OS:Connection,
  {b65d050c-6381-4879-8615-b489830a0d8c}, !- Handle
  {4a3eaaf1-f127-4f0c-a530-39585f32ea05}, !- Source Object
  2,                                      !- Outlet Port
  {fa127eb6-b48b-4329-aa1c-4e3489f00e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83fc68f-7a12-4896-a5b3-e31e2a17bde3}, !- Handle
  {fa127eb6-b48b-4329-aa1c-4e3489f00e16}, !- Source Object
  3,                                      !- Outlet Port
  {8efca713-14d7-47aa-86f6-b5ff052ea26d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51680e00-d547-4ac7-9a5c-2fdba8f86119}, !- Handle
  Node 312,                               !- Name
  {7310be85-8822-471e-9b3b-cbf40ce21549}, !- Inlet Port
  {d4ac76d9-89f4-4b5c-93c8-2244ebdc1639}; !- Outlet Port

OS:Connection,
  {d4ac76d9-89f4-4b5c-93c8-2244ebdc1639}, !- Handle
  {51680e00-d547-4ac7-9a5c-2fdba8f86119}, !- Source Object
  3,                                      !- Outlet Port
  {dcc8b1b4-a768-4f70-a658-0baef5b3eb03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7310be85-8822-471e-9b3b-cbf40ce21549}, !- Handle
  {8efca713-14d7-47aa-86f6-b5ff052ea26d}, !- Source Object
  4,                                      !- Outlet Port
  {51680e00-d547-4ac7-9a5c-2fdba8f86119}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8776b37a-5edd-413b-866e-ac5ac1de50ac}, !- Handle
  Cycling PTAC DX Clg Elec Htg 79,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {5708e4f6-9487-4c93-a6fc-81edac77d7c1}, !- Air Inlet Node Name
  {ede1220c-2735-406c-8acb-875e5771e24d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {efe042fd-3440-4503-9861-4da4a5310c82}, !- Supply Air Fan Name
  {f8e62d1b-66d4-45ad-adab-d248b5eedb7d}, !- Heating Coil Name
  {838b3f59-101b-4abc-9985-a96627f0b783}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {efe042fd-3440-4503-9861-4da4a5310c82}, !- Handle
  Cycling Elec PTAC Fan 79,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f8e62d1b-66d4-45ad-adab-d248b5eedb7d}, !- Handle
  Cycling PTAC Elec Htg Coil 79,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {838b3f59-101b-4abc-9985-a96627f0b783}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 79, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ed12bf67-9066-4023-8439-e4d17d23d11e}, !- Handle
  Node 313,                               !- Name
  {7a42e878-f020-434e-b952-3794c52c1047}, !- Inlet Port
  {5708e4f6-9487-4c93-a6fc-81edac77d7c1}; !- Outlet Port

OS:Connection,
  {7a42e878-f020-434e-b952-3794c52c1047}, !- Handle
  {cfe760f9-d5d8-4d48-b8de-46a075aa5bbf}, !- Source Object
  2,                                      !- Outlet Port
  {ed12bf67-9066-4023-8439-e4d17d23d11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5708e4f6-9487-4c93-a6fc-81edac77d7c1}, !- Handle
  {ed12bf67-9066-4023-8439-e4d17d23d11e}, !- Source Object
  3,                                      !- Outlet Port
  {8776b37a-5edd-413b-866e-ac5ac1de50ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea34a04c-08ea-4cce-80ea-f3dad1bf7494}, !- Handle
  Node 314,                               !- Name
  {ede1220c-2735-406c-8acb-875e5771e24d}, !- Inlet Port
  {8d735a02-93c9-45a7-8daa-8ec64bd98f83}; !- Outlet Port

OS:Connection,
  {8d735a02-93c9-45a7-8daa-8ec64bd98f83}, !- Handle
  {ea34a04c-08ea-4cce-80ea-f3dad1bf7494}, !- Source Object
  3,                                      !- Outlet Port
  {6dad882c-7584-41e0-8e5e-085ad1dabd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede1220c-2735-406c-8acb-875e5771e24d}, !- Handle
  {8776b37a-5edd-413b-866e-ac5ac1de50ac}, !- Source Object
  4,                                      !- Outlet Port
  {ea34a04c-08ea-4cce-80ea-f3dad1bf7494}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {60c1c3e8-a77a-4fac-829c-363be8dcdb16}, !- Handle
  Cycling PTAC DX Clg Elec Htg 80,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {f880aa8b-8025-4987-9279-3f766af44275}, !- Air Inlet Node Name
  {7f9ebb2b-40f3-42ad-91ce-d854a91e6ed1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39e99288-f852-476d-a438-a1b71c170f14}, !- Supply Air Fan Name
  {d52f5ec6-2d9e-4163-a5bc-8e9247d7abee}, !- Heating Coil Name
  {bdb1520a-e289-4b06-bb79-8f6062e0fe67}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {39e99288-f852-476d-a438-a1b71c170f14}, !- Handle
  Cycling Elec PTAC Fan 80,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d52f5ec6-2d9e-4163-a5bc-8e9247d7abee}, !- Handle
  Cycling PTAC Elec Htg Coil 80,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bdb1520a-e289-4b06-bb79-8f6062e0fe67}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 80, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c12bc3fb-0991-4c8b-a9b6-fe427f9ae79b}, !- Handle
  Node 315,                               !- Name
  {b9603ac0-eafa-4404-939b-91f001800541}, !- Inlet Port
  {f880aa8b-8025-4987-9279-3f766af44275}; !- Outlet Port

OS:Connection,
  {b9603ac0-eafa-4404-939b-91f001800541}, !- Handle
  {261968a9-f503-4442-a44d-7bce7eb856ab}, !- Source Object
  2,                                      !- Outlet Port
  {c12bc3fb-0991-4c8b-a9b6-fe427f9ae79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f880aa8b-8025-4987-9279-3f766af44275}, !- Handle
  {c12bc3fb-0991-4c8b-a9b6-fe427f9ae79b}, !- Source Object
  3,                                      !- Outlet Port
  {60c1c3e8-a77a-4fac-829c-363be8dcdb16}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3185d19e-eca0-4fe8-aa73-f310b29e92d3}, !- Handle
  Node 316,                               !- Name
  {7f9ebb2b-40f3-42ad-91ce-d854a91e6ed1}, !- Inlet Port
  {5fba081d-b88f-49fb-a140-17a410626ae2}; !- Outlet Port

OS:Connection,
  {5fba081d-b88f-49fb-a140-17a410626ae2}, !- Handle
  {3185d19e-eca0-4fe8-aa73-f310b29e92d3}, !- Source Object
  3,                                      !- Outlet Port
  {974321e9-c56b-4141-ae04-2c77f6dee1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9ebb2b-40f3-42ad-91ce-d854a91e6ed1}, !- Handle
  {60c1c3e8-a77a-4fac-829c-363be8dcdb16}, !- Source Object
  4,                                      !- Outlet Port
  {3185d19e-eca0-4fe8-aa73-f310b29e92d3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {22541896-635b-406a-9301-645373a7b8b2}, !- Handle
  Cycling PTAC DX Clg Elec Htg 81,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {3280f64c-2baf-4553-a102-819ffd0abd94}, !- Air Inlet Node Name
  {b2a92951-23b0-4ba5-9ee8-4eb44094f4dd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aa3f2f35-7aba-4839-9483-449d75ac4a22}, !- Supply Air Fan Name
  {5fe71aa2-bdee-4fab-a51e-68ff6b6d3da0}, !- Heating Coil Name
  {26157908-34f8-4b52-aa78-fb6d3734f463}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {aa3f2f35-7aba-4839-9483-449d75ac4a22}, !- Handle
  Cycling Elec PTAC Fan 81,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5fe71aa2-bdee-4fab-a51e-68ff6b6d3da0}, !- Handle
  Cycling PTAC Elec Htg Coil 81,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {26157908-34f8-4b52-aa78-fb6d3734f463}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 81, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c1f07f02-aa4e-4df1-a09d-2619defb5500}, !- Handle
  Node 317,                               !- Name
  {f4459bc3-4ec4-4c0f-a43c-94ddb56dada8}, !- Inlet Port
  {3280f64c-2baf-4553-a102-819ffd0abd94}; !- Outlet Port

OS:Connection,
  {f4459bc3-4ec4-4c0f-a43c-94ddb56dada8}, !- Handle
  {f303d052-af1d-41e6-ad5d-6233ec44eff6}, !- Source Object
  2,                                      !- Outlet Port
  {c1f07f02-aa4e-4df1-a09d-2619defb5500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3280f64c-2baf-4553-a102-819ffd0abd94}, !- Handle
  {c1f07f02-aa4e-4df1-a09d-2619defb5500}, !- Source Object
  3,                                      !- Outlet Port
  {22541896-635b-406a-9301-645373a7b8b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c764bcf-97f6-4064-a373-554b05391c98}, !- Handle
  Node 318,                               !- Name
  {b2a92951-23b0-4ba5-9ee8-4eb44094f4dd}, !- Inlet Port
  {ca49c129-2122-416c-ba58-ab11f0fbfa2a}; !- Outlet Port

OS:Connection,
  {ca49c129-2122-416c-ba58-ab11f0fbfa2a}, !- Handle
  {0c764bcf-97f6-4064-a373-554b05391c98}, !- Source Object
  3,                                      !- Outlet Port
  {fab3fceb-0a6c-4bf9-81b2-9ddb50910ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a92951-23b0-4ba5-9ee8-4eb44094f4dd}, !- Handle
  {22541896-635b-406a-9301-645373a7b8b2}, !- Source Object
  4,                                      !- Outlet Port
  {0c764bcf-97f6-4064-a373-554b05391c98}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2ba25646-2361-4a27-8f6f-b91b362b766d}, !- Handle
  Cycling PTAC DX Clg Elec Htg 82,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {4f88d1f1-d49f-42c0-909f-6831eb904dba}, !- Air Inlet Node Name
  {f05d4fbc-48ba-48a6-bfac-e93f82986fee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {114f6d53-7bd2-43a9-9871-cfec26919179}, !- Supply Air Fan Name
  {2127931d-3c07-4c23-8fb0-78d9ac7424ff}, !- Heating Coil Name
  {deaad16b-c520-4726-887b-37de5a3bc2d5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {114f6d53-7bd2-43a9-9871-cfec26919179}, !- Handle
  Cycling Elec PTAC Fan 82,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2127931d-3c07-4c23-8fb0-78d9ac7424ff}, !- Handle
  Cycling PTAC Elec Htg Coil 82,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {deaad16b-c520-4726-887b-37de5a3bc2d5}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 82, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2eed60f6-f6cd-446a-a0b3-61e85db8b8d7}, !- Handle
  Node 319,                               !- Name
  {0631d910-62e1-4a47-8ec4-b914236a135f}, !- Inlet Port
  {4f88d1f1-d49f-42c0-909f-6831eb904dba}; !- Outlet Port

OS:Connection,
  {0631d910-62e1-4a47-8ec4-b914236a135f}, !- Handle
  {387a0ae0-0296-4518-a041-eaf32c2e7753}, !- Source Object
  2,                                      !- Outlet Port
  {2eed60f6-f6cd-446a-a0b3-61e85db8b8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f88d1f1-d49f-42c0-909f-6831eb904dba}, !- Handle
  {2eed60f6-f6cd-446a-a0b3-61e85db8b8d7}, !- Source Object
  3,                                      !- Outlet Port
  {2ba25646-2361-4a27-8f6f-b91b362b766d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5fc93b2-bebf-47e1-bc48-0a0481a1df15}, !- Handle
  Node 320,                               !- Name
  {f05d4fbc-48ba-48a6-bfac-e93f82986fee}, !- Inlet Port
  {51d09e0f-4111-4198-95f9-b1475da538a4}; !- Outlet Port

OS:Connection,
  {51d09e0f-4111-4198-95f9-b1475da538a4}, !- Handle
  {b5fc93b2-bebf-47e1-bc48-0a0481a1df15}, !- Source Object
  3,                                      !- Outlet Port
  {2d6c9b5b-b036-41e3-89cb-854e1f1ca3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05d4fbc-48ba-48a6-bfac-e93f82986fee}, !- Handle
  {2ba25646-2361-4a27-8f6f-b91b362b766d}, !- Source Object
  4,                                      !- Outlet Port
  {b5fc93b2-bebf-47e1-bc48-0a0481a1df15}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e1b94ade-2667-471b-9320-66d28eae8ee1}, !- Handle
  Cycling PTAC DX Clg Elec Htg 83,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {c7faba7f-efb7-4377-844d-19fb533f1370}, !- Air Inlet Node Name
  {5c49efe9-52ba-42db-8567-f7f0ae6a6ad2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d77cc470-941d-45f0-80a7-3ac2cdc81030}, !- Supply Air Fan Name
  {71642b32-abf4-457a-ab39-7eb69c33599e}, !- Heating Coil Name
  {3c85fdb5-e852-43f8-9f88-e48d1f4c19dc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {d77cc470-941d-45f0-80a7-3ac2cdc81030}, !- Handle
  Cycling Elec PTAC Fan 83,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {71642b32-abf4-457a-ab39-7eb69c33599e}, !- Handle
  Cycling PTAC Elec Htg Coil 83,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3c85fdb5-e852-43f8-9f88-e48d1f4c19dc}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 83, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {e10e97d4-7dd1-47a6-a406-6d1416f1fe7b}, !- Handle
  Node 321,                               !- Name
  {b3cfaf88-a98d-439b-b740-5142c702f4f0}, !- Inlet Port
  {c7faba7f-efb7-4377-844d-19fb533f1370}; !- Outlet Port

OS:Connection,
  {b3cfaf88-a98d-439b-b740-5142c702f4f0}, !- Handle
  {6c78eec2-8a8d-4b75-b6cc-2304847a093e}, !- Source Object
  2,                                      !- Outlet Port
  {e10e97d4-7dd1-47a6-a406-6d1416f1fe7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7faba7f-efb7-4377-844d-19fb533f1370}, !- Handle
  {e10e97d4-7dd1-47a6-a406-6d1416f1fe7b}, !- Source Object
  3,                                      !- Outlet Port
  {e1b94ade-2667-471b-9320-66d28eae8ee1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9c34b2c0-3474-4f89-9f02-da39900171e1}, !- Handle
  Node 322,                               !- Name
  {5c49efe9-52ba-42db-8567-f7f0ae6a6ad2}, !- Inlet Port
  {9b3fb4a5-7307-4679-8ade-419060c9c4e1}; !- Outlet Port

OS:Connection,
  {9b3fb4a5-7307-4679-8ade-419060c9c4e1}, !- Handle
  {9c34b2c0-3474-4f89-9f02-da39900171e1}, !- Source Object
  3,                                      !- Outlet Port
  {ecc4c643-8196-4572-ab5d-e4e4117727f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c49efe9-52ba-42db-8567-f7f0ae6a6ad2}, !- Handle
  {e1b94ade-2667-471b-9320-66d28eae8ee1}, !- Source Object
  4,                                      !- Outlet Port
  {9c34b2c0-3474-4f89-9f02-da39900171e1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {82ba8be1-6e39-4393-8d37-2e745fce431e}, !- Handle
  Cycling PTAC DX Clg Elec Htg 84,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {702abdf0-e490-48c1-9186-6e7377a455af}, !- Air Inlet Node Name
  {3f8b3287-a45a-4b2c-bdba-730b057f5310}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6ee1a24a-2faa-4878-bdce-084a0bca382e}, !- Supply Air Fan Name
  {495bae00-8a6e-469e-a8d4-429522e38762}, !- Heating Coil Name
  {fc6e1bbc-3372-4687-835f-a0babf8e5039}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {6ee1a24a-2faa-4878-bdce-084a0bca382e}, !- Handle
  Cycling Elec PTAC Fan 84,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {495bae00-8a6e-469e-a8d4-429522e38762}, !- Handle
  Cycling PTAC Elec Htg Coil 84,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fc6e1bbc-3372-4687-835f-a0babf8e5039}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 84, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {231d15ee-3d8d-470f-a16d-5fabb5a0d0f9}, !- Handle
  Node 323,                               !- Name
  {7ee242e4-ad8d-4049-bec5-d20f57124a4f}, !- Inlet Port
  {702abdf0-e490-48c1-9186-6e7377a455af}; !- Outlet Port

OS:Connection,
  {7ee242e4-ad8d-4049-bec5-d20f57124a4f}, !- Handle
  {a65362cd-b9ed-4993-97d0-be5b786713ef}, !- Source Object
  2,                                      !- Outlet Port
  {231d15ee-3d8d-470f-a16d-5fabb5a0d0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702abdf0-e490-48c1-9186-6e7377a455af}, !- Handle
  {231d15ee-3d8d-470f-a16d-5fabb5a0d0f9}, !- Source Object
  3,                                      !- Outlet Port
  {82ba8be1-6e39-4393-8d37-2e745fce431e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd245161-eac9-4328-8e10-28cce47a65da}, !- Handle
  Node 324,                               !- Name
  {3f8b3287-a45a-4b2c-bdba-730b057f5310}, !- Inlet Port
  {368d5d8b-29bd-4fc4-ae80-dbcc352959c6}; !- Outlet Port

OS:Connection,
  {368d5d8b-29bd-4fc4-ae80-dbcc352959c6}, !- Handle
  {fd245161-eac9-4328-8e10-28cce47a65da}, !- Source Object
  3,                                      !- Outlet Port
  {09b6570e-2569-4d49-a914-394ea23e330e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8b3287-a45a-4b2c-bdba-730b057f5310}, !- Handle
  {82ba8be1-6e39-4393-8d37-2e745fce431e}, !- Source Object
  4,                                      !- Outlet Port
  {fd245161-eac9-4328-8e10-28cce47a65da}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {76e9009a-d4b1-4b0e-aaae-67967714c4cd}, !- Handle
  Cycling PTAC DX Clg Elec Htg 85,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {7354cd9d-48be-40b8-80df-1d25e381f478}, !- Air Inlet Node Name
  {d8a840c1-c73f-4e6f-bc0b-ee83f97f9f1d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {67211891-ba36-40fe-93c5-da57211baf40}, !- Supply Air Fan Name
  {d5553491-4f76-4245-b904-9c20d71e60e6}, !- Heating Coil Name
  {1a5a8386-f6fa-43fb-b0e9-6ce6e9c7d8a7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {67211891-ba36-40fe-93c5-da57211baf40}, !- Handle
  Cycling Elec PTAC Fan 85,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d5553491-4f76-4245-b904-9c20d71e60e6}, !- Handle
  Cycling PTAC Elec Htg Coil 85,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1a5a8386-f6fa-43fb-b0e9-6ce6e9c7d8a7}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 85, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {40e3390b-88c2-4dc2-90f2-99c82d8bb222}, !- Handle
  Node 325,                               !- Name
  {8ab110ce-6f70-41d4-bc05-b85f21447903}, !- Inlet Port
  {7354cd9d-48be-40b8-80df-1d25e381f478}; !- Outlet Port

OS:Connection,
  {8ab110ce-6f70-41d4-bc05-b85f21447903}, !- Handle
  {66ae0a51-0e25-4695-affd-75b24a8128f2}, !- Source Object
  2,                                      !- Outlet Port
  {40e3390b-88c2-4dc2-90f2-99c82d8bb222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7354cd9d-48be-40b8-80df-1d25e381f478}, !- Handle
  {40e3390b-88c2-4dc2-90f2-99c82d8bb222}, !- Source Object
  3,                                      !- Outlet Port
  {76e9009a-d4b1-4b0e-aaae-67967714c4cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2298bcac-2a53-4c99-b4c1-d96d5b019e6f}, !- Handle
  Node 326,                               !- Name
  {d8a840c1-c73f-4e6f-bc0b-ee83f97f9f1d}, !- Inlet Port
  {ebdccb16-81d0-46e3-bb03-ed00c8529701}; !- Outlet Port

OS:Connection,
  {ebdccb16-81d0-46e3-bb03-ed00c8529701}, !- Handle
  {2298bcac-2a53-4c99-b4c1-d96d5b019e6f}, !- Source Object
  3,                                      !- Outlet Port
  {f2c52480-bb2f-4946-a1ca-6a3d016c7a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8a840c1-c73f-4e6f-bc0b-ee83f97f9f1d}, !- Handle
  {76e9009a-d4b1-4b0e-aaae-67967714c4cd}, !- Source Object
  4,                                      !- Outlet Port
  {2298bcac-2a53-4c99-b4c1-d96d5b019e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {18c0d513-92f1-4106-a59c-5c8c15723f56}, !- Handle
  Cycling PTAC DX Clg Elec Htg 86,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {0f5c83cc-fe82-461d-930b-61f7191fc755}, !- Air Inlet Node Name
  {0166337e-4596-4293-bb70-ef4668f531dd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {72d34e38-54b0-4ca6-b5a6-3210a3643932}, !- Supply Air Fan Name
  {9eaf0283-8a48-42af-bda9-295040e9c2d8}, !- Heating Coil Name
  {d5ac9aa8-0912-4a40-96ee-416ee7d4db45}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {72d34e38-54b0-4ca6-b5a6-3210a3643932}, !- Handle
  Cycling Elec PTAC Fan 86,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9eaf0283-8a48-42af-bda9-295040e9c2d8}, !- Handle
  Cycling PTAC Elec Htg Coil 86,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d5ac9aa8-0912-4a40-96ee-416ee7d4db45}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 86, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {bfa2b0f3-b037-4e2e-b565-931330109ab3}, !- Handle
  Node 327,                               !- Name
  {79e6f39d-a8a8-4c1d-829b-379466041542}, !- Inlet Port
  {0f5c83cc-fe82-461d-930b-61f7191fc755}; !- Outlet Port

OS:Connection,
  {79e6f39d-a8a8-4c1d-829b-379466041542}, !- Handle
  {82c0e045-42a8-45af-b1c8-8718b9e5dc12}, !- Source Object
  2,                                      !- Outlet Port
  {bfa2b0f3-b037-4e2e-b565-931330109ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5c83cc-fe82-461d-930b-61f7191fc755}, !- Handle
  {bfa2b0f3-b037-4e2e-b565-931330109ab3}, !- Source Object
  3,                                      !- Outlet Port
  {18c0d513-92f1-4106-a59c-5c8c15723f56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec821167-25ad-46f3-a479-ef8c1e176341}, !- Handle
  Node 328,                               !- Name
  {0166337e-4596-4293-bb70-ef4668f531dd}, !- Inlet Port
  {44c0d1d7-2134-4976-bf41-faea43f556e1}; !- Outlet Port

OS:Connection,
  {44c0d1d7-2134-4976-bf41-faea43f556e1}, !- Handle
  {ec821167-25ad-46f3-a479-ef8c1e176341}, !- Source Object
  3,                                      !- Outlet Port
  {4327115c-45e9-4d62-b8a6-cd04731de0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0166337e-4596-4293-bb70-ef4668f531dd}, !- Handle
  {18c0d513-92f1-4106-a59c-5c8c15723f56}, !- Source Object
  4,                                      !- Outlet Port
  {ec821167-25ad-46f3-a479-ef8c1e176341}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5af09457-d442-4080-9a45-3878af75c793}, !- Handle
  Cycling PTAC DX Clg Elec Htg 87,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {2a895074-de88-4883-9e69-13f2d4b3f8dc}, !- Air Inlet Node Name
  {4c187c3e-e693-43a5-93c9-ca2546ae8b43}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e6326c01-2ba5-4e32-9b57-a54e7e0b960a}, !- Supply Air Fan Name
  {6a01fae3-c0e4-401b-8cae-daf49d4d09f0}, !- Heating Coil Name
  {c0ab0894-c2b8-48cd-9234-4a6357e3e7f0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {e6326c01-2ba5-4e32-9b57-a54e7e0b960a}, !- Handle
  Cycling Elec PTAC Fan 87,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6a01fae3-c0e4-401b-8cae-daf49d4d09f0}, !- Handle
  Cycling PTAC Elec Htg Coil 87,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c0ab0894-c2b8-48cd-9234-4a6357e3e7f0}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 87, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {95fa62ec-9842-4d28-845d-3210c7ba9b3d}, !- Handle
  Node 329,                               !- Name
  {9c805edb-206f-45dd-a789-0b3475ddfe4d}, !- Inlet Port
  {2a895074-de88-4883-9e69-13f2d4b3f8dc}; !- Outlet Port

OS:Connection,
  {9c805edb-206f-45dd-a789-0b3475ddfe4d}, !- Handle
  {ec628c40-1230-418f-af7a-4d91f9d744b6}, !- Source Object
  2,                                      !- Outlet Port
  {95fa62ec-9842-4d28-845d-3210c7ba9b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a895074-de88-4883-9e69-13f2d4b3f8dc}, !- Handle
  {95fa62ec-9842-4d28-845d-3210c7ba9b3d}, !- Source Object
  3,                                      !- Outlet Port
  {5af09457-d442-4080-9a45-3878af75c793}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69e164b5-2c98-4907-8ec7-05a47ade35b5}, !- Handle
  Node 330,                               !- Name
  {4c187c3e-e693-43a5-93c9-ca2546ae8b43}, !- Inlet Port
  {9d6fa354-4cb3-4cf3-8ba9-a98a2c0157b2}; !- Outlet Port

OS:Connection,
  {9d6fa354-4cb3-4cf3-8ba9-a98a2c0157b2}, !- Handle
  {69e164b5-2c98-4907-8ec7-05a47ade35b5}, !- Source Object
  3,                                      !- Outlet Port
  {5478015a-2040-4582-b000-edba6b1b7870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c187c3e-e693-43a5-93c9-ca2546ae8b43}, !- Handle
  {5af09457-d442-4080-9a45-3878af75c793}, !- Source Object
  4,                                      !- Outlet Port
  {69e164b5-2c98-4907-8ec7-05a47ade35b5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {939ba6ce-ad10-4942-9ac6-eb199368dcdf}, !- Handle
  Cycling PTAC DX Clg Elec Htg 88,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {4d947228-5080-4430-bfbd-dcb273ef7c9d}, !- Air Inlet Node Name
  {a75a3e9d-c785-4367-8496-d8c47b94cabc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f2127b41-901d-4675-bbdb-67bb1edbfd1d}, !- Supply Air Fan Name
  {8b4bfad3-822e-470e-baa0-a10710532ebc}, !- Heating Coil Name
  {4a11832b-fd0e-415a-8d67-9534d15ea793}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {f2127b41-901d-4675-bbdb-67bb1edbfd1d}, !- Handle
  Cycling Elec PTAC Fan 88,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8b4bfad3-822e-470e-baa0-a10710532ebc}, !- Handle
  Cycling PTAC Elec Htg Coil 88,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4a11832b-fd0e-415a-8d67-9534d15ea793}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 88, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b6ab8c92-80e5-452b-9e64-6fab2d8688a5}, !- Handle
  Node 331,                               !- Name
  {b7301e07-3a5f-4e94-936c-91f58d9bd6eb}, !- Inlet Port
  {4d947228-5080-4430-bfbd-dcb273ef7c9d}; !- Outlet Port

OS:Connection,
  {b7301e07-3a5f-4e94-936c-91f58d9bd6eb}, !- Handle
  {90164e55-b42d-4793-ad71-a7eb800697b5}, !- Source Object
  2,                                      !- Outlet Port
  {b6ab8c92-80e5-452b-9e64-6fab2d8688a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d947228-5080-4430-bfbd-dcb273ef7c9d}, !- Handle
  {b6ab8c92-80e5-452b-9e64-6fab2d8688a5}, !- Source Object
  3,                                      !- Outlet Port
  {939ba6ce-ad10-4942-9ac6-eb199368dcdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b29def8-d76c-4129-a3d5-572613373a6b}, !- Handle
  Node 332,                               !- Name
  {a75a3e9d-c785-4367-8496-d8c47b94cabc}, !- Inlet Port
  {d59d0503-2c3e-4ef6-a0ae-ba9490ba5f5b}; !- Outlet Port

OS:Connection,
  {d59d0503-2c3e-4ef6-a0ae-ba9490ba5f5b}, !- Handle
  {0b29def8-d76c-4129-a3d5-572613373a6b}, !- Source Object
  3,                                      !- Outlet Port
  {3ba5e6d8-7ba9-45f0-ae02-3b639ad3b133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a75a3e9d-c785-4367-8496-d8c47b94cabc}, !- Handle
  {939ba6ce-ad10-4942-9ac6-eb199368dcdf}, !- Source Object
  4,                                      !- Outlet Port
  {0b29def8-d76c-4129-a3d5-572613373a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c981ca95-68e6-4a2d-94d3-5265a9e87e85}, !- Handle
  Cycling PTAC DX Clg Elec Htg 89,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {58528c40-71e1-4fd7-be7e-2cc62403f485}, !- Air Inlet Node Name
  {e9ba85e5-d96e-4810-b645-b63ef9db2d94}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c53ba2d0-27b7-4792-b2ee-788a6da34d52}, !- Supply Air Fan Name
  {2121733d-c0d4-43f1-98b2-43a2184956c9}, !- Heating Coil Name
  {68bab7b1-facb-46ab-91b9-4c3634d188db}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {c53ba2d0-27b7-4792-b2ee-788a6da34d52}, !- Handle
  Cycling Elec PTAC Fan 89,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2121733d-c0d4-43f1-98b2-43a2184956c9}, !- Handle
  Cycling PTAC Elec Htg Coil 89,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {68bab7b1-facb-46ab-91b9-4c3634d188db}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 89, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {55f0ff23-b7e1-4e59-9d63-6dfb18d80861}, !- Handle
  Node 333,                               !- Name
  {93cb36f4-b03f-4c0f-9ff9-fb15dbe4339b}, !- Inlet Port
  {58528c40-71e1-4fd7-be7e-2cc62403f485}; !- Outlet Port

OS:Connection,
  {93cb36f4-b03f-4c0f-9ff9-fb15dbe4339b}, !- Handle
  {96628aea-4f78-4f42-bea6-a0f2e5bd9781}, !- Source Object
  2,                                      !- Outlet Port
  {55f0ff23-b7e1-4e59-9d63-6dfb18d80861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58528c40-71e1-4fd7-be7e-2cc62403f485}, !- Handle
  {55f0ff23-b7e1-4e59-9d63-6dfb18d80861}, !- Source Object
  3,                                      !- Outlet Port
  {c981ca95-68e6-4a2d-94d3-5265a9e87e85}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d31f2ee-46e3-4c7d-9a96-c68c0be3a728}, !- Handle
  Node 334,                               !- Name
  {e9ba85e5-d96e-4810-b645-b63ef9db2d94}, !- Inlet Port
  {3febbbf8-f5af-48b2-ac0f-01a900539f04}; !- Outlet Port

OS:Connection,
  {3febbbf8-f5af-48b2-ac0f-01a900539f04}, !- Handle
  {1d31f2ee-46e3-4c7d-9a96-c68c0be3a728}, !- Source Object
  3,                                      !- Outlet Port
  {85703fd0-7c62-4af4-9519-a52a2aea024d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ba85e5-d96e-4810-b645-b63ef9db2d94}, !- Handle
  {c981ca95-68e6-4a2d-94d3-5265a9e87e85}, !- Source Object
  4,                                      !- Outlet Port
  {1d31f2ee-46e3-4c7d-9a96-c68c0be3a728}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {baeeae62-141b-433f-902c-bfe0ff18fe48}, !- Handle
  Cycling PTAC DX Clg Elec Htg 90,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {94a53503-4201-47ce-a265-6df65e11203f}, !- Air Inlet Node Name
  {8a3742b0-4956-457d-9356-0ab64fd7f55d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef560a9f-641f-4b4f-9aef-48a1736e213e}, !- Supply Air Fan Name
  {26dad508-ea4c-43de-a9b3-a7c55d132c01}, !- Heating Coil Name
  {641c0e6d-48f9-45fe-b86b-b1bb91a06447}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {ef560a9f-641f-4b4f-9aef-48a1736e213e}, !- Handle
  Cycling Elec PTAC Fan 90,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {26dad508-ea4c-43de-a9b3-a7c55d132c01}, !- Handle
  Cycling PTAC Elec Htg Coil 90,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {641c0e6d-48f9-45fe-b86b-b1bb91a06447}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 90, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c230aade-c0cc-47a7-aa14-81fc28160cff}, !- Handle
  Node 335,                               !- Name
  {077242d8-9a50-4a63-9b14-f6e948859f02}, !- Inlet Port
  {94a53503-4201-47ce-a265-6df65e11203f}; !- Outlet Port

OS:Connection,
  {077242d8-9a50-4a63-9b14-f6e948859f02}, !- Handle
  {3a37d5f4-f35c-4403-a886-9a786e436e5a}, !- Source Object
  2,                                      !- Outlet Port
  {c230aade-c0cc-47a7-aa14-81fc28160cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94a53503-4201-47ce-a265-6df65e11203f}, !- Handle
  {c230aade-c0cc-47a7-aa14-81fc28160cff}, !- Source Object
  3,                                      !- Outlet Port
  {baeeae62-141b-433f-902c-bfe0ff18fe48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45fc322e-1ff6-4834-ad24-8c131ac35938}, !- Handle
  Node 336,                               !- Name
  {8a3742b0-4956-457d-9356-0ab64fd7f55d}, !- Inlet Port
  {cf74be89-d07a-448c-84aa-5b1ccc826524}; !- Outlet Port

OS:Connection,
  {cf74be89-d07a-448c-84aa-5b1ccc826524}, !- Handle
  {45fc322e-1ff6-4834-ad24-8c131ac35938}, !- Source Object
  3,                                      !- Outlet Port
  {f933b2ff-4fef-428b-8042-15d2408b9ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a3742b0-4956-457d-9356-0ab64fd7f55d}, !- Handle
  {baeeae62-141b-433f-902c-bfe0ff18fe48}, !- Source Object
  4,                                      !- Outlet Port
  {45fc322e-1ff6-4834-ad24-8c131ac35938}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bc4b74bb-92a7-4d69-b3ac-38f986915a72}, !- Handle
  Cycling PTAC DX Clg Elec Htg 91,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {278c00fc-f793-4ed5-bfd2-f02e6cffec02}, !- Air Inlet Node Name
  {3029b816-1a3e-4fbe-9d51-f1b4bcf01d32}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {283664b9-9a4f-45ba-ac09-2eba7b8d263c}, !- Supply Air Fan Name
  {1532f2cb-e0cf-4a2a-9d80-7cabde4ad54a}, !- Heating Coil Name
  {f126f513-6880-4de7-aa75-df36a5fb9b8b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {283664b9-9a4f-45ba-ac09-2eba7b8d263c}, !- Handle
  Cycling Elec PTAC Fan 91,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1532f2cb-e0cf-4a2a-9d80-7cabde4ad54a}, !- Handle
  Cycling PTAC Elec Htg Coil 91,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f126f513-6880-4de7-aa75-df36a5fb9b8b}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 91, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {8ed24b20-3700-4341-925a-039ece138bf5}, !- Handle
  Node 337,                               !- Name
  {c3a28c76-8250-4b18-ae0c-9a71a306138b}, !- Inlet Port
  {278c00fc-f793-4ed5-bfd2-f02e6cffec02}; !- Outlet Port

OS:Connection,
  {c3a28c76-8250-4b18-ae0c-9a71a306138b}, !- Handle
  {372d98da-3d45-482d-9e78-aa8395862406}, !- Source Object
  2,                                      !- Outlet Port
  {8ed24b20-3700-4341-925a-039ece138bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {278c00fc-f793-4ed5-bfd2-f02e6cffec02}, !- Handle
  {8ed24b20-3700-4341-925a-039ece138bf5}, !- Source Object
  3,                                      !- Outlet Port
  {bc4b74bb-92a7-4d69-b3ac-38f986915a72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bdf68cb1-e95b-4d51-b690-48d38229b444}, !- Handle
  Node 338,                               !- Name
  {3029b816-1a3e-4fbe-9d51-f1b4bcf01d32}, !- Inlet Port
  {33cc6c36-dbf6-4fc7-aecb-1d1d1ecbf2f7}; !- Outlet Port

OS:Connection,
  {33cc6c36-dbf6-4fc7-aecb-1d1d1ecbf2f7}, !- Handle
  {bdf68cb1-e95b-4d51-b690-48d38229b444}, !- Source Object
  3,                                      !- Outlet Port
  {1ea76e26-67ff-44e2-86dd-a75b1a9e2aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3029b816-1a3e-4fbe-9d51-f1b4bcf01d32}, !- Handle
  {bc4b74bb-92a7-4d69-b3ac-38f986915a72}, !- Source Object
  4,                                      !- Outlet Port
  {bdf68cb1-e95b-4d51-b690-48d38229b444}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {89682ffd-ba29-4f08-8895-58ba457f2ef4}, !- Handle
  Cycling PTAC DX Clg Elec Htg 92,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {69896557-5b24-41d0-94f0-dadf9d11d136}, !- Air Inlet Node Name
  {c7d06db4-32cc-46e0-b08c-6cc88ef0ab8d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {888f7b66-e430-4c6f-b2f2-32c73ba618c1}, !- Supply Air Fan Name
  {ff791598-7db3-4b97-ba30-066b621cf3e5}, !- Heating Coil Name
  {d29fc871-5d1f-4fb3-b860-3cae6fb4bb3a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {888f7b66-e430-4c6f-b2f2-32c73ba618c1}, !- Handle
  Cycling Elec PTAC Fan 92,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ff791598-7db3-4b97-ba30-066b621cf3e5}, !- Handle
  Cycling PTAC Elec Htg Coil 92,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d29fc871-5d1f-4fb3-b860-3cae6fb4bb3a}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 92, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0492260b-ca9c-4458-9ac5-f9d8a5db6053}, !- Handle
  Node 339,                               !- Name
  {e8d45115-a5b7-433a-af3a-20b23c21085e}, !- Inlet Port
  {69896557-5b24-41d0-94f0-dadf9d11d136}; !- Outlet Port

OS:Connection,
  {e8d45115-a5b7-433a-af3a-20b23c21085e}, !- Handle
  {274245e6-8190-4763-be16-914850f0f5f3}, !- Source Object
  2,                                      !- Outlet Port
  {0492260b-ca9c-4458-9ac5-f9d8a5db6053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69896557-5b24-41d0-94f0-dadf9d11d136}, !- Handle
  {0492260b-ca9c-4458-9ac5-f9d8a5db6053}, !- Source Object
  3,                                      !- Outlet Port
  {89682ffd-ba29-4f08-8895-58ba457f2ef4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ff30522-ef0a-4a00-8916-ebcf107c771b}, !- Handle
  Node 340,                               !- Name
  {c7d06db4-32cc-46e0-b08c-6cc88ef0ab8d}, !- Inlet Port
  {44bebb72-46e1-40ad-a50e-7052607dc9da}; !- Outlet Port

OS:Connection,
  {44bebb72-46e1-40ad-a50e-7052607dc9da}, !- Handle
  {8ff30522-ef0a-4a00-8916-ebcf107c771b}, !- Source Object
  3,                                      !- Outlet Port
  {dd930abc-fdc5-4aad-931a-37e3a8a0ce91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d06db4-32cc-46e0-b08c-6cc88ef0ab8d}, !- Handle
  {89682ffd-ba29-4f08-8895-58ba457f2ef4}, !- Source Object
  4,                                      !- Outlet Port
  {8ff30522-ef0a-4a00-8916-ebcf107c771b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {370397e3-ea17-4f88-be96-2ac407b460a2}, !- Handle
  Cycling PTAC DX Clg Elec Htg 93,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {e3e29910-a450-4978-b570-713c2bb4b4e6}, !- Air Inlet Node Name
  {5da896cd-6136-4492-9774-7a4f0dcef1c0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5f5ad43e-6ac9-4de7-ba45-30e169111b6c}, !- Supply Air Fan Name
  {8413047f-9947-4d67-92b6-ab784c07a151}, !- Heating Coil Name
  {564e626d-eef9-4690-a0ba-9d3d05c62193}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {5f5ad43e-6ac9-4de7-ba45-30e169111b6c}, !- Handle
  Cycling Elec PTAC Fan 93,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8413047f-9947-4d67-92b6-ab784c07a151}, !- Handle
  Cycling PTAC Elec Htg Coil 93,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {564e626d-eef9-4690-a0ba-9d3d05c62193}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 93, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f0e4d6a1-fa62-4530-86b0-debc07799e60}, !- Handle
  Node 341,                               !- Name
  {75422159-e33d-40e7-b40b-f329aeb1c813}, !- Inlet Port
  {e3e29910-a450-4978-b570-713c2bb4b4e6}; !- Outlet Port

OS:Connection,
  {75422159-e33d-40e7-b40b-f329aeb1c813}, !- Handle
  {79733978-9449-4fba-a5d5-479a649d07c0}, !- Source Object
  2,                                      !- Outlet Port
  {f0e4d6a1-fa62-4530-86b0-debc07799e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e29910-a450-4978-b570-713c2bb4b4e6}, !- Handle
  {f0e4d6a1-fa62-4530-86b0-debc07799e60}, !- Source Object
  3,                                      !- Outlet Port
  {370397e3-ea17-4f88-be96-2ac407b460a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10a79c19-0248-4a14-82da-9c5f13a1eca1}, !- Handle
  Node 342,                               !- Name
  {5da896cd-6136-4492-9774-7a4f0dcef1c0}, !- Inlet Port
  {f33b884e-0149-4259-963a-18d5949a3c5b}; !- Outlet Port

OS:Connection,
  {f33b884e-0149-4259-963a-18d5949a3c5b}, !- Handle
  {10a79c19-0248-4a14-82da-9c5f13a1eca1}, !- Source Object
  3,                                      !- Outlet Port
  {721e97a5-7f9e-4ccc-9bf6-0564861c5292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da896cd-6136-4492-9774-7a4f0dcef1c0}, !- Handle
  {370397e3-ea17-4f88-be96-2ac407b460a2}, !- Source Object
  4,                                      !- Outlet Port
  {10a79c19-0248-4a14-82da-9c5f13a1eca1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {13b68cd6-b668-4270-8c75-099a94bdb8e2}, !- Handle
  Cycling PTAC DX Clg Elec Htg 94,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {85106406-acde-42ab-8a35-0d2f2f1546cb}, !- Air Inlet Node Name
  {dde9d8cf-3778-4223-a8eb-18d990e59661}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {501026e4-1447-4617-ad8b-6b267f7f7b62}, !- Supply Air Fan Name
  {23672d24-2084-470e-a3ec-8eaa4b75d8a1}, !- Heating Coil Name
  {3ef0ea27-f7fd-4c50-b53c-8a95d385d98d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {501026e4-1447-4617-ad8b-6b267f7f7b62}, !- Handle
  Cycling Elec PTAC Fan 94,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {23672d24-2084-470e-a3ec-8eaa4b75d8a1}, !- Handle
  Cycling PTAC Elec Htg Coil 94,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3ef0ea27-f7fd-4c50-b53c-8a95d385d98d}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 94, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b562e7a1-23b7-4a5a-8e63-fe36e6cdd194}, !- Handle
  Node 343,                               !- Name
  {8b0eca33-f16c-466c-b5da-d234b2ca11ef}, !- Inlet Port
  {85106406-acde-42ab-8a35-0d2f2f1546cb}; !- Outlet Port

OS:Connection,
  {8b0eca33-f16c-466c-b5da-d234b2ca11ef}, !- Handle
  {7d7a6667-0815-4607-a984-0d24e2dbe0f5}, !- Source Object
  2,                                      !- Outlet Port
  {b562e7a1-23b7-4a5a-8e63-fe36e6cdd194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85106406-acde-42ab-8a35-0d2f2f1546cb}, !- Handle
  {b562e7a1-23b7-4a5a-8e63-fe36e6cdd194}, !- Source Object
  3,                                      !- Outlet Port
  {13b68cd6-b668-4270-8c75-099a94bdb8e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13b7042a-0077-470f-a87f-bbcc2b02d14f}, !- Handle
  Node 344,                               !- Name
  {dde9d8cf-3778-4223-a8eb-18d990e59661}, !- Inlet Port
  {7ed4c3d9-2141-46ab-9b80-251bee46c78f}; !- Outlet Port

OS:Connection,
  {7ed4c3d9-2141-46ab-9b80-251bee46c78f}, !- Handle
  {13b7042a-0077-470f-a87f-bbcc2b02d14f}, !- Source Object
  3,                                      !- Outlet Port
  {ea602cbb-fdb0-49df-9ea9-0a10337fc115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde9d8cf-3778-4223-a8eb-18d990e59661}, !- Handle
  {13b68cd6-b668-4270-8c75-099a94bdb8e2}, !- Source Object
  4,                                      !- Outlet Port
  {13b7042a-0077-470f-a87f-bbcc2b02d14f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {08ff7db8-dd15-4de7-849c-a8afaba91920}, !- Handle
  Cycling PTAC DX Clg Elec Htg 95,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {cabd7545-36f0-4495-9657-f66abade5067}, !- Air Inlet Node Name
  {15257ca3-1878-415a-91fb-560adb3fb627}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5a569a67-cd7f-426b-b1f6-6eb0475bdec5}, !- Supply Air Fan Name
  {ffbfd45a-1bdb-4352-8a05-745c80d50234}, !- Heating Coil Name
  {c2232257-2622-4167-ae93-579f1d2b5938}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {5a569a67-cd7f-426b-b1f6-6eb0475bdec5}, !- Handle
  Cycling Elec PTAC Fan 95,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ffbfd45a-1bdb-4352-8a05-745c80d50234}, !- Handle
  Cycling PTAC Elec Htg Coil 95,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c2232257-2622-4167-ae93-579f1d2b5938}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 95, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c6dc5f7b-cc80-4dce-865b-7a1a856c32a9}, !- Handle
  Node 345,                               !- Name
  {457096a7-ca62-4183-9ea5-48cd648ac793}, !- Inlet Port
  {cabd7545-36f0-4495-9657-f66abade5067}; !- Outlet Port

OS:Connection,
  {457096a7-ca62-4183-9ea5-48cd648ac793}, !- Handle
  {e2d13a0c-a0e2-4508-8f60-c23f4f4b6d88}, !- Source Object
  2,                                      !- Outlet Port
  {c6dc5f7b-cc80-4dce-865b-7a1a856c32a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cabd7545-36f0-4495-9657-f66abade5067}, !- Handle
  {c6dc5f7b-cc80-4dce-865b-7a1a856c32a9}, !- Source Object
  3,                                      !- Outlet Port
  {08ff7db8-dd15-4de7-849c-a8afaba91920}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {71a25472-bfd1-4738-9f84-0eb518ca1500}, !- Handle
  Node 346,                               !- Name
  {15257ca3-1878-415a-91fb-560adb3fb627}, !- Inlet Port
  {ef3ede79-3bac-4f1c-bc04-c6a0bdb49562}; !- Outlet Port

OS:Connection,
  {ef3ede79-3bac-4f1c-bc04-c6a0bdb49562}, !- Handle
  {71a25472-bfd1-4738-9f84-0eb518ca1500}, !- Source Object
  3,                                      !- Outlet Port
  {3654e8fb-0145-465f-8951-a7a8193c0f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15257ca3-1878-415a-91fb-560adb3fb627}, !- Handle
  {08ff7db8-dd15-4de7-849c-a8afaba91920}, !- Source Object
  4,                                      !- Outlet Port
  {71a25472-bfd1-4738-9f84-0eb518ca1500}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0beaa70c-3d55-4497-ba38-1ee4c2440cad}, !- Handle
  Cycling PTAC DX Clg Elec Htg 96,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {9cd814de-52a7-49d8-bc15-327352764900}, !- Air Inlet Node Name
  {040c9270-7da9-434e-8cc8-e92dff77bb12}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f1cb7772-bd2e-4222-9e4f-1f1aab61a3c0}, !- Supply Air Fan Name
  {57896d46-07b7-44dd-a1de-244fa8e7aab0}, !- Heating Coil Name
  {80fd5157-e0b4-4a2e-b37c-f57fe6bbba73}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {f1cb7772-bd2e-4222-9e4f-1f1aab61a3c0}, !- Handle
  Cycling Elec PTAC Fan 96,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {57896d46-07b7-44dd-a1de-244fa8e7aab0}, !- Handle
  Cycling PTAC Elec Htg Coil 96,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {80fd5157-e0b4-4a2e-b37c-f57fe6bbba73}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 96, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2ba10376-4e55-49f3-9f5e-dc6c6a29dc11}, !- Handle
  Node 347,                               !- Name
  {25a4a765-541a-4e67-bf0a-f995b91f81a7}, !- Inlet Port
  {9cd814de-52a7-49d8-bc15-327352764900}; !- Outlet Port

OS:Connection,
  {25a4a765-541a-4e67-bf0a-f995b91f81a7}, !- Handle
  {73286996-af24-4bc7-805f-eebb178e740a}, !- Source Object
  2,                                      !- Outlet Port
  {2ba10376-4e55-49f3-9f5e-dc6c6a29dc11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd814de-52a7-49d8-bc15-327352764900}, !- Handle
  {2ba10376-4e55-49f3-9f5e-dc6c6a29dc11}, !- Source Object
  3,                                      !- Outlet Port
  {0beaa70c-3d55-4497-ba38-1ee4c2440cad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7afb472c-ec79-4536-9534-97d963bdf0e4}, !- Handle
  Node 348,                               !- Name
  {040c9270-7da9-434e-8cc8-e92dff77bb12}, !- Inlet Port
  {47d8b52e-5f81-4c93-b65f-fe444479601a}; !- Outlet Port

OS:Connection,
  {47d8b52e-5f81-4c93-b65f-fe444479601a}, !- Handle
  {7afb472c-ec79-4536-9534-97d963bdf0e4}, !- Source Object
  3,                                      !- Outlet Port
  {4d113357-ccaa-4d6e-8a77-d024753cac26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {040c9270-7da9-434e-8cc8-e92dff77bb12}, !- Handle
  {0beaa70c-3d55-4497-ba38-1ee4c2440cad}, !- Source Object
  4,                                      !- Outlet Port
  {7afb472c-ec79-4536-9534-97d963bdf0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5aee1408-4ebb-4adc-b095-66858a04f3ab}, !- Handle
  Cycling PTAC DX Clg Elec Htg 97,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {e4824987-5b87-402b-8f50-0c169c2057ed}, !- Air Inlet Node Name
  {0c7ca2a1-7a86-4bf4-96cd-7441a8b217bd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {44624030-b2be-416a-92fc-9ed949b943cc}, !- Supply Air Fan Name
  {2c2c8d47-e82b-44cb-a661-c537c97dbc5b}, !- Heating Coil Name
  {e60751e7-017c-450e-bdf6-966c6796ff5b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {44624030-b2be-416a-92fc-9ed949b943cc}, !- Handle
  Cycling Elec PTAC Fan 97,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2c2c8d47-e82b-44cb-a661-c537c97dbc5b}, !- Handle
  Cycling PTAC Elec Htg Coil 97,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e60751e7-017c-450e-bdf6-966c6796ff5b}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 97, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ba25a827-31e2-4507-a8df-cc8814c36ed1}, !- Handle
  Node 349,                               !- Name
  {ea75a191-c178-4949-9532-10168d0870a5}, !- Inlet Port
  {e4824987-5b87-402b-8f50-0c169c2057ed}; !- Outlet Port

OS:Connection,
  {ea75a191-c178-4949-9532-10168d0870a5}, !- Handle
  {563ded6e-3f93-484b-8fe6-26f6f19dfe68}, !- Source Object
  2,                                      !- Outlet Port
  {ba25a827-31e2-4507-a8df-cc8814c36ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4824987-5b87-402b-8f50-0c169c2057ed}, !- Handle
  {ba25a827-31e2-4507-a8df-cc8814c36ed1}, !- Source Object
  3,                                      !- Outlet Port
  {5aee1408-4ebb-4adc-b095-66858a04f3ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39eff7a6-5675-49ed-9a92-46d27fb19451}, !- Handle
  Node 350,                               !- Name
  {0c7ca2a1-7a86-4bf4-96cd-7441a8b217bd}, !- Inlet Port
  {45e11d9d-ccc0-4036-9128-7bf9e68fa28a}; !- Outlet Port

OS:Connection,
  {45e11d9d-ccc0-4036-9128-7bf9e68fa28a}, !- Handle
  {39eff7a6-5675-49ed-9a92-46d27fb19451}, !- Source Object
  3,                                      !- Outlet Port
  {0b29bd75-d006-4ed9-8253-d8c2a6a33e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c7ca2a1-7a86-4bf4-96cd-7441a8b217bd}, !- Handle
  {5aee1408-4ebb-4adc-b095-66858a04f3ab}, !- Source Object
  4,                                      !- Outlet Port
  {39eff7a6-5675-49ed-9a92-46d27fb19451}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d4d4083e-e609-4bb0-b4ce-440909749ab5}, !- Handle
  Cycling PTAC DX Clg Elec Htg 98,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {6c85536c-0aa0-44ee-a2cb-a940666da2c6}, !- Air Inlet Node Name
  {5a0b5fbf-448c-4bd9-a755-68ac96e57dac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b1879872-a52c-4ab7-97d2-dd2fd18054a9}, !- Supply Air Fan Name
  {22a0c890-8ea0-464c-a85f-fb5ee8e6c184}, !- Heating Coil Name
  {d09715eb-8d86-40c7-b999-a731e64e26ba}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {b1879872-a52c-4ab7-97d2-dd2fd18054a9}, !- Handle
  Cycling Elec PTAC Fan 98,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {22a0c890-8ea0-464c-a85f-fb5ee8e6c184}, !- Handle
  Cycling PTAC Elec Htg Coil 98,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d09715eb-8d86-40c7-b999-a731e64e26ba}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 98, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {9042727e-f5e6-4f5f-ae54-d376d9233c0f}, !- Handle
  Node 351,                               !- Name
  {ecbd2d8b-8423-4f58-a746-413384a99f78}, !- Inlet Port
  {6c85536c-0aa0-44ee-a2cb-a940666da2c6}; !- Outlet Port

OS:Connection,
  {ecbd2d8b-8423-4f58-a746-413384a99f78}, !- Handle
  {7b3771ae-f83b-42b1-ad09-656c98f41085}, !- Source Object
  2,                                      !- Outlet Port
  {9042727e-f5e6-4f5f-ae54-d376d9233c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c85536c-0aa0-44ee-a2cb-a940666da2c6}, !- Handle
  {9042727e-f5e6-4f5f-ae54-d376d9233c0f}, !- Source Object
  3,                                      !- Outlet Port
  {d4d4083e-e609-4bb0-b4ce-440909749ab5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e56c178-d123-4424-8b99-9d1f1d6c6a56}, !- Handle
  Node 352,                               !- Name
  {5a0b5fbf-448c-4bd9-a755-68ac96e57dac}, !- Inlet Port
  {140d3274-111f-4b62-9489-8070d03127c1}; !- Outlet Port

OS:Connection,
  {140d3274-111f-4b62-9489-8070d03127c1}, !- Handle
  {6e56c178-d123-4424-8b99-9d1f1d6c6a56}, !- Source Object
  3,                                      !- Outlet Port
  {d34d7cb9-c62b-4346-b4a2-523f7eec288e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a0b5fbf-448c-4bd9-a755-68ac96e57dac}, !- Handle
  {d4d4083e-e609-4bb0-b4ce-440909749ab5}, !- Source Object
  4,                                      !- Outlet Port
  {6e56c178-d123-4424-8b99-9d1f1d6c6a56}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {24977817-4a1c-4abf-b36b-a90b7de06bf8}, !- Handle
  Cycling PTAC DX Clg Elec Htg 99,        !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {531ee81a-6aad-4ed0-a61a-a2c4ca988efb}, !- Air Inlet Node Name
  {b76856b5-0c57-40ef-8d2a-6966b6d49298}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e137c86a-adfa-46d9-8d27-dfd20fe74451}, !- Supply Air Fan Name
  {c7f7d834-9d51-4053-920b-ee37d5e362cc}, !- Heating Coil Name
  {134e804f-e7bd-43eb-b164-8053fffdd6f9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {e137c86a-adfa-46d9-8d27-dfd20fe74451}, !- Handle
  Cycling Elec PTAC Fan 99,               !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c7f7d834-9d51-4053-920b-ee37d5e362cc}, !- Handle
  Cycling PTAC Elec Htg Coil 99,          !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {134e804f-e7bd-43eb-b164-8053fffdd6f9}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 99, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {53582157-fbc7-43c2-b2bb-888f64a3aef6}, !- Handle
  Node 353,                               !- Name
  {f7c02eef-c9ed-4388-9dcb-c8c76a2ea75b}, !- Inlet Port
  {531ee81a-6aad-4ed0-a61a-a2c4ca988efb}; !- Outlet Port

OS:Connection,
  {f7c02eef-c9ed-4388-9dcb-c8c76a2ea75b}, !- Handle
  {8d4643c0-7d25-44b2-b0ed-f3364b95c0db}, !- Source Object
  2,                                      !- Outlet Port
  {53582157-fbc7-43c2-b2bb-888f64a3aef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531ee81a-6aad-4ed0-a61a-a2c4ca988efb}, !- Handle
  {53582157-fbc7-43c2-b2bb-888f64a3aef6}, !- Source Object
  3,                                      !- Outlet Port
  {24977817-4a1c-4abf-b36b-a90b7de06bf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22459e8a-7572-40e1-b2e7-e15836b95a62}, !- Handle
  Node 354,                               !- Name
  {b76856b5-0c57-40ef-8d2a-6966b6d49298}, !- Inlet Port
  {f6fcedd3-ec74-4df8-ad54-6b29ac020484}; !- Outlet Port

OS:Connection,
  {f6fcedd3-ec74-4df8-ad54-6b29ac020484}, !- Handle
  {22459e8a-7572-40e1-b2e7-e15836b95a62}, !- Source Object
  3,                                      !- Outlet Port
  {a8d16713-f650-44ff-b41c-1980dd26ead4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76856b5-0c57-40ef-8d2a-6966b6d49298}, !- Handle
  {24977817-4a1c-4abf-b36b-a90b7de06bf8}, !- Source Object
  4,                                      !- Outlet Port
  {22459e8a-7572-40e1-b2e7-e15836b95a62}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {81eb5a66-1a20-4b42-9dd1-390c06bb9241}, !- Handle
  Cycling PTAC DX Clg Elec Htg 100,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {620b5530-1f26-49bd-ae87-e082c2595dea}, !- Air Inlet Node Name
  {85d22d89-3898-418e-81c3-a09d1c1e83a7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {30dc3bbe-0013-4bf2-9a0c-92143d46affc}, !- Supply Air Fan Name
  {e4d7dcdc-8b90-46e2-86f6-66fdb6907b25}, !- Heating Coil Name
  {e48b3c95-4168-4a06-b98b-8cebf96797c2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {30dc3bbe-0013-4bf2-9a0c-92143d46affc}, !- Handle
  Cycling Elec PTAC Fan 100,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e4d7dcdc-8b90-46e2-86f6-66fdb6907b25}, !- Handle
  Cycling PTAC Elec Htg Coil 100,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e48b3c95-4168-4a06-b98b-8cebf96797c2}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 100, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {d81ca14d-1316-4bb5-a31a-6cf383dc22a2}, !- Handle
  Node 355,                               !- Name
  {1160ee53-7dfe-479a-b7d0-5267f84740d1}, !- Inlet Port
  {620b5530-1f26-49bd-ae87-e082c2595dea}; !- Outlet Port

OS:Connection,
  {1160ee53-7dfe-479a-b7d0-5267f84740d1}, !- Handle
  {553ba3d0-0476-41d8-bac0-f62772521b16}, !- Source Object
  2,                                      !- Outlet Port
  {d81ca14d-1316-4bb5-a31a-6cf383dc22a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620b5530-1f26-49bd-ae87-e082c2595dea}, !- Handle
  {d81ca14d-1316-4bb5-a31a-6cf383dc22a2}, !- Source Object
  3,                                      !- Outlet Port
  {81eb5a66-1a20-4b42-9dd1-390c06bb9241}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6dfc08fa-ca7c-4956-a69b-75c755684880}, !- Handle
  Node 356,                               !- Name
  {85d22d89-3898-418e-81c3-a09d1c1e83a7}, !- Inlet Port
  {95a5978e-2b4d-43a0-b18d-00a3999ad62d}; !- Outlet Port

OS:Connection,
  {95a5978e-2b4d-43a0-b18d-00a3999ad62d}, !- Handle
  {6dfc08fa-ca7c-4956-a69b-75c755684880}, !- Source Object
  3,                                      !- Outlet Port
  {93d4a6f5-8d5f-40b8-85fd-dc4bd6e77697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d22d89-3898-418e-81c3-a09d1c1e83a7}, !- Handle
  {81eb5a66-1a20-4b42-9dd1-390c06bb9241}, !- Source Object
  4,                                      !- Outlet Port
  {6dfc08fa-ca7c-4956-a69b-75c755684880}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {168a0839-805a-4504-9e56-87f90a23ac84}, !- Handle
  Cycling PTAC DX Clg Elec Htg 101,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {9840852b-76fd-4a75-97ed-39884f7631f4}, !- Air Inlet Node Name
  {9e897e71-2ef1-4a49-8e78-a77ae7542882}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {93c587ea-6bd0-47e1-84e9-438cf293a810}, !- Supply Air Fan Name
  {d3e175cc-0b9c-4874-ae15-887f2d727fe2}, !- Heating Coil Name
  {97d2e3da-ddf6-490c-8819-765cd3393359}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {93c587ea-6bd0-47e1-84e9-438cf293a810}, !- Handle
  Cycling Elec PTAC Fan 101,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d3e175cc-0b9c-4874-ae15-887f2d727fe2}, !- Handle
  Cycling PTAC Elec Htg Coil 101,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {97d2e3da-ddf6-490c-8819-765cd3393359}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 101, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {03a2e4d4-8470-401f-861f-e6519551ad6e}, !- Handle
  Node 357,                               !- Name
  {13960826-8d93-4e39-8e66-424b87543184}, !- Inlet Port
  {9840852b-76fd-4a75-97ed-39884f7631f4}; !- Outlet Port

OS:Connection,
  {13960826-8d93-4e39-8e66-424b87543184}, !- Handle
  {a2f793e4-5729-49f1-9c8c-661110165501}, !- Source Object
  2,                                      !- Outlet Port
  {03a2e4d4-8470-401f-861f-e6519551ad6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9840852b-76fd-4a75-97ed-39884f7631f4}, !- Handle
  {03a2e4d4-8470-401f-861f-e6519551ad6e}, !- Source Object
  3,                                      !- Outlet Port
  {168a0839-805a-4504-9e56-87f90a23ac84}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0025aff-ff42-4bc8-8595-364693725dcc}, !- Handle
  Node 358,                               !- Name
  {9e897e71-2ef1-4a49-8e78-a77ae7542882}, !- Inlet Port
  {c284e69e-4ebd-4871-ba1c-b20b0e62e34b}; !- Outlet Port

OS:Connection,
  {c284e69e-4ebd-4871-ba1c-b20b0e62e34b}, !- Handle
  {e0025aff-ff42-4bc8-8595-364693725dcc}, !- Source Object
  3,                                      !- Outlet Port
  {0370ff2d-5eba-4688-b019-312d25c941a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e897e71-2ef1-4a49-8e78-a77ae7542882}, !- Handle
  {168a0839-805a-4504-9e56-87f90a23ac84}, !- Source Object
  4,                                      !- Outlet Port
  {e0025aff-ff42-4bc8-8595-364693725dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a2b1c923-8df8-43bb-b5ad-1ebe40024552}, !- Handle
  Cycling PTAC DX Clg Elec Htg 102,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {6b184088-44f4-49c8-865f-51abe7c7d95f}, !- Air Inlet Node Name
  {7da300fe-ce87-49e6-9c7e-004fad585d7b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1086fc5d-313e-4d50-96af-b38d352cc183}, !- Supply Air Fan Name
  {24f4859d-f8b5-4ef0-8135-9c2db9e0a822}, !- Heating Coil Name
  {9c333ccf-eb2e-44d9-bd7a-617c7bb82f64}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {1086fc5d-313e-4d50-96af-b38d352cc183}, !- Handle
  Cycling Elec PTAC Fan 102,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {24f4859d-f8b5-4ef0-8135-9c2db9e0a822}, !- Handle
  Cycling PTAC Elec Htg Coil 102,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9c333ccf-eb2e-44d9-bd7a-617c7bb82f64}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 102, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {4f7301d7-16f5-4281-8a08-fbc31bb4f069}, !- Handle
  Node 359,                               !- Name
  {d4796d6a-2560-4e5a-92d3-cb6a545e9c29}, !- Inlet Port
  {6b184088-44f4-49c8-865f-51abe7c7d95f}; !- Outlet Port

OS:Connection,
  {d4796d6a-2560-4e5a-92d3-cb6a545e9c29}, !- Handle
  {ffeb667e-1ab4-454f-b641-526419821845}, !- Source Object
  2,                                      !- Outlet Port
  {4f7301d7-16f5-4281-8a08-fbc31bb4f069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b184088-44f4-49c8-865f-51abe7c7d95f}, !- Handle
  {4f7301d7-16f5-4281-8a08-fbc31bb4f069}, !- Source Object
  3,                                      !- Outlet Port
  {a2b1c923-8df8-43bb-b5ad-1ebe40024552}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {141d0cac-f63e-4923-bbe9-ccf2ad3d4d55}, !- Handle
  Node 360,                               !- Name
  {7da300fe-ce87-49e6-9c7e-004fad585d7b}, !- Inlet Port
  {276bdf70-b69a-4fb4-985a-f361ab6037a4}; !- Outlet Port

OS:Connection,
  {276bdf70-b69a-4fb4-985a-f361ab6037a4}, !- Handle
  {141d0cac-f63e-4923-bbe9-ccf2ad3d4d55}, !- Source Object
  3,                                      !- Outlet Port
  {a2044330-41f8-4b93-a439-9ef8aea4b76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7da300fe-ce87-49e6-9c7e-004fad585d7b}, !- Handle
  {a2b1c923-8df8-43bb-b5ad-1ebe40024552}, !- Source Object
  4,                                      !- Outlet Port
  {141d0cac-f63e-4923-bbe9-ccf2ad3d4d55}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c2ba75a2-3701-49ac-9bc7-10d3f5ee52be}, !- Handle
  Cycling PTAC DX Clg Elec Htg 103,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {6ca4b521-79b8-4f52-819d-c56405ff496a}, !- Air Inlet Node Name
  {bc82caa0-239b-4432-9baa-79ca6a81b26b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {57208294-f915-4716-ab74-53ff91e313fd}, !- Supply Air Fan Name
  {4d66c231-a799-4257-8260-03ad31de6aac}, !- Heating Coil Name
  {ad73838d-8326-472d-8d5b-645f1714db44}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {57208294-f915-4716-ab74-53ff91e313fd}, !- Handle
  Cycling Elec PTAC Fan 103,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4d66c231-a799-4257-8260-03ad31de6aac}, !- Handle
  Cycling PTAC Elec Htg Coil 103,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ad73838d-8326-472d-8d5b-645f1714db44}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 103, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {32951fe4-e15b-4a8c-8b68-c9cac23c2fd7}, !- Handle
  Node 361,                               !- Name
  {1c6e78ff-7d4e-4229-a6f2-f5d0b9052138}, !- Inlet Port
  {6ca4b521-79b8-4f52-819d-c56405ff496a}; !- Outlet Port

OS:Connection,
  {1c6e78ff-7d4e-4229-a6f2-f5d0b9052138}, !- Handle
  {e29eb71b-a5bc-44f5-a407-e04088121c21}, !- Source Object
  2,                                      !- Outlet Port
  {32951fe4-e15b-4a8c-8b68-c9cac23c2fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca4b521-79b8-4f52-819d-c56405ff496a}, !- Handle
  {32951fe4-e15b-4a8c-8b68-c9cac23c2fd7}, !- Source Object
  3,                                      !- Outlet Port
  {c2ba75a2-3701-49ac-9bc7-10d3f5ee52be}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b6a21c17-0964-4f9b-b2d2-75085ce09707}, !- Handle
  Node 362,                               !- Name
  {bc82caa0-239b-4432-9baa-79ca6a81b26b}, !- Inlet Port
  {85b3d08e-b87e-4caf-863c-fec91e7f25d6}; !- Outlet Port

OS:Connection,
  {85b3d08e-b87e-4caf-863c-fec91e7f25d6}, !- Handle
  {b6a21c17-0964-4f9b-b2d2-75085ce09707}, !- Source Object
  3,                                      !- Outlet Port
  {902ec581-6ea6-496a-b3c7-9805f2a20ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc82caa0-239b-4432-9baa-79ca6a81b26b}, !- Handle
  {c2ba75a2-3701-49ac-9bc7-10d3f5ee52be}, !- Source Object
  4,                                      !- Outlet Port
  {b6a21c17-0964-4f9b-b2d2-75085ce09707}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3cefad80-d44e-4d1e-a8a9-4046ae47eb0a}, !- Handle
  Cycling PTAC DX Clg Elec Htg 104,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {a3fd1d64-ccda-47e3-a834-6880fbfef5c9}, !- Air Inlet Node Name
  {d2aa2ebd-c369-4746-8639-40a6cf8b1bd1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a8074381-07f2-4842-980c-daa781e604e7}, !- Supply Air Fan Name
  {b839d31e-bdb0-44e4-8351-41859e7bcda4}, !- Heating Coil Name
  {54e6c9e6-61ca-474a-bab7-41dc76f0fb2d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {a8074381-07f2-4842-980c-daa781e604e7}, !- Handle
  Cycling Elec PTAC Fan 104,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b839d31e-bdb0-44e4-8351-41859e7bcda4}, !- Handle
  Cycling PTAC Elec Htg Coil 104,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {54e6c9e6-61ca-474a-bab7-41dc76f0fb2d}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 104, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {045821dc-414f-47ac-adf7-cd853e642e94}, !- Handle
  Node 363,                               !- Name
  {194a0af4-f89b-4868-812a-565455351026}, !- Inlet Port
  {a3fd1d64-ccda-47e3-a834-6880fbfef5c9}; !- Outlet Port

OS:Connection,
  {194a0af4-f89b-4868-812a-565455351026}, !- Handle
  {7757654d-9805-4ee0-9cf0-40fd65dfe35c}, !- Source Object
  2,                                      !- Outlet Port
  {045821dc-414f-47ac-adf7-cd853e642e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3fd1d64-ccda-47e3-a834-6880fbfef5c9}, !- Handle
  {045821dc-414f-47ac-adf7-cd853e642e94}, !- Source Object
  3,                                      !- Outlet Port
  {3cefad80-d44e-4d1e-a8a9-4046ae47eb0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0792420c-e06d-4e19-a179-d6f8fae58fe3}, !- Handle
  Node 364,                               !- Name
  {d2aa2ebd-c369-4746-8639-40a6cf8b1bd1}, !- Inlet Port
  {92958e7c-f713-49e8-89c6-1923b7d2d088}; !- Outlet Port

OS:Connection,
  {92958e7c-f713-49e8-89c6-1923b7d2d088}, !- Handle
  {0792420c-e06d-4e19-a179-d6f8fae58fe3}, !- Source Object
  3,                                      !- Outlet Port
  {5d678423-bea0-4c43-bb36-659513f32f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2aa2ebd-c369-4746-8639-40a6cf8b1bd1}, !- Handle
  {3cefad80-d44e-4d1e-a8a9-4046ae47eb0a}, !- Source Object
  4,                                      !- Outlet Port
  {0792420c-e06d-4e19-a179-d6f8fae58fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0a959c77-5523-412f-a595-d3afa3c4785a}, !- Handle
  Cycling PTAC DX Clg Elec Htg 105,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {4ec2aa73-5a26-44f5-9456-63145b5ace8b}, !- Air Inlet Node Name
  {091918bc-5d26-4fca-a8ee-9f5b8473ff01}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {63b86d51-ee63-4680-8b68-a512265f3fb7}, !- Supply Air Fan Name
  {d37845a2-dc0f-49f3-890f-b11fef3732ca}, !- Heating Coil Name
  {418a2e27-4ced-4940-946f-a173e1c57a1e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {63b86d51-ee63-4680-8b68-a512265f3fb7}, !- Handle
  Cycling Elec PTAC Fan 105,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d37845a2-dc0f-49f3-890f-b11fef3732ca}, !- Handle
  Cycling PTAC Elec Htg Coil 105,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {418a2e27-4ced-4940-946f-a173e1c57a1e}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 105, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a51f5bef-54a9-4402-8499-e1e1c5f58ae0}, !- Handle
  Node 365,                               !- Name
  {53aa66c6-d08a-4670-bd4f-522dab09f221}, !- Inlet Port
  {4ec2aa73-5a26-44f5-9456-63145b5ace8b}; !- Outlet Port

OS:Connection,
  {53aa66c6-d08a-4670-bd4f-522dab09f221}, !- Handle
  {9192c0bd-f0ea-45ff-8bdf-f8471973f965}, !- Source Object
  2,                                      !- Outlet Port
  {a51f5bef-54a9-4402-8499-e1e1c5f58ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec2aa73-5a26-44f5-9456-63145b5ace8b}, !- Handle
  {a51f5bef-54a9-4402-8499-e1e1c5f58ae0}, !- Source Object
  3,                                      !- Outlet Port
  {0a959c77-5523-412f-a595-d3afa3c4785a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0285e527-1420-4831-9834-0e5efd10b89d}, !- Handle
  Node 366,                               !- Name
  {091918bc-5d26-4fca-a8ee-9f5b8473ff01}, !- Inlet Port
  {e00e16bd-593e-4348-9490-68d1d981d84b}; !- Outlet Port

OS:Connection,
  {e00e16bd-593e-4348-9490-68d1d981d84b}, !- Handle
  {0285e527-1420-4831-9834-0e5efd10b89d}, !- Source Object
  3,                                      !- Outlet Port
  {bed60909-ee3e-42db-a2db-1f278cea5f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091918bc-5d26-4fca-a8ee-9f5b8473ff01}, !- Handle
  {0a959c77-5523-412f-a595-d3afa3c4785a}, !- Source Object
  4,                                      !- Outlet Port
  {0285e527-1420-4831-9834-0e5efd10b89d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cb510ccc-a6a5-4581-99b8-d77ad3f60099}, !- Handle
  Cycling PTAC DX Clg Elec Htg 106,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {764f9f61-b162-44e3-95b9-9635077c8045}, !- Air Inlet Node Name
  {48515e4b-4f73-495c-930f-525b0877b643}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5313d5b4-9800-4eaf-9e49-d28197a5125a}, !- Supply Air Fan Name
  {f93da4af-168a-4c9b-9117-396cfd7f242b}, !- Heating Coil Name
  {ade08aad-45e7-42b6-8085-d543768cb58f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {5313d5b4-9800-4eaf-9e49-d28197a5125a}, !- Handle
  Cycling Elec PTAC Fan 106,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f93da4af-168a-4c9b-9117-396cfd7f242b}, !- Handle
  Cycling PTAC Elec Htg Coil 106,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ade08aad-45e7-42b6-8085-d543768cb58f}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 106, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0b7101e5-3520-4e66-9a82-7799e0f5799e}, !- Handle
  Node 367,                               !- Name
  {f9d80fa8-6945-460b-9aed-318db7125b42}, !- Inlet Port
  {764f9f61-b162-44e3-95b9-9635077c8045}; !- Outlet Port

OS:Connection,
  {f9d80fa8-6945-460b-9aed-318db7125b42}, !- Handle
  {1b2dfee5-3158-43d1-8002-a3940c5fbb32}, !- Source Object
  2,                                      !- Outlet Port
  {0b7101e5-3520-4e66-9a82-7799e0f5799e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {764f9f61-b162-44e3-95b9-9635077c8045}, !- Handle
  {0b7101e5-3520-4e66-9a82-7799e0f5799e}, !- Source Object
  3,                                      !- Outlet Port
  {cb510ccc-a6a5-4581-99b8-d77ad3f60099}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73737cd4-9ebe-4390-a6d2-3c4780be6581}, !- Handle
  Node 368,                               !- Name
  {48515e4b-4f73-495c-930f-525b0877b643}, !- Inlet Port
  {fdb397df-e8a5-4663-ae38-7ffb81ef1acd}; !- Outlet Port

OS:Connection,
  {fdb397df-e8a5-4663-ae38-7ffb81ef1acd}, !- Handle
  {73737cd4-9ebe-4390-a6d2-3c4780be6581}, !- Source Object
  3,                                      !- Outlet Port
  {b13651c3-6e0d-430f-918c-58a601e9ac10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48515e4b-4f73-495c-930f-525b0877b643}, !- Handle
  {cb510ccc-a6a5-4581-99b8-d77ad3f60099}, !- Source Object
  4,                                      !- Outlet Port
  {73737cd4-9ebe-4390-a6d2-3c4780be6581}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9339fda7-b7fa-447e-916f-c331d5088174}, !- Handle
  Cycling PTAC DX Clg Elec Htg 107,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {e99b0725-9445-476e-bf90-26da7b07dc3b}, !- Air Inlet Node Name
  {06bbbd0e-f7ce-46e8-9c95-02f7415c767c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c79d8fad-9163-4a3f-8301-8e2ba0a70754}, !- Supply Air Fan Name
  {451c0bce-4a73-4af4-8f35-23d2840d26de}, !- Heating Coil Name
  {da4dd22a-fdb0-40b7-8a6a-0cfc0e1972b2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {c79d8fad-9163-4a3f-8301-8e2ba0a70754}, !- Handle
  Cycling Elec PTAC Fan 107,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {451c0bce-4a73-4af4-8f35-23d2840d26de}, !- Handle
  Cycling PTAC Elec Htg Coil 107,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {da4dd22a-fdb0-40b7-8a6a-0cfc0e1972b2}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 107, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f47b482d-d52d-43da-b85c-da7b2ea05b5e}, !- Handle
  Node 369,                               !- Name
  {080ec0a5-90d7-4922-ad18-0be84ecade4f}, !- Inlet Port
  {e99b0725-9445-476e-bf90-26da7b07dc3b}; !- Outlet Port

OS:Connection,
  {080ec0a5-90d7-4922-ad18-0be84ecade4f}, !- Handle
  {be791e19-6602-4462-8359-23382eeabbd0}, !- Source Object
  2,                                      !- Outlet Port
  {f47b482d-d52d-43da-b85c-da7b2ea05b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99b0725-9445-476e-bf90-26da7b07dc3b}, !- Handle
  {f47b482d-d52d-43da-b85c-da7b2ea05b5e}, !- Source Object
  3,                                      !- Outlet Port
  {9339fda7-b7fa-447e-916f-c331d5088174}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {173a76f6-5d0a-4152-82b1-bb4f02b8199d}, !- Handle
  Node 370,                               !- Name
  {06bbbd0e-f7ce-46e8-9c95-02f7415c767c}, !- Inlet Port
  {d53b42f5-1102-4dd2-9f1a-8140a9afea7f}; !- Outlet Port

OS:Connection,
  {d53b42f5-1102-4dd2-9f1a-8140a9afea7f}, !- Handle
  {173a76f6-5d0a-4152-82b1-bb4f02b8199d}, !- Source Object
  3,                                      !- Outlet Port
  {c8da2dd2-e1f5-4b48-8c9c-217cda2528bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06bbbd0e-f7ce-46e8-9c95-02f7415c767c}, !- Handle
  {9339fda7-b7fa-447e-916f-c331d5088174}, !- Source Object
  4,                                      !- Outlet Port
  {173a76f6-5d0a-4152-82b1-bb4f02b8199d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {027be920-0434-4078-aae9-9faea90692c9}, !- Handle
  Cycling PTAC DX Clg Elec Htg 108,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {ec2645f1-b681-4cdc-b19c-33c8acbd7665}, !- Air Inlet Node Name
  {67a89c79-a2eb-4904-8cb2-3cf2c8d0e459}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3b28babc-cf27-4ddc-ad39-579cfdc94491}, !- Supply Air Fan Name
  {437dc847-b9eb-4e80-b63d-6e387fbb00ca}, !- Heating Coil Name
  {496f1516-5c6a-4a19-afa3-a882bfa563c2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {3b28babc-cf27-4ddc-ad39-579cfdc94491}, !- Handle
  Cycling Elec PTAC Fan 108,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {437dc847-b9eb-4e80-b63d-6e387fbb00ca}, !- Handle
  Cycling PTAC Elec Htg Coil 108,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {496f1516-5c6a-4a19-afa3-a882bfa563c2}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 108, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {408ad872-17fc-4dd5-8003-02503095c421}, !- Handle
  Node 371,                               !- Name
  {3fca3697-29ef-417e-ba69-ba2e1524d578}, !- Inlet Port
  {ec2645f1-b681-4cdc-b19c-33c8acbd7665}; !- Outlet Port

OS:Connection,
  {3fca3697-29ef-417e-ba69-ba2e1524d578}, !- Handle
  {a93d96dd-24cd-4041-b866-05c8ba7b3b36}, !- Source Object
  2,                                      !- Outlet Port
  {408ad872-17fc-4dd5-8003-02503095c421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2645f1-b681-4cdc-b19c-33c8acbd7665}, !- Handle
  {408ad872-17fc-4dd5-8003-02503095c421}, !- Source Object
  3,                                      !- Outlet Port
  {027be920-0434-4078-aae9-9faea90692c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a4fe29de-7e3f-473f-9a33-872e994a8f6f}, !- Handle
  Node 372,                               !- Name
  {67a89c79-a2eb-4904-8cb2-3cf2c8d0e459}, !- Inlet Port
  {0a431e29-0a69-4577-b837-58df59b58059}; !- Outlet Port

OS:Connection,
  {0a431e29-0a69-4577-b837-58df59b58059}, !- Handle
  {a4fe29de-7e3f-473f-9a33-872e994a8f6f}, !- Source Object
  3,                                      !- Outlet Port
  {4ae68325-32b6-4742-a3a5-6bc3732adfbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a89c79-a2eb-4904-8cb2-3cf2c8d0e459}, !- Handle
  {027be920-0434-4078-aae9-9faea90692c9}, !- Source Object
  4,                                      !- Outlet Port
  {a4fe29de-7e3f-473f-9a33-872e994a8f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5d87ef37-7cff-4eb7-984d-adb37d8d0542}, !- Handle
  Cycling PTAC DX Clg Elec Htg 109,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {b115262a-203e-4eca-9336-335b3727bd69}, !- Air Inlet Node Name
  {0bfa874a-4279-4352-a681-209abc13b9b9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8ea2fb9b-45d9-484b-9cf1-805127899716}, !- Supply Air Fan Name
  {6921fbf3-02ec-4498-afb5-2948854836b9}, !- Heating Coil Name
  {193ca3dc-60f2-4a45-92f6-d846563e01c5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {8ea2fb9b-45d9-484b-9cf1-805127899716}, !- Handle
  Cycling Elec PTAC Fan 109,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6921fbf3-02ec-4498-afb5-2948854836b9}, !- Handle
  Cycling PTAC Elec Htg Coil 109,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {193ca3dc-60f2-4a45-92f6-d846563e01c5}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 109, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {3de40043-7d02-424f-ac65-532794c8038c}, !- Handle
  Node 373,                               !- Name
  {f5358ad2-4765-4939-8e23-0b4c75b9ccad}, !- Inlet Port
  {b115262a-203e-4eca-9336-335b3727bd69}; !- Outlet Port

OS:Connection,
  {f5358ad2-4765-4939-8e23-0b4c75b9ccad}, !- Handle
  {0f13880f-d51f-4dd2-9eb1-fb9777c8defa}, !- Source Object
  2,                                      !- Outlet Port
  {3de40043-7d02-424f-ac65-532794c8038c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b115262a-203e-4eca-9336-335b3727bd69}, !- Handle
  {3de40043-7d02-424f-ac65-532794c8038c}, !- Source Object
  3,                                      !- Outlet Port
  {5d87ef37-7cff-4eb7-984d-adb37d8d0542}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {059ee613-fade-45ae-ae8c-0797662f0380}, !- Handle
  Node 374,                               !- Name
  {0bfa874a-4279-4352-a681-209abc13b9b9}, !- Inlet Port
  {e8693092-a681-4210-8859-a6dce3fe64cf}; !- Outlet Port

OS:Connection,
  {e8693092-a681-4210-8859-a6dce3fe64cf}, !- Handle
  {059ee613-fade-45ae-ae8c-0797662f0380}, !- Source Object
  3,                                      !- Outlet Port
  {e1a0e25e-ad51-4add-be9b-19baeb47a555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bfa874a-4279-4352-a681-209abc13b9b9}, !- Handle
  {5d87ef37-7cff-4eb7-984d-adb37d8d0542}, !- Source Object
  4,                                      !- Outlet Port
  {059ee613-fade-45ae-ae8c-0797662f0380}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ae1c0ebf-dbdf-4498-9034-da13299f7c66}, !- Handle
  Cycling PTAC DX Clg Elec Htg 110,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {031cc62c-cfe3-41ba-afcd-b081f1831bcc}, !- Air Inlet Node Name
  {4e1df70f-c441-4644-a890-dc6da4f2f137}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a43d10a8-acd8-4ca4-9fce-4b010735c131}, !- Supply Air Fan Name
  {c6d2c395-8354-4ad9-a69a-36be0a1c1a16}, !- Heating Coil Name
  {f10bb51c-3bd9-444a-a730-ace685ffad38}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {a43d10a8-acd8-4ca4-9fce-4b010735c131}, !- Handle
  Cycling Elec PTAC Fan 110,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c6d2c395-8354-4ad9-a69a-36be0a1c1a16}, !- Handle
  Cycling PTAC Elec Htg Coil 110,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f10bb51c-3bd9-444a-a730-ace685ffad38}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 110, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {8ecab41f-debc-4d85-b96d-57b52ddeb3ef}, !- Handle
  Node 375,                               !- Name
  {ab3f4bdb-bb9a-4072-8aaa-93c181d45b24}, !- Inlet Port
  {031cc62c-cfe3-41ba-afcd-b081f1831bcc}; !- Outlet Port

OS:Connection,
  {ab3f4bdb-bb9a-4072-8aaa-93c181d45b24}, !- Handle
  {3f53e12c-71aa-4acd-aac4-b7e82ffc1cc5}, !- Source Object
  2,                                      !- Outlet Port
  {8ecab41f-debc-4d85-b96d-57b52ddeb3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {031cc62c-cfe3-41ba-afcd-b081f1831bcc}, !- Handle
  {8ecab41f-debc-4d85-b96d-57b52ddeb3ef}, !- Source Object
  3,                                      !- Outlet Port
  {ae1c0ebf-dbdf-4498-9034-da13299f7c66}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c81ffb4-0ee4-48da-a910-f8e474b5ca22}, !- Handle
  Node 376,                               !- Name
  {4e1df70f-c441-4644-a890-dc6da4f2f137}, !- Inlet Port
  {538044c5-bf6f-4c79-8cda-2287ec0177eb}; !- Outlet Port

OS:Connection,
  {538044c5-bf6f-4c79-8cda-2287ec0177eb}, !- Handle
  {7c81ffb4-0ee4-48da-a910-f8e474b5ca22}, !- Source Object
  3,                                      !- Outlet Port
  {82fb674c-430e-4026-8981-8e8dc2fdfa41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1df70f-c441-4644-a890-dc6da4f2f137}, !- Handle
  {ae1c0ebf-dbdf-4498-9034-da13299f7c66}, !- Source Object
  4,                                      !- Outlet Port
  {7c81ffb4-0ee4-48da-a910-f8e474b5ca22}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f95a9ea8-2a62-4305-ba45-50ba7f030adc}, !- Handle
  Cycling PTAC DX Clg Elec Htg 111,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {7b9782a3-5344-4814-8d9a-7c772d516fa9}, !- Air Inlet Node Name
  {67b788c9-d96c-43eb-a121-bc8dc3790dab}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e86a28c3-655c-4c00-ae2d-4af9b7d8f919}, !- Supply Air Fan Name
  {ad46bf5e-3956-4ed2-a836-27f6d98f20d3}, !- Heating Coil Name
  {1b45f84e-3e19-448c-a59d-41921c576f00}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {e86a28c3-655c-4c00-ae2d-4af9b7d8f919}, !- Handle
  Cycling Elec PTAC Fan 111,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ad46bf5e-3956-4ed2-a836-27f6d98f20d3}, !- Handle
  Cycling PTAC Elec Htg Coil 111,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1b45f84e-3e19-448c-a59d-41921c576f00}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 111, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {beb349c7-469a-4166-bf0e-d1a7738a6c9b}, !- Handle
  Node 377,                               !- Name
  {b45fb838-d286-4ba3-8638-03f22728fb9b}, !- Inlet Port
  {7b9782a3-5344-4814-8d9a-7c772d516fa9}; !- Outlet Port

OS:Connection,
  {b45fb838-d286-4ba3-8638-03f22728fb9b}, !- Handle
  {db3564ed-fab8-4d34-8b2e-5a280008f6ff}, !- Source Object
  2,                                      !- Outlet Port
  {beb349c7-469a-4166-bf0e-d1a7738a6c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b9782a3-5344-4814-8d9a-7c772d516fa9}, !- Handle
  {beb349c7-469a-4166-bf0e-d1a7738a6c9b}, !- Source Object
  3,                                      !- Outlet Port
  {f95a9ea8-2a62-4305-ba45-50ba7f030adc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e34edb7-c157-46c4-a60f-eca3805caa7c}, !- Handle
  Node 378,                               !- Name
  {67b788c9-d96c-43eb-a121-bc8dc3790dab}, !- Inlet Port
  {e434e96a-ac75-441d-8964-0a23d2ed8d60}; !- Outlet Port

OS:Connection,
  {e434e96a-ac75-441d-8964-0a23d2ed8d60}, !- Handle
  {2e34edb7-c157-46c4-a60f-eca3805caa7c}, !- Source Object
  3,                                      !- Outlet Port
  {1594d039-e4f6-4668-a7bf-2deb0f60303f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b788c9-d96c-43eb-a121-bc8dc3790dab}, !- Handle
  {f95a9ea8-2a62-4305-ba45-50ba7f030adc}, !- Source Object
  4,                                      !- Outlet Port
  {2e34edb7-c157-46c4-a60f-eca3805caa7c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a78e7825-270c-4dc5-94df-5a481fc1e36a}, !- Handle
  Cycling PTAC DX Clg Elec Htg 112,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {ac7912d5-2698-441d-a695-7068e15c554c}, !- Air Inlet Node Name
  {c2ee8e89-e194-47bd-b2c0-12c70e966c87}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {10376f37-c50b-41df-b3c9-89c885fe2b9b}, !- Supply Air Fan Name
  {ed6cbff1-90c8-4f26-9021-9b82be3e1084}, !- Heating Coil Name
  {55a6e256-74a9-4a99-865b-4d6832d15cbf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {10376f37-c50b-41df-b3c9-89c885fe2b9b}, !- Handle
  Cycling Elec PTAC Fan 112,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ed6cbff1-90c8-4f26-9021-9b82be3e1084}, !- Handle
  Cycling PTAC Elec Htg Coil 112,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {55a6e256-74a9-4a99-865b-4d6832d15cbf}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 112, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {7e7e07f4-818d-41b2-8e1d-67ace5528c3b}, !- Handle
  Node 379,                               !- Name
  {bb991130-2733-49e2-95b5-a3bdbed3b1ec}, !- Inlet Port
  {ac7912d5-2698-441d-a695-7068e15c554c}; !- Outlet Port

OS:Connection,
  {bb991130-2733-49e2-95b5-a3bdbed3b1ec}, !- Handle
  {92550773-061e-45a9-8759-196e2681e928}, !- Source Object
  2,                                      !- Outlet Port
  {7e7e07f4-818d-41b2-8e1d-67ace5528c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac7912d5-2698-441d-a695-7068e15c554c}, !- Handle
  {7e7e07f4-818d-41b2-8e1d-67ace5528c3b}, !- Source Object
  3,                                      !- Outlet Port
  {a78e7825-270c-4dc5-94df-5a481fc1e36a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0bce3e41-94d5-4f6a-8ec5-13fee74acaf4}, !- Handle
  Node 380,                               !- Name
  {c2ee8e89-e194-47bd-b2c0-12c70e966c87}, !- Inlet Port
  {4fe2a578-9cb2-4489-ab31-9fa359ab2967}; !- Outlet Port

OS:Connection,
  {4fe2a578-9cb2-4489-ab31-9fa359ab2967}, !- Handle
  {0bce3e41-94d5-4f6a-8ec5-13fee74acaf4}, !- Source Object
  3,                                      !- Outlet Port
  {2326a4e7-e394-45d6-a49e-b45f88e0a827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ee8e89-e194-47bd-b2c0-12c70e966c87}, !- Handle
  {a78e7825-270c-4dc5-94df-5a481fc1e36a}, !- Source Object
  4,                                      !- Outlet Port
  {0bce3e41-94d5-4f6a-8ec5-13fee74acaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dcda929d-3346-46e2-8d7b-1ac2e74d7fd3}, !- Handle
  Cycling PTAC DX Clg Elec Htg 113,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {1db56ffe-dc9e-46d6-b370-c4cd3d5f0678}, !- Air Inlet Node Name
  {acca91b5-b1c4-4987-9946-7f15d9191578}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f30cf669-9454-4353-93f3-8de85779be2f}, !- Supply Air Fan Name
  {aad881ff-87cc-4626-9945-16886279f21a}, !- Heating Coil Name
  {a1d7391b-6b2f-48b1-aa4d-19e237f70990}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {f30cf669-9454-4353-93f3-8de85779be2f}, !- Handle
  Cycling Elec PTAC Fan 113,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {aad881ff-87cc-4626-9945-16886279f21a}, !- Handle
  Cycling PTAC Elec Htg Coil 113,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a1d7391b-6b2f-48b1-aa4d-19e237f70990}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 113, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {75755f79-0c21-404f-bd42-caa4f3d6910b}, !- Handle
  Node 381,                               !- Name
  {f5438cf7-0f3c-4569-a101-bcbaed4e0dbe}, !- Inlet Port
  {1db56ffe-dc9e-46d6-b370-c4cd3d5f0678}; !- Outlet Port

OS:Connection,
  {f5438cf7-0f3c-4569-a101-bcbaed4e0dbe}, !- Handle
  {cd452cdc-305b-4b82-8f6a-f1e9185d6e55}, !- Source Object
  2,                                      !- Outlet Port
  {75755f79-0c21-404f-bd42-caa4f3d6910b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1db56ffe-dc9e-46d6-b370-c4cd3d5f0678}, !- Handle
  {75755f79-0c21-404f-bd42-caa4f3d6910b}, !- Source Object
  3,                                      !- Outlet Port
  {dcda929d-3346-46e2-8d7b-1ac2e74d7fd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {031af296-ac0b-49f7-a586-f740c6b07d1b}, !- Handle
  Node 382,                               !- Name
  {acca91b5-b1c4-4987-9946-7f15d9191578}, !- Inlet Port
  {aab181cf-e6e6-4ce2-bfa8-f8c2cdf3f4cb}; !- Outlet Port

OS:Connection,
  {aab181cf-e6e6-4ce2-bfa8-f8c2cdf3f4cb}, !- Handle
  {031af296-ac0b-49f7-a586-f740c6b07d1b}, !- Source Object
  3,                                      !- Outlet Port
  {9291bd75-14cf-4f23-9a01-c3e66dd29c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acca91b5-b1c4-4987-9946-7f15d9191578}, !- Handle
  {dcda929d-3346-46e2-8d7b-1ac2e74d7fd3}, !- Source Object
  4,                                      !- Outlet Port
  {031af296-ac0b-49f7-a586-f740c6b07d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {94d8a7ad-c08e-4102-9e75-28ced15ba5a1}, !- Handle
  Cycling PTAC DX Clg Elec Htg 114,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {64f0a0b4-0721-47ae-8379-15caf47b8713}, !- Air Inlet Node Name
  {1ac4dcdf-111e-4393-b720-ab363f860ea2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0fb2aa88-4fd4-49f8-8f25-8c7861e15cc9}, !- Supply Air Fan Name
  {463d04f4-d22b-4613-8507-eaec96450df4}, !- Heating Coil Name
  {693f097e-f9e5-4b25-80e6-a81033630997}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {0fb2aa88-4fd4-49f8-8f25-8c7861e15cc9}, !- Handle
  Cycling Elec PTAC Fan 114,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {463d04f4-d22b-4613-8507-eaec96450df4}, !- Handle
  Cycling PTAC Elec Htg Coil 114,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {693f097e-f9e5-4b25-80e6-a81033630997}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 114, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {14b41439-973b-4c36-bb9a-482da0dfbfac}, !- Handle
  Node 383,                               !- Name
  {5ae415d9-1a7e-4958-ace4-b24b8c0375c5}, !- Inlet Port
  {64f0a0b4-0721-47ae-8379-15caf47b8713}; !- Outlet Port

OS:Connection,
  {5ae415d9-1a7e-4958-ace4-b24b8c0375c5}, !- Handle
  {a8c16820-0c81-48ab-95da-f740a987ddc0}, !- Source Object
  2,                                      !- Outlet Port
  {14b41439-973b-4c36-bb9a-482da0dfbfac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f0a0b4-0721-47ae-8379-15caf47b8713}, !- Handle
  {14b41439-973b-4c36-bb9a-482da0dfbfac}, !- Source Object
  3,                                      !- Outlet Port
  {94d8a7ad-c08e-4102-9e75-28ced15ba5a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5076ce26-967a-4b8f-99be-c9204d60ed46}, !- Handle
  Node 384,                               !- Name
  {1ac4dcdf-111e-4393-b720-ab363f860ea2}, !- Inlet Port
  {f7e7c85c-57be-46e2-aa74-4e861e701e73}; !- Outlet Port

OS:Connection,
  {f7e7c85c-57be-46e2-aa74-4e861e701e73}, !- Handle
  {5076ce26-967a-4b8f-99be-c9204d60ed46}, !- Source Object
  3,                                      !- Outlet Port
  {d87cd3da-719b-4e5f-84ad-8e509c6c507f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac4dcdf-111e-4393-b720-ab363f860ea2}, !- Handle
  {94d8a7ad-c08e-4102-9e75-28ced15ba5a1}, !- Source Object
  4,                                      !- Outlet Port
  {5076ce26-967a-4b8f-99be-c9204d60ed46}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d9bda385-5213-4188-a241-bb63571c8818}, !- Handle
  Cycling PTAC DX Clg Elec Htg 115,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {2219f81d-6607-4f31-9e97-fcd14e089669}, !- Air Inlet Node Name
  {b26feb0a-e91d-4752-8adc-5385afb88a18}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7a87a1d4-e1d3-478c-ad85-1f826fc3e5c2}, !- Supply Air Fan Name
  {f241d8d8-c3c4-430a-bf10-3292e702e2ae}, !- Heating Coil Name
  {55a33688-ac7a-42b1-8390-a0f93fd87e49}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {7a87a1d4-e1d3-478c-ad85-1f826fc3e5c2}, !- Handle
  Cycling Elec PTAC Fan 115,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f241d8d8-c3c4-430a-bf10-3292e702e2ae}, !- Handle
  Cycling PTAC Elec Htg Coil 115,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {55a33688-ac7a-42b1-8390-a0f93fd87e49}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 115, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ba5b2fd0-5fb9-4c40-b4b6-db9c0e65d8aa}, !- Handle
  Node 385,                               !- Name
  {aa6d43e2-7d2b-473d-acef-7d76141df672}, !- Inlet Port
  {2219f81d-6607-4f31-9e97-fcd14e089669}; !- Outlet Port

OS:Connection,
  {aa6d43e2-7d2b-473d-acef-7d76141df672}, !- Handle
  {55089e67-c3b0-47db-a35d-b8ee14b6c19a}, !- Source Object
  2,                                      !- Outlet Port
  {ba5b2fd0-5fb9-4c40-b4b6-db9c0e65d8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2219f81d-6607-4f31-9e97-fcd14e089669}, !- Handle
  {ba5b2fd0-5fb9-4c40-b4b6-db9c0e65d8aa}, !- Source Object
  3,                                      !- Outlet Port
  {d9bda385-5213-4188-a241-bb63571c8818}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d809575-0e85-4c27-b917-320c427fb27b}, !- Handle
  Node 386,                               !- Name
  {b26feb0a-e91d-4752-8adc-5385afb88a18}, !- Inlet Port
  {9908d955-b79f-4915-8c2f-907e2008184f}; !- Outlet Port

OS:Connection,
  {9908d955-b79f-4915-8c2f-907e2008184f}, !- Handle
  {7d809575-0e85-4c27-b917-320c427fb27b}, !- Source Object
  3,                                      !- Outlet Port
  {8a4bba59-46ac-4ec9-9893-01f226366e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26feb0a-e91d-4752-8adc-5385afb88a18}, !- Handle
  {d9bda385-5213-4188-a241-bb63571c8818}, !- Source Object
  4,                                      !- Outlet Port
  {7d809575-0e85-4c27-b917-320c427fb27b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {20503771-37f3-42be-a19c-1a437d70fbf3}, !- Handle
  Cycling PTAC DX Clg Elec Htg 116,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {b9c2f717-65ce-4a88-b939-a99983979bdf}, !- Air Inlet Node Name
  {8c4421b4-a500-4405-9d90-7ad2f5650dfe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fc492772-0379-4a3f-8b94-c4a58c97e7dc}, !- Supply Air Fan Name
  {c6d03a3f-00ce-4b95-81cb-89e1c373816a}, !- Heating Coil Name
  {ce0d98a3-5417-47a5-951f-36e3dc706cd3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {fc492772-0379-4a3f-8b94-c4a58c97e7dc}, !- Handle
  Cycling Elec PTAC Fan 116,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c6d03a3f-00ce-4b95-81cb-89e1c373816a}, !- Handle
  Cycling PTAC Elec Htg Coil 116,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ce0d98a3-5417-47a5-951f-36e3dc706cd3}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 116, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {314c2f49-9f66-4466-8518-84868e8f7074}, !- Handle
  Node 387,                               !- Name
  {e31d471a-2e54-43da-b0a5-93bd88ec5ad8}, !- Inlet Port
  {b9c2f717-65ce-4a88-b939-a99983979bdf}; !- Outlet Port

OS:Connection,
  {e31d471a-2e54-43da-b0a5-93bd88ec5ad8}, !- Handle
  {e8184bca-953e-4f91-9cbe-5e19803eee8c}, !- Source Object
  2,                                      !- Outlet Port
  {314c2f49-9f66-4466-8518-84868e8f7074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c2f717-65ce-4a88-b939-a99983979bdf}, !- Handle
  {314c2f49-9f66-4466-8518-84868e8f7074}, !- Source Object
  3,                                      !- Outlet Port
  {20503771-37f3-42be-a19c-1a437d70fbf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff556cdf-d241-4e00-a5ae-97959734e41c}, !- Handle
  Node 388,                               !- Name
  {8c4421b4-a500-4405-9d90-7ad2f5650dfe}, !- Inlet Port
  {58fe0560-5ee3-4d83-9683-af0161f761b7}; !- Outlet Port

OS:Connection,
  {58fe0560-5ee3-4d83-9683-af0161f761b7}, !- Handle
  {ff556cdf-d241-4e00-a5ae-97959734e41c}, !- Source Object
  3,                                      !- Outlet Port
  {361cc815-267d-425d-bd6e-31b2bea293d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4421b4-a500-4405-9d90-7ad2f5650dfe}, !- Handle
  {20503771-37f3-42be-a19c-1a437d70fbf3}, !- Source Object
  4,                                      !- Outlet Port
  {ff556cdf-d241-4e00-a5ae-97959734e41c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {33c4f688-b88c-4df1-a241-50412650a849}, !- Handle
  Cycling PTAC DX Clg Elec Htg 117,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {ef2959df-cd4a-474f-b376-f67068915b4d}, !- Air Inlet Node Name
  {56289085-38bd-4a13-9adb-d544369871b6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1b4f6e41-7b31-48dc-b3d0-ef0c26ced18c}, !- Supply Air Fan Name
  {3d5a026b-5469-4480-b168-931fa4ac0742}, !- Heating Coil Name
  {42888213-85a5-46cd-a471-e6a1cff861d4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {1b4f6e41-7b31-48dc-b3d0-ef0c26ced18c}, !- Handle
  Cycling Elec PTAC Fan 117,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3d5a026b-5469-4480-b168-931fa4ac0742}, !- Handle
  Cycling PTAC Elec Htg Coil 117,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {42888213-85a5-46cd-a471-e6a1cff861d4}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 117, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {fe02e5aa-08c7-4c90-9201-7c5eb6e51b42}, !- Handle
  Node 389,                               !- Name
  {b3b9159e-e2b4-45ec-b4ae-f9d91fe72315}, !- Inlet Port
  {ef2959df-cd4a-474f-b376-f67068915b4d}; !- Outlet Port

OS:Connection,
  {b3b9159e-e2b4-45ec-b4ae-f9d91fe72315}, !- Handle
  {eece78a1-64ed-475b-af79-9ac2a276205c}, !- Source Object
  2,                                      !- Outlet Port
  {fe02e5aa-08c7-4c90-9201-7c5eb6e51b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef2959df-cd4a-474f-b376-f67068915b4d}, !- Handle
  {fe02e5aa-08c7-4c90-9201-7c5eb6e51b42}, !- Source Object
  3,                                      !- Outlet Port
  {33c4f688-b88c-4df1-a241-50412650a849}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d780a3b-44d5-444d-8dc1-ebbdd470ac32}, !- Handle
  Node 390,                               !- Name
  {56289085-38bd-4a13-9adb-d544369871b6}, !- Inlet Port
  {e54c918f-d900-4529-9216-e3ce6ef7a3e2}; !- Outlet Port

OS:Connection,
  {e54c918f-d900-4529-9216-e3ce6ef7a3e2}, !- Handle
  {5d780a3b-44d5-444d-8dc1-ebbdd470ac32}, !- Source Object
  3,                                      !- Outlet Port
  {983f313e-e941-4adb-8290-0df907ace37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56289085-38bd-4a13-9adb-d544369871b6}, !- Handle
  {33c4f688-b88c-4df1-a241-50412650a849}, !- Source Object
  4,                                      !- Outlet Port
  {5d780a3b-44d5-444d-8dc1-ebbdd470ac32}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00e8e704-9656-4aef-be6b-7815383b9d13}, !- Handle
  Cycling PTAC DX Clg Elec Htg 118,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {70829f35-0f3b-4086-a5de-c71b60cd657a}, !- Air Inlet Node Name
  {10cf104b-5000-4330-925c-fe34cd128923}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {111dea8e-90a5-4d12-a97a-b547b0894d7f}, !- Supply Air Fan Name
  {60fc70c7-c81a-4d60-a824-0da85ab4d331}, !- Heating Coil Name
  {ce661681-ac4b-4efb-b8e3-e3dd1d7d2117}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {111dea8e-90a5-4d12-a97a-b547b0894d7f}, !- Handle
  Cycling Elec PTAC Fan 118,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {60fc70c7-c81a-4d60-a824-0da85ab4d331}, !- Handle
  Cycling PTAC Elec Htg Coil 118,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ce661681-ac4b-4efb-b8e3-e3dd1d7d2117}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 118, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2f831df5-d2b3-4d1f-9969-8c44a5aecdaf}, !- Handle
  Node 391,                               !- Name
  {c19f6feb-2218-49d9-8e03-1f317a97b750}, !- Inlet Port
  {70829f35-0f3b-4086-a5de-c71b60cd657a}; !- Outlet Port

OS:Connection,
  {c19f6feb-2218-49d9-8e03-1f317a97b750}, !- Handle
  {f0ad3a82-53f0-4f90-b351-966dbef77197}, !- Source Object
  2,                                      !- Outlet Port
  {2f831df5-d2b3-4d1f-9969-8c44a5aecdaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70829f35-0f3b-4086-a5de-c71b60cd657a}, !- Handle
  {2f831df5-d2b3-4d1f-9969-8c44a5aecdaf}, !- Source Object
  3,                                      !- Outlet Port
  {00e8e704-9656-4aef-be6b-7815383b9d13}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c881eb12-03db-4f3f-a5b0-f5d5754b1c8b}, !- Handle
  Node 392,                               !- Name
  {10cf104b-5000-4330-925c-fe34cd128923}, !- Inlet Port
  {cc079577-5ab3-4fab-ad2f-514250cf1925}; !- Outlet Port

OS:Connection,
  {cc079577-5ab3-4fab-ad2f-514250cf1925}, !- Handle
  {c881eb12-03db-4f3f-a5b0-f5d5754b1c8b}, !- Source Object
  3,                                      !- Outlet Port
  {ea9ce8a2-e6f1-46e0-92ea-e05bb05002f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10cf104b-5000-4330-925c-fe34cd128923}, !- Handle
  {00e8e704-9656-4aef-be6b-7815383b9d13}, !- Source Object
  4,                                      !- Outlet Port
  {c881eb12-03db-4f3f-a5b0-f5d5754b1c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {86a26130-6ed6-494b-93d0-1067ff097012}, !- Handle
  Cycling PTAC DX Clg Elec Htg 119,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {248cdb40-5c99-4463-8cf9-cffd92de3987}, !- Air Inlet Node Name
  {6983c4fa-2beb-4823-99fc-eed19261b24c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {21845ea2-0aeb-41cf-8984-7202aaa59c8d}, !- Supply Air Fan Name
  {95d38b47-afd5-4ed7-b656-4d242ecce44b}, !- Heating Coil Name
  {d495c349-71eb-4b9d-99ac-f7d16d2a54b5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {21845ea2-0aeb-41cf-8984-7202aaa59c8d}, !- Handle
  Cycling Elec PTAC Fan 119,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {95d38b47-afd5-4ed7-b656-4d242ecce44b}, !- Handle
  Cycling PTAC Elec Htg Coil 119,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d495c349-71eb-4b9d-99ac-f7d16d2a54b5}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 119, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {45f33a8a-3663-440f-b781-645dad51c931}, !- Handle
  Node 393,                               !- Name
  {a10029db-6160-4874-8f94-5d7f6ae29223}, !- Inlet Port
  {248cdb40-5c99-4463-8cf9-cffd92de3987}; !- Outlet Port

OS:Connection,
  {a10029db-6160-4874-8f94-5d7f6ae29223}, !- Handle
  {8bc9b429-a77a-44d4-842e-94c2c1bfcba5}, !- Source Object
  2,                                      !- Outlet Port
  {45f33a8a-3663-440f-b781-645dad51c931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248cdb40-5c99-4463-8cf9-cffd92de3987}, !- Handle
  {45f33a8a-3663-440f-b781-645dad51c931}, !- Source Object
  3,                                      !- Outlet Port
  {86a26130-6ed6-494b-93d0-1067ff097012}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8f0953f-7201-4262-a73c-64140eb0729f}, !- Handle
  Node 394,                               !- Name
  {6983c4fa-2beb-4823-99fc-eed19261b24c}, !- Inlet Port
  {fc7a3341-d451-48f9-8e70-7b056d85b5d0}; !- Outlet Port

OS:Connection,
  {fc7a3341-d451-48f9-8e70-7b056d85b5d0}, !- Handle
  {c8f0953f-7201-4262-a73c-64140eb0729f}, !- Source Object
  3,                                      !- Outlet Port
  {f89ad395-1d72-493c-8e22-1c97ae8c73ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6983c4fa-2beb-4823-99fc-eed19261b24c}, !- Handle
  {86a26130-6ed6-494b-93d0-1067ff097012}, !- Source Object
  4,                                      !- Outlet Port
  {c8f0953f-7201-4262-a73c-64140eb0729f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {53d90088-cc0d-43d7-b6b1-4642a8e1bf76}, !- Handle
  Cycling PTAC DX Clg Elec Htg 120,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {9889989d-9db1-4a26-bc98-70a42e902cc0}, !- Air Inlet Node Name
  {c9838602-9687-4b26-8982-e0a4ec0f8dba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0c2348be-61d7-4fce-b981-7f10c853bd66}, !- Supply Air Fan Name
  {c997673f-8eb5-4a1c-88d0-cf5bd71d3462}, !- Heating Coil Name
  {fdbc85a3-a56e-4861-8fe0-f00fcfdc7414}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {0c2348be-61d7-4fce-b981-7f10c853bd66}, !- Handle
  Cycling Elec PTAC Fan 120,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c997673f-8eb5-4a1c-88d0-cf5bd71d3462}, !- Handle
  Cycling PTAC Elec Htg Coil 120,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fdbc85a3-a56e-4861-8fe0-f00fcfdc7414}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 120, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c86cf6d7-a1dd-4d38-9db4-5a95e1220e7a}, !- Handle
  Node 395,                               !- Name
  {e23e7c81-a461-4ee5-b314-865b096b317b}, !- Inlet Port
  {9889989d-9db1-4a26-bc98-70a42e902cc0}; !- Outlet Port

OS:Connection,
  {e23e7c81-a461-4ee5-b314-865b096b317b}, !- Handle
  {d914a632-196e-45ed-b4ed-43a656159785}, !- Source Object
  2,                                      !- Outlet Port
  {c86cf6d7-a1dd-4d38-9db4-5a95e1220e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9889989d-9db1-4a26-bc98-70a42e902cc0}, !- Handle
  {c86cf6d7-a1dd-4d38-9db4-5a95e1220e7a}, !- Source Object
  3,                                      !- Outlet Port
  {53d90088-cc0d-43d7-b6b1-4642a8e1bf76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2239595-c218-4d2c-a76c-d2cf61795db8}, !- Handle
  Node 396,                               !- Name
  {c9838602-9687-4b26-8982-e0a4ec0f8dba}, !- Inlet Port
  {047a0b80-1584-4673-b882-7629506d5c2d}; !- Outlet Port

OS:Connection,
  {047a0b80-1584-4673-b882-7629506d5c2d}, !- Handle
  {b2239595-c218-4d2c-a76c-d2cf61795db8}, !- Source Object
  3,                                      !- Outlet Port
  {c362c3d4-f4e6-4353-b1e1-2cbc0c04035f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9838602-9687-4b26-8982-e0a4ec0f8dba}, !- Handle
  {53d90088-cc0d-43d7-b6b1-4642a8e1bf76}, !- Source Object
  4,                                      !- Outlet Port
  {b2239595-c218-4d2c-a76c-d2cf61795db8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {31c3ec5d-a5ff-461a-951c-f6d17590ff4d}, !- Handle
  Cycling PTAC DX Clg Elec Htg 121,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {a69ef846-b974-4c2c-84f1-65566d03cebb}, !- Air Inlet Node Name
  {d3c4a5cb-5032-48df-bd00-c364e38708d0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b4b28f42-63ac-4ee8-8c83-7cb3ff41c91c}, !- Supply Air Fan Name
  {a64ebea3-64d0-4d29-b8d7-755656fc3a6d}, !- Heating Coil Name
  {2cbe059e-3c87-4cf4-aec0-9f26282107b8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {b4b28f42-63ac-4ee8-8c83-7cb3ff41c91c}, !- Handle
  Cycling Elec PTAC Fan 121,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a64ebea3-64d0-4d29-b8d7-755656fc3a6d}, !- Handle
  Cycling PTAC Elec Htg Coil 121,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2cbe059e-3c87-4cf4-aec0-9f26282107b8}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 121, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0bf62c47-5026-489b-8b48-1e58a91b2409}, !- Handle
  Node 397,                               !- Name
  {c1a60d22-997c-4ea1-9a81-994a21b4d5e0}, !- Inlet Port
  {a69ef846-b974-4c2c-84f1-65566d03cebb}; !- Outlet Port

OS:Connection,
  {c1a60d22-997c-4ea1-9a81-994a21b4d5e0}, !- Handle
  {b0745d85-975b-47df-941a-3bf22dcf6066}, !- Source Object
  2,                                      !- Outlet Port
  {0bf62c47-5026-489b-8b48-1e58a91b2409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a69ef846-b974-4c2c-84f1-65566d03cebb}, !- Handle
  {0bf62c47-5026-489b-8b48-1e58a91b2409}, !- Source Object
  3,                                      !- Outlet Port
  {31c3ec5d-a5ff-461a-951c-f6d17590ff4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d4f823d-5c81-4a44-9972-70ede56b0871}, !- Handle
  Node 398,                               !- Name
  {d3c4a5cb-5032-48df-bd00-c364e38708d0}, !- Inlet Port
  {0adaf79a-2678-4ba3-8660-109646278a4f}; !- Outlet Port

OS:Connection,
  {0adaf79a-2678-4ba3-8660-109646278a4f}, !- Handle
  {0d4f823d-5c81-4a44-9972-70ede56b0871}, !- Source Object
  3,                                      !- Outlet Port
  {e992f1c3-87ca-4eb8-bb4d-689cfd30433b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c4a5cb-5032-48df-bd00-c364e38708d0}, !- Handle
  {31c3ec5d-a5ff-461a-951c-f6d17590ff4d}, !- Source Object
  4,                                      !- Outlet Port
  {0d4f823d-5c81-4a44-9972-70ede56b0871}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ad314f5e-ec8a-4e78-a664-b21b7a2b3206}, !- Handle
  Cycling PTAC DX Clg Elec Htg 122,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {524ce79a-ffdf-4c72-b7c8-b20dbcf17404}, !- Air Inlet Node Name
  {0ae6bbf2-800a-4c36-b782-cef0bcc77373}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1e0d6ae7-0dc1-4442-85d8-4932b7260292}, !- Supply Air Fan Name
  {7f8b2fe7-1d8d-44c1-8c05-4816bbe8e02f}, !- Heating Coil Name
  {01e8afa6-1447-4fb2-8286-109ffb7738bc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {1e0d6ae7-0dc1-4442-85d8-4932b7260292}, !- Handle
  Cycling Elec PTAC Fan 122,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7f8b2fe7-1d8d-44c1-8c05-4816bbe8e02f}, !- Handle
  Cycling PTAC Elec Htg Coil 122,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {01e8afa6-1447-4fb2-8286-109ffb7738bc}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 122, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
