  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {99e5bdd5-2c9e-4176-9dba-bdeffb87d389}, !- Handle
  Node 399,                               !- Name
  {ee319615-bf88-4910-b9b6-ad2198afdc48}, !- Inlet Port
  {524ce79a-ffdf-4c72-b7c8-b20dbcf17404}; !- Outlet Port

OS:Connection,
  {ee319615-bf88-4910-b9b6-ad2198afdc48}, !- Handle
  {dfc6d3d4-4414-458f-898c-786d565e45d7}, !- Source Object
  2,                                      !- Outlet Port
  {99e5bdd5-2c9e-4176-9dba-bdeffb87d389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {524ce79a-ffdf-4c72-b7c8-b20dbcf17404}, !- Handle
  {99e5bdd5-2c9e-4176-9dba-bdeffb87d389}, !- Source Object
  3,                                      !- Outlet Port
  {ad314f5e-ec8a-4e78-a664-b21b7a2b3206}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38955e5f-6f23-4b43-8e17-089ff5870d70}, !- Handle
  Node 400,                               !- Name
  {0ae6bbf2-800a-4c36-b782-cef0bcc77373}, !- Inlet Port
  {67605059-36cc-4f37-aef7-3c995f127c4f}; !- Outlet Port

OS:Connection,
  {67605059-36cc-4f37-aef7-3c995f127c4f}, !- Handle
  {38955e5f-6f23-4b43-8e17-089ff5870d70}, !- Source Object
  3,                                      !- Outlet Port
  {17e023ad-504e-4049-a4d4-1f3566a338b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae6bbf2-800a-4c36-b782-cef0bcc77373}, !- Handle
  {ad314f5e-ec8a-4e78-a664-b21b7a2b3206}, !- Source Object
  4,                                      !- Outlet Port
  {38955e5f-6f23-4b43-8e17-089ff5870d70}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {da10855c-7c3e-476e-aa2c-406688305795}, !- Handle
  Cycling PTAC DX Clg Elec Htg 123,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {dc63d6fa-972b-4f0f-ae68-e7ae7a67e8c2}, !- Air Inlet Node Name
  {cc3d3734-61f7-40d1-98bc-ed4cb0c8a72e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {69f21b37-c6a3-430f-b8f5-87cd2245c7e6}, !- Supply Air Fan Name
  {6ce12b8f-47cc-4171-b2f9-ee2d0961d360}, !- Heating Coil Name
  {f56bc24d-05e8-418f-9f0d-4e101fede552}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {69f21b37-c6a3-430f-b8f5-87cd2245c7e6}, !- Handle
  Cycling Elec PTAC Fan 123,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6ce12b8f-47cc-4171-b2f9-ee2d0961d360}, !- Handle
  Cycling PTAC Elec Htg Coil 123,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f56bc24d-05e8-418f-9f0d-4e101fede552}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 123, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0449bc19-98d0-44f9-b310-c147285fcf13}, !- Handle
  Node 401,                               !- Name
  {cb9ec33f-94db-4353-92dc-83b037327ead}, !- Inlet Port
  {dc63d6fa-972b-4f0f-ae68-e7ae7a67e8c2}; !- Outlet Port

OS:Connection,
  {cb9ec33f-94db-4353-92dc-83b037327ead}, !- Handle
  {3642faae-b316-47d6-b447-7736afc516f2}, !- Source Object
  2,                                      !- Outlet Port
  {0449bc19-98d0-44f9-b310-c147285fcf13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc63d6fa-972b-4f0f-ae68-e7ae7a67e8c2}, !- Handle
  {0449bc19-98d0-44f9-b310-c147285fcf13}, !- Source Object
  3,                                      !- Outlet Port
  {da10855c-7c3e-476e-aa2c-406688305795}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d16c597-b8d5-41c4-a74c-1997f101a1d0}, !- Handle
  Node 402,                               !- Name
  {cc3d3734-61f7-40d1-98bc-ed4cb0c8a72e}, !- Inlet Port
  {0b5d6d3a-f0fd-433f-add9-c310530b90a1}; !- Outlet Port

OS:Connection,
  {0b5d6d3a-f0fd-433f-add9-c310530b90a1}, !- Handle
  {5d16c597-b8d5-41c4-a74c-1997f101a1d0}, !- Source Object
  3,                                      !- Outlet Port
  {3b69d9b1-93e2-45d1-9c6b-79fb48537f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3d3734-61f7-40d1-98bc-ed4cb0c8a72e}, !- Handle
  {da10855c-7c3e-476e-aa2c-406688305795}, !- Source Object
  4,                                      !- Outlet Port
  {5d16c597-b8d5-41c4-a74c-1997f101a1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b177188b-01cf-4763-8809-5c6839c96972}, !- Handle
  Cycling PTAC DX Clg Elec Htg 124,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {c0605869-f22b-469a-8d29-625fd7c8c8b1}, !- Air Inlet Node Name
  {9fb5bb81-1cfe-41a5-8159-63fe9b303ed6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39d01d46-36f1-458a-9461-2f751f8ac8f5}, !- Supply Air Fan Name
  {30863cee-1f43-4fbc-af5f-e26e5612c52e}, !- Heating Coil Name
  {e2dd9065-76e4-46a8-af71-d8449f1ebb11}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {39d01d46-36f1-458a-9461-2f751f8ac8f5}, !- Handle
  Cycling Elec PTAC Fan 124,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {30863cee-1f43-4fbc-af5f-e26e5612c52e}, !- Handle
  Cycling PTAC Elec Htg Coil 124,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e2dd9065-76e4-46a8-af71-d8449f1ebb11}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 124, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {eeca86fe-9ff9-4841-9ad0-54e66252a94f}, !- Handle
  Node 403,                               !- Name
  {61c143e8-c640-4aed-8198-273c1f1ee1dc}, !- Inlet Port
  {c0605869-f22b-469a-8d29-625fd7c8c8b1}; !- Outlet Port

OS:Connection,
  {61c143e8-c640-4aed-8198-273c1f1ee1dc}, !- Handle
  {b023074e-e456-48bb-b206-cd8f68036043}, !- Source Object
  2,                                      !- Outlet Port
  {eeca86fe-9ff9-4841-9ad0-54e66252a94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0605869-f22b-469a-8d29-625fd7c8c8b1}, !- Handle
  {eeca86fe-9ff9-4841-9ad0-54e66252a94f}, !- Source Object
  3,                                      !- Outlet Port
  {b177188b-01cf-4763-8809-5c6839c96972}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9772e367-6fb1-4c12-ad9e-9887d11d6546}, !- Handle
  Node 404,                               !- Name
  {9fb5bb81-1cfe-41a5-8159-63fe9b303ed6}, !- Inlet Port
  {d3bbffe6-5aa0-4aa5-b8e7-ce3547354757}; !- Outlet Port

OS:Connection,
  {d3bbffe6-5aa0-4aa5-b8e7-ce3547354757}, !- Handle
  {9772e367-6fb1-4c12-ad9e-9887d11d6546}, !- Source Object
  3,                                      !- Outlet Port
  {937be29e-ac9f-4c74-a6ab-0d892d125f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb5bb81-1cfe-41a5-8159-63fe9b303ed6}, !- Handle
  {b177188b-01cf-4763-8809-5c6839c96972}, !- Source Object
  4,                                      !- Outlet Port
  {9772e367-6fb1-4c12-ad9e-9887d11d6546}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b1021445-8426-4540-8310-18d101244835}, !- Handle
  Cycling PTAC DX Clg Elec Htg 125,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {2f2dca45-99bd-4ac7-a608-9ec3d357d778}, !- Air Inlet Node Name
  {e2e6a8b9-baf4-4a2d-a05a-08e8634f6b32}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eaf318af-a35b-4c7e-9a62-838390ae5c46}, !- Supply Air Fan Name
  {62805fb1-80ea-42a1-9895-f684910ea3fd}, !- Heating Coil Name
  {82504d26-c0da-4c4d-a931-9417eb89aaca}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {eaf318af-a35b-4c7e-9a62-838390ae5c46}, !- Handle
  Cycling Elec PTAC Fan 125,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {62805fb1-80ea-42a1-9895-f684910ea3fd}, !- Handle
  Cycling PTAC Elec Htg Coil 125,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {82504d26-c0da-4c4d-a931-9417eb89aaca}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 125, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a5570a4a-c38a-4338-890e-c8044e4cd1bb}, !- Handle
  Node 405,                               !- Name
  {cd1df704-66c7-47e0-ae7c-bbe9bcc0f1e5}, !- Inlet Port
  {2f2dca45-99bd-4ac7-a608-9ec3d357d778}; !- Outlet Port

OS:Connection,
  {cd1df704-66c7-47e0-ae7c-bbe9bcc0f1e5}, !- Handle
  {a9dc9e29-98bb-45c7-9566-49cc60856b0e}, !- Source Object
  2,                                      !- Outlet Port
  {a5570a4a-c38a-4338-890e-c8044e4cd1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2dca45-99bd-4ac7-a608-9ec3d357d778}, !- Handle
  {a5570a4a-c38a-4338-890e-c8044e4cd1bb}, !- Source Object
  3,                                      !- Outlet Port
  {b1021445-8426-4540-8310-18d101244835}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {add3587b-9f91-41c7-a03d-2f8bd8fb33ae}, !- Handle
  Node 406,                               !- Name
  {e2e6a8b9-baf4-4a2d-a05a-08e8634f6b32}, !- Inlet Port
  {f3099334-f079-4591-93a8-edb9cd8411fb}; !- Outlet Port

OS:Connection,
  {f3099334-f079-4591-93a8-edb9cd8411fb}, !- Handle
  {add3587b-9f91-41c7-a03d-2f8bd8fb33ae}, !- Source Object
  3,                                      !- Outlet Port
  {81729f01-3d5c-4ee0-8c76-933c0b190f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e6a8b9-baf4-4a2d-a05a-08e8634f6b32}, !- Handle
  {b1021445-8426-4540-8310-18d101244835}, !- Source Object
  4,                                      !- Outlet Port
  {add3587b-9f91-41c7-a03d-2f8bd8fb33ae}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a9dd0489-4074-4400-a2f5-f004175cee36}, !- Handle
  Cycling PTAC DX Clg Elec Htg 126,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {7a39922d-fe58-4dc2-81e5-be721bd4024d}, !- Air Inlet Node Name
  {5191e436-bb32-4595-ab58-5fb37dd0d1b6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cf434454-50f8-4daa-8e1f-b01c23961e0d}, !- Supply Air Fan Name
  {e24bfe68-f699-4520-a657-40ab9fd0ecc6}, !- Heating Coil Name
  {cfb48632-93e1-40cb-b4e1-0e8b80bd5bb1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {cf434454-50f8-4daa-8e1f-b01c23961e0d}, !- Handle
  Cycling Elec PTAC Fan 126,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e24bfe68-f699-4520-a657-40ab9fd0ecc6}, !- Handle
  Cycling PTAC Elec Htg Coil 126,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cfb48632-93e1-40cb-b4e1-0e8b80bd5bb1}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 126, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {d7f07f75-7ff3-486e-868e-5d9504282c4f}, !- Handle
  Node 407,                               !- Name
  {1fb0e153-6bf4-4fa2-83de-9afa2319b5a6}, !- Inlet Port
  {7a39922d-fe58-4dc2-81e5-be721bd4024d}; !- Outlet Port

OS:Connection,
  {1fb0e153-6bf4-4fa2-83de-9afa2319b5a6}, !- Handle
  {f034a22d-7ad2-4ce1-9ebf-0cd2cf5d9b04}, !- Source Object
  2,                                      !- Outlet Port
  {d7f07f75-7ff3-486e-868e-5d9504282c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a39922d-fe58-4dc2-81e5-be721bd4024d}, !- Handle
  {d7f07f75-7ff3-486e-868e-5d9504282c4f}, !- Source Object
  3,                                      !- Outlet Port
  {a9dd0489-4074-4400-a2f5-f004175cee36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bf6f7d0b-7444-4e08-8ae4-23c3f9643a2a}, !- Handle
  Node 408,                               !- Name
  {5191e436-bb32-4595-ab58-5fb37dd0d1b6}, !- Inlet Port
  {e0a035f6-a573-43b0-8649-302992185e71}; !- Outlet Port

OS:Connection,
  {e0a035f6-a573-43b0-8649-302992185e71}, !- Handle
  {bf6f7d0b-7444-4e08-8ae4-23c3f9643a2a}, !- Source Object
  3,                                      !- Outlet Port
  {264f9f86-054e-4691-897c-642d8ee21252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5191e436-bb32-4595-ab58-5fb37dd0d1b6}, !- Handle
  {a9dd0489-4074-4400-a2f5-f004175cee36}, !- Source Object
  4,                                      !- Outlet Port
  {bf6f7d0b-7444-4e08-8ae4-23c3f9643a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5376a594-ca38-49dc-baaf-5ffe982a908d}, !- Handle
  Cycling PTAC DX Clg Elec Htg 127,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {6473e054-39bc-4c55-9f7d-281bf7b70f43}, !- Air Inlet Node Name
  {0983658b-9bde-4b79-9ea9-02d28616ea19}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d5a2cca-f49b-4ddc-af27-0b335dc31788}, !- Supply Air Fan Name
  {3b5877a5-ac0b-4132-9f31-b1e722a1a28b}, !- Heating Coil Name
  {79159283-43a8-47e6-9370-a184d68a304d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {1d5a2cca-f49b-4ddc-af27-0b335dc31788}, !- Handle
  Cycling Elec PTAC Fan 127,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3b5877a5-ac0b-4132-9f31-b1e722a1a28b}, !- Handle
  Cycling PTAC Elec Htg Coil 127,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {79159283-43a8-47e6-9370-a184d68a304d}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 127, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b681b815-a80a-4ade-8d9e-c79ecc89f6db}, !- Handle
  Node 409,                               !- Name
  {734ed3c7-e642-46ec-8608-8907dff92ef2}, !- Inlet Port
  {6473e054-39bc-4c55-9f7d-281bf7b70f43}; !- Outlet Port

OS:Connection,
  {734ed3c7-e642-46ec-8608-8907dff92ef2}, !- Handle
  {a4435cde-15fc-4746-ac9e-e28a8c0c48b3}, !- Source Object
  2,                                      !- Outlet Port
  {b681b815-a80a-4ade-8d9e-c79ecc89f6db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6473e054-39bc-4c55-9f7d-281bf7b70f43}, !- Handle
  {b681b815-a80a-4ade-8d9e-c79ecc89f6db}, !- Source Object
  3,                                      !- Outlet Port
  {5376a594-ca38-49dc-baaf-5ffe982a908d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {477f7ed4-6832-4b1b-9db3-eef0c1c6e1e2}, !- Handle
  Node 410,                               !- Name
  {0983658b-9bde-4b79-9ea9-02d28616ea19}, !- Inlet Port
  {ff4e7982-438b-424a-a85c-078699964065}; !- Outlet Port

OS:Connection,
  {ff4e7982-438b-424a-a85c-078699964065}, !- Handle
  {477f7ed4-6832-4b1b-9db3-eef0c1c6e1e2}, !- Source Object
  3,                                      !- Outlet Port
  {5b08f050-65f0-4ea7-8f87-51330ec67459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0983658b-9bde-4b79-9ea9-02d28616ea19}, !- Handle
  {5376a594-ca38-49dc-baaf-5ffe982a908d}, !- Source Object
  4,                                      !- Outlet Port
  {477f7ed4-6832-4b1b-9db3-eef0c1c6e1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f888594c-1f3a-4cfb-8d7e-43fd72cc9bde}, !- Handle
  Cycling PTAC DX Clg Elec Htg 128,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {ca3164fd-172b-4886-b752-94cf7ab31456}, !- Air Inlet Node Name
  {f9170b82-a564-4960-bc18-f11e3be40658}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {03dd6d7d-2e38-4bbe-aa66-64a9133e0b2d}, !- Supply Air Fan Name
  {2c07a667-2a14-451e-99b2-6aa4b7b72cb7}, !- Heating Coil Name
  {e0e551bc-ea0a-4640-9ce8-e59317ebf8db}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {03dd6d7d-2e38-4bbe-aa66-64a9133e0b2d}, !- Handle
  Cycling Elec PTAC Fan 128,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2c07a667-2a14-451e-99b2-6aa4b7b72cb7}, !- Handle
  Cycling PTAC Elec Htg Coil 128,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e0e551bc-ea0a-4640-9ce8-e59317ebf8db}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 128, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {26d263bd-43ee-4e29-acfb-7cadfbab88a8}, !- Handle
  Node 411,                               !- Name
  {59b267ec-e6d7-464d-a733-a379b25dc7bc}, !- Inlet Port
  {ca3164fd-172b-4886-b752-94cf7ab31456}; !- Outlet Port

OS:Connection,
  {59b267ec-e6d7-464d-a733-a379b25dc7bc}, !- Handle
  {a0537b71-2014-4144-94ec-0773d604ae22}, !- Source Object
  2,                                      !- Outlet Port
  {26d263bd-43ee-4e29-acfb-7cadfbab88a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca3164fd-172b-4886-b752-94cf7ab31456}, !- Handle
  {26d263bd-43ee-4e29-acfb-7cadfbab88a8}, !- Source Object
  3,                                      !- Outlet Port
  {f888594c-1f3a-4cfb-8d7e-43fd72cc9bde}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f579b5fb-a5c9-44bd-907e-40c36bae8960}, !- Handle
  Node 412,                               !- Name
  {f9170b82-a564-4960-bc18-f11e3be40658}, !- Inlet Port
  {f08a90b9-d283-4f36-8d59-29a0d53490c6}; !- Outlet Port

OS:Connection,
  {f08a90b9-d283-4f36-8d59-29a0d53490c6}, !- Handle
  {f579b5fb-a5c9-44bd-907e-40c36bae8960}, !- Source Object
  3,                                      !- Outlet Port
  {ba8a537b-ae99-4960-8358-435dd7f4c42f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9170b82-a564-4960-bc18-f11e3be40658}, !- Handle
  {f888594c-1f3a-4cfb-8d7e-43fd72cc9bde}, !- Source Object
  4,                                      !- Outlet Port
  {f579b5fb-a5c9-44bd-907e-40c36bae8960}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {13791753-5d73-4db4-87ca-f8e5bab88d1b}, !- Handle
  Cycling PTAC DX Clg Elec Htg 129,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {da1fab00-a725-43f5-b664-b28ce3a774d3}, !- Air Inlet Node Name
  {4f0c9096-92d3-4270-82b2-9d6013520a2e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {187cb8e7-ea21-4450-a9f0-0f2061283a37}, !- Supply Air Fan Name
  {d4db1477-d950-4e9e-843d-ef81dfa370b4}, !- Heating Coil Name
  {185a3a12-aaa5-4f89-9168-b1b8295f05d9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {187cb8e7-ea21-4450-a9f0-0f2061283a37}, !- Handle
  Cycling Elec PTAC Fan 129,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d4db1477-d950-4e9e-843d-ef81dfa370b4}, !- Handle
  Cycling PTAC Elec Htg Coil 129,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {185a3a12-aaa5-4f89-9168-b1b8295f05d9}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 129, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {8ba39d59-5f58-4bb9-bdc8-a7ce9656c379}, !- Handle
  Node 413,                               !- Name
  {ffec81a2-5ee4-43a0-93e0-4d6fd8014392}, !- Inlet Port
  {da1fab00-a725-43f5-b664-b28ce3a774d3}; !- Outlet Port

OS:Connection,
  {ffec81a2-5ee4-43a0-93e0-4d6fd8014392}, !- Handle
  {f16bdd55-3289-45dd-af44-7ddf1982d576}, !- Source Object
  2,                                      !- Outlet Port
  {8ba39d59-5f58-4bb9-bdc8-a7ce9656c379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1fab00-a725-43f5-b664-b28ce3a774d3}, !- Handle
  {8ba39d59-5f58-4bb9-bdc8-a7ce9656c379}, !- Source Object
  3,                                      !- Outlet Port
  {13791753-5d73-4db4-87ca-f8e5bab88d1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8ac4ae6-a7d6-4bad-8535-ccaf2362001b}, !- Handle
  Node 414,                               !- Name
  {4f0c9096-92d3-4270-82b2-9d6013520a2e}, !- Inlet Port
  {d2da2edd-d682-40fe-b913-4f835122fb7e}; !- Outlet Port

OS:Connection,
  {d2da2edd-d682-40fe-b913-4f835122fb7e}, !- Handle
  {a8ac4ae6-a7d6-4bad-8535-ccaf2362001b}, !- Source Object
  3,                                      !- Outlet Port
  {40cb2c3d-461d-4071-a029-8c5000b08745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0c9096-92d3-4270-82b2-9d6013520a2e}, !- Handle
  {13791753-5d73-4db4-87ca-f8e5bab88d1b}, !- Source Object
  4,                                      !- Outlet Port
  {a8ac4ae6-a7d6-4bad-8535-ccaf2362001b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e1be4dbb-eaac-4015-82c1-b5b40beec2ea}, !- Handle
  Cycling PTAC DX Clg Elec Htg 130,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {e8129a36-a7b1-4ae7-a97d-4e62deabe139}, !- Air Inlet Node Name
  {7cd50a68-8a8f-4385-8753-009dcc32b059}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0a4058b4-07fb-4287-9d41-5970a0af9b9c}, !- Supply Air Fan Name
  {b86b17c0-fbdc-47ff-a862-a93374de5fbf}, !- Heating Coil Name
  {bbc5ce53-2b9e-4a1c-8318-5f59f6b1f112}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {0a4058b4-07fb-4287-9d41-5970a0af9b9c}, !- Handle
  Cycling Elec PTAC Fan 130,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b86b17c0-fbdc-47ff-a862-a93374de5fbf}, !- Handle
  Cycling PTAC Elec Htg Coil 130,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bbc5ce53-2b9e-4a1c-8318-5f59f6b1f112}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 130, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {19d3a8ff-1a95-417c-b8c0-3313ee941668}, !- Handle
  Node 415,                               !- Name
  {e395c1ca-8a2b-4f8f-80eb-58a502b1e222}, !- Inlet Port
  {e8129a36-a7b1-4ae7-a97d-4e62deabe139}; !- Outlet Port

OS:Connection,
  {e395c1ca-8a2b-4f8f-80eb-58a502b1e222}, !- Handle
  {cb4d5680-81af-4347-8129-cd5f375ddbd3}, !- Source Object
  2,                                      !- Outlet Port
  {19d3a8ff-1a95-417c-b8c0-3313ee941668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8129a36-a7b1-4ae7-a97d-4e62deabe139}, !- Handle
  {19d3a8ff-1a95-417c-b8c0-3313ee941668}, !- Source Object
  3,                                      !- Outlet Port
  {e1be4dbb-eaac-4015-82c1-b5b40beec2ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c223b54-775c-486f-8f42-69f73f7260b9}, !- Handle
  Node 416,                               !- Name
  {7cd50a68-8a8f-4385-8753-009dcc32b059}, !- Inlet Port
  {457e3cf5-0ac0-49b0-979b-0fffa25b7531}; !- Outlet Port

OS:Connection,
  {457e3cf5-0ac0-49b0-979b-0fffa25b7531}, !- Handle
  {1c223b54-775c-486f-8f42-69f73f7260b9}, !- Source Object
  3,                                      !- Outlet Port
  {e148bc36-6358-4031-b3ea-70194f2b7368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd50a68-8a8f-4385-8753-009dcc32b059}, !- Handle
  {e1be4dbb-eaac-4015-82c1-b5b40beec2ea}, !- Source Object
  4,                                      !- Outlet Port
  {1c223b54-775c-486f-8f42-69f73f7260b9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {413c7d71-5896-4328-a6a7-789fb9730f61}, !- Handle
  Cycling PTAC DX Clg Elec Htg 131,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {ae1d757f-4b8e-4629-adde-72ec178d9fa3}, !- Air Inlet Node Name
  {624b3605-f034-48cb-a20b-39a2cbe9ea57}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {91bde7ae-99a6-4650-9acf-46e8ba093169}, !- Supply Air Fan Name
  {956dc158-be42-4d22-8319-372f4e276654}, !- Heating Coil Name
  {2e229a92-064d-442c-ad6a-28c19f227adc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {91bde7ae-99a6-4650-9acf-46e8ba093169}, !- Handle
  Cycling Elec PTAC Fan 131,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {956dc158-be42-4d22-8319-372f4e276654}, !- Handle
  Cycling PTAC Elec Htg Coil 131,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2e229a92-064d-442c-ad6a-28c19f227adc}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 131, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {5d9841be-ace9-462e-a675-5c1b89e6cc8e}, !- Handle
  Node 417,                               !- Name
  {5efe64a2-051a-4a9d-be1d-84c47688ee09}, !- Inlet Port
  {ae1d757f-4b8e-4629-adde-72ec178d9fa3}; !- Outlet Port

OS:Connection,
  {5efe64a2-051a-4a9d-be1d-84c47688ee09}, !- Handle
  {8749c674-c431-4e39-9e4d-12d86795443b}, !- Source Object
  2,                                      !- Outlet Port
  {5d9841be-ace9-462e-a675-5c1b89e6cc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae1d757f-4b8e-4629-adde-72ec178d9fa3}, !- Handle
  {5d9841be-ace9-462e-a675-5c1b89e6cc8e}, !- Source Object
  3,                                      !- Outlet Port
  {413c7d71-5896-4328-a6a7-789fb9730f61}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea6b2597-d140-476c-9606-b2a418783af6}, !- Handle
  Node 418,                               !- Name
  {624b3605-f034-48cb-a20b-39a2cbe9ea57}, !- Inlet Port
  {74df55c2-9191-47f1-8727-40dc4073dc54}; !- Outlet Port

OS:Connection,
  {74df55c2-9191-47f1-8727-40dc4073dc54}, !- Handle
  {ea6b2597-d140-476c-9606-b2a418783af6}, !- Source Object
  3,                                      !- Outlet Port
  {0b8e203b-3eb5-493f-bfd2-bb470a00c080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624b3605-f034-48cb-a20b-39a2cbe9ea57}, !- Handle
  {413c7d71-5896-4328-a6a7-789fb9730f61}, !- Source Object
  4,                                      !- Outlet Port
  {ea6b2597-d140-476c-9606-b2a418783af6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8062d4a9-d443-4b77-b2ec-5092d77225ab}, !- Handle
  Cycling PTAC DX Clg Elec Htg 132,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {7fec963e-76e2-4e87-8ddc-dad748287da7}, !- Air Inlet Node Name
  {b0637476-8725-4b0a-a1cc-210cd63b04bb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5e6dc15f-8191-4882-836f-9dc39fe20335}, !- Supply Air Fan Name
  {88d6e748-a14f-4c86-8fe4-8d859024e382}, !- Heating Coil Name
  {6734d958-1938-4b2d-8f62-5d64944a9c77}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {5e6dc15f-8191-4882-836f-9dc39fe20335}, !- Handle
  Cycling Elec PTAC Fan 132,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {88d6e748-a14f-4c86-8fe4-8d859024e382}, !- Handle
  Cycling PTAC Elec Htg Coil 132,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6734d958-1938-4b2d-8f62-5d64944a9c77}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 132, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {70d5bb29-5a2c-4e16-bdd3-40883a2a6f51}, !- Handle
  Node 419,                               !- Name
  {ba6e8bed-9a4d-47c8-b1bb-1025988bef55}, !- Inlet Port
  {7fec963e-76e2-4e87-8ddc-dad748287da7}; !- Outlet Port

OS:Connection,
  {ba6e8bed-9a4d-47c8-b1bb-1025988bef55}, !- Handle
  {3d41bcf4-9dca-4548-88a2-7676f183877c}, !- Source Object
  2,                                      !- Outlet Port
  {70d5bb29-5a2c-4e16-bdd3-40883a2a6f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fec963e-76e2-4e87-8ddc-dad748287da7}, !- Handle
  {70d5bb29-5a2c-4e16-bdd3-40883a2a6f51}, !- Source Object
  3,                                      !- Outlet Port
  {8062d4a9-d443-4b77-b2ec-5092d77225ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13b697c5-27de-4bf2-81be-befbfbd41cee}, !- Handle
  Node 420,                               !- Name
  {b0637476-8725-4b0a-a1cc-210cd63b04bb}, !- Inlet Port
  {c97ce08a-638f-42f6-9654-e92c84370d66}; !- Outlet Port

OS:Connection,
  {c97ce08a-638f-42f6-9654-e92c84370d66}, !- Handle
  {13b697c5-27de-4bf2-81be-befbfbd41cee}, !- Source Object
  3,                                      !- Outlet Port
  {7b646ff2-d5e8-4370-b655-f66b6ac7da9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0637476-8725-4b0a-a1cc-210cd63b04bb}, !- Handle
  {8062d4a9-d443-4b77-b2ec-5092d77225ab}, !- Source Object
  4,                                      !- Outlet Port
  {13b697c5-27de-4bf2-81be-befbfbd41cee}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {29b7ed2c-ce0e-4fb8-99e1-d3e949d38b29}, !- Handle
  Cycling PTAC DX Clg Elec Htg 133,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {623bbd17-3a4e-42a6-b424-295bcfcc6045}, !- Air Inlet Node Name
  {7381fe91-3333-4d88-a487-c39a6343e8a3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a3537521-4186-4c6c-a4be-8c3c8fce6899}, !- Supply Air Fan Name
  {e030e4ca-3ac6-4976-8bcb-0ee0584bcdf9}, !- Heating Coil Name
  {f2041d3f-6f6b-494a-a686-1c2c4fe53030}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {a3537521-4186-4c6c-a4be-8c3c8fce6899}, !- Handle
  Cycling Elec PTAC Fan 133,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e030e4ca-3ac6-4976-8bcb-0ee0584bcdf9}, !- Handle
  Cycling PTAC Elec Htg Coil 133,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f2041d3f-6f6b-494a-a686-1c2c4fe53030}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 133, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f7f6dab7-4b02-40d2-8b75-09f9067cbee8}, !- Handle
  Node 421,                               !- Name
  {22d36c5a-d63e-45f8-8e0f-8641d0acee79}, !- Inlet Port
  {623bbd17-3a4e-42a6-b424-295bcfcc6045}; !- Outlet Port

OS:Connection,
  {22d36c5a-d63e-45f8-8e0f-8641d0acee79}, !- Handle
  {9c546cac-d98d-4df1-848b-ca1b0c23fbff}, !- Source Object
  2,                                      !- Outlet Port
  {f7f6dab7-4b02-40d2-8b75-09f9067cbee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623bbd17-3a4e-42a6-b424-295bcfcc6045}, !- Handle
  {f7f6dab7-4b02-40d2-8b75-09f9067cbee8}, !- Source Object
  3,                                      !- Outlet Port
  {29b7ed2c-ce0e-4fb8-99e1-d3e949d38b29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b9d0a59-a8b1-4a82-899e-c9f3302738ef}, !- Handle
  Node 422,                               !- Name
  {7381fe91-3333-4d88-a487-c39a6343e8a3}, !- Inlet Port
  {32240f43-ce48-450d-8893-e0b8745466ba}; !- Outlet Port

OS:Connection,
  {32240f43-ce48-450d-8893-e0b8745466ba}, !- Handle
  {6b9d0a59-a8b1-4a82-899e-c9f3302738ef}, !- Source Object
  3,                                      !- Outlet Port
  {3b51677a-8f0a-452e-8b64-6ae1838f0e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7381fe91-3333-4d88-a487-c39a6343e8a3}, !- Handle
  {29b7ed2c-ce0e-4fb8-99e1-d3e949d38b29}, !- Source Object
  4,                                      !- Outlet Port
  {6b9d0a59-a8b1-4a82-899e-c9f3302738ef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {26d05763-7032-4424-8290-0e13b5551c34}, !- Handle
  Cycling PTAC DX Clg Elec Htg 134,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {a5a344fe-b64d-4c65-9e82-d8b8459f006a}, !- Air Inlet Node Name
  {886897c0-9fb9-4062-aac9-3a83604b94ee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {71f8ac34-8f88-4924-a8ff-667dbd4543aa}, !- Supply Air Fan Name
  {65b91f9f-cbb0-4ff6-8500-ff284fbccc71}, !- Heating Coil Name
  {9e8b2ea3-92be-4477-a3c4-b1274cd5a3bf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {71f8ac34-8f88-4924-a8ff-667dbd4543aa}, !- Handle
  Cycling Elec PTAC Fan 134,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {65b91f9f-cbb0-4ff6-8500-ff284fbccc71}, !- Handle
  Cycling PTAC Elec Htg Coil 134,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9e8b2ea3-92be-4477-a3c4-b1274cd5a3bf}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 134, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c860caef-c58a-47db-adfc-35f9c8f58e1d}, !- Handle
  Node 423,                               !- Name
  {f9d3da0a-7954-4619-b5d4-60888e4b3f0b}, !- Inlet Port
  {a5a344fe-b64d-4c65-9e82-d8b8459f006a}; !- Outlet Port

OS:Connection,
  {f9d3da0a-7954-4619-b5d4-60888e4b3f0b}, !- Handle
  {76c969d9-b1d1-444d-93ed-45cce2c4e647}, !- Source Object
  2,                                      !- Outlet Port
  {c860caef-c58a-47db-adfc-35f9c8f58e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a344fe-b64d-4c65-9e82-d8b8459f006a}, !- Handle
  {c860caef-c58a-47db-adfc-35f9c8f58e1d}, !- Source Object
  3,                                      !- Outlet Port
  {26d05763-7032-4424-8290-0e13b5551c34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2655c84-92d2-446b-8076-47ce46573ce1}, !- Handle
  Node 424,                               !- Name
  {886897c0-9fb9-4062-aac9-3a83604b94ee}, !- Inlet Port
  {257e0a14-8436-4738-911e-026807edc95e}; !- Outlet Port

OS:Connection,
  {257e0a14-8436-4738-911e-026807edc95e}, !- Handle
  {c2655c84-92d2-446b-8076-47ce46573ce1}, !- Source Object
  3,                                      !- Outlet Port
  {69ffa7a6-c1be-40a3-8190-8b5ffa8a6f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {886897c0-9fb9-4062-aac9-3a83604b94ee}, !- Handle
  {26d05763-7032-4424-8290-0e13b5551c34}, !- Source Object
  4,                                      !- Outlet Port
  {c2655c84-92d2-446b-8076-47ce46573ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c3ef2000-2c45-4053-b573-9d24208a3cde}, !- Handle
  Cycling PTAC DX Clg Elec Htg 135,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {9d6db7ba-11ef-47f0-84ca-75a7dd2de86c}, !- Air Inlet Node Name
  {dcdb1a65-5baa-4d2c-96fb-715479f416a5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e731e4ab-889d-420a-9122-0b2ee070e16b}, !- Supply Air Fan Name
  {ae3b9518-ff34-4349-bcce-4abf47e4b46b}, !- Heating Coil Name
  {447f3df0-4837-49a2-9257-265a62acdf76}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {e731e4ab-889d-420a-9122-0b2ee070e16b}, !- Handle
  Cycling Elec PTAC Fan 135,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ae3b9518-ff34-4349-bcce-4abf47e4b46b}, !- Handle
  Cycling PTAC Elec Htg Coil 135,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {447f3df0-4837-49a2-9257-265a62acdf76}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 135, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {762c89b3-b964-410b-bc9a-7768b3d0d113}, !- Handle
  Node 425,                               !- Name
  {7c9b9d7b-c84b-4e42-afd9-17b81309895a}, !- Inlet Port
  {9d6db7ba-11ef-47f0-84ca-75a7dd2de86c}; !- Outlet Port

OS:Connection,
  {7c9b9d7b-c84b-4e42-afd9-17b81309895a}, !- Handle
  {45445678-084f-44d8-b1c8-b8a9164a4f3f}, !- Source Object
  2,                                      !- Outlet Port
  {762c89b3-b964-410b-bc9a-7768b3d0d113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6db7ba-11ef-47f0-84ca-75a7dd2de86c}, !- Handle
  {762c89b3-b964-410b-bc9a-7768b3d0d113}, !- Source Object
  3,                                      !- Outlet Port
  {c3ef2000-2c45-4053-b573-9d24208a3cde}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51a577bc-41b2-4bf6-9886-901a033d1693}, !- Handle
  Node 426,                               !- Name
  {dcdb1a65-5baa-4d2c-96fb-715479f416a5}, !- Inlet Port
  {cd7194d7-7dc9-4c2d-af13-413dcbcdd527}; !- Outlet Port

OS:Connection,
  {cd7194d7-7dc9-4c2d-af13-413dcbcdd527}, !- Handle
  {51a577bc-41b2-4bf6-9886-901a033d1693}, !- Source Object
  3,                                      !- Outlet Port
  {a6eb8943-65f6-44b5-aaf9-d9bfe0260a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcdb1a65-5baa-4d2c-96fb-715479f416a5}, !- Handle
  {c3ef2000-2c45-4053-b573-9d24208a3cde}, !- Source Object
  4,                                      !- Outlet Port
  {51a577bc-41b2-4bf6-9886-901a033d1693}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d8c05b56-d492-47da-8008-a6a276024e70}, !- Handle
  Cycling PTAC DX Clg Elec Htg 136,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {0a6394ac-85e3-46a3-b434-a9c18b808984}, !- Air Inlet Node Name
  {2936b8be-9a96-4849-9842-922c98ea973c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e40f6ea6-e842-48a8-9f08-4764514cf4fc}, !- Supply Air Fan Name
  {f056a2d6-dd76-40b6-b2b1-67cc7eebfc38}, !- Heating Coil Name
  {f6659460-fe31-4532-b1fd-0485b0b489e1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {e40f6ea6-e842-48a8-9f08-4764514cf4fc}, !- Handle
  Cycling Elec PTAC Fan 136,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f056a2d6-dd76-40b6-b2b1-67cc7eebfc38}, !- Handle
  Cycling PTAC Elec Htg Coil 136,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f6659460-fe31-4532-b1fd-0485b0b489e1}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 136, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {e94dfdbf-873e-4ec4-ad99-6f361942194a}, !- Handle
  Node 427,                               !- Name
  {08955929-8779-4008-845e-043d73a9f68b}, !- Inlet Port
  {0a6394ac-85e3-46a3-b434-a9c18b808984}; !- Outlet Port

OS:Connection,
  {08955929-8779-4008-845e-043d73a9f68b}, !- Handle
  {462b3903-b303-4955-906b-54b0b3f5552d}, !- Source Object
  2,                                      !- Outlet Port
  {e94dfdbf-873e-4ec4-ad99-6f361942194a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6394ac-85e3-46a3-b434-a9c18b808984}, !- Handle
  {e94dfdbf-873e-4ec4-ad99-6f361942194a}, !- Source Object
  3,                                      !- Outlet Port
  {d8c05b56-d492-47da-8008-a6a276024e70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40b0a77c-ebab-4046-b6b4-57813567612d}, !- Handle
  Node 428,                               !- Name
  {2936b8be-9a96-4849-9842-922c98ea973c}, !- Inlet Port
  {519c963f-fce6-4678-a9d0-ac2336c4709d}; !- Outlet Port

OS:Connection,
  {519c963f-fce6-4678-a9d0-ac2336c4709d}, !- Handle
  {40b0a77c-ebab-4046-b6b4-57813567612d}, !- Source Object
  3,                                      !- Outlet Port
  {7cd24eb2-e460-46d7-bd6a-b42294712cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2936b8be-9a96-4849-9842-922c98ea973c}, !- Handle
  {d8c05b56-d492-47da-8008-a6a276024e70}, !- Source Object
  4,                                      !- Outlet Port
  {40b0a77c-ebab-4046-b6b4-57813567612d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {58369e8b-8545-4d60-afb2-612a8bb6f3a1}, !- Handle
  Cycling PTAC DX Clg Elec Htg 137,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {73a8764a-0d19-4cb2-a538-c271e52dc75d}, !- Air Inlet Node Name
  {79fea65a-f657-4665-b031-2cea336775b9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cb1c0604-795f-4b02-b385-87cb88f6d566}, !- Supply Air Fan Name
  {3e23f4c5-bf25-401d-85b7-b4b732fe34c3}, !- Heating Coil Name
  {da3486ab-1f3a-4a66-8b7b-375293083eaf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {cb1c0604-795f-4b02-b385-87cb88f6d566}, !- Handle
  Cycling Elec PTAC Fan 137,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3e23f4c5-bf25-401d-85b7-b4b732fe34c3}, !- Handle
  Cycling PTAC Elec Htg Coil 137,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {da3486ab-1f3a-4a66-8b7b-375293083eaf}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 137, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {12177f64-23c5-410b-acf4-dd3ac4ad94c0}, !- Handle
  Node 429,                               !- Name
  {26c02bac-d048-47e1-95da-fd22a57a6117}, !- Inlet Port
  {73a8764a-0d19-4cb2-a538-c271e52dc75d}; !- Outlet Port

OS:Connection,
  {26c02bac-d048-47e1-95da-fd22a57a6117}, !- Handle
  {7a35653d-0f55-4234-a82b-5603649996b3}, !- Source Object
  2,                                      !- Outlet Port
  {12177f64-23c5-410b-acf4-dd3ac4ad94c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a8764a-0d19-4cb2-a538-c271e52dc75d}, !- Handle
  {12177f64-23c5-410b-acf4-dd3ac4ad94c0}, !- Source Object
  3,                                      !- Outlet Port
  {58369e8b-8545-4d60-afb2-612a8bb6f3a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd70548d-8d5f-4617-b798-64b42ff0f623}, !- Handle
  Node 430,                               !- Name
  {79fea65a-f657-4665-b031-2cea336775b9}, !- Inlet Port
  {126844e0-d23b-4405-989c-a5af0b607a09}; !- Outlet Port

OS:Connection,
  {126844e0-d23b-4405-989c-a5af0b607a09}, !- Handle
  {fd70548d-8d5f-4617-b798-64b42ff0f623}, !- Source Object
  3,                                      !- Outlet Port
  {9ee10ad7-45fd-481b-9402-b3c771324e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79fea65a-f657-4665-b031-2cea336775b9}, !- Handle
  {58369e8b-8545-4d60-afb2-612a8bb6f3a1}, !- Source Object
  4,                                      !- Outlet Port
  {fd70548d-8d5f-4617-b798-64b42ff0f623}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d5bafd95-bf96-4eb4-8227-e14422c3a66f}, !- Handle
  Cycling PTAC DX Clg Elec Htg 138,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {e0386c2a-d7b0-4dd5-a49e-edd9e6596ee0}, !- Air Inlet Node Name
  {63fe0d06-889f-4f77-9e96-0f48a876b91b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {86e674c8-7136-4130-afbc-6cd959023d3c}, !- Supply Air Fan Name
  {84f9b746-a2ed-4dfb-a7a3-7601ddb52715}, !- Heating Coil Name
  {8fefa758-f259-4438-a880-cc98a45fa549}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {86e674c8-7136-4130-afbc-6cd959023d3c}, !- Handle
  Cycling Elec PTAC Fan 138,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {84f9b746-a2ed-4dfb-a7a3-7601ddb52715}, !- Handle
  Cycling PTAC Elec Htg Coil 138,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8fefa758-f259-4438-a880-cc98a45fa549}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 138, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2a18ed7f-c72a-48a2-b158-36048b4903b0}, !- Handle
  Node 431,                               !- Name
  {8bdd5476-8363-4e76-b1a8-67f2ca30dc72}, !- Inlet Port
  {e0386c2a-d7b0-4dd5-a49e-edd9e6596ee0}; !- Outlet Port

OS:Connection,
  {8bdd5476-8363-4e76-b1a8-67f2ca30dc72}, !- Handle
  {769e1f49-fc75-4090-83d5-6890c9f98dc1}, !- Source Object
  2,                                      !- Outlet Port
  {2a18ed7f-c72a-48a2-b158-36048b4903b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0386c2a-d7b0-4dd5-a49e-edd9e6596ee0}, !- Handle
  {2a18ed7f-c72a-48a2-b158-36048b4903b0}, !- Source Object
  3,                                      !- Outlet Port
  {d5bafd95-bf96-4eb4-8227-e14422c3a66f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3b8afb9d-82f0-44a2-b090-4eae16d12e42}, !- Handle
  Node 432,                               !- Name
  {63fe0d06-889f-4f77-9e96-0f48a876b91b}, !- Inlet Port
  {8c957508-0dd3-421c-ba3d-8a6afe32092a}; !- Outlet Port

OS:Connection,
  {8c957508-0dd3-421c-ba3d-8a6afe32092a}, !- Handle
  {3b8afb9d-82f0-44a2-b090-4eae16d12e42}, !- Source Object
  3,                                      !- Outlet Port
  {1995e5c3-df63-48bc-a2f0-6d65c62d22d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fe0d06-889f-4f77-9e96-0f48a876b91b}, !- Handle
  {d5bafd95-bf96-4eb4-8227-e14422c3a66f}, !- Source Object
  4,                                      !- Outlet Port
  {3b8afb9d-82f0-44a2-b090-4eae16d12e42}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9bc2c4bc-a558-4115-be03-218d25d2ec5e}, !- Handle
  Cycling PTAC DX Clg Elec Htg 139,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {b4c6f251-68df-44cc-8e30-7aed5e00f4b7}, !- Air Inlet Node Name
  {0884593e-fd27-4209-900a-f571c61ab9ed}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a430820-2222-4ce5-8e8b-43750986abcf}, !- Supply Air Fan Name
  {fd52d510-d85f-4318-9030-bd63b15e8541}, !- Heating Coil Name
  {836a4f2c-c677-4c85-8718-3f5f44a9cc3e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {3a430820-2222-4ce5-8e8b-43750986abcf}, !- Handle
  Cycling Elec PTAC Fan 139,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fd52d510-d85f-4318-9030-bd63b15e8541}, !- Handle
  Cycling PTAC Elec Htg Coil 139,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {836a4f2c-c677-4c85-8718-3f5f44a9cc3e}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 139, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {bfe6ef02-45bd-409c-bd41-0d5ed71e8960}, !- Handle
  Node 433,                               !- Name
  {b927a748-c7b5-421b-96e9-4a235ef4c1aa}, !- Inlet Port
  {b4c6f251-68df-44cc-8e30-7aed5e00f4b7}; !- Outlet Port

OS:Connection,
  {b927a748-c7b5-421b-96e9-4a235ef4c1aa}, !- Handle
  {099e17fe-7a59-4097-bfbe-08e5f3dd5fbc}, !- Source Object
  2,                                      !- Outlet Port
  {bfe6ef02-45bd-409c-bd41-0d5ed71e8960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c6f251-68df-44cc-8e30-7aed5e00f4b7}, !- Handle
  {bfe6ef02-45bd-409c-bd41-0d5ed71e8960}, !- Source Object
  3,                                      !- Outlet Port
  {9bc2c4bc-a558-4115-be03-218d25d2ec5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ebdd518d-7e67-4bcd-955f-3385a6b9a7ed}, !- Handle
  Node 434,                               !- Name
  {0884593e-fd27-4209-900a-f571c61ab9ed}, !- Inlet Port
  {e0b566b4-60af-4a01-b272-45a544ac9beb}; !- Outlet Port

OS:Connection,
  {e0b566b4-60af-4a01-b272-45a544ac9beb}, !- Handle
  {ebdd518d-7e67-4bcd-955f-3385a6b9a7ed}, !- Source Object
  3,                                      !- Outlet Port
  {c3cc376b-4cf2-4657-8a8e-1e7045d381d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0884593e-fd27-4209-900a-f571c61ab9ed}, !- Handle
  {9bc2c4bc-a558-4115-be03-218d25d2ec5e}, !- Source Object
  4,                                      !- Outlet Port
  {ebdd518d-7e67-4bcd-955f-3385a6b9a7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {643162d7-772d-4485-9914-0bb9d220f75f}, !- Handle
  Cycling PTAC DX Clg Elec Htg 140,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {4d4214a8-f5c4-47dc-a8c1-aebde30e9a9b}, !- Air Inlet Node Name
  {9838e239-46cb-4335-bce1-4c5c0b4057e6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a00b8c37-f20a-4b6f-88c8-25e5f4ba649d}, !- Supply Air Fan Name
  {ffd5139d-a77a-4172-a277-199aa2f4e05c}, !- Heating Coil Name
  {5aabea4d-9be1-47a2-b2ff-9dac1ca9ab54}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {a00b8c37-f20a-4b6f-88c8-25e5f4ba649d}, !- Handle
  Cycling Elec PTAC Fan 140,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ffd5139d-a77a-4172-a277-199aa2f4e05c}, !- Handle
  Cycling PTAC Elec Htg Coil 140,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5aabea4d-9be1-47a2-b2ff-9dac1ca9ab54}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 140, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ee76c9fa-530a-4f4e-9ed8-74627498b195}, !- Handle
  Node 435,                               !- Name
  {e7e39b4c-6987-46d9-b32a-1d86db605c96}, !- Inlet Port
  {4d4214a8-f5c4-47dc-a8c1-aebde30e9a9b}; !- Outlet Port

OS:Connection,
  {e7e39b4c-6987-46d9-b32a-1d86db605c96}, !- Handle
  {55be601b-37e3-4055-aae6-0b6409e1a8a4}, !- Source Object
  2,                                      !- Outlet Port
  {ee76c9fa-530a-4f4e-9ed8-74627498b195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4214a8-f5c4-47dc-a8c1-aebde30e9a9b}, !- Handle
  {ee76c9fa-530a-4f4e-9ed8-74627498b195}, !- Source Object
  3,                                      !- Outlet Port
  {643162d7-772d-4485-9914-0bb9d220f75f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ba62bc5-eaeb-47fb-839c-6d8e61053583}, !- Handle
  Node 436,                               !- Name
  {9838e239-46cb-4335-bce1-4c5c0b4057e6}, !- Inlet Port
  {92906643-0e3b-4e82-8860-10f935b4245c}; !- Outlet Port

OS:Connection,
  {92906643-0e3b-4e82-8860-10f935b4245c}, !- Handle
  {5ba62bc5-eaeb-47fb-839c-6d8e61053583}, !- Source Object
  3,                                      !- Outlet Port
  {311b95b6-00ee-4bf6-8d5a-449cc918bfcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9838e239-46cb-4335-bce1-4c5c0b4057e6}, !- Handle
  {643162d7-772d-4485-9914-0bb9d220f75f}, !- Source Object
  4,                                      !- Outlet Port
  {5ba62bc5-eaeb-47fb-839c-6d8e61053583}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b85e7298-fc39-4e84-98c0-6d8cc1b3785d}, !- Handle
  Cycling PTAC DX Clg Elec Htg 141,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {73cd0829-40e1-4f24-a1b9-036bb727a052}, !- Air Inlet Node Name
  {f459f5ce-33ad-4081-94d7-15779c9d8bb1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ffb11b97-88b4-4e59-92bc-606267ad1232}, !- Supply Air Fan Name
  {b5301e18-82f1-463b-b9f9-481755e7110a}, !- Heating Coil Name
  {20e0d8b1-0898-4f48-8492-cbccddf589af}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {ffb11b97-88b4-4e59-92bc-606267ad1232}, !- Handle
  Cycling Elec PTAC Fan 141,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b5301e18-82f1-463b-b9f9-481755e7110a}, !- Handle
  Cycling PTAC Elec Htg Coil 141,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {20e0d8b1-0898-4f48-8492-cbccddf589af}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 141, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c34e2b91-2f3d-4471-b9b0-c62949e0eb48}, !- Handle
  Node 437,                               !- Name
  {355e9adc-c305-407c-8062-07856fc44cbc}, !- Inlet Port
  {73cd0829-40e1-4f24-a1b9-036bb727a052}; !- Outlet Port

OS:Connection,
  {355e9adc-c305-407c-8062-07856fc44cbc}, !- Handle
  {3e3e2867-5d97-40b0-b4b0-1a0aa7c304e9}, !- Source Object
  2,                                      !- Outlet Port
  {c34e2b91-2f3d-4471-b9b0-c62949e0eb48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cd0829-40e1-4f24-a1b9-036bb727a052}, !- Handle
  {c34e2b91-2f3d-4471-b9b0-c62949e0eb48}, !- Source Object
  3,                                      !- Outlet Port
  {b85e7298-fc39-4e84-98c0-6d8cc1b3785d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a5ed517-c14f-4a95-99b0-56386fa34d82}, !- Handle
  Node 438,                               !- Name
  {f459f5ce-33ad-4081-94d7-15779c9d8bb1}, !- Inlet Port
  {a5133f5b-35d9-40c1-a3dc-559e061ee88a}; !- Outlet Port

OS:Connection,
  {a5133f5b-35d9-40c1-a3dc-559e061ee88a}, !- Handle
  {3a5ed517-c14f-4a95-99b0-56386fa34d82}, !- Source Object
  3,                                      !- Outlet Port
  {2b3881e6-6e32-4bce-836c-c4bc25806abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f459f5ce-33ad-4081-94d7-15779c9d8bb1}, !- Handle
  {b85e7298-fc39-4e84-98c0-6d8cc1b3785d}, !- Source Object
  4,                                      !- Outlet Port
  {3a5ed517-c14f-4a95-99b0-56386fa34d82}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {02f9e57a-1238-4ca1-a7eb-5bed8a92774a}, !- Handle
  Cycling PTAC DX Clg Elec Htg 142,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {e1daa8b6-ebcd-4975-b60b-1ca638a7e84c}, !- Air Inlet Node Name
  {818fc73e-9bfc-4029-b9f3-92f4ceeb2ed9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4ae10d4f-3c5d-41f5-8449-d7ee3a6f1402}, !- Supply Air Fan Name
  {5fde7a4f-827a-44a2-b19a-72f0d59d16ed}, !- Heating Coil Name
  {8d07e5b9-55bd-42ab-9545-a550ff9b62a8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {4ae10d4f-3c5d-41f5-8449-d7ee3a6f1402}, !- Handle
  Cycling Elec PTAC Fan 142,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5fde7a4f-827a-44a2-b19a-72f0d59d16ed}, !- Handle
  Cycling PTAC Elec Htg Coil 142,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8d07e5b9-55bd-42ab-9545-a550ff9b62a8}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 142, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {6d7258a1-155e-4c2c-99ce-94faa482a8bf}, !- Handle
  Node 439,                               !- Name
  {88275aa7-e7b9-49e9-9177-3f003dc17804}, !- Inlet Port
  {e1daa8b6-ebcd-4975-b60b-1ca638a7e84c}; !- Outlet Port

OS:Connection,
  {88275aa7-e7b9-49e9-9177-3f003dc17804}, !- Handle
  {8bf0b922-7030-4a5a-9b57-313865a1c265}, !- Source Object
  2,                                      !- Outlet Port
  {6d7258a1-155e-4c2c-99ce-94faa482a8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1daa8b6-ebcd-4975-b60b-1ca638a7e84c}, !- Handle
  {6d7258a1-155e-4c2c-99ce-94faa482a8bf}, !- Source Object
  3,                                      !- Outlet Port
  {02f9e57a-1238-4ca1-a7eb-5bed8a92774a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa59fe08-cb78-4dd5-a793-3d907ab80d1c}, !- Handle
  Node 440,                               !- Name
  {818fc73e-9bfc-4029-b9f3-92f4ceeb2ed9}, !- Inlet Port
  {72b034ac-3c25-4a8a-9de9-216763087c86}; !- Outlet Port

OS:Connection,
  {72b034ac-3c25-4a8a-9de9-216763087c86}, !- Handle
  {fa59fe08-cb78-4dd5-a793-3d907ab80d1c}, !- Source Object
  3,                                      !- Outlet Port
  {180f7e30-6707-4df1-9dba-a06064504402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818fc73e-9bfc-4029-b9f3-92f4ceeb2ed9}, !- Handle
  {02f9e57a-1238-4ca1-a7eb-5bed8a92774a}, !- Source Object
  4,                                      !- Outlet Port
  {fa59fe08-cb78-4dd5-a793-3d907ab80d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b988f6d8-307a-4f19-9fb2-70b517f6d8ba}, !- Handle
  Cycling PTAC DX Clg Elec Htg 143,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {fecb3471-4d60-435f-8535-9b712bcd91ec}, !- Air Inlet Node Name
  {92340075-d55e-4d00-b865-8a15fd9fd943}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ffde4d0b-f192-4ced-afcc-083fd84ef3e4}, !- Supply Air Fan Name
  {a5c0d4e3-3fcf-431b-9371-9d9b25b13230}, !- Heating Coil Name
  {630dbf94-4aca-4eaa-af8c-6f4c0e74ccff}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {ffde4d0b-f192-4ced-afcc-083fd84ef3e4}, !- Handle
  Cycling Elec PTAC Fan 143,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a5c0d4e3-3fcf-431b-9371-9d9b25b13230}, !- Handle
  Cycling PTAC Elec Htg Coil 143,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {630dbf94-4aca-4eaa-af8c-6f4c0e74ccff}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 143, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {123a8ab0-94b3-46fa-aaa5-79383a3d1415}, !- Handle
  Node 441,                               !- Name
  {b854d72b-1b71-42f7-8db2-2f5220e98ff3}, !- Inlet Port
  {fecb3471-4d60-435f-8535-9b712bcd91ec}; !- Outlet Port

OS:Connection,
  {b854d72b-1b71-42f7-8db2-2f5220e98ff3}, !- Handle
  {11b77ddd-c78e-402e-9738-c7e1eddc79b5}, !- Source Object
  2,                                      !- Outlet Port
  {123a8ab0-94b3-46fa-aaa5-79383a3d1415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fecb3471-4d60-435f-8535-9b712bcd91ec}, !- Handle
  {123a8ab0-94b3-46fa-aaa5-79383a3d1415}, !- Source Object
  3,                                      !- Outlet Port
  {b988f6d8-307a-4f19-9fb2-70b517f6d8ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2276bdaa-554e-4df3-829d-c881e959da46}, !- Handle
  Node 442,                               !- Name
  {92340075-d55e-4d00-b865-8a15fd9fd943}, !- Inlet Port
  {46b8da62-30a9-43e6-8dd6-c4e22107383e}; !- Outlet Port

OS:Connection,
  {46b8da62-30a9-43e6-8dd6-c4e22107383e}, !- Handle
  {2276bdaa-554e-4df3-829d-c881e959da46}, !- Source Object
  3,                                      !- Outlet Port
  {79b31b25-a4f2-464c-8517-e214d157b952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92340075-d55e-4d00-b865-8a15fd9fd943}, !- Handle
  {b988f6d8-307a-4f19-9fb2-70b517f6d8ba}, !- Source Object
  4,                                      !- Outlet Port
  {2276bdaa-554e-4df3-829d-c881e959da46}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c244d275-c9f8-43b0-9b1b-e3a7f71fb2b3}, !- Handle
  Cycling PTAC DX Clg Elec Htg 144,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {ba9c8db1-84a8-48be-999e-2e87ca44e715}, !- Air Inlet Node Name
  {4458fa61-a683-4b28-bb24-38ead78e83a6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {529824de-d6f3-4885-b6bd-b0d041acbdee}, !- Supply Air Fan Name
  {af0fd33d-bfd7-4774-9299-0b1358dd29d2}, !- Heating Coil Name
  {8c334809-a9d2-4b1f-9cec-609fdcb0ba2e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {529824de-d6f3-4885-b6bd-b0d041acbdee}, !- Handle
  Cycling Elec PTAC Fan 144,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {af0fd33d-bfd7-4774-9299-0b1358dd29d2}, !- Handle
  Cycling PTAC Elec Htg Coil 144,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8c334809-a9d2-4b1f-9cec-609fdcb0ba2e}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 144, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {6335ab20-396a-458b-b1d1-25549ae49d59}, !- Handle
  Node 443,                               !- Name
  {a2673252-545c-4b7b-8c4c-df84dd6a664b}, !- Inlet Port
  {ba9c8db1-84a8-48be-999e-2e87ca44e715}; !- Outlet Port

OS:Connection,
  {a2673252-545c-4b7b-8c4c-df84dd6a664b}, !- Handle
  {168deffc-bbae-4d75-a845-3b6299822516}, !- Source Object
  2,                                      !- Outlet Port
  {6335ab20-396a-458b-b1d1-25549ae49d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba9c8db1-84a8-48be-999e-2e87ca44e715}, !- Handle
  {6335ab20-396a-458b-b1d1-25549ae49d59}, !- Source Object
  3,                                      !- Outlet Port
  {c244d275-c9f8-43b0-9b1b-e3a7f71fb2b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd60816c-8652-4274-a685-62d7b81b55d8}, !- Handle
  Node 444,                               !- Name
  {4458fa61-a683-4b28-bb24-38ead78e83a6}, !- Inlet Port
  {05fb288e-b5c6-4c3f-8183-52835fe4aa23}; !- Outlet Port

OS:Connection,
  {05fb288e-b5c6-4c3f-8183-52835fe4aa23}, !- Handle
  {dd60816c-8652-4274-a685-62d7b81b55d8}, !- Source Object
  3,                                      !- Outlet Port
  {dac862d6-c5dc-4d5b-8603-8f8be5bae140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4458fa61-a683-4b28-bb24-38ead78e83a6}, !- Handle
  {c244d275-c9f8-43b0-9b1b-e3a7f71fb2b3}, !- Source Object
  4,                                      !- Outlet Port
  {dd60816c-8652-4274-a685-62d7b81b55d8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {104816c7-bd2c-4c9b-8970-5317353466b5}, !- Handle
  Cycling PTAC DX Clg Elec Htg 145,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {78e0d462-0b88-4f84-b48b-855d12bf6a9a}, !- Air Inlet Node Name
  {fad6ba51-fb4a-47a2-a565-fdd225e63f15}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {972dea6b-a368-4ce8-9928-2c032ab0b447}, !- Supply Air Fan Name
  {2ca97c2a-e115-4322-bbd5-e4d032bdd4bc}, !- Heating Coil Name
  {61f998af-071b-4bcd-843b-0f8e36e284f6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {972dea6b-a368-4ce8-9928-2c032ab0b447}, !- Handle
  Cycling Elec PTAC Fan 145,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2ca97c2a-e115-4322-bbd5-e4d032bdd4bc}, !- Handle
  Cycling PTAC Elec Htg Coil 145,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {61f998af-071b-4bcd-843b-0f8e36e284f6}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 145, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2111ee03-8438-41df-b874-9ef2ab0bac14}, !- Handle
  Node 445,                               !- Name
  {a4805c69-0c2a-422c-a9dc-53bd8e31d62a}, !- Inlet Port
  {78e0d462-0b88-4f84-b48b-855d12bf6a9a}; !- Outlet Port

OS:Connection,
  {a4805c69-0c2a-422c-a9dc-53bd8e31d62a}, !- Handle
  {6ec4b910-4435-40e7-b556-26f3a96cff93}, !- Source Object
  2,                                      !- Outlet Port
  {2111ee03-8438-41df-b874-9ef2ab0bac14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e0d462-0b88-4f84-b48b-855d12bf6a9a}, !- Handle
  {2111ee03-8438-41df-b874-9ef2ab0bac14}, !- Source Object
  3,                                      !- Outlet Port
  {104816c7-bd2c-4c9b-8970-5317353466b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1a425c3-f43d-4e5b-9194-ab34ea027042}, !- Handle
  Node 446,                               !- Name
  {fad6ba51-fb4a-47a2-a565-fdd225e63f15}, !- Inlet Port
  {d04bd589-8a7d-40fe-a81b-5755a7478aaa}; !- Outlet Port

OS:Connection,
  {d04bd589-8a7d-40fe-a81b-5755a7478aaa}, !- Handle
  {b1a425c3-f43d-4e5b-9194-ab34ea027042}, !- Source Object
  3,                                      !- Outlet Port
  {233e9332-da47-4fd7-9af4-48740a121c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad6ba51-fb4a-47a2-a565-fdd225e63f15}, !- Handle
  {104816c7-bd2c-4c9b-8970-5317353466b5}, !- Source Object
  4,                                      !- Outlet Port
  {b1a425c3-f43d-4e5b-9194-ab34ea027042}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2cdb820b-3d1c-4558-9541-be1183a062ec}, !- Handle
  Cycling PTAC DX Clg Elec Htg 146,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {ce9e6ca6-6655-484d-9e25-c787150e5124}, !- Air Inlet Node Name
  {73fbc3ea-5760-475b-b93b-e2ed0664246a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b69f4dff-3d18-4f24-a479-19964a24dc48}, !- Supply Air Fan Name
  {4d0a0801-9eb9-4986-8f77-436f2b25e998}, !- Heating Coil Name
  {73022259-51e5-4946-ac35-15584961acc1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {b69f4dff-3d18-4f24-a479-19964a24dc48}, !- Handle
  Cycling Elec PTAC Fan 146,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4d0a0801-9eb9-4986-8f77-436f2b25e998}, !- Handle
  Cycling PTAC Elec Htg Coil 146,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {73022259-51e5-4946-ac35-15584961acc1}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 146, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {198fc634-12d2-4fc7-8c65-c589da405c8d}, !- Handle
  Node 447,                               !- Name
  {1efa39a1-1956-43c3-be75-224707fd83ab}, !- Inlet Port
  {ce9e6ca6-6655-484d-9e25-c787150e5124}; !- Outlet Port

OS:Connection,
  {1efa39a1-1956-43c3-be75-224707fd83ab}, !- Handle
  {15b464c0-ebd4-4e06-96d5-ece58dac540a}, !- Source Object
  2,                                      !- Outlet Port
  {198fc634-12d2-4fc7-8c65-c589da405c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9e6ca6-6655-484d-9e25-c787150e5124}, !- Handle
  {198fc634-12d2-4fc7-8c65-c589da405c8d}, !- Source Object
  3,                                      !- Outlet Port
  {2cdb820b-3d1c-4558-9541-be1183a062ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb9e4a5a-8985-4e1a-b835-95b6ffc37ae2}, !- Handle
  Node 448,                               !- Name
  {73fbc3ea-5760-475b-b93b-e2ed0664246a}, !- Inlet Port
  {94705cd6-5640-44cf-a102-b91f7c7bea07}; !- Outlet Port

OS:Connection,
  {94705cd6-5640-44cf-a102-b91f7c7bea07}, !- Handle
  {fb9e4a5a-8985-4e1a-b835-95b6ffc37ae2}, !- Source Object
  3,                                      !- Outlet Port
  {a4b03456-c51d-4af3-95a3-ae0ed70ec84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73fbc3ea-5760-475b-b93b-e2ed0664246a}, !- Handle
  {2cdb820b-3d1c-4558-9541-be1183a062ec}, !- Source Object
  4,                                      !- Outlet Port
  {fb9e4a5a-8985-4e1a-b835-95b6ffc37ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {20ec1269-1b5a-4588-b46e-142381836000}, !- Handle
  Cycling PTAC DX Clg Elec Htg 147,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {51e327f9-04b7-46ef-a86b-6769fb044d2f}, !- Air Inlet Node Name
  {3d0d323a-bb41-4733-af86-79acafbf02ad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c2381307-d263-4977-96c8-e79e83d77a4b}, !- Supply Air Fan Name
  {535592fa-5c36-4db9-b0d6-a80b0124237f}, !- Heating Coil Name
  {5189e7b3-7c08-4abd-ab35-431c2b4ed453}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {c2381307-d263-4977-96c8-e79e83d77a4b}, !- Handle
  Cycling Elec PTAC Fan 147,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {535592fa-5c36-4db9-b0d6-a80b0124237f}, !- Handle
  Cycling PTAC Elec Htg Coil 147,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5189e7b3-7c08-4abd-ab35-431c2b4ed453}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 147, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {e4c70b91-db96-4c47-aa75-dc77596b8c9a}, !- Handle
  Node 449,                               !- Name
  {129271d4-d84c-4d9c-9e11-800114db45ad}, !- Inlet Port
  {51e327f9-04b7-46ef-a86b-6769fb044d2f}; !- Outlet Port

OS:Connection,
  {129271d4-d84c-4d9c-9e11-800114db45ad}, !- Handle
  {c6e553b5-32a3-45c3-9b57-4cf8690515c0}, !- Source Object
  2,                                      !- Outlet Port
  {e4c70b91-db96-4c47-aa75-dc77596b8c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e327f9-04b7-46ef-a86b-6769fb044d2f}, !- Handle
  {e4c70b91-db96-4c47-aa75-dc77596b8c9a}, !- Source Object
  3,                                      !- Outlet Port
  {20ec1269-1b5a-4588-b46e-142381836000}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2babcd90-c82c-4116-83cf-992ef0886ba9}, !- Handle
  Node 450,                               !- Name
  {3d0d323a-bb41-4733-af86-79acafbf02ad}, !- Inlet Port
  {8d5f6476-64b3-4796-b7d4-729b12adcde2}; !- Outlet Port

OS:Connection,
  {8d5f6476-64b3-4796-b7d4-729b12adcde2}, !- Handle
  {2babcd90-c82c-4116-83cf-992ef0886ba9}, !- Source Object
  3,                                      !- Outlet Port
  {0f8a8f2c-8846-41d8-bd42-ba47ac1bfa9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0d323a-bb41-4733-af86-79acafbf02ad}, !- Handle
  {20ec1269-1b5a-4588-b46e-142381836000}, !- Source Object
  4,                                      !- Outlet Port
  {2babcd90-c82c-4116-83cf-992ef0886ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {09b236ad-6f2c-4e82-a632-27e5e52f0cb3}, !- Handle
  Cycling PTAC DX Clg Elec Htg 148,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {728c5b06-caf2-460f-9d2c-2398e769802d}, !- Air Inlet Node Name
  {1f83c679-6ec4-4da4-af94-dfc69b162bb8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {70ed7712-3421-4bce-a253-64616cab6fc2}, !- Supply Air Fan Name
  {d60ac327-de29-4f72-92c1-20c2855e07d0}, !- Heating Coil Name
  {c0563c62-057e-487e-b8de-dcd3fa75f2b6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {70ed7712-3421-4bce-a253-64616cab6fc2}, !- Handle
  Cycling Elec PTAC Fan 148,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d60ac327-de29-4f72-92c1-20c2855e07d0}, !- Handle
  Cycling PTAC Elec Htg Coil 148,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c0563c62-057e-487e-b8de-dcd3fa75f2b6}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 148, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b49a55a5-bfab-44d7-9a8f-f7f1cc4b7e24}, !- Handle
  Node 451,                               !- Name
  {76d80f27-12bf-40fb-b12b-9ad894dc735d}, !- Inlet Port
  {728c5b06-caf2-460f-9d2c-2398e769802d}; !- Outlet Port

OS:Connection,
  {76d80f27-12bf-40fb-b12b-9ad894dc735d}, !- Handle
  {f241ba18-7bef-428d-be32-ddeb3655a0e9}, !- Source Object
  2,                                      !- Outlet Port
  {b49a55a5-bfab-44d7-9a8f-f7f1cc4b7e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728c5b06-caf2-460f-9d2c-2398e769802d}, !- Handle
  {b49a55a5-bfab-44d7-9a8f-f7f1cc4b7e24}, !- Source Object
  3,                                      !- Outlet Port
  {09b236ad-6f2c-4e82-a632-27e5e52f0cb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8f12da0d-ad46-414d-a565-0201d42ad844}, !- Handle
  Node 452,                               !- Name
  {1f83c679-6ec4-4da4-af94-dfc69b162bb8}, !- Inlet Port
  {440dd5d3-2a19-4db4-9d31-5963a70a3c0e}; !- Outlet Port

OS:Connection,
  {440dd5d3-2a19-4db4-9d31-5963a70a3c0e}, !- Handle
  {8f12da0d-ad46-414d-a565-0201d42ad844}, !- Source Object
  3,                                      !- Outlet Port
  {b9d0b8d6-5a11-435e-8027-dd5f4fa242ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f83c679-6ec4-4da4-af94-dfc69b162bb8}, !- Handle
  {09b236ad-6f2c-4e82-a632-27e5e52f0cb3}, !- Source Object
  4,                                      !- Outlet Port
  {8f12da0d-ad46-414d-a565-0201d42ad844}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4d176dc4-7477-4aba-80c0-a267c5f005dc}, !- Handle
  Cycling PTAC DX Clg Elec Htg 149,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {0d21deb7-f789-4c9f-ba2e-6b213eefe5da}, !- Air Inlet Node Name
  {99111770-4a7e-4cc2-9896-47560d9f8aa2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9cb9ecc5-a80a-4c4b-ac41-71b6938c5045}, !- Supply Air Fan Name
  {184f29ec-c787-4e83-87a6-f06e58644461}, !- Heating Coil Name
  {c283dcf1-0cae-4784-a477-51d1f49afef7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {9cb9ecc5-a80a-4c4b-ac41-71b6938c5045}, !- Handle
  Cycling Elec PTAC Fan 149,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {184f29ec-c787-4e83-87a6-f06e58644461}, !- Handle
  Cycling PTAC Elec Htg Coil 149,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c283dcf1-0cae-4784-a477-51d1f49afef7}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 149, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c1c83dca-095d-4621-9791-7006b4bd0dda}, !- Handle
  Node 453,                               !- Name
  {217e18e4-36d8-4e29-853d-8330fa7ba6d1}, !- Inlet Port
  {0d21deb7-f789-4c9f-ba2e-6b213eefe5da}; !- Outlet Port

OS:Connection,
  {217e18e4-36d8-4e29-853d-8330fa7ba6d1}, !- Handle
  {a401d1ad-7bfb-4394-8318-44256d966c53}, !- Source Object
  2,                                      !- Outlet Port
  {c1c83dca-095d-4621-9791-7006b4bd0dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d21deb7-f789-4c9f-ba2e-6b213eefe5da}, !- Handle
  {c1c83dca-095d-4621-9791-7006b4bd0dda}, !- Source Object
  3,                                      !- Outlet Port
  {4d176dc4-7477-4aba-80c0-a267c5f005dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f9dbe68c-4905-4ddb-ac2f-dc6f8837663b}, !- Handle
  Node 454,                               !- Name
  {99111770-4a7e-4cc2-9896-47560d9f8aa2}, !- Inlet Port
  {22920f24-63c7-4489-b576-fb8ae7dabfb1}; !- Outlet Port

OS:Connection,
  {22920f24-63c7-4489-b576-fb8ae7dabfb1}, !- Handle
  {f9dbe68c-4905-4ddb-ac2f-dc6f8837663b}, !- Source Object
  3,                                      !- Outlet Port
  {b75d3bcf-9f8e-454e-b48a-55a2ea014c62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99111770-4a7e-4cc2-9896-47560d9f8aa2}, !- Handle
  {4d176dc4-7477-4aba-80c0-a267c5f005dc}, !- Source Object
  4,                                      !- Outlet Port
  {f9dbe68c-4905-4ddb-ac2f-dc6f8837663b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {81f7f4da-fd62-4219-bab3-cab9d8e31ed1}, !- Handle
  Cycling PTAC DX Clg Elec Htg 150,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {e4369fc8-81c1-412b-b89a-577a3c4fea74}, !- Air Inlet Node Name
  {551f1fd8-4c93-487a-a266-ca472bfb219c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {239868a4-02d2-40e0-9710-1d5d55b10f74}, !- Supply Air Fan Name
  {597f6159-2190-49ad-83ee-3509e3a6f141}, !- Heating Coil Name
  {dcf28804-38a9-42d0-b0e8-8afaaba7c6d4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {239868a4-02d2-40e0-9710-1d5d55b10f74}, !- Handle
  Cycling Elec PTAC Fan 150,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {597f6159-2190-49ad-83ee-3509e3a6f141}, !- Handle
  Cycling PTAC Elec Htg Coil 150,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dcf28804-38a9-42d0-b0e8-8afaaba7c6d4}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 150, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c296e3e7-685a-404a-a38c-5657f0f28879}, !- Handle
  Node 455,                               !- Name
  {be091659-a7b3-4ea3-9217-06e7a95b556b}, !- Inlet Port
  {e4369fc8-81c1-412b-b89a-577a3c4fea74}; !- Outlet Port

OS:Connection,
  {be091659-a7b3-4ea3-9217-06e7a95b556b}, !- Handle
  {0fd7a71f-96c4-48b9-8864-4431ab4cb812}, !- Source Object
  2,                                      !- Outlet Port
  {c296e3e7-685a-404a-a38c-5657f0f28879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4369fc8-81c1-412b-b89a-577a3c4fea74}, !- Handle
  {c296e3e7-685a-404a-a38c-5657f0f28879}, !- Source Object
  3,                                      !- Outlet Port
  {81f7f4da-fd62-4219-bab3-cab9d8e31ed1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5799e51-a959-4ad3-aa53-c99ae0d127ab}, !- Handle
  Node 456,                               !- Name
  {551f1fd8-4c93-487a-a266-ca472bfb219c}, !- Inlet Port
  {5a794201-3e2f-4d40-9afa-3817e28eeb74}; !- Outlet Port

OS:Connection,
  {5a794201-3e2f-4d40-9afa-3817e28eeb74}, !- Handle
  {e5799e51-a959-4ad3-aa53-c99ae0d127ab}, !- Source Object
  3,                                      !- Outlet Port
  {7308d003-b8cb-414a-a756-9e24616de15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {551f1fd8-4c93-487a-a266-ca472bfb219c}, !- Handle
  {81f7f4da-fd62-4219-bab3-cab9d8e31ed1}, !- Source Object
  4,                                      !- Outlet Port
  {e5799e51-a959-4ad3-aa53-c99ae0d127ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {35c3baa1-ade2-4297-919d-f1a0302fb0bb}, !- Handle
  Cycling PTAC DX Clg Elec Htg 151,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {c673dd24-1045-429a-8c18-ad3ba621f719}, !- Air Inlet Node Name
  {039f19ec-88f9-418f-8776-6072665ef803}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c887aa1f-7363-44ba-bfa9-3adc27cd9dfb}, !- Supply Air Fan Name
  {ca2e7666-637e-4caa-84f2-e4cfbb0c929a}, !- Heating Coil Name
  {86bb0173-062c-4dd6-87c5-fd51ecbf7cef}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {c887aa1f-7363-44ba-bfa9-3adc27cd9dfb}, !- Handle
  Cycling Elec PTAC Fan 151,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ca2e7666-637e-4caa-84f2-e4cfbb0c929a}, !- Handle
  Cycling PTAC Elec Htg Coil 151,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {86bb0173-062c-4dd6-87c5-fd51ecbf7cef}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 151, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {e638f082-8c65-4983-9e3a-5958ca5d2c21}, !- Handle
  Node 457,                               !- Name
  {33e6d08a-6e77-41bf-9c85-1a6941024133}, !- Inlet Port
  {c673dd24-1045-429a-8c18-ad3ba621f719}; !- Outlet Port

OS:Connection,
  {33e6d08a-6e77-41bf-9c85-1a6941024133}, !- Handle
  {bc72b8d4-8fab-48c5-9569-033c8c04ea75}, !- Source Object
  2,                                      !- Outlet Port
  {e638f082-8c65-4983-9e3a-5958ca5d2c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c673dd24-1045-429a-8c18-ad3ba621f719}, !- Handle
  {e638f082-8c65-4983-9e3a-5958ca5d2c21}, !- Source Object
  3,                                      !- Outlet Port
  {35c3baa1-ade2-4297-919d-f1a0302fb0bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83752e5b-5f5c-45a7-88bd-057240210c61}, !- Handle
  Node 458,                               !- Name
  {039f19ec-88f9-418f-8776-6072665ef803}, !- Inlet Port
  {ec12b004-2af4-497a-bdab-dca1f9c98019}; !- Outlet Port

OS:Connection,
  {ec12b004-2af4-497a-bdab-dca1f9c98019}, !- Handle
  {83752e5b-5f5c-45a7-88bd-057240210c61}, !- Source Object
  3,                                      !- Outlet Port
  {bc2d1e75-75de-47d4-b99d-34ef0a83a3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039f19ec-88f9-418f-8776-6072665ef803}, !- Handle
  {35c3baa1-ade2-4297-919d-f1a0302fb0bb}, !- Source Object
  4,                                      !- Outlet Port
  {83752e5b-5f5c-45a7-88bd-057240210c61}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d29d2d72-8d9f-46cc-ad60-a8f427d5baeb}, !- Handle
  Cycling PTAC DX Clg Elec Htg 152,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {c224ab08-00aa-4734-a401-8ff929bd8507}, !- Air Inlet Node Name
  {2164f0ce-b5ea-4225-8ce3-277deff60d83}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4be8ef48-5321-4286-8fd5-c96b430c46ef}, !- Supply Air Fan Name
  {e92c8925-0f64-4c69-905e-fc9573bfc6e8}, !- Heating Coil Name
  {709f955c-8215-4d90-8298-1a09c5564616}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {4be8ef48-5321-4286-8fd5-c96b430c46ef}, !- Handle
  Cycling Elec PTAC Fan 152,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e92c8925-0f64-4c69-905e-fc9573bfc6e8}, !- Handle
  Cycling PTAC Elec Htg Coil 152,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {709f955c-8215-4d90-8298-1a09c5564616}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 152, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {6abbac1c-4fbf-4df5-b8fc-1fbab54a8b30}, !- Handle
  Node 459,                               !- Name
  {b58ac8dd-4cda-40e0-946b-2d91b9dbbcd2}, !- Inlet Port
  {c224ab08-00aa-4734-a401-8ff929bd8507}; !- Outlet Port

OS:Connection,
  {b58ac8dd-4cda-40e0-946b-2d91b9dbbcd2}, !- Handle
  {0782f676-0536-4664-b523-756f174fa253}, !- Source Object
  2,                                      !- Outlet Port
  {6abbac1c-4fbf-4df5-b8fc-1fbab54a8b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c224ab08-00aa-4734-a401-8ff929bd8507}, !- Handle
  {6abbac1c-4fbf-4df5-b8fc-1fbab54a8b30}, !- Source Object
  3,                                      !- Outlet Port
  {d29d2d72-8d9f-46cc-ad60-a8f427d5baeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c685b3c-63f8-4eae-94af-a6038825667d}, !- Handle
  Node 460,                               !- Name
  {2164f0ce-b5ea-4225-8ce3-277deff60d83}, !- Inlet Port
  {8c77538b-b1e5-49be-b7d2-975992941b3e}; !- Outlet Port

OS:Connection,
  {8c77538b-b1e5-49be-b7d2-975992941b3e}, !- Handle
  {3c685b3c-63f8-4eae-94af-a6038825667d}, !- Source Object
  3,                                      !- Outlet Port
  {268101c1-2df5-4459-bbe8-2c9a862955c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2164f0ce-b5ea-4225-8ce3-277deff60d83}, !- Handle
  {d29d2d72-8d9f-46cc-ad60-a8f427d5baeb}, !- Source Object
  4,                                      !- Outlet Port
  {3c685b3c-63f8-4eae-94af-a6038825667d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4aef9c06-1f59-4018-b9a7-73514821bd81}, !- Handle
  Cycling PTAC DX Clg Elec Htg 153,       !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  {ab059dd2-e70e-4a5a-ae23-7745792c51fb}, !- Air Inlet Node Name
  {51d008a3-e298-4da4-9ca6-54cb3cd9b968}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {24e1fffa-104c-4890-9fae-2b5a0a087d7e}, !- Supply Air Fan Name
  {9b121ee8-1999-4e83-b120-4417783f9a65}, !- Heating Coil Name
  {34ab626d-9eb3-4ba9-9827-99ed166b3397}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {617eccc9-54a0-4d97-b4d5-c08e9975c31a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {24e1fffa-104c-4890-9fae-2b5a0a087d7e}, !- Handle
  Cycling Elec PTAC Fan 153,              !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5feb928e-3ca9-4d6e-8fdd-9d70b30d27e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e0690b4-9a49-43b8-b7b0-e992cfd5a7f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9b121ee8-1999-4e83-b120-4417783f9a65}, !- Handle
  Cycling PTAC Elec Htg Coil 153,         !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {34ab626d-9eb3-4ba9-9827-99ed166b3397}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 153, !- Name
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6828678-9278-4b3f-b469-3ad230ddec67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {962f295a-46d1-4aa2-bbf2-8972a69c6a8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d19950d-0733-4dca-8ae7-1e6e500e1cef}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cedfd17-24cd-4400-999e-02b179d36e2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d80f-3961-4eb5-a776-4c254d1d2ee4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {5b221af1-ec4d-4e2d-b086-ca26656f9be4}, !- Handle
  Node 461,                               !- Name
  {298d00cf-3f65-4c30-96f7-ec08b46da6c2}, !- Inlet Port
  {ab059dd2-e70e-4a5a-ae23-7745792c51fb}; !- Outlet Port

OS:Connection,
  {298d00cf-3f65-4c30-96f7-ec08b46da6c2}, !- Handle
  {c6c62cb4-9106-4018-a567-4b53c9fbd707}, !- Source Object
  2,                                      !- Outlet Port
  {5b221af1-ec4d-4e2d-b086-ca26656f9be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab059dd2-e70e-4a5a-ae23-7745792c51fb}, !- Handle
  {5b221af1-ec4d-4e2d-b086-ca26656f9be4}, !- Source Object
  3,                                      !- Outlet Port
  {4aef9c06-1f59-4018-b9a7-73514821bd81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7986260-e072-4b59-99fd-0245720a7778}, !- Handle
  Node 462,                               !- Name
  {51d008a3-e298-4da4-9ca6-54cb3cd9b968}, !- Inlet Port
  {90d51e83-7fd9-4807-a1a1-d2987302fbe0}; !- Outlet Port

OS:Connection,
  {90d51e83-7fd9-4807-a1a1-d2987302fbe0}, !- Handle
  {e7986260-e072-4b59-99fd-0245720a7778}, !- Source Object
  3,                                      !- Outlet Port
  {c3a7cdcf-48f0-4030-9eb0-ae824e4f3c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d008a3-e298-4da4-9ca6-54cb3cd9b968}, !- Handle
  {4aef9c06-1f59-4018-b9a7-73514821bd81}, !- Source Object
  4,                                      !- Outlet Port
  {e7986260-e072-4b59-99fd-0245720a7778}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2b740be3-b741-4f63-afe1-47d54147b49f}, !- Handle
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5244926a-4d52-4d8f-9e3f-fea245294d8c}, !- Handle
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a124d615-80af-4580-9392-3bcbbbf2cf59}, !- Handle
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eef8cea2-e698-47a3-a5a8-c597f2c9d32c}, !- Handle
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa5a4c24-4cfb-48f6-81af-52f26be20b72}, !- Handle
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e52b979-b36d-4a2d-bbc5-06b044a02b5a}, !- Handle
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a244e64-6b61-4f6a-8121-b03b2fadcfba}, !- Handle
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1f6f610-c639-4458-bf00-a57e7ea452e1}, !- Handle
  Thermostat Setpoint Dual Setpoint 53,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ddaea83-6ffe-4c68-a9a0-664d80434d00}, !- Handle
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50b42f64-ab16-49fb-b905-71a3b1ba53d6}, !- Handle
  Thermostat Setpoint Dual Setpoint 55,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e35821dd-c76e-4da7-bfb0-9660180476c7}, !- Handle
  Thermostat Setpoint Dual Setpoint 56,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de706aa0-82a5-4d46-b51c-da24babbc6d5}, !- Handle
  Thermostat Setpoint Dual Setpoint 57,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbc32eb3-d282-4528-b458-fa7defa5b036}, !- Handle
  Thermostat Setpoint Dual Setpoint 58,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa2ddd27-d70e-4377-9c62-3471ebfb355c}, !- Handle
  Thermostat Setpoint Dual Setpoint 59,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {157f6027-1ed3-4f4a-8332-4f27cbad8933}, !- Handle
  Thermostat Setpoint Dual Setpoint 60,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0f183e4-c260-42e1-84d4-2e619297db21}, !- Handle
  Thermostat Setpoint Dual Setpoint 61,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a52ece0c-d117-462f-a45f-50850164efa4}, !- Handle
  Thermostat Setpoint Dual Setpoint 62,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f980f7ec-b02e-4f54-a99d-910531ab2c59}, !- Handle
  Thermostat Setpoint Dual Setpoint 63,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcaa5d72-1930-49b8-bda0-250ca2780d46}, !- Handle
  Thermostat Setpoint Dual Setpoint 64,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04d106d6-5496-471a-8bb0-dcb13a86d41c}, !- Handle
  Thermostat Setpoint Dual Setpoint 65,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e80ed89-bfeb-4da1-a156-124750edf5dd}, !- Handle
  Thermostat Setpoint Dual Setpoint 66,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a1ad71d-cf2e-45b0-8db1-1de0fde88ea8}, !- Handle
  Thermostat Setpoint Dual Setpoint 67,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b879e62-9148-48c8-9e8b-875b60e1de21}, !- Handle
  Thermostat Setpoint Dual Setpoint 68,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a9c840f-037b-48af-9c52-73f233c64fb0}, !- Handle
  Thermostat Setpoint Dual Setpoint 69,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c13bd36c-beed-468f-9070-736bd07e98ea}, !- Handle
  Thermostat Setpoint Dual Setpoint 70,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ce5ac64-735b-4ef8-a9b2-049e3e9452a5}, !- Handle
  Thermostat Setpoint Dual Setpoint 71,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca42e907-b565-44b7-bdc1-ab6c985c41c0}, !- Handle
  Thermostat Setpoint Dual Setpoint 72,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64c8febb-5b0c-4b7d-af13-7b503a0d6dc3}, !- Handle
  Thermostat Setpoint Dual Setpoint 73,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78e51f8c-85df-47f5-927d-133444a68a19}, !- Handle
  Thermostat Setpoint Dual Setpoint 74,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6db8b8e2-6253-4a43-b35f-07c252341840}, !- Handle
  Thermostat Setpoint Dual Setpoint 75,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb867033-4738-4a90-a3cf-162adfd02cdc}, !- Handle
  Thermostat Setpoint Dual Setpoint 76,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3641dfe2-23c1-4238-9553-a4ff2bc8315f}, !- Handle
  Thermostat Setpoint Dual Setpoint 77,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cdd0ead-128b-41b4-805f-cccee47bba30}, !- Handle
  Thermostat Setpoint Dual Setpoint 78,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a057d475-2a32-4bec-99f6-104deede9ff1}, !- Handle
  Thermostat Setpoint Dual Setpoint 79,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc580940-5200-429b-b957-0785d83aaa86}, !- Handle
  Thermostat Setpoint Dual Setpoint 80,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e467c6b7-72a4-4834-bb63-bdcb48bb5651}, !- Handle
  Thermostat Setpoint Dual Setpoint 81,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {334c7c24-7d04-4650-8e06-65e8f7735e3a}, !- Handle
  Thermostat Setpoint Dual Setpoint 82,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cec3f65-6141-4533-a60f-7fbf6d40bbca}, !- Handle
  Thermostat Setpoint Dual Setpoint 83,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6197b28-a46e-4be1-a747-75dadc248c54}, !- Handle
  Thermostat Setpoint Dual Setpoint 84,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21b316b0-1e51-45ca-a82e-bbc1a707bc4f}, !- Handle
  Thermostat Setpoint Dual Setpoint 85,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9280848b-9c01-4d81-9350-a2679e15e555}, !- Handle
  Thermostat Setpoint Dual Setpoint 86,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd1f7f85-d408-49a2-89c7-ceb35d04c808}, !- Handle
  Thermostat Setpoint Dual Setpoint 87,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2ac73ec-bc79-47ba-9660-7a96dcc2c61c}, !- Handle
  Thermostat Setpoint Dual Setpoint 88,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9183261b-3fdd-46ee-818f-91f7869fc927}, !- Handle
  Thermostat Setpoint Dual Setpoint 89,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8782cceb-937e-4af4-a166-c01405725f31}, !- Handle
  Thermostat Setpoint Dual Setpoint 90,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aaae8e26-9ef9-42fd-8f4e-dbfbef69a1bb}, !- Handle
  Thermostat Setpoint Dual Setpoint 91,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {162a3709-33fe-4f8c-82f9-b7ecf3a3236d}, !- Handle
  Thermostat Setpoint Dual Setpoint 92,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {581636aa-4f16-4e18-8c5f-87f163f3f107}, !- Handle
  Thermostat Setpoint Dual Setpoint 93,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c94d02a-50ce-4dfd-ac4a-40bbacafe443}, !- Handle
  Thermostat Setpoint Dual Setpoint 94,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d44bacb5-66eb-4ab1-8d0c-8f464cc93810}, !- Handle
  Thermostat Setpoint Dual Setpoint 95,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5e0db53-df42-4a43-a000-360b9559fb15}, !- Handle
  Thermostat Setpoint Dual Setpoint 96,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {017a983d-06e8-437d-aabb-54a1cc3e57a9}, !- Handle
  Thermostat Setpoint Dual Setpoint 97,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c90fb24-43a4-4ee4-a0bb-11c0b80bf7cf}, !- Handle
  Thermostat Setpoint Dual Setpoint 98,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ee449e6-2f39-4415-8b46-7f1d0f3b3c77}, !- Handle
  Thermostat Setpoint Dual Setpoint 99,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70cc8150-dce5-4b54-87e8-f3540c42ca32}, !- Handle
  Thermostat Setpoint Dual Setpoint 100,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef17334b-8553-4e70-9388-6d9c367cd73d}, !- Handle
  Thermostat Setpoint Dual Setpoint 101,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df5db1b8-af57-4910-b069-9eccb3eaf465}, !- Handle
  Thermostat Setpoint Dual Setpoint 102,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a42136c-94b6-417a-bcb8-78c337b9137e}, !- Handle
  Thermostat Setpoint Dual Setpoint 103,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {651cd5c5-8ea1-4260-ac24-33d4795b6e50}, !- Handle
  Thermostat Setpoint Dual Setpoint 104,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a505087-afc0-4ee2-9fb8-a7e6a061bb79}, !- Handle
  Thermostat Setpoint Dual Setpoint 105,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc356459-aa25-4d0d-837f-38df38d17133}, !- Handle
  Thermostat Setpoint Dual Setpoint 106,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8eecf743-6648-401e-bd0b-ad890b9925c8}, !- Handle
  Thermostat Setpoint Dual Setpoint 107,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75641953-c59f-4869-93a0-f1b988d29db9}, !- Handle
  Thermostat Setpoint Dual Setpoint 108,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a75af8bd-f16c-4257-8216-9378db8a0e3d}, !- Handle
  Thermostat Setpoint Dual Setpoint 109,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbb350fc-53af-40ce-bcf4-8fd158ae4f27}, !- Handle
  Thermostat Setpoint Dual Setpoint 110,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {953cbea2-3de4-4e48-b6e9-f4e379b76336}, !- Handle
  Thermostat Setpoint Dual Setpoint 111,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ad3e580-5e41-48bb-8208-8efce580f528}, !- Handle
  Thermostat Setpoint Dual Setpoint 112,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec7bcd0e-236b-4948-849f-7972de5661f2}, !- Handle
  Thermostat Setpoint Dual Setpoint 113,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c54192fa-bec2-462d-8228-b54f66035bc2}, !- Handle
  Thermostat Setpoint Dual Setpoint 114,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5cf60a88-38af-43c0-a4bd-56d58f998e7b}, !- Handle
  Thermostat Setpoint Dual Setpoint 115,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7773e1f-ecde-4451-9584-8419e5018d06}, !- Handle
  Thermostat Setpoint Dual Setpoint 116,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dc0923a-2772-4990-ac12-b81b54c4cf60}, !- Handle
  Thermostat Setpoint Dual Setpoint 117,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b62afc1-097b-4a74-8357-ec9a4fb6550b}, !- Handle
  Thermostat Setpoint Dual Setpoint 118,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52328990-bccc-4583-b7dd-60254274fd04}, !- Handle
  Thermostat Setpoint Dual Setpoint 119,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b90b4136-b4b3-4a86-8fd7-ada828342e5f}, !- Handle
  Thermostat Setpoint Dual Setpoint 120,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c9b9125-5a7d-4c94-bf43-ae434678410f}, !- Handle
  Thermostat Setpoint Dual Setpoint 121,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ebc38e5-2a70-4346-a6d5-49cc9cb8b60c}, !- Handle
  Thermostat Setpoint Dual Setpoint 122,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cb80260-07a6-408c-878e-2eb29fb306c8}, !- Handle
  Thermostat Setpoint Dual Setpoint 123,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c5d798c-f2e3-4b44-9cbb-9c647b2421f9}, !- Handle
  Thermostat Setpoint Dual Setpoint 124,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77ca9001-05f4-4456-8d04-cfce5908ec99}, !- Handle
  Thermostat Setpoint Dual Setpoint 125,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31cc21b1-06b2-495c-809c-063b7c377649}, !- Handle
  Thermostat Setpoint Dual Setpoint 126,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0bc59dd1-4103-467a-8378-9992dc6e3664}, !- Handle
  Thermostat Setpoint Dual Setpoint 127,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {115936cf-6da0-4a42-9030-9c8b4838ca8b}, !- Handle
  Thermostat Setpoint Dual Setpoint 128,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1d41b11-e386-4be6-94ef-37857a5161ad}, !- Handle
  Thermostat Setpoint Dual Setpoint 129,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc37088e-5d39-49ed-989b-5b0577b2e24e}, !- Handle
  Thermostat Setpoint Dual Setpoint 130,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba78a687-5314-408d-bf5a-5b77cea99a05}, !- Handle
  Thermostat Setpoint Dual Setpoint 131,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9af7990-d1ba-4d22-af41-1a7bac61c840}, !- Handle
  Thermostat Setpoint Dual Setpoint 132,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ede246d-60b2-4e07-9a48-9ae2f14f0944}, !- Handle
  Thermostat Setpoint Dual Setpoint 133,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b254b663-28e9-48cb-8b3e-c20a375e56bc}, !- Handle
  Thermostat Setpoint Dual Setpoint 134,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3e8b319-fba3-4d6c-a135-c776a40a6910}, !- Handle
  Thermostat Setpoint Dual Setpoint 135,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70efb6cf-1499-4a1d-933d-7a14b7dd9624}, !- Handle
  Thermostat Setpoint Dual Setpoint 136,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f36db0c-cb11-4264-900f-9b9fd014d486}, !- Handle
  Thermostat Setpoint Dual Setpoint 137,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {639d2a8a-eeb9-42e9-9125-eb825765fb67}, !- Handle
  Thermostat Setpoint Dual Setpoint 138,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b28afdde-1e67-4c94-ad50-9d33af995c80}, !- Handle
  Thermostat Setpoint Dual Setpoint 139,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52cfd588-a054-4137-8bda-598013c039e8}, !- Handle
  Thermostat Setpoint Dual Setpoint 140,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d72abbe-467d-4ccb-95c1-89d2bf0cbfa3}, !- Handle
  Thermostat Setpoint Dual Setpoint 141,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0c3bc3c-f3a1-4147-91fc-c30bb846bb26}, !- Handle
  Thermostat Setpoint Dual Setpoint 142,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {776df14c-0002-438e-9412-cc363e154631}, !- Handle
  Thermostat Setpoint Dual Setpoint 143,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffec69df-1027-4d38-b0c8-7c8403fd7de8}, !- Handle
  Thermostat Setpoint Dual Setpoint 144,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5903dde1-c344-4322-9f34-8109e01c8e88}, !- Handle
  Thermostat Setpoint Dual Setpoint 145,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e91b7c4b-ef8d-41e5-9141-82c9051d9fdf}, !- Handle
  Thermostat Setpoint Dual Setpoint 146,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {447c8cbe-feed-4689-8839-4f41d4726219}, !- Handle
  Thermostat Setpoint Dual Setpoint 147,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8d68d5f-2dd0-4743-b1d7-8e98c32c2e6d}, !- Handle
  Thermostat Setpoint Dual Setpoint 148,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fe069aa-fdf4-42d4-9368-4827430c887b}, !- Handle
  Thermostat Setpoint Dual Setpoint 149,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a9d2526-2eaa-44b1-949f-95dcb97c657d}, !- Handle
  Thermostat Setpoint Dual Setpoint 150,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7ffea78-b1d4-4c35-971d-5e2484998a9e}, !- Handle
  Thermostat Setpoint Dual Setpoint 151,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd4eb2e8-296f-483a-bdaf-f13edaa26156}, !- Handle
  Thermostat Setpoint Dual Setpoint 152,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ca5dc26-12f2-49d2-b4d2-05ca3ec78a73}, !- Handle
  Thermostat Setpoint Dual Setpoint 153,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f9fcd59-e1af-4a2c-81a0-5aa214ff1e64}, !- Handle
  Thermostat Setpoint Dual Setpoint 154,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f7bb55d-ba45-4ec9-864d-54db84224218}, !- Handle
  Thermostat Setpoint Dual Setpoint 155,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3869f4b8-5d71-49f0-8356-8c705713ddcd}, !- Handle
  Thermostat Setpoint Dual Setpoint 156,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a94ed996-80fc-4b90-b155-99d106cc5811}, !- Handle
  Thermostat Setpoint Dual Setpoint 157,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcee3ce2-b4fb-4bd5-813c-1f863a2b9acd}, !- Handle
  Thermostat Setpoint Dual Setpoint 158,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6f3b94b-a247-4ee9-9813-3b545d2ee1b6}, !- Handle
  Thermostat Setpoint Dual Setpoint 159,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0b26028-085b-4c8d-b3af-b62932002dba}, !- Handle
  Thermostat Setpoint Dual Setpoint 160,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07aa1f30-ff42-43da-b6fc-3a092f2e4dce}, !- Handle
  Thermostat Setpoint Dual Setpoint 161,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dc96302-23d1-4317-8ae7-ea4a89008669}, !- Handle
  Thermostat Setpoint Dual Setpoint 162,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3948824d-ea7f-41e5-b5a8-818c4b18cfa7}, !- Handle
  Thermostat Setpoint Dual Setpoint 163,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63de2f5e-80c5-4ea0-a924-24533980c5a3}, !- Handle
  Thermostat Setpoint Dual Setpoint 164,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88d37e49-a449-439c-ba59-ce00a19964dd}, !- Handle
  Thermostat Setpoint Dual Setpoint 165,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ed3a954-7821-4c2d-bf54-f123f5350fa4}, !- Handle
  Thermostat Setpoint Dual Setpoint 166,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f3606bd-678e-40d0-a558-4a7816d25dc3}, !- Handle
  Thermostat Setpoint Dual Setpoint 167,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9086ee2d-8526-4fa1-b6a7-0cb424d54d5b}, !- Handle
  Thermostat Setpoint Dual Setpoint 168,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0de8f56f-0e68-4b4d-968f-1487920adb5b}, !- Handle
  Thermostat Setpoint Dual Setpoint 169,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d79e1740-a52e-45ab-a078-e98f0bb59226}, !- Handle
  Thermostat Setpoint Dual Setpoint 170,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52d1d5d3-cab3-4a78-a57c-73c4dc83af72}, !- Handle
  Thermostat Setpoint Dual Setpoint 171,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1f75945-4ab7-4729-b2b3-2c026773be4b}, !- Handle
  Thermostat Setpoint Dual Setpoint 172,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7206953-4753-49a7-b07b-c12ba426a0e6}, !- Handle
  Thermostat Setpoint Dual Setpoint 173,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92c9ec41-5f04-4a1c-978c-00cb6e1dfbad}, !- Handle
  Thermostat Setpoint Dual Setpoint 174,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4dfb66b4-fa6b-4585-8345-d6e0d81d653a}, !- Handle
  Thermostat Setpoint Dual Setpoint 175,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c6925c3-ddee-41a1-8a17-eeabbff7acfb}, !- Handle
  Thermostat Setpoint Dual Setpoint 176,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {952c1486-51be-403a-9a3f-68fd1b20d2dd}, !- Handle
  Thermostat Setpoint Dual Setpoint 177,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {335f10b4-b191-4a4a-aefb-a77ffd4e6808}, !- Handle
  Thermostat Setpoint Dual Setpoint 178,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3de419e6-c107-42d9-897a-79ce8faaba1e}, !- Handle
  Thermostat Setpoint Dual Setpoint 179,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bf3c794-6c7b-44f6-b9a8-3a4cfd73bdb6}, !- Handle
  Thermostat Setpoint Dual Setpoint 180,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75edf566-62a6-4742-a48e-5d804db9dc5d}, !- Handle
  Thermostat Setpoint Dual Setpoint 181,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e14e4a9-8dc1-4b7f-a2a2-ca89e773154d}, !- Handle
  Thermostat Setpoint Dual Setpoint 182,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9403d54b-864f-416c-a3a6-25ed5481bac7}, !- Handle
  Thermostat Setpoint Dual Setpoint 183,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95d21f84-d7d2-4c27-8ae7-595b3de65300}, !- Handle
  Thermostat Setpoint Dual Setpoint 184,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e358a21-2f0e-402a-97f1-b8ae832d8da4}, !- Handle
  Thermostat Setpoint Dual Setpoint 185,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01e9dc05-8d8a-4cfe-babc-7f91a5d173a0}, !- Handle
  Thermostat Setpoint Dual Setpoint 186,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06a9627d-bb73-49bd-8b49-b4e463b57d80}, !- Handle
  Thermostat Setpoint Dual Setpoint 187,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df230df6-4711-4ec9-aca5-f800ba2b3e28}, !- Handle
  Thermostat Setpoint Dual Setpoint 188,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d2e564b-739c-496f-aa79-45dca057257d}, !- Handle
  Thermostat Setpoint Dual Setpoint 189,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f39beec8-1f0c-4dc4-a3e7-22f0d31d5f6c}, !- Handle
  Thermostat Setpoint Dual Setpoint 190,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3224bcd-6cec-4981-ae95-fb02fab49126}, !- Handle
  Thermostat Setpoint Dual Setpoint 191,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {632994ba-79e4-4189-90ed-10d612178716}, !- Handle
  Thermostat Setpoint Dual Setpoint 192,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc3725f9-6f35-456d-adaa-1bac5ce74384}, !- Handle
  Thermostat Setpoint Dual Setpoint 193,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {287de5b2-c266-4a52-bfc0-e0da8cdd052b}, !- Handle
  Thermostat Setpoint Dual Setpoint 194,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9d23792-e008-4be7-9a22-f74986f59160}, !- Handle
  Thermostat Setpoint Dual Setpoint 195,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {560a7e37-448d-4cdb-a6b4-c1c06a350a1e}, !- Handle
  Thermostat Setpoint Dual Setpoint 196,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d56b0cc8-88d3-4b26-b005-46e8e26af02a}, !- Handle
  Thermostat Setpoint Dual Setpoint 197,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd8cf7e7-a4d1-47f3-b571-4dd9ed39837c}, !- Handle
  Thermostat Setpoint Dual Setpoint 198,  !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {73ff9c27-b314-42f1-ae17-05306f86f4a5}, !- Handle
  AQNC2024concrete blocks,                !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8224df16-9a64-4e00-b163-12ec1a6a7097}, !- Handle
  AQNC2024expanded polystyrene type I 5 cm, !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6b59aaaf-39ef-431d-b7f3-f67c2ac83c49}, !- Handle
  AQNC2024gypsum board,                   !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {261c979f-51d0-46d7-a7b0-0d73bd72d0fc}, !- Handle
  AQNC2024Stucco 25 mm,                   !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {07d2f0b7-a591-401d-aa6c-3cc0d90a3f3b}, !- Handle
  AQNC2024expanded polystyrene type I 15 cm, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a06f6855-5e37-4e6a-9ab4-865c823fc2b4}, !- Handle
  AQNC2024expanded polystyrene type I 10 cm, !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {63153665-d9cf-4ee0-978e-c24315905431}, !- Handle
  AQNC2024standard concrete,              !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2e06c32e-6795-46e6-bccf-8092c3466de4}, !- Handle
  AQNC2024brick (fired clay),             !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  1.43,                                   !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5931e943-a28e-456c-9e35-bade1e1e9a0c}, !- Handle
  AQNC2024NMair less15 mm,                !- Name
  MediumRough,                            !- Roughness
  0.16,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9876b1a7-60ce-4c21-a3c5-668c2a2ec6c5}, !- Handle
  AQNC2024built-up roofing 1,             !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3e2dc6a4-e3fb-406d-9dfc-c3229b9a270f}, !- Handle
  AQNC2024NMoutdoor_surface_resistance,   !- Name
  MediumRough,                            !- Roughness
  0.03,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {88eed016-a580-4773-ae3b-78fc184ef2d5}, !- Handle
  AQNC2024NMair more30 mm,                !- Name
  MediumRough,                            !- Roughness
  0.16,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {59a58ecf-bb9a-4594-9e4f-34a9d401e555}, !- Handle
  AQNC2024low density mineral wool batt,  !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0362,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Rendering:Color,
  {43620895-ceab-47cf-8e28-21de0f597453}, !- Handle
  Rendering Color 460,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28009a7e-1096-4bc7-a19e-25e86cac1e98}, !- Handle
  Rendering Color 461,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70c3ea29-0c6f-4e87-be7f-85413c0ee217}, !- Handle
  Rendering Color 462,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebdf23bc-5027-4a81-9502-26811d7f04c3}, !- Handle
  Rendering Color 463,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51704aa4-7f39-4cb5-83a6-93e77eab55eb}, !- Handle
  Rendering Color 464,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccd35946-1cd7-457a-b4d3-82dc6853861d}, !- Handle
  Rendering Color 465,                    !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42cf2241-ed2c-4019-9d67-efa3ef075936}, !- Handle
  Rendering Color 466,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e475cc1b-31cf-43f4-9737-759979a746e6}, !- Handle
  Rendering Color 467,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a5d89ac0-e296-4a8a-822e-bc15f372b39c}, !- Handle
  Rendering Color 468,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {345605c2-ec04-46fe-863c-76243e6ecf95}, !- Handle
  Rendering Color 469,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cb18ddb-f1d5-462e-a9ab-bdc0c56d56f2}, !- Handle
  Rendering Color 470,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18b3ee36-0358-4f80-8411-b7789bc83b91}, !- Handle
  Rendering Color 471,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40addd72-ca3a-47fe-91b2-d5b50e5af721}, !- Handle
  Rendering Color 472,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7db02cb5-f1da-44ce-aeb7-8cb06a9daeec}, !- Handle
  Rendering Color 473,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1e8e6062-929f-4209-8cb1-e73ca388d384}, !- Handle
  Rendering Color 474,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3f19cde5-a88b-4dbc-a715-412a735f5290}, !- Handle
  Rendering Color 475,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c4161a8-18ac-4a92-821f-4c4a230b6c94}, !- Handle
  Rendering Color 476,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eed26b09-dfda-4134-b78e-fa0389da7cfa}, !- Handle
  Rendering Color 477,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa6f3d18-f2d6-4a2d-969f-490976efaef0}, !- Handle
  Rendering Color 478,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e39156e3-e1f3-4ead-b9a5-8c1473eedb2f}, !- Handle
  Rendering Color 479,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {525b4163-2f56-401f-ad4f-793613960136}, !- Handle
  Rendering Color 480,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6920ac28-e6ed-4722-8ff1-3c4b7bad9f9b}, !- Handle
  Rendering Color 481,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f14c0fb0-46ab-4c07-bacf-2a291f9c55fb}, !- Handle
  Rendering Color 482,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {799c465b-9b3b-45d1-b657-bbda354d15fe}, !- Handle
  Rendering Color 483,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {55f7b862-0c25-41b4-a1aa-22276d68a97f}, !- Handle
  Rendering Color 484,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f8859e6-f787-4fcf-b012-4acf6a800ec6}, !- Handle
  Rendering Color 485,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {77575622-4cd3-4a80-9c58-012e50870cc6}, !- Handle
  Rendering Color 486,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8380f969-3dc8-49b6-ba80-5cbbe30361f3}, !- Handle
  Rendering Color 487,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69fc813a-6060-4bc4-9383-dd8c30a2fa07}, !- Handle
  Rendering Color 488,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {baf427b1-04b7-4b9e-a3e8-cd7be4d2a4eb}, !- Handle
  Rendering Color 489,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7b04ec6-b9c9-44de-80c3-2e76c2ddfccc}, !- Handle
  Rendering Color 490,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c20e2c4-5392-4dee-9391-d0e1b49cc2fa}, !- Handle
  Rendering Color 491,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4f31c5b-789e-4fd4-b745-12dc7df78f60}, !- Handle
  Rendering Color 492,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36849393-0b9c-4838-9cab-08562ab207ab}, !- Handle
  Rendering Color 493,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {534e5d54-ad81-4398-9fd3-c377733cde8f}, !- Handle
  Rendering Color 494,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb4e34fa-0396-473f-b85e-60a9716026f4}, !- Handle
  Rendering Color 495,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8717ab75-8743-4e19-ac91-43da4e945db0}, !- Handle
  Rendering Color 496,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d68bc1f-05f0-4c87-9d8b-2852927ccb3b}, !- Handle
  Rendering Color 497,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b785bf5-7cdc-4be7-b04a-e286be50db44}, !- Handle
  Rendering Color 498,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36f617b2-6696-4079-bb46-7be8cc3b2369}, !- Handle
  Rendering Color 499,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80951853-638b-4679-886f-b7850b84b23a}, !- Handle
  Rendering Color 500,                    !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ae9f1f0-d29b-4775-b19d-0b5ca2acaef0}, !- Handle
  Rendering Color 501,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccab38df-1d74-413c-9d03-b1ba9866cc6f}, !- Handle
  Rendering Color 502,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62602a9c-2143-47ca-a57b-1e151595f0a5}, !- Handle
  Rendering Color 503,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ed29359-4763-483f-948d-fba18dd31470}, !- Handle
  Rendering Color 504,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e23c4233-5735-4c66-9381-e45722706a12}, !- Handle
  Rendering Color 505,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ef992d4-f9a2-4db0-9516-fce9aefb1992}, !- Handle
  Rendering Color 506,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae7c69cb-3aec-4b25-8a64-5334ed3bc092}, !- Handle
  Rendering Color 507,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68f92ac0-5787-42b7-8f07-1ffcd46ed64b}, !- Handle
  Rendering Color 508,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2f1c6fb0-cd09-4808-9e19-ce59baf5c443}, !- Handle
  Rendering Color 509,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54a24cf6-e0dc-400a-ac23-d76189ba430d}, !- Handle
  Rendering Color 510,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed9102ac-3bb8-4077-8a03-c6ca1faf39d3}, !- Handle
  Rendering Color 511,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d48c1679-26f1-4533-895a-743badca81d0}, !- Handle
  Rendering Color 512,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c58c6fb-aa57-493f-a037-0a69b605e2ae}, !- Handle
  Rendering Color 513,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {202c5ee2-019d-43f9-9294-01c41b09096e}, !- Handle
  Rendering Color 514,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9640e7e7-d972-4ba3-8241-b879670c4645}, !- Handle
  Rendering Color 515,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23e56d63-7a1d-4a63-aa14-694677bf7287}, !- Handle
  Rendering Color 516,                    !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {236d3ffc-ec69-40a4-bca1-3afd98ceae69}, !- Handle
  Rendering Color 517,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9550ba77-a445-4bb1-9f7c-bd7291f15dd8}, !- Handle
  Rendering Color 518,                    !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {624d54a8-776f-4e85-a45c-437df2873311}, !- Handle
  Rendering Color 519,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {279cac66-7b97-4070-94d3-0c5593b134c6}, !- Handle
  Rendering Color 520,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73a9c35d-2677-4b5b-b528-c8e632f1fd21}, !- Handle
  Rendering Color 521,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9680327-597c-40ab-b56f-5b210a3fdf5d}, !- Handle
  Rendering Color 522,                    !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d347599-1c11-4870-bc5b-0b03e7219191}, !- Handle
  Rendering Color 523,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {743ce943-c344-4473-8ff3-96d20cdfb06a}, !- Handle
  Rendering Color 524,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2de2fb5-3505-4a37-9300-9d6e17da9731}, !- Handle
  Rendering Color 525,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98d7457a-72f2-4eb9-adfa-0af2d659d2b4}, !- Handle
  Rendering Color 526,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75ce50cf-3170-4e1c-a883-1bd73a7f7709}, !- Handle
  Rendering Color 527,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {559e0861-cb13-4261-aad7-5f7418c5b5f7}, !- Handle
  Rendering Color 528,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4bd9463-8867-4477-b3f6-512bf8cd469b}, !- Handle
  Rendering Color 529,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc2bdda9-df7d-42ea-9c5b-b7758c671d6e}, !- Handle
  Rendering Color 530,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f82375b-a472-4fae-ad96-9102147109ab}, !- Handle
  Rendering Color 531,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {259712fb-756b-4cde-b003-376ef4906b3f}, !- Handle
  Rendering Color 532,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {603afbe1-36ff-4ef3-a3e1-a98e80b33e75}, !- Handle
  Rendering Color 533,                    !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1324f74-0e81-443c-bcef-12719daa66ab}, !- Handle
  Rendering Color 534,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa4696ff-750f-447a-b248-450478753d32}, !- Handle
  Rendering Color 535,                    !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51463d36-a313-49cb-baac-ce7a7e28eff8}, !- Handle
  Rendering Color 536,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c87f1ea1-810a-48d2-a26c-4c641bd01b25}, !- Handle
  Rendering Color 537,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1a00055-c223-4a6a-b0ba-4cf2b02dfc24}, !- Handle
  Rendering Color 538,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a024c9d9-f674-4d6a-b9e2-45efd71d872f}, !- Handle
  Rendering Color 539,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3897351-6f5e-462a-8b05-4c4cd31312a2}, !- Handle
  Rendering Color 540,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7de9e3d-e55f-441a-95f1-2765df7aed6f}, !- Handle
  Rendering Color 541,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb8350d3-d5ca-491d-a3c4-4d2ea0f4be33}, !- Handle
  Rendering Color 542,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8e300354-1c1e-4379-b258-1aea124c2f63}, !- Handle
  Rendering Color 543,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47773b1d-30ce-442b-a5f3-2e121f857496}, !- Handle
  Rendering Color 544,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59fac839-c0ec-4fb7-86f6-564687087110}, !- Handle
  Rendering Color 545,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {614c5821-8684-42dd-b2d3-3258a81103cd}, !- Handle
  Rendering Color 546,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aacec724-14a0-4f86-a0e9-86ffe86113d5}, !- Handle
  Rendering Color 547,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f8ef20d-6ac6-4bf0-959e-adfc5d885421}, !- Handle
  Rendering Color 548,                    !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f9c7ecf-3b61-41ca-b39f-6ec70887596b}, !- Handle
  Rendering Color 549,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8510afe2-3ed1-4944-bd8e-4558a2699044}, !- Handle
  Rendering Color 550,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {575c6bb8-5c00-4bf0-9472-33caed34dcc2}, !- Handle
  Rendering Color 551,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8cb3203-0333-43b1-aa46-86ba7484d49d}, !- Handle
  Rendering Color 552,                    !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d10a7af3-b84a-4a28-9054-bb31945225eb}, !- Handle
  Rendering Color 553,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54769fee-080e-48e4-84c7-bb7a2256a081}, !- Handle
  Rendering Color 554,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6f37e63-8d18-47d1-bb62-9c5e34b88e5f}, !- Handle
  Rendering Color 555,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a50a8c38-5a0c-48d8-b6d0-30f06fff5019}, !- Handle
  Rendering Color 556,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b77e466b-9d79-43af-a541-7d8cf655231f}, !- Handle
  Rendering Color 557,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8e5a1677-6ac1-4a4d-a3aa-96ed2f69e1ea}, !- Handle
  Rendering Color 558,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45b93afe-904e-4afd-8aef-bedc159de0b0}, !- Handle
  Rendering Color 559,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:StandardsInformation:Material,
  {a29eadeb-f027-4ae9-ad1e-8817ec43d08d}, !- Handle
  {5931e943-a28e-456c-9e35-bade1e1e9a0c}; !- Material Name

OS:StandardsInformation:Material,
  {9c876135-c2c9-4912-9cf6-04b704a7aa4d}, !- Handle
  {07d2f0b7-a591-401d-aa6c-3cc0d90a3f3b}; !- Material Name

OS:StandardsInformation:Material,
  {db410669-e18d-4eeb-8f02-5b67dc9e1a88}, !- Handle
  {261c979f-51d0-46d7-a7b0-0d73bd72d0fc}; !- Material Name

OS:StandardsInformation:Material,
  {05fa47e6-6081-4f3a-bc7f-323e71f9f639}, !- Handle
  {73ff9c27-b314-42f1-ae17-05306f86f4a5}; !- Material Name

OS:StandardsInformation:Material,
  {3ba6ff3b-4915-4cd5-a756-485c4a1ad4e1}, !- Handle
  {8224df16-9a64-4e00-b163-12ec1a6a7097}; !- Material Name

OS:StandardsInformation:Material,
  {16ef6cf7-51a5-42dc-9928-f472e5017f2d}, !- Handle
  {6b59aaaf-39ef-431d-b7f3-f67c2ac83c49}; !- Material Name

OS:StandardsInformation:Material,
  {f2d923a8-51ef-423e-a9aa-d5f8a175dd94}, !- Handle
  {a06f6855-5e37-4e6a-9ab4-865c823fc2b4}; !- Material Name

OS:StandardsInformation:Material,
  {f7316bfa-ae21-4ca8-b2bb-d4e4f1471a9d}, !- Handle
  {63153665-d9cf-4ee0-978e-c24315905431}; !- Material Name

OS:StandardsInformation:Material,
  {e6238b63-2cf3-479c-afdd-db91605244aa}, !- Handle
  {2e06c32e-6795-46e6-bccf-8092c3466de4}; !- Material Name

OS:StandardsInformation:Material,
  {20ed6eb9-0b1b-4cca-8e2c-fe8f7be0274e}, !- Handle
  {9876b1a7-60ce-4c21-a3c5-668c2a2ec6c5}; !- Material Name

OS:StandardsInformation:Material,
  {7653120c-8421-4c3c-a16f-286d78430dc4}, !- Handle
  {3e2dc6a4-e3fb-406d-9dfc-c3229b9a270f}; !- Material Name

OS:StandardsInformation:Material,
  {0cd82385-721e-474a-8f66-1f1947e0bee0}, !- Handle
  {88eed016-a580-4773-ae3b-78fc184ef2d5}; !- Material Name

OS:StandardsInformation:Material,
  {1f4428ec-4562-4fe8-a1f4-2846b70b7271}, !- Handle
  {59a58ecf-bb9a-4594-9e4f-34a9d401e555}; !- Material Name

OS:SizingPeriod:DesignDay,
  {fa986d74-a841-41bb-9536-1d10a2c18f69}, !- Handle
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {20597b2f-3130-4f45-ac52-4569ba5f6af5}, !- Handle
  Montreal Int'l Ann Htg 99% Condns DB,   !- Name
  -21.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -21.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b038f9b3-9706-4cbc-9abb-6b4c000bb216}, !- Handle
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8afc3f65-0549-49b4-97bf-e0c5214b2c8d}, !- Handle
  Montreal Int'l Ann Hum_n 99% Condns DP=>MCDB, !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -27.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c4281556-0bc8-497c-a983-59ed26e5e378}, !- Handle
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {04722a73-9da7-44d2-8a47-156f9776d83a}, !- Handle
  Montreal Int'l Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  -7.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  11.5,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -7.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9a43b4e7-5045-4c0c-9c53-6c25365eff4f}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b874b64c-7034-49eb-b723-574e7efd383d}, !- Handle
  Montreal Int'l Ann Clg 1% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b7394f7f-c958-40e7-acb9-9371bd645d9b}, !- Handle
  Montreal Int'l Ann Clg 2% Condns DB=>MWB, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dad25741-878f-44a9-a588-b8ba3cac7afa}, !- Handle
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8a54647f-9df3-4fb5-8029-a5ec27543527}, !- Handle
  Montreal Int'l Ann Clg 1% Condns WB=>MDB, !- Name
  26.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cc3d0886-eacb-489d-8110-6d210cfb10b0}, !- Handle
  Montreal Int'l Ann Clg 2% Condns WB=>MDB, !- Name
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {77a7133d-864c-4f37-b137-6db9e5a85f6c}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2ae964fc-f750-4862-8d28-fdc00d109848}, !- Handle
  Montreal Int'l Ann Clg 1% Condns DP=>MDB, !- Name
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4daccc39-8343-45d8-924f-e0b47e13a1c4}, !- Handle
  Montreal Int'l Ann Clg 2% Condns DP=>MDB, !- Name
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6f82aa90-88cf-4c45-924b-b565fd1cc23f}, !- Handle
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {38dfe4f8-eebf-411f-94f7-2a7c61be0f57}, !- Handle
  Montreal Int'l Ann Clg 1% Condns Enth=>MDB, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  65500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {44cb489f-3a91-4947-bafd-446a0a1458e9}, !- Handle
  Montreal Int'l Ann Clg 2% Condns Enth=>MDB, !- Name
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  62300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Output:JSON,
  {7c49bf64-f6cb-4833-816c-f29d379d0059}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {50dfa659-8f23-403f-8d2d-c412a3c2f163}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {18d63a0c-f9c5-4a43-baeb-249337413dc5}; !- Handle

OS:OutputControl:ResilienceSummaries,
  {c221dc42-1b5b-430f-bff3-e67eafeec1db}, !- Handle
  Simplified;                             !- Heat Index Algorithm

OS:WeatherFile,
  {219343a8-ba97-4a1b-89bf-3c5178c458d7}, !- Handle
  Montreal-Trudeau Intl AP,               !- City
  QC,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  716270,                                 !- WMO Number
  45.4706,                                !- Latitude {deg}
  -73.7408,                               !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  CAN_QC_Montreal-Trudeau.716270_Hybrid_2021-09_2022-08.epw, !- Url
  21DA95DD,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Construction,
  {e19fe62c-1bac-43f7-a581-7aaf7da7f457}, !- Handle
  AQ_MURB_2024_MURB  Wall 1980 2010 6A 1, !- Name
  ,                                       !- Surface Rendering Name
  {261c979f-51d0-46d7-a7b0-0d73bd72d0fc}, !- Layer 1
  {2b387b92-c4fd-4d49-9647-b2c2a7dfd273}, !- Layer 2
  {a06f6855-5e37-4e6a-9ab4-865c823fc2b4}, !- Layer 3
  {6b59aaaf-39ef-431d-b7f3-f67c2ac83c49}; !- Layer 4

OS:StandardsInformation:Construction,
  {744dac82-baff-42ff-af95-458de77ff179}, !- Handle
  {e19fe62c-1bac-43f7-a581-7aaf7da7f457}; !- Construction Name

OS:Construction,
  {b0b95300-c3d6-4d18-9d8a-b49c02b0192c}, !- Handle
  AQ_MURB_2024_MURB  ground 1980 2010 6A 1, !- Name
  ,                                       !- Surface Rendering Name
  {63153665-d9cf-4ee0-978e-c24315905431}, !- Layer 1
  {a06f6855-5e37-4e6a-9ab4-865c823fc2b4}; !- Layer 2

OS:StandardsInformation:Construction,
  {3427bf7b-6ee2-4392-b0d6-d62c04ed3d8a}, !- Handle
  {b0b95300-c3d6-4d18-9d8a-b49c02b0192c}; !- Construction Name

OS:Construction,
  {4da90504-c4a2-4917-93a7-6ad68f1d644d}, !- Handle
  AQ_MURB_2024_MURB  roof 1980 2010 6A,   !- Name
  ,                                       !- Surface Rendering Name
  {9876b1a7-60ce-4c21-a3c5-668c2a2ec6c5}, !- Layer 1
  {a06f6855-5e37-4e6a-9ab4-865c823fc2b4}; !- Layer 2

OS:StandardsInformation:Construction,
  {62dfe4f2-3bcb-495b-b57c-2be15c77310d}, !- Handle
  {4da90504-c4a2-4917-93a7-6ad68f1d644d}; !- Construction Name

OS:Construction,
  {7a127178-25da-4014-8660-fd83483c6b45}, !- Handle
  AQ_MURB_2024_MURB  ground 1980 2010 6A 2, !- Name
  ,                                       !- Surface Rendering Name
  {63153665-d9cf-4ee0-978e-c24315905431}, !- Layer 1
  {a06f6855-5e37-4e6a-9ab4-865c823fc2b4}; !- Layer 2

OS:StandardsInformation:Construction,
  {3e3a10aa-0811-492e-ac68-23f1abefc35b}, !- Handle
  {7a127178-25da-4014-8660-fd83483c6b45}; !- Construction Name

OS:Construction,
  {73c4eda9-7b13-45d6-b1ff-f535c19e5a23}, !- Handle
  AQ_MURB_2024_MURB  ground 1980 2010 6A 3, !- Name
  ,                                       !- Surface Rendering Name
  {63153665-d9cf-4ee0-978e-c24315905431}, !- Layer 1
  {a06f6855-5e37-4e6a-9ab4-865c823fc2b4}; !- Layer 2

OS:StandardsInformation:Construction,
  {207c552c-c000-4657-9486-008477b71d40}, !- Handle
  {73c4eda9-7b13-45d6-b1ff-f535c19e5a23}; !- Construction Name

OS:Material,
  {2b387b92-c4fd-4d49-9647-b2c2a7dfd273}, !- Handle
  AQNC2024brick (fired clay) 1,           !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  1.43,                                   !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7744b626-f874-4fbf-af14-b6baedbbec33}, !- Handle
  {2b387b92-c4fd-4d49-9647-b2c2a7dfd273}; !- Material Name

OS:Output:Variable,
  {955d58a0-9046-44d1-8d87-b6db7999e887}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Electric Equipment Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Exterior:Lights:Definition,
  {24337590-94bd-4bfa-abcb-1bbd59c67069}, !- Handle
  Exterior Lights Definition 1,           !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {108a806a-5e72-4336-8c09-8c160332964b}, !- Handle
  Exterior Lights 1,                      !- Name
  {24337590-94bd-4bfa-abcb-1bbd59c67069}, !- Exterior Lights Definition Name
  {da4c1e7b-6335-4a95-bda3-a27d2505fd42}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {da4c1e7b-6335-4a95-bda3-a27d2505fd42}, !- Handle
  Eclairagext,                            !- Name
  {0124d030-9f35-409d-b616-94218b8ec038}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0.75,                                   !- Value 1
  0.75,                                   !- Value 2
  0.75,                                   !- Value 3
  0.75,                                   !- Value 4
  0.75,                                   !- Value 5
  0.75,                                   !- Value 6
  0.75,                                   !- Value 7
  0,                                      !- Value 8
  0,                                      !- Value 9
  0,                                      !- Value 10
  0,                                      !- Value 11
  0,                                      !- Value 12
  0,                                      !- Value 13
  0,                                      !- Value 14
  0,                                      !- Value 15
  0,                                      !- Value 16
  0,                                      !- Value 17
  0.733217012,                            !- Value 18
  0.75,                                   !- Value 19
  0.75,                                   !- Value 20
  0.75,                                   !- Value 21
  0.75,                                   !- Value 22
  0.75,                                   !- Value 23
  0.75,                                   !- Value 24
  0.75,                                   !- Value 25
  0.75,                                   !- Value 26
  0.75,                                   !- Value 27
  0.75,                                   !- Value 28
  0.75,                                   !- Value 29
  0.75,                                   !- Value 30
  0.75,                                   !- Value 31
  0,                                      !- Value 32
  0,                                      !- Value 33
  0,                                      !- Value 34
  0,                                      !- Value 35
  0,                                      !- Value 36
  0,                                      !- Value 37
  0,                                      !- Value 38
  0,                                      !- Value 39
  0,                                      !- Value 40
  0,                                      !- Value 41
  0.75,                                   !- Value 42
  0.75,                                   !- Value 43
  0.75,                                   !- Value 44
  0.75,                                   !- Value 45
  0.75,                                   !- Value 46
  0.75,                                   !- Value 47
  0.75,                                   !- Value 48
  0.75,                                   !- Value 49
  0.75,                                   !- Value 50
  0.75,                                   !- Value 51
  0.75,                                   !- Value 52
  0.75,                                   !- Value 53
  0.75,                                   !- Value 54
  0.75,                                   !- Value 55
  0,                                      !- Value 56
  0,                                      !- Value 57
  0,                                      !- Value 58
  0,                                      !- Value 59
  0,                                      !- Value 60
  0,                                      !- Value 61
  0,                                      !- Value 62
  0,                                      !- Value 63
  0,                                      !- Value 64
  0,                                      !- Value 65
  0.75,                                   !- Value 66
  0.75,                                   !- Value 67
  0.75,                                   !- Value 68
  0.75,                                   !- Value 69
  0.75,                                   !- Value 70
  0.75,                                   !- Value 71
  0.75,                                   !- Value 72
  0.75,                                   !- Value 73
  0.75,                                   !- Value 74
  0.75,                                   !- Value 75
  0.75,                                   !- Value 76
  0.75,                                   !- Value 77
  0.75,                                   !- Value 78
  0.75,                                   !- Value 79
  0,                                      !- Value 80
  0,                                      !- Value 81
  0,                                      !- Value 82
  0,                                      !- Value 83
  0,                                      !- Value 84
  0,                                      !- Value 85
  0,                                      !- Value 86
  0,                                      !- Value 87
  0,                                      !- Value 88
  0,                                      !- Value 89
  0.75,                                   !- Value 90
  0.75,                                   !- Value 91
  0.75,                                   !- Value 92
  0.75,                                   !- Value 93
  0.75,                                   !- Value 94
  0.75,                                   !- Value 95
  0.75,                                   !- Value 96
  0.75,                                   !- Value 97
  0.75,                                   !- Value 98
  0.75,                                   !- Value 99
  0.75,                                   !- Value 100
  0.75,                                   !- Value 101
  0.75,                                   !- Value 102
  0.75,                                   !- Value 103
  0,                                      !- Value 104
  0,                                      !- Value 105
  0,                                      !- Value 106
  0,                                      !- Value 107
  0,                                      !- Value 108
  0,                                      !- Value 109
  0,                                      !- Value 110
  0,                                      !- Value 111
  0,                                      !- Value 112
  0,                                      !- Value 113
  0.75,                                   !- Value 114
  0.75,                                   !- Value 115
  0.75,                                   !- Value 116
  0.75,                                   !- Value 117
  0.75,                                   !- Value 118
  0.75,                                   !- Value 119
  0.75,                                   !- Value 120
  0.75,                                   !- Value 121
  0.75,                                   !- Value 122
  0.75,                                   !- Value 123
  0.75,                                   !- Value 124
  0.75,                                   !- Value 125
  0.75,                                   !- Value 126
  0.75,                                   !- Value 127
  0,                                      !- Value 128
  0,                                      !- Value 129
  0,                                      !- Value 130
  0,                                      !- Value 131
  0,                                      !- Value 132
  0,                                      !- Value 133
  0,                                      !- Value 134
  0,                                      !- Value 135
  0,                                      !- Value 136
  0,                                      !- Value 137
  0.75,                                   !- Value 138
  0.75,                                   !- Value 139
  0.75,                                   !- Value 140
  0.75,                                   !- Value 141
  0.75,                                   !- Value 142
  0.75,                                   !- Value 143
  0.75,                                   !- Value 144
  0.75,                                   !- Value 145
  0.75,                                   !- Value 146
  0.75,                                   !- Value 147
  0.75,                                   !- Value 148
  0.75,                                   !- Value 149
  0.75,                                   !- Value 150
  0.75,                                   !- Value 151
  0,                                      !- Value 152
  0,                                      !- Value 153
  0,                                      !- Value 154
  0,                                      !- Value 155
  0,                                      !- Value 156
  0,                                      !- Value 157
  0,                                      !- Value 158
  0,                                      !- Value 159
  0,                                      !- Value 160
  0,                                      !- Value 161
  0.75,                                   !- Value 162
  0.75,                                   !- Value 163
  0.75,                                   !- Value 164
  0.75,                                   !- Value 165
  0.75,                                   !- Value 166
  0.75,                                   !- Value 167
  0.75,                                   !- Value 168
  0.75,                                   !- Value 169
  0.75,                                   !- Value 170
  0.75,                                   !- Value 171
  0.75,                                   !- Value 172
  0.75,                                   !- Value 173
  0.75,                                   !- Value 174
  0.75,                                   !- Value 175
  0,                                      !- Value 176
  0,                                      !- Value 177
  0,                                      !- Value 178
  0,                                      !- Value 179
  0,                                      !- Value 180
  0,                                      !- Value 181
  0,                                      !- Value 182
  0,                                      !- Value 183
  0,                                      !- Value 184
  0,                                      !- Value 185
  0.733217012,                            !- Value 186
  0.75,                                   !- Value 187
  0.75,                                   !- Value 188
  0.75,                                   !- Value 189
  0.75,                                   !- Value 190
  0.75,                                   !- Value 191
  0.75,                                   !- Value 192
  0.75,                                   !- Value 193
  0.75,                                   !- Value 194
  0.75,                                   !- Value 195
  0.75,                                   !- Value 196
  0.75,                                   !- Value 197
  0.75,                                   !- Value 198
  0.75,                                   !- Value 199
  0,                                      !- Value 200
  0,                                      !- Value 201
  0,                                      !- Value 202
  0,                                      !- Value 203
  0,                                      !- Value 204
  0,                                      !- Value 205
  0,                                      !- Value 206
  0,                                      !- Value 207
  0,                                      !- Value 208
  0,                                      !- Value 209
  0.75,                                   !- Value 210
  0.75,                                   !- Value 211
  0.75,                                   !- Value 212
  0.75,                                   !- Value 213
  0.75,                                   !- Value 214
  0.75,                                   !- Value 215
  0.75,                                   !- Value 216
  0.75,                                   !- Value 217
  0.75,                                   !- Value 218
  0.75,                                   !- Value 219
  0.75,                                   !- Value 220
  0.75,                                   !- Value 221
  0.75,                                   !- Value 222
  0.75,                                   !- Value 223
  0,                                      !- Value 224
  0,                                      !- Value 225
  0,                                      !- Value 226
  0,                                      !- Value 227
  0,                                      !- Value 228
  0,                                      !- Value 229
  0,                                      !- Value 230
  0,                                      !- Value 231
  0,                                      !- Value 232
  0,                                      !- Value 233
  0.75,                                   !- Value 234
  0.75,                                   !- Value 235
  0.75,                                   !- Value 236
  0.75,                                   !- Value 237
  0.75,                                   !- Value 238
  0.75,                                   !- Value 239
  0.75,                                   !- Value 240
  0.75,                                   !- Value 241
  0.75,                                   !- Value 242
  0.75,                                   !- Value 243
  0.75,                                   !- Value 244
  0.75,                                   !- Value 245
  0.75,                                   !- Value 246
  0.75,                                   !- Value 247
  0,                                      !- Value 248
  0,                                      !- Value 249
  0,                                      !- Value 250
  0,                                      !- Value 251
  0,                                      !- Value 252
  0,                                      !- Value 253
  0,                                      !- Value 254
  0,                                      !- Value 255
  0,                                      !- Value 256
  0,                                      !- Value 257
  0.75,                                   !- Value 258
  0.75,                                   !- Value 259
  0.75,                                   !- Value 260
  0.75,                                   !- Value 261
  0.75,                                   !- Value 262
  0.75,                                   !- Value 263
  0.75,                                   !- Value 264
  0.75,                                   !- Value 265
  0.75,                                   !- Value 266
  0.75,                                   !- Value 267
  0.75,                                   !- Value 268
  0.75,                                   !- Value 269
  0.75,                                   !- Value 270
  0.75,                                   !- Value 271
  0,                                      !- Value 272
  0,                                      !- Value 273
  0,                                      !- Value 274
  0,                                      !- Value 275
  0,                                      !- Value 276
  0,                                      !- Value 277
  0,                                      !- Value 278
  0,                                      !- Value 279
  0,                                      !- Value 280
  0,                                      !- Value 281
  0.75,                                   !- Value 282
  0.75,                                   !- Value 283
  0.75,                                   !- Value 284
  0.75,                                   !- Value 285
  0.75,                                   !- Value 286
  0.75,                                   !- Value 287
  0.75,                                   !- Value 288
  0.75,                                   !- Value 289
  0.75,                                   !- Value 290
  0.75,                                   !- Value 291
  0.75,                                   !- Value 292
  0.75,                                   !- Value 293
  0.75,                                   !- Value 294
  0.75,                                   !- Value 295
  0,                                      !- Value 296
  0,                                      !- Value 297
  0,                                      !- Value 298
  0,                                      !- Value 299
  0,                                      !- Value 300
  0,                                      !- Value 301
  0,                                      !- Value 302
  0,                                      !- Value 303
  0,                                      !- Value 304
  0,                                      !- Value 305
  0.75,                                   !- Value 306
  0.75,                                   !- Value 307
  0.75,                                   !- Value 308
  0.75,                                   !- Value 309
  0.75,                                   !- Value 310
  0.75,                                   !- Value 311
  0.75,                                   !- Value 312
  0.75,                                   !- Value 313
  0.75,                                   !- Value 314
  0.75,                                   !- Value 315
  0.75,                                   !- Value 316
  0.75,                                   !- Value 317
  0.75,                                   !- Value 318
  0.75,                                   !- Value 319
  0,                                      !- Value 320
  0,                                      !- Value 321
  0,                                      !- Value 322
  0,                                      !- Value 323
  0,                                      !- Value 324
  0,                                      !- Value 325
  0,                                      !- Value 326
  0,                                      !- Value 327
  0,                                      !- Value 328
  0,                                      !- Value 329
  0.75,                                   !- Value 330
  0.75,                                   !- Value 331
  0.75,                                   !- Value 332
  0.75,                                   !- Value 333
  0.75,                                   !- Value 334
  0.75,                                   !- Value 335
  0.75,                                   !- Value 336
  0.75,                                   !- Value 337
  0.75,                                   !- Value 338
  0.75,                                   !- Value 339
  0.75,                                   !- Value 340
  0.75,                                   !- Value 341
  0.75,                                   !- Value 342
  0.75,                                   !- Value 343
  0,                                      !- Value 344
  0,                                      !- Value 345
  0,                                      !- Value 346
  0,                                      !- Value 347
  0,                                      !- Value 348
  0,                                      !- Value 349
  0,                                      !- Value 350
  0,                                      !- Value 351
  0,                                      !- Value 352
  0,                                      !- Value 353
  0.733217012,                            !- Value 354
  0.75,                                   !- Value 355
  0.75,                                   !- Value 356
  0.75,                                   !- Value 357
  0.75,                                   !- Value 358
  0.75,                                   !- Value 359
  0.75,                                   !- Value 360
  0.75,                                   !- Value 361
  0.75,                                   !- Value 362
  0.75,                                   !- Value 363
  0.75,                                   !- Value 364
  0.75,                                   !- Value 365
  0.75,                                   !- Value 366
  0.75,                                   !- Value 367
  0,                                      !- Value 368
  0,                                      !- Value 369
  0,                                      !- Value 370
  0,                                      !- Value 371
  0,                                      !- Value 372
  0,                                      !- Value 373
  0,                                      !- Value 374
  0,                                      !- Value 375
  0,                                      !- Value 376
  0,                                      !- Value 377
  0.75,                                   !- Value 378
  0.75,                                   !- Value 379
  0.75,                                   !- Value 380
  0.75,                                   !- Value 381
  0.75,                                   !- Value 382
  0.75,                                   !- Value 383
  0.75,                                   !- Value 384
  0.75,                                   !- Value 385
  0.75,                                   !- Value 386
  0.75,                                   !- Value 387
  0.75,                                   !- Value 388
  0.75,                                   !- Value 389
  0.75,                                   !- Value 390
  0.75,                                   !- Value 391
  0,                                      !- Value 392
  0,                                      !- Value 393
  0,                                      !- Value 394
  0,                                      !- Value 395
  0,                                      !- Value 396
  0,                                      !- Value 397
  0,                                      !- Value 398
  0,                                      !- Value 399
  0,                                      !- Value 400
  0,                                      !- Value 401
  0.75,                                   !- Value 402
  0.75,                                   !- Value 403
  0.75,                                   !- Value 404
  0.75,                                   !- Value 405
  0.75,                                   !- Value 406
  0.75,                                   !- Value 407
  0.75,                                   !- Value 408
  0.75,                                   !- Value 409
  0.75,                                   !- Value 410
  0.75,                                   !- Value 411
  0.75,                                   !- Value 412
  0.75,                                   !- Value 413
  0.75,                                   !- Value 414
  0.75,                                   !- Value 415
  0,                                      !- Value 416
  0,                                      !- Value 417
  0,                                      !- Value 418
  0,                                      !- Value 419
  0,                                      !- Value 420
  0,                                      !- Value 421
  0,                                      !- Value 422
  0,                                      !- Value 423
  0,                                      !- Value 424
  0,                                      !- Value 425
  0.75,                                   !- Value 426
  0.75,                                   !- Value 427
  0.75,                                   !- Value 428
  0.75,                                   !- Value 429
  0.75,                                   !- Value 430
  0.75,                                   !- Value 431
  0.75,                                   !- Value 432
  0.75,                                   !- Value 433
  0.75,                                   !- Value 434
  0.75,                                   !- Value 435
  0.75,                                   !- Value 436
  0.75,                                   !- Value 437
  0.75,                                   !- Value 438
  0.75,                                   !- Value 439
  0,                                      !- Value 440
  0,                                      !- Value 441
  0,                                      !- Value 442
  0,                                      !- Value 443
  0,                                      !- Value 444
  0,                                      !- Value 445
  0,                                      !- Value 446
  0,                                      !- Value 447
  0,                                      !- Value 448
  0,                                      !- Value 449
  0.75,                                   !- Value 450
  0.75,                                   !- Value 451
  0.75,                                   !- Value 452
  0.75,                                   !- Value 453
  0.75,                                   !- Value 454
  0.75,                                   !- Value 455
  0.75,                                   !- Value 456
  0.75,                                   !- Value 457
  0.75,                                   !- Value 458
  0.75,                                   !- Value 459
  0.75,                                   !- Value 460
  0.75,                                   !- Value 461
  0.75,                                   !- Value 462
  0.75,                                   !- Value 463
  0,                                      !- Value 464
  0,                                      !- Value 465
  0,                                      !- Value 466
  0,                                      !- Value 467
  0,                                      !- Value 468
  0,                                      !- Value 469
  0,                                      !- Value 470
  0,                                      !- Value 471
  0,                                      !- Value 472
  0,                                      !- Value 473
  0.75,                                   !- Value 474
  0.75,                                   !- Value 475
  0.75,                                   !- Value 476
  0.75,                                   !- Value 477
  0.75,                                   !- Value 478
  0.75,                                   !- Value 479
  0.75,                                   !- Value 480
  0.75,                                   !- Value 481
  0.75,                                   !- Value 482
  0.75,                                   !- Value 483
  0.75,                                   !- Value 484
  0.75,                                   !- Value 485
  0.75,                                   !- Value 486
  0.75,                                   !- Value 487
  0,                                      !- Value 488
  0,                                      !- Value 489
  0,                                      !- Value 490
  0,                                      !- Value 491
  0,                                      !- Value 492
  0,                                      !- Value 493
  0,                                      !- Value 494
  0,                                      !- Value 495
  0,                                      !- Value 496
  0,                                      !- Value 497
  0.75,                                   !- Value 498
  0.75,                                   !- Value 499
  0.75,                                   !- Value 500
  0.75,                                   !- Value 501
  0.75,                                   !- Value 502
  0.75,                                   !- Value 503
  0.75,                                   !- Value 504
  0.75,                                   !- Value 505
  0.75,                                   !- Value 506
  0.75,                                   !- Value 507
  0.75,                                   !- Value 508
  0.75,                                   !- Value 509
  0.75,                                   !- Value 510
  0.75,                                   !- Value 511
  0,                                      !- Value 512
  0,                                      !- Value 513
  0,                                      !- Value 514
  0,                                      !- Value 515
  0,                                      !- Value 516
  0,                                      !- Value 517
  0,                                      !- Value 518
  0,                                      !- Value 519
  0,                                      !- Value 520
  0,                                      !- Value 521
  0.733217012,                            !- Value 522
  0.75,                                   !- Value 523
  0.75,                                   !- Value 524
  0.75,                                   !- Value 525
  0.75,                                   !- Value 526
  0.75,                                   !- Value 527
  0.75,                                   !- Value 528
  0.75,                                   !- Value 529
  0.75,                                   !- Value 530
  0.75,                                   !- Value 531
  0.75,                                   !- Value 532
  0.75,                                   !- Value 533
  0.75,                                   !- Value 534
  0.75,                                   !- Value 535
  0,                                      !- Value 536
  0,                                      !- Value 537
  0,                                      !- Value 538
  0,                                      !- Value 539
  0,                                      !- Value 540
  0,                                      !- Value 541
  0,                                      !- Value 542
  0,                                      !- Value 543
  0,                                      !- Value 544
  0,                                      !- Value 545
  0.75,                                   !- Value 546
  0.75,                                   !- Value 547
  0.75,                                   !- Value 548
  0.75,                                   !- Value 549
  0.75,                                   !- Value 550
  0.75,                                   !- Value 551
  0.75,                                   !- Value 552
  0.75,                                   !- Value 553
  0.75,                                   !- Value 554
  0.75,                                   !- Value 555
  0.75,                                   !- Value 556
  0.75,                                   !- Value 557
  0.75,                                   !- Value 558
  0.75,                                   !- Value 559
  0,                                      !- Value 560
  0,                                      !- Value 561
  0,                                      !- Value 562
  0,                                      !- Value 563
  0,                                      !- Value 564
  0,                                      !- Value 565
  0,                                      !- Value 566
  0,                                      !- Value 567
  0,                                      !- Value 568
  0,                                      !- Value 569
  0.75,                                   !- Value 570
  0.75,                                   !- Value 571
  0.75,                                   !- Value 572
  0.75,                                   !- Value 573
  0.75,                                   !- Value 574
  0.75,                                   !- Value 575
  0.75,                                   !- Value 576
  0.75,                                   !- Value 577
  0.75,                                   !- Value 578
  0.75,                                   !- Value 579
  0.75,                                   !- Value 580
  0.75,                                   !- Value 581
  0.75,                                   !- Value 582
  0.75,                                   !- Value 583
  0,                                      !- Value 584
  0,                                      !- Value 585
  0,                                      !- Value 586
  0,                                      !- Value 587
  0,                                      !- Value 588
  0,                                      !- Value 589
  0,                                      !- Value 590
  0,                                      !- Value 591
  0,                                      !- Value 592
  0,                                      !- Value 593
  0.75,                                   !- Value 594
  0.75,                                   !- Value 595
  0.75,                                   !- Value 596
  0.75,                                   !- Value 597
  0.75,                                   !- Value 598
  0.75,                                   !- Value 599
  0.75,                                   !- Value 600
  0.75,                                   !- Value 601
  0.75,                                   !- Value 602
  0.75,                                   !- Value 603
  0.75,                                   !- Value 604
  0.75,                                   !- Value 605
  0.75,                                   !- Value 606
  0.75,                                   !- Value 607
  0,                                      !- Value 608
  0,                                      !- Value 609
  0,                                      !- Value 610
  0,                                      !- Value 611
  0,                                      !- Value 612
  0,                                      !- Value 613
  0,                                      !- Value 614
  0,                                      !- Value 615
  0,                                      !- Value 616
  0,                                      !- Value 617
  0.75,                                   !- Value 618
  0.75,                                   !- Value 619
  0.75,                                   !- Value 620
  0.75,                                   !- Value 621
  0.75,                                   !- Value 622
  0.75,                                   !- Value 623
  0.75,                                   !- Value 624
  0.75,                                   !- Value 625
  0.75,                                   !- Value 626
  0.75,                                   !- Value 627
  0.75,                                   !- Value 628
  0.75,                                   !- Value 629
  0.75,                                   !- Value 630
  0.75,                                   !- Value 631
  0,                                      !- Value 632
  0,                                      !- Value 633
  0,                                      !- Value 634
  0,                                      !- Value 635
  0,                                      !- Value 636
  0,                                      !- Value 637
  0,                                      !- Value 638
  0,                                      !- Value 639
  0,                                      !- Value 640
  0,                                      !- Value 641
  0.75,                                   !- Value 642
  0.75,                                   !- Value 643
  0.75,                                   !- Value 644
  0.75,                                   !- Value 645
