  0.169379874,                            !- Field 13624
  Until: 12:00,                           !- Field 13625
  0.314204021,                            !- Field 13626
  Until: 13:00,                           !- Field 13627
  0.288401084,                            !- Field 13628
  Until: 14:00,                           !- Field 13629
  0.220278832,                            !- Field 13630
  Until: 15:00,                           !- Field 13631
  0.28719556,                             !- Field 13632
  Until: 16:00,                           !- Field 13633
  0.118003058,                            !- Field 13634
  Until: 17:00,                           !- Field 13635
  0.149231328,                            !- Field 13636
  Until: 18:00,                           !- Field 13637
  0.126024332,                            !- Field 13638
  Until: 19:00,                           !- Field 13639
  0.091522211,                            !- Field 13640
  Until: 20:00,                           !- Field 13641
  0.030466417,                            !- Field 13642
  Until: 21:00,                           !- Field 13643
  0.051328916,                            !- Field 13644
  Until: 22:00,                           !- Field 13645
  0.158332582,                            !- Field 13646
  Until: 23:00,                           !- Field 13647
  0.208204369,                            !- Field 13648
  Until: 24:00,                           !- Field 13649
  0.244018159,                            !- Field 13650
  Through: 10/01,                         !- Field 13651
  For: AllDays,                           !- Field 13652
  Until: 01:00,                           !- Field 13653
  0.04204894,                             !- Field 13654
  Until: 02:00,                           !- Field 13655
  0.002530464,                            !- Field 13656
  Until: 03:00,                           !- Field 13657
  0.001649949,                            !- Field 13658
  Until: 04:00,                           !- Field 13659
  0.001519542,                            !- Field 13660
  Until: 05:00,                           !- Field 13661
  0.001614509,                            !- Field 13662
  Until: 06:00,                           !- Field 13663
  0.01779921,                             !- Field 13664
  Until: 07:00,                           !- Field 13665
  0.036737606,                            !- Field 13666
  Until: 08:00,                           !- Field 13667
  0.001567044,                            !- Field 13668
  Until: 09:00,                           !- Field 13669
  0.014238478,                            !- Field 13670
  Until: 10:00,                           !- Field 13671
  0.07957168,                             !- Field 13672
  Until: 11:00,                           !- Field 13673
  0.209907508,                            !- Field 13674
  Until: 12:00,                           !- Field 13675
  0.195658853,                            !- Field 13676
  Until: 13:00,                           !- Field 13677
  0.371649478,                            !- Field 13678
  Until: 14:00,                           !- Field 13679
  0.375339149,                            !- Field 13680
  Until: 15:00,                           !- Field 13681
  0.314520834,                            !- Field 13682
  Until: 16:00,                           !- Field 13683
  0.173689367,                            !- Field 13684
  Until: 17:00,                           !- Field 13685
  0.268615406,                            !- Field 13686
  Until: 18:00,                           !- Field 13687
  0.211820845,                            !- Field 13688
  Until: 19:00,                           !- Field 13689
  0.079391295,                            !- Field 13690
  Until: 20:00,                           !- Field 13691
  0.133264697,                            !- Field 13692
  Until: 21:00,                           !- Field 13693
  0.044475676,                            !- Field 13694
  Until: 22:00,                           !- Field 13695
  0.146207878,                            !- Field 13696
  Until: 23:00,                           !- Field 13697
  0.113031487,                            !- Field 13698
  Until: 24:00,                           !- Field 13699
  0.024444358,                            !- Field 13700
  Through: 10/02,                         !- Field 13701
  For: AllDays,                           !- Field 13702
  Until: 01:00,                           !- Field 13703
  0.001955528,                            !- Field 13704
  Until: 02:00,                           !- Field 13705
  0.017883938,                            !- Field 13706
  Until: 03:00,                           !- Field 13707
  0.021442734,                            !- Field 13708
  Until: 04:00,                           !- Field 13709
  0.001341991,                            !- Field 13710
  Until: 05:00,                           !- Field 13711
  0.014369439,                            !- Field 13712
  Until: 06:00,                           !- Field 13713
  0.022379005,                            !- Field 13714
  Until: 07:00,                           !- Field 13715
  0.005053871,                            !- Field 13716
  Until: 08:00,                           !- Field 13717
  0.150721028,                            !- Field 13718
  Until: 09:00,                           !- Field 13719
  0.113283112,                            !- Field 13720
  Until: 10:00,                           !- Field 13721
  0.097603689,                            !- Field 13722
  Until: 11:00,                           !- Field 13723
  0.138977624,                            !- Field 13724
  Until: 12:00,                           !- Field 13725
  0.335109718,                            !- Field 13726
  Until: 13:00,                           !- Field 13727
  0.571637476,                            !- Field 13728
  Until: 14:00,                           !- Field 13729
  0.578318004,                            !- Field 13730
  Until: 15:00,                           !- Field 13731
  0.524839798,                            !- Field 13732
  Until: 16:00,                           !- Field 13733
  0.566239748,                            !- Field 13734
  Until: 17:00,                           !- Field 13735
  0.431788976,                            !- Field 13736
  Until: 18:00,                           !- Field 13737
  0.556604683,                            !- Field 13738
  Until: 19:00,                           !- Field 13739
  0.356192272,                            !- Field 13740
  Until: 20:00,                           !- Field 13741
  0.474525555,                            !- Field 13742
  Until: 21:00,                           !- Field 13743
  0.326204863,                            !- Field 13744
  Until: 22:00,                           !- Field 13745
  0.071300307,                            !- Field 13746
  Until: 23:00,                           !- Field 13747
  0.174909528,                            !- Field 13748
  Until: 24:00,                           !- Field 13749
  0.178981005,                            !- Field 13750
  Through: 10/03,                         !- Field 13751
  For: AllDays,                           !- Field 13752
  Until: 01:00,                           !- Field 13753
  0.009251481,                            !- Field 13754
  Until: 02:00,                           !- Field 13755
  0.005299791,                            !- Field 13756
  Until: 03:00,                           !- Field 13757
  0.029736626,                            !- Field 13758
  Until: 04:00,                           !- Field 13759
  6.38019e-07,                            !- Field 13760
  Until: 05:00,                           !- Field 13761
  4.42073e-07,                            !- Field 13762
  Until: 06:00,                           !- Field 13763
  0.032434178,                            !- Field 13764
  Until: 07:00,                           !- Field 13765
  0.027861228,                            !- Field 13766
  Until: 08:00,                           !- Field 13767
  0.034387919,                            !- Field 13768
  Until: 09:00,                           !- Field 13769
  0.106226988,                            !- Field 13770
  Until: 10:00,                           !- Field 13771
  0.143776288,                            !- Field 13772
  Until: 11:00,                           !- Field 13773
  0.332917458,                            !- Field 13774
  Until: 12:00,                           !- Field 13775
  0.506710641,                            !- Field 13776
  Until: 13:00,                           !- Field 13777
  0.352410578,                            !- Field 13778
  Until: 14:00,                           !- Field 13779
  0.306481508,                            !- Field 13780
  Until: 15:00,                           !- Field 13781
  0.235370504,                            !- Field 13782
  Until: 16:00,                           !- Field 13783
  0.134320898,                            !- Field 13784
  Until: 17:00,                           !- Field 13785
  0.208488395,                            !- Field 13786
  Until: 18:00,                           !- Field 13787
  0.28350378,                             !- Field 13788
  Until: 19:00,                           !- Field 13789
  0.170439643,                            !- Field 13790
  Until: 20:00,                           !- Field 13791
  0.23236772,                             !- Field 13792
  Until: 21:00,                           !- Field 13793
  0.248629497,                            !- Field 13794
  Until: 22:00,                           !- Field 13795
  0.156810566,                            !- Field 13796
  Until: 23:00,                           !- Field 13797
  0.132058226,                            !- Field 13798
  Until: 24:00,                           !- Field 13799
  0.056653628,                            !- Field 13800
  Through: 10/04,                         !- Field 13801
  For: AllDays,                           !- Field 13802
  Until: 01:00,                           !- Field 13803
  0.004865673,                            !- Field 13804
  Until: 02:00,                           !- Field 13805
  0.001354515,                            !- Field 13806
  Until: 03:00,                           !- Field 13807
  0.001288566,                            !- Field 13808
  Until: 04:00,                           !- Field 13809
  0.001201284,                            !- Field 13810
  Until: 05:00,                           !- Field 13811
  0.00127262,                             !- Field 13812
  Until: 06:00,                           !- Field 13813
  0.05494247,                             !- Field 13814
  Until: 07:00,                           !- Field 13815
  0.018843858,                            !- Field 13816
  Until: 08:00,                           !- Field 13817
  0.037882729,                            !- Field 13818
  Until: 09:00,                           !- Field 13819
  0.142654594,                            !- Field 13820
  Until: 10:00,                           !- Field 13821
  0.032295462,                            !- Field 13822
  Until: 11:00,                           !- Field 13823
  0.107956836,                            !- Field 13824
  Until: 12:00,                           !- Field 13825
  0.155966253,                            !- Field 13826
  Until: 13:00,                           !- Field 13827
  0.259319205,                            !- Field 13828
  Until: 14:00,                           !- Field 13829
  0.293419222,                            !- Field 13830
  Until: 15:00,                           !- Field 13831
  0.289161803,                            !- Field 13832
  Until: 16:00,                           !- Field 13833
  0.121713615,                            !- Field 13834
  Until: 17:00,                           !- Field 13835
  0.163233444,                            !- Field 13836
  Until: 18:00,                           !- Field 13837
  0.174916011,                            !- Field 13838
  Until: 19:00,                           !- Field 13839
  0.115005564,                            !- Field 13840
  Until: 20:00,                           !- Field 13841
  0.118957058,                            !- Field 13842
  Until: 21:00,                           !- Field 13843
  0.129599211,                            !- Field 13844
  Until: 22:00,                           !- Field 13845
  0.122044928,                            !- Field 13846
  Until: 23:00,                           !- Field 13847
  0.177764784,                            !- Field 13848
  Until: 24:00,                           !- Field 13849
  0.089947181,                            !- Field 13850
  Through: 10/05,                         !- Field 13851
  For: AllDays,                           !- Field 13852
  Until: 01:00,                           !- Field 13853
  0.003655868,                            !- Field 13854
  Until: 02:00,                           !- Field 13855
  0.000727215,                            !- Field 13856
  Until: 03:00,                           !- Field 13857
  0.00080833,                             !- Field 13858
  Until: 04:00,                           !- Field 13859
  0.000790031,                            !- Field 13860
  Until: 05:00,                           !- Field 13861
  0.000779992,                            !- Field 13862
  Until: 06:00,                           !- Field 13863
  0.016455526,                            !- Field 13864
  Until: 07:00,                           !- Field 13865
  0.000759534,                            !- Field 13866
  Until: 08:00,                           !- Field 13867
  0.031254971,                            !- Field 13868
  Until: 09:00,                           !- Field 13869
  0.133094407,                            !- Field 13870
  Until: 10:00,                           !- Field 13871
  0.054206731,                            !- Field 13872
  Until: 11:00,                           !- Field 13873
  0.001739722,                            !- Field 13874
  Until: 12:00,                           !- Field 13875
  0.030210386,                            !- Field 13876
  Until: 13:00,                           !- Field 13877
  0.119109737,                            !- Field 13878
  Until: 14:00,                           !- Field 13879
  0.198260069,                            !- Field 13880
  Until: 15:00,                           !- Field 13881
  0.043248125,                            !- Field 13882
  Until: 16:00,                           !- Field 13883
  0.00512821,                             !- Field 13884
  Until: 17:00,                           !- Field 13885
  0.294187912,                            !- Field 13886
  Until: 18:00,                           !- Field 13887
  0.226401525,                            !- Field 13888
  Until: 19:00,                           !- Field 13889
  0.141957879,                            !- Field 13890
  Until: 20:00,                           !- Field 13891
  0.26657135,                             !- Field 13892
  Until: 21:00,                           !- Field 13893
  0.115065934,                            !- Field 13894
  Until: 22:00,                           !- Field 13895
  0.160195568,                            !- Field 13896
  Until: 23:00,                           !- Field 13897
  0.152456296,                            !- Field 13898
  Until: 24:00,                           !- Field 13899
  0.080745669,                            !- Field 13900
  Through: 10/06,                         !- Field 13901
  For: AllDays,                           !- Field 13902
  Until: 01:00,                           !- Field 13903
  0.009901802,                            !- Field 13904
  Until: 02:00,                           !- Field 13905
  0.00160341,                             !- Field 13906
  Until: 03:00,                           !- Field 13907
  0.001500193,                            !- Field 13908
  Until: 04:00,                           !- Field 13909
  0.001548998,                            !- Field 13910
  Until: 05:00,                           !- Field 13911
  0.001593501,                            !- Field 13912
  Until: 06:00,                           !- Field 13913
  0.043106847,                            !- Field 13914
  Until: 07:00,                           !- Field 13915
  0.076300051,                            !- Field 13916
  Until: 08:00,                           !- Field 13917
  0.111795929,                            !- Field 13918
  Until: 09:00,                           !- Field 13919
  0.058780616,                            !- Field 13920
  Until: 10:00,                           !- Field 13921
  0.064762919,                            !- Field 13922
  Until: 11:00,                           !- Field 13923
  0.066065331,                            !- Field 13924
  Until: 12:00,                           !- Field 13925
  0.208110115,                            !- Field 13926
  Until: 13:00,                           !- Field 13927
  0.063089878,                            !- Field 13928
  Until: 14:00,                           !- Field 13929
  0.078517905,                            !- Field 13930
  Until: 15:00,                           !- Field 13931
  0.060875196,                            !- Field 13932
  Until: 16:00,                           !- Field 13933
  0.083264047,                            !- Field 13934
  Until: 17:00,                           !- Field 13935
  0.131163033,                            !- Field 13936
  Until: 18:00,                           !- Field 13937
  0.159013819,                            !- Field 13938
  Until: 19:00,                           !- Field 13939
  0.060452543,                            !- Field 13940
  Until: 20:00,                           !- Field 13941
  0.145974523,                            !- Field 13942
  Until: 21:00,                           !- Field 13943
  0.159952566,                            !- Field 13944
  Until: 22:00,                           !- Field 13945
  0.049980265,                            !- Field 13946
  Until: 23:00,                           !- Field 13947
  0.004230919,                            !- Field 13948
  Until: 24:00,                           !- Field 13949
  0.003355391,                            !- Field 13950
  Through: 10/07,                         !- Field 13951
  For: AllDays,                           !- Field 13952
  Until: 01:00,                           !- Field 13953
  0.003285547,                            !- Field 13954
  Until: 02:00,                           !- Field 13955
  0.003329343,                            !- Field 13956
  Until: 03:00,                           !- Field 13957
  0.003410299,                            !- Field 13958
  Until: 04:00,                           !- Field 13959
  0.003281392,                            !- Field 13960
  Until: 05:00,                           !- Field 13961
  0.003304175,                            !- Field 13962
  Until: 06:00,                           !- Field 13963
  0.00587248,                             !- Field 13964
  Until: 07:00,                           !- Field 13965
  0.090986676,                            !- Field 13966
  Until: 08:00,                           !- Field 13967
  0.033425242,                            !- Field 13968
  Until: 09:00,                           !- Field 13969
  0.082684896,                            !- Field 13970
  Until: 10:00,                           !- Field 13971
  0.422899799,                            !- Field 13972
  Until: 11:00,                           !- Field 13973
  0.385970754,                            !- Field 13974
  Until: 12:00,                           !- Field 13975
  0.182890772,                            !- Field 13976
  Until: 13:00,                           !- Field 13977
  0.191586326,                            !- Field 13978
  Until: 14:00,                           !- Field 13979
  0.088298299,                            !- Field 13980
  Until: 15:00,                           !- Field 13981
  0.09713496,                             !- Field 13982
  Until: 16:00,                           !- Field 13983
  0.034874328,                            !- Field 13984
  Until: 17:00,                           !- Field 13985
  0.180487264,                            !- Field 13986
  Until: 18:00,                           !- Field 13987
  0.149560798,                            !- Field 13988
  Until: 19:00,                           !- Field 13989
  0.139532168,                            !- Field 13990
  Until: 20:00,                           !- Field 13991
  0.206174376,                            !- Field 13992
  Until: 21:00,                           !- Field 13993
  0.058346421,                            !- Field 13994
  Until: 22:00,                           !- Field 13995
  0.064233612,                            !- Field 13996
  Until: 23:00,                           !- Field 13997
  0.035873539,                            !- Field 13998
  Until: 24:00,                           !- Field 13999
  0.068992044,                            !- Field 14000
  Through: 10/08,                         !- Field 14001
  For: AllDays,                           !- Field 14002
  Until: 01:00,                           !- Field 14003
  0.04204894,                             !- Field 14004
  Until: 02:00,                           !- Field 14005
  0.002530464,                            !- Field 14006
  Until: 03:00,                           !- Field 14007
  0.001649949,                            !- Field 14008
  Until: 04:00,                           !- Field 14009
  0.001519542,                            !- Field 14010
  Until: 05:00,                           !- Field 14011
  0.001614509,                            !- Field 14012
  Until: 06:00,                           !- Field 14013
  0.01779921,                             !- Field 14014
  Until: 07:00,                           !- Field 14015
  0.036737606,                            !- Field 14016
  Until: 08:00,                           !- Field 14017
  0.001567044,                            !- Field 14018
  Until: 09:00,                           !- Field 14019
  0.014238478,                            !- Field 14020
  Until: 10:00,                           !- Field 14021
  0.07957168,                             !- Field 14022
  Until: 11:00,                           !- Field 14023
  0.209907508,                            !- Field 14024
  Until: 12:00,                           !- Field 14025
  0.195658853,                            !- Field 14026
  Until: 13:00,                           !- Field 14027
  0.371649478,                            !- Field 14028
  Until: 14:00,                           !- Field 14029
  0.375339149,                            !- Field 14030
  Until: 15:00,                           !- Field 14031
  0.314520834,                            !- Field 14032
  Until: 16:00,                           !- Field 14033
  0.173689367,                            !- Field 14034
  Until: 17:00,                           !- Field 14035
  0.268615406,                            !- Field 14036
  Until: 18:00,                           !- Field 14037
  0.211820845,                            !- Field 14038
  Until: 19:00,                           !- Field 14039
  0.079391295,                            !- Field 14040
  Until: 20:00,                           !- Field 14041
  0.133264697,                            !- Field 14042
  Until: 21:00,                           !- Field 14043
  0.044475676,                            !- Field 14044
  Until: 22:00,                           !- Field 14045
  0.146207878,                            !- Field 14046
  Until: 23:00,                           !- Field 14047
  0.113031487,                            !- Field 14048
  Until: 24:00,                           !- Field 14049
  0.024444358,                            !- Field 14050
  Through: 10/09,                         !- Field 14051
  For: AllDays,                           !- Field 14052
  Until: 01:00,                           !- Field 14053
  0.001955528,                            !- Field 14054
  Until: 02:00,                           !- Field 14055
  0.017883938,                            !- Field 14056
  Until: 03:00,                           !- Field 14057
  0.021442734,                            !- Field 14058
  Until: 04:00,                           !- Field 14059
  0.001341991,                            !- Field 14060
  Until: 05:00,                           !- Field 14061
  0.014369439,                            !- Field 14062
  Until: 06:00,                           !- Field 14063
  0.022379005,                            !- Field 14064
  Until: 07:00,                           !- Field 14065
  0.005053871,                            !- Field 14066
  Until: 08:00,                           !- Field 14067
  0.150721028,                            !- Field 14068
  Until: 09:00,                           !- Field 14069
  0.113283112,                            !- Field 14070
  Until: 10:00,                           !- Field 14071
  0.097603689,                            !- Field 14072
  Until: 11:00,                           !- Field 14073
  0.138977624,                            !- Field 14074
  Until: 12:00,                           !- Field 14075
  0.335109718,                            !- Field 14076
  Until: 13:00,                           !- Field 14077
  0.571637476,                            !- Field 14078
  Until: 14:00,                           !- Field 14079
  0.578318004,                            !- Field 14080
  Until: 15:00,                           !- Field 14081
  0.524839798,                            !- Field 14082
  Until: 16:00,                           !- Field 14083
  0.566239748,                            !- Field 14084
  Until: 17:00,                           !- Field 14085
  0.431788976,                            !- Field 14086
  Until: 18:00,                           !- Field 14087
  0.556604683,                            !- Field 14088
  Until: 19:00,                           !- Field 14089
  0.356192272,                            !- Field 14090
  Until: 20:00,                           !- Field 14091
  0.474525555,                            !- Field 14092
  Until: 21:00,                           !- Field 14093
  0.326204863,                            !- Field 14094
  Until: 22:00,                           !- Field 14095
  0.071300307,                            !- Field 14096
  Until: 23:00,                           !- Field 14097
  0.174909528,                            !- Field 14098
  Until: 24:00,                           !- Field 14099
  0.178981005,                            !- Field 14100
  Through: 10/10,                         !- Field 14101
  For: AllDays,                           !- Field 14102
  Until: 01:00,                           !- Field 14103
  0.009251481,                            !- Field 14104
  Until: 02:00,                           !- Field 14105
  0.005299791,                            !- Field 14106
  Until: 03:00,                           !- Field 14107
  0.029736626,                            !- Field 14108
  Until: 04:00,                           !- Field 14109
  6.38019e-07,                            !- Field 14110
  Until: 05:00,                           !- Field 14111
  4.42073e-07,                            !- Field 14112
  Until: 06:00,                           !- Field 14113
  0.032434178,                            !- Field 14114
  Until: 07:00,                           !- Field 14115
  0.027861228,                            !- Field 14116
  Until: 08:00,                           !- Field 14117
  0.034387919,                            !- Field 14118
  Until: 09:00,                           !- Field 14119
  0.106226988,                            !- Field 14120
  Until: 10:00,                           !- Field 14121
  0.143776288,                            !- Field 14122
  Until: 11:00,                           !- Field 14123
  0.332917458,                            !- Field 14124
  Until: 12:00,                           !- Field 14125
  0.506710641,                            !- Field 14126
  Until: 13:00,                           !- Field 14127
  0.352410578,                            !- Field 14128
  Until: 14:00,                           !- Field 14129
  0.306481508,                            !- Field 14130
  Until: 15:00,                           !- Field 14131
  0.235370504,                            !- Field 14132
  Until: 16:00,                           !- Field 14133
  0.134320898,                            !- Field 14134
  Until: 17:00,                           !- Field 14135
  0.208488395,                            !- Field 14136
  Until: 18:00,                           !- Field 14137
  0.28350378,                             !- Field 14138
  Until: 19:00,                           !- Field 14139
  0.170439643,                            !- Field 14140
  Until: 20:00,                           !- Field 14141
  0.23236772,                             !- Field 14142
  Until: 21:00,                           !- Field 14143
  0.248629497,                            !- Field 14144
  Until: 22:00,                           !- Field 14145
  0.156810566,                            !- Field 14146
  Until: 23:00,                           !- Field 14147
  0.132058226,                            !- Field 14148
  Until: 24:00,                           !- Field 14149
  0.056653628,                            !- Field 14150
  Through: 10/11,                         !- Field 14151
  For: AllDays,                           !- Field 14152
  Until: 01:00,                           !- Field 14153
  0.004865673,                            !- Field 14154
  Until: 02:00,                           !- Field 14155
  0.001354515,                            !- Field 14156
  Until: 03:00,                           !- Field 14157
  0.001288566,                            !- Field 14158
  Until: 04:00,                           !- Field 14159
  0.001201284,                            !- Field 14160
  Until: 05:00,                           !- Field 14161
  0.00127262,                             !- Field 14162
  Until: 06:00,                           !- Field 14163
  0.05494247,                             !- Field 14164
  Until: 07:00,                           !- Field 14165
  0.018843858,                            !- Field 14166
  Until: 08:00,                           !- Field 14167
  0.037882729,                            !- Field 14168
  Until: 09:00,                           !- Field 14169
  0.142654594,                            !- Field 14170
  Until: 10:00,                           !- Field 14171
  0.032295462,                            !- Field 14172
  Until: 11:00,                           !- Field 14173
  0.107956836,                            !- Field 14174
  Until: 12:00,                           !- Field 14175
  0.155966253,                            !- Field 14176
  Until: 13:00,                           !- Field 14177
  0.259319205,                            !- Field 14178
  Until: 14:00,                           !- Field 14179
  0.293419222,                            !- Field 14180
  Until: 15:00,                           !- Field 14181
  0.289161803,                            !- Field 14182
  Until: 16:00,                           !- Field 14183
  0.121713615,                            !- Field 14184
  Until: 17:00,                           !- Field 14185
  0.163233444,                            !- Field 14186
  Until: 18:00,                           !- Field 14187
  0.174916011,                            !- Field 14188
  Until: 19:00,                           !- Field 14189
  0.115005564,                            !- Field 14190
  Until: 20:00,                           !- Field 14191
  0.118957058,                            !- Field 14192
  Until: 21:00,                           !- Field 14193
  0.129599211,                            !- Field 14194
  Until: 22:00,                           !- Field 14195
  0.122044928,                            !- Field 14196
  Until: 23:00,                           !- Field 14197
  0.177764784,                            !- Field 14198
  Until: 24:00,                           !- Field 14199
  0.089947181,                            !- Field 14200
  Through: 10/12,                         !- Field 14201
  For: AllDays,                           !- Field 14202
  Until: 01:00,                           !- Field 14203
  0.003655868,                            !- Field 14204
  Until: 02:00,                           !- Field 14205
  0.000727215,                            !- Field 14206
  Until: 03:00,                           !- Field 14207
  0.00080833,                             !- Field 14208
  Until: 04:00,                           !- Field 14209
  0.000790031,                            !- Field 14210
  Until: 05:00,                           !- Field 14211
  0.000779992,                            !- Field 14212
  Until: 06:00,                           !- Field 14213
  0.016455526,                            !- Field 14214
  Until: 07:00,                           !- Field 14215
  0.000759534,                            !- Field 14216
  Until: 08:00,                           !- Field 14217
  0.031254971,                            !- Field 14218
  Until: 09:00,                           !- Field 14219
  0.133094407,                            !- Field 14220
  Until: 10:00,                           !- Field 14221
  0.054206731,                            !- Field 14222
  Until: 11:00,                           !- Field 14223
  0.001739722,                            !- Field 14224
  Until: 12:00,                           !- Field 14225
  0.030210386,                            !- Field 14226
  Until: 13:00,                           !- Field 14227
  0.119109737,                            !- Field 14228
  Until: 14:00,                           !- Field 14229
  0.198260069,                            !- Field 14230
  Until: 15:00,                           !- Field 14231
  0.043248125,                            !- Field 14232
  Until: 16:00,                           !- Field 14233
  0.00512821,                             !- Field 14234
  Until: 17:00,                           !- Field 14235
  0.294187912,                            !- Field 14236
  Until: 18:00,                           !- Field 14237
  0.226401525,                            !- Field 14238
  Until: 19:00,                           !- Field 14239
  0.141957879,                            !- Field 14240
  Until: 20:00,                           !- Field 14241
  0.26657135,                             !- Field 14242
  Until: 21:00,                           !- Field 14243
  0.115065934,                            !- Field 14244
  Until: 22:00,                           !- Field 14245
  0.160195568,                            !- Field 14246
  Until: 23:00,                           !- Field 14247
  0.152456296,                            !- Field 14248
  Until: 24:00,                           !- Field 14249
  0.080745669,                            !- Field 14250
  Through: 10/13,                         !- Field 14251
  For: AllDays,                           !- Field 14252
  Until: 01:00,                           !- Field 14253
  0.009901802,                            !- Field 14254
  Until: 02:00,                           !- Field 14255
  0.00160341,                             !- Field 14256
  Until: 03:00,                           !- Field 14257
  0.001500193,                            !- Field 14258
  Until: 04:00,                           !- Field 14259
  0.001548998,                            !- Field 14260
  Until: 05:00,                           !- Field 14261
  0.001593501,                            !- Field 14262
  Until: 06:00,                           !- Field 14263
  0.043106847,                            !- Field 14264
  Until: 07:00,                           !- Field 14265
  0.076300051,                            !- Field 14266
  Until: 08:00,                           !- Field 14267
  0.111795929,                            !- Field 14268
  Until: 09:00,                           !- Field 14269
  0.058780616,                            !- Field 14270
  Until: 10:00,                           !- Field 14271
  0.064762919,                            !- Field 14272
  Until: 11:00,                           !- Field 14273
  0.066065331,                            !- Field 14274
  Until: 12:00,                           !- Field 14275
  0.208110115,                            !- Field 14276
  Until: 13:00,                           !- Field 14277
  0.063089878,                            !- Field 14278
  Until: 14:00,                           !- Field 14279
  0.078517905,                            !- Field 14280
  Until: 15:00,                           !- Field 14281
  0.060875196,                            !- Field 14282
  Until: 16:00,                           !- Field 14283
  0.083264047,                            !- Field 14284
  Until: 17:00,                           !- Field 14285
  0.131163033,                            !- Field 14286
  Until: 18:00,                           !- Field 14287
  0.159013819,                            !- Field 14288
  Until: 19:00,                           !- Field 14289
  0.060452543,                            !- Field 14290
  Until: 20:00,                           !- Field 14291
  0.145974523,                            !- Field 14292
  Until: 21:00,                           !- Field 14293
  0.159952566,                            !- Field 14294
  Until: 22:00,                           !- Field 14295
  0.049980265,                            !- Field 14296
  Until: 23:00,                           !- Field 14297
  0.004230919,                            !- Field 14298
  Until: 24:00,                           !- Field 14299
  0.003355391,                            !- Field 14300
  Through: 10/14,                         !- Field 14301
  For: AllDays,                           !- Field 14302
  Until: 01:00,                           !- Field 14303
  0.003285547,                            !- Field 14304
  Until: 02:00,                           !- Field 14305
  0.003329343,                            !- Field 14306
  Until: 03:00,                           !- Field 14307
  0.003410299,                            !- Field 14308
  Until: 04:00,                           !- Field 14309
  0.003281392,                            !- Field 14310
  Until: 05:00,                           !- Field 14311
  0.003304175,                            !- Field 14312
  Until: 06:00,                           !- Field 14313
  0.00587248,                             !- Field 14314
  Until: 07:00,                           !- Field 14315
  0.090986676,                            !- Field 14316
  Until: 08:00,                           !- Field 14317
  0.033425242,                            !- Field 14318
  Until: 09:00,                           !- Field 14319
  0.082684896,                            !- Field 14320
  Until: 10:00,                           !- Field 14321
  0.422899799,                            !- Field 14322
  Until: 11:00,                           !- Field 14323
  0.385970754,                            !- Field 14324
  Until: 12:00,                           !- Field 14325
  0.182890772,                            !- Field 14326
  Until: 13:00,                           !- Field 14327
  0.191586326,                            !- Field 14328
  Until: 14:00,                           !- Field 14329
  0.088298299,                            !- Field 14330
  Until: 15:00,                           !- Field 14331
  0.09713496,                             !- Field 14332
  Until: 16:00,                           !- Field 14333
  0.034874328,                            !- Field 14334
  Until: 17:00,                           !- Field 14335
  0.180487264,                            !- Field 14336
  Until: 18:00,                           !- Field 14337
  0.149560798,                            !- Field 14338
  Until: 19:00,                           !- Field 14339
  0.139532168,                            !- Field 14340
  Until: 20:00,                           !- Field 14341
  0.206174376,                            !- Field 14342
  Until: 21:00,                           !- Field 14343
  0.058346421,                            !- Field 14344
  Until: 22:00,                           !- Field 14345
  0.064233612,                            !- Field 14346
  Until: 23:00,                           !- Field 14347
  0.035873539,                            !- Field 14348
  Until: 24:00,                           !- Field 14349
  0.068992044,                            !- Field 14350
  Through: 10/15,                         !- Field 14351
  For: AllDays,                           !- Field 14352
  Until: 01:00,                           !- Field 14353
  0.04204894,                             !- Field 14354
  Until: 02:00,                           !- Field 14355
  0.002530464,                            !- Field 14356
  Until: 03:00,                           !- Field 14357
  0.001649949,                            !- Field 14358
  Until: 04:00,                           !- Field 14359
  0.001519542,                            !- Field 14360
  Until: 05:00,                           !- Field 14361
  0.001614509,                            !- Field 14362
  Until: 06:00,                           !- Field 14363
  0.01779921,                             !- Field 14364
  Until: 07:00,                           !- Field 14365
  0.036737606,                            !- Field 14366
  Until: 08:00,                           !- Field 14367
  0.001567044,                            !- Field 14368
  Until: 09:00,                           !- Field 14369
  0.014238478,                            !- Field 14370
  Until: 10:00,                           !- Field 14371
  0.07957168,                             !- Field 14372
  Until: 11:00,                           !- Field 14373
  0.209907508,                            !- Field 14374
  Until: 12:00,                           !- Field 14375
  0.195658853,                            !- Field 14376
  Until: 13:00,                           !- Field 14377
  0.371649478,                            !- Field 14378
  Until: 14:00,                           !- Field 14379
  0.375339149,                            !- Field 14380
  Until: 15:00,                           !- Field 14381
  0.314520834,                            !- Field 14382
  Until: 16:00,                           !- Field 14383
  0.173689367,                            !- Field 14384
  Until: 17:00,                           !- Field 14385
  0.268615406,                            !- Field 14386
  Until: 18:00,                           !- Field 14387
  0.211820845,                            !- Field 14388
  Until: 19:00,                           !- Field 14389
  0.079391295,                            !- Field 14390
  Until: 20:00,                           !- Field 14391
  0.133264697,                            !- Field 14392
  Until: 21:00,                           !- Field 14393
  0.044475676,                            !- Field 14394
  Until: 22:00,                           !- Field 14395
  0.146207878,                            !- Field 14396
  Until: 23:00,                           !- Field 14397
  0.113031487,                            !- Field 14398
  Until: 24:00,                           !- Field 14399
  0.024444358,                            !- Field 14400
  Through: 10/16,                         !- Field 14401
  For: AllDays,                           !- Field 14402
  Until: 01:00,                           !- Field 14403
  0.001955528,                            !- Field 14404
  Until: 02:00,                           !- Field 14405
  0.017883938,                            !- Field 14406
  Until: 03:00,                           !- Field 14407
  0.021442734,                            !- Field 14408
  Until: 04:00,                           !- Field 14409
  0.001341991,                            !- Field 14410
  Until: 05:00,                           !- Field 14411
  0.014369439,                            !- Field 14412
  Until: 06:00,                           !- Field 14413
  0.022379005,                            !- Field 14414
  Until: 07:00,                           !- Field 14415
  0.005053871,                            !- Field 14416
  Until: 08:00,                           !- Field 14417
  0.150721028,                            !- Field 14418
  Until: 09:00,                           !- Field 14419
  0.113283112,                            !- Field 14420
  Until: 10:00,                           !- Field 14421
  0.097603689,                            !- Field 14422
  Until: 11:00,                           !- Field 14423
  0.138977624,                            !- Field 14424
  Until: 12:00,                           !- Field 14425
  0.335109718,                            !- Field 14426
  Until: 13:00,                           !- Field 14427
  0.571637476,                            !- Field 14428
  Until: 14:00,                           !- Field 14429
  0.578318004,                            !- Field 14430
  Until: 15:00,                           !- Field 14431
  0.524839798,                            !- Field 14432
  Until: 16:00,                           !- Field 14433
  0.566239748,                            !- Field 14434
  Until: 17:00,                           !- Field 14435
  0.431788976,                            !- Field 14436
  Until: 18:00,                           !- Field 14437
  0.556604683,                            !- Field 14438
  Until: 19:00,                           !- Field 14439
  0.356192272,                            !- Field 14440
  Until: 20:00,                           !- Field 14441
  0.474525555,                            !- Field 14442
  Until: 21:00,                           !- Field 14443
  0.326204863,                            !- Field 14444
  Until: 22:00,                           !- Field 14445
  0.071300307,                            !- Field 14446
  Until: 23:00,                           !- Field 14447
  0.174909528,                            !- Field 14448
  Until: 24:00,                           !- Field 14449
  0.178981005,                            !- Field 14450
  Through: 10/17,                         !- Field 14451
  For: AllDays,                           !- Field 14452
  Until: 01:00,                           !- Field 14453
  0.009251481,                            !- Field 14454
  Until: 02:00,                           !- Field 14455
  0.005299791,                            !- Field 14456
  Until: 03:00,                           !- Field 14457
  0.029736626,                            !- Field 14458
  Until: 04:00,                           !- Field 14459
  6.38019e-07,                            !- Field 14460
  Until: 05:00,                           !- Field 14461
  4.42073e-07,                            !- Field 14462
  Until: 06:00,                           !- Field 14463
  0.032434178,                            !- Field 14464
  Until: 07:00,                           !- Field 14465
  0.027861228,                            !- Field 14466
  Until: 08:00,                           !- Field 14467
  0.034387919,                            !- Field 14468
  Until: 09:00,                           !- Field 14469
  0.106226988,                            !- Field 14470
  Until: 10:00,                           !- Field 14471
  0.143776288,                            !- Field 14472
  Until: 11:00,                           !- Field 14473
  0.332917458,                            !- Field 14474
  Until: 12:00,                           !- Field 14475
  0.506710641,                            !- Field 14476
  Until: 13:00,                           !- Field 14477
  0.352410578,                            !- Field 14478
  Until: 14:00,                           !- Field 14479
  0.306481508,                            !- Field 14480
  Until: 15:00,                           !- Field 14481
  0.235370504,                            !- Field 14482
  Until: 16:00,                           !- Field 14483
  0.134320898,                            !- Field 14484
  Until: 17:00,                           !- Field 14485
  0.208488395,                            !- Field 14486
  Until: 18:00,                           !- Field 14487
  0.28350378,                             !- Field 14488
  Until: 19:00,                           !- Field 14489
  0.170439643,                            !- Field 14490
  Until: 20:00,                           !- Field 14491
  0.23236772,                             !- Field 14492
  Until: 21:00,                           !- Field 14493
  0.248629497,                            !- Field 14494
  Until: 22:00,                           !- Field 14495
  0.156810566,                            !- Field 14496
  Until: 23:00,                           !- Field 14497
  0.132058226,                            !- Field 14498
  Until: 24:00,                           !- Field 14499
  0.056653628,                            !- Field 14500
  Through: 10/18,                         !- Field 14501
  For: AllDays,                           !- Field 14502
  Until: 01:00,                           !- Field 14503
  0.004865673,                            !- Field 14504
  Until: 02:00,                           !- Field 14505
  0.001354515,                            !- Field 14506
  Until: 03:00,                           !- Field 14507
  0.001288566,                            !- Field 14508
  Until: 04:00,                           !- Field 14509
  0.001201284,                            !- Field 14510
  Until: 05:00,                           !- Field 14511
  0.00127262,                             !- Field 14512
  Until: 06:00,                           !- Field 14513
  0.05494247,                             !- Field 14514
  Until: 07:00,                           !- Field 14515
  0.018843858,                            !- Field 14516
  Until: 08:00,                           !- Field 14517
  0.037882729,                            !- Field 14518
  Until: 09:00,                           !- Field 14519
  0.142654594,                            !- Field 14520
  Until: 10:00,                           !- Field 14521
  0.032295462,                            !- Field 14522
  Until: 11:00,                           !- Field 14523
  0.107956836,                            !- Field 14524
  Until: 12:00,                           !- Field 14525
  0.155966253,                            !- Field 14526
  Until: 13:00,                           !- Field 14527
  0.259319205,                            !- Field 14528
  Until: 14:00,                           !- Field 14529
  0.293419222,                            !- Field 14530
  Until: 15:00,                           !- Field 14531
  0.289161803,                            !- Field 14532
  Until: 16:00,                           !- Field 14533
  0.121713615,                            !- Field 14534
  Until: 17:00,                           !- Field 14535
  0.163233444,                            !- Field 14536
  Until: 18:00,                           !- Field 14537
  0.174916011,                            !- Field 14538
  Until: 19:00,                           !- Field 14539
  0.115005564,                            !- Field 14540
  Until: 20:00,                           !- Field 14541
  0.118957058,                            !- Field 14542
  Until: 21:00,                           !- Field 14543
  0.129599211,                            !- Field 14544
  Until: 22:00,                           !- Field 14545
  0.122044928,                            !- Field 14546
  Until: 23:00,                           !- Field 14547
  0.177764784,                            !- Field 14548
  Until: 24:00,                           !- Field 14549
  0.089947181,                            !- Field 14550
  Through: 10/19,                         !- Field 14551
  For: AllDays,                           !- Field 14552
  Until: 01:00,                           !- Field 14553
  0.003655868,                            !- Field 14554
  Until: 02:00,                           !- Field 14555
  0.000727215,                            !- Field 14556
  Until: 03:00,                           !- Field 14557
  0.00080833,                             !- Field 14558
  Until: 04:00,                           !- Field 14559
  0.000790031,                            !- Field 14560
  Until: 05:00,                           !- Field 14561
  0.000779992,                            !- Field 14562
  Until: 06:00,                           !- Field 14563
  0.016455526,                            !- Field 14564
  Until: 07:00,                           !- Field 14565
  0.000759534,                            !- Field 14566
  Until: 08:00,                           !- Field 14567
  0.031254971,                            !- Field 14568
  Until: 09:00,                           !- Field 14569
  0.133094407,                            !- Field 14570
  Until: 10:00,                           !- Field 14571
  0.054206731,                            !- Field 14572
  Until: 11:00,                           !- Field 14573
  0.001739722,                            !- Field 14574
  Until: 12:00,                           !- Field 14575
  0.030210386,                            !- Field 14576
  Until: 13:00,                           !- Field 14577
  0.119109737,                            !- Field 14578
  Until: 14:00,                           !- Field 14579
  0.198260069,                            !- Field 14580
  Until: 15:00,                           !- Field 14581
  0.043248125,                            !- Field 14582
  Until: 16:00,                           !- Field 14583
  0.00512821,                             !- Field 14584
  Until: 17:00,                           !- Field 14585
  0.294187912,                            !- Field 14586
  Until: 18:00,                           !- Field 14587
  0.226401525,                            !- Field 14588
  Until: 19:00,                           !- Field 14589
  0.141957879,                            !- Field 14590
  Until: 20:00,                           !- Field 14591
  0.26657135,                             !- Field 14592
  Until: 21:00,                           !- Field 14593
  0.115065934,                            !- Field 14594
  Until: 22:00,                           !- Field 14595
  0.160195568,                            !- Field 14596
  Until: 23:00,                           !- Field 14597
  0.152456296,                            !- Field 14598
  Until: 24:00,                           !- Field 14599
  0.080745669,                            !- Field 14600
  Through: 10/20,                         !- Field 14601
  For: AllDays,                           !- Field 14602
  Until: 01:00,                           !- Field 14603
  0.009901802,                            !- Field 14604
  Until: 02:00,                           !- Field 14605
  0.00160341,                             !- Field 14606
  Until: 03:00,                           !- Field 14607
  0.001500193,                            !- Field 14608
  Until: 04:00,                           !- Field 14609
  0.001548998,                            !- Field 14610
  Until: 05:00,                           !- Field 14611
  0.001593501,                            !- Field 14612
  Until: 06:00,                           !- Field 14613
  0.043106847,                            !- Field 14614
  Until: 07:00,                           !- Field 14615
  0.076300051,                            !- Field 14616
  Until: 08:00,                           !- Field 14617
  0.111795929,                            !- Field 14618
  Until: 09:00,                           !- Field 14619
  0.058780616,                            !- Field 14620
  Until: 10:00,                           !- Field 14621
  0.064762919,                            !- Field 14622
  Until: 11:00,                           !- Field 14623
  0.066065331,                            !- Field 14624
  Until: 12:00,                           !- Field 14625
  0.208110115,                            !- Field 14626
  Until: 13:00,                           !- Field 14627
  0.063089878,                            !- Field 14628
  Until: 14:00,                           !- Field 14629
  0.078517905,                            !- Field 14630
  Until: 15:00,                           !- Field 14631
  0.060875196,                            !- Field 14632
  Until: 16:00,                           !- Field 14633
  0.083264047,                            !- Field 14634
  Until: 17:00,                           !- Field 14635
  0.131163033,                            !- Field 14636
  Until: 18:00,                           !- Field 14637
  0.159013819,                            !- Field 14638
  Until: 19:00,                           !- Field 14639
  0.060452543,                            !- Field 14640
  Until: 20:00,                           !- Field 14641
  0.145974523,                            !- Field 14642
  Until: 21:00,                           !- Field 14643
  0.159952566,                            !- Field 14644
  Until: 22:00,                           !- Field 14645
  0.049980265,                            !- Field 14646
  Until: 23:00,                           !- Field 14647
  0.004230919,                            !- Field 14648
  Until: 24:00,                           !- Field 14649
  0.003355391,                            !- Field 14650
  Through: 10/21,                         !- Field 14651
  For: AllDays,                           !- Field 14652
  Until: 01:00,                           !- Field 14653
  0.003285547,                            !- Field 14654
  Until: 02:00,                           !- Field 14655
  0.003329343,                            !- Field 14656
  Until: 03:00,                           !- Field 14657
  0.003410299,                            !- Field 14658
  Until: 04:00,                           !- Field 14659
  0.003281392,                            !- Field 14660
  Until: 05:00,                           !- Field 14661
  0.003304175,                            !- Field 14662
  Until: 06:00,                           !- Field 14663
  0.00587248,                             !- Field 14664
  Until: 07:00,                           !- Field 14665
  0.090986676,                            !- Field 14666
  Until: 08:00,                           !- Field 14667
  0.033425242,                            !- Field 14668
  Until: 09:00,                           !- Field 14669
  0.082684896,                            !- Field 14670
  Until: 10:00,                           !- Field 14671
  0.422899799,                            !- Field 14672
  Until: 11:00,                           !- Field 14673
  0.385970754,                            !- Field 14674
  Until: 12:00,                           !- Field 14675
  0.182890772,                            !- Field 14676
  Until: 13:00,                           !- Field 14677
  0.191586326,                            !- Field 14678
  Until: 14:00,                           !- Field 14679
  0.088298299,                            !- Field 14680
  Until: 15:00,                           !- Field 14681
  0.09713496,                             !- Field 14682
  Until: 16:00,                           !- Field 14683
  0.034874328,                            !- Field 14684
  Until: 17:00,                           !- Field 14685
  0.180487264,                            !- Field 14686
  Until: 18:00,                           !- Field 14687
  0.149560798,                            !- Field 14688
  Until: 19:00,                           !- Field 14689
  0.139532168,                            !- Field 14690
  Until: 20:00,                           !- Field 14691
  0.206174376,                            !- Field 14692
  Until: 21:00,                           !- Field 14693
  0.058346421,                            !- Field 14694
  Until: 22:00,                           !- Field 14695
  0.064233612,                            !- Field 14696
  Until: 23:00,                           !- Field 14697
  0.035873539,                            !- Field 14698
  Until: 24:00,                           !- Field 14699
  0.068992044,                            !- Field 14700
  Through: 10/22,                         !- Field 14701
  For: AllDays,                           !- Field 14702
  Until: 01:00,                           !- Field 14703
  0.04204894,                             !- Field 14704
  Until: 02:00,                           !- Field 14705
  0.002530464,                            !- Field 14706
  Until: 03:00,                           !- Field 14707
  0.001649949,                            !- Field 14708
  Until: 04:00,                           !- Field 14709
  0.001519542,                            !- Field 14710
  Until: 05:00,                           !- Field 14711
  0.001614509,                            !- Field 14712
  Until: 06:00,                           !- Field 14713
  0.01779921,                             !- Field 14714
  Until: 07:00,                           !- Field 14715
  0.036737606,                            !- Field 14716
  Until: 08:00,                           !- Field 14717
  0.001567044,                            !- Field 14718
  Until: 09:00,                           !- Field 14719
  0.014238478,                            !- Field 14720
  Until: 10:00,                           !- Field 14721
  0.07957168,                             !- Field 14722
  Until: 11:00,                           !- Field 14723
  0.209907508,                            !- Field 14724
  Until: 12:00,                           !- Field 14725
  0.195658853,                            !- Field 14726
  Until: 13:00,                           !- Field 14727
  0.371649478,                            !- Field 14728
  Until: 14:00,                           !- Field 14729
  0.375339149,                            !- Field 14730
  Until: 15:00,                           !- Field 14731
  0.314520834,                            !- Field 14732
  Until: 16:00,                           !- Field 14733
  0.173689367,                            !- Field 14734
  Until: 17:00,                           !- Field 14735
  0.268615406,                            !- Field 14736
  Until: 18:00,                           !- Field 14737
  0.211820845,                            !- Field 14738
  Until: 19:00,                           !- Field 14739
  0.079391295,                            !- Field 14740
  Until: 20:00,                           !- Field 14741
  0.133264697,                            !- Field 14742
  Until: 21:00,                           !- Field 14743
  0.044475676,                            !- Field 14744
  Until: 22:00,                           !- Field 14745
  0.146207878,                            !- Field 14746
  Until: 23:00,                           !- Field 14747
  0.113031487,                            !- Field 14748
  Until: 24:00,                           !- Field 14749
  0.024444358,                            !- Field 14750
  Through: 10/23,                         !- Field 14751
  For: AllDays,                           !- Field 14752
  Until: 01:00,                           !- Field 14753
  0.001955528,                            !- Field 14754
  Until: 02:00,                           !- Field 14755
  0.017883938,                            !- Field 14756
  Until: 03:00,                           !- Field 14757
  0.021442734,                            !- Field 14758
  Until: 04:00,                           !- Field 14759
  0.001341991,                            !- Field 14760
  Until: 05:00,                           !- Field 14761
  0.014369439,                            !- Field 14762
  Until: 06:00,                           !- Field 14763
  0.022379005,                            !- Field 14764
  Until: 07:00,                           !- Field 14765
  0.005053871,                            !- Field 14766
  Until: 08:00,                           !- Field 14767
  0.150721028,                            !- Field 14768
  Until: 09:00,                           !- Field 14769
  0.113283112,                            !- Field 14770
  Until: 10:00,                           !- Field 14771
  0.097603689,                            !- Field 14772
  Until: 11:00,                           !- Field 14773
  0.138977624,                            !- Field 14774
  Until: 12:00,                           !- Field 14775
  0.335109718,                            !- Field 14776
  Until: 13:00,                           !- Field 14777
  0.571637476,                            !- Field 14778
  Until: 14:00,                           !- Field 14779
  0.578318004,                            !- Field 14780
  Until: 15:00,                           !- Field 14781
  0.524839798,                            !- Field 14782
  Until: 16:00,                           !- Field 14783
  0.566239748,                            !- Field 14784
  Until: 17:00,                           !- Field 14785
  0.431788976,                            !- Field 14786
  Until: 18:00,                           !- Field 14787
  0.556604683,                            !- Field 14788
  Until: 19:00,                           !- Field 14789
  0.356192272,                            !- Field 14790
  Until: 20:00,                           !- Field 14791
  0.474525555,                            !- Field 14792
  Until: 21:00,                           !- Field 14793
  0.326204863,                            !- Field 14794
  Until: 22:00,                           !- Field 14795
  0.071300307,                            !- Field 14796
  Until: 23:00,                           !- Field 14797
  0.174909528,                            !- Field 14798
  Until: 24:00,                           !- Field 14799
  0.178981005,                            !- Field 14800
  Through: 10/24,                         !- Field 14801
  For: AllDays,                           !- Field 14802
  Until: 01:00,                           !- Field 14803
  0.009251481,                            !- Field 14804
  Until: 02:00,                           !- Field 14805
  0.005299791,                            !- Field 14806
  Until: 03:00,                           !- Field 14807
  0.029736626,                            !- Field 14808
  Until: 04:00,                           !- Field 14809
  6.38019e-07,                            !- Field 14810
  Until: 05:00,                           !- Field 14811
  4.42073e-07,                            !- Field 14812
  Until: 06:00,                           !- Field 14813
  0.032434178,                            !- Field 14814
  Until: 07:00,                           !- Field 14815
  0.027861228,                            !- Field 14816
  Until: 08:00,                           !- Field 14817
  0.034387919,                            !- Field 14818
  Until: 09:00,                           !- Field 14819
  0.106226988,                            !- Field 14820
  Until: 10:00,                           !- Field 14821
  0.143776288,                            !- Field 14822
  Until: 11:00,                           !- Field 14823
  0.332917458,                            !- Field 14824
  Until: 12:00,                           !- Field 14825
  0.506710641,                            !- Field 14826
  Until: 13:00,                           !- Field 14827
  0.352410578,                            !- Field 14828
  Until: 14:00,                           !- Field 14829
  0.306481508,                            !- Field 14830
  Until: 15:00,                           !- Field 14831
  0.235370504,                            !- Field 14832
  Until: 16:00,                           !- Field 14833
  0.134320898,                            !- Field 14834
  Until: 17:00,                           !- Field 14835
  0.208488395,                            !- Field 14836
  Until: 18:00,                           !- Field 14837
  0.28350378,                             !- Field 14838
  Until: 19:00,                           !- Field 14839
  0.170439643,                            !- Field 14840
  Until: 20:00,                           !- Field 14841
  0.23236772,                             !- Field 14842
  Until: 21:00,                           !- Field 14843
  0.248629497,                            !- Field 14844
  Until: 22:00,                           !- Field 14845
  0.156810566,                            !- Field 14846
  Until: 23:00,                           !- Field 14847
  0.132058226,                            !- Field 14848
  Until: 24:00,                           !- Field 14849
  0.056653628,                            !- Field 14850
  Through: 10/25,                         !- Field 14851
  For: AllDays,                           !- Field 14852
  Until: 01:00,                           !- Field 14853
  0.004865673,                            !- Field 14854
  Until: 02:00,                           !- Field 14855
  0.001354515,                            !- Field 14856
  Until: 03:00,                           !- Field 14857
  0.001288566,                            !- Field 14858
  Until: 04:00,                           !- Field 14859
  0.001201284,                            !- Field 14860
  Until: 05:00,                           !- Field 14861
  0.00127262,                             !- Field 14862
  Until: 06:00,                           !- Field 14863
  0.05494247,                             !- Field 14864
  Until: 07:00,                           !- Field 14865
  0.018843858,                            !- Field 14866
  Until: 08:00,                           !- Field 14867
  0.037882729,                            !- Field 14868
  Until: 09:00,                           !- Field 14869
  0.142654594,                            !- Field 14870
  Until: 10:00,                           !- Field 14871
  0.032295462,                            !- Field 14872
  Until: 11:00,                           !- Field 14873
  0.107956836,                            !- Field 14874
  Until: 12:00,                           !- Field 14875
  0.155966253,                            !- Field 14876
  Until: 13:00,                           !- Field 14877
  0.259319205,                            !- Field 14878
  Until: 14:00,                           !- Field 14879
  0.293419222,                            !- Field 14880
  Until: 15:00,                           !- Field 14881
  0.289161803,                            !- Field 14882
  Until: 16:00,                           !- Field 14883
  0.121713615,                            !- Field 14884
  Until: 17:00,                           !- Field 14885
  0.163233444,                            !- Field 14886
  Until: 18:00,                           !- Field 14887
  0.174916011,                            !- Field 14888
  Until: 19:00,                           !- Field 14889
  0.115005564,                            !- Field 14890
  Until: 20:00,                           !- Field 14891
  0.118957058,                            !- Field 14892
  Until: 21:00,                           !- Field 14893
  0.129599211,                            !- Field 14894
  Until: 22:00,                           !- Field 14895
  0.122044928,                            !- Field 14896
  Until: 23:00,                           !- Field 14897
  0.177764784,                            !- Field 14898
  Until: 24:00,                           !- Field 14899
  0.089947181,                            !- Field 14900
  Through: 10/26,                         !- Field 14901
  For: AllDays,                           !- Field 14902
  Until: 01:00,                           !- Field 14903
  0.003655868,                            !- Field 14904
  Until: 02:00,                           !- Field 14905
  0.000727215,                            !- Field 14906
  Until: 03:00,                           !- Field 14907
  0.00080833,                             !- Field 14908
  Until: 04:00,                           !- Field 14909
  0.000790031,                            !- Field 14910
  Until: 05:00,                           !- Field 14911
  0.000779992,                            !- Field 14912
  Until: 06:00,                           !- Field 14913
  0.016455526,                            !- Field 14914
  Until: 07:00,                           !- Field 14915
  0.000759534,                            !- Field 14916
  Until: 08:00,                           !- Field 14917
  0.031254971,                            !- Field 14918
  Until: 09:00,                           !- Field 14919
  0.133094407,                            !- Field 14920
  Until: 10:00,                           !- Field 14921
  0.054206731,                            !- Field 14922
  Until: 11:00,                           !- Field 14923
  0.001739722,                            !- Field 14924
  Until: 12:00,                           !- Field 14925
  0.030210386,                            !- Field 14926
  Until: 13:00,                           !- Field 14927
  0.119109737,                            !- Field 14928
  Until: 14:00,                           !- Field 14929
  0.198260069,                            !- Field 14930
  Until: 15:00,                           !- Field 14931
  0.043248125,                            !- Field 14932
  Until: 16:00,                           !- Field 14933
  0.00512821,                             !- Field 14934
  Until: 17:00,                           !- Field 14935
  0.294187912,                            !- Field 14936
  Until: 18:00,                           !- Field 14937
  0.226401525,                            !- Field 14938
  Until: 19:00,                           !- Field 14939
  0.141957879,                            !- Field 14940
  Until: 20:00,                           !- Field 14941
  0.26657135,                             !- Field 14942
  Until: 21:00,                           !- Field 14943
  0.115065934,                            !- Field 14944
  Until: 22:00,                           !- Field 14945
  0.160195568,                            !- Field 14946
  Until: 23:00,                           !- Field 14947
  0.152456296,                            !- Field 14948
  Until: 24:00,                           !- Field 14949
  0.080745669,                            !- Field 14950
  Through: 10/27,                         !- Field 14951
  For: AllDays,                           !- Field 14952
  Until: 01:00,                           !- Field 14953
  0.009901802,                            !- Field 14954
  Until: 02:00,                           !- Field 14955
  0.00160341,                             !- Field 14956
  Until: 03:00,                           !- Field 14957
  0.001500193,                            !- Field 14958
  Until: 04:00,                           !- Field 14959
  0.001548998,                            !- Field 14960
  Until: 05:00,                           !- Field 14961
  0.001593501,                            !- Field 14962
  Until: 06:00,                           !- Field 14963
  0.043106847,                            !- Field 14964
  Until: 07:00,                           !- Field 14965
  0.076300051,                            !- Field 14966
  Until: 08:00,                           !- Field 14967
  0.111795929,                            !- Field 14968
  Until: 09:00,                           !- Field 14969
  0.058780616,                            !- Field 14970
  Until: 10:00,                           !- Field 14971
  0.064762919,                            !- Field 14972
  Until: 11:00,                           !- Field 14973
  0.066065331,                            !- Field 14974
  Until: 12:00,                           !- Field 14975
  0.208110115,                            !- Field 14976
  Until: 13:00,                           !- Field 14977
  0.063089878,                            !- Field 14978
  Until: 14:00,                           !- Field 14979
  0.078517905,                            !- Field 14980
  Until: 15:00,                           !- Field 14981
  0.060875196,                            !- Field 14982
  Until: 16:00,                           !- Field 14983
  0.083264047,                            !- Field 14984
  Until: 17:00,                           !- Field 14985
  0.131163033,                            !- Field 14986
  Until: 18:00,                           !- Field 14987
  0.159013819,                            !- Field 14988
  Until: 19:00,                           !- Field 14989
  0.060452543,                            !- Field 14990
  Until: 20:00,                           !- Field 14991
  0.145974523,                            !- Field 14992
  Until: 21:00,                           !- Field 14993
  0.159952566,                            !- Field 14994
  Until: 22:00,                           !- Field 14995
  0.049980265,                            !- Field 14996
  Until: 23:00,                           !- Field 14997
  0.004230919,                            !- Field 14998
  Until: 24:00,                           !- Field 14999
  0.003355391,                            !- Field 15000
  Through: 10/28,                         !- Field 15001
  For: AllDays,                           !- Field 15002
  Until: 01:00,                           !- Field 15003
  0.003285547,                            !- Field 15004
  Until: 02:00,                           !- Field 15005
  0.003329343,                            !- Field 15006
  Until: 03:00,                           !- Field 15007
  0.003410299,                            !- Field 15008
  Until: 04:00,                           !- Field 15009
  0.003281392,                            !- Field 15010
  Until: 05:00,                           !- Field 15011
  0.003304175,                            !- Field 15012
  Until: 06:00,                           !- Field 15013
  0.00587248,                             !- Field 15014
  Until: 07:00,                           !- Field 15015
  0.090986676,                            !- Field 15016
  Until: 08:00,                           !- Field 15017
  0.033425242,                            !- Field 15018
  Until: 09:00,                           !- Field 15019
  0.082684896,                            !- Field 15020
  Until: 10:00,                           !- Field 15021
  0.422899799,                            !- Field 15022
  Until: 11:00,                           !- Field 15023
  0.385970754,                            !- Field 15024
  Until: 12:00,                           !- Field 15025
  0.182890772,                            !- Field 15026
  Until: 13:00,                           !- Field 15027
  0.191586326,                            !- Field 15028
  Until: 14:00,                           !- Field 15029
  0.088298299,                            !- Field 15030
  Until: 15:00,                           !- Field 15031
  0.09713496,                             !- Field 15032
  Until: 16:00,                           !- Field 15033
  0.034874328,                            !- Field 15034
  Until: 17:00,                           !- Field 15035
  0.180487264,                            !- Field 15036
  Until: 18:00,                           !- Field 15037
  0.149560798,                            !- Field 15038
  Until: 19:00,                           !- Field 15039
  0.139532168,                            !- Field 15040
  Until: 20:00,                           !- Field 15041
  0.206174376,                            !- Field 15042
  Until: 21:00,                           !- Field 15043
  0.058346421,                            !- Field 15044
  Until: 22:00,                           !- Field 15045
  0.064233612,                            !- Field 15046
  Until: 23:00,                           !- Field 15047
  0.035873539,                            !- Field 15048
  Until: 24:00,                           !- Field 15049
  0.068992044,                            !- Field 15050
  Through: 10/29,                         !- Field 15051
  For: AllDays,                           !- Field 15052
  Until: 01:00,                           !- Field 15053
  0.04204894,                             !- Field 15054
  Until: 02:00,                           !- Field 15055
  0.002530464,                            !- Field 15056
  Until: 03:00,                           !- Field 15057
  0.001649949,                            !- Field 15058
  Until: 04:00,                           !- Field 15059
  0.001519542,                            !- Field 15060
  Until: 05:00,                           !- Field 15061
  0.001614509,                            !- Field 15062
  Until: 06:00,                           !- Field 15063
  0.01779921,                             !- Field 15064
  Until: 07:00,                           !- Field 15065
  0.036737606,                            !- Field 15066
  Until: 08:00,                           !- Field 15067
  0.001567044,                            !- Field 15068
  Until: 09:00,                           !- Field 15069
  0.014238478,                            !- Field 15070
  Until: 10:00,                           !- Field 15071
  0.07957168,                             !- Field 15072
  Until: 11:00,                           !- Field 15073
  0.209907508,                            !- Field 15074
  Until: 12:00,                           !- Field 15075
  0.195658853,                            !- Field 15076
  Until: 13:00,                           !- Field 15077
  0.371649478,                            !- Field 15078
  Until: 14:00,                           !- Field 15079
  0.375339149,                            !- Field 15080
  Until: 15:00,                           !- Field 15081
  0.314520834,                            !- Field 15082
  Until: 16:00,                           !- Field 15083
  0.173689367,                            !- Field 15084
  Until: 17:00,                           !- Field 15085
  0.268615406,                            !- Field 15086
  Until: 18:00,                           !- Field 15087
  0.211820845,                            !- Field 15088
  Until: 19:00,                           !- Field 15089
  0.079391295,                            !- Field 15090
  Until: 20:00,                           !- Field 15091
  0.133264697,                            !- Field 15092
  Until: 21:00,                           !- Field 15093
  0.044475676,                            !- Field 15094
  Until: 22:00,                           !- Field 15095
  0.146207878,                            !- Field 15096
  Until: 23:00,                           !- Field 15097
  0.113031487,                            !- Field 15098
  Until: 24:00,                           !- Field 15099
  0.024444358,                            !- Field 15100
  Through: 10/30,                         !- Field 15101
  For: AllDays,                           !- Field 15102
  Until: 01:00,                           !- Field 15103
  0.001955528,                            !- Field 15104
  Until: 02:00,                           !- Field 15105
  0.017883938,                            !- Field 15106
  Until: 03:00,                           !- Field 15107
  0.021442734,                            !- Field 15108
  Until: 04:00,                           !- Field 15109
  0.001341991,                            !- Field 15110
  Until: 05:00,                           !- Field 15111
  0.014369439,                            !- Field 15112
  Until: 06:00,                           !- Field 15113
  0.022379005,                            !- Field 15114
  Until: 07:00,                           !- Field 15115
  0.005053871,                            !- Field 15116
  Until: 08:00,                           !- Field 15117
  0.150721028,                            !- Field 15118
  Until: 09:00,                           !- Field 15119
  0.113283112,                            !- Field 15120
  Until: 10:00,                           !- Field 15121
  0.097603689,                            !- Field 15122
  Until: 11:00,                           !- Field 15123
  0.138977624,                            !- Field 15124
  Until: 12:00,                           !- Field 15125
  0.335109718,                            !- Field 15126
  Until: 13:00,                           !- Field 15127
  0.571637476,                            !- Field 15128
  Until: 14:00,                           !- Field 15129
  0.578318004,                            !- Field 15130
  Until: 15:00,                           !- Field 15131
  0.524839798,                            !- Field 15132
  Until: 16:00,                           !- Field 15133
  0.566239748,                            !- Field 15134
  Until: 17:00,                           !- Field 15135
  0.431788976,                            !- Field 15136
  Until: 18:00,                           !- Field 15137
  0.556604683,                            !- Field 15138
  Until: 19:00,                           !- Field 15139
  0.356192272,                            !- Field 15140
  Until: 20:00,                           !- Field 15141
  0.474525555,                            !- Field 15142
  Until: 21:00,                           !- Field 15143
  0.326204863,                            !- Field 15144
  Until: 22:00,                           !- Field 15145
  0.071300307,                            !- Field 15146
  Until: 23:00,                           !- Field 15147
  0.174909528,                            !- Field 15148
  Until: 24:00,                           !- Field 15149
  0.178981005,                            !- Field 15150
  Through: 10/31,                         !- Field 15151
  For: AllDays,                           !- Field 15152
  Until: 01:00,                           !- Field 15153
  0.009251481,                            !- Field 15154
  Until: 02:00,                           !- Field 15155
  0.005299791,                            !- Field 15156
  Until: 03:00,                           !- Field 15157
  0.029736626,                            !- Field 15158
  Until: 04:00,                           !- Field 15159
  6.38019e-07,                            !- Field 15160
  Until: 05:00,                           !- Field 15161
  4.42073e-07,                            !- Field 15162
  Until: 06:00,                           !- Field 15163
  0.032434178,                            !- Field 15164
  Until: 07:00,                           !- Field 15165
  0.027861228,                            !- Field 15166
  Until: 08:00,                           !- Field 15167
  0.034387919,                            !- Field 15168
  Until: 09:00,                           !- Field 15169
  0.106226988,                            !- Field 15170
  Until: 10:00,                           !- Field 15171
  0.143776288,                            !- Field 15172
  Until: 11:00,                           !- Field 15173
  0.332917458,                            !- Field 15174
  Until: 12:00,                           !- Field 15175
  0.506710641,                            !- Field 15176
  Until: 13:00,                           !- Field 15177
  0.352410578,                            !- Field 15178
  Until: 14:00,                           !- Field 15179
  0.306481508,                            !- Field 15180
  Until: 15:00,                           !- Field 15181
  0.235370504,                            !- Field 15182
  Until: 16:00,                           !- Field 15183
  0.134320898,                            !- Field 15184
  Until: 17:00,                           !- Field 15185
  0.208488395,                            !- Field 15186
  Until: 18:00,                           !- Field 15187
  0.28350378,                             !- Field 15188
  Until: 19:00,                           !- Field 15189
  0.170439643,                            !- Field 15190
  Until: 20:00,                           !- Field 15191
  0.23236772,                             !- Field 15192
  Until: 21:00,                           !- Field 15193
  0.248629497,                            !- Field 15194
  Until: 22:00,                           !- Field 15195
  0.156810566,                            !- Field 15196
  Until: 23:00,                           !- Field 15197
  0.132058226,                            !- Field 15198
  Until: 24:00,                           !- Field 15199
  0.056653628,                            !- Field 15200
  Through: 11/01,                         !- Field 15201
  For: AllDays,                           !- Field 15202
  Until: 01:00,                           !- Field 15203
  0.070847526,                            !- Field 15204
  Until: 02:00,                           !- Field 15205
  0.00503584,                             !- Field 15206
  Until: 03:00,                           !- Field 15207
  0.002633965,                            !- Field 15208
  Until: 04:00,                           !- Field 15209
  0.002638024,                            !- Field 15210
  Until: 05:00,                           !- Field 15211
  0.002598478,                            !- Field 15212
  Until: 06:00,                           !- Field 15213
  0.002560311,                            !- Field 15214
  Until: 07:00,                           !- Field 15215
  0.008259199,                            !- Field 15216
  Until: 08:00,                           !- Field 15217
  0.233602047,                            !- Field 15218
  Until: 09:00,                           !- Field 15219
  0.258527774,                            !- Field 15220
  Until: 10:00,                           !- Field 15221
  0.303619505,                            !- Field 15222
  Until: 11:00,                           !- Field 15223
  0.31058456,                             !- Field 15224
  Until: 12:00,                           !- Field 15225
  0.174868918,                            !- Field 15226
  Until: 13:00,                           !- Field 15227
  0.256436174,                            !- Field 15228
  Until: 14:00,                           !- Field 15229
  0.32186138,                             !- Field 15230
  Until: 15:00,                           !- Field 15231
  0.311992221,                            !- Field 15232
  Until: 16:00,                           !- Field 15233
  0.184213769,                            !- Field 15234
  Until: 17:00,                           !- Field 15235
  0.01268864,                             !- Field 15236
  Until: 18:00,                           !- Field 15237
  0.104270135,                            !- Field 15238
  Until: 19:00,                           !- Field 15239
  0.195644699,                            !- Field 15240
  Until: 20:00,                           !- Field 15241
  0.11335582,                             !- Field 15242
  Until: 21:00,                           !- Field 15243
  0.00755742,                             !- Field 15244
  Until: 22:00,                           !- Field 15245
  0.089721262,                            !- Field 15246
  Until: 23:00,                           !- Field 15247
  0.164712919,                            !- Field 15248
  Until: 24:00,                           !- Field 15249
  0.144865872,                            !- Field 15250
  Through: 11/02,                         !- Field 15251
  For: AllDays,                           !- Field 15252
  Until: 01:00,                           !- Field 15253
  0.073493366,                            !- Field 15254
  Until: 02:00,                           !- Field 15255
  0.001422084,                            !- Field 15256
  Until: 03:00,                           !- Field 15257
  0.001421325,                            !- Field 15258
  Until: 04:00,                           !- Field 15259
  0.014087115,                            !- Field 15260
  Until: 05:00,                           !- Field 15261
  0.011894552,                            !- Field 15262
  Until: 06:00,                           !- Field 15263
  0.042365071,                            !- Field 15264
  Until: 07:00,                           !- Field 15265
  0.007122007,                            !- Field 15266
  Until: 08:00,                           !- Field 15267
  0.091934212,                            !- Field 15268
  Until: 09:00,                           !- Field 15269
  0.101814988,                            !- Field 15270
  Until: 10:00,                           !- Field 15271
  0.087018406,                            !- Field 15272
  Until: 11:00,                           !- Field 15273
  0.044118966,                            !- Field 15274
  Until: 12:00,                           !- Field 15275
  0.072557182,                            !- Field 15276
  Until: 13:00,                           !- Field 15277
  0.074531277,                            !- Field 15278
  Until: 14:00,                           !- Field 15279
  0.178288361,                            !- Field 15280
  Until: 15:00,                           !- Field 15281
  0.093911853,                            !- Field 15282
  Until: 16:00,                           !- Field 15283
  0.209580219,                            !- Field 15284
  Until: 17:00,                           !- Field 15285
  0.217284275,                            !- Field 15286
  Until: 18:00,                           !- Field 15287
  0.116970654,                            !- Field 15288
  Until: 19:00,                           !- Field 15289
  0.252955613,                            !- Field 15290
  Until: 20:00,                           !- Field 15291
  0.158927314,                            !- Field 15292
  Until: 21:00,                           !- Field 15293
  0.15358729,                             !- Field 15294
  Until: 22:00,                           !- Field 15295
  0.123005704,                            !- Field 15296
  Until: 23:00,                           !- Field 15297
  0.032085053,                            !- Field 15298
  Until: 24:00,                           !- Field 15299
  0.004393497,                            !- Field 15300
  Through: 11/03,                         !- Field 15301
  For: AllDays,                           !- Field 15302
  Until: 01:00,                           !- Field 15303
  0.001411742,                            !- Field 15304
  Until: 02:00,                           !- Field 15305
  0.0014308,                              !- Field 15306
  Until: 03:00,                           !- Field 15307
  0.001421113,                            !- Field 15308
  Until: 04:00,                           !- Field 15309
  0.025410395,                            !- Field 15310
  Until: 05:00,                           !- Field 15311
  0.021076257,                            !- Field 15312
  Until: 06:00,                           !- Field 15313
  0.02739526,                             !- Field 15314
  Until: 07:00,                           !- Field 15315
  0.068008941,                            !- Field 15316
  Until: 08:00,                           !- Field 15317
  0.065128459,                            !- Field 15318
  Until: 09:00,                           !- Field 15319
  0.055518918,                            !- Field 15320
  Until: 10:00,                           !- Field 15321
  0.146853919,                            !- Field 15322
  Until: 11:00,                           !- Field 15323
  0.128320205,                            !- Field 15324
  Until: 12:00,                           !- Field 15325
  0.091932329,                            !- Field 15326
  Until: 13:00,                           !- Field 15327
  0.04753577,                             !- Field 15328
  Until: 14:00,                           !- Field 15329
  0.037927244,                            !- Field 15330
  Until: 15:00,                           !- Field 15331
  0.086912464,                            !- Field 15332
  Until: 16:00,                           !- Field 15333
  0.021036604,                            !- Field 15334
  Until: 17:00,                           !- Field 15335
  0.013022208,                            !- Field 15336
  Until: 18:00,                           !- Field 15337
  0.061374378,                            !- Field 15338
  Until: 19:00,                           !- Field 15339
  0.050048063,                            !- Field 15340
  Until: 20:00,                           !- Field 15341
  0.079295335,                            !- Field 15342
  Until: 21:00,                           !- Field 15343
  0.081614051,                            !- Field 15344
  Until: 22:00,                           !- Field 15345
  0.023960283,                            !- Field 15346
  Until: 23:00,                           !- Field 15347
  0.016265483,                            !- Field 15348
  Until: 24:00,                           !- Field 15349
  0.030160393,                            !- Field 15350
  Through: 11/04,                         !- Field 15351
  For: AllDays,                           !- Field 15352
  Until: 01:00,                           !- Field 15353
  5.17754e-06,                            !- Field 15354
  Until: 02:00,                           !- Field 15355
  5.33656e-06,                            !- Field 15356
  Until: 03:00,                           !- Field 15357
  5.08323e-06,                            !- Field 15358
  Until: 04:00,                           !- Field 15359
  4.03265e-06,                            !- Field 15360
  Until: 05:00,                           !- Field 15361
  4.22688e-06,                            !- Field 15362
  Until: 06:00,                           !- Field 15363
  3.07934e-06,                            !- Field 15364
  Until: 07:00,                           !- Field 15365
  2.92319e-06,                            !- Field 15366
  Until: 08:00,                           !- Field 15367
  0.014815851,                            !- Field 15368
  Until: 09:00,                           !- Field 15369
  0.098958431,                            !- Field 15370
  Until: 10:00,                           !- Field 15371
  0.166237213,                            !- Field 15372
  Until: 11:00,                           !- Field 15373
  0.302377362,                            !- Field 15374
  Until: 12:00,                           !- Field 15375
  0.264777113,                            !- Field 15376
  Until: 13:00,                           !- Field 15377
  0.314366898,                            !- Field 15378
  Until: 14:00,                           !- Field 15379
  0.16643672,                             !- Field 15380
  Until: 15:00,                           !- Field 15381
  0.125264663,                            !- Field 15382
  Until: 16:00,                           !- Field 15383
  0.215708651,                            !- Field 15384
  Until: 17:00,                           !- Field 15385
  0.245124839,                            !- Field 15386
  Until: 18:00,                           !- Field 15387
  0.171543579,                            !- Field 15388
  Until: 19:00,                           !- Field 15389
  0.150060743,                            !- Field 15390
  Until: 20:00,                           !- Field 15391
  0.071957119,                            !- Field 15392
  Until: 21:00,                           !- Field 15393
  0.00088033,                             !- Field 15394
  Until: 22:00,                           !- Field 15395
  0.030158037,                            !- Field 15396
  Until: 23:00,                           !- Field 15397
  0.074773662,                            !- Field 15398
  Until: 24:00,                           !- Field 15399
  0.124975098,                            !- Field 15400
  Through: 11/05,                         !- Field 15401
  For: AllDays,                           !- Field 15402
  Until: 01:00,                           !- Field 15403
  0.112730919,                            !- Field 15404
  Until: 02:00,                           !- Field 15405
  0.011350361,                            !- Field 15406
  Until: 03:00,                           !- Field 15407
  0.000830422,                            !- Field 15408
  Until: 04:00,                           !- Field 15409
  0.000850379,                            !- Field 15410
  Until: 05:00,                           !- Field 15411
  0.000861026,                            !- Field 15412
  Until: 06:00,                           !- Field 15413
  0.000843959,                            !- Field 15414
  Until: 07:00,                           !- Field 15415
  0.000859935,                            !- Field 15416
  Until: 08:00,                           !- Field 15417
  0.158625321,                            !- Field 15418
  Until: 09:00,                           !- Field 15419
  0.045907027,                            !- Field 15420
  Until: 10:00,                           !- Field 15421
  0.122555007,                            !- Field 15422
  Until: 11:00,                           !- Field 15423
  0.28299032,                             !- Field 15424
  Until: 12:00,                           !- Field 15425
  0.43884265,                             !- Field 15426
  Until: 13:00,                           !- Field 15427
  0.47109427,                             !- Field 15428
  Until: 14:00,                           !- Field 15429
  0.404785301,                            !- Field 15430
  Until: 15:00,                           !- Field 15431
  0.224620757,                            !- Field 15432
  Until: 16:00,                           !- Field 15433
  0.292120666,                            !- Field 15434
  Until: 17:00,                           !- Field 15435
  0.415174449,                            !- Field 15436
  Until: 18:00,                           !- Field 15437
  0.252953405,                            !- Field 15438
  Until: 19:00,                           !- Field 15439
  0.571009022,                            !- Field 15440
  Until: 20:00,                           !- Field 15441
  0.179565226,                            !- Field 15442
  Until: 21:00,                           !- Field 15443
  0.151488073,                            !- Field 15444
  Until: 22:00,                           !- Field 15445
  0.17094682,                             !- Field 15446
  Until: 23:00,                           !- Field 15447
  0.079114136,                            !- Field 15448
  Until: 24:00,                           !- Field 15449
  0.167505502,                            !- Field 15450
  Through: 11/06,                         !- Field 15451
  For: AllDays,                           !- Field 15452
  Until: 01:00,                           !- Field 15453
  0.016822038,                            !- Field 15454
  Until: 02:00,                           !- Field 15455
  0.002063354,                            !- Field 15456
  Until: 03:00,                           !- Field 15457
  0.001711293,                            !- Field 15458
  Until: 04:00,                           !- Field 15459
  0.001744962,                            !- Field 15460
  Until: 05:00,                           !- Field 15461
  0.009450602,                            !- Field 15462
  Until: 06:00,                           !- Field 15463
  0.053968296,                            !- Field 15464
  Until: 07:00,                           !- Field 15465
  0.056482251,                            !- Field 15466
  Until: 08:00,                           !- Field 15467
  0.154636397,                            !- Field 15468
  Until: 09:00,                           !- Field 15469
  0.155915029,                            !- Field 15470
  Until: 10:00,                           !- Field 15471
  0.29856302,                             !- Field 15472
  Until: 11:00,                           !- Field 15473
  0.239985555,                            !- Field 15474
  Until: 12:00,                           !- Field 15475
  0.234561219,                            !- Field 15476
  Until: 13:00,                           !- Field 15477
  0.637033018,                            !- Field 15478
  Until: 14:00,                           !- Field 15479
  0.506331435,                            !- Field 15480
  Until: 15:00,                           !- Field 15481
  0.549556396,                            !- Field 15482
  Until: 16:00,                           !- Field 15483
  0.492106564,                            !- Field 15484
  Until: 17:00,                           !- Field 15485
  0.422284364,                            !- Field 15486
  Until: 18:00,                           !- Field 15487
  0.543261007,                            !- Field 15488
  Until: 19:00,                           !- Field 15489
  0.619032459,                            !- Field 15490
  Until: 20:00,                           !- Field 15491
  0.722926866,                            !- Field 15492
  Until: 21:00,                           !- Field 15493
  0.687740461,                            !- Field 15494
  Until: 22:00,                           !- Field 15495
  0.152687144,                            !- Field 15496
  Until: 23:00,                           !- Field 15497
  0.125490155,                            !- Field 15498
  Until: 24:00,                           !- Field 15499
  0.054920025,                            !- Field 15500
  Through: 11/07,                         !- Field 15501
  For: AllDays,                           !- Field 15502
  Until: 01:00,                           !- Field 15503
  0.002665949,                            !- Field 15504
  Until: 02:00,                           !- Field 15505
  0.002662586,                            !- Field 15506
  Until: 03:00,                           !- Field 15507
  0.002646901,                            !- Field 15508
  Until: 04:00,                           !- Field 15509
  0.002560876,                            !- Field 15510
  Until: 05:00,                           !- Field 15511
  0.002518219,                            !- Field 15512
  Until: 06:00,                           !- Field 15513
  0.048469031,                            !- Field 15514
  Until: 07:00,                           !- Field 15515
  0.056825858,                            !- Field 15516
  Until: 08:00,                           !- Field 15517
  0.133039847,                            !- Field 15518
  Until: 09:00,                           !- Field 15519
  0.395723636,                            !- Field 15520
  Until: 10:00,                           !- Field 15521
  0.300886574,                            !- Field 15522
  Until: 11:00,                           !- Field 15523
  0.407085022,                            !- Field 15524
  Until: 12:00,                           !- Field 15525
  0.389052988,                            !- Field 15526
  Until: 13:00,                           !- Field 15527
  0.218132177,                            !- Field 15528
  Until: 14:00,                           !- Field 15529
  0.062808712,                            !- Field 15530
  Until: 15:00,                           !- Field 15531
  0.135070105,                            !- Field 15532
  Until: 16:00,                           !- Field 15533
  0.250067779,                            !- Field 15534
  Until: 17:00,                           !- Field 15535
  0.093568757,                            !- Field 15536
  Until: 18:00,                           !- Field 15537
  0.209451519,                            !- Field 15538
  Until: 19:00,                           !- Field 15539
  0.156229591,                            !- Field 15540
  Until: 20:00,                           !- Field 15541
  0.070641973,                            !- Field 15542
  Until: 21:00,                           !- Field 15543
  0.051538797,                            !- Field 15544
  Until: 22:00,                           !- Field 15545
  0.03711783,                             !- Field 15546
  Until: 23:00,                           !- Field 15547
  0.056069227,                            !- Field 15548
  Until: 24:00,                           !- Field 15549
  0.023571057,                            !- Field 15550
  Through: 11/08,                         !- Field 15551
  For: AllDays,                           !- Field 15552
  Until: 01:00,                           !- Field 15553
  0.070847526,                            !- Field 15554
  Until: 02:00,                           !- Field 15555
  0.00503584,                             !- Field 15556
  Until: 03:00,                           !- Field 15557
  0.002633965,                            !- Field 15558
  Until: 04:00,                           !- Field 15559
  0.002638024,                            !- Field 15560
  Until: 05:00,                           !- Field 15561
  0.002598478,                            !- Field 15562
  Until: 06:00,                           !- Field 15563
  0.002560311,                            !- Field 15564
  Until: 07:00,                           !- Field 15565
  0.008259199,                            !- Field 15566
  Until: 08:00,                           !- Field 15567
  0.233602047,                            !- Field 15568
  Until: 09:00,                           !- Field 15569
  0.258527774,                            !- Field 15570
  Until: 10:00,                           !- Field 15571
  0.303619505,                            !- Field 15572
  Until: 11:00,                           !- Field 15573
  0.31058456,                             !- Field 15574
  Until: 12:00,                           !- Field 15575
  0.174868918,                            !- Field 15576
  Until: 13:00,                           !- Field 15577
  0.256436174,                            !- Field 15578
  Until: 14:00,                           !- Field 15579
  0.32186138,                             !- Field 15580
  Until: 15:00,                           !- Field 15581
  0.311992221,                            !- Field 15582
  Until: 16:00,                           !- Field 15583
  0.184213769,                            !- Field 15584
  Until: 17:00,                           !- Field 15585
  0.01268864,                             !- Field 15586
  Until: 18:00,                           !- Field 15587
  0.104270135,                            !- Field 15588
  Until: 19:00,                           !- Field 15589
  0.195644699,                            !- Field 15590
  Until: 20:00,                           !- Field 15591
  0.11335582,                             !- Field 15592
  Until: 21:00,                           !- Field 15593
  0.00755742,                             !- Field 15594
  Until: 22:00,                           !- Field 15595
  0.089721262,                            !- Field 15596
  Until: 23:00,                           !- Field 15597
  0.164712919,                            !- Field 15598
  Until: 24:00,                           !- Field 15599
  0.144865872,                            !- Field 15600
  Through: 11/09,                         !- Field 15601
  For: AllDays,                           !- Field 15602
  Until: 01:00,                           !- Field 15603
  0.073493366,                            !- Field 15604
  Until: 02:00,                           !- Field 15605
  0.001422084,                            !- Field 15606
  Until: 03:00,                           !- Field 15607
  0.001421325,                            !- Field 15608
  Until: 04:00,                           !- Field 15609
  0.014087115,                            !- Field 15610
  Until: 05:00,                           !- Field 15611
  0.011894552,                            !- Field 15612
  Until: 06:00,                           !- Field 15613
  0.042365071,                            !- Field 15614
  Until: 07:00,                           !- Field 15615
  0.007122007,                            !- Field 15616
  Until: 08:00,                           !- Field 15617
  0.091934212,                            !- Field 15618
  Until: 09:00,                           !- Field 15619
  0.101814988,                            !- Field 15620
  Until: 10:00,                           !- Field 15621
  0.087018406,                            !- Field 15622
  Until: 11:00,                           !- Field 15623
  0.044118966,                            !- Field 15624
  Until: 12:00,                           !- Field 15625
  0.072557182,                            !- Field 15626
  Until: 13:00,                           !- Field 15627
  0.074531277,                            !- Field 15628
  Until: 14:00,                           !- Field 15629
  0.178288361,                            !- Field 15630
  Until: 15:00,                           !- Field 15631
  0.093911853,                            !- Field 15632
  Until: 16:00,                           !- Field 15633
  0.209580219,                            !- Field 15634
  Until: 17:00,                           !- Field 15635
  0.217284275,                            !- Field 15636
  Until: 18:00,                           !- Field 15637
  0.116970654,                            !- Field 15638
  Until: 19:00,                           !- Field 15639
  0.252955613,                            !- Field 15640
  Until: 20:00,                           !- Field 15641
  0.158927314,                            !- Field 15642
  Until: 21:00,                           !- Field 15643
  0.15358729,                             !- Field 15644
  Until: 22:00,                           !- Field 15645
  0.123005704,                            !- Field 15646
  Until: 23:00,                           !- Field 15647
  0.032085053,                            !- Field 15648
  Until: 24:00,                           !- Field 15649
  0.004393497,                            !- Field 15650
  Through: 11/10,                         !- Field 15651
  For: AllDays,                           !- Field 15652
  Until: 01:00,                           !- Field 15653
  0.001411742,                            !- Field 15654
  Until: 02:00,                           !- Field 15655
  0.0014308,                              !- Field 15656
  Until: 03:00,                           !- Field 15657
  0.001421113,                            !- Field 15658
  Until: 04:00,                           !- Field 15659
  0.025410395,                            !- Field 15660
  Until: 05:00,                           !- Field 15661
  0.021076257,                            !- Field 15662
  Until: 06:00,                           !- Field 15663
  0.02739526,                             !- Field 15664
  Until: 07:00,                           !- Field 15665
  0.068008941,                            !- Field 15666
  Until: 08:00,                           !- Field 15667
  0.065128459,                            !- Field 15668
  Until: 09:00,                           !- Field 15669
  0.055518918,                            !- Field 15670
  Until: 10:00,                           !- Field 15671
  0.146853919,                            !- Field 15672
  Until: 11:00,                           !- Field 15673
  0.128320205,                            !- Field 15674
  Until: 12:00,                           !- Field 15675
  0.091932329,                            !- Field 15676
  Until: 13:00,                           !- Field 15677
  0.04753577,                             !- Field 15678
  Until: 14:00,                           !- Field 15679
  0.037927244,                            !- Field 15680
  Until: 15:00,                           !- Field 15681
  0.086912464,                            !- Field 15682
  Until: 16:00,                           !- Field 15683
  0.021036604,                            !- Field 15684
  Until: 17:00,                           !- Field 15685
  0.013022208,                            !- Field 15686
  Until: 18:00,                           !- Field 15687
  0.061374378,                            !- Field 15688
  Until: 19:00,                           !- Field 15689
  0.050048063,                            !- Field 15690
  Until: 20:00,                           !- Field 15691
  0.079295335,                            !- Field 15692
  Until: 21:00,                           !- Field 15693
  0.081614051,                            !- Field 15694
  Until: 22:00,                           !- Field 15695
  0.023960283,                            !- Field 15696
  Until: 23:00,                           !- Field 15697
  0.016265483,                            !- Field 15698
  Until: 24:00,                           !- Field 15699
  0.030160393,                            !- Field 15700
  Through: 11/11,                         !- Field 15701
  For: AllDays,                           !- Field 15702
  Until: 01:00,                           !- Field 15703
  5.17754e-06,                            !- Field 15704
  Until: 02:00,                           !- Field 15705
  5.33656e-06,                            !- Field 15706
  Until: 03:00,                           !- Field 15707
  5.08323e-06,                            !- Field 15708
  Until: 04:00,                           !- Field 15709
  4.03265e-06,                            !- Field 15710
  Until: 05:00,                           !- Field 15711
  4.22688e-06,                            !- Field 15712
  Until: 06:00,                           !- Field 15713
  3.07934e-06,                            !- Field 15714
  Until: 07:00,                           !- Field 15715
  2.92319e-06,                            !- Field 15716
  Until: 08:00,                           !- Field 15717
  0.014815851,                            !- Field 15718
  Until: 09:00,                           !- Field 15719
  0.098958431,                            !- Field 15720
  Until: 10:00,                           !- Field 15721
  0.166237213,                            !- Field 15722
  Until: 11:00,                           !- Field 15723
  0.302377362,                            !- Field 15724
  Until: 12:00,                           !- Field 15725
  0.264777113,                            !- Field 15726
  Until: 13:00,                           !- Field 15727
  0.314366898,                            !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.16643672,                             !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.125264663,                            !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.215708651,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.245124839,                            !- Field 15736
  Until: 18:00,                           !- Field 15737
  0.171543579,                            !- Field 15738
  Until: 19:00,                           !- Field 15739
  0.150060743,                            !- Field 15740
  Until: 20:00,                           !- Field 15741
  0.071957119,                            !- Field 15742
  Until: 21:00,                           !- Field 15743
  0.00088033,                             !- Field 15744
  Until: 22:00,                           !- Field 15745
  0.030158037,                            !- Field 15746
  Until: 23:00,                           !- Field 15747
  0.074773662,                            !- Field 15748
  Until: 24:00,                           !- Field 15749
  0.124975098,                            !- Field 15750
  Through: 11/12,                         !- Field 15751
  For: AllDays,                           !- Field 15752
  Until: 01:00,                           !- Field 15753
  0.112730919,                            !- Field 15754
  Until: 02:00,                           !- Field 15755
  0.011350361,                            !- Field 15756
  Until: 03:00,                           !- Field 15757
  0.000830422,                            !- Field 15758
  Until: 04:00,                           !- Field 15759
  0.000850379,                            !- Field 15760
  Until: 05:00,                           !- Field 15761
  0.000861026,                            !- Field 15762
  Until: 06:00,                           !- Field 15763
  0.000843959,                            !- Field 15764
  Until: 07:00,                           !- Field 15765
  0.000859935,                            !- Field 15766
  Until: 08:00,                           !- Field 15767
  0.158625321,                            !- Field 15768
  Until: 09:00,                           !- Field 15769
  0.045907027,                            !- Field 15770
  Until: 10:00,                           !- Field 15771
  0.122555007,                            !- Field 15772
  Until: 11:00,                           !- Field 15773
  0.28299032,                             !- Field 15774
  Until: 12:00,                           !- Field 15775
  0.43884265,                             !- Field 15776
  Until: 13:00,                           !- Field 15777
  0.47109427,                             !- Field 15778
  Until: 14:00,                           !- Field 15779
  0.404785301,                            !- Field 15780
  Until: 15:00,                           !- Field 15781
  0.224620757,                            !- Field 15782
  Until: 16:00,                           !- Field 15783
  0.292120666,                            !- Field 15784
  Until: 17:00,                           !- Field 15785
  0.415174449,                            !- Field 15786
  Until: 18:00,                           !- Field 15787
  0.252953405,                            !- Field 15788
  Until: 19:00,                           !- Field 15789
  0.571009022,                            !- Field 15790
  Until: 20:00,                           !- Field 15791
  0.179565226,                            !- Field 15792
  Until: 21:00,                           !- Field 15793
  0.151488073,                            !- Field 15794
  Until: 22:00,                           !- Field 15795
  0.17094682,                             !- Field 15796
  Until: 23:00,                           !- Field 15797
  0.079114136,                            !- Field 15798
  Until: 24:00,                           !- Field 15799
  0.167505502,                            !- Field 15800
  Through: 11/13,                         !- Field 15801
  For: AllDays,                           !- Field 15802
  Until: 01:00,                           !- Field 15803
  0.016822038,                            !- Field 15804
  Until: 02:00,                           !- Field 15805
  0.002063354,                            !- Field 15806
  Until: 03:00,                           !- Field 15807
  0.001711293,                            !- Field 15808
  Until: 04:00,                           !- Field 15809
  0.001744962,                            !- Field 15810
  Until: 05:00,                           !- Field 15811
  0.009450602,                            !- Field 15812
  Until: 06:00,                           !- Field 15813
  0.053968296,                            !- Field 15814
  Until: 07:00,                           !- Field 15815
  0.056482251,                            !- Field 15816
  Until: 08:00,                           !- Field 15817
  0.154636397,                            !- Field 15818
  Until: 09:00,                           !- Field 15819
  0.155915029,                            !- Field 15820
  Until: 10:00,                           !- Field 15821
  0.29856302,                             !- Field 15822
  Until: 11:00,                           !- Field 15823
  0.239985555,                            !- Field 15824
  Until: 12:00,                           !- Field 15825
  0.234561219,                            !- Field 15826
  Until: 13:00,                           !- Field 15827
  0.637033018,                            !- Field 15828
  Until: 14:00,                           !- Field 15829
  0.506331435,                            !- Field 15830
  Until: 15:00,                           !- Field 15831
  0.549556396,                            !- Field 15832
  Until: 16:00,                           !- Field 15833
  0.492106564,                            !- Field 15834
  Until: 17:00,                           !- Field 15835
  0.422284364,                            !- Field 15836
  Until: 18:00,                           !- Field 15837
  0.543261007,                            !- Field 15838
  Until: 19:00,                           !- Field 15839
  0.619032459,                            !- Field 15840
  Until: 20:00,                           !- Field 15841
  0.722926866,                            !- Field 15842
  Until: 21:00,                           !- Field 15843
  0.687740461,                            !- Field 15844
  Until: 22:00,                           !- Field 15845
  0.152687144,                            !- Field 15846
  Until: 23:00,                           !- Field 15847
  0.125490155,                            !- Field 15848
  Until: 24:00,                           !- Field 15849
  0.054920025,                            !- Field 15850
  Through: 11/14,                         !- Field 15851
  For: AllDays,                           !- Field 15852
  Until: 01:00,                           !- Field 15853
  0.002665949,                            !- Field 15854
  Until: 02:00,                           !- Field 15855
  0.002662586,                            !- Field 15856
  Until: 03:00,                           !- Field 15857
  0.002646901,                            !- Field 15858
  Until: 04:00,                           !- Field 15859
  0.002560876,                            !- Field 15860
  Until: 05:00,                           !- Field 15861
  0.002518219,                            !- Field 15862
  Until: 06:00,                           !- Field 15863
  0.048469031,                            !- Field 15864
  Until: 07:00,                           !- Field 15865
  0.056825858,                            !- Field 15866
  Until: 08:00,                           !- Field 15867
  0.133039847,                            !- Field 15868
  Until: 09:00,                           !- Field 15869
  0.395723636,                            !- Field 15870
  Until: 10:00,                           !- Field 15871
  0.300886574,                            !- Field 15872
  Until: 11:00,                           !- Field 15873
  0.407085022,                            !- Field 15874
  Until: 12:00,                           !- Field 15875
  0.389052988,                            !- Field 15876
  Until: 13:00,                           !- Field 15877
  0.218132177,                            !- Field 15878
  Until: 14:00,                           !- Field 15879
  0.062808712,                            !- Field 15880
  Until: 15:00,                           !- Field 15881
  0.135070105,                            !- Field 15882
  Until: 16:00,                           !- Field 15883
  0.250067779,                            !- Field 15884
  Until: 17:00,                           !- Field 15885
  0.093568757,                            !- Field 15886
  Until: 18:00,                           !- Field 15887
  0.209451519,                            !- Field 15888
  Until: 19:00,                           !- Field 15889
  0.156229591,                            !- Field 15890
  Until: 20:00,                           !- Field 15891
  0.070641973,                            !- Field 15892
  Until: 21:00,                           !- Field 15893
  0.051538797,                            !- Field 15894
  Until: 22:00,                           !- Field 15895
  0.03711783,                             !- Field 15896
  Until: 23:00,                           !- Field 15897
  0.056069227,                            !- Field 15898
  Until: 24:00,                           !- Field 15899
  0.023571057,                            !- Field 15900
  Through: 11/15,                         !- Field 15901
  For: AllDays,                           !- Field 15902
  Until: 01:00,                           !- Field 15903
  0.070847526,                            !- Field 15904
  Until: 02:00,                           !- Field 15905
  0.00503584,                             !- Field 15906
  Until: 03:00,                           !- Field 15907
  0.002633965,                            !- Field 15908
  Until: 04:00,                           !- Field 15909
  0.002638024,                            !- Field 15910
  Until: 05:00,                           !- Field 15911
  0.002598478,                            !- Field 15912
  Until: 06:00,                           !- Field 15913
  0.002560311,                            !- Field 15914
  Until: 07:00,                           !- Field 15915
  0.008259199,                            !- Field 15916
  Until: 08:00,                           !- Field 15917
  0.233602047,                            !- Field 15918
  Until: 09:00,                           !- Field 15919
  0.258527774,                            !- Field 15920
  Until: 10:00,                           !- Field 15921
  0.303619505,                            !- Field 15922
  Until: 11:00,                           !- Field 15923
  0.31058456,                             !- Field 15924
  Until: 12:00,                           !- Field 15925
  0.174868918,                            !- Field 15926
  Until: 13:00,                           !- Field 15927
  0.256436174,                            !- Field 15928
  Until: 14:00,                           !- Field 15929
  0.32186138,                             !- Field 15930
  Until: 15:00,                           !- Field 15931
  0.311992221,                            !- Field 15932
  Until: 16:00,                           !- Field 15933
  0.184213769,                            !- Field 15934
  Until: 17:00,                           !- Field 15935
  0.01268864,                             !- Field 15936
  Until: 18:00,                           !- Field 15937
  0.104270135,                            !- Field 15938
  Until: 19:00,                           !- Field 15939
  0.195644699,                            !- Field 15940
  Until: 20:00,                           !- Field 15941
  0.11335582,                             !- Field 15942
  Until: 21:00,                           !- Field 15943
  0.00755742,                             !- Field 15944
  Until: 22:00,                           !- Field 15945
  0.089721262,                            !- Field 15946
  Until: 23:00,                           !- Field 15947
  0.164712919,                            !- Field 15948
  Until: 24:00,                           !- Field 15949
  0.144865872,                            !- Field 15950
  Through: 11/16,                         !- Field 15951
  For: AllDays,                           !- Field 15952
  Until: 01:00,                           !- Field 15953
  0.073493366,                            !- Field 15954
  Until: 02:00,                           !- Field 15955
  0.001422084,                            !- Field 15956
  Until: 03:00,                           !- Field 15957
  0.001421325,                            !- Field 15958
  Until: 04:00,                           !- Field 15959
  0.014087115,                            !- Field 15960
  Until: 05:00,                           !- Field 15961
  0.011894552,                            !- Field 15962
  Until: 06:00,                           !- Field 15963
  0.042365071,                            !- Field 15964
  Until: 07:00,                           !- Field 15965
  0.007122007,                            !- Field 15966
  Until: 08:00,                           !- Field 15967
  0.091934212,                            !- Field 15968
  Until: 09:00,                           !- Field 15969
  0.101814988,                            !- Field 15970
  Until: 10:00,                           !- Field 15971
  0.087018406,                            !- Field 15972
  Until: 11:00,                           !- Field 15973
  0.044118966,                            !- Field 15974
  Until: 12:00,                           !- Field 15975
  0.072557182,                            !- Field 15976
  Until: 13:00,                           !- Field 15977
  0.074531277,                            !- Field 15978
  Until: 14:00,                           !- Field 15979
  0.178288361,                            !- Field 15980
  Until: 15:00,                           !- Field 15981
  0.093911853,                            !- Field 15982
  Until: 16:00,                           !- Field 15983
  0.209580219,                            !- Field 15984
  Until: 17:00,                           !- Field 15985
  0.217284275,                            !- Field 15986
  Until: 18:00,                           !- Field 15987
  0.116970654,                            !- Field 15988
  Until: 19:00,                           !- Field 15989
  0.252955613,                            !- Field 15990
  Until: 20:00,                           !- Field 15991
  0.158927314,                            !- Field 15992
  Until: 21:00,                           !- Field 15993
  0.15358729,                             !- Field 15994
  Until: 22:00,                           !- Field 15995
  0.123005704,                            !- Field 15996
  Until: 23:00,                           !- Field 15997
  0.032085053,                            !- Field 15998
  Until: 24:00,                           !- Field 15999
  0.004393497,                            !- Field 16000
  Through: 11/17,                         !- Field 16001
  For: AllDays,                           !- Field 16002
  Until: 01:00,                           !- Field 16003
  0.001411742,                            !- Field 16004
  Until: 02:00,                           !- Field 16005
  0.0014308,                              !- Field 16006
  Until: 03:00,                           !- Field 16007
  0.001421113,                            !- Field 16008
  Until: 04:00,                           !- Field 16009
  0.025410395,                            !- Field 16010
  Until: 05:00,                           !- Field 16011
  0.021076257,                            !- Field 16012
  Until: 06:00,                           !- Field 16013
  0.02739526,                             !- Field 16014
  Until: 07:00,                           !- Field 16015
  0.068008941,                            !- Field 16016
  Until: 08:00,                           !- Field 16017
  0.065128459,                            !- Field 16018
  Until: 09:00,                           !- Field 16019
  0.055518918,                            !- Field 16020
  Until: 10:00,                           !- Field 16021
  0.146853919,                            !- Field 16022
  Until: 11:00,                           !- Field 16023
  0.128320205,                            !- Field 16024
  Until: 12:00,                           !- Field 16025
  0.091932329,                            !- Field 16026
  Until: 13:00,                           !- Field 16027
  0.04753577,                             !- Field 16028
  Until: 14:00,                           !- Field 16029
  0.037927244,                            !- Field 16030
  Until: 15:00,                           !- Field 16031
  0.086912464,                            !- Field 16032
  Until: 16:00,                           !- Field 16033
  0.021036604,                            !- Field 16034
  Until: 17:00,                           !- Field 16035
  0.013022208,                            !- Field 16036
  Until: 18:00,                           !- Field 16037
  0.061374378,                            !- Field 16038
  Until: 19:00,                           !- Field 16039
  0.050048063,                            !- Field 16040
  Until: 20:00,                           !- Field 16041
  0.079295335,                            !- Field 16042
  Until: 21:00,                           !- Field 16043
  0.081614051,                            !- Field 16044
  Until: 22:00,                           !- Field 16045
  0.023960283,                            !- Field 16046
  Until: 23:00,                           !- Field 16047
  0.016265483,                            !- Field 16048
  Until: 24:00,                           !- Field 16049
  0.030160393,                            !- Field 16050
  Through: 11/18,                         !- Field 16051
  For: AllDays,                           !- Field 16052
  Until: 01:00,                           !- Field 16053
  5.17754e-06,                            !- Field 16054
  Until: 02:00,                           !- Field 16055
  5.33656e-06,                            !- Field 16056
  Until: 03:00,                           !- Field 16057
  5.08323e-06,                            !- Field 16058
  Until: 04:00,                           !- Field 16059
  4.03265e-06,                            !- Field 16060
  Until: 05:00,                           !- Field 16061
  4.22688e-06,                            !- Field 16062
  Until: 06:00,                           !- Field 16063
  3.07934e-06,                            !- Field 16064
  Until: 07:00,                           !- Field 16065
  2.92319e-06,                            !- Field 16066
  Until: 08:00,                           !- Field 16067
  0.014815851,                            !- Field 16068
  Until: 09:00,                           !- Field 16069
  0.098958431,                            !- Field 16070
  Until: 10:00,                           !- Field 16071
  0.166237213,                            !- Field 16072
  Until: 11:00,                           !- Field 16073
  0.302377362,                            !- Field 16074
  Until: 12:00,                           !- Field 16075
  0.264777113,                            !- Field 16076
  Until: 13:00,                           !- Field 16077
  0.314366898,                            !- Field 16078
  Until: 14:00,                           !- Field 16079
  0.16643672,                             !- Field 16080
  Until: 15:00,                           !- Field 16081
  0.125264663,                            !- Field 16082
  Until: 16:00,                           !- Field 16083
  0.215708651,                            !- Field 16084
  Until: 17:00,                           !- Field 16085
  0.245124839,                            !- Field 16086
  Until: 18:00,                           !- Field 16087
  0.171543579,                            !- Field 16088
  Until: 19:00,                           !- Field 16089
  0.150060743,                            !- Field 16090
  Until: 20:00,                           !- Field 16091
  0.071957119,                            !- Field 16092
  Until: 21:00,                           !- Field 16093
  0.00088033,                             !- Field 16094
  Until: 22:00,                           !- Field 16095
  0.030158037,                            !- Field 16096
  Until: 23:00,                           !- Field 16097
  0.074773662,                            !- Field 16098
  Until: 24:00,                           !- Field 16099
  0.124975098,                            !- Field 16100
  Through: 11/19,                         !- Field 16101
  For: AllDays,                           !- Field 16102
  Until: 01:00,                           !- Field 16103
  0.112730919,                            !- Field 16104
  Until: 02:00,                           !- Field 16105
  0.011350361,                            !- Field 16106
  Until: 03:00,                           !- Field 16107
  0.000830422,                            !- Field 16108
  Until: 04:00,                           !- Field 16109
  0.000850379,                            !- Field 16110
  Until: 05:00,                           !- Field 16111
  0.000861026,                            !- Field 16112
  Until: 06:00,                           !- Field 16113
  0.000843959,                            !- Field 16114
  Until: 07:00,                           !- Field 16115
  0.000859935,                            !- Field 16116
  Until: 08:00,                           !- Field 16117
  0.158625321,                            !- Field 16118
  Until: 09:00,                           !- Field 16119
  0.045907027,                            !- Field 16120
  Until: 10:00,                           !- Field 16121
  0.122555007,                            !- Field 16122
  Until: 11:00,                           !- Field 16123
  0.28299032,                             !- Field 16124
  Until: 12:00,                           !- Field 16125
  0.43884265,                             !- Field 16126
  Until: 13:00,                           !- Field 16127
  0.47109427,                             !- Field 16128
  Until: 14:00,                           !- Field 16129
  0.404785301,                            !- Field 16130
  Until: 15:00,                           !- Field 16131
  0.224620757,                            !- Field 16132
  Until: 16:00,                           !- Field 16133
  0.292120666,                            !- Field 16134
  Until: 17:00,                           !- Field 16135
  0.415174449,                            !- Field 16136
  Until: 18:00,                           !- Field 16137
  0.252953405,                            !- Field 16138
  Until: 19:00,                           !- Field 16139
  0.571009022,                            !- Field 16140
  Until: 20:00,                           !- Field 16141
  0.179565226,                            !- Field 16142
  Until: 21:00,                           !- Field 16143
  0.151488073,                            !- Field 16144
  Until: 22:00,                           !- Field 16145
  0.17094682,                             !- Field 16146
  Until: 23:00,                           !- Field 16147
  0.079114136,                            !- Field 16148
  Until: 24:00,                           !- Field 16149
  0.167505502,                            !- Field 16150
  Through: 11/20,                         !- Field 16151
  For: AllDays,                           !- Field 16152
  Until: 01:00,                           !- Field 16153
  0.016822038,                            !- Field 16154
  Until: 02:00,                           !- Field 16155
  0.002063354,                            !- Field 16156
  Until: 03:00,                           !- Field 16157
  0.001711293,                            !- Field 16158
  Until: 04:00,                           !- Field 16159
  0.001744962,                            !- Field 16160
  Until: 05:00,                           !- Field 16161
  0.009450602,                            !- Field 16162
  Until: 06:00,                           !- Field 16163
  0.053968296,                            !- Field 16164
  Until: 07:00,                           !- Field 16165
  0.056482251,                            !- Field 16166
  Until: 08:00,                           !- Field 16167
  0.154636397,                            !- Field 16168
  Until: 09:00,                           !- Field 16169
  0.155915029,                            !- Field 16170
  Until: 10:00,                           !- Field 16171
  0.29856302,                             !- Field 16172
  Until: 11:00,                           !- Field 16173
  0.239985555,                            !- Field 16174
  Until: 12:00,                           !- Field 16175
  0.234561219,                            !- Field 16176
  Until: 13:00,                           !- Field 16177
  0.637033018,                            !- Field 16178
  Until: 14:00,                           !- Field 16179
  0.506331435,                            !- Field 16180
  Until: 15:00,                           !- Field 16181
  0.549556396,                            !- Field 16182
  Until: 16:00,                           !- Field 16183
  0.492106564,                            !- Field 16184
  Until: 17:00,                           !- Field 16185
  0.422284364,                            !- Field 16186
  Until: 18:00,                           !- Field 16187
  0.543261007,                            !- Field 16188
  Until: 19:00,                           !- Field 16189
  0.619032459,                            !- Field 16190
  Until: 20:00,                           !- Field 16191
  0.722926866,                            !- Field 16192
  Until: 21:00,                           !- Field 16193
  0.687740461,                            !- Field 16194
  Until: 22:00,                           !- Field 16195
  0.152687144,                            !- Field 16196
  Until: 23:00,                           !- Field 16197
  0.125490155,                            !- Field 16198
  Until: 24:00,                           !- Field 16199
  0.054920025,                            !- Field 16200
  Through: 11/21,                         !- Field 16201
  For: AllDays,                           !- Field 16202
  Until: 01:00,                           !- Field 16203
  0.002665949,                            !- Field 16204
  Until: 02:00,                           !- Field 16205
  0.002662586,                            !- Field 16206
  Until: 03:00,                           !- Field 16207
  0.002646901,                            !- Field 16208
  Until: 04:00,                           !- Field 16209
  0.002560876,                            !- Field 16210
  Until: 05:00,                           !- Field 16211
  0.002518219,                            !- Field 16212
  Until: 06:00,                           !- Field 16213
  0.048469031,                            !- Field 16214
  Until: 07:00,                           !- Field 16215
  0.056825858,                            !- Field 16216
  Until: 08:00,                           !- Field 16217
  0.133039847,                            !- Field 16218
  Until: 09:00,                           !- Field 16219
  0.395723636,                            !- Field 16220
  Until: 10:00,                           !- Field 16221
  0.300886574,                            !- Field 16222
  Until: 11:00,                           !- Field 16223
  0.407085022,                            !- Field 16224
  Until: 12:00,                           !- Field 16225
  0.389052988,                            !- Field 16226
  Until: 13:00,                           !- Field 16227
  0.218132177,                            !- Field 16228
  Until: 14:00,                           !- Field 16229
  0.062808712,                            !- Field 16230
  Until: 15:00,                           !- Field 16231
  0.135070105,                            !- Field 16232
  Until: 16:00,                           !- Field 16233
  0.250067779,                            !- Field 16234
  Until: 17:00,                           !- Field 16235
  0.093568757,                            !- Field 16236
  Until: 18:00,                           !- Field 16237
  0.209451519,                            !- Field 16238
  Until: 19:00,                           !- Field 16239
  0.156229591,                            !- Field 16240
  Until: 20:00,                           !- Field 16241
  0.070641973,                            !- Field 16242
  Until: 21:00,                           !- Field 16243
  0.051538797,                            !- Field 16244
  Until: 22:00,                           !- Field 16245
  0.03711783,                             !- Field 16246
  Until: 23:00,                           !- Field 16247
  0.056069227,                            !- Field 16248
  Until: 24:00,                           !- Field 16249
  0.023571057,                            !- Field 16250
  Through: 11/22,                         !- Field 16251
  For: AllDays,                           !- Field 16252
  Until: 01:00,                           !- Field 16253
  0.070847526,                            !- Field 16254
  Until: 02:00,                           !- Field 16255
  0.00503584,                             !- Field 16256
  Until: 03:00,                           !- Field 16257
  0.002633965,                            !- Field 16258
  Until: 04:00,                           !- Field 16259
  0.002638024,                            !- Field 16260
  Until: 05:00,                           !- Field 16261
  0.002598478,                            !- Field 16262
  Until: 06:00,                           !- Field 16263
  0.002560311,                            !- Field 16264
  Until: 07:00,                           !- Field 16265
  0.008259199,                            !- Field 16266
  Until: 08:00,                           !- Field 16267
  0.233602047,                            !- Field 16268
  Until: 09:00,                           !- Field 16269
  0.258527774,                            !- Field 16270
  Until: 10:00,                           !- Field 16271
  0.303619505,                            !- Field 16272
  Until: 11:00,                           !- Field 16273
  0.31058456,                             !- Field 16274
  Until: 12:00,                           !- Field 16275
  0.174868918,                            !- Field 16276
  Until: 13:00,                           !- Field 16277
  0.256436174,                            !- Field 16278
  Until: 14:00,                           !- Field 16279
  0.32186138,                             !- Field 16280
  Until: 15:00,                           !- Field 16281
  0.311992221,                            !- Field 16282
  Until: 16:00,                           !- Field 16283
  0.184213769,                            !- Field 16284
  Until: 17:00,                           !- Field 16285
  0.01268864,                             !- Field 16286
  Until: 18:00,                           !- Field 16287
  0.104270135,                            !- Field 16288
  Until: 19:00,                           !- Field 16289
  0.195644699,                            !- Field 16290
  Until: 20:00,                           !- Field 16291
  0.11335582,                             !- Field 16292
  Until: 21:00,                           !- Field 16293
  0.00755742,                             !- Field 16294
  Until: 22:00,                           !- Field 16295
  0.089721262,                            !- Field 16296
  Until: 23:00,                           !- Field 16297
  0.164712919,                            !- Field 16298
  Until: 24:00,                           !- Field 16299
  0.144865872,                            !- Field 16300
  Through: 11/23,                         !- Field 16301
  For: AllDays,                           !- Field 16302
  Until: 01:00,                           !- Field 16303
  0.073493366,                            !- Field 16304
  Until: 02:00,                           !- Field 16305
  0.001422084,                            !- Field 16306
  Until: 03:00,                           !- Field 16307
  0.001421325,                            !- Field 16308
  Until: 04:00,                           !- Field 16309
  0.014087115,                            !- Field 16310
  Until: 05:00,                           !- Field 16311
  0.011894552,                            !- Field 16312
  Until: 06:00,                           !- Field 16313
  0.042365071,                            !- Field 16314
  Until: 07:00,                           !- Field 16315
  0.007122007,                            !- Field 16316
  Until: 08:00,                           !- Field 16317
  0.091934212,                            !- Field 16318
  Until: 09:00,                           !- Field 16319
  0.101814988,                            !- Field 16320
  Until: 10:00,                           !- Field 16321
  0.087018406,                            !- Field 16322
  Until: 11:00,                           !- Field 16323
  0.044118966,                            !- Field 16324
  Until: 12:00,                           !- Field 16325
  0.072557182,                            !- Field 16326
  Until: 13:00,                           !- Field 16327
  0.074531277,                            !- Field 16328
  Until: 14:00,                           !- Field 16329
  0.178288361,                            !- Field 16330
  Until: 15:00,                           !- Field 16331
  0.093911853,                            !- Field 16332
  Until: 16:00,                           !- Field 16333
  0.209580219,                            !- Field 16334
  Until: 17:00,                           !- Field 16335
  0.217284275,                            !- Field 16336
  Until: 18:00,                           !- Field 16337
  0.116970654,                            !- Field 16338
  Until: 19:00,                           !- Field 16339
  0.252955613,                            !- Field 16340
  Until: 20:00,                           !- Field 16341
  0.158927314,                            !- Field 16342
  Until: 21:00,                           !- Field 16343
  0.15358729,                             !- Field 16344
  Until: 22:00,                           !- Field 16345
  0.123005704,                            !- Field 16346
  Until: 23:00,                           !- Field 16347
  0.032085053,                            !- Field 16348
  Until: 24:00,                           !- Field 16349
  0.004393497,                            !- Field 16350
  Through: 11/24,                         !- Field 16351
  For: AllDays,                           !- Field 16352
  Until: 01:00,                           !- Field 16353
  0.001411742,                            !- Field 16354
  Until: 02:00,                           !- Field 16355
  0.0014308,                              !- Field 16356
  Until: 03:00,                           !- Field 16357
  0.001421113,                            !- Field 16358
  Until: 04:00,                           !- Field 16359
  0.025410395,                            !- Field 16360
  Until: 05:00,                           !- Field 16361
  0.021076257,                            !- Field 16362
  Until: 06:00,                           !- Field 16363
  0.02739526,                             !- Field 16364
  Until: 07:00,                           !- Field 16365
  0.068008941,                            !- Field 16366
  Until: 08:00,                           !- Field 16367
  0.065128459,                            !- Field 16368
  Until: 09:00,                           !- Field 16369
  0.055518918,                            !- Field 16370
  Until: 10:00,                           !- Field 16371
  0.146853919,                            !- Field 16372
  Until: 11:00,                           !- Field 16373
  0.128320205,                            !- Field 16374
  Until: 12:00,                           !- Field 16375
  0.091932329,                            !- Field 16376
  Until: 13:00,                           !- Field 16377
  0.04753577,                             !- Field 16378
  Until: 14:00,                           !- Field 16379
  0.037927244,                            !- Field 16380
  Until: 15:00,                           !- Field 16381
  0.086912464,                            !- Field 16382
  Until: 16:00,                           !- Field 16383
  0.021036604,                            !- Field 16384
  Until: 17:00,                           !- Field 16385
  0.013022208,                            !- Field 16386
  Until: 18:00,                           !- Field 16387
  0.061374378,                            !- Field 16388
  Until: 19:00,                           !- Field 16389
  0.050048063,                            !- Field 16390
  Until: 20:00,                           !- Field 16391
  0.079295335,                            !- Field 16392
  Until: 21:00,                           !- Field 16393
  0.081614051,                            !- Field 16394
  Until: 22:00,                           !- Field 16395
  0.023960283,                            !- Field 16396
  Until: 23:00,                           !- Field 16397
  0.016265483,                            !- Field 16398
  Until: 24:00,                           !- Field 16399
  0.030160393,                            !- Field 16400
  Through: 11/25,                         !- Field 16401
  For: AllDays,                           !- Field 16402
  Until: 01:00,                           !- Field 16403
  5.17754e-06,                            !- Field 16404
  Until: 02:00,                           !- Field 16405
  5.33656e-06,                            !- Field 16406
  Until: 03:00,                           !- Field 16407
  5.08323e-06,                            !- Field 16408
  Until: 04:00,                           !- Field 16409
  4.03265e-06,                            !- Field 16410
  Until: 05:00,                           !- Field 16411
  4.22688e-06,                            !- Field 16412
  Until: 06:00,                           !- Field 16413
  3.07934e-06,                            !- Field 16414
  Until: 07:00,                           !- Field 16415
  2.92319e-06,                            !- Field 16416
  Until: 08:00,                           !- Field 16417
  0.014815851,                            !- Field 16418
  Until: 09:00,                           !- Field 16419
  0.098958431,                            !- Field 16420
  Until: 10:00,                           !- Field 16421
  0.166237213,                            !- Field 16422
  Until: 11:00,                           !- Field 16423
  0.302377362,                            !- Field 16424
  Until: 12:00,                           !- Field 16425
  0.264777113,                            !- Field 16426
  Until: 13:00,                           !- Field 16427
  0.314366898,                            !- Field 16428
  Until: 14:00,                           !- Field 16429
  0.16643672,                             !- Field 16430
  Until: 15:00,                           !- Field 16431
  0.125264663,                            !- Field 16432
  Until: 16:00,                           !- Field 16433
  0.215708651,                            !- Field 16434
  Until: 17:00,                           !- Field 16435
  0.245124839,                            !- Field 16436
  Until: 18:00,                           !- Field 16437
  0.171543579,                            !- Field 16438
  Until: 19:00,                           !- Field 16439
  0.150060743,                            !- Field 16440
  Until: 20:00,                           !- Field 16441
  0.071957119,                            !- Field 16442
  Until: 21:00,                           !- Field 16443
  0.00088033,                             !- Field 16444
  Until: 22:00,                           !- Field 16445
  0.030158037,                            !- Field 16446
  Until: 23:00,                           !- Field 16447
  0.074773662,                            !- Field 16448
  Until: 24:00,                           !- Field 16449
  0.124975098,                            !- Field 16450
  Through: 11/26,                         !- Field 16451
  For: AllDays,                           !- Field 16452
  Until: 01:00,                           !- Field 16453
  0.112730919,                            !- Field 16454
  Until: 02:00,                           !- Field 16455
  0.011350361,                            !- Field 16456
  Until: 03:00,                           !- Field 16457
  0.000830422,                            !- Field 16458
  Until: 04:00,                           !- Field 16459
  0.000850379,                            !- Field 16460
  Until: 05:00,                           !- Field 16461
  0.000861026,                            !- Field 16462
  Until: 06:00,                           !- Field 16463
  0.000843959,                            !- Field 16464
  Until: 07:00,                           !- Field 16465
  0.000859935,                            !- Field 16466
  Until: 08:00,                           !- Field 16467
  0.158625321,                            !- Field 16468
  Until: 09:00,                           !- Field 16469
  0.045907027,                            !- Field 16470
  Until: 10:00,                           !- Field 16471
  0.122555007,                            !- Field 16472
  Until: 11:00,                           !- Field 16473
  0.28299032,                             !- Field 16474
  Until: 12:00,                           !- Field 16475
  0.43884265,                             !- Field 16476
  Until: 13:00,                           !- Field 16477
  0.47109427,                             !- Field 16478
  Until: 14:00,                           !- Field 16479
  0.404785301,                            !- Field 16480
  Until: 15:00,                           !- Field 16481
  0.224620757,                            !- Field 16482
  Until: 16:00,                           !- Field 16483
  0.292120666,                            !- Field 16484
  Until: 17:00,                           !- Field 16485
  0.415174449,                            !- Field 16486
  Until: 18:00,                           !- Field 16487
  0.252953405,                            !- Field 16488
  Until: 19:00,                           !- Field 16489
  0.571009022,                            !- Field 16490
  Until: 20:00,                           !- Field 16491
  0.179565226,                            !- Field 16492
  Until: 21:00,                           !- Field 16493
  0.151488073,                            !- Field 16494
  Until: 22:00,                           !- Field 16495
  0.17094682,                             !- Field 16496
  Until: 23:00,                           !- Field 16497
  0.079114136,                            !- Field 16498
  Until: 24:00,                           !- Field 16499
  0.167505502,                            !- Field 16500
  Through: 11/27,                         !- Field 16501
  For: AllDays,                           !- Field 16502
  Until: 01:00,                           !- Field 16503
  0.016822038,                            !- Field 16504
  Until: 02:00,                           !- Field 16505
  0.002063354,                            !- Field 16506
  Until: 03:00,                           !- Field 16507
  0.001711293,                            !- Field 16508
  Until: 04:00,                           !- Field 16509
  0.001744962,                            !- Field 16510
  Until: 05:00,                           !- Field 16511
  0.009450602,                            !- Field 16512
  Until: 06:00,                           !- Field 16513
  0.053968296,                            !- Field 16514
  Until: 07:00,                           !- Field 16515
  0.056482251,                            !- Field 16516
  Until: 08:00,                           !- Field 16517
  0.154636397,                            !- Field 16518
  Until: 09:00,                           !- Field 16519
  0.155915029,                            !- Field 16520
  Until: 10:00,                           !- Field 16521
  0.29856302,                             !- Field 16522
  Until: 11:00,                           !- Field 16523
  0.239985555,                            !- Field 16524
  Until: 12:00,                           !- Field 16525
  0.234561219,                            !- Field 16526
  Until: 13:00,                           !- Field 16527
  0.637033018,                            !- Field 16528
  Until: 14:00,                           !- Field 16529
  0.506331435,                            !- Field 16530
  Until: 15:00,                           !- Field 16531
  0.549556396,                            !- Field 16532
  Until: 16:00,                           !- Field 16533
  0.492106564,                            !- Field 16534
  Until: 17:00,                           !- Field 16535
  0.422284364,                            !- Field 16536
  Until: 18:00,                           !- Field 16537
  0.543261007,                            !- Field 16538
  Until: 19:00,                           !- Field 16539
  0.619032459,                            !- Field 16540
  Until: 20:00,                           !- Field 16541
  0.722926866,                            !- Field 16542
  Until: 21:00,                           !- Field 16543
  0.687740461,                            !- Field 16544
  Until: 22:00,                           !- Field 16545
  0.152687144,                            !- Field 16546
  Until: 23:00,                           !- Field 16547
  0.125490155,                            !- Field 16548
  Until: 24:00,                           !- Field 16549
  0.054920025,                            !- Field 16550
  Through: 11/28,                         !- Field 16551
  For: AllDays,                           !- Field 16552
  Until: 01:00,                           !- Field 16553
  0.002665949,                            !- Field 16554
  Until: 02:00,                           !- Field 16555
  0.002662586,                            !- Field 16556
  Until: 03:00,                           !- Field 16557
  0.002646901,                            !- Field 16558
  Until: 04:00,                           !- Field 16559
  0.002560876,                            !- Field 16560
  Until: 05:00,                           !- Field 16561
  0.002518219,                            !- Field 16562
  Until: 06:00,                           !- Field 16563
  0.048469031,                            !- Field 16564
  Until: 07:00,                           !- Field 16565
  0.056825858,                            !- Field 16566
  Until: 08:00,                           !- Field 16567
  0.133039847,                            !- Field 16568
  Until: 09:00,                           !- Field 16569
  0.395723636,                            !- Field 16570
  Until: 10:00,                           !- Field 16571
  0.300886574,                            !- Field 16572
  Until: 11:00,                           !- Field 16573
  0.407085022,                            !- Field 16574
  Until: 12:00,                           !- Field 16575
  0.389052988,                            !- Field 16576
  Until: 13:00,                           !- Field 16577
  0.218132177,                            !- Field 16578
  Until: 14:00,                           !- Field 16579
  0.062808712,                            !- Field 16580
  Until: 15:00,                           !- Field 16581
  0.135070105,                            !- Field 16582
  Until: 16:00,                           !- Field 16583
  0.250067779,                            !- Field 16584
  Until: 17:00,                           !- Field 16585
  0.093568757,                            !- Field 16586
  Until: 18:00,                           !- Field 16587
  0.209451519,                            !- Field 16588
  Until: 19:00,                           !- Field 16589
  0.156229591,                            !- Field 16590
  Until: 20:00,                           !- Field 16591
  0.070641973,                            !- Field 16592
  Until: 21:00,                           !- Field 16593
  0.051538797,                            !- Field 16594
  Until: 22:00,                           !- Field 16595
  0.03711783,                             !- Field 16596
  Until: 23:00,                           !- Field 16597
  0.056069227,                            !- Field 16598
  Until: 24:00,                           !- Field 16599
  0.023571057,                            !- Field 16600
  Through: 11/29,                         !- Field 16601
  For: AllDays,                           !- Field 16602
  Until: 01:00,                           !- Field 16603
  0.070847526,                            !- Field 16604
  Until: 02:00,                           !- Field 16605
  0.00503584,                             !- Field 16606
  Until: 03:00,                           !- Field 16607
  0.002633965,                            !- Field 16608
  Until: 04:00,                           !- Field 16609
  0.002638024,                            !- Field 16610
  Until: 05:00,                           !- Field 16611
  0.002598478,                            !- Field 16612
  Until: 06:00,                           !- Field 16613
  0.002560311,                            !- Field 16614
  Until: 07:00,                           !- Field 16615
  0.008259199,                            !- Field 16616
  Until: 08:00,                           !- Field 16617
  0.233602047,                            !- Field 16618
  Until: 09:00,                           !- Field 16619
  0.258527774,                            !- Field 16620
  Until: 10:00,                           !- Field 16621
  0.303619505,                            !- Field 16622
  Until: 11:00,                           !- Field 16623
  0.31058456,                             !- Field 16624
  Until: 12:00,                           !- Field 16625
  0.174868918,                            !- Field 16626
  Until: 13:00,                           !- Field 16627
  0.256436174,                            !- Field 16628
  Until: 14:00,                           !- Field 16629
  0.32186138,                             !- Field 16630
  Until: 15:00,                           !- Field 16631
  0.311992221,                            !- Field 16632
  Until: 16:00,                           !- Field 16633
  0.184213769,                            !- Field 16634
  Until: 17:00,                           !- Field 16635
  0.01268864,                             !- Field 16636
  Until: 18:00,                           !- Field 16637
  0.104270135,                            !- Field 16638
  Until: 19:00,                           !- Field 16639
  0.195644699,                            !- Field 16640
  Until: 20:00,                           !- Field 16641
  0.11335582,                             !- Field 16642
  Until: 21:00,                           !- Field 16643
  0.00755742,                             !- Field 16644
  Until: 22:00,                           !- Field 16645
  0.089721262,                            !- Field 16646
  Until: 23:00,                           !- Field 16647
  0.164712919,                            !- Field 16648
  Until: 24:00,                           !- Field 16649
  0.144865872,                            !- Field 16650
  Through: 11/30,                         !- Field 16651
  For: AllDays,                           !- Field 16652
  Until: 01:00,                           !- Field 16653
  0.073493366,                            !- Field 16654
  Until: 02:00,                           !- Field 16655
  0.001422084,                            !- Field 16656
  Until: 03:00,                           !- Field 16657
  0.001421325,                            !- Field 16658
  Until: 04:00,                           !- Field 16659
  0.014087115,                            !- Field 16660
  Until: 05:00,                           !- Field 16661
  0.011894552,                            !- Field 16662
  Until: 06:00,                           !- Field 16663
  0.042365071,                            !- Field 16664
  Until: 07:00,                           !- Field 16665
  0.007122007,                            !- Field 16666
  Until: 08:00,                           !- Field 16667
  0.091934212,                            !- Field 16668
  Until: 09:00,                           !- Field 16669
  0.101814988,                            !- Field 16670
  Until: 10:00,                           !- Field 16671
  0.087018406,                            !- Field 16672
  Until: 11:00,                           !- Field 16673
  0.044118966,                            !- Field 16674
  Until: 12:00,                           !- Field 16675
  0.072557182,                            !- Field 16676
  Until: 13:00,                           !- Field 16677
  0.074531277,                            !- Field 16678
  Until: 14:00,                           !- Field 16679
  0.178288361,                            !- Field 16680
  Until: 15:00,                           !- Field 16681
  0.093911853,                            !- Field 16682
  Until: 16:00,                           !- Field 16683
  0.209580219,                            !- Field 16684
  Until: 17:00,                           !- Field 16685
  0.217284275,                            !- Field 16686
  Until: 18:00,                           !- Field 16687
  0.116970654,                            !- Field 16688
  Until: 19:00,                           !- Field 16689
  0.252955613,                            !- Field 16690
  Until: 20:00,                           !- Field 16691
  0.158927314,                            !- Field 16692
  Until: 21:00,                           !- Field 16693
  0.15358729,                             !- Field 16694
  Until: 22:00,                           !- Field 16695
  0.123005704,                            !- Field 16696
  Until: 23:00,                           !- Field 16697
  0.032085053,                            !- Field 16698
  Until: 24:00,                           !- Field 16699
  0.004393497,                            !- Field 16700
  Through: 12/01,                         !- Field 16701
  For: AllDays,                           !- Field 16702
  Until: 01:00,                           !- Field 16703
  0.001693106,                            !- Field 16704
  Until: 02:00,                           !- Field 16705
  0.066313495,                            !- Field 16706
  Until: 03:00,                           !- Field 16707
  0.001693837,                            !- Field 16708
  Until: 04:00,                           !- Field 16709
  0.001677936,                            !- Field 16710
  Until: 05:00,                           !- Field 16711
  0.001702632,                            !- Field 16712
  Until: 06:00,                           !- Field 16713
  0.001682907,                            !- Field 16714
  Until: 07:00,                           !- Field 16715
  0.015217242,                            !- Field 16716
  Until: 08:00,                           !- Field 16717
  0.099863891,                            !- Field 16718
  Until: 09:00,                           !- Field 16719
  0.000704683,                            !- Field 16720
  Until: 10:00,                           !- Field 16721
  0.035829189,                            !- Field 16722
  Until: 11:00,                           !- Field 16723
  0.149566369,                            !- Field 16724
  Until: 12:00,                           !- Field 16725
  0.109694412,                            !- Field 16726
  Until: 13:00,                           !- Field 16727
  0.181773039,                            !- Field 16728
  Until: 14:00,                           !- Field 16729
  0.139685179,                            !- Field 16730
  Until: 15:00,                           !- Field 16731
  0.108416972,                            !- Field 16732
  Until: 16:00,                           !- Field 16733
  0.065187849,                            !- Field 16734
  Until: 17:00,                           !- Field 16735
  0.147941941,                            !- Field 16736
  Until: 18:00,                           !- Field 16737
  0.184770423,                            !- Field 16738
  Until: 19:00,                           !- Field 16739
  0.229464292,                            !- Field 16740
  Until: 20:00,                           !- Field 16741
  0.056175864,                            !- Field 16742
  Until: 21:00,                           !- Field 16743
  0.107581716,                            !- Field 16744
  Until: 22:00,                           !- Field 16745
  0.11446381,                             !- Field 16746
  Until: 23:00,                           !- Field 16747
  0.047401049,                            !- Field 16748
  Until: 24:00,                           !- Field 16749
  0.0607943,                              !- Field 16750
  Through: 12/02,                         !- Field 16751
  For: AllDays,                           !- Field 16752
  Until: 01:00,                           !- Field 16753
  0.058367475,                            !- Field 16754
  Until: 02:00,                           !- Field 16755
  0.001309376,                            !- Field 16756
  Until: 03:00,                           !- Field 16757
  0.001366012,                            !- Field 16758
  Until: 04:00,                           !- Field 16759
  0.001322518,                            !- Field 16760
  Until: 05:00,                           !- Field 16761
  0.001367443,                            !- Field 16762
  Until: 06:00,                           !- Field 16763
  0.00138696,                             !- Field 16764
  Until: 07:00,                           !- Field 16765
  0.015363795,                            !- Field 16766
  Until: 08:00,                           !- Field 16767
  0.03514,                                !- Field 16768
  Until: 09:00,                           !- Field 16769
  0.015831885,                            !- Field 16770
  Until: 10:00,                           !- Field 16771
  0.06901119,                             !- Field 16772
  Until: 11:00,                           !- Field 16773
  0.088610496,                            !- Field 16774
  Until: 12:00,                           !- Field 16775
  0.224692537,                            !- Field 16776
  Until: 13:00,                           !- Field 16777
  0.19741346,                             !- Field 16778
  Until: 14:00,                           !- Field 16779
  0.173577798,                            !- Field 16780
  Until: 15:00,                           !- Field 16781
  0.122521247,                            !- Field 16782
  Until: 16:00,                           !- Field 16783
  0.211856274,                            !- Field 16784
  Until: 17:00,                           !- Field 16785
  0.08305094,                             !- Field 16786
  Until: 18:00,                           !- Field 16787
  0.023166739,                            !- Field 16788
  Until: 19:00,                           !- Field 16789
  0.171803542,                            !- Field 16790
  Until: 20:00,                           !- Field 16791
  0.201871733,                            !- Field 16792
  Until: 21:00,                           !- Field 16793
  0.007417542,                            !- Field 16794
  Until: 22:00,                           !- Field 16795
  0.06828374,                             !- Field 16796
  Until: 23:00,                           !- Field 16797
  0.133430789,                            !- Field 16798
  Until: 24:00,                           !- Field 16799
  0.157249956,                            !- Field 16800
  Through: 12/03,                         !- Field 16801
  For: AllDays,                           !- Field 16802
  Until: 01:00,                           !- Field 16803
  0.113986222,                            !- Field 16804
  Until: 02:00,                           !- Field 16805
  0.065113755,                            !- Field 16806
  Until: 03:00,                           !- Field 16807
  0.006925331,                            !- Field 16808
  Until: 04:00,                           !- Field 16809
  0.025439386,                            !- Field 16810
  Until: 05:00,                           !- Field 16811
  0.005585116,                            !- Field 16812
  Until: 06:00,                           !- Field 16813
  0.068122127,                            !- Field 16814
  Until: 07:00,                           !- Field 16815
  0.020115306,                            !- Field 16816
  Until: 08:00,                           !- Field 16817
  0.000435331,                            !- Field 16818
  Until: 09:00,                           !- Field 16819
  0.020262841,                            !- Field 16820
  Until: 10:00,                           !- Field 16821
  0.299804083,                            !- Field 16822
  Until: 11:00,                           !- Field 16823
  0.321651968,                            !- Field 16824
  Until: 12:00,                           !- Field 16825
  0.211391484,                            !- Field 16826
  Until: 13:00,                           !- Field 16827
  0.499607869,                            !- Field 16828
  Until: 14:00,                           !- Field 16829
  0.298779157,                            !- Field 16830
  Until: 15:00,                           !- Field 16831
  0.331261701,                            !- Field 16832
  Until: 16:00,                           !- Field 16833
  0.569924081,                            !- Field 16834
  Until: 17:00,                           !- Field 16835
  0.414252632,                            !- Field 16836
  Until: 18:00,                           !- Field 16837
  0.35781743,                             !- Field 16838
  Until: 19:00,                           !- Field 16839
  0.416566317,                            !- Field 16840
  Until: 20:00,                           !- Field 16841
  0.336210027,                            !- Field 16842
  Until: 21:00,                           !- Field 16843
  0.234322111,                            !- Field 16844
  Until: 22:00,                           !- Field 16845
  0.203332546,                            !- Field 16846
  Until: 23:00,                           !- Field 16847
  0.192445598,                            !- Field 16848
  Until: 24:00,                           !- Field 16849
  0.068105668,                            !- Field 16850
  Through: 12/04,                         !- Field 16851
  For: AllDays,                           !- Field 16852
  Until: 01:00,                           !- Field 16853
  0.01054024,                             !- Field 16854
  Until: 02:00,                           !- Field 16855
  0.035296558,                            !- Field 16856
  Until: 03:00,                           !- Field 16857
  0.015899638,                            !- Field 16858
  Until: 04:00,                           !- Field 16859
  0.000669195,                            !- Field 16860
  Until: 05:00,                           !- Field 16861
  0.000691498,                            !- Field 16862
  Until: 06:00,                           !- Field 16863
  0.000664735,                            !- Field 16864
  Until: 07:00,                           !- Field 16865
  0.000684564,                            !- Field 16866
  Until: 08:00,                           !- Field 16867
  0.000663895,                            !- Field 16868
  Until: 09:00,                           !- Field 16869
  0.012275363,                            !- Field 16870
  Until: 10:00,                           !- Field 16871
  0.072320693,                            !- Field 16872
  Until: 11:00,                           !- Field 16873
  0.293019031,                            !- Field 16874
  Until: 12:00,                           !- Field 16875
  0.276688906,                            !- Field 16876
  Until: 13:00,                           !- Field 16877
  0.277756732,                            !- Field 16878
  Until: 14:00,                           !- Field 16879
  0.503947713,                            !- Field 16880
  Until: 15:00,                           !- Field 16881
  0.490614201,                            !- Field 16882
  Until: 16:00,                           !- Field 16883
  0.503395695,                            !- Field 16884
  Until: 17:00,                           !- Field 16885
  0.349630654,                            !- Field 16886
  Until: 18:00,                           !- Field 16887
  0.324598639,                            !- Field 16888
  Until: 19:00,                           !- Field 16889
  0.336494076,                            !- Field 16890
  Until: 20:00,                           !- Field 16891
  0.09778875,                             !- Field 16892
  Until: 21:00,                           !- Field 16893
  0.273631974,                            !- Field 16894
  Until: 22:00,                           !- Field 16895
  0.16523195,                             !- Field 16896
  Until: 23:00,                           !- Field 16897
  0.205247059,                            !- Field 16898
  Until: 24:00,                           !- Field 16899
  0.103091479,                            !- Field 16900
  Through: 12/05,                         !- Field 16901
  For: AllDays,                           !- Field 16902
  Until: 01:00,                           !- Field 16903
  0.016114534,                            !- Field 16904
  Until: 02:00,                           !- Field 16905
  0.002070728,                            !- Field 16906
  Until: 03:00,                           !- Field 16907
  0.001672172,                            !- Field 16908
  Until: 04:00,                           !- Field 16909
  0.001670259,                            !- Field 16910
  Until: 05:00,                           !- Field 16911
  0.001407895,                            !- Field 16912
  Until: 06:00,                           !- Field 16913
  0.023883746,                            !- Field 16914
  Until: 07:00,                           !- Field 16915
  0.13588004,                             !- Field 16916
  Until: 08:00,                           !- Field 16917
  0.075260674,                            !- Field 16918
  Until: 09:00,                           !- Field 16919
  0.004725821,                            !- Field 16920
  Until: 10:00,                           !- Field 16921
  0.161792011,                            !- Field 16922
  Until: 11:00,                           !- Field 16923
  0.005429377,                            !- Field 16924
  Until: 12:00,                           !- Field 16925
  0.146169854,                            !- Field 16926
  Until: 13:00,                           !- Field 16927
  0.173686665,                            !- Field 16928
  Until: 14:00,                           !- Field 16929
  0.198626918,                            !- Field 16930
  Until: 15:00,                           !- Field 16931
  0.131096709,                            !- Field 16932
  Until: 16:00,                           !- Field 16933
  0.305516353,                            !- Field 16934
  Until: 17:00,                           !- Field 16935
  0.25902068,                             !- Field 16936
  Until: 18:00,                           !- Field 16937
  0.386414902,                            !- Field 16938
  Until: 19:00,                           !- Field 16939
  0.352805375,                            !- Field 16940
  Until: 20:00,                           !- Field 16941
  0.258112589,                            !- Field 16942
  Until: 21:00,                           !- Field 16943
  0.109066139,                            !- Field 16944
  Until: 22:00,                           !- Field 16945
  0.06256661,                             !- Field 16946
  Until: 23:00,                           !- Field 16947
  0.078775599,                            !- Field 16948
  Until: 24:00,                           !- Field 16949
  0.114018053,                            !- Field 16950
  Through: 12/06,                         !- Field 16951
  For: AllDays,                           !- Field 16952
  Until: 01:00,                           !- Field 16953
  0.051094242,                            !- Field 16954
  Until: 02:00,                           !- Field 16955
  0.025579227,                            !- Field 16956
  Until: 03:00,                           !- Field 16957
  0.002247875,                            !- Field 16958
  Until: 04:00,                           !- Field 16959
  0.002391751,                            !- Field 16960
  Until: 05:00,                           !- Field 16961
  0.001631657,                            !- Field 16962
  Until: 06:00,                           !- Field 16963
  0.001559424,                            !- Field 16964
  Until: 07:00,                           !- Field 16965
  0.013488473,                            !- Field 16966
  Until: 08:00,                           !- Field 16967
  0.035149004,                            !- Field 16968
  Until: 09:00,                           !- Field 16969
  0.197369721,                            !- Field 16970
  Until: 10:00,                           !- Field 16971
  0.288895109,                            !- Field 16972
  Until: 11:00,                           !- Field 16973
  0.194865903,                            !- Field 16974
  Until: 12:00,                           !- Field 16975
  0.20945689,                             !- Field 16976
  Until: 13:00,                           !- Field 16977
  0.526619631,                            !- Field 16978
  Until: 14:00,                           !- Field 16979
  0.434869266,                            !- Field 16980
  Until: 15:00,                           !- Field 16981
  0.448641265,                            !- Field 16982
  Until: 16:00,                           !- Field 16983
  0.158422357,                            !- Field 16984
  Until: 17:00,                           !- Field 16985
  0.114139371,                            !- Field 16986
  Until: 18:00,                           !- Field 16987
  0.091214239,                            !- Field 16988
  Until: 19:00,                           !- Field 16989
  0.101454795,                            !- Field 16990
  Until: 20:00,                           !- Field 16991
  0.193993718,                            !- Field 16992
  Until: 21:00,                           !- Field 16993
  0.300093989,                            !- Field 16994
  Until: 22:00,                           !- Field 16995
  0.04747447,                             !- Field 16996
  Until: 23:00,                           !- Field 16997
  0.102718552,                            !- Field 16998
  Until: 24:00,                           !- Field 16999
  0.136224758,                            !- Field 17000
  Through: 12/07,                         !- Field 17001
  For: AllDays,                           !- Field 17002
  Until: 01:00,                           !- Field 17003
  0.000864783,                            !- Field 17004
  Until: 02:00,                           !- Field 17005
  0.000867554,                            !- Field 17006
  Until: 03:00,                           !- Field 17007
  0.00079805,                             !- Field 17008
  Until: 04:00,                           !- Field 17009
  0.000882852,                            !- Field 17010
  Until: 05:00,                           !- Field 17011
  0.000837797,                            !- Field 17012
  Until: 06:00,                           !- Field 17013
  0.000860622,                            !- Field 17014
  Until: 07:00,                           !- Field 17015
  0.005337612,                            !- Field 17016
  Until: 08:00,                           !- Field 17017
  0.004928794,                            !- Field 17018
  Until: 09:00,                           !- Field 17019
  0.01093663,                             !- Field 17020
  Until: 10:00,                           !- Field 17021
  0.057211717,                            !- Field 17022
  Until: 11:00,                           !- Field 17023
  0.085365343,                            !- Field 17024
  Until: 12:00,                           !- Field 17025
  0.083782764,                            !- Field 17026
  Until: 13:00,                           !- Field 17027
  0.195454727,                            !- Field 17028
  Until: 14:00,                           !- Field 17029
  0.136118681,                            !- Field 17030
  Until: 15:00,                           !- Field 17031
  0.12382696,                             !- Field 17032
  Until: 16:00,                           !- Field 17033
  0.15739475,                             !- Field 17034
  Until: 17:00,                           !- Field 17035
  0.223667011,                            !- Field 17036
  Until: 18:00,                           !- Field 17037
  0.302322907,                            !- Field 17038
  Until: 19:00,                           !- Field 17039
  0.200483804,                            !- Field 17040
  Until: 20:00,                           !- Field 17041
  0.16535542,                             !- Field 17042
  Until: 21:00,                           !- Field 17043
  0.078299061,                            !- Field 17044
  Until: 22:00,                           !- Field 17045
  0.087836792,                            !- Field 17046
  Until: 23:00,                           !- Field 17047
  0.188309417,                            !- Field 17048
  Until: 24:00,                           !- Field 17049
  0.039512354,                            !- Field 17050
  Through: 12/08,                         !- Field 17051
  For: AllDays,                           !- Field 17052
  Until: 01:00,                           !- Field 17053
  0.001693106,                            !- Field 17054
  Until: 02:00,                           !- Field 17055
  0.066313495,                            !- Field 17056
  Until: 03:00,                           !- Field 17057
  0.001693837,                            !- Field 17058
  Until: 04:00,                           !- Field 17059
  0.001677936,                            !- Field 17060
  Until: 05:00,                           !- Field 17061
  0.001702632,                            !- Field 17062
  Until: 06:00,                           !- Field 17063
  0.001682907,                            !- Field 17064
  Until: 07:00,                           !- Field 17065
  0.015217242,                            !- Field 17066
  Until: 08:00,                           !- Field 17067
  0.099863891,                            !- Field 17068
  Until: 09:00,                           !- Field 17069
  0.000704683,                            !- Field 17070
  Until: 10:00,                           !- Field 17071
  0.035829189,                            !- Field 17072
  Until: 11:00,                           !- Field 17073
  0.149566369,                            !- Field 17074
  Until: 12:00,                           !- Field 17075
  0.109694412,                            !- Field 17076
  Until: 13:00,                           !- Field 17077
  0.181773039,                            !- Field 17078
  Until: 14:00,                           !- Field 17079
  0.139685179,                            !- Field 17080
  Until: 15:00,                           !- Field 17081
  0.108416972,                            !- Field 17082
  Until: 16:00,                           !- Field 17083
  0.065187849,                            !- Field 17084
  Until: 17:00,                           !- Field 17085
  0.147941941,                            !- Field 17086
  Until: 18:00,                           !- Field 17087
  0.184770423,                            !- Field 17088
  Until: 19:00,                           !- Field 17089
  0.229464292,                            !- Field 17090
  Until: 20:00,                           !- Field 17091
  0.056175864,                            !- Field 17092
  Until: 21:00,                           !- Field 17093
  0.107581716,                            !- Field 17094
  Until: 22:00,                           !- Field 17095
  0.11446381,                             !- Field 17096
  Until: 23:00,                           !- Field 17097
  0.047401049,                            !- Field 17098
  Until: 24:00,                           !- Field 17099
  0.0607943,                              !- Field 17100
  Through: 12/09,                         !- Field 17101
  For: AllDays,                           !- Field 17102
  Until: 01:00,                           !- Field 17103
  0.058367475,                            !- Field 17104
  Until: 02:00,                           !- Field 17105
  0.001309376,                            !- Field 17106
  Until: 03:00,                           !- Field 17107
  0.001366012,                            !- Field 17108
  Until: 04:00,                           !- Field 17109
  0.001322518,                            !- Field 17110
  Until: 05:00,                           !- Field 17111
  0.001367443,                            !- Field 17112
  Until: 06:00,                           !- Field 17113
  0.00138696,                             !- Field 17114
  Until: 07:00,                           !- Field 17115
  0.015363795,                            !- Field 17116
  Until: 08:00,                           !- Field 17117
  0.03514,                                !- Field 17118
  Until: 09:00,                           !- Field 17119
  0.015831885,                            !- Field 17120
  Until: 10:00,                           !- Field 17121
  0.06901119,                             !- Field 17122
  Until: 11:00,                           !- Field 17123
  0.088610496,                            !- Field 17124
  Until: 12:00,                           !- Field 17125
  0.224692537,                            !- Field 17126
  Until: 13:00,                           !- Field 17127
  0.19741346,                             !- Field 17128
  Until: 14:00,                           !- Field 17129
  0.173577798,                            !- Field 17130
  Until: 15:00,                           !- Field 17131
  0.122521247,                            !- Field 17132
  Until: 16:00,                           !- Field 17133
  0.211856274,                            !- Field 17134
  Until: 17:00,                           !- Field 17135
  0.08305094,                             !- Field 17136
  Until: 18:00,                           !- Field 17137
  0.023166739,                            !- Field 17138
  Until: 19:00,                           !- Field 17139
  0.171803542,                            !- Field 17140
  Until: 20:00,                           !- Field 17141
  0.201871733,                            !- Field 17142
  Until: 21:00,                           !- Field 17143
  0.007417542,                            !- Field 17144
  Until: 22:00,                           !- Field 17145
  0.06828374,                             !- Field 17146
  Until: 23:00,                           !- Field 17147
  0.133430789,                            !- Field 17148
  Until: 24:00,                           !- Field 17149
  0.157249956,                            !- Field 17150
  Through: 12/10,                         !- Field 17151
  For: AllDays,                           !- Field 17152
  Until: 01:00,                           !- Field 17153
  0.113986222,                            !- Field 17154
  Until: 02:00,                           !- Field 17155
  0.065113755,                            !- Field 17156
  Until: 03:00,                           !- Field 17157
  0.006925331,                            !- Field 17158
  Until: 04:00,                           !- Field 17159
  0.025439386,                            !- Field 17160
  Until: 05:00,                           !- Field 17161
  0.005585116,                            !- Field 17162
  Until: 06:00,                           !- Field 17163
  0.068122127,                            !- Field 17164
  Until: 07:00,                           !- Field 17165
  0.020115306,                            !- Field 17166
  Until: 08:00,                           !- Field 17167
  0.000435331,                            !- Field 17168
  Until: 09:00,                           !- Field 17169
  0.020262841,                            !- Field 17170
  Until: 10:00,                           !- Field 17171
  0.299804083,                            !- Field 17172
  Until: 11:00,                           !- Field 17173
  0.321651968,                            !- Field 17174
  Until: 12:00,                           !- Field 17175
  0.211391484,                            !- Field 17176
  Until: 13:00,                           !- Field 17177
  0.499607869,                            !- Field 17178
  Until: 14:00,                           !- Field 17179
  0.298779157,                            !- Field 17180
  Until: 15:00,                           !- Field 17181
  0.331261701,                            !- Field 17182
  Until: 16:00,                           !- Field 17183
  0.569924081,                            !- Field 17184
  Until: 17:00,                           !- Field 17185
  0.414252632,                            !- Field 17186
  Until: 18:00,                           !- Field 17187
  0.35781743,                             !- Field 17188
  Until: 19:00,                           !- Field 17189
  0.416566317,                            !- Field 17190
  Until: 20:00,                           !- Field 17191
  0.336210027,                            !- Field 17192
  Until: 21:00,                           !- Field 17193
  0.234322111,                            !- Field 17194
  Until: 22:00,                           !- Field 17195
  0.203332546,                            !- Field 17196
  Until: 23:00,                           !- Field 17197
  0.192445598,                            !- Field 17198
  Until: 24:00,                           !- Field 17199
  0.068105668,                            !- Field 17200
  Through: 12/11,                         !- Field 17201
  For: AllDays,                           !- Field 17202
  Until: 01:00,                           !- Field 17203
  0.01054024,                             !- Field 17204
  Until: 02:00,                           !- Field 17205
  0.035296558,                            !- Field 17206
  Until: 03:00,                           !- Field 17207
  0.015899638,                            !- Field 17208
  Until: 04:00,                           !- Field 17209
  0.000669195,                            !- Field 17210
  Until: 05:00,                           !- Field 17211
  0.000691498,                            !- Field 17212
  Until: 06:00,                           !- Field 17213
  0.000664735,                            !- Field 17214
  Until: 07:00,                           !- Field 17215
  0.000684564,                            !- Field 17216
  Until: 08:00,                           !- Field 17217
  0.000663895,                            !- Field 17218
  Until: 09:00,                           !- Field 17219
  0.012275363,                            !- Field 17220
  Until: 10:00,                           !- Field 17221
  0.072320693,                            !- Field 17222
  Until: 11:00,                           !- Field 17223
  0.293019031,                            !- Field 17224
  Until: 12:00,                           !- Field 17225
  0.276688906,                            !- Field 17226
  Until: 13:00,                           !- Field 17227
  0.277756732,                            !- Field 17228
  Until: 14:00,                           !- Field 17229
  0.503947713,                            !- Field 17230
  Until: 15:00,                           !- Field 17231
  0.490614201,                            !- Field 17232
  Until: 16:00,                           !- Field 17233
  0.503395695,                            !- Field 17234
  Until: 17:00,                           !- Field 17235
  0.349630654,                            !- Field 17236
  Until: 18:00,                           !- Field 17237
  0.324598639,                            !- Field 17238
  Until: 19:00,                           !- Field 17239
  0.336494076,                            !- Field 17240
  Until: 20:00,                           !- Field 17241
  0.09778875,                             !- Field 17242
  Until: 21:00,                           !- Field 17243
  0.273631974,                            !- Field 17244
  Until: 22:00,                           !- Field 17245
  0.16523195,                             !- Field 17246
  Until: 23:00,                           !- Field 17247
  0.205247059,                            !- Field 17248
  Until: 24:00,                           !- Field 17249
  0.103091479,                            !- Field 17250
  Through: 12/12,                         !- Field 17251
  For: AllDays,                           !- Field 17252
  Until: 01:00,                           !- Field 17253
  0.016114534,                            !- Field 17254
  Until: 02:00,                           !- Field 17255
  0.002070728,                            !- Field 17256
  Until: 03:00,                           !- Field 17257
  0.001672172,                            !- Field 17258
  Until: 04:00,                           !- Field 17259
  0.001670259,                            !- Field 17260
  Until: 05:00,                           !- Field 17261
  0.001407895,                            !- Field 17262
  Until: 06:00,                           !- Field 17263
  0.023883746,                            !- Field 17264
  Until: 07:00,                           !- Field 17265
  0.13588004,                             !- Field 17266
  Until: 08:00,                           !- Field 17267
  0.075260674,                            !- Field 17268
  Until: 09:00,                           !- Field 17269
  0.004725821,                            !- Field 17270
  Until: 10:00,                           !- Field 17271
  0.161792011,                            !- Field 17272
  Until: 11:00,                           !- Field 17273
  0.005429377,                            !- Field 17274
  Until: 12:00,                           !- Field 17275
  0.146169854,                            !- Field 17276
  Until: 13:00,                           !- Field 17277
  0.173686665,                            !- Field 17278
  Until: 14:00,                           !- Field 17279
  0.198626918,                            !- Field 17280
  Until: 15:00,                           !- Field 17281
  0.131096709,                            !- Field 17282
  Until: 16:00,                           !- Field 17283
  0.305516353,                            !- Field 17284
  Until: 17:00,                           !- Field 17285
  0.25902068,                             !- Field 17286
  Until: 18:00,                           !- Field 17287
  0.386414902,                            !- Field 17288
  Until: 19:00,                           !- Field 17289
  0.352805375,                            !- Field 17290
  Until: 20:00,                           !- Field 17291
  0.258112589,                            !- Field 17292
  Until: 21:00,                           !- Field 17293
  0.109066139,                            !- Field 17294
  Until: 22:00,                           !- Field 17295
  0.06256661,                             !- Field 17296
  Until: 23:00,                           !- Field 17297
  0.078775599,                            !- Field 17298
  Until: 24:00,                           !- Field 17299
  0.114018053,                            !- Field 17300
  Through: 12/13,                         !- Field 17301
  For: AllDays,                           !- Field 17302
  Until: 01:00,                           !- Field 17303
  0.051094242,                            !- Field 17304
  Until: 02:00,                           !- Field 17305
  0.025579227,                            !- Field 17306
  Until: 03:00,                           !- Field 17307
  0.002247875,                            !- Field 17308
  Until: 04:00,                           !- Field 17309
  0.002391751,                            !- Field 17310
  Until: 05:00,                           !- Field 17311
  0.001631657,                            !- Field 17312
  Until: 06:00,                           !- Field 17313
  0.001559424,                            !- Field 17314
  Until: 07:00,                           !- Field 17315
  0.013488473,                            !- Field 17316
  Until: 08:00,                           !- Field 17317
  0.035149004,                            !- Field 17318
  Until: 09:00,                           !- Field 17319
  0.197369721,                            !- Field 17320
  Until: 10:00,                           !- Field 17321
  0.288895109,                            !- Field 17322
  Until: 11:00,                           !- Field 17323
  0.194865903,                            !- Field 17324
  Until: 12:00,                           !- Field 17325
  0.20945689,                             !- Field 17326
  Until: 13:00,                           !- Field 17327
  0.526619631,                            !- Field 17328
  Until: 14:00,                           !- Field 17329
  0.434869266,                            !- Field 17330
  Until: 15:00,                           !- Field 17331
  0.448641265,                            !- Field 17332
  Until: 16:00,                           !- Field 17333
  0.158422357,                            !- Field 17334
  Until: 17:00,                           !- Field 17335
  0.114139371,                            !- Field 17336
  Until: 18:00,                           !- Field 17337
  0.091214239,                            !- Field 17338
  Until: 19:00,                           !- Field 17339
  0.101454795,                            !- Field 17340
  Until: 20:00,                           !- Field 17341
  0.193993718,                            !- Field 17342
  Until: 21:00,                           !- Field 17343
  0.300093989,                            !- Field 17344
  Until: 22:00,                           !- Field 17345
  0.04747447,                             !- Field 17346
  Until: 23:00,                           !- Field 17347
  0.102718552,                            !- Field 17348
  Until: 24:00,                           !- Field 17349
  0.136224758,                            !- Field 17350
  Through: 12/14,                         !- Field 17351
  For: AllDays,                           !- Field 17352
  Until: 01:00,                           !- Field 17353
  0.000864783,                            !- Field 17354
  Until: 02:00,                           !- Field 17355
  0.000867554,                            !- Field 17356
  Until: 03:00,                           !- Field 17357
  0.00079805,                             !- Field 17358
  Until: 04:00,                           !- Field 17359
  0.000882852,                            !- Field 17360
  Until: 05:00,                           !- Field 17361
  0.000837797,                            !- Field 17362
  Until: 06:00,                           !- Field 17363
  0.000860622,                            !- Field 17364
  Until: 07:00,                           !- Field 17365
  0.005337612,                            !- Field 17366
  Until: 08:00,                           !- Field 17367
  0.004928794,                            !- Field 17368
  Until: 09:00,                           !- Field 17369
  0.01093663,                             !- Field 17370
  Until: 10:00,                           !- Field 17371
  0.057211717,                            !- Field 17372
  Until: 11:00,                           !- Field 17373
  0.085365343,                            !- Field 17374
  Until: 12:00,                           !- Field 17375
  0.083782764,                            !- Field 17376
  Until: 13:00,                           !- Field 17377
  0.195454727,                            !- Field 17378
  Until: 14:00,                           !- Field 17379
  0.136118681,                            !- Field 17380
  Until: 15:00,                           !- Field 17381
  0.12382696,                             !- Field 17382
  Until: 16:00,                           !- Field 17383
  0.15739475,                             !- Field 17384
  Until: 17:00,                           !- Field 17385
  0.223667011,                            !- Field 17386
  Until: 18:00,                           !- Field 17387
  0.302322907,                            !- Field 17388
  Until: 19:00,                           !- Field 17389
  0.200483804,                            !- Field 17390
  Until: 20:00,                           !- Field 17391
  0.16535542,                             !- Field 17392
  Until: 21:00,                           !- Field 17393
  0.078299061,                            !- Field 17394
  Until: 22:00,                           !- Field 17395
  0.087836792,                            !- Field 17396
  Until: 23:00,                           !- Field 17397
  0.188309417,                            !- Field 17398
  Until: 24:00,                           !- Field 17399
  0.039512354,                            !- Field 17400
  Through: 12/15,                         !- Field 17401
  For: AllDays,                           !- Field 17402
  Until: 01:00,                           !- Field 17403
  0.001693106,                            !- Field 17404
  Until: 02:00,                           !- Field 17405
  0.066313495,                            !- Field 17406
  Until: 03:00,                           !- Field 17407
  0.001693837,                            !- Field 17408
  Until: 04:00,                           !- Field 17409
  0.001677936,                            !- Field 17410
  Until: 05:00,                           !- Field 17411
  0.001702632,                            !- Field 17412
  Until: 06:00,                           !- Field 17413
  0.001682907,                            !- Field 17414
  Until: 07:00,                           !- Field 17415
  0.015217242,                            !- Field 17416
  Until: 08:00,                           !- Field 17417
  0.099863891,                            !- Field 17418
  Until: 09:00,                           !- Field 17419
  0.000704683,                            !- Field 17420
  Until: 10:00,                           !- Field 17421
  0.035829189,                            !- Field 17422
  Until: 11:00,                           !- Field 17423
  0.149566369,                            !- Field 17424
  Until: 12:00,                           !- Field 17425
  0.109694412,                            !- Field 17426
  Until: 13:00,                           !- Field 17427
  0.181773039,                            !- Field 17428
  Until: 14:00,                           !- Field 17429
  0.139685179,                            !- Field 17430
  Until: 15:00,                           !- Field 17431
  0.108416972,                            !- Field 17432
  Until: 16:00,                           !- Field 17433
  0.065187849,                            !- Field 17434
  Until: 17:00,                           !- Field 17435
  0.147941941,                            !- Field 17436
  Until: 18:00,                           !- Field 17437
  0.184770423,                            !- Field 17438
  Until: 19:00,                           !- Field 17439
  0.229464292,                            !- Field 17440
  Until: 20:00,                           !- Field 17441
  0.056175864,                            !- Field 17442
  Until: 21:00,                           !- Field 17443
  0.107581716,                            !- Field 17444
  Until: 22:00,                           !- Field 17445
  0.11446381,                             !- Field 17446
  Until: 23:00,                           !- Field 17447
  0.047401049,                            !- Field 17448
  Until: 24:00,                           !- Field 17449
  0.0607943,                              !- Field 17450
  Through: 12/16,                         !- Field 17451
  For: AllDays,                           !- Field 17452
  Until: 01:00,                           !- Field 17453
  0.058367475,                            !- Field 17454
  Until: 02:00,                           !- Field 17455
  0.001309376,                            !- Field 17456
  Until: 03:00,                           !- Field 17457
  0.001366012,                            !- Field 17458
  Until: 04:00,                           !- Field 17459
  0.001322518,                            !- Field 17460
  Until: 05:00,                           !- Field 17461
  0.001367443,                            !- Field 17462
  Until: 06:00,                           !- Field 17463
  0.00138696,                             !- Field 17464
  Until: 07:00,                           !- Field 17465
  0.015363795,                            !- Field 17466
  Until: 08:00,                           !- Field 17467
  0.03514,                                !- Field 17468
  Until: 09:00,                           !- Field 17469
  0.015831885,                            !- Field 17470
  Until: 10:00,                           !- Field 17471
  0.06901119,                             !- Field 17472
  Until: 11:00,                           !- Field 17473
  0.088610496,                            !- Field 17474
  Until: 12:00,                           !- Field 17475
  0.224692537,                            !- Field 17476
  Until: 13:00,                           !- Field 17477
  0.19741346,                             !- Field 17478
  Until: 14:00,                           !- Field 17479
  0.173577798,                            !- Field 17480
  Until: 15:00,                           !- Field 17481
  0.122521247,                            !- Field 17482
  Until: 16:00,                           !- Field 17483
  0.211856274,                            !- Field 17484
  Until: 17:00,                           !- Field 17485
  0.08305094,                             !- Field 17486
  Until: 18:00,                           !- Field 17487
  0.023166739,                            !- Field 17488
  Until: 19:00,                           !- Field 17489
  0.171803542,                            !- Field 17490
  Until: 20:00,                           !- Field 17491
  0.201871733,                            !- Field 17492
  Until: 21:00,                           !- Field 17493
  0.007417542,                            !- Field 17494
  Until: 22:00,                           !- Field 17495
  0.06828374,                             !- Field 17496
  Until: 23:00,                           !- Field 17497
  0.133430789,                            !- Field 17498
  Until: 24:00,                           !- Field 17499
  0.157249956,                            !- Field 17500
  Through: 12/17,                         !- Field 17501
  For: AllDays,                           !- Field 17502
  Until: 01:00,                           !- Field 17503
  0.113986222,                            !- Field 17504
  Until: 02:00,                           !- Field 17505
  0.065113755,                            !- Field 17506
  Until: 03:00,                           !- Field 17507
  0.006925331,                            !- Field 17508
  Until: 04:00,                           !- Field 17509
  0.025439386,                            !- Field 17510
  Until: 05:00,                           !- Field 17511
  0.005585116,                            !- Field 17512
  Until: 06:00,                           !- Field 17513
  0.068122127,                            !- Field 17514
  Until: 07:00,                           !- Field 17515
  0.020115306,                            !- Field 17516
  Until: 08:00,                           !- Field 17517
  0.000435331,                            !- Field 17518
  Until: 09:00,                           !- Field 17519
  0.020262841,                            !- Field 17520
  Until: 10:00,                           !- Field 17521
  0.299804083,                            !- Field 17522
  Until: 11:00,                           !- Field 17523
  0.321651968,                            !- Field 17524
  Until: 12:00,                           !- Field 17525
  0.211391484,                            !- Field 17526
  Until: 13:00,                           !- Field 17527
  0.499607869,                            !- Field 17528
  Until: 14:00,                           !- Field 17529
  0.298779157,                            !- Field 17530
  Until: 15:00,                           !- Field 17531
  0.331261701,                            !- Field 17532
  Until: 16:00,                           !- Field 17533
  0.569924081,                            !- Field 17534
  Until: 17:00,                           !- Field 17535
  0.414252632,                            !- Field 17536
  Until: 18:00,                           !- Field 17537
  0.35781743,                             !- Field 17538
  Until: 19:00,                           !- Field 17539
  0.416566317,                            !- Field 17540
  Until: 20:00,                           !- Field 17541
  0.336210027,                            !- Field 17542
  Until: 21:00,                           !- Field 17543
  0.234322111,                            !- Field 17544
  Until: 22:00,                           !- Field 17545
  0.203332546,                            !- Field 17546
  Until: 23:00,                           !- Field 17547
  0.192445598,                            !- Field 17548
  Until: 24:00,                           !- Field 17549
  0.068105668,                            !- Field 17550
  Through: 12/18,                         !- Field 17551
  For: AllDays,                           !- Field 17552
  Until: 01:00,                           !- Field 17553
  0.01054024,                             !- Field 17554
  Until: 02:00,                           !- Field 17555
  0.035296558,                            !- Field 17556
  Until: 03:00,                           !- Field 17557
  0.015899638,                            !- Field 17558
  Until: 04:00,                           !- Field 17559
  0.000669195,                            !- Field 17560
  Until: 05:00,                           !- Field 17561
  0.000691498,                            !- Field 17562
  Until: 06:00,                           !- Field 17563
  0.000664735,                            !- Field 17564
  Until: 07:00,                           !- Field 17565
  0.000684564,                            !- Field 17566
  Until: 08:00,                           !- Field 17567
  0.000663895,                            !- Field 17568
  Until: 09:00,                           !- Field 17569
  0.012275363,                            !- Field 17570
  Until: 10:00,                           !- Field 17571
  0.072320693,                            !- Field 17572
  Until: 11:00,                           !- Field 17573
  0.293019031,                            !- Field 17574
  Until: 12:00,                           !- Field 17575
  0.276688906,                            !- Field 17576
  Until: 13:00,                           !- Field 17577
  0.277756732,                            !- Field 17578
  Until: 14:00,                           !- Field 17579
  0.503947713,                            !- Field 17580
  Until: 15:00,                           !- Field 17581
  0.490614201,                            !- Field 17582
  Until: 16:00,                           !- Field 17583
  0.503395695,                            !- Field 17584
  Until: 17:00,                           !- Field 17585
  0.349630654,                            !- Field 17586
  Until: 18:00,                           !- Field 17587
  0.324598639,                            !- Field 17588
  Until: 19:00,                           !- Field 17589
  0.336494076,                            !- Field 17590
  Until: 20:00,                           !- Field 17591
  0.09778875,                             !- Field 17592
  Until: 21:00,                           !- Field 17593
  0.273631974,                            !- Field 17594
  Until: 22:00,                           !- Field 17595
  0.16523195,                             !- Field 17596
  Until: 23:00,                           !- Field 17597
  0.205247059,                            !- Field 17598
  Until: 24:00,                           !- Field 17599
  0.103091479,                            !- Field 17600
  Through: 12/19,                         !- Field 17601
  For: AllDays,                           !- Field 17602
  Until: 01:00,                           !- Field 17603
  0.016114534,                            !- Field 17604
  Until: 02:00,                           !- Field 17605
  0.002070728,                            !- Field 17606
  Until: 03:00,                           !- Field 17607
  0.001672172,                            !- Field 17608
  Until: 04:00,                           !- Field 17609
  0.001670259,                            !- Field 17610
  Until: 05:00,                           !- Field 17611
  0.001407895,                            !- Field 17612
  Until: 06:00,                           !- Field 17613
  0.023883746,                            !- Field 17614
  Until: 07:00,                           !- Field 17615
  0.13588004,                             !- Field 17616
  Until: 08:00,                           !- Field 17617
  0.075260674,                            !- Field 17618
  Until: 09:00,                           !- Field 17619
  0.004725821,                            !- Field 17620
  Until: 10:00,                           !- Field 17621
  0.161792011,                            !- Field 17622
  Until: 11:00,                           !- Field 17623
  0.005429377,                            !- Field 17624
  Until: 12:00,                           !- Field 17625
  0.146169854,                            !- Field 17626
  Until: 13:00,                           !- Field 17627
  0.173686665,                            !- Field 17628
  Until: 14:00,                           !- Field 17629
  0.198626918,                            !- Field 17630
  Until: 15:00,                           !- Field 17631
  0.131096709,                            !- Field 17632
  Until: 16:00,                           !- Field 17633
  0.305516353,                            !- Field 17634
  Until: 17:00,                           !- Field 17635
  0.25902068,                             !- Field 17636
  Until: 18:00,                           !- Field 17637
  0.386414902,                            !- Field 17638
  Until: 19:00,                           !- Field 17639
  0.352805375,                            !- Field 17640
  Until: 20:00,                           !- Field 17641
  0.258112589,                            !- Field 17642
  Until: 21:00,                           !- Field 17643
  0.109066139,                            !- Field 17644
  Until: 22:00,                           !- Field 17645
  0.06256661,                             !- Field 17646
  Until: 23:00,                           !- Field 17647
  0.078775599,                            !- Field 17648
  Until: 24:00,                           !- Field 17649
  0.114018053,                            !- Field 17650
  Through: 12/20,                         !- Field 17651
  For: AllDays,                           !- Field 17652
  Until: 01:00,                           !- Field 17653
  0.051094242,                            !- Field 17654
  Until: 02:00,                           !- Field 17655
  0.025579227,                            !- Field 17656
  Until: 03:00,                           !- Field 17657
  0.002247875,                            !- Field 17658
  Until: 04:00,                           !- Field 17659
  0.002391751,                            !- Field 17660
  Until: 05:00,                           !- Field 17661
  0.001631657,                            !- Field 17662
  Until: 06:00,                           !- Field 17663
  0.001559424,                            !- Field 17664
  Until: 07:00,                           !- Field 17665
  0.013488473,                            !- Field 17666
  Until: 08:00,                           !- Field 17667
  0.035149004,                            !- Field 17668
  Until: 09:00,                           !- Field 17669
  0.197369721,                            !- Field 17670
  Until: 10:00,                           !- Field 17671
  0.288895109,                            !- Field 17672
  Until: 11:00,                           !- Field 17673
  0.194865903,                            !- Field 17674
  Until: 12:00,                           !- Field 17675
  0.20945689,                             !- Field 17676
  Until: 13:00,                           !- Field 17677
  0.526619631,                            !- Field 17678
  Until: 14:00,                           !- Field 17679
  0.434869266,                            !- Field 17680
  Until: 15:00,                           !- Field 17681
  0.448641265,                            !- Field 17682
  Until: 16:00,                           !- Field 17683
  0.158422357,                            !- Field 17684
  Until: 17:00,                           !- Field 17685
  0.114139371,                            !- Field 17686
  Until: 18:00,                           !- Field 17687
  0.091214239,                            !- Field 17688
  Until: 19:00,                           !- Field 17689
  0.101454795,                            !- Field 17690
  Until: 20:00,                           !- Field 17691
  0.193993718,                            !- Field 17692
  Until: 21:00,                           !- Field 17693
  0.300093989,                            !- Field 17694
  Until: 22:00,                           !- Field 17695
  0.04747447,                             !- Field 17696
  Until: 23:00,                           !- Field 17697
  0.102718552,                            !- Field 17698
  Until: 24:00,                           !- Field 17699
  0.136224758,                            !- Field 17700
  Through: 12/21,                         !- Field 17701
  For: AllDays,                           !- Field 17702
  Until: 01:00,                           !- Field 17703
  0.000864783,                            !- Field 17704
  Until: 02:00,                           !- Field 17705
  0.000867554,                            !- Field 17706
  Until: 03:00,                           !- Field 17707
  0.00079805,                             !- Field 17708
  Until: 04:00,                           !- Field 17709
  0.000882852,                            !- Field 17710
  Until: 05:00,                           !- Field 17711
  0.000837797,                            !- Field 17712
  Until: 06:00,                           !- Field 17713
  0.000860622,                            !- Field 17714
  Until: 07:00,                           !- Field 17715
  0.005337612,                            !- Field 17716
  Until: 08:00,                           !- Field 17717
  0.004928794,                            !- Field 17718
  Until: 09:00,                           !- Field 17719
  0.01093663,                             !- Field 17720
  Until: 10:00,                           !- Field 17721
  0.057211717,                            !- Field 17722
  Until: 11:00,                           !- Field 17723
  0.085365343,                            !- Field 17724
  Until: 12:00,                           !- Field 17725
  0.083782764,                            !- Field 17726
  Until: 13:00,                           !- Field 17727
  0.195454727,                            !- Field 17728
  Until: 14:00,                           !- Field 17729
  0.136118681,                            !- Field 17730
  Until: 15:00,                           !- Field 17731
  0.12382696,                             !- Field 17732
  Until: 16:00,                           !- Field 17733
  0.15739475,                             !- Field 17734
  Until: 17:00,                           !- Field 17735
  0.223667011,                            !- Field 17736
  Until: 18:00,                           !- Field 17737
  0.302322907,                            !- Field 17738
  Until: 19:00,                           !- Field 17739
  0.200483804,                            !- Field 17740
  Until: 20:00,                           !- Field 17741
  0.16535542,                             !- Field 17742
  Until: 21:00,                           !- Field 17743
  0.078299061,                            !- Field 17744
  Until: 22:00,                           !- Field 17745
  0.087836792,                            !- Field 17746
  Until: 23:00,                           !- Field 17747
  0.188309417,                            !- Field 17748
  Until: 24:00,                           !- Field 17749
  0.039512354,                            !- Field 17750
  Through: 12/22,                         !- Field 17751
  For: AllDays,                           !- Field 17752
  Until: 01:00,                           !- Field 17753
  0.001693106,                            !- Field 17754
  Until: 02:00,                           !- Field 17755
  0.066313495,                            !- Field 17756
  Until: 03:00,                           !- Field 17757
  0.001693837,                            !- Field 17758
  Until: 04:00,                           !- Field 17759
  0.001677936,                            !- Field 17760
  Until: 05:00,                           !- Field 17761
  0.001702632,                            !- Field 17762
  Until: 06:00,                           !- Field 17763
  0.001682907,                            !- Field 17764
  Until: 07:00,                           !- Field 17765
  0.015217242,                            !- Field 17766
  Until: 08:00,                           !- Field 17767
  0.099863891,                            !- Field 17768
  Until: 09:00,                           !- Field 17769
  0.000704683,                            !- Field 17770
  Until: 10:00,                           !- Field 17771
  0.035829189,                            !- Field 17772
  Until: 11:00,                           !- Field 17773
  0.149566369,                            !- Field 17774
  Until: 12:00,                           !- Field 17775
  0.109694412,                            !- Field 17776
  Until: 13:00,                           !- Field 17777
  0.181773039,                            !- Field 17778
  Until: 14:00,                           !- Field 17779
  0.139685179,                            !- Field 17780
  Until: 15:00,                           !- Field 17781
  0.108416972,                            !- Field 17782
  Until: 16:00,                           !- Field 17783
  0.065187849,                            !- Field 17784
  Until: 17:00,                           !- Field 17785
  0.147941941,                            !- Field 17786
  Until: 18:00,                           !- Field 17787
  0.184770423,                            !- Field 17788
  Until: 19:00,                           !- Field 17789
  0.229464292,                            !- Field 17790
  Until: 20:00,                           !- Field 17791
  0.056175864,                            !- Field 17792
  Until: 21:00,                           !- Field 17793
  0.107581716,                            !- Field 17794
  Until: 22:00,                           !- Field 17795
  0.11446381,                             !- Field 17796
  Until: 23:00,                           !- Field 17797
  0.047401049,                            !- Field 17798
  Until: 24:00,                           !- Field 17799
  0.0607943,                              !- Field 17800
  Through: 12/23,                         !- Field 17801
  For: AllDays,                           !- Field 17802
  Until: 01:00,                           !- Field 17803
  0.058367475,                            !- Field 17804
  Until: 02:00,                           !- Field 17805
  0.001309376,                            !- Field 17806
  Until: 03:00,                           !- Field 17807
  0.001366012,                            !- Field 17808
  Until: 04:00,                           !- Field 17809
  0.001322518,                            !- Field 17810
  Until: 05:00,                           !- Field 17811
  0.001367443,                            !- Field 17812
  Until: 06:00,                           !- Field 17813
  0.00138696,                             !- Field 17814
  Until: 07:00,                           !- Field 17815
  0.015363795,                            !- Field 17816
  Until: 08:00,                           !- Field 17817
  0.03514,                                !- Field 17818
  Until: 09:00,                           !- Field 17819
  0.015831885,                            !- Field 17820
  Until: 10:00,                           !- Field 17821
  0.06901119,                             !- Field 17822
  Until: 11:00,                           !- Field 17823
  0.088610496,                            !- Field 17824
  Until: 12:00,                           !- Field 17825
  0.224692537,                            !- Field 17826
  Until: 13:00,                           !- Field 17827
  0.19741346,                             !- Field 17828
  Until: 14:00,                           !- Field 17829
  0.173577798,                            !- Field 17830
  Until: 15:00,                           !- Field 17831
  0.122521247,                            !- Field 17832
  Until: 16:00,                           !- Field 17833
  0.211856274,                            !- Field 17834
  Until: 17:00,                           !- Field 17835
  0.08305094,                             !- Field 17836
  Until: 18:00,                           !- Field 17837
  0.023166739,                            !- Field 17838
  Until: 19:00,                           !- Field 17839
  0.171803542,                            !- Field 17840
  Until: 20:00,                           !- Field 17841
  0.201871733,                            !- Field 17842
  Until: 21:00,                           !- Field 17843
  0.007417542,                            !- Field 17844
  Until: 22:00,                           !- Field 17845
  0.06828374,                             !- Field 17846
  Until: 23:00,                           !- Field 17847
  0.133430789,                            !- Field 17848
  Until: 24:00,                           !- Field 17849
  0.157249956,                            !- Field 17850
  Through: 12/24,                         !- Field 17851
  For: AllDays,                           !- Field 17852
  Until: 01:00,                           !- Field 17853
  0.113986222,                            !- Field 17854
  Until: 02:00,                           !- Field 17855
  0.065113755,                            !- Field 17856
  Until: 03:00,                           !- Field 17857
  0.006925331,                            !- Field 17858
  Until: 04:00,                           !- Field 17859
  0.025439386,                            !- Field 17860
  Until: 05:00,                           !- Field 17861
  0.005585116,                            !- Field 17862
  Until: 06:00,                           !- Field 17863
  0.068122127,                            !- Field 17864
  Until: 07:00,                           !- Field 17865
  0.020115306,                            !- Field 17866
  Until: 08:00,                           !- Field 17867
  0.000435331,                            !- Field 17868
  Until: 09:00,                           !- Field 17869
  0.020262841,                            !- Field 17870
  Until: 10:00,                           !- Field 17871
  0.299804083,                            !- Field 17872
  Until: 11:00,                           !- Field 17873
  0.321651968,                            !- Field 17874
  Until: 12:00,                           !- Field 17875
  0.211391484,                            !- Field 17876
  Until: 13:00,                           !- Field 17877
  0.499607869,                            !- Field 17878
  Until: 14:00,                           !- Field 17879
  0.298779157,                            !- Field 17880
  Until: 15:00,                           !- Field 17881
  0.331261701,                            !- Field 17882
  Until: 16:00,                           !- Field 17883
  0.569924081,                            !- Field 17884
  Until: 17:00,                           !- Field 17885
  0.414252632,                            !- Field 17886
  Until: 18:00,                           !- Field 17887
  0.35781743,                             !- Field 17888
  Until: 19:00,                           !- Field 17889
  0.416566317,                            !- Field 17890
  Until: 20:00,                           !- Field 17891
  0.336210027,                            !- Field 17892
  Until: 21:00,                           !- Field 17893
  0.234322111,                            !- Field 17894
  Until: 22:00,                           !- Field 17895
  0.203332546,                            !- Field 17896
  Until: 23:00,                           !- Field 17897
  0.192445598,                            !- Field 17898
  Until: 24:00,                           !- Field 17899
  0.068105668,                            !- Field 17900
  Through: 12/25,                         !- Field 17901
  For: AllDays,                           !- Field 17902
  Until: 01:00,                           !- Field 17903
  0.01054024,                             !- Field 17904
  Until: 02:00,                           !- Field 17905
  0.035296558,                            !- Field 17906
  Until: 03:00,                           !- Field 17907
  0.015899638,                            !- Field 17908
  Until: 04:00,                           !- Field 17909
  0.000669195,                            !- Field 17910
  Until: 05:00,                           !- Field 17911
  0.000691498,                            !- Field 17912
  Until: 06:00,                           !- Field 17913
  0.000664735,                            !- Field 17914
  Until: 07:00,                           !- Field 17915
  0.000684564,                            !- Field 17916
  Until: 08:00,                           !- Field 17917
  0.000663895,                            !- Field 17918
  Until: 09:00,                           !- Field 17919
  0.012275363,                            !- Field 17920
  Until: 10:00,                           !- Field 17921
  0.072320693,                            !- Field 17922
  Until: 11:00,                           !- Field 17923
  0.293019031,                            !- Field 17924
  Until: 12:00,                           !- Field 17925
  0.276688906,                            !- Field 17926
  Until: 13:00,                           !- Field 17927
  0.277756732,                            !- Field 17928
  Until: 14:00,                           !- Field 17929
  0.503947713,                            !- Field 17930
  Until: 15:00,                           !- Field 17931
  0.490614201,                            !- Field 17932
  Until: 16:00,                           !- Field 17933
  0.503395695,                            !- Field 17934
  Until: 17:00,                           !- Field 17935
  0.349630654,                            !- Field 17936
  Until: 18:00,                           !- Field 17937
  0.324598639,                            !- Field 17938
  Until: 19:00,                           !- Field 17939
  0.336494076,                            !- Field 17940
  Until: 20:00,                           !- Field 17941
  0.09778875,                             !- Field 17942
  Until: 21:00,                           !- Field 17943
  0.273631974,                            !- Field 17944
  Until: 22:00,                           !- Field 17945
  0.16523195,                             !- Field 17946
  Until: 23:00,                           !- Field 17947
  0.205247059,                            !- Field 17948
  Until: 24:00,                           !- Field 17949
  0.103091479,                            !- Field 17950
  Through: 12/26,                         !- Field 17951
  For: AllDays,                           !- Field 17952
  Until: 01:00,                           !- Field 17953
  0.016114534,                            !- Field 17954
  Until: 02:00,                           !- Field 17955
  0.002070728,                            !- Field 17956
  Until: 03:00,                           !- Field 17957
  0.001672172,                            !- Field 17958
  Until: 04:00,                           !- Field 17959
  0.001670259,                            !- Field 17960
  Until: 05:00,                           !- Field 17961
  0.001407895,                            !- Field 17962
  Until: 06:00,                           !- Field 17963
  0.023883746,                            !- Field 17964
  Until: 07:00,                           !- Field 17965
  0.13588004,                             !- Field 17966
  Until: 08:00,                           !- Field 17967
  0.075260674,                            !- Field 17968
  Until: 09:00,                           !- Field 17969
  0.004725821,                            !- Field 17970
  Until: 10:00,                           !- Field 17971
  0.161792011,                            !- Field 17972
  Until: 11:00,                           !- Field 17973
  0.005429377,                            !- Field 17974
  Until: 12:00,                           !- Field 17975
  0.146169854,                            !- Field 17976
  Until: 13:00,                           !- Field 17977
  0.173686665,                            !- Field 17978
  Until: 14:00,                           !- Field 17979
  0.198626918,                            !- Field 17980
  Until: 15:00,                           !- Field 17981
  0.131096709,                            !- Field 17982
  Until: 16:00,                           !- Field 17983
  0.305516353,                            !- Field 17984
  Until: 17:00,                           !- Field 17985
  0.25902068,                             !- Field 17986
  Until: 18:00,                           !- Field 17987
  0.386414902,                            !- Field 17988
  Until: 19:00,                           !- Field 17989
  0.352805375,                            !- Field 17990
  Until: 20:00,                           !- Field 17991
  0.258112589,                            !- Field 17992
  Until: 21:00,                           !- Field 17993
  0.109066139,                            !- Field 17994
  Until: 22:00,                           !- Field 17995
  0.06256661,                             !- Field 17996
  Until: 23:00,                           !- Field 17997
  0.078775599,                            !- Field 17998
  Until: 24:00,                           !- Field 17999
  0.114018053,                            !- Field 18000
  Through: 12/27,                         !- Field 18001
  For: AllDays,                           !- Field 18002
  Until: 01:00,                           !- Field 18003
  0.051094242,                            !- Field 18004
  Until: 02:00,                           !- Field 18005
  0.025579227,                            !- Field 18006
  Until: 03:00,                           !- Field 18007
  0.002247875,                            !- Field 18008
  Until: 04:00,                           !- Field 18009
  0.002391751,                            !- Field 18010
  Until: 05:00,                           !- Field 18011
  0.001631657,                            !- Field 18012
  Until: 06:00,                           !- Field 18013
  0.001559424,                            !- Field 18014
  Until: 07:00,                           !- Field 18015
  0.013488473,                            !- Field 18016
  Until: 08:00,                           !- Field 18017
  0.035149004,                            !- Field 18018
  Until: 09:00,                           !- Field 18019
  0.197369721,                            !- Field 18020
  Until: 10:00,                           !- Field 18021
  0.288895109,                            !- Field 18022
  Until: 11:00,                           !- Field 18023
  0.194865903,                            !- Field 18024
  Until: 12:00,                           !- Field 18025
  0.20945689,                             !- Field 18026
  Until: 13:00,                           !- Field 18027
  0.526619631,                            !- Field 18028
  Until: 14:00,                           !- Field 18029
  0.434869266,                            !- Field 18030
  Until: 15:00,                           !- Field 18031
  0.448641265,                            !- Field 18032
  Until: 16:00,                           !- Field 18033
  0.158422357,                            !- Field 18034
  Until: 17:00,                           !- Field 18035
  0.114139371,                            !- Field 18036
  Until: 18:00,                           !- Field 18037
  0.091214239,                            !- Field 18038
  Until: 19:00,                           !- Field 18039
  0.101454795,                            !- Field 18040
  Until: 20:00,                           !- Field 18041
  0.193993718,                            !- Field 18042
  Until: 21:00,                           !- Field 18043
  0.300093989,                            !- Field 18044
  Until: 22:00,                           !- Field 18045
  0.04747447,                             !- Field 18046
  Until: 23:00,                           !- Field 18047
  0.102718552,                            !- Field 18048
  Until: 24:00,                           !- Field 18049
  0.136224758,                            !- Field 18050
  Through: 12/28,                         !- Field 18051
  For: AllDays,                           !- Field 18052
  Until: 01:00,                           !- Field 18053
  0.000864783,                            !- Field 18054
  Until: 02:00,                           !- Field 18055
  0.000867554,                            !- Field 18056
  Until: 03:00,                           !- Field 18057
  0.00079805,                             !- Field 18058
  Until: 04:00,                           !- Field 18059
  0.000882852,                            !- Field 18060
  Until: 05:00,                           !- Field 18061
  0.000837797,                            !- Field 18062
  Until: 06:00,                           !- Field 18063
  0.000860622,                            !- Field 18064
  Until: 07:00,                           !- Field 18065
  0.005337612,                            !- Field 18066
  Until: 08:00,                           !- Field 18067
  0.004928794,                            !- Field 18068
  Until: 09:00,                           !- Field 18069
  0.01093663,                             !- Field 18070
  Until: 10:00,                           !- Field 18071
  0.057211717,                            !- Field 18072
  Until: 11:00,                           !- Field 18073
  0.085365343,                            !- Field 18074
  Until: 12:00,                           !- Field 18075
  0.083782764,                            !- Field 18076
  Until: 13:00,                           !- Field 18077
  0.195454727,                            !- Field 18078
  Until: 14:00,                           !- Field 18079
  0.136118681,                            !- Field 18080
  Until: 15:00,                           !- Field 18081
  0.12382696,                             !- Field 18082
  Until: 16:00,                           !- Field 18083
  0.15739475,                             !- Field 18084
  Until: 17:00,                           !- Field 18085
  0.223667011,                            !- Field 18086
  Until: 18:00,                           !- Field 18087
  0.302322907,                            !- Field 18088
  Until: 19:00,                           !- Field 18089
  0.200483804,                            !- Field 18090
  Until: 20:00,                           !- Field 18091
  0.16535542,                             !- Field 18092
  Until: 21:00,                           !- Field 18093
  0.078299061,                            !- Field 18094
  Until: 22:00,                           !- Field 18095
  0.087836792,                            !- Field 18096
  Until: 23:00,                           !- Field 18097
  0.188309417,                            !- Field 18098
  Until: 24:00,                           !- Field 18099
  0.039512354,                            !- Field 18100
  Through: 12/29,                         !- Field 18101
  For: AllDays,                           !- Field 18102
  Until: 01:00,                           !- Field 18103
  0.001693106,                            !- Field 18104
  Until: 02:00,                           !- Field 18105
  0.066313495,                            !- Field 18106
  Until: 03:00,                           !- Field 18107
  0.001693837,                            !- Field 18108
  Until: 04:00,                           !- Field 18109
  0.001677936,                            !- Field 18110
  Until: 05:00,                           !- Field 18111
  0.001702632,                            !- Field 18112
  Until: 06:00,                           !- Field 18113
  0.001682907,                            !- Field 18114
  Until: 07:00,                           !- Field 18115
  0.015217242,                            !- Field 18116
  Until: 08:00,                           !- Field 18117
  0.099863891,                            !- Field 18118
  Until: 09:00,                           !- Field 18119
  0.000704683,                            !- Field 18120
  Until: 10:00,                           !- Field 18121
  0.035829189,                            !- Field 18122
  Until: 11:00,                           !- Field 18123
  0.149566369,                            !- Field 18124
  Until: 12:00,                           !- Field 18125
  0.109694412,                            !- Field 18126
  Until: 13:00,                           !- Field 18127
  0.181773039,                            !- Field 18128
  Until: 14:00,                           !- Field 18129
  0.139685179,                            !- Field 18130
  Until: 15:00,                           !- Field 18131
  0.108416972,                            !- Field 18132
  Until: 16:00,                           !- Field 18133
  0.065187849,                            !- Field 18134
  Until: 17:00,                           !- Field 18135
  0.147941941,                            !- Field 18136
  Until: 18:00,                           !- Field 18137
  0.184770423,                            !- Field 18138
  Until: 19:00,                           !- Field 18139
  0.229464292,                            !- Field 18140
  Until: 20:00,                           !- Field 18141
  0.056175864,                            !- Field 18142
  Until: 21:00,                           !- Field 18143
  0.107581716,                            !- Field 18144
  Until: 22:00,                           !- Field 18145
  0.11446381,                             !- Field 18146
  Until: 23:00,                           !- Field 18147
  0.047401049,                            !- Field 18148
  Until: 24:00,                           !- Field 18149
  0.0607943,                              !- Field 18150
  Through: 12/30,                         !- Field 18151
  For: AllDays,                           !- Field 18152
  Until: 01:00,                           !- Field 18153
  0.058367475,                            !- Field 18154
  Until: 02:00,                           !- Field 18155
  0.001309376,                            !- Field 18156
  Until: 03:00,                           !- Field 18157
  0.001366012,                            !- Field 18158
  Until: 04:00,                           !- Field 18159
  0.001322518,                            !- Field 18160
  Until: 05:00,                           !- Field 18161
  0.001367443,                            !- Field 18162
  Until: 06:00,                           !- Field 18163
  0.00138696,                             !- Field 18164
  Until: 07:00,                           !- Field 18165
  0.015363795,                            !- Field 18166
  Until: 08:00,                           !- Field 18167
  0.03514,                                !- Field 18168
  Until: 09:00,                           !- Field 18169
  0.015831885,                            !- Field 18170
  Until: 10:00,                           !- Field 18171
  0.06901119,                             !- Field 18172
  Until: 11:00,                           !- Field 18173
  0.088610496,                            !- Field 18174
  Until: 12:00,                           !- Field 18175
  0.224692537,                            !- Field 18176
  Until: 13:00,                           !- Field 18177
  0.19741346,                             !- Field 18178
  Until: 14:00,                           !- Field 18179
  0.173577798,                            !- Field 18180
  Until: 15:00,                           !- Field 18181
  0.122521247,                            !- Field 18182
  Until: 16:00,                           !- Field 18183
  0.211856274,                            !- Field 18184
  Until: 17:00,                           !- Field 18185
  0.08305094,                             !- Field 18186
  Until: 18:00,                           !- Field 18187
  0.023166739,                            !- Field 18188
  Until: 19:00,                           !- Field 18189
  0.171803542,                            !- Field 18190
  Until: 20:00,                           !- Field 18191
  0.201871733,                            !- Field 18192
  Until: 21:00,                           !- Field 18193
  0.007417542,                            !- Field 18194
  Until: 22:00,                           !- Field 18195
  0.06828374,                             !- Field 18196
  Until: 23:00,                           !- Field 18197
  0.133430789,                            !- Field 18198
  Until: 24:00,                           !- Field 18199
  0.157249956,                            !- Field 18200
  Through: 12/31,                         !- Field 18201
  For: AllDays,                           !- Field 18202
  Until: 01:00,                           !- Field 18203
  0.113986222,                            !- Field 18204
  Until: 02:00,                           !- Field 18205
  0.065113755,                            !- Field 18206
  Until: 03:00,                           !- Field 18207
  0.006925331,                            !- Field 18208
  Until: 04:00,                           !- Field 18209
  0.025439386,                            !- Field 18210
  Until: 05:00,                           !- Field 18211
  0.005585116,                            !- Field 18212
  Until: 06:00,                           !- Field 18213
  0.068122127,                            !- Field 18214
  Until: 07:00,                           !- Field 18215
  0.020115306,                            !- Field 18216
  Until: 08:00,                           !- Field 18217
  0.000435331,                            !- Field 18218
  Until: 09:00,                           !- Field 18219
  0.020262841,                            !- Field 18220
  Until: 10:00,                           !- Field 18221
  0.299804083,                            !- Field 18222
  Until: 11:00,                           !- Field 18223
  0.321651968,                            !- Field 18224
  Until: 12:00,                           !- Field 18225
  0.211391484,                            !- Field 18226
  Until: 13:00,                           !- Field 18227
  0.499607869,                            !- Field 18228
  Until: 14:00,                           !- Field 18229
  0.298779157,                            !- Field 18230
  Until: 15:00,                           !- Field 18231
  0.331261701,                            !- Field 18232
  Until: 16:00,                           !- Field 18233
  0.569924081,                            !- Field 18234
  Until: 17:00,                           !- Field 18235
  0.414252632,                            !- Field 18236
  Until: 18:00,                           !- Field 18237
  0.35781743,                             !- Field 18238
  Until: 19:00,                           !- Field 18239
  0.416566317,                            !- Field 18240
  Until: 20:00,                           !- Field 18241
  0.336210027,                            !- Field 18242
  Until: 21:00,                           !- Field 18243
  0.234322111,                            !- Field 18244
  Until: 22:00,                           !- Field 18245
  0.203332546,                            !- Field 18246
  Until: 23:00,                           !- Field 18247
  0.192445598,                            !- Field 18248
  Until: 24:00,                           !- Field 18249
  0.068105668;                            !- Field 18250

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  AQ_MURB_2024_MURB  ground 1980 2010 6A 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 101,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 101,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 2,                              !- Building Surface Name
  Sub Surface 22,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Surface 3 c tbd,                        !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 101,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Surface 4 c tbd,                        !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 101,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97459999999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97459999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 101,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 5,                              !- Building Surface Name
  Sub Surface 80,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 101,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 101 HVAC Off Infiltration,        !- Name
  Space 101,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0697,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0216,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 101 HVAC On Infiltration,         !- Name
  Space 101,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0697,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0216,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 45,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  NECB-G-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1 adjusted by 0 F; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default 4, !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  17.4444444444445,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.4444444444445,                       !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  20.4444444444445,                       !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  20.4444444444445,                       !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  20.4444444444445,                       !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  17.4444444444445;                       !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default 3, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  20.4444444444445,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20.4444444444445,                       !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  20.4444444444445,                       !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  20.4444444444445,                       !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  20.4444444444445,                       !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  20.4444444444445;                       !- Value Until Time 6

ScheduleTypeLimits,
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Heating 1 adjusted by -1 F Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Heating Default 4, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 3, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 3, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 3, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 3, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 3, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 4, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 3, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 3, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 3, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 3, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Heating 1 adjusted by -1 F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Name
  Temperature 52,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  26,                                     !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  26,                                     !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  26,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  26;                                     !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Cooling 1 adjusted by 0 F Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Cooling 1 adjusted by 0 F, !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Cooling 1 adjusted by 0 F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 1 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node 156;                               !- Node Name 1

NodeList,
  Thermal Zone 1 Exhaust Node List,       !- Name
  Node 155;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 155,                               !- Air Inlet Node Name
  Node 156,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil,             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil,    !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg OA Mixer,  !- Name
  Cycling PTAC DX Clg Elec Htg Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg OA Node,   !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg Relief Air Node, !- Relief Air Stream Node Name
  Node 155;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg OA Node;   !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan,                  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 156,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil,             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Cycling PTAC Fan Mode Sch Default,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Name
  Cycling PTAC Fan Mode Sch Default,      !- Sunday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Monday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Tuesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Wednesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Thursday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Friday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Saturday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Holiday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- SummerDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- WinterDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- CustomDay1 Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cycling PTAC Fan Mode Always Zero,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg,           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 1 Zero air DSOA,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 1 Zero air DSOA,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 10,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  39.65,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1404,                             !- Name
  Thermal Zone 10,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 989,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1404,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 920,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 990,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1404,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 972,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 393,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 990,                            !- Building Surface Name
  Sub Surface 711,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97460000000001, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 991,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1404,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 967,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 991,                            !- Building Surface Name
  Sub Surface 263,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8.00000000000001, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -8.00000000000001, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00000000000001, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  Surface 992 c tbd,                      !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1404,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 455,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 992,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1404,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1003,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 713,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 993,                            !- Building Surface Name
  Sub Surface 479,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 994,                            !- Name
  Roof,                                   !- Surface Type
  Surface 994 c tbd,                      !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1404,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 1404 HVAC Off Infiltration,       !- Name
  Space 1404,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0697,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0216,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 1404 HVAC On Infiltration,        !- Name
  Space 1404,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0697,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0216,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 10 Thermostat,             !- Name
  Thermal Zone 10,                        !- Zone or ZoneList Name
  Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 65,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 10 Thermostat Schedule,    !- Name
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 65,   !- Name
  NECB-G-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1 adjusted by 0 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 10,                        !- Zone Name
  Thermal Zone 10 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 10 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 10 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 10 Inlet Node List,        !- Name
  Node 196;                               !- Node Name 1

NodeList,
  Thermal Zone 10 Exhaust Node List,      !- Name
  Node 195;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 20,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 20,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 195,                               !- Air Inlet Node Name
  Node 196,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 20 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 20,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 20,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 20, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 20 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 20 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 20 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 20 Relief Air Node, !- Relief Air Stream Node Name
  Node 195;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 20 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 20,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 20 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 196,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 20,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 20 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 20 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 20, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 20 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 20 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 10 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 20,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 20,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 10,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 10 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 10 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 100,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  21.35,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 811,                              !- Name
  Thermal Zone 100,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 587,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 811,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 518,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 811,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 533,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 556,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 588,                            !- Building Surface Name
  Sub Surface 527,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68084738086851,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  Surface 589 c tbd,                      !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 811,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 173,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 589,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  Surface 590 c tbd,                      !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 811,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.05;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 537,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 590,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.68084738086851,         !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.68084738086851;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 811,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 579,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 591,                            !- Building Surface Name
  Sub Surface 550,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.67944837882326,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.67944837882326;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 592,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 811,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 661,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 8, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 811 HVAC Off Infiltration,        !- Name
  Space 811,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0697,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0216,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 811 HVAC On Infiltration,         !- Name
  Space 811,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0697,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0216,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 100 Thermostat,            !- Name
  Thermal Zone 100,                       !- Zone or ZoneList Name
  Thermal Zone 100 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 143,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 100 Thermostat Schedule,   !- Name
  Thermal Zone 100 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 100 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 143,  !- Name
  NECB-G-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1 adjusted by 0 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 100,                       !- Zone Name
  Thermal Zone 100 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 100 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 100 Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 100;                               !- Zone Air Node Name

NodeList,
  Thermal Zone 100 Inlet Node List,       !- Name
  Node 352;                               !- Node Name 1

NodeList,
  Thermal Zone 100 Exhaust Node List,     !- Name
  Node 351;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 98,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 98,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 351,                               !- Air Inlet Node Name
  Node 352,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 98 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 98,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 98,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 98, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 98 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 98 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 98 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 98 Relief Air Node, !- Relief Air Stream Node Name
  Node 351;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 98 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 98,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 98 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 352,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 98,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 98 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 98 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 98, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 98 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 98 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 100 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 98,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 98,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 100,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 100 Zero air DSOA,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 100 Zero air DSOA,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 101,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  7.99999999999999,                       !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 901,                              !- Name
  Thermal Zone 101,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 593,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 901,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 524,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 901,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 601,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 557,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 594,                            !- Building Surface Name
  Sub Surface 562,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97459999999999, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97459999999999, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  Surface 595 c tbd,                      !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 901,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -7.99999999999999, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -7.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.99999999999999, 3.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 559,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 595,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -7.99999999999999, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -7.99999999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -7.99999999999999, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -7.99999999999999, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  Surface 596 c tbd,                      !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 901,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -7.99999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 286,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 596,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97459999999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97459999999999, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 901,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 621,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 330,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 597,                            !- Building Surface Name
  Sub Surface 578,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 598,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 901,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 667,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.99999999999999, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.99999999999999, 3.05;         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 901 HVAC Off Infiltration,        !- Name
  Space 901,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0697,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0216,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 901 HVAC On Infiltration,         !- Name
  Space 901,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0697,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0216,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 101 Thermostat,            !- Name
  Thermal Zone 101,                       !- Zone or ZoneList Name
  Thermal Zone 101 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 130,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 101 Thermostat Schedule,   !- Name
  Thermal Zone 101 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 101 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 130,  !- Name
  NECB-G-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1 adjusted by 0 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 101,                       !- Zone Name
  Thermal Zone 101 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 101 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 101 Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 101;                               !- Zone Air Node Name

NodeList,
  Thermal Zone 101 Inlet Node List,       !- Name
  Node 326;                               !- Node Name 1

NodeList,
  Thermal Zone 101 Exhaust Node List,     !- Name
  Node 325;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 85,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 85,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 325,                               !- Air Inlet Node Name
  Node 326,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 85 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 85,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 85,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 85, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 85 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 85 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 85 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 85 Relief Air Node, !- Relief Air Stream Node Name
  Node 325;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 85 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 85,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 85 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 326,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 85,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 85 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 85 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 85, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 85 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 85 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 101 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 85,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 85,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 101,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 101 Zero air DSOA,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 101 Zero air DSOA,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 102,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  16,                                     !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 904,                              !- Name
  Thermal Zone 102,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 904,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 550,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 904,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 602,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 183,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 620,                            !- Building Surface Name
  Sub Surface 564,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.97460000000001, 1.68084738086851, !- X,Y,Z Vertex 1 {m}
  0, -7.97460000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 904,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 597,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8.00000000000001, 3.05,         !- X,Y,Z Vertex 1 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 578,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 621,                            !- Building Surface Name
  Sub Surface 330,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8.00000000000001, 1.67944837882326, !- X,Y,Z Vertex 1 {m}
  -10.4746, -8.00000000000001, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00000000000001, 1.67944837882326; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  Surface 622 c tbd,                      !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 904,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 579,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 622,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.68084738086851,       !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.97460000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  -10.5, -7.97460000000001, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 904,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 633,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 580,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 623,                            !- Building Surface Name
  Sub Surface 219,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67944837882326,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67944837882326;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 624,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 904,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 693,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -8.00000000000001, 3.05;         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 904 HVAC Off Infiltration,        !- Name
  Space 904,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0697,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0216,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 904 HVAC On Infiltration,         !- Name
  Space 904,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0697,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0216,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 102 Thermostat,            !- Name
  Thermal Zone 102,                       !- Zone or ZoneList Name
  Thermal Zone 102 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 150,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 102 Thermostat Schedule,   !- Name
  Thermal Zone 102 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 102 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 150,  !- Name
  NECB-G-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1 adjusted by 0 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 102,                       !- Zone Name
  Thermal Zone 102 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 102 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 102 Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 102;                               !- Zone Air Node Name

NodeList,
  Thermal Zone 102 Inlet Node List,       !- Name
  Node 366;                               !- Node Name 1

NodeList,
  Thermal Zone 102 Exhaust Node List,     !- Name
  Node 365;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 105,                     !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 105,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 365,                               !- Air Inlet Node Name
  Node 366,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 105 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 105,              !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 105,         !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 105, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 105 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 105 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 105 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 105 Relief Air Node, !- Relief Air Stream Node Name
  Node 365;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 105 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 105,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
