
OS:Version,
  {b0bb5576-50cf-4351-b28c-f469833304ac}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {9db2c70f-23d5-4794-b84a-94777b317743}, !- Handle
  Always On Discrete,                     !- Name
  {68b32c42-9e21-4594-a549-73d4ef27852b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {68b32c42-9e21-4594-a549-73d4ef27852b}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ClimateZones,
  {8a3ac41c-57d4-48e4-a48e-1f232e262211}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  3;                                      !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {1d4d0f18-e6dd-45c8-896c-f4f2a89e6ae5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {c1349a5a-d7e1-4ed9-8e5b-24480649c25c}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RadianceParameters,
  {8297fd56-36de-4b79-a182-b7636f4ae3e3}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {7c57f4fc-548f-44e7-a438-1feca6a75629}; !- Handle

OS:Sizing:Parameters,
  {ee365675-827e-489e-9a24-0f596988dec4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.05;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {8a7b938e-cdcb-40af-82b1-79c267c36bae}; !- Handle

OS:Timestep,
  {31824a36-2f0f-4919-a534-cdb00e20d2e0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {275082a5-6cfd-4756-972e-8810ab253e29}; !- Handle

OS:ConvergenceLimits,
  {fcca1605-8471-4f2f-a485-a59582311771}; !- Handle

OS:ShadowCalculation,
  {d875de65-75c7-4d9d-883e-07bd79421b67}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Inside,
  {5add9a33-b760-4e82-a0f9-3ae0e369b9c4}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0257be16-14fc-418e-bc73-178201ccc4ec}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {5a22c4c4-a6a6-4769-b0a8-f79498f98a6d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {24c912f8-6f7f-4792-8ea0-a8d47b3c41a1}, !- Handle
  AnalyticalSolution,                     !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {07e7d420-4b9b-4760-8a70-01b36aa6074f}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {91056672-db13-4057-9cb7-7ac44d24bfc5}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {17c33f47-c9b9-463a-84bc-12596f349148}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {e0ce3521-4e53-4eca-8017-2f1c8dec2b50}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {b6e6be84-f909-42a5-9deb-ef70c0296721}; !- Handle

OS:Site,
  {f38b0e3c-04e1-4822-940e-9b46c436222c}, !- Handle
  Montreal-Trudeau Intl AP,               !- Name
  45.4706,                                !- Latitude {deg}
  -73.7408,                               !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  ,                                       !- Terrain
  No;                                     !- Keep Site Location Information

OS:Rendering:Color,
  {4845bfd9-a92d-475e-92af-7d103b43d23e}, !- Handle
  Rendering Color 1,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {da60a2d7-4281-4f28-bb92-6b390ab2748b}, ! Handle
  MidriseApartment Apartment Light,       ! Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, ! Schedule Type Limits Name
  {37a18dec-5193-4723-a90b-0379c3af0a70}, ! Default Day Schedule Name
  {7285b5c2-019d-4531-a6e0-8f4ccaa1b971}, ! Summer Design Day Schedule Name
  {f1726713-d1f5-4236-84d4-fa82055f51dc}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {37a18dec-5193-4723-a90b-0379c3af0a70}, !- Handle
  MidriseApartment Apartment Light Default Schedule, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {7285b5c2-019d-4531-a6e0-8f4ccaa1b971}, !- Handle
  MidriseApartment Apartment Light Summer Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067000000000000004,                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39400000000000002,                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39300000000000002,                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.17199999999999999,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11899999999999999,                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.20599999999999999,                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61599999999999999,                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82899999999999996,                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.98599999999999999,                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.69199999999999995,                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38400000000000001,                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {f1726713-d1f5-4236-84d4-fa82055f51dc}, !- Handle
  MidriseApartment Apartment Light Winter Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067000000000000004,                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39400000000000002,                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39300000000000002,                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.17199999999999999,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11899999999999999,                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.20599999999999999,                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61599999999999999,                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82899999999999996,                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.98599999999999999,                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.69199999999999995,                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38400000000000001,                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Ruleset,
  {704db59f-beda-400f-b2fc-3ec9793407fa}, ! Handle
  MidriseApartment Apartment Occ,         ! Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, ! Schedule Type Limits Name
  {26e8c4e3-f64a-4826-9cbd-fe3d5d955338}, ! Default Day Schedule Name
  {3c8b9052-5ff2-41af-8a85-082bfd32eade}, ! Summer Design Day Schedule Name
  {fd7c09a4-3a2e-4ea8-a882-1f630ed042d3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {26e8c4e3-f64a-4826-9cbd-fe3d5d955338}, !- Handle
  MidriseApartment Apartment Occ Default Schedule, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {3c8b9052-5ff2-41af-8a85-082bfd32eade}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.84999999999999998,                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39000000000000001,                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999,                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52000000000000002,                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {fd7c09a4-3a2e-4ea8-a882-1f630ed042d3}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.84999999999999998,                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39000000000000001,                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999,                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52000000000000002,                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {d9e40b91-5894-476b-8da9-d4d8c974e62b}, ! Handle
  MidriseApartment Activity,              ! Name
  {df77590f-10c9-4a49-b04f-4e3f73a85777}, ! Schedule Type Limits Name
  {8b9f72c9-1ff4-48d6-a853-0ddc1fb3fded}, ! Default Day Schedule Name
  {4bc415e1-5171-49d9-ae39-51808be467ee}, ! Summer Design Day Schedule Name
  {b0515b61-5593-4eec-9aa4-f33a1b638517}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {df77590f-10c9-4a49-b04f-4e3f73a85777}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {8b9f72c9-1ff4-48d6-a853-0ddc1fb3fded}, !- Handle
  MidriseApartment Activity Default Schedule, !- Name
  {df77590f-10c9-4a49-b04f-4e3f73a85777}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4bc415e1-5171-49d9-ae39-51808be467ee}, !- Handle
  MidriseApartment Activity Summer Design Day, !- Name
  {df77590f-10c9-4a49-b04f-4e3f73a85777}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b0515b61-5593-4eec-9aa4-f33a1b638517}, !- Handle
  MidriseApartment Activity Winter Design Day, !- Name
  {df77590f-10c9-4a49-b04f-4e3f73a85777}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dcaa72dc-795d-483a-b28e-a76b4362539f}, ! Handle
  MidriseApartment Infil,                 ! Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, ! Schedule Type Limits Name
  {3a2e5cbe-2d25-4d57-9478-0cf040b49e62}, ! Default Day Schedule Name
  {6536fbb7-9bf3-4432-bb5f-683e5807bb6c}, ! Summer Design Day Schedule Name
  {4e322be6-1d2a-46d8-aab9-9f937eeebd50}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a2e5cbe-2d25-4d57-9478-0cf040b49e62}, !- Handle
  MidriseApartment Infil Default Schedule, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6536fbb7-9bf3-4432-bb5f-683e5807bb6c}, !- Handle
  MidriseApartment Infil Summer Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e322be6-1d2a-46d8-aab9-9f937eeebd50}, !- Handle
  MidriseApartment Infil Winter Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {319ee701-4542-4040-b27f-2aecf417df38}, ! Handle
  MidriseApartment Apartment Equip,       ! Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, ! Schedule Type Limits Name
  {24eec688-ca4e-49d2-a109-b168b718d036}, ! Default Day Schedule Name
  {24f34edb-4ad7-4194-b9cc-4803537f2a88}, ! Summer Design Day Schedule Name
  {8f36d93f-1c70-4695-ae4e-e3be50666f55}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {24eec688-ca4e-49d2-a109-b168b718d036}, !- Handle
  MidriseApartment Apartment Equip Default Schedule, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {24f34edb-4ad7-4194-b9cc-4803537f2a88}, !- Handle
  MidriseApartment Apartment Equip Summer Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45000000000000001,                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40999999999999998,                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39000000000000001,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.42999999999999999,                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54000000000000004,                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65000000000000002,                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66000000000000003,                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67000000000000004,                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68999999999999995,                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69999999999999996,                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68999999999999995,                    !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66000000000000003,                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65000000000000002,                    !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68000000000000005,                    !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.80000000000000004,                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93000000000000005,                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89000000000000001,                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.84999999999999998,                    !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.70999999999999996,                    !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57999999999999996;                    !- Value Until Time 22

OS:Schedule:Day,
  {8f36d93f-1c70-4695-ae4e-e3be50666f55}, !- Handle
  MidriseApartment Apartment Equip Winter Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45000000000000001,                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40999999999999998,                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39000000000000001,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.42999999999999999,                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54000000000000004,                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65000000000000002,                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66000000000000003,                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67000000000000004,                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68999999999999995,                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69999999999999996,                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68999999999999995,                    !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66000000000000003,                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65000000000000002,                    !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68000000000000005,                    !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.80000000000000004,                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93000000000000005,                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89000000000000001,                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.84999999999999998,                    !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.70999999999999996,                    !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57999999999999996;                    !- Value Until Time 22

OS:ThermostatSetpoint:DualSetpoint,
  {e079e17d-f883-4cd9-8bf5-7b97997401f2}, !- Handle
  189.1-2009 - MidriseApartment - Apartment - CZ4-8 Thermostat, !- Name
  {e0e098ef-685a-45ec-b562-5b5843e9a2d6}, !- Heating Setpoint Temperature Schedule Name
  {c6513d90-f527-4d04-a3af-092d7a7bde7b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e0e098ef-685a-45ec-b562-5b5843e9a2d6}, ! Handle
  MidriseApartment Apartment HtgSetp,     ! Name
  {728d63c7-dba4-4da1-97d8-422c36782fee}, ! Schedule Type Limits Name
  {7d7a6613-f692-417b-ac26-ae4956b723fc}, ! Default Day Schedule Name
  {73f721b5-c9ff-4862-82fb-2e900a7dcaa4}, !- Summer Design Day Schedule Name
  {9fe41017-7160-42a1-b4fa-f3b0d7f97621}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {728d63c7-dba4-4da1-97d8-422c36782fee}, !- Handle
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7d7a6613-f692-417b-ac26-ae4956b723fc}, !- Handle
  MidriseApartment Apartment HtgSetp Default Schedule, !- Name
  {728d63c7-dba4-4da1-97d8-422c36782fee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {73f721b5-c9ff-4862-82fb-2e900a7dcaa4}, !- Handle
  Schedule Day 5,                         !- Name
  {728d63c7-dba4-4da1-97d8-422c36782fee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {9fe41017-7160-42a1-b4fa-f3b0d7f97621}, !- Handle
  Schedule Day 4,                         !- Name
  {728d63c7-dba4-4da1-97d8-422c36782fee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6513d90-f527-4d04-a3af-092d7a7bde7b}, ! Handle
  MidriseApartment Apartment ClgSetp,     ! Name
  {c3dbae9a-dfda-4be2-8ce4-a3583d8bacfb}, ! Schedule Type Limits Name
  {bba9f3a7-6316-4ec2-81ba-069489c560fe}, ! Default Day Schedule Name
  {e3649f55-e410-48b1-a4e7-bb15cceb50ec}, !- Summer Design Day Schedule Name
  {af52b0a9-b66f-4586-be1c-0d13f8e96a31}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c3dbae9a-dfda-4be2-8ce4-a3583d8bacfb}, !- Handle
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bba9f3a7-6316-4ec2-81ba-069489c560fe}, !- Handle
  MidriseApartment Apartment ClgSetp Default Schedule, !- Name
  {c3dbae9a-dfda-4be2-8ce4-a3583d8bacfb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {e3649f55-e410-48b1-a4e7-bb15cceb50ec}, !- Handle
  Schedule Day 3,                         !- Name
  {c3dbae9a-dfda-4be2-8ce4-a3583d8bacfb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {af52b0a9-b66f-4586-be1c-0d13f8e96a31}, !- Handle
  Schedule Day 2,                         !- Name
  {c3dbae9a-dfda-4be2-8ce4-a3583d8bacfb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Rendering:Color,
  {2327d21e-897d-4581-a88a-91e6732bece9}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {c3e9e1d0-d940-4c63-85cf-ae0326e3a271}, ! Handle
  MidriseApartment Corridor Light,        ! Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, ! Schedule Type Limits Name
  {f3d3ac3b-20fb-4647-8419-7290422312ae}, ! Default Day Schedule Name
  {10436953-d657-45a8-8395-8617cf07874f}, ! Summer Design Day Schedule Name
  {a2e72128-1ecd-448a-a8c6-a032d9f351f5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3d3ac3b-20fb-4647-8419-7290422312ae}, !- Handle
  MidriseApartment Corridor Light Default Schedule, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10436953-d657-45a8-8395-8617cf07874f}, !- Handle
  MidriseApartment Corridor Light Summer Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2e72128-1ecd-448a-a8c6-a032d9f351f5}, !- Handle
  MidriseApartment Corridor Light Winter Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {f11c5ab2-0bbe-4991-9bb3-4856e1ff3a4d}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e2516f8-aa59-415a-a44d-796f7566bfa6}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Thermostat, !- Name
  {7b3cb138-4354-4b45-89c2-859b317b1f5c}, !- Heating Setpoint Temperature Schedule Name
  {ef1199e2-869f-4d92-9668-84637ea7311c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7b3cb138-4354-4b45-89c2-859b317b1f5c}, !- Handle
  MidriseApartment Corridor HtgSetp,      !- Name
  {7e5e12d6-6a77-4d0f-9b52-b7dee7bb0ef5}, !- Schedule Type Limits Name
  {ac17fae6-007d-43f3-8b81-ee1110b11913}, !- Default Day Schedule Name
  {7722251b-9644-4b59-94aa-15861a5e294d}, !- Summer Design Day Schedule Name
  {9b1063a5-8661-4cb5-a53a-ca349dc42eb4}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7e5e12d6-6a77-4d0f-9b52-b7dee7bb0ef5}, !- Handle
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ac17fae6-007d-43f3-8b81-ee1110b11913}, !- Handle
  Schedule Day 1,                         !- Name
  {7e5e12d6-6a77-4d0f-9b52-b7dee7bb0ef5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {7722251b-9644-4b59-94aa-15861a5e294d}, !- Handle
  Schedule Day 8,                         !- Name
  {7e5e12d6-6a77-4d0f-9b52-b7dee7bb0ef5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {9b1063a5-8661-4cb5-a53a-ca349dc42eb4}, !- Handle
  Schedule Day 7,                         !- Name
  {7e5e12d6-6a77-4d0f-9b52-b7dee7bb0ef5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef1199e2-869f-4d92-9668-84637ea7311c}, !- Handle
  MidriseApartment Corridor ClgSetp,      !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  {8acb6ea1-5a21-4134-bcbe-ccb51294267e}, !- Default Day Schedule Name
  {aab2cab5-6cc3-4ee8-8219-ad8dd47b3f17}, !- Summer Design Day Schedule Name
  {f9db5d43-4e60-4d5e-93dc-405c7fe825cb}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Handle
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8acb6ea1-5a21-4134-bcbe-ccb51294267e}, !- Handle
  Schedule Day 6,                         !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {aab2cab5-6cc3-4ee8-8219-ad8dd47b3f17}, !- Handle
  Schedule Day 11,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f9db5d43-4e60-4d5e-93dc-405c7fe825cb}, !- Handle
  Schedule Day 10,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Rendering:Color,
  {54412d64-d40c-4221-b877-2dc97819fa57}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {7df585ca-5ab2-44bf-ac05-ab3ef8021ee3}, ! Handle
  MidriseApartment Office Light,          ! Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, ! Schedule Type Limits Name
  {1d3540dc-4877-426f-b9b8-c3c5c3f6e370}, ! Default Day Schedule Name
  {c529633b-fc7e-491e-9cc5-3b791728d7b1}, ! Summer Design Day Schedule Name
  {f5fa3142-2ac7-43f3-ae4c-a68dc741192b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d3540dc-4877-426f-b9b8-c3c5c3f6e370}, !- Handle
  MidriseApartment Office Light Default Schedule, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c529633b-fc7e-491e-9cc5-3b791728d7b1}, !- Handle
  MidriseApartment Office Light Summer Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17999999999999999,                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.90000000000000002,                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.80000000000000004,                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90000000000000002,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17999999999999999;                    !- Value Until Time 5

OS:Schedule:Day,
  {f5fa3142-2ac7-43f3-ae4c-a68dc741192b}, !- Handle
  MidriseApartment Office Light Winter Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.17999999999999999;                    !- Value Until Time 1

OS:Schedule:Rule,
  {815f0a7b-7284-4368-940b-3022688b3740}, !- Handle
  MidriseApartment Office Light Rule 1,   !- Name
  {7df585ca-5ab2-44bf-ac05-ab3ef8021ee3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57f724c9-e928-4893-bd94-241a2ddd2ea4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57f724c9-e928-4893-bd94-241a2ddd2ea4}, !- Handle
  MidriseApartment Office Light Rule 1 Day Schedule, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.17999999999999999;                    !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {9eedff24-10bb-42ae-84d7-21a71a54f1d5}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c1f5f16e-1d2c-4391-a175-5de6f67e6a0a}, ! Handle
  MidriseApartment Office Occ,            ! Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, ! Schedule Type Limits Name
  {31a3a63f-43f1-42e8-95d3-26972198f56e}, ! Default Day Schedule Name
  {d1f2c22a-22e5-440a-a1c1-627eb798b157}, ! Summer Design Day Schedule Name
  {c314753a-075c-40ea-8cb5-5f71e540d1ab}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {31a3a63f-43f1-42e8-95d3-26972198f56e}, !- Handle
  MidriseApartment Office Occ Default Schedule, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {d1f2c22a-22e5-440a-a1c1-627eb798b157}, !- Handle
  MidriseApartment Office Occ Summer Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {c314753a-075c-40ea-8cb5-5f71e540d1ab}, !- Handle
  MidriseApartment Office Occ Winter Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e0ba96e0-9c2d-4f35-bafd-d578e4277cd1}, !- Handle
  MidriseApartment Office Occ Rule 1,     !- Name
  {c1f5f16e-1d2c-4391-a175-5de6f67e6a0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d6e255f-6581-4b78-ab7f-f488bcd9777d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d6e255f-6581-4b78-ab7f-f488bcd9777d}, !- Handle
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c53ab9c-8729-48f6-8aa4-c40211182e65}, ! Handle
  MidriseApartment Office Equip,          ! Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, ! Schedule Type Limits Name
  {667e51a1-3f93-4a0e-a7e4-4c9cd386149e}, ! Default Day Schedule Name
  {8631ca39-ba67-4512-8632-48e5676071f7}, ! Summer Design Day Schedule Name
  {9d732698-fc32-49df-b8fb-eff53e206e6c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {667e51a1-3f93-4a0e-a7e4-4c9cd386149e}, !- Handle
  MidriseApartment Office Equip Default Schedule, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {8631ca39-ba67-4512-8632-48e5676071f7}, !- Handle
  MidriseApartment Office Equip Summer Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33000000000000002,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.93999999999999995,                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33000000000000002;                    !- Value Until Time 7

OS:Schedule:Day,
  {9d732698-fc32-49df-b8fb-eff53e206e6c}, !- Handle
  MidriseApartment Office Equip Winter Design Day, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33000000000000002;                    !- Value Until Time 1

OS:Schedule:Rule,
  {f75b6e6a-a06a-4695-9fe5-6d148185c646}, !- Handle
  MidriseApartment Office Equip Rule 1,   !- Name
  {6c53ab9c-8729-48f6-8aa4-c40211182e65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8786ea99-0df5-447f-86f5-52d6a38f68f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8786ea99-0df5-447f-86f5-52d6a38f68f9}, !- Handle
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Name
  {299e448a-02fd-45cc-baf6-c1c41371c7b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33000000000000002;                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9d938d65-d3f4-472e-b02c-20949257520f}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Thermostat, !- Name
  {39396228-1308-4728-9d18-5b542a5475af}, !- Heating Setpoint Temperature Schedule Name
  {611e3523-740e-4dfd-9aed-e819a481b7e6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {39396228-1308-4728-9d18-5b542a5475af}, ! Handle
  MidriseApartment Office HtgSetp,        ! Name
  {36fea69e-c19e-4277-9f44-2bc2e8b573dd}, ! Schedule Type Limits Name
  {32350e6f-d608-45f6-8361-151f56b5b267}, ! Default Day Schedule Name
  {2d4d883f-ce52-4cad-a11a-5f88802015cd}, ! Summer Design Day Schedule Name
  {d77781d5-ce79-4b4b-a108-c021cf1fa573}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {36fea69e-c19e-4277-9f44-2bc2e8b573dd}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {32350e6f-d608-45f6-8361-151f56b5b267}, !- Handle
  MidriseApartment Office HtgSetp Default Schedule, !- Name
  {36fea69e-c19e-4277-9f44-2bc2e8b573dd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.600001335144,                        !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.2999992370605,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1000003814697,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3000011444092,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6000003814697;                       !- Value Until Time 5

OS:Schedule:Day,
  {2d4d883f-ce52-4cad-a11a-5f88802015cd}, !- Handle
  MidriseApartment Office HtgSetp Summer Design Day, !- Name
  {36fea69e-c19e-4277-9f44-2bc2e8b573dd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d77781d5-ce79-4b4b-a108-c021cf1fa573}, !- Handle
  MidriseApartment Office HtgSetp Winter Design Day, !- Name
  {36fea69e-c19e-4277-9f44-2bc2e8b573dd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.300000000000001,                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.100000000000001,                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.300000000000001,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {611e3523-740e-4dfd-9aed-e819a481b7e6}, ! Handle
  MidriseApartment Office ClgSetp,        ! Name
  {2a21df9f-10b1-4675-a434-4e44ab7ea2ee}, ! Schedule Type Limits Name
  {d83e8f95-8c9d-44ec-af65-0bb153e65d82}, ! Default Day Schedule Name
  {cc776afc-84df-49f5-920a-f982455ca8c5}, ! Summer Design Day Schedule Name
  {9dead3b5-466b-4a9a-bc65-e786038ef854}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {2a21df9f-10b1-4675-a434-4e44ab7ea2ee}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d83e8f95-8c9d-44ec-af65-0bb153e65d82}, !- Handle
  MidriseApartment Office ClgSetp Default Schedule, !- Name
  {2a21df9f-10b1-4675-a434-4e44ab7ea2ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.3999996185303,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6999988555908,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8999996185303,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.6999988555908,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.3999996185303;                       !- Value Until Time 5

OS:Schedule:Day,
  {cc776afc-84df-49f5-920a-f982455ca8c5}, !- Handle
  MidriseApartment Office ClgSetp Summer Design Day, !- Name
  {2a21df9f-10b1-4675-a434-4e44ab7ea2ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.399999999999999,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.699999999999999,                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.899999999999999,                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.699999999999999,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.399999999999999;                     !- Value Until Time 5

OS:Schedule:Day,
  {9dead3b5-466b-4a9a-bc65-e786038ef854}, !- Handle
  MidriseApartment Office ClgSetp Winter Design Day, !- Name
  {2a21df9f-10b1-4675-a434-4e44ab7ea2ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.399999999999999;                     !- Value Until Time 1

OS:Material,
  {251a3147-6510-470d-ab34-f2fb32cadfee}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {101708fa-7625-4095-9952-5b511cfe54b6}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1;                                    !- Thermal Resistance {m2-K/W}

OS:Rendering:Color,
  {a6337a5c-9a84-4958-b2d4-2e6f70aa97d1}, !- Handle
  Rendering Color 4,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {61beba38-bbad-42eb-810c-c3f27c8ff7c9}, !- Handle
  Rendering Color 5,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a022eeb4-05d9-44b2-b0cc-d4c0d7ef2736}, !- Handle
  Rendering Color 6,                      !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a3881e5-97ba-40c0-bde8-e9a35ecc169d}, !- Handle
  Rendering Color 7,                      !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0808341-7e4d-4278-975f-72ba40bc8b7a}, !- Handle
  Rendering Color 8,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0bcad2ac-7be3-4f32-b0b0-97501f023398}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {899743b1-edcb-46e6-8bd5-0f333c398bf5}, !- Handle
  Rendering Color 10,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {885e16a7-37ef-4646-80d8-c11f97e55268}, !- Handle
  Rendering Color 11,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b4fa637-4027-436e-86de-32d19427a88a}, !- Handle
  Rendering Color 12,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4423c7b-4494-4cbc-93e5-44ee74d58f7e}, !- Handle
  Rendering Color 13,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f24e393-a965-4d18-801e-73c3f5117387}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8b18b8d9-e0e4-4f84-8910-e14e27c48b00}, !- Handle
  Rendering Color 15,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dff8af43-2d1c-471e-832d-01bfbe1d5087}, !- Handle
  Rendering Color 16,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffdef8af-82e6-46ad-ae8e-6eaa7900a46e}, !- Handle
  Rendering Color 17,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0acd24d2-52ab-4272-bc2f-dbc7fa2a4b52}, !- Handle
  Rendering Color 18,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cfb14bf-6da1-40c0-bd2b-3e5641f1d0bb}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db8ce2d5-8cc6-473d-bf90-473d7ab71b38}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58bc055f-d298-4285-b611-45fbdac6eabd}, !- Handle
  Rendering Color 21,                     !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a3e683e-085b-4dc5-aada-96aa46dd805a}, !- Handle
  Rendering Color 22,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe0a3ca3-375e-426e-9de9-be4f3d5b8159}, !- Handle
  Rendering Color 23,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {93738162-a419-4098-999e-ffe9da6a269b}, !- Handle
  Rendering Color 24,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adb14de8-252e-4f26-b807-ac25dd0ec676}, !- Handle
  Rendering Color 25,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d7efe20f-558f-4b75-a05b-b6ef1f3d3b7c}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caff6fb3-eee5-41d5-aaa0-8eef78b10055}, !- Handle
  Rendering Color 27,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5598b6ad-b232-4e12-a376-8df9391358c1}, !- Handle
  Rendering Color 28,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9960a2fe-11a7-460b-91be-06f8a7698028}, !- Handle
  Rendering Color 29,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd7366fc-d669-4e62-8464-4ef4392706d9}, !- Handle
  Rendering Color 30,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74993049-ea63-4951-86d4-a4adc4231c0d}, !- Handle
  Rendering Color 31,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b84c25ab-20da-45d9-8c0c-6e8682b7d7a4}, !- Handle
  Rendering Color 32,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {96e93d44-c26f-4dc9-885c-3cb81c3a458e}, !- Handle
  Rendering Color 33,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afedea29-3197-4308-a507-bfce1af2023a}, !- Handle
  Rendering Color 34,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a019ec4-b491-4cdb-9ead-d634ce9b9629}, !- Handle
  Rendering Color 35,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c383970-ec71-4217-9bef-e829b666a62e}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {120496bc-1749-4efd-8098-19e5a524ce19}, !- Handle
  Rendering Color 37,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c142f6c-550c-422b-80ca-9f157b1bc1e1}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f06da13b-19af-412a-8c2f-7d6e9858536b}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6216038-8d7b-49e5-834f-9f979f1fa4ad}, !- Handle
  Rendering Color 40,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff07cc9d-069e-4cce-ae66-b57caab52af6}, !- Handle
  Rendering Color 41,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cd9ffe2d-ebea-40b5-bb11-81c7f8c8d64e}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7116e1f4-f9d0-471f-ba18-568587b07b12}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {63ddd88b-1aa1-468e-999a-cfed8b77e536}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30ff2cf8-3627-460f-9151-7ca9f3b92e83}, !- Handle
  Rendering Color 45,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3eea7b38-ce40-4162-b037-9700a715642c}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b77b9f1-ad60-46fe-baeb-848ac49e358f}, !- Handle
  Rendering Color 47,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25cebc64-20cf-41f6-9795-f8c49d6e90f2}, !- Handle
  Rendering Color 48,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aec7ee39-598a-431e-8054-a51986d11f54}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c65b39a5-d399-4506-a5f3-b8dcd46eb7b3}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:StandardsInformation:Material,
  {bbe6cff8-026a-4624-809f-793c95120a47}, !- Handle
  {251a3147-6510-470d-ab34-f2fb32cadfee}; !- Material Name

OS:StandardsInformation:Material,
  {477608a5-8bc2-4d7b-807a-d97003e85ea0}, !- Handle
  {101708fa-7625-4095-9952-5b511cfe54b6}; !- Material Name

OS:DefaultScheduleSet,
  {b0e12475-d905-466e-b243-8e834fe6217e}, !- Handle
  MidriseApartment Apartment Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f387a647-c928-4706-b372-e006db7fa1f7}, !- Number of People Schedule Name
  {23535aea-d351-458f-ba15-cbdf829fba5c}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {c4fa37f2-0cc2-4371-968b-0ef84dbc3a95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {6c4e0e6a-0cb9-436e-afd8-78f9c0802f13}, !- Hot Water Equipment Schedule Name
  {462546bd-bbb5-41a7-b11c-9c18cf73296a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f387a647-c928-4706-b372-e006db7fa1f7}, !- Handle
  MidriseApartment Apartment Occ 1,       !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  {d55f3154-0fcd-4fec-b808-4506a8b9cedb}, !- Default Day Schedule Name
  {a8180e6a-db2c-4b6e-adb4-86eaad41fbb6}, !- Summer Design Day Schedule Name
  {14e4e326-58be-429e-91ca-235fb54b3fab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d55f3154-0fcd-4fec-b808-4506a8b9cedb}, !- Handle
  MidriseApartment Apartment Occ Default, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {a8180e6a-db2c-4b6e-adb4-86eaad41fbb6}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 1, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {14e4e326-58be-429e-91ca-235fb54b3fab}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 1, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {23535aea-d351-458f-ba15-cbdf829fba5c}, !- Handle
  MidriseApartment Activity 1,            !- Name
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Schedule Type Limits Name
  {f839d4a1-cb1d-41e1-b4ff-dc962e439a2a}, !- Default Day Schedule Name
  {efdf4119-9b5f-4141-93be-18f6d01a2663}, !- Summer Design Day Schedule Name
  {4c355649-37cf-4ff3-85a3-78b87b955672}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f839d4a1-cb1d-41e1-b4ff-dc962e439a2a}, !- Handle
  MidriseApartment Activity Default,      !- Name
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {efdf4119-9b5f-4141-93be-18f6d01a2663}, !- Handle
  MidriseApartment Activity Summer Design Day 1, !- Name
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4c355649-37cf-4ff3-85a3-78b87b955672}, !- Handle
  MidriseApartment Activity Winter Design Day 1, !- Name
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4fa37f2-0cc2-4371-968b-0ef84dbc3a95}, !- Handle
  MURB Appliances and lighting,           !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  {cf176b1d-3e33-44d3-9057-b0ab51520fa0}, !- Default Day Schedule Name
  {211a8d42-8954-48cb-b062-abdcfcbdf494}, !- Summer Design Day Schedule Name
  {1802e2f7-8c5b-43bf-b470-a7880bc788f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf176b1d-3e33-44d3-9057-b0ab51520fa0}, !- Handle
  Medium Office Lighting All Other Days Schedule, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {211a8d42-8954-48cb-b062-abdcfcbdf494}, !- Handle
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {1802e2f7-8c5b-43bf-b470-a7880bc788f7}, !- Handle
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {408e71fd-b3b8-401b-abc6-8979ccc367a3}, !- Handle
  MURB Friday,                            !- Name
  {c4fa37f2-0cc2-4371-968b-0ef84dbc3a95}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9be1c73-bfbf-4bd5-b1f5-d6c42a259b0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {754d7e46-a58b-4ff8-9e2c-76259d553a60}, !- Handle
  MURB Weekday,                           !- Name
  {c4fa37f2-0cc2-4371-968b-0ef84dbc3a95}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7766efd5-7cc5-4c15-bad6-8b9f21b08bc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Rule,
  {a84cad04-f4ed-4f39-b148-793880122dae}, !- Handle
  MURB Weekend,                           !- Name
  {c4fa37f2-0cc2-4371-968b-0ef84dbc3a95}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b803ebc6-6326-4b7b-b83e-3a3a0d075424}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f9be1c73-bfbf-4bd5-b1f5-d6c42a259b0b}, !- Handle
  MURB Friday schedule,                   !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.62,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.555,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.513,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.494,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.512,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.625,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.669,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.704,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.798,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.757,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.748,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.894,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.985,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.908,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.832,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.718;                                  !- Value Until Time 24

OS:Schedule:Day,
  {7766efd5-7cc5-4c15-bad6-8b9f21b08bc1}, !- Handle
  MURB Weekday,                           !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.62,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.555,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.513,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.494,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.512,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.625,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.669,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.704,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.798,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.757,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.748,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.894,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.985,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.908,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.832,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.718;                                  !- Value Until Time 24

OS:Schedule:Day,
  {b803ebc6-6326-4b7b-b83e-3a3a0d075424}, !- Handle
  MURB Weekend schedule,                  !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.617,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.543,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.504,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.475,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.463,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.465,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.483,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.547,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.684,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.736,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.778,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.824,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.817,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.784,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.776,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.909,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.886,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.849,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.821,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.774,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.701;                                  !- Value Until Time 24

OS:Schedule:Ruleset,
  {6c4e0e6a-0cb9-436e-afd8-78f9c0802f13}, !- Handle
  MURB hot water equipment schedule,      !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  {821a2e28-92a5-4dc5-846c-95148d52b2bb}, !- Default Day Schedule Name
  {0837b2fd-a3fa-4b5f-8d5d-e0d7baea3bd5}, !- Summer Design Day Schedule Name
  {5a56e564-7671-4050-ad9a-88b9a156f593}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {821a2e28-92a5-4dc5-846c-95148d52b2bb}, !- Handle
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {0837b2fd-a3fa-4b5f-8d5d-e0d7baea3bd5}, !- Handle
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5a56e564-7671-4050-ad9a-88b9a156f593}, !- Handle
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0580239537335403,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0784316445876598,                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0784316445876598,                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0784316445876598,                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0784316445876598,                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {53fc57c3-5156-44e1-a62b-c2fb71babe7e}, !- Handle
  Friday 1,                               !- Name
  {6c4e0e6a-0cb9-436e-afd8-78f9c0802f13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {269974af-83bc-4c89-ac7f-f8435d53d543}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {5411871c-0c73-4f81-ae90-7abf47005f43}, !- Handle
  Schedule Rule 447,                      !- Name
  {6c4e0e6a-0cb9-436e-afd8-78f9c0802f13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2c77c05-071e-478b-8993-83ed9fb1845a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes;                                    !- Apply Thursday

OS:Schedule:Rule,
  {4abd5259-f530-4f04-be8d-4959c6ae0cc1}, !- Handle
  Weekend 1,                              !- Name
  {6c4e0e6a-0cb9-436e-afd8-78f9c0802f13}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {401d0ff4-86eb-49e6-83e3-a166908fa51b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {269974af-83bc-4c89-ac7f-f8435d53d543}, !- Handle
  Friday 2,                               !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.53,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.77,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.89,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.83,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.78,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.72,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.71,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.63,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.57,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.83,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.79,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.78,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.69,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.57;                                   !- Value Until Time 24

OS:Schedule:Day,
  {f2c77c05-071e-478b-8993-83ed9fb1845a}, !- Handle
  Weekday 2,                              !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.321315349645675,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23467475598342,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.17,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.56,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.84,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.88,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.72,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.67,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.64,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.86,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.97,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.99,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.74,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.49;                                   !- Value Until Time 24

OS:Schedule:Day,
  {401d0ff4-86eb-49e6-83e3-a166908fa51b}, !- Handle
  Medium Office Hot Water Equipment Weekends 2, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.20,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.20,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.90,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.91,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.87,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.80,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.72,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.80,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.90,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.93,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {462546bd-bbb5-41a7-b11c-9c18cf73296a}, !- Handle
  MidriseApartment Infil 1,               !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  {9f58a63e-3708-4131-bd2b-9f264bda7b07}, !- Default Day Schedule Name
  {f9633ae5-c7b8-4fc0-ac13-358f4ff97693}, !- Summer Design Day Schedule Name
  {0c9c46ed-2c7e-40a1-be22-06a02cb6d6f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f58a63e-3708-4131-bd2b-9f264bda7b07}, !- Handle
  MidriseApartment Infil Default,         !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9633ae5-c7b8-4fc0-ac13-358f4ff97693}, !- Handle
  MidriseApartment Infil Summer Design Day 1, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c9c46ed-2c7e-40a1-be22-06a02cb6d6f3}, !- Handle
  MidriseApartment Infil Winter Design Day 1, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Handle
  Fractional 42,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DefaultScheduleSet,
  {25dd589a-027e-4d72-ac64-c6e653d3afc8}, !- Handle
  MidriseApartment Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {b466a730-7e17-451a-ae18-23c5f308f3aa}, !- Lighting Schedule Name
  {fdbbbe62-0f61-4639-8c64-352f0eed2c2e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd9fc44d-48e2-4ab2-9334-17b54242049e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b466a730-7e17-451a-ae18-23c5f308f3aa}, !- Handle
  MidriseApartment Corridor Light 1,      !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  {8460ab8a-42aa-4524-9746-7f039c7561fd}, !- Default Day Schedule Name
  {b0abf210-7cc2-4dc0-8a6b-f11db93e0f34}, !- Summer Design Day Schedule Name
  {96897652-e5bf-4670-9554-bc9d27ce9c65}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8460ab8a-42aa-4524-9746-7f039c7561fd}, !- Handle
  MidriseApartment Corridor Light Default, !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0abf210-7cc2-4dc0-8a6b-f11db93e0f34}, !- Handle
  MidriseApartment Corridor Light Summer Design Day 1, !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96897652-e5bf-4670-9554-bc9d27ce9c65}, !- Handle
  MidriseApartment Corridor Light Winter Design Day 1, !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fdbbbe62-0f61-4639-8c64-352f0eed2c2e}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Pre2004, !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  {ed910cbc-c07a-4e9f-9cc5-6ff92ea6acbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed910cbc-c07a-4e9f-9cc5-6ff92ea6acbd}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {dd9fc44d-48e2-4ab2-9334-17b54242049e}, !- Handle
  MidriseApartment Infil 2,               !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  {4c31c99e-e678-4823-93cb-03a9f6944511}, !- Default Day Schedule Name
  {725ba1cf-7b49-4145-97f1-a49970ebab8d}, !- Summer Design Day Schedule Name
  {39c90ec3-8627-4d8c-b761-400050ac32cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c31c99e-e678-4823-93cb-03a9f6944511}, !- Handle
  MidriseApartment Infil Default 1,       !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {725ba1cf-7b49-4145-97f1-a49970ebab8d}, !- Handle
  MidriseApartment Infil Summer Design Day 2, !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39c90ec3-8627-4d8c-b761-400050ac32cc}, !- Handle
  MidriseApartment Infil Winter Design Day 2, !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Handle
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Construction,
  {31e99f9a-75f5-487e-bfa5-d73b69d946c0}, !- Handle
  Typical Interior Partition 4,           !- Name
  {62d7b3a9-b83a-4e95-9c6c-331e661c2690}, !- Surface Rendering Name
  {7fdffe5b-0333-48c5-97f4-0e2909758807}; !- Layer 1

OS:StandardsInformation:Construction,
  {b279e1c8-ac2e-4527-bb81-66bfc2d25cdf}, !- Handle
  {31e99f9a-75f5-487e-bfa5-d73b69d946c0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2b3fcd6-c251-4202-a1ee-7b1ff0d665b8}, !- Handle
  Typical Insulated Exterior Mass Floor 1, !- Name
  {4da73f23-0c3f-4af2-9f54-eeca748a8013}, !- Surface Rendering Name
  {93dbd1fd-ed54-4db7-aec1-22bd62f81253}, !- Layer 1
  {72c08310-e427-4bf7-934d-8505258f368e}; !- Layer 2

OS:StandardsInformation:Construction,
  {475d1ab6-3546-42f9-b60b-5e79db68d9f1}, !- Handle
  {c2b3fcd6-c251-4202-a1ee-7b1ff0d665b8}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3c627cc7-5342-4932-99fd-24911774ad95}, !- Handle
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {d1ad4d4c-e433-4f9a-b83a-f997792db90a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {8417c418-619f-4451-878a-f0fe4ff712d9}, !- Handle
  {3c627cc7-5342-4932-99fd-24911774ad95}; !- Construction Name

OS:Construction,
  {b1b11dca-f286-4573-87f9-41f6401bf960}, !- Handle
  Typical IEAD Roof 19802010 6A,          !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {e29a2607-0a9e-4aec-992a-9f84ff6a2120}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {5e701347-2c5c-4d7c-b90d-cdba5be17357}, !- Handle
  {b1b11dca-f286-4573-87f9-41f6401bf960}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {3cc7d158-54d6-4c78-84e7-784976086e96}, !- Handle
  Typical Interior Floor,                 !- Name
  {dd8a2446-d172-4732-8b6b-c9b8a64f6e05}, !- Surface Rendering Name
  {68810f57-d25a-4562-a495-41851742e984}, !- Layer 1
  {cf7c501c-4330-4dbe-8c09-75e69842b2db}; !- Layer 2

OS:StandardsInformation:Construction,
  {16e9def0-127c-468b-8279-0983e45ccc6f}, !- Handle
  {3cc7d158-54d6-4c78-84e7-784976086e96}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {af6a7068-c65e-45e8-946e-1a4640b223e6}, !- Handle
  Typical Interior Wall,                  !- Name
  {94baead3-11b2-4917-9159-ca4e2565d111}, !- Surface Rendering Name
  {163d3e36-fadc-4972-ae0f-cdfb143228db}, !- Layer 1
  {163d3e36-fadc-4972-ae0f-cdfb143228db}; !- Layer 2

OS:StandardsInformation:Construction,
  {63e613f2-6c89-480b-853d-81aaa1e66dd4}, !- Handle
  {af6a7068-c65e-45e8-946e-1a4640b223e6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f960a212-ff7b-40fd-bd7a-6d084cee0fb7}, !- Handle
  Typical Interior Ceiling,               !- Name
  {5752e60e-dc61-4cbd-9f15-c64c970d8f1e}, !- Surface Rendering Name
  {cf7c501c-4330-4dbe-8c09-75e69842b2db}, !- Layer 1
  {68810f57-d25a-4562-a495-41851742e984}; !- Layer 2

OS:StandardsInformation:Construction,
  {d4dc395f-4c2a-43b8-a02b-5513ae7c02bb}, !- Handle
  {f960a212-ff7b-40fd-bd7a-6d084cee0fb7}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b294e578-472b-4bac-8595-83a62ab4688c}, !- Handle
  Generic Ground Slab 6A 19802010,        !- Name
  {7b8db29a-7cbf-48ed-a305-021bb4761045}, !- Surface Rendering Name
  {ea8d660c-e303-402c-b688-039e77f98d15}, !- Layer 1
  {3bf93377-d912-44ac-9e0a-a5a9ca558978}; !- Layer 2

OS:StandardsInformation:Construction,
  {5eb6c6a8-a832-4523-9d05-a569c0e497cf}, !- Handle
  {b294e578-472b-4bac-8595-83a62ab4688c}; !- Construction Name

OS:Construction,
  {d353130b-4554-4fe7-adef-791ba55959bb}, !- Handle
  Customized Fenestration: u=3.08,        !- Name
  {76667a98-4e71-4ce8-96e7-59cf0a42d38e}, !- Surface Rendering Name
  {6f299585-4c35-4cde-9a0e-37b59794aa50}; !- Layer 1

OS:StandardsInformation:Construction,
  {851b456c-cc3b-4d10-a0a4-10dba7d609bd}, !- Handle
  {d353130b-4554-4fe7-adef-791ba55959bb}; !- Construction Name

OS:Construction,
  {cde1d391-de06-493e-a4ea-8471feff1b7e}, !- Handle
  Typical Insulated Metal Door 2,         !- Name
  {8272f82a-850a-4d64-a4c2-ffe3daeee9c8}, !- Surface Rendering Name
  {969e3156-22ce-4f55-a999-2266fb2c4ec2}, !- Layer 1
  {8837c9f6-3606-488d-8381-39c0919ed4b6}; !- Layer 2

OS:StandardsInformation:Construction,
  {b37f1c41-07d2-493f-857f-19629a26e5a3}, !- Handle
  {cde1d391-de06-493e-a4ea-8471feff1b7e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {98ba9b5c-878c-4a25-93f4-813dad7e218b}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm 1, !- Name
  {11e023e7-f9b9-4b97-ab09-a4144221484c}, !- Surface Rendering Name
  {365b9962-26cb-413e-92f4-50f60b5eeae7}; !- Layer 1

OS:StandardsInformation:Construction,
  {c933f708-fc80-44fb-86d1-f56615efdf05}, !- Handle
  {98ba9b5c-878c-4a25-93f4-813dad7e218b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {8f5510bb-fab4-4742-b627-030404a2e7a7}, !- Handle
  Typical Overhead Door 1,                !- Name
  {2615fa8c-de8f-405c-b9bb-f6d9df5a3013}, !- Surface Rendering Name
  {8837c9f6-3606-488d-8381-39c0919ed4b6}; !- Layer 1

OS:StandardsInformation:Construction,
  {52c41b36-24d4-4e38-9496-012e78b72b8f}, !- Handle
  {8f5510bb-fab4-4742-b627-030404a2e7a7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {1d15be39-1080-4515-8247-d76ff480f655}, !- Handle
  Typical Interior Window,                !- Name
  {043783c6-3938-480e-921f-1aa710b872e8}, !- Surface Rendering Name
  {5fbadca8-b1f5-4153-9824-51648471c991}; !- Layer 1

OS:StandardsInformation:Construction,
  {45dce1b8-2cc1-4c5f-bd03-c5daf992953e}, !- Handle
  {1d15be39-1080-4515-8247-d76ff480f655}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {639cdf0d-d41a-46bb-9343-881a2d99221b}, !- Handle
  Typical Interior Door 4,                !- Name
  {d2ef828a-fdbf-4e4f-a22b-851b1fa73d8a}, !- Surface Rendering Name
  {7fdffe5b-0333-48c5-97f4-0e2909758807}; !- Layer 1

OS:StandardsInformation:Construction,
  {36e20643-fdd6-4839-b921-00a7bf05d3d7}, !- Handle
  {639cdf0d-d41a-46bb-9343-881a2d99221b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {62d7b3a9-b83a-4e95-9c6c-331e661c2690}, !- Handle
  Rendering Color 336,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Material,
  {7fdffe5b-0333-48c5-97f4-0e2909758807}, !- Handle
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c891938-da91-45f3-b152-dd4a0a980ced}, !- Handle
  {7fdffe5b-0333-48c5-97f4-0e2909758807}; !- Material Name

OS:Rendering:Color,
  {4da73f23-0c3f-4af2-9f54-eeca748a8013}, !- Handle
  Rendering Color 337,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Material,
  {93dbd1fd-ed54-4db7-aec1-22bd62f81253}, !- Handle
  4 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0e29385a-f6fc-422f-87b3-bcb3d76003a3}, !- Handle
  {93dbd1fd-ed54-4db7-aec1-22bd62f81253}; !- Material Name

OS:Material:NoMass,
  {72c08310-e427-4bf7-934d-8505258f368e}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9447ff66-c1e8-4804-89ea-18fa59b924f1}, !- Handle
  {72c08310-e427-4bf7-934d-8505258f368e}; !- Material Name

OS:Rendering:Color,
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Handle
  Rendering Color 636,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Material,
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Handle
  1IN Stucco 4,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691337354832922,                      !- Conductivity {W/m-K}
  1858.00424829652,                       !- Density {kg/m3}
  836.460315804243,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {bdabb006-2ab7-41bf-a5e4-f23277ce8d4b}, !- Handle
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}; !- Material Name

OS:Material,
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Handle
  8IN CONCRETE HW RefBldg 2,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31012326132692,                       !- Conductivity {W/m-K}
  2240.0051217353,                        !- Density {kg/m3}
  836.260444761042,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b96447c2-2bbe-4983-ad10-f565ceeee2d5}, !- Handle
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}; !- Material Name

OS:Material:NoMass,
  {d1ad4d4c-e433-4f9a-b83a-f997792db90a}, !- Handle
  Typical Insulation-R5 GBC,              !- Name
  MediumSmooth,                           !- Roughness
  0.65,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8b48a736-a91c-4e2a-bbb1-bc7fc76ec090}, !- Handle
  {d1ad4d4c-e433-4f9a-b83a-f997792db90a}; !- Material Name

OS:Material,
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}, !- Handle
  1/2IN Gypsum 2,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  784.901794665194,                       !- Density {kg/m3}
  829.464829292142,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c3c3f97d-6a3c-4bff-b066-5f4ded69427f}, !- Handle
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Material Name

OS:Rendering:Color,
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Material,
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Handle
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ab5539c5-5c17-44f7-9029-e884da577e4e}, !- Handle
  {928640b7-a36d-41a1-9466-d6078871c57b}; !- Material Name

OS:Material:NoMass,
  {e29a2607-0a9e-4aec-992a-9f84ff6a2120}, !- Handle
  Typical Insulation U=0.276,             !- Name
  Smooth,                                 !- Roughness
  3.62,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {523c1604-fb06-480f-942e-3c5564dc5625}, !- Handle
  {e29a2607-0a9e-4aec-992a-9f84ff6a2120}; !- Material Name

OS:Material,
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}, !- Handle
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {794ffb92-94db-422e-90b7-9c2c6da58a3c}, !- Handle
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Material Name

OS:Rendering:Color,
  {dd8a2446-d172-4732-8b6b-c9b8a64f6e05}, !- Handle
  Rendering Color 307,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {68810f57-d25a-4562-a495-41851742e984}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ae6b0d67-999d-462f-bf9f-64c2dc30eb97}, !- Handle
  {68810f57-d25a-4562-a495-41851742e984}; !- Material Name

OS:Material:NoMass,
  {cf7c501c-4330-4dbe-8c09-75e69842b2db}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a81b54fc-a00f-4e58-8151-86096ef3865c}, !- Handle
  {cf7c501c-4330-4dbe-8c09-75e69842b2db}; !- Material Name

OS:Rendering:Color,
  {94baead3-11b2-4917-9159-ca4e2565d111}, !- Handle
  Rendering Color 340,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Material,
  {163d3e36-fadc-4972-ae0f-cdfb143228db}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3006c79a-fccb-496b-9bf6-fe597fc25f0d}, !- Handle
  {163d3e36-fadc-4972-ae0f-cdfb143228db}; !- Material Name

OS:Rendering:Color,
  {5752e60e-dc61-4cbd-9f15-c64c970d8f1e}, !- Handle
  Rendering Color 341,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b8db29a-7cbf-48ed-a305-021bb4761045}, !- Handle
  Rendering Color 705,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {ea8d660c-e303-402c-b688-039e77f98d15}, !- Handle
  Typical Insulation U=0.459,             !- Name
  Smooth,                                 !- Roughness
  2.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c7be3d31-b65f-488e-8c51-c86c3e72d98b}, !- Handle
  {ea8d660c-e303-402c-b688-039e77f98d15}; !- Material Name

OS:Material,
  {3bf93377-d912-44ac-9e0a-a5a9ca558978}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77ab5615-76d3-43f1-9846-40c46d815b16}, !- Handle
  {3bf93377-d912-44ac-9e0a-a5a9ca558978}; !- Material Name

OS:Rendering:Color,
  {76667a98-4e71-4ce8-96e7-59cf0a42d38e}, !- Handle
  Rendering Color 168,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {6f299585-4c35-4cde-9a0e-37b59794aa50}, !- Handle
  Fenestration U=3.08 0.66,               !- Name
  3.08,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {8b7a3c1c-0fec-43b7-b0e0-29a360e00a85}, !- Handle
  {6f299585-4c35-4cde-9a0e-37b59794aa50}; !- Material Name

OS:Rendering:Color,
  {8272f82a-850a-4d64-a4c2-ffe3daeee9c8}, !- Handle
  Rendering Color 346,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Material,
  {969e3156-22ce-4f55-a999-2266fb2c4ec2}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6b47e09-4f2b-412d-ac50-31d40035b67a}, !- Handle
  {969e3156-22ce-4f55-a999-2266fb2c4ec2}; !- Material Name

OS:Material:NoMass,
  {8837c9f6-3606-488d-8381-39c0919ed4b6}, !- Handle
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77d20a93-d6d2-440d-9b98-d2b8fd350df3}, !- Handle
  {8837c9f6-3606-488d-8381-39c0919ed4b6}; !- Material Name

OS:Rendering:Color,
  {11e023e7-f9b9-4b97-ab09-a4144221484c}, !- Handle
  Rendering Color 347,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {365b9962-26cb-413e-92f4-50f60b5eeae7}, !- Handle
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c48e5f09-a437-4b24-bbeb-e74dd193a880}, !- Handle
  {365b9962-26cb-413e-92f4-50f60b5eeae7}; !- Material Name

OS:Rendering:Color,
  {2615fa8c-de8f-405c-b9bb-f6d9df5a3013}, !- Handle
  Rendering Color 348,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {043783c6-3938-480e-921f-1aa710b872e8}, !- Handle
  Rendering Color 349,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {5fbadca8-b1f5-4153-9824-51648471c991}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {d302fa53-39d2-4a40-a22e-388143091910}, !- Handle
  {5fbadca8-b1f5-4153-9824-51648471c991}; !- Material Name

OS:Rendering:Color,
  {d2ef828a-fdbf-4e4f-a22b-851b1fa73d8a}, !- Handle
  Rendering Color 350,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Construction,
  {fbdc7e97-42da-4381-b075-d307b8448242}, !- Handle
  Generic Interior Ceiling,               !- Name
  {d82a5b35-2919-44e8-927a-b89b17d97511}, !- Surface Rendering Name
  {b823e2b8-d6ca-4bd1-9485-9dd8ee42b980}, !- Layer 1
  {32a0473e-09a7-49a6-88d2-3bf420cc487f}, !- Layer 2
  {04b8a22d-8261-4e60-8d97-fd47c73fb282}; !- Layer 3

OS:Rendering:Color,
  {d82a5b35-2919-44e8-927a-b89b17d97511}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Material,
  {b823e2b8-d6ca-4bd1-9485-9dd8ee42b980}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c1955a38-a887-4f91-8fa0-1f8acdcba9d9}, !- Handle
  {b823e2b8-d6ca-4bd1-9485-9dd8ee42b980}; !- Material Name

OS:Material,
  {32a0473e-09a7-49a6-88d2-3bf420cc487f}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1efaa511-6398-4ba3-b087-6d2187da897b}, !- Handle
  {32a0473e-09a7-49a6-88d2-3bf420cc487f}; !- Material Name

OS:Material,
  {04b8a22d-8261-4e60-8d97-fd47c73fb282}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {47fa001d-7033-44c4-8d72-ae15f5d8d1f0}, !- Handle
  {04b8a22d-8261-4e60-8d97-fd47c73fb282}; !- Material Name

OS:StandardsInformation:Construction,
  {c2dd7be5-192c-4d24-9b9e-1637f214600a}, !- Handle
  {fbdc7e97-42da-4381-b075-d307b8448242}; !- Construction Name

OS:Construction,
  {07b6390e-f9ec-4451-8532-7757719aa8a1}, !- Handle
  Generic Interior Floor,                 !- Name
  {5b88e42c-276e-4254-8300-d10b3f6900f7}, !- Surface Rendering Name
  {04b8a22d-8261-4e60-8d97-fd47c73fb282}, !- Layer 1
  {32a0473e-09a7-49a6-88d2-3bf420cc487f}, !- Layer 2
  {b823e2b8-d6ca-4bd1-9485-9dd8ee42b980}; !- Layer 3

OS:Rendering:Color,
  {5b88e42c-276e-4254-8300-d10b3f6900f7}, !- Handle
  Rendering Color 63,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {065289e3-4ce7-40ba-ad57-631dcb8eb166}, !- Handle
  {07b6390e-f9ec-4451-8532-7757719aa8a1}; !- Construction Name

OS:Construction,
  {28e1d767-9f7c-47fe-999c-fd146f9aa424}, !- Handle
  Typical IEAD Roof 19802010 7A,          !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {5ed04d95-a762-40c1-bb3f-207246a80932}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {3762204d-66bd-4a68-a164-fbb476c04bd1}, !- Handle
  {28e1d767-9f7c-47fe-999c-fd146f9aa424}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {e51d89b5-7062-474c-a24b-0546e4b03d6e}, !- Handle
  Generic Ground Slab 7A 19802010,        !- Name
  {7b8db29a-7cbf-48ed-a305-021bb4761045}, !- Surface Rendering Name
  {2de48afa-334f-4fb3-b550-06c8eaad26e3}, !- Layer 1
  {3bf93377-d912-44ac-9e0a-a5a9ca558978}; !- Layer 2

OS:StandardsInformation:Construction,
  {4ea8c339-f01d-4092-9714-42f320055fdd}, !- Handle
  {e51d89b5-7062-474c-a24b-0546e4b03d6e}; !- Construction Name

OS:Material:NoMass,
  {5ed04d95-a762-40c1-bb3f-207246a80932}, !- Handle
  Typical Insulation U=0.227,             !- Name
  Smooth,                                 !- Roughness
  4.4,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6f182622-048f-4868-907a-b41a3626b034}, !- Handle
  {5ed04d95-a762-40c1-bb3f-207246a80932}; !- Material Name

OS:Material:NoMass,
  {2de48afa-334f-4fb3-b550-06c8eaad26e3}, !- Handle
  Typical Insulation U=0.425,             !- Name
  Smooth,                                 !- Roughness
  2.35,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {39384db5-eba7-4cbc-a64e-921d534bbc2f}, !- Handle
  {2de48afa-334f-4fb3-b550-06c8eaad26e3}; !- Material Name

OS:People:Definition,
  {83422c0c-9e16-423d-808d-ed1cac6f2de5}, !- Handle
  MidriseApartment Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {b18af507-c900-488e-a6b4-815b5aadfb44}, !- Handle
  MidriseApartment Apartment Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:WaterUse:Equipment:Definition,
  {4d5d7657-aebf-462e-b906-799ca3a15a5f}, !- Handle
  MURB_Service Hot Water GENERAL,         !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {16769f71-ba52-4dd1-baac-bcc82f287434}, !- Target Temperature Schedule Name
  {996aa675-b53d-4fb7-9ab8-31a0ffb92d7f}, !- Sensible Fraction Schedule Name
  {5ea47bfa-30c0-42fe-aada-766837ed7a1d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {16769f71-ba52-4dd1-baac-bcc82f287434}, !- Handle
  60.0C Hot Water,                        !- Name
  {dff6b279-6022-4743-97c6-fad8ebd841f7}, !- Schedule Type Limits Name
  {cd663849-86aa-469e-b88e-afd700a4b330}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd663849-86aa-469e-b88e-afd700a4b330}, !- Handle
  Schedule Day 46,                        !- Name
  {dff6b279-6022-4743-97c6-fad8ebd841f7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {996aa675-b53d-4fb7-9ab8-31a0ffb92d7f}, !- Handle
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  {e8f49870-87a2-4638-83f8-6c5f20e9e192}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8f49870-87a2-4638-83f8-6c5f20e9e192}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ea47bfa-30c0-42fe-aada-766837ed7a1d}, !- Handle
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  {11d92902-319e-472b-b0ee-a0d808132e96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11d92902-319e-472b-b0ee-a0d808132e96}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dff6b279-6022-4743-97c6-fad8ebd841f7}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {a2e7079b-f0fa-4493-b1c1-2133fe724d29}, !- Handle
  Rendering Color 51,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe134750-264d-4a61-b01e-0baaf95ab0fd}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:SpaceType,
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Handle
  MURB lobby,                             !- Name
  {c7612c1d-28d7-4971-856d-2db4c8e9d7e0}, !- Default Construction Set Name
  {25dd589a-027e-4d72-ac64-c6e653d3afc8}, !- Default Schedule Set Name
  {09fa96e4-7eac-4545-9ac1-ba09eaf6a6d7}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {d8d481f5-0546-4d4a-8982-3e112ba242c1}, !- Handle
  MidriseApartment Corridor Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {3818c327-126a-4ca7-b98f-58e3e59b35c8}, !- Lighting Schedule Name
  {fdbbbe62-0f61-4639-8c64-352f0eed2c2e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {68fa2fbe-f4bb-43e3-b152-b30510c32651}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {09fa96e4-7eac-4545-9ac1-ba09eaf6a6d7}, !- Handle
  Rendering Color 174,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d12b9697-ff0c-47b9-a367-36a7dcd42824}, !- Handle
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.025,                                  !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3818c327-126a-4ca7-b98f-58e3e59b35c8}, !- Handle
  MidriseApartment Corridor Light 2,      !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  {0c1ec826-1bfe-4ad7-bd67-f94b55a024bc}, !- Default Day Schedule Name
  {17913f30-f430-4756-a3d9-b9f3df17fddf}, !- Summer Design Day Schedule Name
  {7e1e4d2c-e04d-438d-8dec-14ff33e6d63d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c1ec826-1bfe-4ad7-bd67-f94b55a024bc}, !- Handle
  MidriseApartment Corridor Light Default 1, !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17913f30-f430-4756-a3d9-b9f3df17fddf}, !- Handle
  MidriseApartment Corridor Light Summer Design Day 2, !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e1e4d2c-e04d-438d-8dec-14ff33e6d63d}, !- Handle
  MidriseApartment Corridor Light Winter Design Day 2, !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {68fa2fbe-f4bb-43e3-b152-b30510c32651}, !- Handle
  MidriseApartment Infil 3,               !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  {803e4987-6a3b-4665-8a70-bad7b451b359}, !- Default Day Schedule Name
  {5ff04225-5841-4b0d-bf51-5e885673b473}, !- Summer Design Day Schedule Name
  {13996d43-fc9d-42c9-8f61-1e4187a5557a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {803e4987-6a3b-4665-8a70-bad7b451b359}, !- Handle
  MidriseApartment Infil Default 2,       !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ff04225-5841-4b0d-bf51-5e885673b473}, !- Handle
  MidriseApartment Infil Summer Design Day 3, !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13996d43-fc9d-42c9-8f61-1e4187a5557a}, !- Handle
  MidriseApartment Infil Winter Design Day 3, !- Name
  {5076e922-f2e6-49b4-b518-589e26357c97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {d3475323-5b21-4387-9ca1-7809b4643644}, !- Handle
  MidriseApartment Apartment Schedule Set 2, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {596609aa-252c-4b2b-838f-18f6f0442834}, !- Number of People Schedule Name
  {468a687f-dec2-4bea-9d8f-1bafbd5561f8}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {c4fa37f2-0cc2-4371-968b-0ef84dbc3a95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {6c4e0e6a-0cb9-436e-afd8-78f9c0802f13}, !- Hot Water Equipment Schedule Name
  {a9fb8c11-4cac-49ba-b727-30cf1aa5cfc5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {c89e875e-2def-486f-b384-5248236d859f}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {596609aa-252c-4b2b-838f-18f6f0442834}, !- Handle
  MidriseApartment Apartment Occ 2,       !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  {37d2c461-0a24-4367-a75f-02166a46518e}, !- Default Day Schedule Name
  {21a61f57-1999-4a16-892f-b126e0f9cc1d}, !- Summer Design Day Schedule Name
  {af37ce0b-9560-4982-936c-646b2e30a8e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37d2c461-0a24-4367-a75f-02166a46518e}, !- Handle
  MidriseApartment Apartment Occ Default 1, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {21a61f57-1999-4a16-892f-b126e0f9cc1d}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 2, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {af37ce0b-9560-4982-936c-646b2e30a8e9}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 2, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {468a687f-dec2-4bea-9d8f-1bafbd5561f8}, !- Handle
  MidriseApartment Activity 2,            !- Name
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Schedule Type Limits Name
  {15727f70-10c3-4262-9857-1d60720b1231}, !- Default Day Schedule Name
  {d5005b86-c190-4248-865a-ad90ae2208dc}, !- Summer Design Day Schedule Name
  {46e6b3c1-0187-40fb-bd02-db59f8587f9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15727f70-10c3-4262-9857-1d60720b1231}, !- Handle
  MidriseApartment Activity Default 1,    !- Name
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d5005b86-c190-4248-865a-ad90ae2208dc}, !- Handle
  MidriseApartment Activity Summer Design Day 2, !- Name
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {46e6b3c1-0187-40fb-bd02-db59f8587f9b}, !- Handle
  MidriseApartment Activity Winter Design Day 2, !- Name
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9fb8c11-4cac-49ba-b727-30cf1aa5cfc5}, !- Handle
  MidriseApartment Infil 4,               !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  {078aa8f8-7ba3-4ca5-a930-221820463b17}, !- Default Day Schedule Name
  {4e9a39fe-2956-4a1e-a3a6-d1b37dfc8aea}, !- Summer Design Day Schedule Name
  {e2cd40ca-cbb5-413e-ad56-482ed31c0503}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {078aa8f8-7ba3-4ca5-a930-221820463b17}, !- Handle
  MidriseApartment Infil Default 3,       !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e9a39fe-2956-4a1e-a3a6-d1b37dfc8aea}, !- Handle
  MidriseApartment Infil Summer Design Day 4, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2cd40ca-cbb5-413e-ad56-482ed31c0503}, !- Handle
  MidriseApartment Infil Winter Design Day 4, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceType,
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Handle
  MURB small 1,                           !- Name
  {c7612c1d-28d7-4971-856d-2db4c8e9d7e0}, !- Default Construction Set Name
  {b0e12475-d905-466e-b243-8e834fe6217e}, !- Default Schedule Set Name
  {c89e875e-2def-486f-b384-5248236d859f}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {b266e7c5-26f9-4d86-b33f-3add3543bafb}, !- Handle
  MidriseApartment Apartment Schedule Set 3, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1c0feb12-092b-48c8-b6f1-64a7c261b275}, !- Number of People Schedule Name
  {96ef3948-6781-4026-9ee1-06b78b5347cb}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {c4fa37f2-0cc2-4371-968b-0ef84dbc3a95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {6c4e0e6a-0cb9-436e-afd8-78f9c0802f13}, !- Hot Water Equipment Schedule Name
  {df330126-b677-4513-93bd-6fbb05445948}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1c0feb12-092b-48c8-b6f1-64a7c261b275}, !- Handle
  MidriseApartment Apartment Occ 3,       !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  {21bdb711-48f6-4f05-bba1-c8471236d1eb}, !- Default Day Schedule Name
  {e28d3463-a97d-4d2c-a57f-299f67877927}, !- Summer Design Day Schedule Name
  {158dd8dd-81c1-46b3-b490-d32d24cd47a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21bdb711-48f6-4f05-bba1-c8471236d1eb}, !- Handle
  MidriseApartment Apartment Occ Default 2, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {e28d3463-a97d-4d2c-a57f-299f67877927}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 3, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {158dd8dd-81c1-46b3-b490-d32d24cd47a0}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 3, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {96ef3948-6781-4026-9ee1-06b78b5347cb}, !- Handle
  MidriseApartment Activity 3,            !- Name
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Schedule Type Limits Name
  {77daf78a-1440-4c2d-927d-e83c15184e50}, !- Default Day Schedule Name
  {649e4b8c-e117-4ba2-a98b-7784e252a0a9}, !- Summer Design Day Schedule Name
  {b6f5f7d9-b587-470d-aa8f-3d53ea26cb17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77daf78a-1440-4c2d-927d-e83c15184e50}, !- Handle
  MidriseApartment Activity Default 2,    !- Name
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {649e4b8c-e117-4ba2-a98b-7784e252a0a9}, !- Handle
  MidriseApartment Activity Summer Design Day 3, !- Name
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b6f5f7d9-b587-470d-aa8f-3d53ea26cb17}, !- Handle
  MidriseApartment Activity Winter Design Day 3, !- Name
  {8b7d640f-3070-4141-ba8c-4c680cefa5c5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {df330126-b677-4513-93bd-6fbb05445948}, !- Handle
  MidriseApartment Infil 5,               !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  {7b778949-31a5-413b-a4c3-f93c0fa49bf6}, !- Default Day Schedule Name
  {d8b03b77-5eaf-462f-9933-08b536366ca5}, !- Summer Design Day Schedule Name
  {024c0c82-025a-4899-9168-e1defdd91d19}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b778949-31a5-413b-a4c3-f93c0fa49bf6}, !- Handle
  MidriseApartment Infil Default 4,       !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8b03b77-5eaf-462f-9933-08b536366ca5}, !- Handle
  MidriseApartment Infil Summer Design Day 5, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {024c0c82-025a-4899-9168-e1defdd91d19}, !- Handle
  MidriseApartment Infil Winter Design Day 5, !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People,
  {a3692bf6-d268-47f0-a4be-973fda868f4a}, !- Handle
  People 3,                               !- Name
  {83422c0c-9e16-423d-808d-ed1cac6f2de5}, !- People Definition Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

! Always On Discrete
OS:Schedule:Constant,
  {1b3ce95a-91d6-4f50-a369-9cffcff0ceda}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {2f1a17f3-fe9c-4dd9-9a0c-2baa378e258d}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {2f1a17f3-fe9c-4dd9-9a0c-2baa378e258d}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {1128f3c7-40f7-4f2a-8fa6-2ad3eb48a3b1}, !- Schedule Type Limits Name
  {da38aab0-62bd-4c10-9f62-724d7e144d2e}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {1128f3c7-40f7-4f2a-8fa6-2ad3eb48a3b1}, !- Handle
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {da38aab0-62bd-4c10-9f62-724d7e144d2e}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {c0aa311f-bb4c-451e-9331-380945216a5f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c0aa311f-bb4c-451e-9331-380945216a5f}, !- Handle
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {c2ee20f6-639a-4168-8aee-4e59bdff0001}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9316792d-6794-4e94-8866-477192e92605}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {913fcfa9-e893-47d7-ad1a-933c205f6432}, !- Schedule Type Limits Name
  {9eb01d74-c3b3-497e-a69a-e1fee7367e9e}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {913fcfa9-e893-47d7-ad1a-933c205f6432}, !- Handle
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9eb01d74-c3b3-497e-a69a-e1fee7367e9e}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {36fea69e-c19e-4277-9f44-2bc2e8b573dd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0d89c06e-9d9b-4e61-bff0-ceb4151dec0e}, !- Handle
  Schedule Rule 46,                       !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efe8f943-3a7f-4a87-bac0-ee6ac203ca0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {efe8f943-3a7f-4a87-bac0-ee6ac203ca0a}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  {913fcfa9-e893-47d7-ad1a-933c205f6432}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ThermostatSetpoint:DualSetpoint,
  {4a6342f2-8178-4468-8c97-edf4455ffc29}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {230565d8-8891-41fc-ab89-975f13cf17d5}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34c7b92f-10aa-47f1-939c-2190e7d56616}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28ab8032-5142-49fa-b42b-b4f0821cb9a6}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35f6a9bb-a8c8-431c-b0ee-bc51b11650a5}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbda415e-8942-41ff-b084-b6d4a2f19fff}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {968b2152-34f7-4559-bd5f-12505e6f048a}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b113a76d-aad8-4223-adc4-34b6da4b1396}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c336b8a-5be5-4383-b05f-93e83a91b230}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e3d5f2a-8f1c-4c5a-b309-b5470bfe0684}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {428f657e-1100-4b13-b104-8b9f28f487ad}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf0c0d09-d6a2-440c-9d79-b8df0342f07b}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {177eb5f0-c7cc-4882-a714-9856ec04f3ac}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d13ba668-351e-4669-910f-c7c613d97aa3}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d815618-954c-4d7b-8ca7-261ee57235a5}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60344f68-499d-4ddb-ab14-4d9d19a796c9}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a5bd458-89e6-44a5-ac40-95441fa7f1b0}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ccb3febc-8022-4f1d-8e92-e185ddfa9ee0}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {962dce1e-3d08-45bf-848a-d8f952971daf}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6422d980-7358-44ea-960e-f647ca4188d0}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {559d0741-6d2d-412f-8a51-9839691b77ee}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55571c94-84f5-456a-9b77-fb040e07bbc8}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54fab3cd-7ff4-4d0c-9327-ff2d00b0bf89}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a2ac233-7625-486b-ace6-1ddd76227a3d}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fd1980d-591a-4e0b-8aeb-2f4a2c761a04}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f93e18e-068c-4e82-b67f-075f42be6004}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4dc3cf5-cb64-433d-84bc-6f86a1dfc464}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {725e89be-46f8-4ca6-a782-9ea196d07b12}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3b10460-c2cd-472e-a023-6142a23d0b26}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31f9b96a-6e1b-49c3-8061-2a0b7ce72b5c}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72e62cc1-36db-498e-9e99-2e01e5d5f045}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {754ce26b-1d04-44d7-8cd6-13517ed493cc}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af1710c2-f4cc-4d08-a5f5-dc440abfcfe3}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {932c5400-8be6-47a9-a84e-501ebfd4fc39}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbf90d20-bf98-4b4c-8bab-09136842919a}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f43267f-fcbf-4a3e-91ca-2165e8e5b253}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a526ca1-ccf3-4ddc-9021-5b396a0a1b7a}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1f13b6d-2df7-4dfc-8a5b-bad6dc7e25cc}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7111610-e174-4956-b853-496d94e238c2}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9f17117-16ae-465d-9b71-2fbba6449de6}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4025dc13-c0c7-429c-b3c3-0e096f61ce5a}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1c94724-4dbe-4f3b-9442-55c9607fd3a1}, !- Handle
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6a3ea39-5095-41ad-9552-46fcb0a47255}, !- Handle
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  {9316792d-6794-4e94-8866-477192e92605}, !- Heating Setpoint Temperature Schedule Name
  {5ec69ccc-7e51-4123-aa01-9c92503bcfd2}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {86e7835c-28cf-4332-829c-61221aa90b3d}, !- Handle
  Generic Interior Floor 1,               !- Name
  {5b88e42c-276e-4254-8300-d10b3f6900f7}, !- Surface Rendering Name
  {04b8a22d-8261-4e60-8d97-fd47c73fb282}, !- Layer 1
  {32a0473e-09a7-49a6-88d2-3bf420cc487f}, !- Layer 2
  {b823e2b8-d6ca-4bd1-9485-9dd8ee42b980}; !- Layer 3

OS:StandardsInformation:Construction,
  {0211522e-5907-4a03-bbe7-c047b7a2342f}, !- Handle
  {86e7835c-28cf-4332-829c-61221aa90b3d}; !- Construction Name

OS:ScheduleTypeLimits,
  {50a2aed3-a299-4225-a37e-4b303e3cf02c}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {58ae0c69-8616-4925-8139-086d41a7e8e1}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {853a963f-2199-4495-844f-fc8039ff3c99}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {c053ce67-1a8a-4a00-a3c8-fe416393f30e}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {4cf41cff-d157-45af-b25e-67f81fc37e5f}, !- Handle
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {87187b8d-2d76-4014-9ec7-ce9c7773c923}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {66b301e8-2714-40dd-b667-2926b047f424}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {7962993b-dddf-40b4-9ff5-6d844f019e55}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {69184ec8-60b0-464b-a95d-a61f916264ef}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {5e45ffa5-3f02-4cab-8e82-ec27e77ddc2e}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c47534cc-7a29-4e58-acd5-3173f74382dd}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {436e030f-5c36-426e-a1ea-7cc10104a348}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {46e8cfdf-9ad1-4734-8561-642d00fe84a2}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {817c6d72-c634-44a6-8be3-0337e53411b1}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {3f3164a6-4104-4aa0-8a55-5e6175238566}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {83e391cd-5e2a-43a4-b686-29c6371ce578}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {58523bb6-e4de-4034-879d-a667b10e64c7}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {034c1385-b5e3-4460-a128-217c98cc1002}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {73319b0b-bc21-4dae-8ef4-18c682f5491e}, !- Handle
  Temperature 62,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {bb8587bc-cdbe-4814-b944-1c23a20f168f}, !- Handle
  Temperature 63,                         !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {fb6ea4de-e23c-4bdc-91f5-7daf1e216329}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {db6b92b7-f8f6-448b-a3d3-b45048bbd7ba}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {1e23856e-df48-49e1-8f89-822c843427ef}, !- Handle
  Natural ventilation schedule,           !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  {e2b80f13-baa2-4a4b-bf22-ae2c5ac58acb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2b80f13-baa2-4a4b-bf22-ae2c5ac58acb}, !- Handle
  Schedule Day 9,                         !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.140488123993559,                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.270919887278583,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.140488123993559;                      !- Value Until Time 3

OS:Schedule:Rule,
  {1128c953-db2a-4736-a722-7b198769b1ea}, !- Handle
  vent,                                   !- Name
  {1e23856e-df48-49e1-8f89-822c843427ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {575fd3ec-3284-4058-a19a-4d1b4620c335}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {575fd3ec-3284-4058-a19a-4d1b4620c335}, !- Handle
  Schedule Day 12,                        !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.464147425378965,                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.244743221597125,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.464147425378965;                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {629203a9-d943-4757-9a22-4bd7b10cccfb}, !- Handle
  SHW_Temperature_140F,                   !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  {b53b66a5-aa5d-459e-9fd6-5dc2d577184f}, !- Default Day Schedule Name
  {2a367d71-f16b-4096-ae34-1939eec679e4}, !- Summer Design Day Schedule Name
  {1b8c46d2-1f8d-4e54-bdad-f100bed8be05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b53b66a5-aa5d-459e-9fd6-5dc2d577184f}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2a367d71-f16b-4096-ae34-1939eec679e4}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1b8c46d2-1f8d-4e54-bdad-f100bed8be05}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {087a31fb-83cc-491a-a137-95c99bb63fb8}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  {efffbcb1-69f0-463e-82e4-83dbe6c02eb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efffbcb1-69f0-463e-82e4-83dbe6c02eb6}, !- Handle
  Schedule Day 13,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {884c0f4b-e799-4487-82b1-c165b8ce0bb4}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  {0b4686a6-ebe2-4425-be57-8c6862d0bf82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b4686a6-ebe2-4425-be57-8c6862d0bf82}, !- Handle
  Schedule Day 14,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d121ec4a-cb3c-414e-94ea-e0b5f3217d12}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  {b0f89f03-76dc-4d58-815d-bd748a2c1103}, !- Default Day Schedule Name
  {1011be67-25f5-4c16-a6c5-298c983174e8}, !- Summer Design Day Schedule Name
  {30bed4d4-f59b-4e5d-ac7d-cd8db4edfc36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0f89f03-76dc-4d58-815d-bd748a2c1103}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {1011be67-25f5-4c16-a6c5-298c983174e8}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {30bed4d4-f59b-4e5d-ac7d-cd8db4edfc36}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {550182dc-70fe-42ea-8ec9-c69cda7e22da}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  {dadbd9e1-3235-4109-9d97-e7eaa6fe2fb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dadbd9e1-3235-4109-9d97-e7eaa6fe2fb5}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {7b25cca0-d9f6-4e27-96fd-914d8fc238be}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants, !- Name
  ,                                       !- End-Use Subcategory
  0.000525123873514226,                   !- Peak Flow Rate {m3/s}
  {629203a9-d943-4757-9a22-4bd7b10cccfb}, !- Target Temperature Schedule Name
  {899ea878-e693-4d74-ab84-9be98d26abb6}, !- Sensible Fraction Schedule Name
  {03ab837a-c563-448f-8337-903569842ecc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {899ea878-e693-4d74-ab84-9be98d26abb6}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {baf039da-ac4d-404d-9c6c-5dc52cd781bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {baf039da-ac4d-404d-9c6c-5dc52cd781bd}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {03ab837a-c563-448f-8337-903569842ecc}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {0adccc33-1d91-4c39-875d-76240e2848b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0adccc33-1d91-4c39-875d-76240e2848b4}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {9ec44a22-fcf9-441c-b295-b8ac9f2d49f8}, !- Handle
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  {4d5d7657-aebf-462e-b906-799ca3a15a5f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {550182dc-70fe-42ea-8ec9-c69cda7e22da}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d392d639-3de8-4c49-8520-019d66817776}, !- Handle
  Cold water temperature,                 !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  {0a1d506f-e4e3-4c52-8239-93cfcf1fb6fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a1d506f-e4e3-4c52-8239-93cfcf1fb6fb}, !- Handle
  Schedule Day 84,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3a0d2fbc-ebc7-4620-97ed-493ace840fd5}, !- Handle
  Schedule Rule 528,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f7d55ae-9a75-4dbe-aac0-3b13d53a8b79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f7d55ae-9a75-4dbe-aac0-3b13d53a8b79}, !- Handle
  Schedule Day 95,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc587c62-ef15-40d6-ba2d-d4178c0063c6}, !- Handle
  Schedule Rule 527,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8efc11b8-0663-4ea1-bad2-ab7873d416f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8efc11b8-0663-4ea1-bad2-ab7873d416f8}, !- Handle
  Schedule Day 94,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ed9b5894-5d00-4c63-81d5-d1d395f719d8}, !- Handle
  Schedule Rule 526,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26c10c1f-2813-4ede-8c55-e38ed72a09ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26c10c1f-2813-4ede-8c55-e38ed72a09ee}, !- Handle
  Schedule Day 93,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ca21d962-10f0-45b4-8bc6-c67b1e058c5b}, !- Handle
  Schedule Rule 525,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {92f620aa-fa4d-4b1f-a2f3-031815bdddf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {92f620aa-fa4d-4b1f-a2f3-031815bdddf0}, !- Handle
  Schedule Day 92,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a7a847bd-6f8d-4091-9c97-b45b845d306a}, !- Handle
  Schedule Rule 524,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b1b24455-e729-44f9-b71f-a6619206865f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1b24455-e729-44f9-b71f-a6619206865f}, !- Handle
  Schedule Day 91,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {1d4ace9d-4a90-4bf6-bad9-721d49745ccf}, !- Handle
  Schedule Rule 518,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9d41f9d5-72f6-4046-9522-ceddb213fa5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d41f9d5-72f6-4046-9522-ceddb213fa5d}, !- Handle
  Schedule Day 90,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f13f2146-002d-4e9c-8a95-be1866314704}, !- Handle
  Schedule Rule 523,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9097724a-6572-43cc-b988-294d0dbf6ea5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9097724a-6572-43cc-b988-294d0dbf6ea5}, !- Handle
  Schedule Day 89,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c41b7063-c999-43e5-8ac4-39a82e7fc661}, !- Handle
  Schedule Rule 522,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e84a2d55-2c9e-4b98-b2fc-3b1db30d64f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e84a2d55-2c9e-4b98-b2fc-3b1db30d64f0}, !- Handle
  Schedule Day 88,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d62cfb1d-d10b-4b26-9333-ede585184016}, !- Handle
  Schedule Rule 521,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8952d30f-b9fa-4996-952b-f5acbec2a80f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8952d30f-b9fa-4996-952b-f5acbec2a80f}, !- Handle
  Schedule Day 87,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4143240-e142-4aae-89c2-a4a442c4465a}, !- Handle
  Schedule Rule 520,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e44d1d06-b263-442c-8cfd-d9db4829793f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e44d1d06-b263-442c-8cfd-d9db4829793f}, !- Handle
  Schedule Day 86,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c059f2ce-8ebc-498a-8149-e25917ad477e}, !- Handle
  Schedule Rule 519,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9983cfea-1c8e-41f7-bc47-956cda12d928}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9983cfea-1c8e-41f7-bc47-956cda12d928}, !- Handle
  Schedule Day 85,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {84b6101b-9bf0-4944-93e1-ed5214b2b23b}, !- Handle
  Natural Ventilation,                    !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  {bfbdbf5a-30a9-45ce-b867-2645be472cf5}, !- Default Day Schedule Name
  {e1da4c3a-389a-4fe6-b5b2-983a3feec01d}, !- Summer Design Day Schedule Name
  {6523b244-75cd-49d4-8f0f-ef86c327fa8c}, !- Winter Design Day Schedule Name
  {dd542ec7-900d-45e7-a051-094afa70476c}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Handle
  Fractional 99,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {bfbdbf5a-30a9-45ce-b867-2645be472cf5}, !- Handle
  LargeOffice Building_Lighting Schedule_Sunday, !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7;                                    !- Value Until Time 3

OS:Schedule:Day,
  {e1da4c3a-389a-4fe6-b5b2-983a3feec01d}, !- Handle
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6523b244-75cd-49d4-8f0f-ef86c327fa8c}, !- Handle
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd542ec7-900d-45e7-a051-094afa70476c}, !- Handle
  LargeOffice Building_Lighting Schedule_Hol 1, !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.045280057,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {b7d8e9a2-4531-400e-93d3-5989101c8734}, !- Handle
  Schedule Rule 44,                       !- Name
  {84b6101b-9bf0-4944-93e1-ed5214b2b23b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87c500b1-3a22-4dd2-be47-eb241257227d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {87c500b1-3a22-4dd2-be47-eb241257227d}, !- Handle
  Schedule Day 44,                        !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {82768234-e5b6-4851-b3ad-3cf43d2ed790}, !- Handle
  Schedule Rule 45,                       !- Name
  {84b6101b-9bf0-4944-93e1-ed5214b2b23b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24d6ee62-fe5f-4e5a-ab91-648f007884c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  15,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24d6ee62-fe5f-4e5a-ab91-648f007884c3}, !- Handle
  Schedule Day 45,                        !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Lights:Definition,
  {d66acd67-bcf3-4a7d-b1d5-5fda641d1915}, !- Handle
  Lights Definition 1,                    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  241.35,                                 !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {acccc8f7-e634-484f-8561-8192eed55391}, !- Handle
  Autres,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  740,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {786e7e82-2afd-4a15-bac6-27cbd72bf43a}, !- Handle
  Base,                                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1958.74,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {62dc6560-7711-4a68-9b1d-8cd5a642a1ab}, !- Handle
  Chauffeau,                              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  941.6,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment:Definition,
  {f7d5b450-7692-40fa-bddf-548a0c126523}, !- Handle
  Congelateur,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.45,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment:Definition,
  {ac092c2b-00a4-47d8-b3d5-2edbc39acdeb}, !- Handle
  Fourcuisiniere,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  313,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment:Definition,
  {03aa66a8-cffb-49ff-a3d2-05eaedd65bc3}, !- Handle
  Laveuse,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  27.82,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment:Definition,
  {141ce01c-217d-4b82-af58-80775b050657}, !- Handle
  Lavevaisselle,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.59,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment:Definition,
  {964f1926-e810-49af-9911-9e8c7ff7614b}, !- Handle
  Refrigerateur,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  116.78,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment:Definition,
  {4b2d0fbf-1074-4a41-8b20-61d15d6a8576}, !- Handle
  Secheuse,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  276.7,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:InternalMass:Definition,
  {1af35838-2669-4ba2-8ec9-e81560f545cb}, !- Handle
  Internal Mass Definition 1,             !- Name
  {31e99f9a-75f5-487e-bfa5-d73b69d946c0}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3f9e0eab-e909-41dd-865f-62d2b12727a9}, !- Handle
  Internal Mass 1,                        !- Name
  {1af35838-2669-4ba2-8ec9-e81560f545cb}, !- Internal Mass Definition Name
  {aa3e28fb-f2dc-41a3-9356-55110b5cf6dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98f03673-1499-46f6-8a3a-95c216c047c5}, !- Handle
  Internal Mass 2,                        !- Name
  {1af35838-2669-4ba2-8ec9-e81560f545cb}, !- Internal Mass Definition Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Lights,
  {38f6fa16-7d49-4742-8231-4257e4e35cd8}, !- Handle
  Lights 1,                               !- Name
  {d66acd67-bcf3-4a7d-b1d5-5fda641d1915}, !- Lights Definition Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space or SpaceType Name
  {ab695812-2219-404a-94e1-480954124c7a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {a0ad6921-c656-4f0a-8616-d06139586a3b}, !- Handle
  Electric Equipment 1,                   !- Name
  {acccc8f7-e634-484f-8561-8192eed55391}, !- Electric Equipment Definition Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space or SpaceType Name
  {28d21529-389f-49ca-abad-edafb129d9d4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {a3cbab9d-8a45-4237-9eed-a2fbacc9ecba}, !- Handle
  Electric Equipment 3,                   !- Name
  {62dc6560-7711-4a68-9b1d-8cd5a642a1ab}, !- Electric Equipment Definition Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space or SpaceType Name
  {1de4c5ee-7c35-4b60-85bb-ad86fddf3109}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1eb4d94b-560a-4493-84d8-0cec1e2dd721}, !- Handle
  Electric Equipment 4,                   !- Name
  {f7d5b450-7692-40fa-bddf-548a0c126523}, !- Electric Equipment Definition Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space or SpaceType Name
  {a4ffe70f-8556-4f8c-abc4-d1b86bfa18b3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {ca1b058c-a6bb-4280-84d6-8a29f2cfaa64}, !- Handle
  Electric Equipment 5,                   !- Name
  {ac092c2b-00a4-47d8-b3d5-2edbc39acdeb}, !- Electric Equipment Definition Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space or SpaceType Name
  {d73a371d-6199-4fcc-9dd1-7d8c5f8a26de}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {9709622b-da71-4ff1-9af7-d33c606ba7de}, !- Handle
  Electric Equipment 6,                   !- Name
  {03aa66a8-cffb-49ff-a3d2-05eaedd65bc3}, !- Electric Equipment Definition Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space or SpaceType Name
  {51ee7a34-b775-4396-9068-83f31b077e41}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {087433da-c2e1-4485-94b4-66a48558ae30}, !- Handle
  Electric Equipment 7,                   !- Name
  {141ce01c-217d-4b82-af58-80775b050657}, !- Electric Equipment Definition Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space or SpaceType Name
  {389c3418-b6d4-4626-8719-cd8f2610d430}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {3c28bdad-3afa-41bf-a9bb-9dcc16ff9765}, !- Handle
  Electric Equipment 8,                   !- Name
  {964f1926-e810-49af-9911-9e8c7ff7614b}, !- Electric Equipment Definition Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space or SpaceType Name
  {2bab6560-b512-499f-8a45-603b2ce3fe28}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {25c5cca8-9605-4726-9f63-674ed2ce7ccd}, !- Handle
  Electric Equipment 9,                   !- Name
  {4b2d0fbf-1074-4a41-8b20-61d15d6a8576}, !- Electric Equipment Definition Name
  {4cf197e6-7a06-49a0-9bcc-9a75357ec53a}, !- Space or SpaceType Name
  {1393d3f9-dfb9-4c6a-866f-477d314352ef}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {28d21529-389f-49ca-abad-edafb129d9d4}, !- Handle
  Autres,                                 !- Name
  {0124d030-9f35-409d-b616-94218b8ec038}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0.622264989,                            !- Value 1
  0.524550211,                            !- Value 2
  0.486424603,                            !- Value 3
  0.459243225,                            !- Value 4
  0.422231778,                            !- Value 5
  0.35035904,                             !- Value 6
  0.277800479,                            !- Value 7
  0.496896769,                            !- Value 8
  0.571394712,                            !- Value 9
  0.658438866,                            !- Value 10
  0.57914983,                             !- Value 11
  0.559116402,                            !- Value 12
  0.678695828,                            !- Value 13
  0.548859535,                            !- Value 14
  0.389172904,                            !- Value 15
  0.157842326,                            !- Value 16
  0.06757538,                             !- Value 17
  0.06757538,                             !- Value 18
  0.164041873,                            !- Value 19
  0.19240946,                             !- Value 20
  0.476597621,                            !- Value 21
  0.618098657,                            !- Value 22
  0.639842187,                            !- Value 23
  0.681689398,                            !- Value 24
  0.594118555,                            !- Value 25
  0.507767341,                            !- Value 26
  0.448529366,                            !- Value 27
  0.469625074,                            !- Value 28
  0.429649888,                            !- Value 29
  0.358004379,                            !- Value 30
  0.200156966,                            !- Value 31
  0.463607394,                            !- Value 32
  0.547589946,                            !- Value 33
  0.672942499,                            !- Value 34
  0.59434194,                             !- Value 35
  0.607325684,                            !- Value 36
  0.617083177,                            !- Value 37
  0.536654552,                            !- Value 38
  0.539907399,                            !- Value 39
  0.401640977,                            !- Value 40
  0.222290509,                            !- Value 41
  0.21362556,                             !- Value 42
  0.423014209,                            !- Value 43
  0.412302831,                            !- Value 44
  0.503588949,                            !- Value 45
  0.617032889,                            !- Value 46
  0.74890566,                             !- Value 47
  0.645015658,                            !- Value 48
  0.540659516,                            !- Value 49
  0.423511013,                            !- Value 50
  0.418350775,                            !- Value 51
  0.387348288,                            !- Value 52
  0.45993255,                             !- Value 53
  0.307718311,                            !- Value 54
  0.322106387,                            !- Value 55
  0.576663652,                            !- Value 56
  0.592989958,                            !- Value 57
  0.485198186,                            !- Value 58
  0.458164244,                            !- Value 59
  0.401196519,                            !- Value 60
  0.416578671,                            !- Value 61
  0.516698433,                            !- Value 62
  0.542921651,                            !- Value 63
  0.407815203,                            !- Value 64
  0.27872601,                             !- Value 65
  0.17017579,                             !- Value 66
  0.452043908,                            !- Value 67
  0.465559712,                            !- Value 68
  0.506390126,                            !- Value 69
  0.504102718,                            !- Value 70
  0.561492476,                            !- Value 71
  0.578823475,                            !- Value 72
  0.495694636,                            !- Value 73
  0.41262792,                             !- Value 74
  0.428239639,                            !- Value 75
  0.404314515,                            !- Value 76
  0.447338814,                            !- Value 77
  0.366425751,                            !- Value 78
  0.317975844,                            !- Value 79
  0.585991318,                            !- Value 80
  0.619715224,                            !- Value 81
  0.523190241,                            !- Value 82
  0.50391255,                             !- Value 83
  0.549739074,                            !- Value 84
  0.537306732,                            !- Value 85
  0.476061801,                            !- Value 86
  0.530307663,                            !- Value 87
  0.456734868,                            !- Value 88
  0.279244758,                            !- Value 89
  0.270348664,                            !- Value 90
  0.449915781,                            !- Value 91
  0.531449818,                            !- Value 92
  0.621252133,                            !- Value 93
  0.664527347,                            !- Value 94
  0.690422405,                            !- Value 95
  0.708167803,                            !- Value 96
  0.513213104,                            !- Value 97
  0.492291134,                            !- Value 98
  0.505825965,                            !- Value 99
  0.447200901,                            !- Value 100
  0.486857201,                            !- Value 101
  0.379240068,                            !- Value 102
  0.346993628,                            !- Value 103
  0.639073399,                            !- Value 104
  0.631470874,                            !- Value 105
  0.633319026,                            !- Value 106
  0.520113063,                            !- Value 107
  0.508108431,                            !- Value 108
  0.462484687,                            !- Value 109
  0.539170308,                            !- Value 110
  0.473632203,                            !- Value 111
  0.410261688,                            !- Value 112
  0.283539272,                            !- Value 113
  0.18912906,                             !- Value 114
  0.13929334,                             !- Value 115
  0.249980725,                            !- Value 116
  0.538502298,                            !- Value 117
  0.568717903,                            !- Value 118
  0.605149017,                            !- Value 119
  0.627067164,                            !- Value 120
  0.536347506,                            !- Value 121
  0.461576014,                            !- Value 122
  0.402589139,                            !- Value 123
  0.360589358,                            !- Value 124
  0.417617133,                            !- Value 125
  0.295339009,                            !- Value 126
  0.36014774,                             !- Value 127
  0.510696489,                            !- Value 128
  0.551042051,                            !- Value 129
  0.523291143,                            !- Value 130
  0.435982102,                            !- Value 131
  0.457083696,                            !- Value 132
  0.567044257,                            !- Value 133
  0.551110021,                            !- Value 134
  0.485179205,                            !- Value 135
  0.392086014,                            !- Value 136
  0.204790572,                            !- Value 137
  0.124388966,                            !- Value 138
  0.151897796,                            !- Value 139
  0.332876661,                            !- Value 140
  0.628781402,                            !- Value 141
  0.565557177,                            !- Value 142
  0.673940482,                            !- Value 143
  0.662218538,                            !- Value 144
  0.558970286,                            !- Value 145
  0.465968526,                            !- Value 146
  0.384556164,                            !- Value 147
  0.370315009,                            !- Value 148
  0.401773795,                            !- Value 149
  0.322311393,                            !- Value 150
  0.345866615,                            !- Value 151
  0.549403147,                            !- Value 152
  0.590045493,                            !- Value 153
  0.523679608,                            !- Value 154
  0.492274422,                            !- Value 155
  0.487795796,                            !- Value 156
  0.572833442,                            !- Value 157
  0.475223603,                            !- Value 158
  0.637037265,                            !- Value 159
  0.483524746,                            !- Value 160
  0.325495378,                            !- Value 161
  0.231841127,                            !- Value 162
  0.336398155,                            !- Value 163
  0.294051807,                            !- Value 164
  0.500035079,                            !- Value 165
  0.579625692,                            !- Value 166
  0.64560932,                             !- Value 167
  0.75,                                   !- Value 168
  0.622264989,                            !- Value 169
  0.524550211,                            !- Value 170
  0.486424603,                            !- Value 171
  0.459243225,                            !- Value 172
  0.422231778,                            !- Value 173
  0.35035904,                             !- Value 174
  0.277800479,                            !- Value 175
  0.496896769,                            !- Value 176
  0.571394712,                            !- Value 177
  0.658438866,                            !- Value 178
  0.57914983,                             !- Value 179
  0.559116402,                            !- Value 180
  0.678695828,                            !- Value 181
  0.548859535,                            !- Value 182
  0.389172904,                            !- Value 183
  0.157842326,                            !- Value 184
  0.06757538,                             !- Value 185
  0.06757538,                             !- Value 186
  0.164041873,                            !- Value 187
  0.19240946,                             !- Value 188
  0.476597621,                            !- Value 189
  0.618098657,                            !- Value 190
  0.639842187,                            !- Value 191
  0.681689398,                            !- Value 192
  0.594118555,                            !- Value 193
  0.507767341,                            !- Value 194
  0.448529366,                            !- Value 195
  0.469625074,                            !- Value 196
  0.429649888,                            !- Value 197
  0.358004379,                            !- Value 198
  0.200156966,                            !- Value 199
  0.463607394,                            !- Value 200
  0.547589946,                            !- Value 201
  0.672942499,                            !- Value 202
  0.59434194,                             !- Value 203
  0.607325684,                            !- Value 204
  0.617083177,                            !- Value 205
  0.536654552,                            !- Value 206
  0.539907399,                            !- Value 207
  0.401640977,                            !- Value 208
  0.222290509,                            !- Value 209
  0.21362556,                             !- Value 210
  0.423014209,                            !- Value 211
  0.412302831,                            !- Value 212
  0.503588949,                            !- Value 213
  0.617032889,                            !- Value 214
  0.74890566,                             !- Value 215
  0.645015658,                            !- Value 216
  0.540659516,                            !- Value 217
  0.423511013,                            !- Value 218
  0.418350775,                            !- Value 219
  0.387348288,                            !- Value 220
  0.45993255,                             !- Value 221
  0.307718311,                            !- Value 222
  0.322106387,                            !- Value 223
  0.576663652,                            !- Value 224
  0.592989958,                            !- Value 225
  0.485198186,                            !- Value 226
  0.458164244,                            !- Value 227
  0.401196519,                            !- Value 228
  0.416578671,                            !- Value 229
  0.516698433,                            !- Value 230
  0.542921651,                            !- Value 231
  0.407815203,                            !- Value 232
  0.27872601,                             !- Value 233
  0.17017579,                             !- Value 234
  0.452043908,                            !- Value 235
  0.465559712,                            !- Value 236
  0.506390126,                            !- Value 237
  0.504102718,                            !- Value 238
  0.561492476,                            !- Value 239
  0.578823475,                            !- Value 240
  0.495694636,                            !- Value 241
  0.41262792,                             !- Value 242
  0.428239639,                            !- Value 243
  0.404314515,                            !- Value 244
  0.447338814,                            !- Value 245
  0.366425751,                            !- Value 246
  0.317975844,                            !- Value 247
  0.585991318,                            !- Value 248
  0.619715224,                            !- Value 249
  0.523190241,                            !- Value 250
  0.50391255,                             !- Value 251
  0.549739074,                            !- Value 252
  0.537306732,                            !- Value 253
  0.476061801,                            !- Value 254
  0.530307663,                            !- Value 255
  0.456734868,                            !- Value 256
  0.279244758,                            !- Value 257
  0.270348664,                            !- Value 258
  0.449915781,                            !- Value 259
  0.531449818,                            !- Value 260
  0.621252133,                            !- Value 261
  0.664527347,                            !- Value 262
  0.690422405,                            !- Value 263
  0.708167803,                            !- Value 264
  0.513213104,                            !- Value 265
  0.492291134,                            !- Value 266
  0.505825965,                            !- Value 267
  0.447200901,                            !- Value 268
  0.486857201,                            !- Value 269
  0.379240068,                            !- Value 270
  0.346993628,                            !- Value 271
  0.639073399,                            !- Value 272
  0.631470874,                            !- Value 273
  0.633319026,                            !- Value 274
  0.520113063,                            !- Value 275
  0.508108431,                            !- Value 276
  0.462484687,                            !- Value 277
  0.539170308,                            !- Value 278
  0.473632203,                            !- Value 279
  0.410261688,                            !- Value 280
  0.283539272,                            !- Value 281
  0.18912906,                             !- Value 282
  0.13929334,                             !- Value 283
  0.249980725,                            !- Value 284
  0.538502298,                            !- Value 285
  0.568717903,                            !- Value 286
  0.605149017,                            !- Value 287
  0.627067164,                            !- Value 288
  0.536347506,                            !- Value 289
  0.461576014,                            !- Value 290
  0.402589139,                            !- Value 291
  0.360589358,                            !- Value 292
  0.417617133,                            !- Value 293
  0.295339009,                            !- Value 294
  0.36014774,                             !- Value 295
  0.510696489,                            !- Value 296
  0.551042051,                            !- Value 297
  0.523291143,                            !- Value 298
  0.435982102,                            !- Value 299
  0.457083696,                            !- Value 300
  0.567044257,                            !- Value 301
  0.551110021,                            !- Value 302
  0.485179205,                            !- Value 303
  0.392086014,                            !- Value 304
  0.204790572,                            !- Value 305
  0.124388966,                            !- Value 306
  0.151897796,                            !- Value 307
  0.332876661,                            !- Value 308
  0.628781402,                            !- Value 309
  0.565557177,                            !- Value 310
  0.673940482,                            !- Value 311
  0.662218538,                            !- Value 312
  0.558970286,                            !- Value 313
  0.465968526,                            !- Value 314
  0.384556164,                            !- Value 315
  0.370315009,                            !- Value 316
  0.401773795,                            !- Value 317
  0.322311393,                            !- Value 318
  0.345866615,                            !- Value 319
  0.549403147,                            !- Value 320
  0.590045493,                            !- Value 321
  0.523679608,                            !- Value 322
  0.492274422,                            !- Value 323
  0.487795796,                            !- Value 324
  0.572833442,                            !- Value 325
  0.475223603,                            !- Value 326
  0.637037265,                            !- Value 327
  0.483524746,                            !- Value 328
  0.325495378,                            !- Value 329
  0.231841127,                            !- Value 330
  0.336398155,                            !- Value 331
  0.294051807,                            !- Value 332
  0.500035079,                            !- Value 333
  0.579625692,                            !- Value 334
  0.64560932,                             !- Value 335
  0.75,                                   !- Value 336
  0.622264989,                            !- Value 337
  0.524550211,                            !- Value 338
  0.486424603,                            !- Value 339
  0.459243225,                            !- Value 340
  0.422231778,                            !- Value 341
  0.35035904,                             !- Value 342
  0.277800479,                            !- Value 343
  0.496896769,                            !- Value 344
  0.571394712,                            !- Value 345
  0.658438866,                            !- Value 346
  0.57914983,                             !- Value 347
  0.559116402,                            !- Value 348
  0.678695828,                            !- Value 349
  0.548859535,                            !- Value 350
  0.389172904,                            !- Value 351
  0.157842326,                            !- Value 352
  0.06757538,                             !- Value 353
  0.06757538,                             !- Value 354
  0.164041873,                            !- Value 355
  0.19240946,                             !- Value 356
  0.476597621,                            !- Value 357
  0.618098657,                            !- Value 358
  0.639842187,                            !- Value 359
  0.681689398,                            !- Value 360
  0.594118555,                            !- Value 361
  0.507767341,                            !- Value 362
  0.448529366,                            !- Value 363
  0.469625074,                            !- Value 364
  0.429649888,                            !- Value 365
  0.358004379,                            !- Value 366
  0.200156966,                            !- Value 367
  0.463607394,                            !- Value 368
  0.547589946,                            !- Value 369
  0.672942499,                            !- Value 370
  0.59434194,                             !- Value 371
  0.607325684,                            !- Value 372
  0.617083177,                            !- Value 373
  0.536654552,                            !- Value 374
  0.539907399,                            !- Value 375
  0.401640977,                            !- Value 376
  0.222290509,                            !- Value 377
  0.21362556,                             !- Value 378
  0.423014209,                            !- Value 379
  0.412302831,                            !- Value 380
  0.503588949,                            !- Value 381
  0.617032889,                            !- Value 382
  0.74890566,                             !- Value 383
  0.645015658,                            !- Value 384
  0.540659516,                            !- Value 385
  0.423511013,                            !- Value 386
  0.418350775,                            !- Value 387
  0.387348288,                            !- Value 388
  0.45993255,                             !- Value 389
  0.307718311,                            !- Value 390
  0.322106387,                            !- Value 391
  0.576663652,                            !- Value 392
  0.592989958,                            !- Value 393
  0.485198186,                            !- Value 394
  0.458164244,                            !- Value 395
  0.401196519,                            !- Value 396
  0.416578671,                            !- Value 397
  0.516698433,                            !- Value 398
  0.542921651,                            !- Value 399
  0.407815203,                            !- Value 400
  0.27872601,                             !- Value 401
  0.17017579,                             !- Value 402
  0.452043908,                            !- Value 403
  0.465559712,                            !- Value 404
  0.506390126,                            !- Value 405
  0.504102718,                            !- Value 406
  0.561492476,                            !- Value 407
  0.578823475,                            !- Value 408
  0.495694636,                            !- Value 409
  0.41262792,                             !- Value 410
  0.428239639,                            !- Value 411
  0.404314515,                            !- Value 412
  0.447338814,                            !- Value 413
  0.366425751,                            !- Value 414
  0.317975844,                            !- Value 415
  0.585991318,                            !- Value 416
  0.619715224,                            !- Value 417
  0.523190241,                            !- Value 418
  0.50391255,                             !- Value 419
  0.549739074,                            !- Value 420
  0.537306732,                            !- Value 421
  0.476061801,                            !- Value 422
  0.530307663,                            !- Value 423
  0.456734868,                            !- Value 424
  0.279244758,                            !- Value 425
  0.270348664,                            !- Value 426
  0.449915781,                            !- Value 427
  0.531449818,                            !- Value 428
  0.621252133,                            !- Value 429
  0.664527347,                            !- Value 430
  0.690422405,                            !- Value 431
  0.708167803,                            !- Value 432
  0.513213104,                            !- Value 433
  0.492291134,                            !- Value 434
  0.505825965,                            !- Value 435
  0.447200901,                            !- Value 436
  0.486857201,                            !- Value 437
  0.379240068,                            !- Value 438
  0.346993628,                            !- Value 439
  0.639073399,                            !- Value 440
  0.631470874,                            !- Value 441
  0.633319026,                            !- Value 442
  0.520113063,                            !- Value 443
  0.508108431,                            !- Value 444
  0.462484687,                            !- Value 445
  0.539170308,                            !- Value 446
  0.473632203,                            !- Value 447
  0.410261688,                            !- Value 448
  0.283539272,                            !- Value 449
  0.18912906,                             !- Value 450
  0.13929334,                             !- Value 451
  0.249980725,                            !- Value 452
  0.538502298,                            !- Value 453
  0.568717903,                            !- Value 454
  0.605149017,                            !- Value 455
  0.627067164,                            !- Value 456
  0.536347506,                            !- Value 457
  0.461576014,                            !- Value 458
  0.402589139,                            !- Value 459
  0.360589358,                            !- Value 460
  0.417617133,                            !- Value 461
  0.295339009,                            !- Value 462
  0.36014774,                             !- Value 463
  0.510696489,                            !- Value 464
  0.551042051,                            !- Value 465
  0.523291143,                            !- Value 466
  0.435982102,                            !- Value 467
  0.457083696,                            !- Value 468
  0.567044257,                            !- Value 469
  0.551110021,                            !- Value 470
  0.485179205,                            !- Value 471
  0.392086014,                            !- Value 472
  0.204790572,                            !- Value 473
  0.124388966,                            !- Value 474
  0.151897796,                            !- Value 475
  0.332876661,                            !- Value 476
  0.628781402,                            !- Value 477
  0.565557177,                            !- Value 478
  0.673940482,                            !- Value 479
  0.662218538,                            !- Value 480
  0.558970286,                            !- Value 481
  0.465968526,                            !- Value 482
  0.384556164,                            !- Value 483
  0.370315009,                            !- Value 484
  0.401773795,                            !- Value 485
  0.322311393,                            !- Value 486
  0.345866615,                            !- Value 487
  0.549403147,                            !- Value 488
  0.590045493,                            !- Value 489
  0.523679608,                            !- Value 490
  0.492274422,                            !- Value 491
  0.487795796,                            !- Value 492
  0.572833442,                            !- Value 493
  0.475223603,                            !- Value 494
  0.637037265,                            !- Value 495
  0.483524746,                            !- Value 496
  0.325495378,                            !- Value 497
  0.231841127,                            !- Value 498
  0.336398155,                            !- Value 499
  0.294051807,                            !- Value 500
  0.500035079,                            !- Value 501
  0.579625692,                            !- Value 502
  0.64560932,                             !- Value 503
  0.75,                                   !- Value 504
  0.622264989,                            !- Value 505
  0.524550211,                            !- Value 506
  0.486424603,                            !- Value 507
  0.459243225,                            !- Value 508
  0.422231778,                            !- Value 509
  0.35035904,                             !- Value 510
  0.277800479,                            !- Value 511
  0.496896769,                            !- Value 512
  0.571394712,                            !- Value 513
  0.658438866,                            !- Value 514
  0.57914983,                             !- Value 515
  0.559116402,                            !- Value 516
  0.678695828,                            !- Value 517
  0.548859535,                            !- Value 518
  0.389172904,                            !- Value 519
  0.157842326,                            !- Value 520
  0.06757538,                             !- Value 521
  0.06757538,                             !- Value 522
  0.164041873,                            !- Value 523
  0.19240946,                             !- Value 524
  0.476597621,                            !- Value 525
  0.618098657,                            !- Value 526
  0.639842187,                            !- Value 527
  0.681689398,                            !- Value 528
  0.594118555,                            !- Value 529
  0.507767341,                            !- Value 530
  0.448529366,                            !- Value 531
  0.469625074,                            !- Value 532
  0.429649888,                            !- Value 533
  0.358004379,                            !- Value 534
  0.200156966,                            !- Value 535
  0.463607394,                            !- Value 536
  0.547589946,                            !- Value 537
  0.672942499,                            !- Value 538
  0.59434194,                             !- Value 539
  0.607325684,                            !- Value 540
  0.617083177,                            !- Value 541
  0.536654552,                            !- Value 542
  0.539907399,                            !- Value 543
  0.401640977,                            !- Value 544
  0.222290509,                            !- Value 545
  0.21362556,                             !- Value 546
  0.423014209,                            !- Value 547
  0.412302831,                            !- Value 548
  0.503588949,                            !- Value 549
  0.617032889,                            !- Value 550
  0.74890566,                             !- Value 551
  0.645015658,                            !- Value 552
  0.540659516,                            !- Value 553
  0.423511013,                            !- Value 554
  0.418350775,                            !- Value 555
  0.387348288,                            !- Value 556
  0.45993255,                             !- Value 557
  0.307718311,                            !- Value 558
  0.322106387,                            !- Value 559
  0.576663652,                            !- Value 560
  0.592989958,                            !- Value 561
  0.485198186,                            !- Value 562
  0.458164244,                            !- Value 563
  0.401196519,                            !- Value 564
  0.416578671,                            !- Value 565
  0.516698433,                            !- Value 566
  0.542921651,                            !- Value 567
  0.407815203,                            !- Value 568
  0.27872601,                             !- Value 569
  0.17017579,                             !- Value 570
  0.452043908,                            !- Value 571
  0.465559712,                            !- Value 572
  0.506390126,                            !- Value 573
  0.504102718,                            !- Value 574
  0.561492476,                            !- Value 575
  0.578823475,                            !- Value 576
  0.495694636,                            !- Value 577
  0.41262792,                             !- Value 578
  0.428239639,                            !- Value 579
  0.404314515,                            !- Value 580
  0.447338814,                            !- Value 581
  0.366425751,                            !- Value 582
  0.317975844,                            !- Value 583
  0.585991318,                            !- Value 584
  0.619715224,                            !- Value 585
  0.523190241,                            !- Value 586
  0.50391255,                             !- Value 587
  0.549739074,                            !- Value 588
  0.537306732,                            !- Value 589
  0.476061801,                            !- Value 590
  0.530307663,                            !- Value 591
  0.456734868,                            !- Value 592
  0.279244758,                            !- Value 593
  0.270348664,                            !- Value 594
  0.449915781,                            !- Value 595
  0.531449818,                            !- Value 596
  0.621252133,                            !- Value 597
  0.664527347,                            !- Value 598
  0.690422405,                            !- Value 599
  0.708167803,                            !- Value 600
  0.513213104,                            !- Value 601
  0.492291134,                            !- Value 602
  0.505825965,                            !- Value 603
  0.447200901,                            !- Value 604
  0.486857201,                            !- Value 605
  0.379240068,                            !- Value 606
  0.346993628,                            !- Value 607
  0.639073399,                            !- Value 608
  0.631470874,                            !- Value 609
  0.633319026,                            !- Value 610
  0.520113063,                            !- Value 611
  0.508108431,                            !- Value 612
  0.462484687,                            !- Value 613
  0.539170308,                            !- Value 614
  0.473632203,                            !- Value 615
  0.410261688,                            !- Value 616
  0.283539272,                            !- Value 617
  0.18912906,                             !- Value 618
  0.13929334,                             !- Value 619
  0.249980725,                            !- Value 620
  0.538502298,                            !- Value 621
  0.568717903,                            !- Value 622
  0.605149017,                            !- Value 623
  0.627067164,                            !- Value 624
  0.536347506,                            !- Value 625
  0.461576014,                            !- Value 626
  0.402589139,                            !- Value 627
  0.360589358,                            !- Value 628
  0.417617133,                            !- Value 629
  0.295339009,                            !- Value 630
  0.36014774,                             !- Value 631
  0.510696489,                            !- Value 632
  0.551042051,                            !- Value 633
  0.523291143,                            !- Value 634
  0.435982102,                            !- Value 635
  0.457083696,                            !- Value 636
  0.567044257,                            !- Value 637
  0.551110021,                            !- Value 638
  0.485179205,                            !- Value 639
  0.392086014,                            !- Value 640
  0.204790572,                            !- Value 641
  0.124388966,                            !- Value 642
  0.151897796,                            !- Value 643
  0.332876661,                            !- Value 644
  0.628781402,                            !- Value 645
  0.565557177,                            !- Value 646
  0.673940482,                            !- Value 647
  0.662218538,                            !- Value 648
  0.558970286,                            !- Value 649
  0.465968526,                            !- Value 650
  0.384556164,                            !- Value 651
  0.370315009,                            !- Value 652
  0.401773795,                            !- Value 653
  0.322311393,                            !- Value 654
  0.345866615,                            !- Value 655
  0.549403147,                            !- Value 656
  0.590045493,                            !- Value 657
  0.523679608,                            !- Value 658
  0.492274422,                            !- Value 659
  0.487795796,                            !- Value 660
  0.572833442,                            !- Value 661
  0.475223603,                            !- Value 662
  0.637037265,                            !- Value 663
  0.483524746,                            !- Value 664
  0.325495378,                            !- Value 665
  0.231841127,                            !- Value 666
  0.336398155,                            !- Value 667
  0.294051807,                            !- Value 668
  0.500035079,                            !- Value 669
  0.579625692,                            !- Value 670
  0.64560932,                             !- Value 671
  0.75,                                   !- Value 672
  0.622264989,                            !- Value 673
  0.524550211,                            !- Value 674
  0.486424603,                            !- Value 675
  0.459243225,                            !- Value 676
  0.422231778,                            !- Value 677
  0.35035904,                             !- Value 678
  0.277800479,                            !- Value 679
  0.496896769,                            !- Value 680
  0.571394712,                            !- Value 681
  0.658438866,                            !- Value 682
  0.57914983,                             !- Value 683
  0.559116402,                            !- Value 684
  0.678695828,                            !- Value 685
  0.548859535,                            !- Value 686
  0.389172904,                            !- Value 687
  0.157842326,                            !- Value 688
  0.06757538,                             !- Value 689
  0.06757538,                             !- Value 690
  0.164041873,                            !- Value 691
  0.19240946,                             !- Value 692
  0.476597621,                            !- Value 693
  0.618098657,                            !- Value 694
  0.639842187,                            !- Value 695
  0.681689398,                            !- Value 696
  0.594118555,                            !- Value 697
  0.507767341,                            !- Value 698
  0.448529366,                            !- Value 699
  0.469625074,                            !- Value 700
  0.429649888,                            !- Value 701
  0.358004379,                            !- Value 702
  0.200156966,                            !- Value 703
  0.463607394,                            !- Value 704
  0.547589946,                            !- Value 705
  0.672942499,                            !- Value 706
  0.59434194,                             !- Value 707
  0.607325684,                            !- Value 708
  0.617083177,                            !- Value 709
  0.536654552,                            !- Value 710
  0.539907399,                            !- Value 711
  0.401640977,                            !- Value 712
  0.222290509,                            !- Value 713
  0.21362556,                             !- Value 714
  0.423014209,                            !- Value 715
  0.412302831,                            !- Value 716
  0.503588949,                            !- Value 717
  0.617032889,                            !- Value 718
  0.74890566,                             !- Value 719
  0.645015658,                            !- Value 720
  0.540659516,                            !- Value 721
  0.423511013,                            !- Value 722
  0.418350775,                            !- Value 723
  0.387348288,                            !- Value 724
  0.45993255,                             !- Value 725
  0.307718311,                            !- Value 726
  0.322106387,                            !- Value 727
  0.576663652,                            !- Value 728
  0.592989958,                            !- Value 729
  0.485198186,                            !- Value 730
  0.458164244,                            !- Value 731
  0.401196519,                            !- Value 732
  0.416578671,                            !- Value 733
  0.516698433,                            !- Value 734
  0.542921651,                            !- Value 735
  0.407815203,                            !- Value 736
  0.27872601,                             !- Value 737
  0.17017579,                             !- Value 738
  0.452043908,                            !- Value 739
  0.465559712,                            !- Value 740
  0.506390126,                            !- Value 741
  0.504102718,                            !- Value 742
  0.561492476,                            !- Value 743
  0.578823475,                            !- Value 744
  0.476720198,                            !- Value 745
  0.359681089,                            !- Value 746
  0.389027023,                            !- Value 747
  0.342785661,                            !- Value 748
  0.379240439,                            !- Value 749
  0.270731302,                            !- Value 750
  0.215161075,                            !- Value 751
  0.371903698,                            !- Value 752
  0.420537022,                            !- Value 753
  0.489171456,                            !- Value 754
  0.443621391,                            !- Value 755
  0.489263444,                            !- Value 756
  0.440899089,                            !- Value 757
  0.476083553,                            !- Value 758
  0.42980027,                             !- Value 759
  0.554456519,                            !- Value 760
  0.340301604,                            !- Value 761
  0.126919078,                            !- Value 762
  0.374812591,                            !- Value 763
  0.344054106,                            !- Value 764
  0.539858782,                            !- Value 765
  0.560047119,                            !- Value 766
  0.546075899,                            !- Value 767
  0.644029298,                            !- Value 768
  0.547377704,                            !- Value 769
  0.434692082,                            !- Value 770
  0.410883317,                            !- Value 771
  0.394805725,                            !- Value 772
  0.421236747,                            !- Value 773
  0.342809703,                            !- Value 774
  0.250679119,                            !- Value 775
  0.29739354,                             !- Value 776
  0.440380684,                            !- Value 777
  0.509404887,                            !- Value 778
  0.445549304,                            !- Value 779
  0.49656776,                             !- Value 780
  0.503841018,                            !- Value 781
  0.537182518,                            !- Value 782
  0.407542023,                            !- Value 783
  0.475573997,                            !- Value 784
  0.373011463,                            !- Value 785
  0.153735159,                            !- Value 786
  0.175303597,                            !- Value 787
  0.198994714,                            !- Value 788
  0.350418199,                            !- Value 789
  0.526507584,                            !- Value 790
  0.542386582,                            !- Value 791
  0.54424645,                             !- Value 792
  0.486990892,                            !- Value 793
  0.425011936,                            !- Value 794
  0.337894468,                            !- Value 795
  0.314176028,                            !- Value 796
  0.346045778,                            !- Value 797
  0.248168843,                            !- Value 798
  0.170688583,                            !- Value 799
  0.348091809,                            !- Value 800
  0.493638156,                            !- Value 801
  0.502876523,                            !- Value 802
  0.392618163,                            !- Value 803
  0.466559042,                            !- Value 804
  0.522516258,                            !- Value 805
  0.517296769,                            !- Value 806
  0.366532144,                            !- Value 807
  0.448879453,                            !- Value 808
  0.253834366,                            !- Value 809
  0.06757538,                             !- Value 810
  0.200535686,                            !- Value 811
  0.220836052,                            !- Value 812
  0.542202782,                            !- Value 813
  0.640579189,                            !- Value 814
  0.568283527,                            !- Value 815
  0.562192195,                            !- Value 816
  0.459923332,                            !- Value 817
  0.407402397,                            !- Value 818
  0.386659092,                            !- Value 819
  0.370820538,                            !- Value 820
  0.34608156,                             !- Value 821
  0.273430113,                            !- Value 822
  0.194653847,                            !- Value 823
  0.376893486,                            !- Value 824
  0.531560365,                            !- Value 825
  0.484382956,                            !- Value 826
  0.398776694,                            !- Value 827
  0.457086205,                            !- Value 828
  0.485637092,                            !- Value 829
  0.428322068,                            !- Value 830
  0.528934707,                            !- Value 831
  0.506600486,                            !- Value 832
  0.371451312,                            !- Value 833
  0.191098697,                            !- Value 834
  0.210638224,                            !- Value 835
  0.129025901,                            !- Value 836
  0.371731817,                            !- Value 837
  0.462667646,                            !- Value 838
  0.438907116,                            !- Value 839
  0.588441615,                            !- Value 840
  0.52232363,                             !- Value 841
  0.478075234,                            !- Value 842
  0.426330503,                            !- Value 843
  0.413180301,                            !- Value 844
  0.380401559,                            !- Value 845
  0.321417443,                            !- Value 846
  0.198275252,                            !- Value 847
  0.355608033,                            !- Value 848
  0.449608047,                            !- Value 849
  0.550952487,                            !- Value 850
  0.368753269,                            !- Value 851
  0.464068835,                            !- Value 852
  0.335714215,                            !- Value 853
  0.431298143,                            !- Value 854
  0.417969702,                            !- Value 855
  0.481009767,                            !- Value 856
  0.25473607,                             !- Value 857
  0.06757538,                             !- Value 858
  0.06757538,                             !- Value 859
  0.06757538,                             !- Value 860
  0.416351998,                            !- Value 861
  0.438751343,                            !- Value 862
  0.548326091,                            !- Value 863
  0.525708056,                            !- Value 864
  0.508874581,                            !- Value 865
  0.470172442,                            !- Value 866
  0.401060925,                            !- Value 867
  0.382087543,                            !- Value 868
  0.416468142,                            !- Value 869
  0.32333488,                             !- Value 870
  0.129821989,                            !- Value 871
  0.246653289,                            !- Value 872
  0.376622671,                            !- Value 873
  0.475426287,                            !- Value 874
  0.570195928,                            !- Value 875
  0.522534358,                            !- Value 876
  0.492918733,                            !- Value 877
  0.422337673,                            !- Value 878
  0.391410745,                            !- Value 879
  0.314471135,                            !- Value 880
  0.218850701,                            !- Value 881
  0.08094988,                             !- Value 882
  0.284081089,                            !- Value 883
  0.292450249,                            !- Value 884
  0.424184453,                            !- Value 885
  0.43684798,                             !- Value 886
  0.580649855,                            !- Value 887
  0.598422481,                            !- Value 888
  0.513412431,                            !- Value 889
  0.405497527,                            !- Value 890
  0.420326718,                            !- Value 891
  0.366495648,                            !- Value 892
  0.39403175,                             !- Value 893
  0.24653915,                             !- Value 894
  0.17839695,                             !- Value 895
  0.352371532,                            !- Value 896
  0.472184258,                            !- Value 897
  0.464614546,                            !- Value 898
  0.433397126,                            !- Value 899
  0.473433305,                            !- Value 900
  0.531781454,                            !- Value 901
  0.559701185,                            !- Value 902
  0.570273546,                            !- Value 903
  0.586971431,                            !- Value 904
  0.354565222,                            !- Value 905
  0.185155095,                            !- Value 906
  0.205659184,                            !- Value 907
  0.287439605,                            !- Value 908
  0.439752185,                            !- Value 909
  0.527658012,                            !- Value 910
  0.499539282,                            !- Value 911
  0.539344531,                            !- Value 912
  0.476720198,                            !- Value 913
  0.359681089,                            !- Value 914
  0.389027023,                            !- Value 915
  0.342785661,                            !- Value 916
  0.379240439,                            !- Value 917
  0.270731302,                            !- Value 918
  0.215161075,                            !- Value 919
  0.371903698,                            !- Value 920
  0.420537022,                            !- Value 921
  0.489171456,                            !- Value 922
  0.443621391,                            !- Value 923
  0.489263444,                            !- Value 924
  0.440899089,                            !- Value 925
  0.476083553,                            !- Value 926
  0.42980027,                             !- Value 927
  0.554456519,                            !- Value 928
  0.340301604,                            !- Value 929
  0.126919078,                            !- Value 930
  0.374812591,                            !- Value 931
  0.344054106,                            !- Value 932
  0.539858782,                            !- Value 933
  0.560047119,                            !- Value 934
  0.546075899,                            !- Value 935
  0.644029298,                            !- Value 936
  0.547377704,                            !- Value 937
  0.434692082,                            !- Value 938
  0.410883317,                            !- Value 939
  0.394805725,                            !- Value 940
  0.421236747,                            !- Value 941
  0.342809703,                            !- Value 942
  0.250679119,                            !- Value 943
  0.29739354,                             !- Value 944
  0.440380684,                            !- Value 945
  0.509404887,                            !- Value 946
  0.445549304,                            !- Value 947
  0.49656776,                             !- Value 948
  0.503841018,                            !- Value 949
  0.537182518,                            !- Value 950
  0.407542023,                            !- Value 951
  0.475573997,                            !- Value 952
  0.373011463,                            !- Value 953
  0.153735159,                            !- Value 954
  0.175303597,                            !- Value 955
  0.198994714,                            !- Value 956
  0.350418199,                            !- Value 957
  0.526507584,                            !- Value 958
  0.542386582,                            !- Value 959
  0.54424645,                             !- Value 960
  0.486990892,                            !- Value 961
  0.425011936,                            !- Value 962
  0.337894468,                            !- Value 963
  0.314176028,                            !- Value 964
  0.346045778,                            !- Value 965
  0.248168843,                            !- Value 966
  0.170688583,                            !- Value 967
  0.348091809,                            !- Value 968
  0.493638156,                            !- Value 969
  0.502876523,                            !- Value 970
  0.392618163,                            !- Value 971
  0.466559042,                            !- Value 972
  0.522516258,                            !- Value 973
  0.517296769,                            !- Value 974
  0.366532144,                            !- Value 975
  0.448879453,                            !- Value 976
  0.253834366,                            !- Value 977
  0.06757538,                             !- Value 978
  0.200535686,                            !- Value 979
  0.220836052,                            !- Value 980
  0.542202782,                            !- Value 981
  0.640579189,                            !- Value 982
  0.568283527,                            !- Value 983
  0.562192195,                            !- Value 984
  0.459923332,                            !- Value 985
  0.407402397,                            !- Value 986
  0.386659092,                            !- Value 987
  0.370820538,                            !- Value 988
  0.34608156,                             !- Value 989
  0.273430113,                            !- Value 990
  0.194653847,                            !- Value 991
  0.376893486,                            !- Value 992
  0.531560365,                            !- Value 993
  0.484382956,                            !- Value 994
  0.398776694,                            !- Value 995
  0.457086205,                            !- Value 996
  0.485637092,                            !- Value 997
  0.428322068,                            !- Value 998
  0.528934707,                            !- Value 999
  0.506600486,                            !- Value 1000
  0.371451312,                            !- Value 1001
  0.191098697,                            !- Value 1002
  0.210638224,                            !- Value 1003
  0.129025901,                            !- Value 1004
  0.371731817,                            !- Value 1005
  0.462667646,                            !- Value 1006
  0.438907116,                            !- Value 1007
  0.588441615,                            !- Value 1008
  0.52232363,                             !- Value 1009
  0.478075234,                            !- Value 1010
  0.426330503,                            !- Value 1011
  0.413180301,                            !- Value 1012
  0.380401559,                            !- Value 1013
  0.321417443,                            !- Value 1014
  0.198275252,                            !- Value 1015
  0.355608033,                            !- Value 1016
  0.449608047,                            !- Value 1017
  0.550952487,                            !- Value 1018
  0.368753269,                            !- Value 1019
  0.464068835,                            !- Value 1020
  0.335714215,                            !- Value 1021
  0.431298143,                            !- Value 1022
  0.417969702,                            !- Value 1023
  0.481009767,                            !- Value 1024
  0.25473607,                             !- Value 1025
  0.06757538,                             !- Value 1026
  0.06757538,                             !- Value 1027
  0.06757538,                             !- Value 1028
  0.416351998,                            !- Value 1029
  0.438751343,                            !- Value 1030
  0.548326091,                            !- Value 1031
  0.525708056,                            !- Value 1032
  0.508874581,                            !- Value 1033
  0.470172442,                            !- Value 1034
  0.401060925,                            !- Value 1035
  0.382087543,                            !- Value 1036
  0.416468142,                            !- Value 1037
  0.32333488,                             !- Value 1038
  0.129821989,                            !- Value 1039
  0.246653289,                            !- Value 1040
  0.376622671,                            !- Value 1041
  0.475426287,                            !- Value 1042
  0.570195928,                            !- Value 1043
  0.522534358,                            !- Value 1044
  0.492918733,                            !- Value 1045
  0.422337673,                            !- Value 1046
  0.391410745,                            !- Value 1047
  0.314471135,                            !- Value 1048
  0.218850701,                            !- Value 1049
  0.08094988,                             !- Value 1050
  0.284081089,                            !- Value 1051
  0.292450249,                            !- Value 1052
  0.424184453,                            !- Value 1053
  0.43684798,                             !- Value 1054
  0.580649855,                            !- Value 1055
  0.598422481,                            !- Value 1056
  0.513412431,                            !- Value 1057
  0.405497527,                            !- Value 1058
  0.420326718,                            !- Value 1059
  0.366495648,                            !- Value 1060
  0.39403175,                             !- Value 1061
  0.24653915,                             !- Value 1062
  0.17839695,                             !- Value 1063
  0.352371532,                            !- Value 1064
  0.472184258,                            !- Value 1065
  0.464614546,                            !- Value 1066
  0.433397126,                            !- Value 1067
  0.473433305,                            !- Value 1068
  0.531781454,                            !- Value 1069
  0.559701185,                            !- Value 1070
  0.570273546,                            !- Value 1071
  0.586971431,                            !- Value 1072
  0.354565222,                            !- Value 1073
  0.185155095,                            !- Value 1074
  0.205659184,                            !- Value 1075
  0.287439605,                            !- Value 1076
  0.439752185,                            !- Value 1077
  0.527658012,                            !- Value 1078
  0.499539282,                            !- Value 1079
  0.539344531,                            !- Value 1080
  0.476720198,                            !- Value 1081
  0.359681089,                            !- Value 1082
  0.389027023,                            !- Value 1083
  0.342785661,                            !- Value 1084
  0.379240439,                            !- Value 1085
  0.270731302,                            !- Value 1086
  0.215161075,                            !- Value 1087
  0.371903698,                            !- Value 1088
  0.420537022,                            !- Value 1089
  0.489171456,                            !- Value 1090
  0.443621391,                            !- Value 1091
  0.489263444,                            !- Value 1092
  0.440899089,                            !- Value 1093
  0.476083553,                            !- Value 1094
  0.42980027,                             !- Value 1095
  0.554456519,                            !- Value 1096
  0.340301604,                            !- Value 1097
  0.126919078,                            !- Value 1098
  0.374812591,                            !- Value 1099
  0.344054106,                            !- Value 1100
  0.539858782,                            !- Value 1101
  0.560047119,                            !- Value 1102
  0.546075899,                            !- Value 1103
  0.644029298,                            !- Value 1104
  0.547377704,                            !- Value 1105
  0.434692082,                            !- Value 1106
  0.410883317,                            !- Value 1107
  0.394805725,                            !- Value 1108
  0.421236747,                            !- Value 1109
  0.342809703,                            !- Value 1110
  0.250679119,                            !- Value 1111
  0.29739354,                             !- Value 1112
  0.440380684,                            !- Value 1113
  0.509404887,                            !- Value 1114
  0.445549304,                            !- Value 1115
  0.49656776,                             !- Value 1116
  0.503841018,                            !- Value 1117
  0.537182518,                            !- Value 1118
  0.407542023,                            !- Value 1119
  0.475573997,                            !- Value 1120
  0.373011463,                            !- Value 1121
  0.153735159,                            !- Value 1122
  0.175303597,                            !- Value 1123
  0.198994714,                            !- Value 1124
  0.350418199,                            !- Value 1125
  0.526507584,                            !- Value 1126
  0.542386582,                            !- Value 1127
  0.54424645,                             !- Value 1128
  0.486990892,                            !- Value 1129
  0.425011936,                            !- Value 1130
  0.337894468,                            !- Value 1131
  0.314176028,                            !- Value 1132
  0.346045778,                            !- Value 1133
  0.248168843,                            !- Value 1134
  0.170688583,                            !- Value 1135
  0.348091809,                            !- Value 1136
  0.493638156,                            !- Value 1137
  0.502876523,                            !- Value 1138
  0.392618163,                            !- Value 1139
  0.466559042,                            !- Value 1140
  0.522516258,                            !- Value 1141
  0.517296769,                            !- Value 1142
  0.366532144,                            !- Value 1143
  0.448879453,                            !- Value 1144
  0.253834366,                            !- Value 1145
  0.06757538,                             !- Value 1146
  0.200535686,                            !- Value 1147
  0.220836052,                            !- Value 1148
  0.542202782,                            !- Value 1149
  0.640579189,                            !- Value 1150
  0.568283527,                            !- Value 1151
  0.562192195,                            !- Value 1152
  0.459923332,                            !- Value 1153
  0.407402397,                            !- Value 1154
  0.386659092,                            !- Value 1155
  0.370820538,                            !- Value 1156
  0.34608156,                             !- Value 1157
  0.273430113,                            !- Value 1158
  0.194653847,                            !- Value 1159
  0.376893486,                            !- Value 1160
  0.531560365,                            !- Value 1161
  0.484382956,                            !- Value 1162
  0.398776694,                            !- Value 1163
  0.457086205,                            !- Value 1164
  0.485637092,                            !- Value 1165
  0.428322068,                            !- Value 1166
  0.528934707,                            !- Value 1167
  0.506600486,                            !- Value 1168
  0.371451312,                            !- Value 1169
  0.191098697,                            !- Value 1170
  0.210638224,                            !- Value 1171
  0.129025901,                            !- Value 1172
  0.371731817,                            !- Value 1173
  0.462667646,                            !- Value 1174
  0.438907116,                            !- Value 1175
  0.588441615,                            !- Value 1176
  0.52232363,                             !- Value 1177
  0.478075234,                            !- Value 1178
  0.426330503,                            !- Value 1179
  0.413180301,                            !- Value 1180
  0.380401559,                            !- Value 1181
  0.321417443,                            !- Value 1182
  0.198275252,                            !- Value 1183
  0.355608033,                            !- Value 1184
  0.449608047,                            !- Value 1185
  0.550952487,                            !- Value 1186
  0.368753269,                            !- Value 1187
  0.464068835,                            !- Value 1188
  0.335714215,                            !- Value 1189
  0.431298143,                            !- Value 1190
  0.417969702,                            !- Value 1191
  0.481009767,                            !- Value 1192
  0.25473607,                             !- Value 1193
  0.06757538,                             !- Value 1194
  0.06757538,                             !- Value 1195
  0.06757538,                             !- Value 1196
  0.416351998,                            !- Value 1197
  0.438751343,                            !- Value 1198
  0.548326091,                            !- Value 1199
  0.525708056,                            !- Value 1200
  0.508874581,                            !- Value 1201
  0.470172442,                            !- Value 1202
  0.401060925,                            !- Value 1203
  0.382087543,                            !- Value 1204
  0.416468142,                            !- Value 1205
  0.32333488,                             !- Value 1206
  0.129821989,                            !- Value 1207
  0.246653289,                            !- Value 1208
  0.376622671,                            !- Value 1209
  0.475426287,                            !- Value 1210
  0.570195928,                            !- Value 1211
  0.522534358,                            !- Value 1212
  0.492918733,                            !- Value 1213
  0.422337673,                            !- Value 1214
  0.391410745,                            !- Value 1215
  0.314471135,                            !- Value 1216
  0.218850701,                            !- Value 1217
  0.08094988,                             !- Value 1218
  0.284081089,                            !- Value 1219
  0.292450249,                            !- Value 1220
  0.424184453,                            !- Value 1221
  0.43684798,                             !- Value 1222
  0.580649855,                            !- Value 1223
  0.598422481,                            !- Value 1224
  0.513412431,                            !- Value 1225
  0.405497527,                            !- Value 1226
  0.420326718,                            !- Value 1227
  0.366495648,                            !- Value 1228
  0.39403175,                             !- Value 1229
  0.24653915,                             !- Value 1230
  0.17839695,                             !- Value 1231
  0.352371532,                            !- Value 1232
  0.472184258,                            !- Value 1233
  0.464614546,                            !- Value 1234
  0.433397126,                            !- Value 1235
  0.473433305,                            !- Value 1236
  0.531781454,                            !- Value 1237
  0.559701185,                            !- Value 1238
  0.570273546,                            !- Value 1239
  0.586971431,                            !- Value 1240
  0.354565222,                            !- Value 1241
  0.185155095,                            !- Value 1242
  0.205659184,                            !- Value 1243
  0.287439605,                            !- Value 1244
  0.439752185,                            !- Value 1245
  0.527658012,                            !- Value 1246
  0.499539282,                            !- Value 1247
  0.539344531,                            !- Value 1248
  0.476720198,                            !- Value 1249
  0.359681089,                            !- Value 1250
  0.389027023,                            !- Value 1251
  0.342785661,                            !- Value 1252
  0.379240439,                            !- Value 1253
  0.270731302,                            !- Value 1254
  0.215161075,                            !- Value 1255
  0.371903698,                            !- Value 1256
  0.420537022,                            !- Value 1257
  0.489171456,                            !- Value 1258
  0.443621391,                            !- Value 1259
  0.489263444,                            !- Value 1260
  0.440899089,                            !- Value 1261
  0.476083553,                            !- Value 1262
  0.42980027,                             !- Value 1263
  0.554456519,                            !- Value 1264
  0.340301604,                            !- Value 1265
  0.126919078,                            !- Value 1266
  0.374812591,                            !- Value 1267
  0.344054106,                            !- Value 1268
  0.539858782,                            !- Value 1269
  0.560047119,                            !- Value 1270
  0.546075899,                            !- Value 1271
  0.644029298,                            !- Value 1272
  0.547377704,                            !- Value 1273
  0.434692082,                            !- Value 1274
  0.410883317,                            !- Value 1275
  0.394805725,                            !- Value 1276
  0.421236747,                            !- Value 1277
  0.342809703,                            !- Value 1278
  0.250679119,                            !- Value 1279
  0.29739354,                             !- Value 1280
  0.440380684,                            !- Value 1281
  0.509404887,                            !- Value 1282
  0.445549304,                            !- Value 1283
  0.49656776,                             !- Value 1284
  0.503841018,                            !- Value 1285
  0.537182518,                            !- Value 1286
  0.407542023,                            !- Value 1287
  0.475573997,                            !- Value 1288
  0.373011463,                            !- Value 1289
  0.153735159,                            !- Value 1290
  0.175303597,                            !- Value 1291
  0.198994714,                            !- Value 1292
  0.350418199,                            !- Value 1293
  0.526507584,                            !- Value 1294
  0.542386582,                            !- Value 1295
  0.54424645,                             !- Value 1296
  0.486990892,                            !- Value 1297
  0.425011936,                            !- Value 1298
  0.337894468,                            !- Value 1299
  0.314176028,                            !- Value 1300
  0.346045778,                            !- Value 1301
  0.248168843,                            !- Value 1302
  0.170688583,                            !- Value 1303
  0.348091809,                            !- Value 1304
  0.493638156,                            !- Value 1305
  0.502876523,                            !- Value 1306
  0.392618163,                            !- Value 1307
  0.466559042,                            !- Value 1308
  0.522516258,                            !- Value 1309
  0.517296769,                            !- Value 1310
  0.366532144,                            !- Value 1311
  0.448879453,                            !- Value 1312
  0.253834366,                            !- Value 1313
  0.06757538,                             !- Value 1314
  0.200535686,                            !- Value 1315
  0.220836052,                            !- Value 1316
  0.542202782,                            !- Value 1317
  0.640579189,                            !- Value 1318
  0.568283527,                            !- Value 1319
  0.562192195,                            !- Value 1320
  0.459923332,                            !- Value 1321
  0.407402397,                            !- Value 1322
  0.386659092,                            !- Value 1323
  0.370820538,                            !- Value 1324
  0.34608156,                             !- Value 1325
  0.273430113,                            !- Value 1326
  0.194653847,                            !- Value 1327
  0.376893486,                            !- Value 1328
  0.531560365,                            !- Value 1329
  0.484382956,                            !- Value 1330
  0.398776694,                            !- Value 1331
  0.457086205,                            !- Value 1332
  0.485637092,                            !- Value 1333
  0.428322068,                            !- Value 1334
  0.528934707,                            !- Value 1335
  0.506600486,                            !- Value 1336
  0.371451312,                            !- Value 1337
  0.191098697,                            !- Value 1338
  0.210638224,                            !- Value 1339
  0.129025901,                            !- Value 1340
  0.371731817,                            !- Value 1341
  0.462667646,                            !- Value 1342
  0.438907116,                            !- Value 1343
  0.588441615,                            !- Value 1344
  0.52232363,                             !- Value 1345
  0.478075234,                            !- Value 1346
  0.426330503,                            !- Value 1347
  0.413180301,                            !- Value 1348
  0.380401559,                            !- Value 1349
  0.321417443,                            !- Value 1350
  0.198275252,                            !- Value 1351
  0.355608033,                            !- Value 1352
  0.449608047,                            !- Value 1353
  0.550952487,                            !- Value 1354
  0.368753269,                            !- Value 1355
  0.464068835,                            !- Value 1356
  0.335714215,                            !- Value 1357
  0.431298143,                            !- Value 1358
  0.417969702,                            !- Value 1359
  0.481009767,                            !- Value 1360
  0.25473607,                             !- Value 1361
  0.06757538,                             !- Value 1362
  0.06757538,                             !- Value 1363
  0.06757538,                             !- Value 1364
  0.416351998,                            !- Value 1365
  0.438751343,                            !- Value 1366
  0.548326091,                            !- Value 1367
  0.525708056,                            !- Value 1368
  0.508874581,                            !- Value 1369
  0.470172442,                            !- Value 1370
  0.401060925,                            !- Value 1371
  0.382087543,                            !- Value 1372
  0.416468142,                            !- Value 1373
  0.32333488,                             !- Value 1374
  0.129821989,                            !- Value 1375
  0.246653289,                            !- Value 1376
  0.376622671,                            !- Value 1377
  0.475426287,                            !- Value 1378
  0.570195928,                            !- Value 1379
  0.522534358,                            !- Value 1380
  0.492918733,                            !- Value 1381
  0.422337673,                            !- Value 1382
  0.391410745,                            !- Value 1383
  0.314471135,                            !- Value 1384
  0.218850701,                            !- Value 1385
  0.08094988,                             !- Value 1386
  0.284081089,                            !- Value 1387
  0.292450249,                            !- Value 1388
  0.424184453,                            !- Value 1389
  0.43684798,                             !- Value 1390
  0.580649855,                            !- Value 1391
  0.598422481,                            !- Value 1392
  0.513412431,                            !- Value 1393
  0.405497527,                            !- Value 1394
  0.420326718,                            !- Value 1395
  0.366495648,                            !- Value 1396
  0.39403175,                             !- Value 1397
  0.24653915,                             !- Value 1398
  0.17839695,                             !- Value 1399
  0.352371532,                            !- Value 1400
  0.472184258,                            !- Value 1401
  0.464614546,                            !- Value 1402
  0.433397126,                            !- Value 1403
  0.473433305,                            !- Value 1404
  0.531781454,                            !- Value 1405
  0.559701185,                            !- Value 1406
  0.570273546,                            !- Value 1407
  0.586971431,                            !- Value 1408
  0.354565222,                            !- Value 1409
  0.185155095,                            !- Value 1410
  0.205659184,                            !- Value 1411
  0.287439605,                            !- Value 1412
  0.439752185,                            !- Value 1413
  0.527658012,                            !- Value 1414
  0.499539282,                            !- Value 1415
  0.539344531,                            !- Value 1416
  0.413248524,                            !- Value 1417
  0.382807339,                            !- Value 1418
  0.365057241,                            !- Value 1419
  0.298129259,                            !- Value 1420
  0.367087819,                            !- Value 1421
  0.256962972,                            !- Value 1422
  0.200005406,                            !- Value 1423
  0.494854553,                            !- Value 1424
  0.42398804,                             !- Value 1425
  0.378509512,                            !- Value 1426
  0.49200477,                             !- Value 1427
  0.439974577,                            !- Value 1428
  0.481698766,                            !- Value 1429
  0.453339384,                            !- Value 1430
  0.489333697,                            !- Value 1431
  0.549926845,                            !- Value 1432
  0.415556861,                            !- Value 1433
  0.315726246,                            !- Value 1434
  0.161911726,                            !- Value 1435
  0.318135249,                            !- Value 1436
  0.295767758,                            !- Value 1437
  0.502849614,                            !- Value 1438
  0.485832077,                            !- Value 1439
  0.571541426,                            !- Value 1440
  0.512664784,                            !- Value 1441
  0.436739579,                            !- Value 1442
  0.397252722,                            !- Value 1443
  0.348848384,                            !- Value 1444
  0.394964276,                            !- Value 1445
  0.308821672,                            !- Value 1446
  0.210008402,                            !- Value 1447
  0.455823279,                            !- Value 1448
  0.503185202,                            !- Value 1449
  0.469041236,                            !- Value 1450
  0.438459099,                            !- Value 1451
  0.392949915,                            !- Value 1452
  0.454608231,                            !- Value 1453
  0.425496748,                            !- Value 1454
  0.30930619,                             !- Value 1455
  0.335043505,                            !- Value 1456
  0.39853719,                             !- Value 1457
  0.251096961,                            !- Value 1458
  0.06757538,                             !- Value 1459
  0.162861161,                            !- Value 1460
  0.367829941,                            !- Value 1461
  0.434601086,                            !- Value 1462
  0.529043361,                            !- Value 1463
  0.55456219,                             !- Value 1464
  0.469185084,                            !- Value 1465
  0.399442089,                            !- Value 1466
  0.321672555,                            !- Value 1467
  0.270136802,                            !- Value 1468
  0.341275958,                            !- Value 1469
  0.229145121,                            !- Value 1470
  0.161953601,                            !- Value 1471
  0.460544977,                            !- Value 1472
  0.415954743,                            !- Value 1473
  0.377314468,                            !- Value 1474
  0.295271363,                            !- Value 1475
  0.415231291,                            !- Value 1476
  0.481294998,                            !- Value 1477
  0.507042784,                            !- Value 1478
  0.526915369,                            !- Value 1479
  0.447386975,                            !- Value 1480
  0.423543627,                            !- Value 1481
  0.219888129,                            !- Value 1482
  0.06757538,                             !- Value 1483
  0.169113489,                            !- Value 1484
  0.43281038,                             !- Value 1485
  0.450753843,                            !- Value 1486
  0.411235771,                            !- Value 1487
  0.53350814,                             !- Value 1488
  0.454665115,                            !- Value 1489
  0.403195521,                            !- Value 1490
  0.341253562,                            !- Value 1491
  0.330650325,                            !- Value 1492
  0.327486306,                            !- Value 1493
  0.22469776,                             !- Value 1494
  0.199510155,                            !- Value 1495
  0.424566682,                            !- Value 1496
  0.442953811,                            !- Value 1497
  0.394764988,                            !- Value 1498
  0.358412883,                            !- Value 1499
  0.371449272,                            !- Value 1500
  0.287304134,                            !- Value 1501
  0.307207281,                            !- Value 1502
  0.436361748,                            !- Value 1503
  0.305598711,                            !- Value 1504
  0.336671059,                            !- Value 1505
  0.312113629,                            !- Value 1506
  0.06757538,                             !- Value 1507
  0.163517605,                            !- Value 1508
  0.326155579,                            !- Value 1509
  0.329002475,                            !- Value 1510
  0.378799898,                            !- Value 1511
  0.604428883,                            !- Value 1512
  0.484868674,                            !- Value 1513
  0.426633363,                            !- Value 1514
  0.424640101,                            !- Value 1515
  0.385247447,                            !- Value 1516
  0.368054345,                            !- Value 1517
  0.289039818,                            !- Value 1518
  0.15170418,                             !- Value 1519
  0.363006238,                            !- Value 1520
  0.404079159,                            !- Value 1521
  0.408578601,                            !- Value 1522
  0.379900078,                            !- Value 1523
  0.438159715,                            !- Value 1524
  0.385285708,                            !- Value 1525
  0.451095297,                            !- Value 1526
  0.307949378,                            !- Value 1527
  0.276523849,                            !- Value 1528
  0.318056547,                            !- Value 1529
  0.18847157,                             !- Value 1530
  0.06757538,                             !- Value 1531
  0.06757538,                             !- Value 1532
  0.307642728,                            !- Value 1533
  0.445021567,                            !- Value 1534
  0.531546122,                            !- Value 1535
  0.555600222,                            !- Value 1536
  0.48152978,                             !- Value 1537
  0.444198388,                            !- Value 1538
  0.460806075,                            !- Value 1539
  0.352353413,                            !- Value 1540
  0.371749684,                            !- Value 1541
  0.262785099,                            !- Value 1542
  0.09188776,                             !- Value 1543
  0.367491237,                            !- Value 1544
  0.375910038,                            !- Value 1545
  0.395700809,                            !- Value 1546
  0.487949906,                            !- Value 1547
  0.585537362,                            !- Value 1548
  0.593873461,                            !- Value 1549
  0.573814266,                            !- Value 1550
  0.448061068,                            !- Value 1551
  0.423952452,                            !- Value 1552
  0.447936941,                            !- Value 1553
  0.393792965,                            !- Value 1554
  0.08841411,                             !- Value 1555
  0.280078181,                            !- Value 1556
  0.435092243,                            !- Value 1557
  0.29511991,                             !- Value 1558
  0.525018413,                            !- Value 1559
  0.526930697,                            !- Value 1560
  0.471311591,                            !- Value 1561
  0.391229581,                            !- Value 1562
  0.393395705,                            !- Value 1563
  0.365665605,                            !- Value 1564
  0.37153348,                             !- Value 1565
  0.218134509,                            !- Value 1566
  0.127102543,                            !- Value 1567
  0.436622043,                            !- Value 1568
  0.454579811,                            !- Value 1569
  0.432604919,                            !- Value 1570
  0.429159516,                            !- Value 1571
  0.502493189,                            !- Value 1572
  0.460186628,                            !- Value 1573
  0.478118539,                            !- Value 1574
  0.487460933,                            !- Value 1575
  0.415036326,                            !- Value 1576
  0.402450363,                            !- Value 1577
  0.367263899,                            !- Value 1578
  0.108839025,                            !- Value 1579
  0.338889959,                            !- Value 1580
  0.286886235,                            !- Value 1581
  0.390660216,                            !- Value 1582
  0.500234597,                            !- Value 1583
  0.440322296,                            !- Value 1584
  0.413248524,                            !- Value 1585
  0.382807339,                            !- Value 1586
  0.365057241,                            !- Value 1587
  0.298129259,                            !- Value 1588
  0.367087819,                            !- Value 1589
  0.256962972,                            !- Value 1590
  0.200005406,                            !- Value 1591
  0.494854553,                            !- Value 1592
  0.42398804,                             !- Value 1593
  0.378509512,                            !- Value 1594
  0.49200477,                             !- Value 1595
  0.439974577,                            !- Value 1596
  0.481698766,                            !- Value 1597
  0.453339384,                            !- Value 1598
  0.489333697,                            !- Value 1599
  0.549926845,                            !- Value 1600
  0.415556861,                            !- Value 1601
  0.315726246,                            !- Value 1602
  0.161911726,                            !- Value 1603
  0.318135249,                            !- Value 1604
  0.295767758,                            !- Value 1605
  0.502849614,                            !- Value 1606
  0.485832077,                            !- Value 1607
  0.571541426,                            !- Value 1608
  0.512664784,                            !- Value 1609
  0.436739579,                            !- Value 1610
  0.397252722,                            !- Value 1611
  0.348848384,                            !- Value 1612
  0.394964276,                            !- Value 1613
  0.308821672,                            !- Value 1614
  0.210008402,                            !- Value 1615
  0.455823279,                            !- Value 1616
  0.503185202,                            !- Value 1617
  0.469041236,                            !- Value 1618
  0.438459099,                            !- Value 1619
  0.392949915,                            !- Value 1620
  0.454608231,                            !- Value 1621
  0.425496748,                            !- Value 1622
  0.30930619,                             !- Value 1623
  0.335043505,                            !- Value 1624
  0.39853719,                             !- Value 1625
  0.251096961,                            !- Value 1626
  0.06757538,                             !- Value 1627
  0.162861161,                            !- Value 1628
  0.367829941,                            !- Value 1629
  0.434601086,                            !- Value 1630
  0.529043361,                            !- Value 1631
  0.55456219,                             !- Value 1632
  0.469185084,                            !- Value 1633
  0.399442089,                            !- Value 1634
  0.321672555,                            !- Value 1635
  0.270136802,                            !- Value 1636
  0.341275958,                            !- Value 1637
  0.229145121,                            !- Value 1638
  0.161953601,                            !- Value 1639
  0.460544977,                            !- Value 1640
  0.415954743,                            !- Value 1641
  0.377314468,                            !- Value 1642
  0.295271363,                            !- Value 1643
  0.415231291,                            !- Value 1644
  0.481294998,                            !- Value 1645
  0.507042784,                            !- Value 1646
  0.526915369,                            !- Value 1647
  0.447386975,                            !- Value 1648
  0.423543627,                            !- Value 1649
  0.219888129,                            !- Value 1650
  0.06757538,                             !- Value 1651
  0.169113489,                            !- Value 1652
  0.43281038,                             !- Value 1653
  0.450753843,                            !- Value 1654
  0.411235771,                            !- Value 1655
  0.53350814,                             !- Value 1656
  0.454665115,                            !- Value 1657
  0.403195521,                            !- Value 1658
  0.341253562,                            !- Value 1659
  0.330650325,                            !- Value 1660
  0.327486306,                            !- Value 1661
  0.22469776,                             !- Value 1662
  0.199510155,                            !- Value 1663
  0.424566682,                            !- Value 1664
  0.442953811,                            !- Value 1665
  0.394764988,                            !- Value 1666
  0.358412883,                            !- Value 1667
  0.371449272,                            !- Value 1668
  0.287304134,                            !- Value 1669
  0.307207281,                            !- Value 1670
  0.436361748,                            !- Value 1671
  0.305598711,                            !- Value 1672
  0.336671059,                            !- Value 1673
  0.312113629,                            !- Value 1674
  0.06757538,                             !- Value 1675
  0.163517605,                            !- Value 1676
  0.326155579,                            !- Value 1677
  0.329002475,                            !- Value 1678
  0.378799898,                            !- Value 1679
  0.604428883,                            !- Value 1680
  0.484868674,                            !- Value 1681
  0.426633363,                            !- Value 1682
  0.424640101,                            !- Value 1683
  0.385247447,                            !- Value 1684
  0.368054345,                            !- Value 1685
  0.289039818,                            !- Value 1686
  0.15170418,                             !- Value 1687
  0.363006238,                            !- Value 1688
  0.404079159,                            !- Value 1689
  0.408578601,                            !- Value 1690
  0.379900078,                            !- Value 1691
  0.438159715,                            !- Value 1692
  0.385285708,                            !- Value 1693
  0.451095297,                            !- Value 1694
  0.307949378,                            !- Value 1695
  0.276523849,                            !- Value 1696
  0.318056547,                            !- Value 1697
  0.18847157,                             !- Value 1698
  0.06757538,                             !- Value 1699
  0.06757538,                             !- Value 1700
  0.307642728,                            !- Value 1701
  0.445021567,                            !- Value 1702
  0.531546122,                            !- Value 1703
  0.555600222,                            !- Value 1704
  0.48152978,                             !- Value 1705
  0.444198388,                            !- Value 1706
  0.460806075,                            !- Value 1707
  0.352353413,                            !- Value 1708
  0.371749684,                            !- Value 1709
  0.262785099,                            !- Value 1710
  0.09188776,                             !- Value 1711
  0.367491237,                            !- Value 1712
  0.375910038,                            !- Value 1713
  0.395700809,                            !- Value 1714
  0.487949906,                            !- Value 1715
  0.585537362,                            !- Value 1716
  0.593873461,                            !- Value 1717
  0.573814266,                            !- Value 1718
  0.448061068,                            !- Value 1719
  0.423952452,                            !- Value 1720
  0.447936941,                            !- Value 1721
  0.393792965,                            !- Value 1722
  0.08841411,                             !- Value 1723
  0.280078181,                            !- Value 1724
  0.435092243,                            !- Value 1725
  0.29511991,                             !- Value 1726
  0.525018413,                            !- Value 1727
  0.526930697,                            !- Value 1728
  0.471311591,                            !- Value 1729
  0.391229581,                            !- Value 1730
  0.393395705,                            !- Value 1731
  0.365665605,                            !- Value 1732
  0.37153348,                             !- Value 1733
  0.218134509,                            !- Value 1734
  0.127102543,                            !- Value 1735
  0.436622043,                            !- Value 1736
  0.454579811,                            !- Value 1737
  0.432604919,                            !- Value 1738
  0.429159516,                            !- Value 1739
  0.502493189,                            !- Value 1740
  0.460186628,                            !- Value 1741
  0.478118539,                            !- Value 1742
  0.487460933,                            !- Value 1743
  0.415036326,                            !- Value 1744
  0.402450363,                            !- Value 1745
  0.367263899,                            !- Value 1746
  0.108839025,                            !- Value 1747
  0.338889959,                            !- Value 1748
  0.286886235,                            !- Value 1749
  0.390660216,                            !- Value 1750
  0.500234597,                            !- Value 1751
  0.440322296,                            !- Value 1752
  0.413248524,                            !- Value 1753
  0.382807339,                            !- Value 1754
  0.365057241,                            !- Value 1755
  0.298129259,                            !- Value 1756
  0.367087819,                            !- Value 1757
  0.256962972,                            !- Value 1758
  0.200005406,                            !- Value 1759
  0.494854553,                            !- Value 1760
  0.42398804,                             !- Value 1761
  0.378509512,                            !- Value 1762
  0.49200477,                             !- Value 1763
  0.439974577,                            !- Value 1764
  0.481698766,                            !- Value 1765
  0.453339384,                            !- Value 1766
  0.489333697,                            !- Value 1767
  0.549926845,                            !- Value 1768
  0.415556861,                            !- Value 1769
  0.315726246,                            !- Value 1770
  0.161911726,                            !- Value 1771
  0.318135249,                            !- Value 1772
  0.295767758,                            !- Value 1773
  0.502849614,                            !- Value 1774
  0.485832077,                            !- Value 1775
  0.571541426,                            !- Value 1776
  0.512664784,                            !- Value 1777
  0.436739579,                            !- Value 1778
  0.397252722,                            !- Value 1779
  0.348848384,                            !- Value 1780
  0.394964276,                            !- Value 1781
  0.308821672,                            !- Value 1782
  0.210008402,                            !- Value 1783
  0.455823279,                            !- Value 1784
  0.503185202,                            !- Value 1785
  0.469041236,                            !- Value 1786
  0.438459099,                            !- Value 1787
  0.392949915,                            !- Value 1788
  0.454608231,                            !- Value 1789
  0.425496748,                            !- Value 1790
  0.30930619,                             !- Value 1791
  0.335043505,                            !- Value 1792
  0.39853719,                             !- Value 1793
  0.251096961,                            !- Value 1794
  0.06757538,                             !- Value 1795
  0.162861161,                            !- Value 1796
  0.367829941,                            !- Value 1797
  0.434601086,                            !- Value 1798
  0.529043361,                            !- Value 1799
  0.55456219,                             !- Value 1800
  0.469185084,                            !- Value 1801
  0.399442089,                            !- Value 1802
  0.321672555,                            !- Value 1803
  0.270136802,                            !- Value 1804
  0.341275958,                            !- Value 1805
  0.229145121,                            !- Value 1806
  0.161953601,                            !- Value 1807
  0.460544977,                            !- Value 1808
  0.415954743,                            !- Value 1809
  0.377314468,                            !- Value 1810
  0.295271363,                            !- Value 1811
  0.415231291,                            !- Value 1812
  0.481294998,                            !- Value 1813
  0.507042784,                            !- Value 1814
  0.526915369,                            !- Value 1815
  0.447386975,                            !- Value 1816
  0.423543627,                            !- Value 1817
  0.219888129,                            !- Value 1818
  0.06757538,                             !- Value 1819
  0.169113489,                            !- Value 1820
  0.43281038,                             !- Value 1821
  0.450753843,                            !- Value 1822
  0.411235771,                            !- Value 1823
  0.53350814,                             !- Value 1824
  0.454665115,                            !- Value 1825
  0.403195521,                            !- Value 1826
  0.341253562,                            !- Value 1827
  0.330650325,                            !- Value 1828
  0.327486306,                            !- Value 1829
  0.22469776,                             !- Value 1830
  0.199510155,                            !- Value 1831
  0.424566682,                            !- Value 1832
  0.442953811,                            !- Value 1833
  0.394764988,                            !- Value 1834
  0.358412883,                            !- Value 1835
  0.371449272,                            !- Value 1836
  0.287304134,                            !- Value 1837
  0.307207281,                            !- Value 1838
  0.436361748,                            !- Value 1839
  0.305598711,                            !- Value 1840
