  Until: 17:00,                           !- Field 8985
  0.05710979,                             !- Field 8986
  Until: 18:00,                           !- Field 8987
  0.086063946,                            !- Field 8988
  Until: 19:00,                           !- Field 8989
  0.055812074,                            !- Field 8990
  Until: 20:00,                           !- Field 8991
  0.003843805,                            !- Field 8992
  Until: 21:00,                           !- Field 8993
  0.00382842,                             !- Field 8994
  Until: 22:00,                           !- Field 8995
  0.028675658,                            !- Field 8996
  Until: 23:00,                           !- Field 8997
  0.071348111,                            !- Field 8998
  Until: 24:00,                           !- Field 8999
  0.026469037,                            !- Field 9000
  Through: 06/30,                         !- Field 9001
  For: AllDays,                           !- Field 9002
  Until: 01:00,                           !- Field 9003
  0.003827782,                            !- Field 9004
  Until: 02:00,                           !- Field 9005
  0.003811651,                            !- Field 9006
  Until: 03:00,                           !- Field 9007
  0.003803565,                            !- Field 9008
  Until: 04:00,                           !- Field 9009
  0.003797579,                            !- Field 9010
  Until: 05:00,                           !- Field 9011
  0.00381729,                             !- Field 9012
  Until: 06:00,                           !- Field 9013
  0.05805008,                             !- Field 9014
  Until: 07:00,                           !- Field 9015
  0.003848564,                            !- Field 9016
  Until: 08:00,                           !- Field 9017
  0.003811763,                            !- Field 9018
  Until: 09:00,                           !- Field 9019
  0.157646357,                            !- Field 9020
  Until: 10:00,                           !- Field 9021
  0.137475704,                            !- Field 9022
  Until: 11:00,                           !- Field 9023
  0.094263836,                            !- Field 9024
  Until: 12:00,                           !- Field 9025
  0.019085811,                            !- Field 9026
  Until: 13:00,                           !- Field 9027
  0.161690517,                            !- Field 9028
  Until: 14:00,                           !- Field 9029
  0.136673429,                            !- Field 9030
  Until: 15:00,                           !- Field 9031
  0.10658723,                             !- Field 9032
  Until: 16:00,                           !- Field 9033
  0.083579417,                            !- Field 9034
  Until: 17:00,                           !- Field 9035
  0.143065838,                            !- Field 9036
  Until: 18:00,                           !- Field 9037
  0.289890625,                            !- Field 9038
  Until: 19:00,                           !- Field 9039
  0.026471498,                            !- Field 9040
  Until: 20:00,                           !- Field 9041
  0.093198042,                            !- Field 9042
  Until: 21:00,                           !- Field 9043
  0.014924866,                            !- Field 9044
  Until: 22:00,                           !- Field 9045
  0.142343031,                            !- Field 9046
  Until: 23:00,                           !- Field 9047
  0.024815363,                            !- Field 9048
  Until: 24:00,                           !- Field 9049
  0.003824748,                            !- Field 9050
  Through: 07/01,                         !- Field 9051
  For: AllDays,                           !- Field 9052
  Until: 01:00,                           !- Field 9053
  0.057717415,                            !- Field 9054
  Until: 02:00,                           !- Field 9055
  0.005032027,                            !- Field 9056
  Until: 03:00,                           !- Field 9057
  0.003504654,                            !- Field 9058
  Until: 04:00,                           !- Field 9059
  0.00352538,                             !- Field 9060
  Until: 05:00,                           !- Field 9061
  0.003523389,                            !- Field 9062
  Until: 06:00,                           !- Field 9063
  0.003526705,                            !- Field 9064
  Until: 07:00,                           !- Field 9065
  0.01192167,                             !- Field 9066
  Until: 08:00,                           !- Field 9067
  0.132520802,                            !- Field 9068
  Until: 09:00,                           !- Field 9069
  0.053722325,                            !- Field 9070
  Until: 10:00,                           !- Field 9071
  0.070539863,                            !- Field 9072
  Until: 11:00,                           !- Field 9073
  0.081320184,                            !- Field 9074
  Until: 12:00,                           !- Field 9075
  0.209306339,                            !- Field 9076
  Until: 13:00,                           !- Field 9077
  0.305630887,                            !- Field 9078
  Until: 14:00,                           !- Field 9079
  0.180855922,                            !- Field 9080
  Until: 15:00,                           !- Field 9081
  0.172983443,                            !- Field 9082
  Until: 16:00,                           !- Field 9083
  0.149337987,                            !- Field 9084
  Until: 17:00,                           !- Field 9085
  0.119425959,                            !- Field 9086
  Until: 18:00,                           !- Field 9087
  0.07055368,                             !- Field 9088
  Until: 19:00,                           !- Field 9089
  0.040780167,                            !- Field 9090
  Until: 20:00,                           !- Field 9091
  0.150302631,                            !- Field 9092
  Until: 21:00,                           !- Field 9093
  0.117601302,                            !- Field 9094
  Until: 22:00,                           !- Field 9095
  0.003466555,                            !- Field 9096
  Until: 23:00,                           !- Field 9097
  0.043965629,                            !- Field 9098
  Until: 24:00,                           !- Field 9099
  0.108803271,                            !- Field 9100
  Through: 07/02,                         !- Field 9101
  For: AllDays,                           !- Field 9102
  Until: 01:00,                           !- Field 9103
  0.076423902,                            !- Field 9104
  Until: 02:00,                           !- Field 9105
  0.010655278,                            !- Field 9106
  Until: 03:00,                           !- Field 9107
  0.003507538,                            !- Field 9108
  Until: 04:00,                           !- Field 9109
  0.003519156,                            !- Field 9110
  Until: 05:00,                           !- Field 9111
  0.003518569,                            !- Field 9112
  Until: 06:00,                           !- Field 9113
  0.003520134,                            !- Field 9114
  Until: 07:00,                           !- Field 9115
  0.00353189,                             !- Field 9116
  Until: 08:00,                           !- Field 9117
  0.007444249,                            !- Field 9118
  Until: 09:00,                           !- Field 9119
  0.240823996,                            !- Field 9120
  Until: 10:00,                           !- Field 9121
  0.276440454,                            !- Field 9122
  Until: 11:00,                           !- Field 9123
  0.208056373,                            !- Field 9124
  Until: 12:00,                           !- Field 9125
  0.184194252,                            !- Field 9126
  Until: 13:00,                           !- Field 9127
  0.040145516,                            !- Field 9128
  Until: 14:00,                           !- Field 9129
  0.0306409,                              !- Field 9130
  Until: 15:00,                           !- Field 9131
  0.041866022,                            !- Field 9132
  Until: 16:00,                           !- Field 9133
  0.065659851,                            !- Field 9134
  Until: 17:00,                           !- Field 9135
  0.042294848,                            !- Field 9136
  Until: 18:00,                           !- Field 9137
  0.134890981,                            !- Field 9138
  Until: 19:00,                           !- Field 9139
  0.043723133,                            !- Field 9140
  Until: 20:00,                           !- Field 9141
  0.003439025,                            !- Field 9142
  Until: 21:00,                           !- Field 9143
  0.00344014,                             !- Field 9144
  Until: 22:00,                           !- Field 9145
  0.113046566,                            !- Field 9146
  Until: 23:00,                           !- Field 9147
  0.060060673,                            !- Field 9148
  Until: 24:00,                           !- Field 9149
  0.051767289,                            !- Field 9150
  Through: 07/03,                         !- Field 9151
  For: AllDays,                           !- Field 9152
  Until: 01:00,                           !- Field 9153
  0.003495356,                            !- Field 9154
  Until: 02:00,                           !- Field 9155
  0.003490061,                            !- Field 9156
  Until: 03:00,                           !- Field 9157
  0.003487023,                            !- Field 9158
  Until: 04:00,                           !- Field 9159
  0.003489364,                            !- Field 9160
  Until: 05:00,                           !- Field 9161
  0.003495376,                            !- Field 9162
  Until: 06:00,                           !- Field 9163
  0.003494031,                            !- Field 9164
  Until: 07:00,                           !- Field 9165
  0.003488428,                            !- Field 9166
  Until: 08:00,                           !- Field 9167
  0.063755253,                            !- Field 9168
  Until: 09:00,                           !- Field 9169
  0.124493622,                            !- Field 9170
  Until: 10:00,                           !- Field 9171
  0.119557672,                            !- Field 9172
  Until: 11:00,                           !- Field 9173
  0.156453887,                            !- Field 9174
  Until: 12:00,                           !- Field 9175
  0.007798763,                            !- Field 9176
  Until: 13:00,                           !- Field 9177
  0.231483426,                            !- Field 9178
  Until: 14:00,                           !- Field 9179
  0.143566647,                            !- Field 9180
  Until: 15:00,                           !- Field 9181
  0.21626169,                             !- Field 9182
  Until: 16:00,                           !- Field 9183
  0.256068186,                            !- Field 9184
  Until: 17:00,                           !- Field 9185
  0.202966475,                            !- Field 9186
  Until: 18:00,                           !- Field 9187
  0.099531092,                            !- Field 9188
  Until: 19:00,                           !- Field 9189
  0.08544805,                             !- Field 9190
  Until: 20:00,                           !- Field 9191
  0.165978572,                            !- Field 9192
  Until: 21:00,                           !- Field 9193
  0.049997916,                            !- Field 9194
  Until: 22:00,                           !- Field 9195
  0.014852255,                            !- Field 9196
  Until: 23:00,                           !- Field 9197
  0.035619662,                            !- Field 9198
  Until: 24:00,                           !- Field 9199
  0.013081459,                            !- Field 9200
  Through: 07/04,                         !- Field 9201
  For: AllDays,                           !- Field 9202
  Until: 01:00,                           !- Field 9203
  0.0035737,                              !- Field 9204
  Until: 02:00,                           !- Field 9205
  0.003582875,                            !- Field 9206
  Until: 03:00,                           !- Field 9207
  0.003579195,                            !- Field 9208
  Until: 04:00,                           !- Field 9209
  0.003584513,                            !- Field 9210
  Until: 05:00,                           !- Field 9211
  0.003580734,                            !- Field 9212
  Until: 06:00,                           !- Field 9213
  0.003567668,                            !- Field 9214
  Until: 07:00,                           !- Field 9215
  0.003614321,                            !- Field 9216
  Until: 08:00,                           !- Field 9217
  0.112949127,                            !- Field 9218
  Until: 09:00,                           !- Field 9219
  0.142104979,                            !- Field 9220
  Until: 10:00,                           !- Field 9221
  0.091990412,                            !- Field 9222
  Until: 11:00,                           !- Field 9223
  0.038813448,                            !- Field 9224
  Until: 12:00,                           !- Field 9225
  0.178882945,                            !- Field 9226
  Until: 13:00,                           !- Field 9227
  0.181061432,                            !- Field 9228
  Until: 14:00,                           !- Field 9229
  0.163096202,                            !- Field 9230
  Until: 15:00,                           !- Field 9231
  0.049244154,                            !- Field 9232
  Until: 16:00,                           !- Field 9233
  0.089003934,                            !- Field 9234
  Until: 17:00,                           !- Field 9235
  0.021801414,                            !- Field 9236
  Until: 18:00,                           !- Field 9237
  0.066902705,                            !- Field 9238
  Until: 19:00,                           !- Field 9239
  0.04854947,                             !- Field 9240
  Until: 20:00,                           !- Field 9241
  0.045183848,                            !- Field 9242
  Until: 21:00,                           !- Field 9243
  0.024952141,                            !- Field 9244
  Until: 22:00,                           !- Field 9245
  0.067368002,                            !- Field 9246
  Until: 23:00,                           !- Field 9247
  0.054105415,                            !- Field 9248
  Until: 24:00,                           !- Field 9249
  0.118237616,                            !- Field 9250
  Through: 07/05,                         !- Field 9251
  For: AllDays,                           !- Field 9252
  Until: 01:00,                           !- Field 9253
  0.003553124,                            !- Field 9254
  Until: 02:00,                           !- Field 9255
  0.003569151,                            !- Field 9256
  Until: 03:00,                           !- Field 9257
  0.003554673,                            !- Field 9258
  Until: 04:00,                           !- Field 9259
  0.003560178,                            !- Field 9260
  Until: 05:00,                           !- Field 9261
  0.003545831,                            !- Field 9262
  Until: 06:00,                           !- Field 9263
  0.00354984,                             !- Field 9264
  Until: 07:00,                           !- Field 9265
  0.028393196,                            !- Field 9266
  Until: 08:00,                           !- Field 9267
  0.084805337,                            !- Field 9268
  Until: 09:00,                           !- Field 9269
  0.257425402,                            !- Field 9270
  Until: 10:00,                           !- Field 9271
  0.174045239,                            !- Field 9272
  Until: 11:00,                           !- Field 9273
  0.15869519,                             !- Field 9274
  Until: 12:00,                           !- Field 9275
  0.127312801,                            !- Field 9276
  Until: 13:00,                           !- Field 9277
  0.130577351,                            !- Field 9278
  Until: 14:00,                           !- Field 9279
  0.078711654,                            !- Field 9280
  Until: 15:00,                           !- Field 9281
  0.127620862,                            !- Field 9282
  Until: 16:00,                           !- Field 9283
  0.119555818,                            !- Field 9284
  Until: 17:00,                           !- Field 9285
  0.049781525,                            !- Field 9286
  Until: 18:00,                           !- Field 9287
  0.032194798,                            !- Field 9288
  Until: 19:00,                           !- Field 9289
  0.048988601,                            !- Field 9290
  Until: 20:00,                           !- Field 9291
  0.038138673,                            !- Field 9292
  Until: 21:00,                           !- Field 9293
  0.035380094,                            !- Field 9294
  Until: 22:00,                           !- Field 9295
  0.029333955,                            !- Field 9296
  Until: 23:00,                           !- Field 9297
  0.057753009,                            !- Field 9298
  Until: 24:00,                           !- Field 9299
  0.042027526,                            !- Field 9300
  Through: 07/06,                         !- Field 9301
  For: AllDays,                           !- Field 9302
  Until: 01:00,                           !- Field 9303
  0.003483902,                            !- Field 9304
  Until: 02:00,                           !- Field 9305
  0.003490692,                            !- Field 9306
  Until: 03:00,                           !- Field 9307
  0.003493668,                            !- Field 9308
  Until: 04:00,                           !- Field 9309
  0.003499728,                            !- Field 9310
  Until: 05:00,                           !- Field 9311
  0.014709883,                            !- Field 9312
  Until: 06:00,                           !- Field 9313
  0.063903711,                            !- Field 9314
  Until: 07:00,                           !- Field 9315
  0.060102826,                            !- Field 9316
  Until: 08:00,                           !- Field 9317
  0.082524848,                            !- Field 9318
  Until: 09:00,                           !- Field 9319
  0.114419318,                            !- Field 9320
  Until: 10:00,                           !- Field 9321
  0.305170669,                            !- Field 9322
  Until: 11:00,                           !- Field 9323
  0.280388371,                            !- Field 9324
  Until: 12:00,                           !- Field 9325
  0.119933572,                            !- Field 9326
  Until: 13:00,                           !- Field 9327
  0.159408102,                            !- Field 9328
  Until: 14:00,                           !- Field 9329
  0.059258082,                            !- Field 9330
  Until: 15:00,                           !- Field 9331
  0.042077469,                            !- Field 9332
  Until: 16:00,                           !- Field 9333
  0.183247432,                            !- Field 9334
  Until: 17:00,                           !- Field 9335
  0.051434451,                            !- Field 9336
  Until: 18:00,                           !- Field 9337
  0.094313277,                            !- Field 9338
  Until: 19:00,                           !- Field 9339
  0.201114402,                            !- Field 9340
  Until: 20:00,                           !- Field 9341
  0.148043374,                            !- Field 9342
  Until: 21:00,                           !- Field 9343
  0.220912465,                            !- Field 9344
  Until: 22:00,                           !- Field 9345
  0.037642474,                            !- Field 9346
  Until: 23:00,                           !- Field 9347
  0.033066263,                            !- Field 9348
  Until: 24:00,                           !- Field 9349
  0.010617937,                            !- Field 9350
  Through: 07/07,                         !- Field 9351
  For: AllDays,                           !- Field 9352
  Until: 01:00,                           !- Field 9353
  0.003468249,                            !- Field 9354
  Until: 02:00,                           !- Field 9355
  0.003476214,                            !- Field 9356
  Until: 03:00,                           !- Field 9357
  0.003489622,                            !- Field 9358
  Until: 04:00,                           !- Field 9359
  0.003467625,                            !- Field 9360
  Until: 05:00,                           !- Field 9361
  0.003478456,                            !- Field 9362
  Until: 06:00,                           !- Field 9363
  0.003477825,                            !- Field 9364
  Until: 07:00,                           !- Field 9365
  0.023920025,                            !- Field 9366
  Until: 08:00,                           !- Field 9367
  0.147930917,                            !- Field 9368
  Until: 09:00,                           !- Field 9369
  0.130080542,                            !- Field 9370
  Until: 10:00,                           !- Field 9371
  0.028503675,                            !- Field 9372
  Until: 11:00,                           !- Field 9373
  0.113365897,                            !- Field 9374
  Until: 12:00,                           !- Field 9375
  0.027087875,                            !- Field 9376
  Until: 13:00,                           !- Field 9377
  0.123417372,                            !- Field 9378
  Until: 14:00,                           !- Field 9379
  0.043958055,                            !- Field 9380
  Until: 15:00,                           !- Field 9381
  0.061074782,                            !- Field 9382
  Until: 16:00,                           !- Field 9383
  0.038280097,                            !- Field 9384
  Until: 17:00,                           !- Field 9385
  0.134260322,                            !- Field 9386
  Until: 18:00,                           !- Field 9387
  0.170623825,                            !- Field 9388
  Until: 19:00,                           !- Field 9389
  0.072401067,                            !- Field 9390
  Until: 20:00,                           !- Field 9391
  0.15210844,                             !- Field 9392
  Until: 21:00,                           !- Field 9393
  0.038322847,                            !- Field 9394
  Until: 22:00,                           !- Field 9395
  0.067999736,                            !- Field 9396
  Until: 23:00,                           !- Field 9397
  0.140216205,                            !- Field 9398
  Until: 24:00,                           !- Field 9399
  0.1351971,                              !- Field 9400
  Through: 07/08,                         !- Field 9401
  For: AllDays,                           !- Field 9402
  Until: 01:00,                           !- Field 9403
  0.057717415,                            !- Field 9404
  Until: 02:00,                           !- Field 9405
  0.005032027,                            !- Field 9406
  Until: 03:00,                           !- Field 9407
  0.003504654,                            !- Field 9408
  Until: 04:00,                           !- Field 9409
  0.00352538,                             !- Field 9410
  Until: 05:00,                           !- Field 9411
  0.003523389,                            !- Field 9412
  Until: 06:00,                           !- Field 9413
  0.003526705,                            !- Field 9414
  Until: 07:00,                           !- Field 9415
  0.01192167,                             !- Field 9416
  Until: 08:00,                           !- Field 9417
  0.132520802,                            !- Field 9418
  Until: 09:00,                           !- Field 9419
  0.053722325,                            !- Field 9420
  Until: 10:00,                           !- Field 9421
  0.070539863,                            !- Field 9422
  Until: 11:00,                           !- Field 9423
  0.081320184,                            !- Field 9424
  Until: 12:00,                           !- Field 9425
  0.209306339,                            !- Field 9426
  Until: 13:00,                           !- Field 9427
  0.305630887,                            !- Field 9428
  Until: 14:00,                           !- Field 9429
  0.180855922,                            !- Field 9430
  Until: 15:00,                           !- Field 9431
  0.172983443,                            !- Field 9432
  Until: 16:00,                           !- Field 9433
  0.149337987,                            !- Field 9434
  Until: 17:00,                           !- Field 9435
  0.119425959,                            !- Field 9436
  Until: 18:00,                           !- Field 9437
  0.07055368,                             !- Field 9438
  Until: 19:00,                           !- Field 9439
  0.040780167,                            !- Field 9440
  Until: 20:00,                           !- Field 9441
  0.150302631,                            !- Field 9442
  Until: 21:00,                           !- Field 9443
  0.117601302,                            !- Field 9444
  Until: 22:00,                           !- Field 9445
  0.003466555,                            !- Field 9446
  Until: 23:00,                           !- Field 9447
  0.043965629,                            !- Field 9448
  Until: 24:00,                           !- Field 9449
  0.108803271,                            !- Field 9450
  Through: 07/09,                         !- Field 9451
  For: AllDays,                           !- Field 9452
  Until: 01:00,                           !- Field 9453
  0.076423902,                            !- Field 9454
  Until: 02:00,                           !- Field 9455
  0.010655278,                            !- Field 9456
  Until: 03:00,                           !- Field 9457
  0.003507538,                            !- Field 9458
  Until: 04:00,                           !- Field 9459
  0.003519156,                            !- Field 9460
  Until: 05:00,                           !- Field 9461
  0.003518569,                            !- Field 9462
  Until: 06:00,                           !- Field 9463
  0.003520134,                            !- Field 9464
  Until: 07:00,                           !- Field 9465
  0.00353189,                             !- Field 9466
  Until: 08:00,                           !- Field 9467
  0.007444249,                            !- Field 9468
  Until: 09:00,                           !- Field 9469
  0.240823996,                            !- Field 9470
  Until: 10:00,                           !- Field 9471
  0.276440454,                            !- Field 9472
  Until: 11:00,                           !- Field 9473
  0.208056373,                            !- Field 9474
  Until: 12:00,                           !- Field 9475
  0.184194252,                            !- Field 9476
  Until: 13:00,                           !- Field 9477
  0.040145516,                            !- Field 9478
  Until: 14:00,                           !- Field 9479
  0.0306409,                              !- Field 9480
  Until: 15:00,                           !- Field 9481
  0.041866022,                            !- Field 9482
  Until: 16:00,                           !- Field 9483
  0.065659851,                            !- Field 9484
  Until: 17:00,                           !- Field 9485
  0.042294848,                            !- Field 9486
  Until: 18:00,                           !- Field 9487
  0.134890981,                            !- Field 9488
  Until: 19:00,                           !- Field 9489
  0.043723133,                            !- Field 9490
  Until: 20:00,                           !- Field 9491
  0.003439025,                            !- Field 9492
  Until: 21:00,                           !- Field 9493
  0.00344014,                             !- Field 9494
  Until: 22:00,                           !- Field 9495
  0.113046566,                            !- Field 9496
  Until: 23:00,                           !- Field 9497
  0.060060673,                            !- Field 9498
  Until: 24:00,                           !- Field 9499
  0.051767289,                            !- Field 9500
  Through: 07/10,                         !- Field 9501
  For: AllDays,                           !- Field 9502
  Until: 01:00,                           !- Field 9503
  0.003495356,                            !- Field 9504
  Until: 02:00,                           !- Field 9505
  0.003490061,                            !- Field 9506
  Until: 03:00,                           !- Field 9507
  0.003487023,                            !- Field 9508
  Until: 04:00,                           !- Field 9509
  0.003489364,                            !- Field 9510
  Until: 05:00,                           !- Field 9511
  0.003495376,                            !- Field 9512
  Until: 06:00,                           !- Field 9513
  0.003494031,                            !- Field 9514
  Until: 07:00,                           !- Field 9515
  0.003488428,                            !- Field 9516
  Until: 08:00,                           !- Field 9517
  0.063755253,                            !- Field 9518
  Until: 09:00,                           !- Field 9519
  0.124493622,                            !- Field 9520
  Until: 10:00,                           !- Field 9521
  0.119557672,                            !- Field 9522
  Until: 11:00,                           !- Field 9523
  0.156453887,                            !- Field 9524
  Until: 12:00,                           !- Field 9525
  0.007798763,                            !- Field 9526
  Until: 13:00,                           !- Field 9527
  0.231483426,                            !- Field 9528
  Until: 14:00,                           !- Field 9529
  0.143566647,                            !- Field 9530
  Until: 15:00,                           !- Field 9531
  0.21626169,                             !- Field 9532
  Until: 16:00,                           !- Field 9533
  0.256068186,                            !- Field 9534
  Until: 17:00,                           !- Field 9535
  0.202966475,                            !- Field 9536
  Until: 18:00,                           !- Field 9537
  0.099531092,                            !- Field 9538
  Until: 19:00,                           !- Field 9539
  0.08544805,                             !- Field 9540
  Until: 20:00,                           !- Field 9541
  0.165978572,                            !- Field 9542
  Until: 21:00,                           !- Field 9543
  0.049997916,                            !- Field 9544
  Until: 22:00,                           !- Field 9545
  0.014852255,                            !- Field 9546
  Until: 23:00,                           !- Field 9547
  0.035619662,                            !- Field 9548
  Until: 24:00,                           !- Field 9549
  0.013081459,                            !- Field 9550
  Through: 07/11,                         !- Field 9551
  For: AllDays,                           !- Field 9552
  Until: 01:00,                           !- Field 9553
  0.0035737,                              !- Field 9554
  Until: 02:00,                           !- Field 9555
  0.003582875,                            !- Field 9556
  Until: 03:00,                           !- Field 9557
  0.003579195,                            !- Field 9558
  Until: 04:00,                           !- Field 9559
  0.003584513,                            !- Field 9560
  Until: 05:00,                           !- Field 9561
  0.003580734,                            !- Field 9562
  Until: 06:00,                           !- Field 9563
  0.003567668,                            !- Field 9564
  Until: 07:00,                           !- Field 9565
  0.003614321,                            !- Field 9566
  Until: 08:00,                           !- Field 9567
  0.112949127,                            !- Field 9568
  Until: 09:00,                           !- Field 9569
  0.142104979,                            !- Field 9570
  Until: 10:00,                           !- Field 9571
  0.091990412,                            !- Field 9572
  Until: 11:00,                           !- Field 9573
  0.038813448,                            !- Field 9574
  Until: 12:00,                           !- Field 9575
  0.178882945,                            !- Field 9576
  Until: 13:00,                           !- Field 9577
  0.181061432,                            !- Field 9578
  Until: 14:00,                           !- Field 9579
  0.163096202,                            !- Field 9580
  Until: 15:00,                           !- Field 9581
  0.049244154,                            !- Field 9582
  Until: 16:00,                           !- Field 9583
  0.089003934,                            !- Field 9584
  Until: 17:00,                           !- Field 9585
  0.021801414,                            !- Field 9586
  Until: 18:00,                           !- Field 9587
  0.066902705,                            !- Field 9588
  Until: 19:00,                           !- Field 9589
  0.04854947,                             !- Field 9590
  Until: 20:00,                           !- Field 9591
  0.045183848,                            !- Field 9592
  Until: 21:00,                           !- Field 9593
  0.024952141,                            !- Field 9594
  Until: 22:00,                           !- Field 9595
  0.067368002,                            !- Field 9596
  Until: 23:00,                           !- Field 9597
  0.054105415,                            !- Field 9598
  Until: 24:00,                           !- Field 9599
  0.118237616,                            !- Field 9600
  Through: 07/12,                         !- Field 9601
  For: AllDays,                           !- Field 9602
  Until: 01:00,                           !- Field 9603
  0.003553124,                            !- Field 9604
  Until: 02:00,                           !- Field 9605
  0.003569151,                            !- Field 9606
  Until: 03:00,                           !- Field 9607
  0.003554673,                            !- Field 9608
  Until: 04:00,                           !- Field 9609
  0.003560178,                            !- Field 9610
  Until: 05:00,                           !- Field 9611
  0.003545831,                            !- Field 9612
  Until: 06:00,                           !- Field 9613
  0.00354984,                             !- Field 9614
  Until: 07:00,                           !- Field 9615
  0.028393196,                            !- Field 9616
  Until: 08:00,                           !- Field 9617
  0.084805337,                            !- Field 9618
  Until: 09:00,                           !- Field 9619
  0.257425402,                            !- Field 9620
  Until: 10:00,                           !- Field 9621
  0.174045239,                            !- Field 9622
  Until: 11:00,                           !- Field 9623
  0.15869519,                             !- Field 9624
  Until: 12:00,                           !- Field 9625
  0.127312801,                            !- Field 9626
  Until: 13:00,                           !- Field 9627
  0.130577351,                            !- Field 9628
  Until: 14:00,                           !- Field 9629
  0.078711654,                            !- Field 9630
  Until: 15:00,                           !- Field 9631
  0.127620862,                            !- Field 9632
  Until: 16:00,                           !- Field 9633
  0.119555818,                            !- Field 9634
  Until: 17:00,                           !- Field 9635
  0.049781525,                            !- Field 9636
  Until: 18:00,                           !- Field 9637
  0.032194798,                            !- Field 9638
  Until: 19:00,                           !- Field 9639
  0.048988601,                            !- Field 9640
  Until: 20:00,                           !- Field 9641
  0.038138673,                            !- Field 9642
  Until: 21:00,                           !- Field 9643
  0.035380094,                            !- Field 9644
  Until: 22:00,                           !- Field 9645
  0.029333955,                            !- Field 9646
  Until: 23:00,                           !- Field 9647
  0.057753009,                            !- Field 9648
  Until: 24:00,                           !- Field 9649
  0.042027526,                            !- Field 9650
  Through: 07/13,                         !- Field 9651
  For: AllDays,                           !- Field 9652
  Until: 01:00,                           !- Field 9653
  0.003483902,                            !- Field 9654
  Until: 02:00,                           !- Field 9655
  0.003490692,                            !- Field 9656
  Until: 03:00,                           !- Field 9657
  0.003493668,                            !- Field 9658
  Until: 04:00,                           !- Field 9659
  0.003499728,                            !- Field 9660
  Until: 05:00,                           !- Field 9661
  0.014709883,                            !- Field 9662
  Until: 06:00,                           !- Field 9663
  0.063903711,                            !- Field 9664
  Until: 07:00,                           !- Field 9665
  0.060102826,                            !- Field 9666
  Until: 08:00,                           !- Field 9667
  0.082524848,                            !- Field 9668
  Until: 09:00,                           !- Field 9669
  0.114419318,                            !- Field 9670
  Until: 10:00,                           !- Field 9671
  0.305170669,                            !- Field 9672
  Until: 11:00,                           !- Field 9673
  0.280388371,                            !- Field 9674
  Until: 12:00,                           !- Field 9675
  0.119933572,                            !- Field 9676
  Until: 13:00,                           !- Field 9677
  0.159408102,                            !- Field 9678
  Until: 14:00,                           !- Field 9679
  0.059258082,                            !- Field 9680
  Until: 15:00,                           !- Field 9681
  0.042077469,                            !- Field 9682
  Until: 16:00,                           !- Field 9683
  0.183247432,                            !- Field 9684
  Until: 17:00,                           !- Field 9685
  0.051434451,                            !- Field 9686
  Until: 18:00,                           !- Field 9687
  0.094313277,                            !- Field 9688
  Until: 19:00,                           !- Field 9689
  0.201114402,                            !- Field 9690
  Until: 20:00,                           !- Field 9691
  0.148043374,                            !- Field 9692
  Until: 21:00,                           !- Field 9693
  0.220912465,                            !- Field 9694
  Until: 22:00,                           !- Field 9695
  0.037642474,                            !- Field 9696
  Until: 23:00,                           !- Field 9697
  0.033066263,                            !- Field 9698
  Until: 24:00,                           !- Field 9699
  0.010617937,                            !- Field 9700
  Through: 07/14,                         !- Field 9701
  For: AllDays,                           !- Field 9702
  Until: 01:00,                           !- Field 9703
  0.003468249,                            !- Field 9704
  Until: 02:00,                           !- Field 9705
  0.003476214,                            !- Field 9706
  Until: 03:00,                           !- Field 9707
  0.003489622,                            !- Field 9708
  Until: 04:00,                           !- Field 9709
  0.003467625,                            !- Field 9710
  Until: 05:00,                           !- Field 9711
  0.003478456,                            !- Field 9712
  Until: 06:00,                           !- Field 9713
  0.003477825,                            !- Field 9714
  Until: 07:00,                           !- Field 9715
  0.023920025,                            !- Field 9716
  Until: 08:00,                           !- Field 9717
  0.147930917,                            !- Field 9718
  Until: 09:00,                           !- Field 9719
  0.130080542,                            !- Field 9720
  Until: 10:00,                           !- Field 9721
  0.028503675,                            !- Field 9722
  Until: 11:00,                           !- Field 9723
  0.113365897,                            !- Field 9724
  Until: 12:00,                           !- Field 9725
  0.027087875,                            !- Field 9726
  Until: 13:00,                           !- Field 9727
  0.123417372,                            !- Field 9728
  Until: 14:00,                           !- Field 9729
  0.043958055,                            !- Field 9730
  Until: 15:00,                           !- Field 9731
  0.061074782,                            !- Field 9732
  Until: 16:00,                           !- Field 9733
  0.038280097,                            !- Field 9734
  Until: 17:00,                           !- Field 9735
  0.134260322,                            !- Field 9736
  Until: 18:00,                           !- Field 9737
  0.170623825,                            !- Field 9738
  Until: 19:00,                           !- Field 9739
  0.072401067,                            !- Field 9740
  Until: 20:00,                           !- Field 9741
  0.15210844,                             !- Field 9742
  Until: 21:00,                           !- Field 9743
  0.038322847,                            !- Field 9744
  Until: 22:00,                           !- Field 9745
  0.067999736,                            !- Field 9746
  Until: 23:00,                           !- Field 9747
  0.140216205,                            !- Field 9748
  Until: 24:00,                           !- Field 9749
  0.1351971,                              !- Field 9750
  Through: 07/15,                         !- Field 9751
  For: AllDays,                           !- Field 9752
  Until: 01:00,                           !- Field 9753
  0.057717415,                            !- Field 9754
  Until: 02:00,                           !- Field 9755
  0.005032027,                            !- Field 9756
  Until: 03:00,                           !- Field 9757
  0.003504654,                            !- Field 9758
  Until: 04:00,                           !- Field 9759
  0.00352538,                             !- Field 9760
  Until: 05:00,                           !- Field 9761
  0.003523389,                            !- Field 9762
  Until: 06:00,                           !- Field 9763
  0.003526705,                            !- Field 9764
  Until: 07:00,                           !- Field 9765
  0.01192167,                             !- Field 9766
  Until: 08:00,                           !- Field 9767
  0.132520802,                            !- Field 9768
  Until: 09:00,                           !- Field 9769
  0.053722325,                            !- Field 9770
  Until: 10:00,                           !- Field 9771
  0.070539863,                            !- Field 9772
  Until: 11:00,                           !- Field 9773
  0.081320184,                            !- Field 9774
  Until: 12:00,                           !- Field 9775
  0.209306339,                            !- Field 9776
  Until: 13:00,                           !- Field 9777
  0.305630887,                            !- Field 9778
  Until: 14:00,                           !- Field 9779
  0.180855922,                            !- Field 9780
  Until: 15:00,                           !- Field 9781
  0.172983443,                            !- Field 9782
  Until: 16:00,                           !- Field 9783
  0.149337987,                            !- Field 9784
  Until: 17:00,                           !- Field 9785
  0.119425959,                            !- Field 9786
  Until: 18:00,                           !- Field 9787
  0.07055368,                             !- Field 9788
  Until: 19:00,                           !- Field 9789
  0.040780167,                            !- Field 9790
  Until: 20:00,                           !- Field 9791
  0.150302631,                            !- Field 9792
  Until: 21:00,                           !- Field 9793
  0.117601302,                            !- Field 9794
  Until: 22:00,                           !- Field 9795
  0.003466555,                            !- Field 9796
  Until: 23:00,                           !- Field 9797
  0.043965629,                            !- Field 9798
  Until: 24:00,                           !- Field 9799
  0.108803271,                            !- Field 9800
  Through: 07/16,                         !- Field 9801
  For: AllDays,                           !- Field 9802
  Until: 01:00,                           !- Field 9803
  0.076423902,                            !- Field 9804
  Until: 02:00,                           !- Field 9805
  0.010655278,                            !- Field 9806
  Until: 03:00,                           !- Field 9807
  0.003507538,                            !- Field 9808
  Until: 04:00,                           !- Field 9809
  0.003519156,                            !- Field 9810
  Until: 05:00,                           !- Field 9811
  0.003518569,                            !- Field 9812
  Until: 06:00,                           !- Field 9813
  0.003520134,                            !- Field 9814
  Until: 07:00,                           !- Field 9815
  0.00353189,                             !- Field 9816
  Until: 08:00,                           !- Field 9817
  0.007444249,                            !- Field 9818
  Until: 09:00,                           !- Field 9819
  0.240823996,                            !- Field 9820
  Until: 10:00,                           !- Field 9821
  0.276440454,                            !- Field 9822
  Until: 11:00,                           !- Field 9823
  0.208056373,                            !- Field 9824
  Until: 12:00,                           !- Field 9825
  0.184194252,                            !- Field 9826
  Until: 13:00,                           !- Field 9827
  0.040145516,                            !- Field 9828
  Until: 14:00,                           !- Field 9829
  0.0306409,                              !- Field 9830
  Until: 15:00,                           !- Field 9831
  0.041866022,                            !- Field 9832
  Until: 16:00,                           !- Field 9833
  0.065659851,                            !- Field 9834
  Until: 17:00,                           !- Field 9835
  0.042294848,                            !- Field 9836
  Until: 18:00,                           !- Field 9837
  0.134890981,                            !- Field 9838
  Until: 19:00,                           !- Field 9839
  0.043723133,                            !- Field 9840
  Until: 20:00,                           !- Field 9841
  0.003439025,                            !- Field 9842
  Until: 21:00,                           !- Field 9843
  0.00344014,                             !- Field 9844
  Until: 22:00,                           !- Field 9845
  0.113046566,                            !- Field 9846
  Until: 23:00,                           !- Field 9847
  0.060060673,                            !- Field 9848
  Until: 24:00,                           !- Field 9849
  0.051767289,                            !- Field 9850
  Through: 07/17,                         !- Field 9851
  For: AllDays,                           !- Field 9852
  Until: 01:00,                           !- Field 9853
  0.003495356,                            !- Field 9854
  Until: 02:00,                           !- Field 9855
  0.003490061,                            !- Field 9856
  Until: 03:00,                           !- Field 9857
  0.003487023,                            !- Field 9858
  Until: 04:00,                           !- Field 9859
  0.003489364,                            !- Field 9860
  Until: 05:00,                           !- Field 9861
  0.003495376,                            !- Field 9862
  Until: 06:00,                           !- Field 9863
  0.003494031,                            !- Field 9864
  Until: 07:00,                           !- Field 9865
  0.003488428,                            !- Field 9866
  Until: 08:00,                           !- Field 9867
  0.063755253,                            !- Field 9868
  Until: 09:00,                           !- Field 9869
  0.124493622,                            !- Field 9870
  Until: 10:00,                           !- Field 9871
  0.119557672,                            !- Field 9872
  Until: 11:00,                           !- Field 9873
  0.156453887,                            !- Field 9874
  Until: 12:00,                           !- Field 9875
  0.007798763,                            !- Field 9876
  Until: 13:00,                           !- Field 9877
  0.231483426,                            !- Field 9878
  Until: 14:00,                           !- Field 9879
  0.143566647,                            !- Field 9880
  Until: 15:00,                           !- Field 9881
  0.21626169,                             !- Field 9882
  Until: 16:00,                           !- Field 9883
  0.256068186,                            !- Field 9884
  Until: 17:00,                           !- Field 9885
  0.202966475,                            !- Field 9886
  Until: 18:00,                           !- Field 9887
  0.099531092,                            !- Field 9888
  Until: 19:00,                           !- Field 9889
  0.08544805,                             !- Field 9890
  Until: 20:00,                           !- Field 9891
  0.165978572,                            !- Field 9892
  Until: 21:00,                           !- Field 9893
  0.049997916,                            !- Field 9894
  Until: 22:00,                           !- Field 9895
  0.014852255,                            !- Field 9896
  Until: 23:00,                           !- Field 9897
  0.035619662,                            !- Field 9898
  Until: 24:00,                           !- Field 9899
  0.013081459,                            !- Field 9900
  Through: 07/18,                         !- Field 9901
  For: AllDays,                           !- Field 9902
  Until: 01:00,                           !- Field 9903
  0.0035737,                              !- Field 9904
  Until: 02:00,                           !- Field 9905
  0.003582875,                            !- Field 9906
  Until: 03:00,                           !- Field 9907
  0.003579195,                            !- Field 9908
  Until: 04:00,                           !- Field 9909
  0.003584513,                            !- Field 9910
  Until: 05:00,                           !- Field 9911
  0.003580734,                            !- Field 9912
  Until: 06:00,                           !- Field 9913
  0.003567668,                            !- Field 9914
  Until: 07:00,                           !- Field 9915
  0.003614321,                            !- Field 9916
  Until: 08:00,                           !- Field 9917
  0.112949127,                            !- Field 9918
  Until: 09:00,                           !- Field 9919
  0.142104979,                            !- Field 9920
  Until: 10:00,                           !- Field 9921
  0.091990412,                            !- Field 9922
  Until: 11:00,                           !- Field 9923
  0.038813448,                            !- Field 9924
  Until: 12:00,                           !- Field 9925
  0.178882945,                            !- Field 9926
  Until: 13:00,                           !- Field 9927
  0.181061432,                            !- Field 9928
  Until: 14:00,                           !- Field 9929
  0.163096202,                            !- Field 9930
  Until: 15:00,                           !- Field 9931
  0.049244154,                            !- Field 9932
  Until: 16:00,                           !- Field 9933
  0.089003934,                            !- Field 9934
  Until: 17:00,                           !- Field 9935
  0.021801414,                            !- Field 9936
  Until: 18:00,                           !- Field 9937
  0.066902705,                            !- Field 9938
  Until: 19:00,                           !- Field 9939
  0.04854947,                             !- Field 9940
  Until: 20:00,                           !- Field 9941
  0.045183848,                            !- Field 9942
  Until: 21:00,                           !- Field 9943
  0.024952141,                            !- Field 9944
  Until: 22:00,                           !- Field 9945
  0.067368002,                            !- Field 9946
  Until: 23:00,                           !- Field 9947
  0.054105415,                            !- Field 9948
  Until: 24:00,                           !- Field 9949
  0.118237616,                            !- Field 9950
  Through: 07/19,                         !- Field 9951
  For: AllDays,                           !- Field 9952
  Until: 01:00,                           !- Field 9953
  0.003553124,                            !- Field 9954
  Until: 02:00,                           !- Field 9955
  0.003569151,                            !- Field 9956
  Until: 03:00,                           !- Field 9957
  0.003554673,                            !- Field 9958
  Until: 04:00,                           !- Field 9959
  0.003560178,                            !- Field 9960
  Until: 05:00,                           !- Field 9961
  0.003545831,                            !- Field 9962
  Until: 06:00,                           !- Field 9963
  0.00354984,                             !- Field 9964
  Until: 07:00,                           !- Field 9965
  0.028393196,                            !- Field 9966
  Until: 08:00,                           !- Field 9967
  0.084805337,                            !- Field 9968
  Until: 09:00,                           !- Field 9969
  0.257425402,                            !- Field 9970
  Until: 10:00,                           !- Field 9971
  0.174045239,                            !- Field 9972
  Until: 11:00,                           !- Field 9973
  0.15869519,                             !- Field 9974
  Until: 12:00,                           !- Field 9975
  0.127312801,                            !- Field 9976
  Until: 13:00,                           !- Field 9977
  0.130577351,                            !- Field 9978
  Until: 14:00,                           !- Field 9979
  0.078711654,                            !- Field 9980
  Until: 15:00,                           !- Field 9981
  0.127620862,                            !- Field 9982
  Until: 16:00,                           !- Field 9983
  0.119555818,                            !- Field 9984
  Until: 17:00,                           !- Field 9985
  0.049781525,                            !- Field 9986
  Until: 18:00,                           !- Field 9987
  0.032194798,                            !- Field 9988
  Until: 19:00,                           !- Field 9989
  0.048988601,                            !- Field 9990
  Until: 20:00,                           !- Field 9991
  0.038138673,                            !- Field 9992
  Until: 21:00,                           !- Field 9993
  0.035380094,                            !- Field 9994
  Until: 22:00,                           !- Field 9995
  0.029333955,                            !- Field 9996
  Until: 23:00,                           !- Field 9997
  0.057753009,                            !- Field 9998
  Until: 24:00,                           !- Field 9999
  0.042027526,                            !- Field 10000
  Through: 07/20,                         !- Field 10001
  For: AllDays,                           !- Field 10002
  Until: 01:00,                           !- Field 10003
  0.003483902,                            !- Field 10004
  Until: 02:00,                           !- Field 10005
  0.003490692,                            !- Field 10006
  Until: 03:00,                           !- Field 10007
  0.003493668,                            !- Field 10008
  Until: 04:00,                           !- Field 10009
  0.003499728,                            !- Field 10010
  Until: 05:00,                           !- Field 10011
  0.014709883,                            !- Field 10012
  Until: 06:00,                           !- Field 10013
  0.063903711,                            !- Field 10014
  Until: 07:00,                           !- Field 10015
  0.060102826,                            !- Field 10016
  Until: 08:00,                           !- Field 10017
  0.082524848,                            !- Field 10018
  Until: 09:00,                           !- Field 10019
  0.114419318,                            !- Field 10020
  Until: 10:00,                           !- Field 10021
  0.305170669,                            !- Field 10022
  Until: 11:00,                           !- Field 10023
  0.280388371,                            !- Field 10024
  Until: 12:00,                           !- Field 10025
  0.119933572,                            !- Field 10026
  Until: 13:00,                           !- Field 10027
  0.159408102,                            !- Field 10028
  Until: 14:00,                           !- Field 10029
  0.059258082,                            !- Field 10030
  Until: 15:00,                           !- Field 10031
  0.042077469,                            !- Field 10032
  Until: 16:00,                           !- Field 10033
  0.183247432,                            !- Field 10034
  Until: 17:00,                           !- Field 10035
  0.051434451,                            !- Field 10036
  Until: 18:00,                           !- Field 10037
  0.094313277,                            !- Field 10038
  Until: 19:00,                           !- Field 10039
  0.201114402,                            !- Field 10040
  Until: 20:00,                           !- Field 10041
  0.148043374,                            !- Field 10042
  Until: 21:00,                           !- Field 10043
  0.220912465,                            !- Field 10044
  Until: 22:00,                           !- Field 10045
  0.037642474,                            !- Field 10046
  Until: 23:00,                           !- Field 10047
  0.033066263,                            !- Field 10048
  Until: 24:00,                           !- Field 10049
  0.010617937,                            !- Field 10050
  Through: 07/21,                         !- Field 10051
  For: AllDays,                           !- Field 10052
  Until: 01:00,                           !- Field 10053
  0.003468249,                            !- Field 10054
  Until: 02:00,                           !- Field 10055
  0.003476214,                            !- Field 10056
  Until: 03:00,                           !- Field 10057
  0.003489622,                            !- Field 10058
  Until: 04:00,                           !- Field 10059
  0.003467625,                            !- Field 10060
  Until: 05:00,                           !- Field 10061
  0.003478456,                            !- Field 10062
  Until: 06:00,                           !- Field 10063
  0.003477825,                            !- Field 10064
  Until: 07:00,                           !- Field 10065
  0.023920025,                            !- Field 10066
  Until: 08:00,                           !- Field 10067
  0.147930917,                            !- Field 10068
  Until: 09:00,                           !- Field 10069
  0.130080542,                            !- Field 10070
  Until: 10:00,                           !- Field 10071
  0.028503675,                            !- Field 10072
  Until: 11:00,                           !- Field 10073
  0.113365897,                            !- Field 10074
  Until: 12:00,                           !- Field 10075
  0.027087875,                            !- Field 10076
  Until: 13:00,                           !- Field 10077
  0.123417372,                            !- Field 10078
  Until: 14:00,                           !- Field 10079
  0.043958055,                            !- Field 10080
  Until: 15:00,                           !- Field 10081
  0.061074782,                            !- Field 10082
  Until: 16:00,                           !- Field 10083
  0.038280097,                            !- Field 10084
  Until: 17:00,                           !- Field 10085
  0.134260322,                            !- Field 10086
  Until: 18:00,                           !- Field 10087
  0.170623825,                            !- Field 10088
  Until: 19:00,                           !- Field 10089
  0.072401067,                            !- Field 10090
  Until: 20:00,                           !- Field 10091
  0.15210844,                             !- Field 10092
  Until: 21:00,                           !- Field 10093
  0.038322847,                            !- Field 10094
  Until: 22:00,                           !- Field 10095
  0.067999736,                            !- Field 10096
  Until: 23:00,                           !- Field 10097
  0.140216205,                            !- Field 10098
  Until: 24:00,                           !- Field 10099
  0.1351971,                              !- Field 10100
  Through: 07/22,                         !- Field 10101
  For: AllDays,                           !- Field 10102
  Until: 01:00,                           !- Field 10103
  0.057717415,                            !- Field 10104
  Until: 02:00,                           !- Field 10105
  0.005032027,                            !- Field 10106
  Until: 03:00,                           !- Field 10107
  0.003504654,                            !- Field 10108
  Until: 04:00,                           !- Field 10109
  0.00352538,                             !- Field 10110
  Until: 05:00,                           !- Field 10111
  0.003523389,                            !- Field 10112
  Until: 06:00,                           !- Field 10113
  0.003526705,                            !- Field 10114
  Until: 07:00,                           !- Field 10115
  0.01192167,                             !- Field 10116
  Until: 08:00,                           !- Field 10117
  0.132520802,                            !- Field 10118
  Until: 09:00,                           !- Field 10119
  0.053722325,                            !- Field 10120
  Until: 10:00,                           !- Field 10121
  0.070539863,                            !- Field 10122
  Until: 11:00,                           !- Field 10123
  0.081320184,                            !- Field 10124
  Until: 12:00,                           !- Field 10125
  0.209306339,                            !- Field 10126
  Until: 13:00,                           !- Field 10127
  0.305630887,                            !- Field 10128
  Until: 14:00,                           !- Field 10129
  0.180855922,                            !- Field 10130
  Until: 15:00,                           !- Field 10131
  0.172983443,                            !- Field 10132
  Until: 16:00,                           !- Field 10133
  0.149337987,                            !- Field 10134
  Until: 17:00,                           !- Field 10135
  0.119425959,                            !- Field 10136
  Until: 18:00,                           !- Field 10137
  0.07055368,                             !- Field 10138
  Until: 19:00,                           !- Field 10139
  0.040780167,                            !- Field 10140
  Until: 20:00,                           !- Field 10141
  0.150302631,                            !- Field 10142
  Until: 21:00,                           !- Field 10143
  0.117601302,                            !- Field 10144
  Until: 22:00,                           !- Field 10145
  0.003466555,                            !- Field 10146
  Until: 23:00,                           !- Field 10147
  0.043965629,                            !- Field 10148
  Until: 24:00,                           !- Field 10149
  0.108803271,                            !- Field 10150
  Through: 07/23,                         !- Field 10151
  For: AllDays,                           !- Field 10152
  Until: 01:00,                           !- Field 10153
  0.076423902,                            !- Field 10154
  Until: 02:00,                           !- Field 10155
  0.010655278,                            !- Field 10156
  Until: 03:00,                           !- Field 10157
  0.003507538,                            !- Field 10158
  Until: 04:00,                           !- Field 10159
  0.003519156,                            !- Field 10160
  Until: 05:00,                           !- Field 10161
  0.003518569,                            !- Field 10162
  Until: 06:00,                           !- Field 10163
  0.003520134,                            !- Field 10164
  Until: 07:00,                           !- Field 10165
  0.00353189,                             !- Field 10166
  Until: 08:00,                           !- Field 10167
  0.007444249,                            !- Field 10168
  Until: 09:00,                           !- Field 10169
  0.240823996,                            !- Field 10170
  Until: 10:00,                           !- Field 10171
  0.276440454,                            !- Field 10172
  Until: 11:00,                           !- Field 10173
  0.208056373,                            !- Field 10174
  Until: 12:00,                           !- Field 10175
  0.184194252,                            !- Field 10176
  Until: 13:00,                           !- Field 10177
  0.040145516,                            !- Field 10178
  Until: 14:00,                           !- Field 10179
  0.0306409,                              !- Field 10180
  Until: 15:00,                           !- Field 10181
  0.041866022,                            !- Field 10182
  Until: 16:00,                           !- Field 10183
  0.065659851,                            !- Field 10184
  Until: 17:00,                           !- Field 10185
  0.042294848,                            !- Field 10186
  Until: 18:00,                           !- Field 10187
  0.134890981,                            !- Field 10188
  Until: 19:00,                           !- Field 10189
  0.043723133,                            !- Field 10190
  Until: 20:00,                           !- Field 10191
  0.003439025,                            !- Field 10192
  Until: 21:00,                           !- Field 10193
  0.00344014,                             !- Field 10194
  Until: 22:00,                           !- Field 10195
  0.113046566,                            !- Field 10196
  Until: 23:00,                           !- Field 10197
  0.060060673,                            !- Field 10198
  Until: 24:00,                           !- Field 10199
  0.051767289,                            !- Field 10200
  Through: 07/24,                         !- Field 10201
  For: AllDays,                           !- Field 10202
  Until: 01:00,                           !- Field 10203
  0.003495356,                            !- Field 10204
  Until: 02:00,                           !- Field 10205
  0.003490061,                            !- Field 10206
  Until: 03:00,                           !- Field 10207
  0.003487023,                            !- Field 10208
  Until: 04:00,                           !- Field 10209
  0.003489364,                            !- Field 10210
  Until: 05:00,                           !- Field 10211
  0.003495376,                            !- Field 10212
  Until: 06:00,                           !- Field 10213
  0.003494031,                            !- Field 10214
  Until: 07:00,                           !- Field 10215
  0.003488428,                            !- Field 10216
  Until: 08:00,                           !- Field 10217
  0.063755253,                            !- Field 10218
  Until: 09:00,                           !- Field 10219
  0.124493622,                            !- Field 10220
  Until: 10:00,                           !- Field 10221
  0.119557672,                            !- Field 10222
  Until: 11:00,                           !- Field 10223
  0.156453887,                            !- Field 10224
  Until: 12:00,                           !- Field 10225
  0.007798763,                            !- Field 10226
  Until: 13:00,                           !- Field 10227
  0.231483426,                            !- Field 10228
  Until: 14:00,                           !- Field 10229
  0.143566647,                            !- Field 10230
  Until: 15:00,                           !- Field 10231
  0.21626169,                             !- Field 10232
  Until: 16:00,                           !- Field 10233
  0.256068186,                            !- Field 10234
  Until: 17:00,                           !- Field 10235
  0.202966475,                            !- Field 10236
  Until: 18:00,                           !- Field 10237
  0.099531092,                            !- Field 10238
  Until: 19:00,                           !- Field 10239
  0.08544805,                             !- Field 10240
  Until: 20:00,                           !- Field 10241
  0.165978572,                            !- Field 10242
  Until: 21:00,                           !- Field 10243
  0.049997916,                            !- Field 10244
  Until: 22:00,                           !- Field 10245
  0.014852255,                            !- Field 10246
  Until: 23:00,                           !- Field 10247
  0.035619662,                            !- Field 10248
  Until: 24:00,                           !- Field 10249
  0.013081459,                            !- Field 10250
  Through: 07/25,                         !- Field 10251
  For: AllDays,                           !- Field 10252
  Until: 01:00,                           !- Field 10253
  0.0035737,                              !- Field 10254
  Until: 02:00,                           !- Field 10255
  0.003582875,                            !- Field 10256
  Until: 03:00,                           !- Field 10257
  0.003579195,                            !- Field 10258
  Until: 04:00,                           !- Field 10259
  0.003584513,                            !- Field 10260
  Until: 05:00,                           !- Field 10261
  0.003580734,                            !- Field 10262
  Until: 06:00,                           !- Field 10263
  0.003567668,                            !- Field 10264
  Until: 07:00,                           !- Field 10265
  0.003614321,                            !- Field 10266
  Until: 08:00,                           !- Field 10267
  0.112949127,                            !- Field 10268
  Until: 09:00,                           !- Field 10269
  0.142104979,                            !- Field 10270
  Until: 10:00,                           !- Field 10271
  0.091990412,                            !- Field 10272
  Until: 11:00,                           !- Field 10273
  0.038813448,                            !- Field 10274
  Until: 12:00,                           !- Field 10275
  0.178882945,                            !- Field 10276
  Until: 13:00,                           !- Field 10277
  0.181061432,                            !- Field 10278
  Until: 14:00,                           !- Field 10279
  0.163096202,                            !- Field 10280
  Until: 15:00,                           !- Field 10281
  0.049244154,                            !- Field 10282
  Until: 16:00,                           !- Field 10283
  0.089003934,                            !- Field 10284
  Until: 17:00,                           !- Field 10285
  0.021801414,                            !- Field 10286
  Until: 18:00,                           !- Field 10287
  0.066902705,                            !- Field 10288
  Until: 19:00,                           !- Field 10289
  0.04854947,                             !- Field 10290
  Until: 20:00,                           !- Field 10291
  0.045183848,                            !- Field 10292
  Until: 21:00,                           !- Field 10293
  0.024952141,                            !- Field 10294
  Until: 22:00,                           !- Field 10295
  0.067368002,                            !- Field 10296
  Until: 23:00,                           !- Field 10297
  0.054105415,                            !- Field 10298
  Until: 24:00,                           !- Field 10299
  0.118237616,                            !- Field 10300
  Through: 07/26,                         !- Field 10301
  For: AllDays,                           !- Field 10302
  Until: 01:00,                           !- Field 10303
  0.003553124,                            !- Field 10304
  Until: 02:00,                           !- Field 10305
  0.003569151,                            !- Field 10306
  Until: 03:00,                           !- Field 10307
  0.003554673,                            !- Field 10308
  Until: 04:00,                           !- Field 10309
  0.003560178,                            !- Field 10310
  Until: 05:00,                           !- Field 10311
  0.003545831,                            !- Field 10312
  Until: 06:00,                           !- Field 10313
  0.00354984,                             !- Field 10314
  Until: 07:00,                           !- Field 10315
  0.028393196,                            !- Field 10316
  Until: 08:00,                           !- Field 10317
  0.084805337,                            !- Field 10318
  Until: 09:00,                           !- Field 10319
  0.257425402,                            !- Field 10320
  Until: 10:00,                           !- Field 10321
  0.174045239,                            !- Field 10322
  Until: 11:00,                           !- Field 10323
  0.15869519,                             !- Field 10324
  Until: 12:00,                           !- Field 10325
  0.127312801,                            !- Field 10326
  Until: 13:00,                           !- Field 10327
  0.130577351,                            !- Field 10328
  Until: 14:00,                           !- Field 10329
  0.078711654,                            !- Field 10330
  Until: 15:00,                           !- Field 10331
  0.127620862,                            !- Field 10332
  Until: 16:00,                           !- Field 10333
  0.119555818,                            !- Field 10334
  Until: 17:00,                           !- Field 10335
  0.049781525,                            !- Field 10336
  Until: 18:00,                           !- Field 10337
  0.032194798,                            !- Field 10338
  Until: 19:00,                           !- Field 10339
  0.048988601,                            !- Field 10340
  Until: 20:00,                           !- Field 10341
  0.038138673,                            !- Field 10342
  Until: 21:00,                           !- Field 10343
  0.035380094,                            !- Field 10344
  Until: 22:00,                           !- Field 10345
  0.029333955,                            !- Field 10346
  Until: 23:00,                           !- Field 10347
  0.057753009,                            !- Field 10348
  Until: 24:00,                           !- Field 10349
  0.042027526,                            !- Field 10350
  Through: 07/27,                         !- Field 10351
  For: AllDays,                           !- Field 10352
  Until: 01:00,                           !- Field 10353
  0.003483902,                            !- Field 10354
  Until: 02:00,                           !- Field 10355
  0.003490692,                            !- Field 10356
  Until: 03:00,                           !- Field 10357
  0.003493668,                            !- Field 10358
  Until: 04:00,                           !- Field 10359
  0.003499728,                            !- Field 10360
  Until: 05:00,                           !- Field 10361
  0.014709883,                            !- Field 10362
  Until: 06:00,                           !- Field 10363
  0.063903711,                            !- Field 10364
  Until: 07:00,                           !- Field 10365
  0.060102826,                            !- Field 10366
  Until: 08:00,                           !- Field 10367
  0.082524848,                            !- Field 10368
  Until: 09:00,                           !- Field 10369
  0.114419318,                            !- Field 10370
  Until: 10:00,                           !- Field 10371
  0.305170669,                            !- Field 10372
  Until: 11:00,                           !- Field 10373
  0.280388371,                            !- Field 10374
  Until: 12:00,                           !- Field 10375
  0.119933572,                            !- Field 10376
  Until: 13:00,                           !- Field 10377
  0.159408102,                            !- Field 10378
  Until: 14:00,                           !- Field 10379
  0.059258082,                            !- Field 10380
  Until: 15:00,                           !- Field 10381
  0.042077469,                            !- Field 10382
  Until: 16:00,                           !- Field 10383
  0.183247432,                            !- Field 10384
  Until: 17:00,                           !- Field 10385
  0.051434451,                            !- Field 10386
  Until: 18:00,                           !- Field 10387
  0.094313277,                            !- Field 10388
  Until: 19:00,                           !- Field 10389
  0.201114402,                            !- Field 10390
  Until: 20:00,                           !- Field 10391
  0.148043374,                            !- Field 10392
  Until: 21:00,                           !- Field 10393
  0.220912465,                            !- Field 10394
  Until: 22:00,                           !- Field 10395
  0.037642474,                            !- Field 10396
  Until: 23:00,                           !- Field 10397
  0.033066263,                            !- Field 10398
  Until: 24:00,                           !- Field 10399
  0.010617937,                            !- Field 10400
  Through: 07/28,                         !- Field 10401
  For: AllDays,                           !- Field 10402
  Until: 01:00,                           !- Field 10403
  0.003468249,                            !- Field 10404
  Until: 02:00,                           !- Field 10405
  0.003476214,                            !- Field 10406
  Until: 03:00,                           !- Field 10407
  0.003489622,                            !- Field 10408
  Until: 04:00,                           !- Field 10409
  0.003467625,                            !- Field 10410
  Until: 05:00,                           !- Field 10411
  0.003478456,                            !- Field 10412
  Until: 06:00,                           !- Field 10413
  0.003477825,                            !- Field 10414
  Until: 07:00,                           !- Field 10415
  0.023920025,                            !- Field 10416
  Until: 08:00,                           !- Field 10417
  0.147930917,                            !- Field 10418
  Until: 09:00,                           !- Field 10419
  0.130080542,                            !- Field 10420
  Until: 10:00,                           !- Field 10421
  0.028503675,                            !- Field 10422
  Until: 11:00,                           !- Field 10423
  0.113365897,                            !- Field 10424
  Until: 12:00,                           !- Field 10425
  0.027087875,                            !- Field 10426
  Until: 13:00,                           !- Field 10427
  0.123417372,                            !- Field 10428
  Until: 14:00,                           !- Field 10429
  0.043958055,                            !- Field 10430
  Until: 15:00,                           !- Field 10431
  0.061074782,                            !- Field 10432
  Until: 16:00,                           !- Field 10433
  0.038280097,                            !- Field 10434
  Until: 17:00,                           !- Field 10435
  0.134260322,                            !- Field 10436
  Until: 18:00,                           !- Field 10437
  0.170623825,                            !- Field 10438
  Until: 19:00,                           !- Field 10439
  0.072401067,                            !- Field 10440
  Until: 20:00,                           !- Field 10441
  0.15210844,                             !- Field 10442
  Until: 21:00,                           !- Field 10443
  0.038322847,                            !- Field 10444
  Until: 22:00,                           !- Field 10445
  0.067999736,                            !- Field 10446
  Until: 23:00,                           !- Field 10447
  0.140216205,                            !- Field 10448
  Until: 24:00,                           !- Field 10449
  0.1351971,                              !- Field 10450
  Through: 07/29,                         !- Field 10451
  For: AllDays,                           !- Field 10452
  Until: 01:00,                           !- Field 10453
  0.057717415,                            !- Field 10454
  Until: 02:00,                           !- Field 10455
  0.005032027,                            !- Field 10456
  Until: 03:00,                           !- Field 10457
  0.003504654,                            !- Field 10458
  Until: 04:00,                           !- Field 10459
  0.00352538,                             !- Field 10460
  Until: 05:00,                           !- Field 10461
  0.003523389,                            !- Field 10462
  Until: 06:00,                           !- Field 10463
  0.003526705,                            !- Field 10464
  Until: 07:00,                           !- Field 10465
  0.01192167,                             !- Field 10466
  Until: 08:00,                           !- Field 10467
  0.132520802,                            !- Field 10468
  Until: 09:00,                           !- Field 10469
  0.053722325,                            !- Field 10470
  Until: 10:00,                           !- Field 10471
  0.070539863,                            !- Field 10472
  Until: 11:00,                           !- Field 10473
  0.081320184,                            !- Field 10474
  Until: 12:00,                           !- Field 10475
  0.209306339,                            !- Field 10476
  Until: 13:00,                           !- Field 10477
  0.305630887,                            !- Field 10478
  Until: 14:00,                           !- Field 10479
  0.180855922,                            !- Field 10480
  Until: 15:00,                           !- Field 10481
  0.172983443,                            !- Field 10482
  Until: 16:00,                           !- Field 10483
  0.149337987,                            !- Field 10484
  Until: 17:00,                           !- Field 10485
  0.119425959,                            !- Field 10486
  Until: 18:00,                           !- Field 10487
  0.07055368,                             !- Field 10488
  Until: 19:00,                           !- Field 10489
  0.040780167,                            !- Field 10490
  Until: 20:00,                           !- Field 10491
  0.150302631,                            !- Field 10492
  Until: 21:00,                           !- Field 10493
  0.117601302,                            !- Field 10494
  Until: 22:00,                           !- Field 10495
  0.003466555,                            !- Field 10496
  Until: 23:00,                           !- Field 10497
  0.043965629,                            !- Field 10498
  Until: 24:00,                           !- Field 10499
  0.108803271,                            !- Field 10500
  Through: 07/30,                         !- Field 10501
  For: AllDays,                           !- Field 10502
  Until: 01:00,                           !- Field 10503
  0.076423902,                            !- Field 10504
  Until: 02:00,                           !- Field 10505
  0.010655278,                            !- Field 10506
  Until: 03:00,                           !- Field 10507
  0.003507538,                            !- Field 10508
  Until: 04:00,                           !- Field 10509
  0.003519156,                            !- Field 10510
  Until: 05:00,                           !- Field 10511
  0.003518569,                            !- Field 10512
  Until: 06:00,                           !- Field 10513
  0.003520134,                            !- Field 10514
  Until: 07:00,                           !- Field 10515
  0.00353189,                             !- Field 10516
  Until: 08:00,                           !- Field 10517
  0.007444249,                            !- Field 10518
  Until: 09:00,                           !- Field 10519
  0.240823996,                            !- Field 10520
  Until: 10:00,                           !- Field 10521
  0.276440454,                            !- Field 10522
  Until: 11:00,                           !- Field 10523
  0.208056373,                            !- Field 10524
  Until: 12:00,                           !- Field 10525
  0.184194252,                            !- Field 10526
  Until: 13:00,                           !- Field 10527
  0.040145516,                            !- Field 10528
  Until: 14:00,                           !- Field 10529
  0.0306409,                              !- Field 10530
  Until: 15:00,                           !- Field 10531
  0.041866022,                            !- Field 10532
  Until: 16:00,                           !- Field 10533
  0.065659851,                            !- Field 10534
  Until: 17:00,                           !- Field 10535
  0.042294848,                            !- Field 10536
  Until: 18:00,                           !- Field 10537
  0.134890981,                            !- Field 10538
  Until: 19:00,                           !- Field 10539
  0.043723133,                            !- Field 10540
  Until: 20:00,                           !- Field 10541
  0.003439025,                            !- Field 10542
  Until: 21:00,                           !- Field 10543
  0.00344014,                             !- Field 10544
  Until: 22:00,                           !- Field 10545
  0.113046566,                            !- Field 10546
  Until: 23:00,                           !- Field 10547
  0.060060673,                            !- Field 10548
  Until: 24:00,                           !- Field 10549
  0.051767289,                            !- Field 10550
  Through: 07/31,                         !- Field 10551
  For: AllDays,                           !- Field 10552
  Until: 01:00,                           !- Field 10553
  0.003495356,                            !- Field 10554
  Until: 02:00,                           !- Field 10555
  0.003490061,                            !- Field 10556
  Until: 03:00,                           !- Field 10557
  0.003487023,                            !- Field 10558
  Until: 04:00,                           !- Field 10559
  0.003489364,                            !- Field 10560
  Until: 05:00,                           !- Field 10561
  0.003495376,                            !- Field 10562
  Until: 06:00,                           !- Field 10563
  0.003494031,                            !- Field 10564
  Until: 07:00,                           !- Field 10565
  0.003488428,                            !- Field 10566
  Until: 08:00,                           !- Field 10567
  0.063755253,                            !- Field 10568
  Until: 09:00,                           !- Field 10569
  0.124493622,                            !- Field 10570
  Until: 10:00,                           !- Field 10571
  0.119557672,                            !- Field 10572
  Until: 11:00,                           !- Field 10573
  0.156453887,                            !- Field 10574
  Until: 12:00,                           !- Field 10575
  0.007798763,                            !- Field 10576
  Until: 13:00,                           !- Field 10577
  0.231483426,                            !- Field 10578
  Until: 14:00,                           !- Field 10579
  0.143566647,                            !- Field 10580
  Until: 15:00,                           !- Field 10581
  0.21626169,                             !- Field 10582
  Until: 16:00,                           !- Field 10583
  0.256068186,                            !- Field 10584
  Until: 17:00,                           !- Field 10585
  0.202966475,                            !- Field 10586
  Until: 18:00,                           !- Field 10587
  0.099531092,                            !- Field 10588
  Until: 19:00,                           !- Field 10589
  0.08544805,                             !- Field 10590
  Until: 20:00,                           !- Field 10591
  0.165978572,                            !- Field 10592
  Until: 21:00,                           !- Field 10593
  0.049997916,                            !- Field 10594
  Until: 22:00,                           !- Field 10595
  0.014852255,                            !- Field 10596
  Until: 23:00,                           !- Field 10597
  0.035619662,                            !- Field 10598
  Until: 24:00,                           !- Field 10599
  0.013081459,                            !- Field 10600
  Through: 08/01,                         !- Field 10601
  For: AllDays,                           !- Field 10602
  Until: 01:00,                           !- Field 10603
  0.003646187,                            !- Field 10604
  Until: 02:00,                           !- Field 10605
  0.003640881,                            !- Field 10606
  Until: 03:00,                           !- Field 10607
  0.003640283,                            !- Field 10608
  Until: 04:00,                           !- Field 10609
  0.003632418,                            !- Field 10610
  Until: 05:00,                           !- Field 10611
  0.003649541,                            !- Field 10612
  Until: 06:00,                           !- Field 10613
  0.003649831,                            !- Field 10614
  Until: 07:00,                           !- Field 10615
  0.003615141,                            !- Field 10616
  Until: 08:00,                           !- Field 10617
  0.036528843,                            !- Field 10618
  Until: 09:00,                           !- Field 10619
  0.112214524,                            !- Field 10620
  Until: 10:00,                           !- Field 10621
  0.032500149,                            !- Field 10622
  Until: 11:00,                           !- Field 10623
  0.026526345,                            !- Field 10624
  Until: 12:00,                           !- Field 10625
  0.238872358,                            !- Field 10626
  Until: 13:00,                           !- Field 10627
  0.203526089,                            !- Field 10628
  Until: 14:00,                           !- Field 10629
  0.033736236,                            !- Field 10630
  Until: 15:00,                           !- Field 10631
  0.003586769,                            !- Field 10632
  Until: 16:00,                           !- Field 10633
  0.04350775,                             !- Field 10634
  Until: 17:00,                           !- Field 10635
  0.027474336,                            !- Field 10636
  Until: 18:00,                           !- Field 10637
  0.031715607,                            !- Field 10638
  Until: 19:00,                           !- Field 10639
  0.174092426,                            !- Field 10640
  Until: 20:00,                           !- Field 10641
  0.060977755,                            !- Field 10642
  Until: 21:00,                           !- Field 10643
  0.175607558,                            !- Field 10644
  Until: 22:00,                           !- Field 10645
  0.083315439,                            !- Field 10646
  Until: 23:00,                           !- Field 10647
  0.117257244,                            !- Field 10648
  Until: 24:00,                           !- Field 10649
  0.035383563,                            !- Field 10650
  Through: 08/02,                         !- Field 10651
  For: AllDays,                           !- Field 10652
  Until: 01:00,                           !- Field 10653
  0.003701935,                            !- Field 10654
  Until: 02:00,                           !- Field 10655
  0.003717348,                            !- Field 10656
  Until: 03:00,                           !- Field 10657
  0.003719949,                            !- Field 10658
  Until: 04:00,                           !- Field 10659
  0.003725081,                            !- Field 10660
  Until: 05:00,                           !- Field 10661
  0.008252881,                            !- Field 10662
  Until: 06:00,                           !- Field 10663
  0.079324988,                            !- Field 10664
  Until: 07:00,                           !- Field 10665
  0.020621368,                            !- Field 10666
  Until: 08:00,                           !- Field 10667
  0.34075307,                             !- Field 10668
  Until: 09:00,                           !- Field 10669
  0.079366768,                            !- Field 10670
  Until: 10:00,                           !- Field 10671
  0.021189904,                            !- Field 10672
  Until: 11:00,                           !- Field 10673
  0.094693769,                            !- Field 10674
  Until: 12:00,                           !- Field 10675
  0.100574193,                            !- Field 10676
  Until: 13:00,                           !- Field 10677
  0.203783124,                            !- Field 10678
  Until: 14:00,                           !- Field 10679
  0.052699589,                            !- Field 10680
  Until: 15:00,                           !- Field 10681
  0.178798591,                            !- Field 10682
  Until: 16:00,                           !- Field 10683
  0.067057936,                            !- Field 10684
  Until: 17:00,                           !- Field 10685
  0.030613964,                            !- Field 10686
  Until: 18:00,                           !- Field 10687
  0.041730642,                            !- Field 10688
  Until: 19:00,                           !- Field 10689
  0.293567989,                            !- Field 10690
  Until: 20:00,                           !- Field 10691
  0.024019307,                            !- Field 10692
  Until: 21:00,                           !- Field 10693
  0.086237623,                            !- Field 10694
  Until: 22:00,                           !- Field 10695
  0.116391269,                            !- Field 10696
  Until: 23:00,                           !- Field 10697
  0.003706422,                            !- Field 10698
  Until: 24:00,                           !- Field 10699
  0.065069322,                            !- Field 10700
  Through: 08/03,                         !- Field 10701
  For: AllDays,                           !- Field 10702
  Until: 01:00,                           !- Field 10703
  0.003696709,                            !- Field 10704
  Until: 02:00,                           !- Field 10705
  0.003705598,                            !- Field 10706
  Until: 03:00,                           !- Field 10707
  0.003710558,                            !- Field 10708
  Until: 04:00,                           !- Field 10709
  0.003715651,                            !- Field 10710
  Until: 05:00,                           !- Field 10711
  0.003699456,                            !- Field 10712
  Until: 06:00,                           !- Field 10713
  0.003690519,                            !- Field 10714
  Until: 07:00,                           !- Field 10715
  0.003755511,                            !- Field 10716
  Until: 08:00,                           !- Field 10717
  0.131508256,                            !- Field 10718
  Until: 09:00,                           !- Field 10719
  0.10089192,                             !- Field 10720
  Until: 10:00,                           !- Field 10721
  0.061012664,                            !- Field 10722
  Until: 11:00,                           !- Field 10723
  0.054980084,                            !- Field 10724
  Until: 12:00,                           !- Field 10725
  0.037184118,                            !- Field 10726
  Until: 13:00,                           !- Field 10727
  0.035363373,                            !- Field 10728
  Until: 14:00,                           !- Field 10729
  0.197882728,                            !- Field 10730
  Until: 15:00,                           !- Field 10731
  0.073738037,                            !- Field 10732
  Until: 16:00,                           !- Field 10733
  0.003680138,                            !- Field 10734
  Until: 17:00,                           !- Field 10735
  0.003688499,                            !- Field 10736
  Until: 18:00,                           !- Field 10737
  0.032704081,                            !- Field 10738
  Until: 19:00,                           !- Field 10739
  0.110696305,                            !- Field 10740
  Until: 20:00,                           !- Field 10741
  0.165630289,                            !- Field 10742
  Until: 21:00,                           !- Field 10743
  0.181792696,                            !- Field 10744
  Until: 22:00,                           !- Field 10745
  0.066266778,                            !- Field 10746
  Until: 23:00,                           !- Field 10747
  0.008827417,                            !- Field 10748
  Until: 24:00,                           !- Field 10749
  0.027023212,                            !- Field 10750
  Through: 08/04,                         !- Field 10751
  For: AllDays,                           !- Field 10752
  Until: 01:00,                           !- Field 10753
  0.023286061,                            !- Field 10754
  Until: 02:00,                           !- Field 10755
  0.003723344,                            !- Field 10756
  Until: 03:00,                           !- Field 10757
  0.003730419,                            !- Field 10758
  Until: 04:00,                           !- Field 10759
  0.003731804,                            !- Field 10760
  Until: 05:00,                           !- Field 10761
  0.003731829,                            !- Field 10762
  Until: 06:00,                           !- Field 10763
  0.0037124,                              !- Field 10764
  Until: 07:00,                           !- Field 10765
  0.004973717,                            !- Field 10766
  Until: 08:00,                           !- Field 10767
  0.116601348,                            !- Field 10768
  Until: 09:00,                           !- Field 10769
  0.088392232,                            !- Field 10770
  Until: 10:00,                           !- Field 10771
  0.06215257,                             !- Field 10772
  Until: 11:00,                           !- Field 10773
  0.028980461,                            !- Field 10774
  Until: 12:00,                           !- Field 10775
  0.090387905,                            !- Field 10776
  Until: 13:00,                           !- Field 10777
  0.003638882,                            !- Field 10778
  Until: 14:00,                           !- Field 10779
  0.026179202,                            !- Field 10780
  Until: 15:00,                           !- Field 10781
  0.054306654,                            !- Field 10782
  Until: 16:00,                           !- Field 10783
  0.017491964,                            !- Field 10784
  Until: 17:00,                           !- Field 10785
  0.050382469,                            !- Field 10786
  Until: 18:00,                           !- Field 10787
  0.080343636,                            !- Field 10788
  Until: 19:00,                           !- Field 10789
  0.025422768,                            !- Field 10790
  Until: 20:00,                           !- Field 10791
  0.114802782,                            !- Field 10792
  Until: 21:00,                           !- Field 10793
  0.16807731,                             !- Field 10794
  Until: 22:00,                           !- Field 10795
  0.086692904,                            !- Field 10796
  Until: 23:00,                           !- Field 10797
  0.062854222,                            !- Field 10798
  Until: 24:00,                           !- Field 10799
  0.022854258,                            !- Field 10800
  Through: 08/05,                         !- Field 10801
  For: AllDays,                           !- Field 10802
  Until: 01:00,                           !- Field 10803
  0.003651739,                            !- Field 10804
  Until: 02:00,                           !- Field 10805
  0.003647696,                            !- Field 10806
  Until: 03:00,                           !- Field 10807
  0.003658658,                            !- Field 10808
  Until: 04:00,                           !- Field 10809
  0.003665404,                            !- Field 10810
  Until: 05:00,                           !- Field 10811
  0.003651942,                            !- Field 10812
  Until: 06:00,                           !- Field 10813
  0.003688825,                            !- Field 10814
  Until: 07:00,                           !- Field 10815
  0.054002656,                            !- Field 10816
  Until: 08:00,                           !- Field 10817
  0.099657954,                            !- Field 10818
  Until: 09:00,                           !- Field 10819
  0.177150009,                            !- Field 10820
  Until: 10:00,                           !- Field 10821
  0.090092806,                            !- Field 10822
  Until: 11:00,                           !- Field 10823
  0.254116788,                            !- Field 10824
  Until: 12:00,                           !- Field 10825
  0.142773574,                            !- Field 10826
  Until: 13:00,                           !- Field 10827
  0.155949144,                            !- Field 10828
  Until: 14:00,                           !- Field 10829
  0.056321108,                            !- Field 10830
  Until: 15:00,                           !- Field 10831
  0.005009998,                            !- Field 10832
  Until: 16:00,                           !- Field 10833
  0.0515117,                              !- Field 10834
  Until: 17:00,                           !- Field 10835
  0.1521386,                              !- Field 10836
  Until: 18:00,                           !- Field 10837
  0.132225659,                            !- Field 10838
  Until: 19:00,                           !- Field 10839
  0.050541976,                            !- Field 10840
  Until: 20:00,                           !- Field 10841
  0.083062006,                            !- Field 10842
  Until: 21:00,                           !- Field 10843
  0.004967937,                            !- Field 10844
  Until: 22:00,                           !- Field 10845
  0.020118266,                            !- Field 10846
  Until: 23:00,                           !- Field 10847
  0.036966348,                            !- Field 10848
  Until: 24:00,                           !- Field 10849
  0.052962603,                            !- Field 10850
  Through: 08/06,                         !- Field 10851
  For: AllDays,                           !- Field 10852
  Until: 01:00,                           !- Field 10853
  0.051009176,                            !- Field 10854
  Until: 02:00,                           !- Field 10855
  0.003576633,                            !- Field 10856
  Until: 03:00,                           !- Field 10857
  0.003605542,                            !- Field 10858
  Until: 04:00,                           !- Field 10859
  0.003625154,                            !- Field 10860
  Until: 05:00,                           !- Field 10861
  0.003628471,                            !- Field 10862
  Until: 06:00,                           !- Field 10863
  0.003630375,                            !- Field 10864
  Until: 07:00,                           !- Field 10865
  0.00362309,                             !- Field 10866
  Until: 08:00,                           !- Field 10867
  0.15531593,                             !- Field 10868
  Until: 09:00,                           !- Field 10869
  0.190995817,                            !- Field 10870
  Until: 10:00,                           !- Field 10871
  0.144917515,                            !- Field 10872
  Until: 11:00,                           !- Field 10873
  0.254738281,                            !- Field 10874
  Until: 12:00,                           !- Field 10875
  0.091108706,                            !- Field 10876
  Until: 13:00,                           !- Field 10877
  0.081032549,                            !- Field 10878
  Until: 14:00,                           !- Field 10879
  0.086844183,                            !- Field 10880
  Until: 15:00,                           !- Field 10881
  0.131881332,                            !- Field 10882
  Until: 16:00,                           !- Field 10883
  0.100962682,                            !- Field 10884
  Until: 17:00,                           !- Field 10885
  0.059341594,                            !- Field 10886
  Until: 18:00,                           !- Field 10887
  0.102883601,                            !- Field 10888
  Until: 19:00,                           !- Field 10889
  0.122643458,                            !- Field 10890
  Until: 20:00,                           !- Field 10891
  0.099127712,                            !- Field 10892
  Until: 21:00,                           !- Field 10893
  0.003654487,                            !- Field 10894
  Until: 22:00,                           !- Field 10895
  0.028116612,                            !- Field 10896
  Until: 23:00,                           !- Field 10897
  0.040165409,                            !- Field 10898
  Until: 24:00,                           !- Field 10899
  0.048441794,                            !- Field 10900
  Through: 08/07,                         !- Field 10901
  For: AllDays,                           !- Field 10902
  Until: 01:00,                           !- Field 10903
  0.003656778,                            !- Field 10904
  Until: 02:00,                           !- Field 10905
  0.003633696,                            !- Field 10906
  Until: 03:00,                           !- Field 10907
  0.003614962,                            !- Field 10908
  Until: 04:00,                           !- Field 10909
  0.003605848,                            !- Field 10910
  Until: 05:00,                           !- Field 10911
  0.003610508,                            !- Field 10912
  Until: 06:00,                           !- Field 10913
  0.003607202,                            !- Field 10914
  Until: 07:00,                           !- Field 10915
  0.003645864,                            !- Field 10916
  Until: 08:00,                           !- Field 10917
  0.003682302,                            !- Field 10918
  Until: 09:00,                           !- Field 10919
  0.153190669,                            !- Field 10920
  Until: 10:00,                           !- Field 10921
  0.218498775,                            !- Field 10922
  Until: 11:00,                           !- Field 10923
  0.326161754,                            !- Field 10924
  Until: 12:00,                           !- Field 10925
  0.379896908,                            !- Field 10926
  Until: 13:00,                           !- Field 10927
  0.163135372,                            !- Field 10928
  Until: 14:00,                           !- Field 10929
  0.215559938,                            !- Field 10930
  Until: 15:00,                           !- Field 10931
  0.152325154,                            !- Field 10932
  Until: 16:00,                           !- Field 10933
  0.215071956,                            !- Field 10934
  Until: 17:00,                           !- Field 10935
  0.357722287,                            !- Field 10936
  Until: 18:00,                           !- Field 10937
  0.094738128,                            !- Field 10938
  Until: 19:00,                           !- Field 10939
  0.059837525,                            !- Field 10940
  Until: 20:00,                           !- Field 10941
  0.318585262,                            !- Field 10942
  Until: 21:00,                           !- Field 10943
  0.07973237,                             !- Field 10944
  Until: 22:00,                           !- Field 10945
  0.101049571,                            !- Field 10946
  Until: 23:00,                           !- Field 10947
  0.074631618,                            !- Field 10948
  Until: 24:00,                           !- Field 10949
  0.020313346,                            !- Field 10950
  Through: 08/08,                         !- Field 10951
  For: AllDays,                           !- Field 10952
  Until: 01:00,                           !- Field 10953
  0.003646187,                            !- Field 10954
  Until: 02:00,                           !- Field 10955
  0.003640881,                            !- Field 10956
  Until: 03:00,                           !- Field 10957
  0.003640283,                            !- Field 10958
  Until: 04:00,                           !- Field 10959
  0.003632418,                            !- Field 10960
  Until: 05:00,                           !- Field 10961
  0.003649541,                            !- Field 10962
  Until: 06:00,                           !- Field 10963
  0.003649831,                            !- Field 10964
  Until: 07:00,                           !- Field 10965
  0.003615141,                            !- Field 10966
  Until: 08:00,                           !- Field 10967
  0.036528843,                            !- Field 10968
  Until: 09:00,                           !- Field 10969
  0.112214524,                            !- Field 10970
  Until: 10:00,                           !- Field 10971
  0.032500149,                            !- Field 10972
  Until: 11:00,                           !- Field 10973
  0.026526345,                            !- Field 10974
  Until: 12:00,                           !- Field 10975
  0.238872358,                            !- Field 10976
  Until: 13:00,                           !- Field 10977
  0.203526089,                            !- Field 10978
  Until: 14:00,                           !- Field 10979
  0.033736236,                            !- Field 10980
  Until: 15:00,                           !- Field 10981
  0.003586769,                            !- Field 10982
  Until: 16:00,                           !- Field 10983
  0.04350775,                             !- Field 10984
  Until: 17:00,                           !- Field 10985
  0.027474336,                            !- Field 10986
  Until: 18:00,                           !- Field 10987
  0.031715607,                            !- Field 10988
  Until: 19:00,                           !- Field 10989
  0.174092426,                            !- Field 10990
  Until: 20:00,                           !- Field 10991
  0.060977755,                            !- Field 10992
  Until: 21:00,                           !- Field 10993
  0.175607558,                            !- Field 10994
  Until: 22:00,                           !- Field 10995
  0.083315439,                            !- Field 10996
  Until: 23:00,                           !- Field 10997
  0.117257244,                            !- Field 10998
  Until: 24:00,                           !- Field 10999
  0.035383563,                            !- Field 11000
  Through: 08/09,                         !- Field 11001
  For: AllDays,                           !- Field 11002
  Until: 01:00,                           !- Field 11003
  0.003701935,                            !- Field 11004
  Until: 02:00,                           !- Field 11005
  0.003717348,                            !- Field 11006
  Until: 03:00,                           !- Field 11007
  0.003719949,                            !- Field 11008
  Until: 04:00,                           !- Field 11009
  0.003725081,                            !- Field 11010
  Until: 05:00,                           !- Field 11011
  0.008252881,                            !- Field 11012
  Until: 06:00,                           !- Field 11013
  0.079324988,                            !- Field 11014
  Until: 07:00,                           !- Field 11015
  0.020621368,                            !- Field 11016
  Until: 08:00,                           !- Field 11017
  0.34075307,                             !- Field 11018
  Until: 09:00,                           !- Field 11019
  0.079366768,                            !- Field 11020
  Until: 10:00,                           !- Field 11021
  0.021189904,                            !- Field 11022
  Until: 11:00,                           !- Field 11023
  0.094693769,                            !- Field 11024
  Until: 12:00,                           !- Field 11025
  0.100574193,                            !- Field 11026
  Until: 13:00,                           !- Field 11027
  0.203783124,                            !- Field 11028
  Until: 14:00,                           !- Field 11029
  0.052699589,                            !- Field 11030
  Until: 15:00,                           !- Field 11031
  0.178798591,                            !- Field 11032
  Until: 16:00,                           !- Field 11033
  0.067057936,                            !- Field 11034
  Until: 17:00,                           !- Field 11035
  0.030613964,                            !- Field 11036
  Until: 18:00,                           !- Field 11037
  0.041730642,                            !- Field 11038
  Until: 19:00,                           !- Field 11039
  0.293567989,                            !- Field 11040
  Until: 20:00,                           !- Field 11041
  0.024019307,                            !- Field 11042
  Until: 21:00,                           !- Field 11043
  0.086237623,                            !- Field 11044
  Until: 22:00,                           !- Field 11045
  0.116391269,                            !- Field 11046
  Until: 23:00,                           !- Field 11047
  0.003706422,                            !- Field 11048
  Until: 24:00,                           !- Field 11049
  0.065069322,                            !- Field 11050
  Through: 08/10,                         !- Field 11051
  For: AllDays,                           !- Field 11052
  Until: 01:00,                           !- Field 11053
  0.003696709,                            !- Field 11054
  Until: 02:00,                           !- Field 11055
  0.003705598,                            !- Field 11056
  Until: 03:00,                           !- Field 11057
  0.003710558,                            !- Field 11058
  Until: 04:00,                           !- Field 11059
  0.003715651,                            !- Field 11060
  Until: 05:00,                           !- Field 11061
  0.003699456,                            !- Field 11062
  Until: 06:00,                           !- Field 11063
  0.003690519,                            !- Field 11064
  Until: 07:00,                           !- Field 11065
  0.003755511,                            !- Field 11066
  Until: 08:00,                           !- Field 11067
  0.131508256,                            !- Field 11068
  Until: 09:00,                           !- Field 11069
  0.10089192,                             !- Field 11070
  Until: 10:00,                           !- Field 11071
  0.061012664,                            !- Field 11072
  Until: 11:00,                           !- Field 11073
  0.054980084,                            !- Field 11074
  Until: 12:00,                           !- Field 11075
  0.037184118,                            !- Field 11076
  Until: 13:00,                           !- Field 11077
  0.035363373,                            !- Field 11078
  Until: 14:00,                           !- Field 11079
  0.197882728,                            !- Field 11080
  Until: 15:00,                           !- Field 11081
  0.073738037,                            !- Field 11082
  Until: 16:00,                           !- Field 11083
  0.003680138,                            !- Field 11084
  Until: 17:00,                           !- Field 11085
  0.003688499,                            !- Field 11086
  Until: 18:00,                           !- Field 11087
  0.032704081,                            !- Field 11088
  Until: 19:00,                           !- Field 11089
  0.110696305,                            !- Field 11090
  Until: 20:00,                           !- Field 11091
  0.165630289,                            !- Field 11092
  Until: 21:00,                           !- Field 11093
  0.181792696,                            !- Field 11094
  Until: 22:00,                           !- Field 11095
  0.066266778,                            !- Field 11096
  Until: 23:00,                           !- Field 11097
  0.008827417,                            !- Field 11098
  Until: 24:00,                           !- Field 11099
  0.027023212,                            !- Field 11100
  Through: 08/11,                         !- Field 11101
  For: AllDays,                           !- Field 11102
  Until: 01:00,                           !- Field 11103
  0.023286061,                            !- Field 11104
  Until: 02:00,                           !- Field 11105
  0.003723344,                            !- Field 11106
  Until: 03:00,                           !- Field 11107
  0.003730419,                            !- Field 11108
  Until: 04:00,                           !- Field 11109
  0.003731804,                            !- Field 11110
  Until: 05:00,                           !- Field 11111
  0.003731829,                            !- Field 11112
  Until: 06:00,                           !- Field 11113
  0.0037124,                              !- Field 11114
  Until: 07:00,                           !- Field 11115
  0.004973717,                            !- Field 11116
  Until: 08:00,                           !- Field 11117
  0.116601348,                            !- Field 11118
  Until: 09:00,                           !- Field 11119
  0.088392232,                            !- Field 11120
  Until: 10:00,                           !- Field 11121
  0.06215257,                             !- Field 11122
  Until: 11:00,                           !- Field 11123
  0.028980461,                            !- Field 11124
  Until: 12:00,                           !- Field 11125
  0.090387905,                            !- Field 11126
  Until: 13:00,                           !- Field 11127
  0.003638882,                            !- Field 11128
  Until: 14:00,                           !- Field 11129
  0.026179202,                            !- Field 11130
  Until: 15:00,                           !- Field 11131
  0.054306654,                            !- Field 11132
  Until: 16:00,                           !- Field 11133
  0.017491964,                            !- Field 11134
  Until: 17:00,                           !- Field 11135
  0.050382469,                            !- Field 11136
  Until: 18:00,                           !- Field 11137
  0.080343636,                            !- Field 11138
  Until: 19:00,                           !- Field 11139
  0.025422768,                            !- Field 11140
  Until: 20:00,                           !- Field 11141
  0.114802782,                            !- Field 11142
  Until: 21:00,                           !- Field 11143
  0.16807731,                             !- Field 11144
  Until: 22:00,                           !- Field 11145
  0.086692904,                            !- Field 11146
  Until: 23:00,                           !- Field 11147
  0.062854222,                            !- Field 11148
  Until: 24:00,                           !- Field 11149
  0.022854258,                            !- Field 11150
  Through: 08/12,                         !- Field 11151
  For: AllDays,                           !- Field 11152
  Until: 01:00,                           !- Field 11153
  0.003651739,                            !- Field 11154
  Until: 02:00,                           !- Field 11155
  0.003647696,                            !- Field 11156
  Until: 03:00,                           !- Field 11157
  0.003658658,                            !- Field 11158
  Until: 04:00,                           !- Field 11159
  0.003665404,                            !- Field 11160
  Until: 05:00,                           !- Field 11161
  0.003651942,                            !- Field 11162
  Until: 06:00,                           !- Field 11163
  0.003688825,                            !- Field 11164
  Until: 07:00,                           !- Field 11165
  0.054002656,                            !- Field 11166
  Until: 08:00,                           !- Field 11167
  0.099657954,                            !- Field 11168
  Until: 09:00,                           !- Field 11169
  0.177150009,                            !- Field 11170
  Until: 10:00,                           !- Field 11171
  0.090092806,                            !- Field 11172
  Until: 11:00,                           !- Field 11173
  0.254116788,                            !- Field 11174
  Until: 12:00,                           !- Field 11175
  0.142773574,                            !- Field 11176
  Until: 13:00,                           !- Field 11177
  0.155949144,                            !- Field 11178
  Until: 14:00,                           !- Field 11179
  0.056321108,                            !- Field 11180
  Until: 15:00,                           !- Field 11181
  0.005009998,                            !- Field 11182
  Until: 16:00,                           !- Field 11183
  0.0515117,                              !- Field 11184
  Until: 17:00,                           !- Field 11185
  0.1521386,                              !- Field 11186
  Until: 18:00,                           !- Field 11187
  0.132225659,                            !- Field 11188
  Until: 19:00,                           !- Field 11189
  0.050541976,                            !- Field 11190
  Until: 20:00,                           !- Field 11191
  0.083062006,                            !- Field 11192
  Until: 21:00,                           !- Field 11193
  0.004967937,                            !- Field 11194
  Until: 22:00,                           !- Field 11195
  0.020118266,                            !- Field 11196
  Until: 23:00,                           !- Field 11197
  0.036966348,                            !- Field 11198
  Until: 24:00,                           !- Field 11199
  0.052962603,                            !- Field 11200
  Through: 08/13,                         !- Field 11201
  For: AllDays,                           !- Field 11202
  Until: 01:00,                           !- Field 11203
  0.051009176,                            !- Field 11204
  Until: 02:00,                           !- Field 11205
  0.003576633,                            !- Field 11206
  Until: 03:00,                           !- Field 11207
  0.003605542,                            !- Field 11208
  Until: 04:00,                           !- Field 11209
  0.003625154,                            !- Field 11210
  Until: 05:00,                           !- Field 11211
  0.003628471,                            !- Field 11212
  Until: 06:00,                           !- Field 11213
  0.003630375,                            !- Field 11214
  Until: 07:00,                           !- Field 11215
  0.00362309,                             !- Field 11216
  Until: 08:00,                           !- Field 11217
  0.15531593,                             !- Field 11218
  Until: 09:00,                           !- Field 11219
  0.190995817,                            !- Field 11220
  Until: 10:00,                           !- Field 11221
  0.144917515,                            !- Field 11222
  Until: 11:00,                           !- Field 11223
  0.254738281,                            !- Field 11224
  Until: 12:00,                           !- Field 11225
  0.091108706,                            !- Field 11226
  Until: 13:00,                           !- Field 11227
  0.081032549,                            !- Field 11228
  Until: 14:00,                           !- Field 11229
  0.086844183,                            !- Field 11230
  Until: 15:00,                           !- Field 11231
  0.131881332,                            !- Field 11232
  Until: 16:00,                           !- Field 11233
  0.100962682,                            !- Field 11234
  Until: 17:00,                           !- Field 11235
  0.059341594,                            !- Field 11236
  Until: 18:00,                           !- Field 11237
  0.102883601,                            !- Field 11238
  Until: 19:00,                           !- Field 11239
  0.122643458,                            !- Field 11240
  Until: 20:00,                           !- Field 11241
  0.099127712,                            !- Field 11242
  Until: 21:00,                           !- Field 11243
  0.003654487,                            !- Field 11244
  Until: 22:00,                           !- Field 11245
  0.028116612,                            !- Field 11246
  Until: 23:00,                           !- Field 11247
  0.040165409,                            !- Field 11248
  Until: 24:00,                           !- Field 11249
  0.048441794,                            !- Field 11250
  Through: 08/14,                         !- Field 11251
  For: AllDays,                           !- Field 11252
  Until: 01:00,                           !- Field 11253
  0.003656778,                            !- Field 11254
  Until: 02:00,                           !- Field 11255
  0.003633696,                            !- Field 11256
  Until: 03:00,                           !- Field 11257
  0.003614962,                            !- Field 11258
  Until: 04:00,                           !- Field 11259
  0.003605848,                            !- Field 11260
  Until: 05:00,                           !- Field 11261
  0.003610508,                            !- Field 11262
  Until: 06:00,                           !- Field 11263
  0.003607202,                            !- Field 11264
  Until: 07:00,                           !- Field 11265
  0.003645864,                            !- Field 11266
  Until: 08:00,                           !- Field 11267
  0.003682302,                            !- Field 11268
  Until: 09:00,                           !- Field 11269
  0.153190669,                            !- Field 11270
  Until: 10:00,                           !- Field 11271
  0.218498775,                            !- Field 11272
  Until: 11:00,                           !- Field 11273
  0.326161754,                            !- Field 11274
  Until: 12:00,                           !- Field 11275
  0.379896908,                            !- Field 11276
  Until: 13:00,                           !- Field 11277
  0.163135372,                            !- Field 11278
  Until: 14:00,                           !- Field 11279
  0.215559938,                            !- Field 11280
  Until: 15:00,                           !- Field 11281
  0.152325154,                            !- Field 11282
  Until: 16:00,                           !- Field 11283
  0.215071956,                            !- Field 11284
  Until: 17:00,                           !- Field 11285
  0.357722287,                            !- Field 11286
  Until: 18:00,                           !- Field 11287
  0.094738128,                            !- Field 11288
  Until: 19:00,                           !- Field 11289
  0.059837525,                            !- Field 11290
  Until: 20:00,                           !- Field 11291
  0.318585262,                            !- Field 11292
  Until: 21:00,                           !- Field 11293
  0.07973237,                             !- Field 11294
  Until: 22:00,                           !- Field 11295
  0.101049571,                            !- Field 11296
  Until: 23:00,                           !- Field 11297
  0.074631618,                            !- Field 11298
  Until: 24:00,                           !- Field 11299
  0.020313346,                            !- Field 11300
  Through: 08/15,                         !- Field 11301
  For: AllDays,                           !- Field 11302
  Until: 01:00,                           !- Field 11303
  0.003646187,                            !- Field 11304
  Until: 02:00,                           !- Field 11305
  0.003640881,                            !- Field 11306
  Until: 03:00,                           !- Field 11307
  0.003640283,                            !- Field 11308
  Until: 04:00,                           !- Field 11309
  0.003632418,                            !- Field 11310
  Until: 05:00,                           !- Field 11311
  0.003649541,                            !- Field 11312
  Until: 06:00,                           !- Field 11313
  0.003649831,                            !- Field 11314
  Until: 07:00,                           !- Field 11315
  0.003615141,                            !- Field 11316
  Until: 08:00,                           !- Field 11317
  0.036528843,                            !- Field 11318
  Until: 09:00,                           !- Field 11319
  0.112214524,                            !- Field 11320
  Until: 10:00,                           !- Field 11321
  0.032500149,                            !- Field 11322
  Until: 11:00,                           !- Field 11323
  0.026526345,                            !- Field 11324
  Until: 12:00,                           !- Field 11325
  0.238872358,                            !- Field 11326
  Until: 13:00,                           !- Field 11327
  0.203526089,                            !- Field 11328
  Until: 14:00,                           !- Field 11329
  0.033736236,                            !- Field 11330
  Until: 15:00,                           !- Field 11331
  0.003586769,                            !- Field 11332
  Until: 16:00,                           !- Field 11333
  0.04350775,                             !- Field 11334
  Until: 17:00,                           !- Field 11335
  0.027474336,                            !- Field 11336
  Until: 18:00,                           !- Field 11337
  0.031715607,                            !- Field 11338
  Until: 19:00,                           !- Field 11339
  0.174092426,                            !- Field 11340
  Until: 20:00,                           !- Field 11341
  0.060977755,                            !- Field 11342
  Until: 21:00,                           !- Field 11343
  0.175607558,                            !- Field 11344
  Until: 22:00,                           !- Field 11345
  0.083315439,                            !- Field 11346
  Until: 23:00,                           !- Field 11347
  0.117257244,                            !- Field 11348
  Until: 24:00,                           !- Field 11349
  0.035383563,                            !- Field 11350
  Through: 08/16,                         !- Field 11351
  For: AllDays,                           !- Field 11352
  Until: 01:00,                           !- Field 11353
  0.003701935,                            !- Field 11354
  Until: 02:00,                           !- Field 11355
  0.003717348,                            !- Field 11356
  Until: 03:00,                           !- Field 11357
  0.003719949,                            !- Field 11358
  Until: 04:00,                           !- Field 11359
  0.003725081,                            !- Field 11360
  Until: 05:00,                           !- Field 11361
  0.008252881,                            !- Field 11362
  Until: 06:00,                           !- Field 11363
  0.079324988,                            !- Field 11364
  Until: 07:00,                           !- Field 11365
  0.020621368,                            !- Field 11366
  Until: 08:00,                           !- Field 11367
  0.34075307,                             !- Field 11368
  Until: 09:00,                           !- Field 11369
  0.079366768,                            !- Field 11370
  Until: 10:00,                           !- Field 11371
  0.021189904,                            !- Field 11372
  Until: 11:00,                           !- Field 11373
  0.094693769,                            !- Field 11374
  Until: 12:00,                           !- Field 11375
  0.100574193,                            !- Field 11376
  Until: 13:00,                           !- Field 11377
  0.203783124,                            !- Field 11378
  Until: 14:00,                           !- Field 11379
  0.052699589,                            !- Field 11380
  Until: 15:00,                           !- Field 11381
  0.178798591,                            !- Field 11382
  Until: 16:00,                           !- Field 11383
  0.067057936,                            !- Field 11384
  Until: 17:00,                           !- Field 11385
  0.030613964,                            !- Field 11386
  Until: 18:00,                           !- Field 11387
  0.041730642,                            !- Field 11388
  Until: 19:00,                           !- Field 11389
  0.293567989,                            !- Field 11390
  Until: 20:00,                           !- Field 11391
  0.024019307,                            !- Field 11392
  Until: 21:00,                           !- Field 11393
  0.086237623,                            !- Field 11394
  Until: 22:00,                           !- Field 11395
  0.116391269,                            !- Field 11396
  Until: 23:00,                           !- Field 11397
  0.003706422,                            !- Field 11398
  Until: 24:00,                           !- Field 11399
  0.065069322,                            !- Field 11400
  Through: 08/17,                         !- Field 11401
  For: AllDays,                           !- Field 11402
  Until: 01:00,                           !- Field 11403
  0.003696709,                            !- Field 11404
  Until: 02:00,                           !- Field 11405
  0.003705598,                            !- Field 11406
  Until: 03:00,                           !- Field 11407
  0.003710558,                            !- Field 11408
  Until: 04:00,                           !- Field 11409
  0.003715651,                            !- Field 11410
  Until: 05:00,                           !- Field 11411
  0.003699456,                            !- Field 11412
  Until: 06:00,                           !- Field 11413
  0.003690519,                            !- Field 11414
  Until: 07:00,                           !- Field 11415
  0.003755511,                            !- Field 11416
  Until: 08:00,                           !- Field 11417
  0.131508256,                            !- Field 11418
  Until: 09:00,                           !- Field 11419
  0.10089192,                             !- Field 11420
  Until: 10:00,                           !- Field 11421
  0.061012664,                            !- Field 11422
  Until: 11:00,                           !- Field 11423
  0.054980084,                            !- Field 11424
  Until: 12:00,                           !- Field 11425
  0.037184118,                            !- Field 11426
  Until: 13:00,                           !- Field 11427
  0.035363373,                            !- Field 11428
  Until: 14:00,                           !- Field 11429
  0.197882728,                            !- Field 11430
  Until: 15:00,                           !- Field 11431
  0.073738037,                            !- Field 11432
  Until: 16:00,                           !- Field 11433
  0.003680138,                            !- Field 11434
  Until: 17:00,                           !- Field 11435
  0.003688499,                            !- Field 11436
  Until: 18:00,                           !- Field 11437
  0.032704081,                            !- Field 11438
  Until: 19:00,                           !- Field 11439
  0.110696305,                            !- Field 11440
  Until: 20:00,                           !- Field 11441
  0.165630289,                            !- Field 11442
  Until: 21:00,                           !- Field 11443
  0.181792696,                            !- Field 11444
  Until: 22:00,                           !- Field 11445
  0.066266778,                            !- Field 11446
  Until: 23:00,                           !- Field 11447
  0.008827417,                            !- Field 11448
  Until: 24:00,                           !- Field 11449
  0.027023212,                            !- Field 11450
  Through: 08/18,                         !- Field 11451
  For: AllDays,                           !- Field 11452
  Until: 01:00,                           !- Field 11453
  0.023286061,                            !- Field 11454
  Until: 02:00,                           !- Field 11455
  0.003723344,                            !- Field 11456
  Until: 03:00,                           !- Field 11457
  0.003730419,                            !- Field 11458
  Until: 04:00,                           !- Field 11459
  0.003731804,                            !- Field 11460
  Until: 05:00,                           !- Field 11461
  0.003731829,                            !- Field 11462
  Until: 06:00,                           !- Field 11463
  0.0037124,                              !- Field 11464
  Until: 07:00,                           !- Field 11465
  0.004973717,                            !- Field 11466
  Until: 08:00,                           !- Field 11467
  0.116601348,                            !- Field 11468
  Until: 09:00,                           !- Field 11469
  0.088392232,                            !- Field 11470
  Until: 10:00,                           !- Field 11471
  0.06215257,                             !- Field 11472
  Until: 11:00,                           !- Field 11473
  0.028980461,                            !- Field 11474
  Until: 12:00,                           !- Field 11475
  0.090387905,                            !- Field 11476
  Until: 13:00,                           !- Field 11477
  0.003638882,                            !- Field 11478
  Until: 14:00,                           !- Field 11479
  0.026179202,                            !- Field 11480
  Until: 15:00,                           !- Field 11481
  0.054306654,                            !- Field 11482
  Until: 16:00,                           !- Field 11483
  0.017491964,                            !- Field 11484
  Until: 17:00,                           !- Field 11485
  0.050382469,                            !- Field 11486
  Until: 18:00,                           !- Field 11487
  0.080343636,                            !- Field 11488
  Until: 19:00,                           !- Field 11489
  0.025422768,                            !- Field 11490
  Until: 20:00,                           !- Field 11491
  0.114802782,                            !- Field 11492
  Until: 21:00,                           !- Field 11493
  0.16807731,                             !- Field 11494
  Until: 22:00,                           !- Field 11495
  0.086692904,                            !- Field 11496
  Until: 23:00,                           !- Field 11497
  0.062854222,                            !- Field 11498
  Until: 24:00,                           !- Field 11499
  0.022854258,                            !- Field 11500
  Through: 08/19,                         !- Field 11501
  For: AllDays,                           !- Field 11502
  Until: 01:00,                           !- Field 11503
  0.003651739,                            !- Field 11504
  Until: 02:00,                           !- Field 11505
  0.003647696,                            !- Field 11506
  Until: 03:00,                           !- Field 11507
  0.003658658,                            !- Field 11508
  Until: 04:00,                           !- Field 11509
  0.003665404,                            !- Field 11510
  Until: 05:00,                           !- Field 11511
  0.003651942,                            !- Field 11512
  Until: 06:00,                           !- Field 11513
  0.003688825,                            !- Field 11514
  Until: 07:00,                           !- Field 11515
  0.054002656,                            !- Field 11516
  Until: 08:00,                           !- Field 11517
  0.099657954,                            !- Field 11518
  Until: 09:00,                           !- Field 11519
  0.177150009,                            !- Field 11520
  Until: 10:00,                           !- Field 11521
  0.090092806,                            !- Field 11522
  Until: 11:00,                           !- Field 11523
  0.254116788,                            !- Field 11524
  Until: 12:00,                           !- Field 11525
  0.142773574,                            !- Field 11526
  Until: 13:00,                           !- Field 11527
  0.155949144,                            !- Field 11528
  Until: 14:00,                           !- Field 11529
  0.056321108,                            !- Field 11530
  Until: 15:00,                           !- Field 11531
  0.005009998,                            !- Field 11532
  Until: 16:00,                           !- Field 11533
  0.0515117,                              !- Field 11534
  Until: 17:00,                           !- Field 11535
  0.1521386,                              !- Field 11536
  Until: 18:00,                           !- Field 11537
  0.132225659,                            !- Field 11538
  Until: 19:00,                           !- Field 11539
  0.050541976,                            !- Field 11540
  Until: 20:00,                           !- Field 11541
  0.083062006,                            !- Field 11542
  Until: 21:00,                           !- Field 11543
  0.004967937,                            !- Field 11544
  Until: 22:00,                           !- Field 11545
  0.020118266,                            !- Field 11546
  Until: 23:00,                           !- Field 11547
  0.036966348,                            !- Field 11548
  Until: 24:00,                           !- Field 11549
  0.052962603,                            !- Field 11550
  Through: 08/20,                         !- Field 11551
  For: AllDays,                           !- Field 11552
  Until: 01:00,                           !- Field 11553
  0.051009176,                            !- Field 11554
  Until: 02:00,                           !- Field 11555
  0.003576633,                            !- Field 11556
  Until: 03:00,                           !- Field 11557
  0.003605542,                            !- Field 11558
  Until: 04:00,                           !- Field 11559
  0.003625154,                            !- Field 11560
  Until: 05:00,                           !- Field 11561
  0.003628471,                            !- Field 11562
  Until: 06:00,                           !- Field 11563
  0.003630375,                            !- Field 11564
  Until: 07:00,                           !- Field 11565
  0.00362309,                             !- Field 11566
  Until: 08:00,                           !- Field 11567
  0.15531593,                             !- Field 11568
  Until: 09:00,                           !- Field 11569
  0.190995817,                            !- Field 11570
  Until: 10:00,                           !- Field 11571
  0.144917515,                            !- Field 11572
  Until: 11:00,                           !- Field 11573
  0.254738281,                            !- Field 11574
  Until: 12:00,                           !- Field 11575
  0.091108706,                            !- Field 11576
  Until: 13:00,                           !- Field 11577
  0.081032549,                            !- Field 11578
  Until: 14:00,                           !- Field 11579
  0.086844183,                            !- Field 11580
  Until: 15:00,                           !- Field 11581
  0.131881332,                            !- Field 11582
  Until: 16:00,                           !- Field 11583
  0.100962682,                            !- Field 11584
  Until: 17:00,                           !- Field 11585
  0.059341594,                            !- Field 11586
  Until: 18:00,                           !- Field 11587
  0.102883601,                            !- Field 11588
  Until: 19:00,                           !- Field 11589
  0.122643458,                            !- Field 11590
  Until: 20:00,                           !- Field 11591
  0.099127712,                            !- Field 11592
  Until: 21:00,                           !- Field 11593
  0.003654487,                            !- Field 11594
  Until: 22:00,                           !- Field 11595
  0.028116612,                            !- Field 11596
  Until: 23:00,                           !- Field 11597
  0.040165409,                            !- Field 11598
  Until: 24:00,                           !- Field 11599
  0.048441794,                            !- Field 11600
  Through: 08/21,                         !- Field 11601
  For: AllDays,                           !- Field 11602
  Until: 01:00,                           !- Field 11603
  0.003656778,                            !- Field 11604
  Until: 02:00,                           !- Field 11605
  0.003633696,                            !- Field 11606
  Until: 03:00,                           !- Field 11607
  0.003614962,                            !- Field 11608
  Until: 04:00,                           !- Field 11609
  0.003605848,                            !- Field 11610
  Until: 05:00,                           !- Field 11611
  0.003610508,                            !- Field 11612
  Until: 06:00,                           !- Field 11613
  0.003607202,                            !- Field 11614
  Until: 07:00,                           !- Field 11615
  0.003645864,                            !- Field 11616
  Until: 08:00,                           !- Field 11617
  0.003682302,                            !- Field 11618
  Until: 09:00,                           !- Field 11619
  0.153190669,                            !- Field 11620
  Until: 10:00,                           !- Field 11621
  0.218498775,                            !- Field 11622
  Until: 11:00,                           !- Field 11623
  0.326161754,                            !- Field 11624
  Until: 12:00,                           !- Field 11625
  0.379896908,                            !- Field 11626
  Until: 13:00,                           !- Field 11627
  0.163135372,                            !- Field 11628
  Until: 14:00,                           !- Field 11629
  0.215559938,                            !- Field 11630
  Until: 15:00,                           !- Field 11631
  0.152325154,                            !- Field 11632
  Until: 16:00,                           !- Field 11633
  0.215071956,                            !- Field 11634
  Until: 17:00,                           !- Field 11635
  0.357722287,                            !- Field 11636
  Until: 18:00,                           !- Field 11637
  0.094738128,                            !- Field 11638
  Until: 19:00,                           !- Field 11639
  0.059837525,                            !- Field 11640
  Until: 20:00,                           !- Field 11641
  0.318585262,                            !- Field 11642
  Until: 21:00,                           !- Field 11643
  0.07973237,                             !- Field 11644
  Until: 22:00,                           !- Field 11645
  0.101049571,                            !- Field 11646
  Until: 23:00,                           !- Field 11647
  0.074631618,                            !- Field 11648
  Until: 24:00,                           !- Field 11649
  0.020313346,                            !- Field 11650
  Through: 08/22,                         !- Field 11651
  For: AllDays,                           !- Field 11652
  Until: 01:00,                           !- Field 11653
  0.003646187,                            !- Field 11654
  Until: 02:00,                           !- Field 11655
  0.003640881,                            !- Field 11656
  Until: 03:00,                           !- Field 11657
  0.003640283,                            !- Field 11658
  Until: 04:00,                           !- Field 11659
  0.003632418,                            !- Field 11660
  Until: 05:00,                           !- Field 11661
  0.003649541,                            !- Field 11662
  Until: 06:00,                           !- Field 11663
  0.003649831,                            !- Field 11664
  Until: 07:00,                           !- Field 11665
  0.003615141,                            !- Field 11666
  Until: 08:00,                           !- Field 11667
  0.036528843,                            !- Field 11668
  Until: 09:00,                           !- Field 11669
  0.112214524,                            !- Field 11670
  Until: 10:00,                           !- Field 11671
  0.032500149,                            !- Field 11672
  Until: 11:00,                           !- Field 11673
  0.026526345,                            !- Field 11674
  Until: 12:00,                           !- Field 11675
  0.238872358,                            !- Field 11676
  Until: 13:00,                           !- Field 11677
  0.203526089,                            !- Field 11678
  Until: 14:00,                           !- Field 11679
  0.033736236,                            !- Field 11680
  Until: 15:00,                           !- Field 11681
  0.003586769,                            !- Field 11682
  Until: 16:00,                           !- Field 11683
  0.04350775,                             !- Field 11684
  Until: 17:00,                           !- Field 11685
  0.027474336,                            !- Field 11686
  Until: 18:00,                           !- Field 11687
  0.031715607,                            !- Field 11688
  Until: 19:00,                           !- Field 11689
  0.174092426,                            !- Field 11690
  Until: 20:00,                           !- Field 11691
  0.060977755,                            !- Field 11692
  Until: 21:00,                           !- Field 11693
  0.175607558,                            !- Field 11694
  Until: 22:00,                           !- Field 11695
  0.083315439,                            !- Field 11696
  Until: 23:00,                           !- Field 11697
  0.117257244,                            !- Field 11698
  Until: 24:00,                           !- Field 11699
  0.035383563,                            !- Field 11700
  Through: 08/23,                         !- Field 11701
  For: AllDays,                           !- Field 11702
  Until: 01:00,                           !- Field 11703
  0.003701935,                            !- Field 11704
  Until: 02:00,                           !- Field 11705
  0.003717348,                            !- Field 11706
  Until: 03:00,                           !- Field 11707
  0.003719949,                            !- Field 11708
  Until: 04:00,                           !- Field 11709
  0.003725081,                            !- Field 11710
  Until: 05:00,                           !- Field 11711
  0.008252881,                            !- Field 11712
  Until: 06:00,                           !- Field 11713
  0.079324988,                            !- Field 11714
  Until: 07:00,                           !- Field 11715
  0.020621368,                            !- Field 11716
  Until: 08:00,                           !- Field 11717
  0.34075307,                             !- Field 11718
  Until: 09:00,                           !- Field 11719
  0.079366768,                            !- Field 11720
  Until: 10:00,                           !- Field 11721
  0.021189904,                            !- Field 11722
  Until: 11:00,                           !- Field 11723
  0.094693769,                            !- Field 11724
  Until: 12:00,                           !- Field 11725
  0.100574193,                            !- Field 11726
  Until: 13:00,                           !- Field 11727
  0.203783124,                            !- Field 11728
  Until: 14:00,                           !- Field 11729
  0.052699589,                            !- Field 11730
  Until: 15:00,                           !- Field 11731
  0.178798591,                            !- Field 11732
  Until: 16:00,                           !- Field 11733
  0.067057936,                            !- Field 11734
  Until: 17:00,                           !- Field 11735
  0.030613964,                            !- Field 11736
  Until: 18:00,                           !- Field 11737
  0.041730642,                            !- Field 11738
  Until: 19:00,                           !- Field 11739
  0.293567989,                            !- Field 11740
  Until: 20:00,                           !- Field 11741
  0.024019307,                            !- Field 11742
  Until: 21:00,                           !- Field 11743
  0.086237623,                            !- Field 11744
  Until: 22:00,                           !- Field 11745
  0.116391269,                            !- Field 11746
  Until: 23:00,                           !- Field 11747
  0.003706422,                            !- Field 11748
  Until: 24:00,                           !- Field 11749
  0.065069322,                            !- Field 11750
  Through: 08/24,                         !- Field 11751
  For: AllDays,                           !- Field 11752
  Until: 01:00,                           !- Field 11753
  0.003696709,                            !- Field 11754
  Until: 02:00,                           !- Field 11755
  0.003705598,                            !- Field 11756
  Until: 03:00,                           !- Field 11757
  0.003710558,                            !- Field 11758
  Until: 04:00,                           !- Field 11759
  0.003715651,                            !- Field 11760
  Until: 05:00,                           !- Field 11761
  0.003699456,                            !- Field 11762
  Until: 06:00,                           !- Field 11763
  0.003690519,                            !- Field 11764
  Until: 07:00,                           !- Field 11765
  0.003755511,                            !- Field 11766
  Until: 08:00,                           !- Field 11767
  0.131508256,                            !- Field 11768
  Until: 09:00,                           !- Field 11769
  0.10089192,                             !- Field 11770
  Until: 10:00,                           !- Field 11771
  0.061012664,                            !- Field 11772
  Until: 11:00,                           !- Field 11773
  0.054980084,                            !- Field 11774
  Until: 12:00,                           !- Field 11775
  0.037184118,                            !- Field 11776
  Until: 13:00,                           !- Field 11777
  0.035363373,                            !- Field 11778
  Until: 14:00,                           !- Field 11779
  0.197882728,                            !- Field 11780
  Until: 15:00,                           !- Field 11781
  0.073738037,                            !- Field 11782
  Until: 16:00,                           !- Field 11783
  0.003680138,                            !- Field 11784
  Until: 17:00,                           !- Field 11785
  0.003688499,                            !- Field 11786
  Until: 18:00,                           !- Field 11787
  0.032704081,                            !- Field 11788
  Until: 19:00,                           !- Field 11789
  0.110696305,                            !- Field 11790
  Until: 20:00,                           !- Field 11791
  0.165630289,                            !- Field 11792
  Until: 21:00,                           !- Field 11793
  0.181792696,                            !- Field 11794
  Until: 22:00,                           !- Field 11795
  0.066266778,                            !- Field 11796
  Until: 23:00,                           !- Field 11797
  0.008827417,                            !- Field 11798
  Until: 24:00,                           !- Field 11799
  0.027023212,                            !- Field 11800
  Through: 08/25,                         !- Field 11801
  For: AllDays,                           !- Field 11802
  Until: 01:00,                           !- Field 11803
  0.023286061,                            !- Field 11804
  Until: 02:00,                           !- Field 11805
  0.003723344,                            !- Field 11806
  Until: 03:00,                           !- Field 11807
  0.003730419,                            !- Field 11808
  Until: 04:00,                           !- Field 11809
  0.003731804,                            !- Field 11810
  Until: 05:00,                           !- Field 11811
  0.003731829,                            !- Field 11812
  Until: 06:00,                           !- Field 11813
  0.0037124,                              !- Field 11814
  Until: 07:00,                           !- Field 11815
  0.004973717,                            !- Field 11816
  Until: 08:00,                           !- Field 11817
  0.116601348,                            !- Field 11818
  Until: 09:00,                           !- Field 11819
  0.088392232,                            !- Field 11820
  Until: 10:00,                           !- Field 11821
  0.06215257,                             !- Field 11822
  Until: 11:00,                           !- Field 11823
  0.028980461,                            !- Field 11824
  Until: 12:00,                           !- Field 11825
  0.090387905,                            !- Field 11826
  Until: 13:00,                           !- Field 11827
  0.003638882,                            !- Field 11828
  Until: 14:00,                           !- Field 11829
  0.026179202,                            !- Field 11830
  Until: 15:00,                           !- Field 11831
  0.054306654,                            !- Field 11832
  Until: 16:00,                           !- Field 11833
  0.017491964,                            !- Field 11834
  Until: 17:00,                           !- Field 11835
  0.050382469,                            !- Field 11836
  Until: 18:00,                           !- Field 11837
  0.080343636,                            !- Field 11838
  Until: 19:00,                           !- Field 11839
  0.025422768,                            !- Field 11840
  Until: 20:00,                           !- Field 11841
  0.114802782,                            !- Field 11842
  Until: 21:00,                           !- Field 11843
  0.16807731,                             !- Field 11844
  Until: 22:00,                           !- Field 11845
  0.086692904,                            !- Field 11846
  Until: 23:00,                           !- Field 11847
  0.062854222,                            !- Field 11848
  Until: 24:00,                           !- Field 11849
  0.022854258,                            !- Field 11850
  Through: 08/26,                         !- Field 11851
  For: AllDays,                           !- Field 11852
  Until: 01:00,                           !- Field 11853
  0.003651739,                            !- Field 11854
  Until: 02:00,                           !- Field 11855
  0.003647696,                            !- Field 11856
  Until: 03:00,                           !- Field 11857
  0.003658658,                            !- Field 11858
  Until: 04:00,                           !- Field 11859
  0.003665404,                            !- Field 11860
  Until: 05:00,                           !- Field 11861
  0.003651942,                            !- Field 11862
  Until: 06:00,                           !- Field 11863
  0.003688825,                            !- Field 11864
  Until: 07:00,                           !- Field 11865
  0.054002656,                            !- Field 11866
  Until: 08:00,                           !- Field 11867
  0.099657954,                            !- Field 11868
  Until: 09:00,                           !- Field 11869
  0.177150009,                            !- Field 11870
  Until: 10:00,                           !- Field 11871
  0.090092806,                            !- Field 11872
  Until: 11:00,                           !- Field 11873
  0.254116788,                            !- Field 11874
  Until: 12:00,                           !- Field 11875
  0.142773574,                            !- Field 11876
  Until: 13:00,                           !- Field 11877
  0.155949144,                            !- Field 11878
  Until: 14:00,                           !- Field 11879
  0.056321108,                            !- Field 11880
  Until: 15:00,                           !- Field 11881
  0.005009998,                            !- Field 11882
  Until: 16:00,                           !- Field 11883
  0.0515117,                              !- Field 11884
  Until: 17:00,                           !- Field 11885
  0.1521386,                              !- Field 11886
  Until: 18:00,                           !- Field 11887
  0.132225659,                            !- Field 11888
  Until: 19:00,                           !- Field 11889
  0.050541976,                            !- Field 11890
  Until: 20:00,                           !- Field 11891
  0.083062006,                            !- Field 11892
  Until: 21:00,                           !- Field 11893
  0.004967937,                            !- Field 11894
  Until: 22:00,                           !- Field 11895
  0.020118266,                            !- Field 11896
  Until: 23:00,                           !- Field 11897
  0.036966348,                            !- Field 11898
  Until: 24:00,                           !- Field 11899
  0.052962603,                            !- Field 11900
  Through: 08/27,                         !- Field 11901
  For: AllDays,                           !- Field 11902
  Until: 01:00,                           !- Field 11903
  0.051009176,                            !- Field 11904
  Until: 02:00,                           !- Field 11905
  0.003576633,                            !- Field 11906
  Until: 03:00,                           !- Field 11907
  0.003605542,                            !- Field 11908
  Until: 04:00,                           !- Field 11909
  0.003625154,                            !- Field 11910
  Until: 05:00,                           !- Field 11911
  0.003628471,                            !- Field 11912
  Until: 06:00,                           !- Field 11913
  0.003630375,                            !- Field 11914
  Until: 07:00,                           !- Field 11915
  0.00362309,                             !- Field 11916
  Until: 08:00,                           !- Field 11917
  0.15531593,                             !- Field 11918
  Until: 09:00,                           !- Field 11919
  0.190995817,                            !- Field 11920
  Until: 10:00,                           !- Field 11921
  0.144917515,                            !- Field 11922
  Until: 11:00,                           !- Field 11923
  0.254738281,                            !- Field 11924
  Until: 12:00,                           !- Field 11925
  0.091108706,                            !- Field 11926
  Until: 13:00,                           !- Field 11927
  0.081032549,                            !- Field 11928
  Until: 14:00,                           !- Field 11929
  0.086844183,                            !- Field 11930
  Until: 15:00,                           !- Field 11931
  0.131881332,                            !- Field 11932
  Until: 16:00,                           !- Field 11933
  0.100962682,                            !- Field 11934
  Until: 17:00,                           !- Field 11935
  0.059341594,                            !- Field 11936
  Until: 18:00,                           !- Field 11937
  0.102883601,                            !- Field 11938
  Until: 19:00,                           !- Field 11939
  0.122643458,                            !- Field 11940
  Until: 20:00,                           !- Field 11941
  0.099127712,                            !- Field 11942
  Until: 21:00,                           !- Field 11943
  0.003654487,                            !- Field 11944
  Until: 22:00,                           !- Field 11945
  0.028116612,                            !- Field 11946
  Until: 23:00,                           !- Field 11947
  0.040165409,                            !- Field 11948
  Until: 24:00,                           !- Field 11949
  0.048441794,                            !- Field 11950
  Through: 08/28,                         !- Field 11951
  For: AllDays,                           !- Field 11952
  Until: 01:00,                           !- Field 11953
  0.003656778,                            !- Field 11954
  Until: 02:00,                           !- Field 11955
  0.003633696,                            !- Field 11956
  Until: 03:00,                           !- Field 11957
  0.003614962,                            !- Field 11958
  Until: 04:00,                           !- Field 11959
  0.003605848,                            !- Field 11960
  Until: 05:00,                           !- Field 11961
  0.003610508,                            !- Field 11962
  Until: 06:00,                           !- Field 11963
  0.003607202,                            !- Field 11964
  Until: 07:00,                           !- Field 11965
  0.003645864,                            !- Field 11966
  Until: 08:00,                           !- Field 11967
  0.003682302,                            !- Field 11968
  Until: 09:00,                           !- Field 11969
  0.153190669,                            !- Field 11970
  Until: 10:00,                           !- Field 11971
  0.218498775,                            !- Field 11972
  Until: 11:00,                           !- Field 11973
  0.326161754,                            !- Field 11974
  Until: 12:00,                           !- Field 11975
  0.379896908,                            !- Field 11976
  Until: 13:00,                           !- Field 11977
  0.163135372,                            !- Field 11978
  Until: 14:00,                           !- Field 11979
  0.215559938,                            !- Field 11980
  Until: 15:00,                           !- Field 11981
  0.152325154,                            !- Field 11982
  Until: 16:00,                           !- Field 11983
  0.215071956,                            !- Field 11984
  Until: 17:00,                           !- Field 11985
  0.357722287,                            !- Field 11986
  Until: 18:00,                           !- Field 11987
  0.094738128,                            !- Field 11988
  Until: 19:00,                           !- Field 11989
  0.059837525,                            !- Field 11990
  Until: 20:00,                           !- Field 11991
  0.318585262,                            !- Field 11992
  Until: 21:00,                           !- Field 11993
  0.07973237,                             !- Field 11994
  Until: 22:00,                           !- Field 11995
  0.101049571,                            !- Field 11996
  Until: 23:00,                           !- Field 11997
  0.074631618,                            !- Field 11998
  Until: 24:00,                           !- Field 11999
  0.020313346,                            !- Field 12000
  Through: 08/29,                         !- Field 12001
  For: AllDays,                           !- Field 12002
  Until: 01:00,                           !- Field 12003
  0.003646187,                            !- Field 12004
  Until: 02:00,                           !- Field 12005
  0.003640881,                            !- Field 12006
  Until: 03:00,                           !- Field 12007
  0.003640283,                            !- Field 12008
  Until: 04:00,                           !- Field 12009
  0.003632418,                            !- Field 12010
  Until: 05:00,                           !- Field 12011
  0.003649541,                            !- Field 12012
  Until: 06:00,                           !- Field 12013
  0.003649831,                            !- Field 12014
  Until: 07:00,                           !- Field 12015
  0.003615141,                            !- Field 12016
  Until: 08:00,                           !- Field 12017
  0.036528843,                            !- Field 12018
  Until: 09:00,                           !- Field 12019
  0.112214524,                            !- Field 12020
  Until: 10:00,                           !- Field 12021
  0.032500149,                            !- Field 12022
  Until: 11:00,                           !- Field 12023
  0.026526345,                            !- Field 12024
  Until: 12:00,                           !- Field 12025
  0.238872358,                            !- Field 12026
  Until: 13:00,                           !- Field 12027
  0.203526089,                            !- Field 12028
  Until: 14:00,                           !- Field 12029
  0.033736236,                            !- Field 12030
  Until: 15:00,                           !- Field 12031
  0.003586769,                            !- Field 12032
  Until: 16:00,                           !- Field 12033
  0.04350775,                             !- Field 12034
  Until: 17:00,                           !- Field 12035
  0.027474336,                            !- Field 12036
  Until: 18:00,                           !- Field 12037
  0.031715607,                            !- Field 12038
  Until: 19:00,                           !- Field 12039
  0.174092426,                            !- Field 12040
  Until: 20:00,                           !- Field 12041
  0.060977755,                            !- Field 12042
  Until: 21:00,                           !- Field 12043
  0.175607558,                            !- Field 12044
  Until: 22:00,                           !- Field 12045
  0.083315439,                            !- Field 12046
  Until: 23:00,                           !- Field 12047
  0.117257244,                            !- Field 12048
  Until: 24:00,                           !- Field 12049
  0.035383563,                            !- Field 12050
  Through: 08/30,                         !- Field 12051
  For: AllDays,                           !- Field 12052
  Until: 01:00,                           !- Field 12053
  0.003701935,                            !- Field 12054
  Until: 02:00,                           !- Field 12055
  0.003717348,                            !- Field 12056
  Until: 03:00,                           !- Field 12057
  0.003719949,                            !- Field 12058
  Until: 04:00,                           !- Field 12059
  0.003725081,                            !- Field 12060
  Until: 05:00,                           !- Field 12061
  0.008252881,                            !- Field 12062
  Until: 06:00,                           !- Field 12063
  0.079324988,                            !- Field 12064
  Until: 07:00,                           !- Field 12065
  0.020621368,                            !- Field 12066
  Until: 08:00,                           !- Field 12067
  0.34075307,                             !- Field 12068
  Until: 09:00,                           !- Field 12069
  0.079366768,                            !- Field 12070
  Until: 10:00,                           !- Field 12071
  0.021189904,                            !- Field 12072
  Until: 11:00,                           !- Field 12073
  0.094693769,                            !- Field 12074
  Until: 12:00,                           !- Field 12075
  0.100574193,                            !- Field 12076
  Until: 13:00,                           !- Field 12077
  0.203783124,                            !- Field 12078
  Until: 14:00,                           !- Field 12079
  0.052699589,                            !- Field 12080
  Until: 15:00,                           !- Field 12081
  0.178798591,                            !- Field 12082
  Until: 16:00,                           !- Field 12083
  0.067057936,                            !- Field 12084
  Until: 17:00,                           !- Field 12085
  0.030613964,                            !- Field 12086
  Until: 18:00,                           !- Field 12087
  0.041730642,                            !- Field 12088
  Until: 19:00,                           !- Field 12089
  0.293567989,                            !- Field 12090
  Until: 20:00,                           !- Field 12091
  0.024019307,                            !- Field 12092
  Until: 21:00,                           !- Field 12093
  0.086237623,                            !- Field 12094
  Until: 22:00,                           !- Field 12095
  0.116391269,                            !- Field 12096
  Until: 23:00,                           !- Field 12097
  0.003706422,                            !- Field 12098
  Until: 24:00,                           !- Field 12099
  0.065069322,                            !- Field 12100
  Through: 08/31,                         !- Field 12101
  For: AllDays,                           !- Field 12102
  Until: 01:00,                           !- Field 12103
  0.003696709,                            !- Field 12104
  Until: 02:00,                           !- Field 12105
  0.003705598,                            !- Field 12106
  Until: 03:00,                           !- Field 12107
  0.003710558,                            !- Field 12108
  Until: 04:00,                           !- Field 12109
  0.003715651,                            !- Field 12110
  Until: 05:00,                           !- Field 12111
  0.003699456,                            !- Field 12112
  Until: 06:00,                           !- Field 12113
  0.003690519,                            !- Field 12114
  Until: 07:00,                           !- Field 12115
  0.003755511,                            !- Field 12116
  Until: 08:00,                           !- Field 12117
  0.131508256,                            !- Field 12118
  Until: 09:00,                           !- Field 12119
  0.10089192,                             !- Field 12120
  Until: 10:00,                           !- Field 12121
  0.061012664,                            !- Field 12122
  Until: 11:00,                           !- Field 12123
  0.054980084,                            !- Field 12124
  Until: 12:00,                           !- Field 12125
  0.037184118,                            !- Field 12126
  Until: 13:00,                           !- Field 12127
  0.035363373,                            !- Field 12128
  Until: 14:00,                           !- Field 12129
  0.197882728,                            !- Field 12130
  Until: 15:00,                           !- Field 12131
  0.073738037,                            !- Field 12132
  Until: 16:00,                           !- Field 12133
  0.003680138,                            !- Field 12134
  Until: 17:00,                           !- Field 12135
  0.003688499,                            !- Field 12136
  Until: 18:00,                           !- Field 12137
  0.032704081,                            !- Field 12138
  Until: 19:00,                           !- Field 12139
  0.110696305,                            !- Field 12140
  Until: 20:00,                           !- Field 12141
  0.165630289,                            !- Field 12142
  Until: 21:00,                           !- Field 12143
  0.181792696,                            !- Field 12144
  Until: 22:00,                           !- Field 12145
  0.066266778,                            !- Field 12146
  Until: 23:00,                           !- Field 12147
  0.008827417,                            !- Field 12148
  Until: 24:00,                           !- Field 12149
  0.027023212,                            !- Field 12150
  Through: 09/01,                         !- Field 12151
  For: AllDays,                           !- Field 12152
  Until: 01:00,                           !- Field 12153
  0.007266821,                            !- Field 12154
  Until: 02:00,                           !- Field 12155
  0.007286131,                            !- Field 12156
  Until: 03:00,                           !- Field 12157
  0.007503077,                            !- Field 12158
  Until: 04:00,                           !- Field 12159
  0.007947743,                            !- Field 12160
  Until: 05:00,                           !- Field 12161
  0.007945309,                            !- Field 12162
  Until: 06:00,                           !- Field 12163
  0.00790593,                             !- Field 12164
  Until: 07:00,                           !- Field 12165
  0.056270424,                            !- Field 12166
  Until: 08:00,                           !- Field 12167
  0.192004011,                            !- Field 12168
  Until: 09:00,                           !- Field 12169
  0.132677462,                            !- Field 12170
  Until: 10:00,                           !- Field 12171
  0.053222422,                            !- Field 12172
  Until: 11:00,                           !- Field 12173
  0.020161094,                            !- Field 12174
  Until: 12:00,                           !- Field 12175
  0.007425782,                            !- Field 12176
  Until: 13:00,                           !- Field 12177
  0.02828924,                             !- Field 12178
  Until: 14:00,                           !- Field 12179
  0.035988143,                            !- Field 12180
  Until: 15:00,                           !- Field 12181
  0.035591488,                            !- Field 12182
  Until: 16:00,                           !- Field 12183
  0.020090598,                            !- Field 12184
  Until: 17:00,                           !- Field 12185
  0.053633885,                            !- Field 12186
  Until: 18:00,                           !- Field 12187
  0.139905694,                            !- Field 12188
  Until: 19:00,                           !- Field 12189
  0.076043237,                            !- Field 12190
  Until: 20:00,                           !- Field 12191
  0.073759408,                            !- Field 12192
  Until: 21:00,                           !- Field 12193
  0.130244334,                            !- Field 12194
  Until: 22:00,                           !- Field 12195
  0.087638941,                            !- Field 12196
  Until: 23:00,                           !- Field 12197
  0.106567288,                            !- Field 12198
  Until: 24:00,                           !- Field 12199
  0.007272712,                            !- Field 12200
  Through: 09/02,                         !- Field 12201
  For: AllDays,                           !- Field 12202
  Until: 01:00,                           !- Field 12203
  0.00740737,                             !- Field 12204
  Until: 02:00,                           !- Field 12205
  0.007440575,                            !- Field 12206
  Until: 03:00,                           !- Field 12207
  0.007461839,                            !- Field 12208
  Until: 04:00,                           !- Field 12209
  0.00745599,                             !- Field 12210
  Until: 05:00,                           !- Field 12211
  0.007422095,                            !- Field 12212
  Until: 06:00,                           !- Field 12213
  0.007390312,                            !- Field 12214
  Until: 07:00,                           !- Field 12215
  0.007315601,                            !- Field 12216
  Until: 08:00,                           !- Field 12217
  0.078074964,                            !- Field 12218
  Until: 09:00,                           !- Field 12219
  0.119742666,                            !- Field 12220
  Until: 10:00,                           !- Field 12221
  0.431509824,                            !- Field 12222
  Until: 11:00,                           !- Field 12223
  0.162801152,                            !- Field 12224
  Until: 12:00,                           !- Field 12225
  0.131203877,                            !- Field 12226
  Until: 13:00,                           !- Field 12227
  0.313120253,                            !- Field 12228
  Until: 14:00,                           !- Field 12229
  0.216789452,                            !- Field 12230
  Until: 15:00,                           !- Field 12231
  0.051511276,                            !- Field 12232
  Until: 16:00,                           !- Field 12233
  0.0326761,                              !- Field 12234
  Until: 17:00,                           !- Field 12235
  0.104338642,                            !- Field 12236
  Until: 18:00,                           !- Field 12237
  0.063918,                               !- Field 12238
  Until: 19:00,                           !- Field 12239
  0.062839944,                            !- Field 12240
  Until: 20:00,                           !- Field 12241
  0.064005413,                            !- Field 12242
  Until: 21:00,                           !- Field 12243
  0.041454597,                            !- Field 12244
  Until: 22:00,                           !- Field 12245
  0.202442356,                            !- Field 12246
  Until: 23:00,                           !- Field 12247
  0.056157714,                            !- Field 12248
  Until: 24:00,                           !- Field 12249
  0.029470395,                            !- Field 12250
  Through: 09/03,                         !- Field 12251
  For: AllDays,                           !- Field 12252
  Until: 01:00,                           !- Field 12253
  0.007259327,                            !- Field 12254
  Until: 02:00,                           !- Field 12255
  0.007292253,                            !- Field 12256
  Until: 03:00,                           !- Field 12257
  0.007318756,                            !- Field 12258
  Until: 04:00,                           !- Field 12259
  0.009963929,                            !- Field 12260
  Until: 05:00,                           !- Field 12261
  0.010185977,                            !- Field 12262
  Until: 06:00,                           !- Field 12263
  0.010159427,                            !- Field 12264
  Until: 07:00,                           !- Field 12265
  0.010119744,                            !- Field 12266
  Until: 08:00,                           !- Field 12267
  0.098935591,                            !- Field 12268
  Until: 09:00,                           !- Field 12269
  0.128108805,                            !- Field 12270
  Until: 10:00,                           !- Field 12271
  0.354105299,                            !- Field 12272
  Until: 11:00,                           !- Field 12273
  0.36431678,                             !- Field 12274
  Until: 12:00,                           !- Field 12275
  0.151034068,                            !- Field 12276
  Until: 13:00,                           !- Field 12277
  0.179225375,                            !- Field 12278
  Until: 14:00,                           !- Field 12279
  0.035965647,                            !- Field 12280
  Until: 15:00,                           !- Field 12281
  0.120138343,                            !- Field 12282
  Until: 16:00,                           !- Field 12283
  0.15271353,                             !- Field 12284
  Until: 17:00,                           !- Field 12285
  0.047771865,                            !- Field 12286
  Until: 18:00,                           !- Field 12287
  0.067129149,                            !- Field 12288
  Until: 19:00,                           !- Field 12289
  0.14370668,                             !- Field 12290
  Until: 20:00,                           !- Field 12291
  0.149174668,                            !- Field 12292
  Until: 21:00,                           !- Field 12293
  0.077999491,                            !- Field 12294
  Until: 22:00,                           !- Field 12295
  0.084900038,                            !- Field 12296
  Until: 23:00,                           !- Field 12297
  0.035071436,                            !- Field 12298
  Until: 24:00,                           !- Field 12299
  0.01903316,                             !- Field 12300
  Through: 09/04,                         !- Field 12301
  For: AllDays,                           !- Field 12302
  Until: 01:00,                           !- Field 12303
  0.006670616,                            !- Field 12304
  Until: 02:00,                           !- Field 12305
  0.006691346,                            !- Field 12306
  Until: 03:00,                           !- Field 12307
  0.006675941,                            !- Field 12308
  Until: 04:00,                           !- Field 12309
  0.006677911,                            !- Field 12310
  Until: 05:00,                           !- Field 12311
  0.006673917,                            !- Field 12312
  Until: 06:00,                           !- Field 12313
  0.006667903,                            !- Field 12314
  Until: 07:00,                           !- Field 12315
  0.007139601,                            !- Field 12316
  Until: 08:00,                           !- Field 12317
  0.069243656,                            !- Field 12318
  Until: 09:00,                           !- Field 12319
  0.078205053,                            !- Field 12320
  Until: 10:00,                           !- Field 12321
  0.219729614,                            !- Field 12322
  Until: 11:00,                           !- Field 12323
  0.668820894,                            !- Field 12324
  Until: 12:00,                           !- Field 12325
  0.75,                                   !- Field 12326
  Until: 13:00,                           !- Field 12327
  0.5103816,                              !- Field 12328
  Until: 14:00,                           !- Field 12329
  0.521341462,                            !- Field 12330
  Until: 15:00,                           !- Field 12331
  0.370365091,                            !- Field 12332
  Until: 16:00,                           !- Field 12333
  0.386665835,                            !- Field 12334
  Until: 17:00,                           !- Field 12335
  0.171922449,                            !- Field 12336
  Until: 18:00,                           !- Field 12337
  0.131390296,                            !- Field 12338
  Until: 19:00,                           !- Field 12339
  0.041243349,                            !- Field 12340
  Until: 20:00,                           !- Field 12341
  0.157140787,                            !- Field 12342
  Until: 21:00,                           !- Field 12343
  0.077041789,                            !- Field 12344
  Until: 22:00,                           !- Field 12345
  0.125662622,                            !- Field 12346
  Until: 23:00,                           !- Field 12347
  0.098275754,                            !- Field 12348
  Until: 24:00,                           !- Field 12349
  0.112298328,                            !- Field 12350
  Through: 09/05,                         !- Field 12351
  For: AllDays,                           !- Field 12352
  Until: 01:00,                           !- Field 12353
  0.084807971,                            !- Field 12354
  Until: 02:00,                           !- Field 12355
  0.007322663,                            !- Field 12356
  Until: 03:00,                           !- Field 12357
  0.007316185,                            !- Field 12358
  Until: 04:00,                           !- Field 12359
  0.007323372,                            !- Field 12360
  Until: 05:00,                           !- Field 12361
  0.007322678,                            !- Field 12362
  Until: 06:00,                           !- Field 12363
  0.00729374,                             !- Field 12364
  Until: 07:00,                           !- Field 12365
  0.007213259,                            !- Field 12366
  Until: 08:00,                           !- Field 12367
  0.135390234,                            !- Field 12368
  Until: 09:00,                           !- Field 12369
  0.171755315,                            !- Field 12370
  Until: 10:00,                           !- Field 12371
  0.177293328,                            !- Field 12372
  Until: 11:00,                           !- Field 12373
  0.333951446,                            !- Field 12374
  Until: 12:00,                           !- Field 12375
  0.101443841,                            !- Field 12376
  Until: 13:00,                           !- Field 12377
  0.109174968,                            !- Field 12378
  Until: 14:00,                           !- Field 12379
  0.201213727,                            !- Field 12380
  Until: 15:00,                           !- Field 12381
  0.109148934,                            !- Field 12382
  Until: 16:00,                           !- Field 12383
  0.108293916,                            !- Field 12384
  Until: 17:00,                           !- Field 12385
  0.114641808,                            !- Field 12386
  Until: 18:00,                           !- Field 12387
  0.150897178,                            !- Field 12388
  Until: 19:00,                           !- Field 12389
  0.154203181,                            !- Field 12390
  Until: 20:00,                           !- Field 12391
  0.309452577,                            !- Field 12392
  Until: 21:00,                           !- Field 12393
  0.173178072,                            !- Field 12394
  Until: 22:00,                           !- Field 12395
  0.061925551,                            !- Field 12396
  Until: 23:00,                           !- Field 12397
  0.078517275,                            !- Field 12398
  Until: 24:00,                           !- Field 12399
  0.104741322,                            !- Field 12400
  Through: 09/06,                         !- Field 12401
  For: AllDays,                           !- Field 12402
  Until: 01:00,                           !- Field 12403
  0.007217963,                            !- Field 12404
  Until: 02:00,                           !- Field 12405
  0.00723143,                             !- Field 12406
  Until: 03:00,                           !- Field 12407
  0.012021853,                            !- Field 12408
  Until: 04:00,                           !- Field 12409
  0.041536562,                            !- Field 12410
  Until: 05:00,                           !- Field 12411
  0.007857374,                            !- Field 12412
  Until: 06:00,                           !- Field 12413
  0.010153288,                            !- Field 12414
  Until: 07:00,                           !- Field 12415
  0.073270002,                            !- Field 12416
  Until: 08:00,                           !- Field 12417
  0.202206481,                            !- Field 12418
  Until: 09:00,                           !- Field 12419
  0.161467164,                            !- Field 12420
  Until: 10:00,                           !- Field 12421
  0.205114856,                            !- Field 12422
  Until: 11:00,                           !- Field 12423
  0.059543802,                            !- Field 12424
  Until: 12:00,                           !- Field 12425
  0.081217197,                            !- Field 12426
  Until: 13:00,                           !- Field 12427
  0.072468102,                            !- Field 12428
  Until: 14:00,                           !- Field 12429
  0.025290638,                            !- Field 12430
  Until: 15:00,                           !- Field 12431
  0.108246623,                            !- Field 12432
  Until: 16:00,                           !- Field 12433
  0.032969285,                            !- Field 12434
  Until: 17:00,                           !- Field 12435
  0.007409642,                            !- Field 12436
  Until: 18:00,                           !- Field 12437
  0.007098511,                            !- Field 12438
  Until: 19:00,                           !- Field 12439
  0.052075131,                            !- Field 12440
  Until: 20:00,                           !- Field 12441
  0.183165221,                            !- Field 12442
  Until: 21:00,                           !- Field 12443
  0.207420106,                            !- Field 12444
  Until: 22:00,                           !- Field 12445
  0.086321279,                            !- Field 12446
  Until: 23:00,                           !- Field 12447
  0.109654963,                            !- Field 12448
  Until: 24:00,                           !- Field 12449
  0.037410543,                            !- Field 12450
  Through: 09/07,                         !- Field 12451
  For: AllDays,                           !- Field 12452
  Until: 01:00,                           !- Field 12453
  0.007330513,                            !- Field 12454
  Until: 02:00,                           !- Field 12455
  0.007339759,                            !- Field 12456
  Until: 03:00,                           !- Field 12457
  0.007326061,                            !- Field 12458
  Until: 04:00,                           !- Field 12459
  0.007331747,                            !- Field 12460
  Until: 05:00,                           !- Field 12461
  0.007323243,                            !- Field 12462
  Until: 06:00,                           !- Field 12463
  0.007292604,                            !- Field 12464
  Until: 07:00,                           !- Field 12465
  0.052656621,                            !- Field 12466
  Until: 08:00,                           !- Field 12467
  0.082106546,                            !- Field 12468
  Until: 09:00,                           !- Field 12469
  0.086298287,                            !- Field 12470
  Until: 10:00,                           !- Field 12471
  0.086495696,                            !- Field 12472
  Until: 11:00,                           !- Field 12473
  0.099242994,                            !- Field 12474
  Until: 12:00,                           !- Field 12475
  0.028436933,                            !- Field 12476
  Until: 13:00,                           !- Field 12477
  0.007730079,                            !- Field 12478
  Until: 14:00,                           !- Field 12479
  0.034201195,                            !- Field 12480
  Until: 15:00,                           !- Field 12481
  0.109538013,                            !- Field 12482
  Until: 16:00,                           !- Field 12483
  0.007106389,                            !- Field 12484
  Until: 17:00,                           !- Field 12485
  0.007065489,                            !- Field 12486
  Until: 18:00,                           !- Field 12487
  0.007046304,                            !- Field 12488
  Until: 19:00,                           !- Field 12489
  0.139060029,                            !- Field 12490
  Until: 20:00,                           !- Field 12491
  0.119314294,                            !- Field 12492
  Until: 21:00,                           !- Field 12493
  0.16966066,                             !- Field 12494
  Until: 22:00,                           !- Field 12495
  0.050340926,                            !- Field 12496
  Until: 23:00,                           !- Field 12497
  0.062472903,                            !- Field 12498
  Until: 24:00,                           !- Field 12499
  0.039171615,                            !- Field 12500
  Through: 09/08,                         !- Field 12501
  For: AllDays,                           !- Field 12502
  Until: 01:00,                           !- Field 12503
  0.007266821,                            !- Field 12504
  Until: 02:00,                           !- Field 12505
  0.007286131,                            !- Field 12506
  Until: 03:00,                           !- Field 12507
  0.007503077,                            !- Field 12508
  Until: 04:00,                           !- Field 12509
  0.007947743,                            !- Field 12510
  Until: 05:00,                           !- Field 12511
  0.007945309,                            !- Field 12512
  Until: 06:00,                           !- Field 12513
  0.00790593,                             !- Field 12514
  Until: 07:00,                           !- Field 12515
  0.056270424,                            !- Field 12516
  Until: 08:00,                           !- Field 12517
  0.192004011,                            !- Field 12518
  Until: 09:00,                           !- Field 12519
  0.132677462,                            !- Field 12520
  Until: 10:00,                           !- Field 12521
  0.053222422,                            !- Field 12522
  Until: 11:00,                           !- Field 12523
  0.020161094,                            !- Field 12524
  Until: 12:00,                           !- Field 12525
  0.007425782,                            !- Field 12526
  Until: 13:00,                           !- Field 12527
  0.02828924,                             !- Field 12528
  Until: 14:00,                           !- Field 12529
  0.035988143,                            !- Field 12530
  Until: 15:00,                           !- Field 12531
  0.035591488,                            !- Field 12532
  Until: 16:00,                           !- Field 12533
  0.020090598,                            !- Field 12534
  Until: 17:00,                           !- Field 12535
  0.053633885,                            !- Field 12536
  Until: 18:00,                           !- Field 12537
  0.139905694,                            !- Field 12538
  Until: 19:00,                           !- Field 12539
  0.076043237,                            !- Field 12540
  Until: 20:00,                           !- Field 12541
  0.073759408,                            !- Field 12542
  Until: 21:00,                           !- Field 12543
  0.130244334,                            !- Field 12544
  Until: 22:00,                           !- Field 12545
  0.087638941,                            !- Field 12546
  Until: 23:00,                           !- Field 12547
  0.106567288,                            !- Field 12548
  Until: 24:00,                           !- Field 12549
  0.007272712,                            !- Field 12550
  Through: 09/09,                         !- Field 12551
  For: AllDays,                           !- Field 12552
  Until: 01:00,                           !- Field 12553
  0.00740737,                             !- Field 12554
  Until: 02:00,                           !- Field 12555
  0.007440575,                            !- Field 12556
  Until: 03:00,                           !- Field 12557
  0.007461839,                            !- Field 12558
  Until: 04:00,                           !- Field 12559
  0.00745599,                             !- Field 12560
  Until: 05:00,                           !- Field 12561
  0.007422095,                            !- Field 12562
  Until: 06:00,                           !- Field 12563
  0.007390312,                            !- Field 12564
  Until: 07:00,                           !- Field 12565
  0.007315601,                            !- Field 12566
  Until: 08:00,                           !- Field 12567
  0.078074964,                            !- Field 12568
  Until: 09:00,                           !- Field 12569
  0.119742666,                            !- Field 12570
  Until: 10:00,                           !- Field 12571
  0.431509824,                            !- Field 12572
  Until: 11:00,                           !- Field 12573
  0.162801152,                            !- Field 12574
  Until: 12:00,                           !- Field 12575
  0.131203877,                            !- Field 12576
  Until: 13:00,                           !- Field 12577
  0.313120253,                            !- Field 12578
  Until: 14:00,                           !- Field 12579
  0.216789452,                            !- Field 12580
  Until: 15:00,                           !- Field 12581
  0.051511276,                            !- Field 12582
  Until: 16:00,                           !- Field 12583
  0.0326761,                              !- Field 12584
  Until: 17:00,                           !- Field 12585
  0.104338642,                            !- Field 12586
  Until: 18:00,                           !- Field 12587
  0.063918,                               !- Field 12588
  Until: 19:00,                           !- Field 12589
  0.062839944,                            !- Field 12590
  Until: 20:00,                           !- Field 12591
  0.064005413,                            !- Field 12592
  Until: 21:00,                           !- Field 12593
  0.041454597,                            !- Field 12594
  Until: 22:00,                           !- Field 12595
  0.202442356,                            !- Field 12596
  Until: 23:00,                           !- Field 12597
  0.056157714,                            !- Field 12598
  Until: 24:00,                           !- Field 12599
  0.029470395,                            !- Field 12600
  Through: 09/10,                         !- Field 12601
  For: AllDays,                           !- Field 12602
  Until: 01:00,                           !- Field 12603
  0.007259327,                            !- Field 12604
  Until: 02:00,                           !- Field 12605
  0.007292253,                            !- Field 12606
  Until: 03:00,                           !- Field 12607
  0.007318756,                            !- Field 12608
  Until: 04:00,                           !- Field 12609
  0.009963929,                            !- Field 12610
  Until: 05:00,                           !- Field 12611
  0.010185977,                            !- Field 12612
  Until: 06:00,                           !- Field 12613
  0.010159427,                            !- Field 12614
  Until: 07:00,                           !- Field 12615
  0.010119744,                            !- Field 12616
  Until: 08:00,                           !- Field 12617
  0.098935591,                            !- Field 12618
  Until: 09:00,                           !- Field 12619
  0.128108805,                            !- Field 12620
  Until: 10:00,                           !- Field 12621
  0.354105299,                            !- Field 12622
  Until: 11:00,                           !- Field 12623
  0.36431678,                             !- Field 12624
  Until: 12:00,                           !- Field 12625
  0.151034068,                            !- Field 12626
  Until: 13:00,                           !- Field 12627
  0.179225375,                            !- Field 12628
  Until: 14:00,                           !- Field 12629
  0.035965647,                            !- Field 12630
  Until: 15:00,                           !- Field 12631
  0.120138343,                            !- Field 12632
  Until: 16:00,                           !- Field 12633
  0.15271353,                             !- Field 12634
  Until: 17:00,                           !- Field 12635
  0.047771865,                            !- Field 12636
  Until: 18:00,                           !- Field 12637
  0.067129149,                            !- Field 12638
  Until: 19:00,                           !- Field 12639
  0.14370668,                             !- Field 12640
  Until: 20:00,                           !- Field 12641
  0.149174668,                            !- Field 12642
  Until: 21:00,                           !- Field 12643
  0.077999491,                            !- Field 12644
  Until: 22:00,                           !- Field 12645
  0.084900038,                            !- Field 12646
  Until: 23:00,                           !- Field 12647
  0.035071436,                            !- Field 12648
  Until: 24:00,                           !- Field 12649
  0.01903316,                             !- Field 12650
  Through: 09/11,                         !- Field 12651
  For: AllDays,                           !- Field 12652
  Until: 01:00,                           !- Field 12653
  0.006670616,                            !- Field 12654
  Until: 02:00,                           !- Field 12655
  0.006691346,                            !- Field 12656
  Until: 03:00,                           !- Field 12657
  0.006675941,                            !- Field 12658
  Until: 04:00,                           !- Field 12659
  0.006677911,                            !- Field 12660
  Until: 05:00,                           !- Field 12661
  0.006673917,                            !- Field 12662
  Until: 06:00,                           !- Field 12663
  0.006667903,                            !- Field 12664
  Until: 07:00,                           !- Field 12665
  0.007139601,                            !- Field 12666
  Until: 08:00,                           !- Field 12667
  0.069243656,                            !- Field 12668
  Until: 09:00,                           !- Field 12669
  0.078205053,                            !- Field 12670
  Until: 10:00,                           !- Field 12671
  0.219729614,                            !- Field 12672
  Until: 11:00,                           !- Field 12673
  0.668820894,                            !- Field 12674
  Until: 12:00,                           !- Field 12675
  0.75,                                   !- Field 12676
  Until: 13:00,                           !- Field 12677
  0.5103816,                              !- Field 12678
  Until: 14:00,                           !- Field 12679
  0.521341462,                            !- Field 12680
  Until: 15:00,                           !- Field 12681
  0.370365091,                            !- Field 12682
  Until: 16:00,                           !- Field 12683
  0.386665835,                            !- Field 12684
  Until: 17:00,                           !- Field 12685
  0.171922449,                            !- Field 12686
  Until: 18:00,                           !- Field 12687
  0.131390296,                            !- Field 12688
  Until: 19:00,                           !- Field 12689
  0.041243349,                            !- Field 12690
  Until: 20:00,                           !- Field 12691
  0.157140787,                            !- Field 12692
  Until: 21:00,                           !- Field 12693
  0.077041789,                            !- Field 12694
  Until: 22:00,                           !- Field 12695
  0.125662622,                            !- Field 12696
  Until: 23:00,                           !- Field 12697
  0.098275754,                            !- Field 12698
  Until: 24:00,                           !- Field 12699
  0.112298328,                            !- Field 12700
  Through: 09/12,                         !- Field 12701
  For: AllDays,                           !- Field 12702
  Until: 01:00,                           !- Field 12703
  0.084807971,                            !- Field 12704
  Until: 02:00,                           !- Field 12705
  0.007322663,                            !- Field 12706
  Until: 03:00,                           !- Field 12707
  0.007316185,                            !- Field 12708
  Until: 04:00,                           !- Field 12709
  0.007323372,                            !- Field 12710
  Until: 05:00,                           !- Field 12711
  0.007322678,                            !- Field 12712
  Until: 06:00,                           !- Field 12713
  0.00729374,                             !- Field 12714
  Until: 07:00,                           !- Field 12715
  0.007213259,                            !- Field 12716
  Until: 08:00,                           !- Field 12717
  0.135390234,                            !- Field 12718
  Until: 09:00,                           !- Field 12719
  0.171755315,                            !- Field 12720
  Until: 10:00,                           !- Field 12721
  0.177293328,                            !- Field 12722
  Until: 11:00,                           !- Field 12723
  0.333951446,                            !- Field 12724
  Until: 12:00,                           !- Field 12725
  0.101443841,                            !- Field 12726
  Until: 13:00,                           !- Field 12727
  0.109174968,                            !- Field 12728
  Until: 14:00,                           !- Field 12729
  0.201213727,                            !- Field 12730
  Until: 15:00,                           !- Field 12731
  0.109148934,                            !- Field 12732
  Until: 16:00,                           !- Field 12733
  0.108293916,                            !- Field 12734
  Until: 17:00,                           !- Field 12735
  0.114641808,                            !- Field 12736
  Until: 18:00,                           !- Field 12737
  0.150897178,                            !- Field 12738
  Until: 19:00,                           !- Field 12739
  0.154203181,                            !- Field 12740
  Until: 20:00,                           !- Field 12741
  0.309452577,                            !- Field 12742
  Until: 21:00,                           !- Field 12743
  0.173178072,                            !- Field 12744
  Until: 22:00,                           !- Field 12745
  0.061925551,                            !- Field 12746
  Until: 23:00,                           !- Field 12747
  0.078517275,                            !- Field 12748
  Until: 24:00,                           !- Field 12749
  0.104741322,                            !- Field 12750
  Through: 09/13,                         !- Field 12751
  For: AllDays,                           !- Field 12752
  Until: 01:00,                           !- Field 12753
  0.007217963,                            !- Field 12754
  Until: 02:00,                           !- Field 12755
  0.00723143,                             !- Field 12756
  Until: 03:00,                           !- Field 12757
  0.012021853,                            !- Field 12758
  Until: 04:00,                           !- Field 12759
  0.041536562,                            !- Field 12760
  Until: 05:00,                           !- Field 12761
  0.007857374,                            !- Field 12762
  Until: 06:00,                           !- Field 12763
  0.010153288,                            !- Field 12764
  Until: 07:00,                           !- Field 12765
  0.073270002,                            !- Field 12766
  Until: 08:00,                           !- Field 12767
  0.202206481,                            !- Field 12768
  Until: 09:00,                           !- Field 12769
  0.161467164,                            !- Field 12770
  Until: 10:00,                           !- Field 12771
  0.205114856,                            !- Field 12772
  Until: 11:00,                           !- Field 12773
  0.059543802,                            !- Field 12774
  Until: 12:00,                           !- Field 12775
  0.081217197,                            !- Field 12776
  Until: 13:00,                           !- Field 12777
  0.072468102,                            !- Field 12778
  Until: 14:00,                           !- Field 12779
  0.025290638,                            !- Field 12780
  Until: 15:00,                           !- Field 12781
  0.108246623,                            !- Field 12782
  Until: 16:00,                           !- Field 12783
  0.032969285,                            !- Field 12784
  Until: 17:00,                           !- Field 12785
  0.007409642,                            !- Field 12786
  Until: 18:00,                           !- Field 12787
  0.007098511,                            !- Field 12788
  Until: 19:00,                           !- Field 12789
  0.052075131,                            !- Field 12790
  Until: 20:00,                           !- Field 12791
  0.183165221,                            !- Field 12792
  Until: 21:00,                           !- Field 12793
  0.207420106,                            !- Field 12794
  Until: 22:00,                           !- Field 12795
  0.086321279,                            !- Field 12796
  Until: 23:00,                           !- Field 12797
  0.109654963,                            !- Field 12798
  Until: 24:00,                           !- Field 12799
  0.037410543,                            !- Field 12800
  Through: 09/14,                         !- Field 12801
  For: AllDays,                           !- Field 12802
  Until: 01:00,                           !- Field 12803
  0.007330513,                            !- Field 12804
  Until: 02:00,                           !- Field 12805
  0.007339759,                            !- Field 12806
  Until: 03:00,                           !- Field 12807
  0.007326061,                            !- Field 12808
  Until: 04:00,                           !- Field 12809
  0.007331747,                            !- Field 12810
  Until: 05:00,                           !- Field 12811
  0.007323243,                            !- Field 12812
  Until: 06:00,                           !- Field 12813
  0.007292604,                            !- Field 12814
  Until: 07:00,                           !- Field 12815
  0.052656621,                            !- Field 12816
  Until: 08:00,                           !- Field 12817
  0.082106546,                            !- Field 12818
  Until: 09:00,                           !- Field 12819
  0.086298287,                            !- Field 12820
  Until: 10:00,                           !- Field 12821
  0.086495696,                            !- Field 12822
  Until: 11:00,                           !- Field 12823
  0.099242994,                            !- Field 12824
  Until: 12:00,                           !- Field 12825
  0.028436933,                            !- Field 12826
  Until: 13:00,                           !- Field 12827
  0.007730079,                            !- Field 12828
  Until: 14:00,                           !- Field 12829
  0.034201195,                            !- Field 12830
  Until: 15:00,                           !- Field 12831
  0.109538013,                            !- Field 12832
  Until: 16:00,                           !- Field 12833
  0.007106389,                            !- Field 12834
  Until: 17:00,                           !- Field 12835
  0.007065489,                            !- Field 12836
  Until: 18:00,                           !- Field 12837
  0.007046304,                            !- Field 12838
  Until: 19:00,                           !- Field 12839
  0.139060029,                            !- Field 12840
  Until: 20:00,                           !- Field 12841
  0.119314294,                            !- Field 12842
  Until: 21:00,                           !- Field 12843
  0.16966066,                             !- Field 12844
  Until: 22:00,                           !- Field 12845
  0.050340926,                            !- Field 12846
  Until: 23:00,                           !- Field 12847
  0.062472903,                            !- Field 12848
  Until: 24:00,                           !- Field 12849
  0.039171615,                            !- Field 12850
  Through: 09/15,                         !- Field 12851
  For: AllDays,                           !- Field 12852
  Until: 01:00,                           !- Field 12853
  0.007266821,                            !- Field 12854
  Until: 02:00,                           !- Field 12855
  0.007286131,                            !- Field 12856
  Until: 03:00,                           !- Field 12857
  0.007503077,                            !- Field 12858
  Until: 04:00,                           !- Field 12859
  0.007947743,                            !- Field 12860
  Until: 05:00,                           !- Field 12861
  0.007945309,                            !- Field 12862
  Until: 06:00,                           !- Field 12863
  0.00790593,                             !- Field 12864
  Until: 07:00,                           !- Field 12865
  0.056270424,                            !- Field 12866
  Until: 08:00,                           !- Field 12867
  0.192004011,                            !- Field 12868
  Until: 09:00,                           !- Field 12869
  0.132677462,                            !- Field 12870
  Until: 10:00,                           !- Field 12871
  0.053222422,                            !- Field 12872
  Until: 11:00,                           !- Field 12873
  0.020161094,                            !- Field 12874
  Until: 12:00,                           !- Field 12875
  0.007425782,                            !- Field 12876
  Until: 13:00,                           !- Field 12877
  0.02828924,                             !- Field 12878
  Until: 14:00,                           !- Field 12879
  0.035988143,                            !- Field 12880
  Until: 15:00,                           !- Field 12881
  0.035591488,                            !- Field 12882
  Until: 16:00,                           !- Field 12883
  0.020090598,                            !- Field 12884
  Until: 17:00,                           !- Field 12885
  0.053633885,                            !- Field 12886
  Until: 18:00,                           !- Field 12887
  0.139905694,                            !- Field 12888
  Until: 19:00,                           !- Field 12889
  0.076043237,                            !- Field 12890
  Until: 20:00,                           !- Field 12891
  0.073759408,                            !- Field 12892
  Until: 21:00,                           !- Field 12893
  0.130244334,                            !- Field 12894
  Until: 22:00,                           !- Field 12895
  0.087638941,                            !- Field 12896
  Until: 23:00,                           !- Field 12897
  0.106567288,                            !- Field 12898
  Until: 24:00,                           !- Field 12899
  0.007272712,                            !- Field 12900
  Through: 09/16,                         !- Field 12901
  For: AllDays,                           !- Field 12902
  Until: 01:00,                           !- Field 12903
  0.00740737,                             !- Field 12904
  Until: 02:00,                           !- Field 12905
  0.007440575,                            !- Field 12906
  Until: 03:00,                           !- Field 12907
  0.007461839,                            !- Field 12908
  Until: 04:00,                           !- Field 12909
  0.00745599,                             !- Field 12910
  Until: 05:00,                           !- Field 12911
  0.007422095,                            !- Field 12912
  Until: 06:00,                           !- Field 12913
  0.007390312,                            !- Field 12914
  Until: 07:00,                           !- Field 12915
  0.007315601,                            !- Field 12916
  Until: 08:00,                           !- Field 12917
  0.078074964,                            !- Field 12918
  Until: 09:00,                           !- Field 12919
  0.119742666,                            !- Field 12920
  Until: 10:00,                           !- Field 12921
  0.431509824,                            !- Field 12922
  Until: 11:00,                           !- Field 12923
  0.162801152,                            !- Field 12924
  Until: 12:00,                           !- Field 12925
  0.131203877,                            !- Field 12926
  Until: 13:00,                           !- Field 12927
  0.313120253,                            !- Field 12928
  Until: 14:00,                           !- Field 12929
  0.216789452,                            !- Field 12930
  Until: 15:00,                           !- Field 12931
  0.051511276,                            !- Field 12932
  Until: 16:00,                           !- Field 12933
  0.0326761,                              !- Field 12934
  Until: 17:00,                           !- Field 12935
  0.104338642,                            !- Field 12936
  Until: 18:00,                           !- Field 12937
  0.063918,                               !- Field 12938
  Until: 19:00,                           !- Field 12939
  0.062839944,                            !- Field 12940
  Until: 20:00,                           !- Field 12941
  0.064005413,                            !- Field 12942
  Until: 21:00,                           !- Field 12943
  0.041454597,                            !- Field 12944
  Until: 22:00,                           !- Field 12945
  0.202442356,                            !- Field 12946
  Until: 23:00,                           !- Field 12947
  0.056157714,                            !- Field 12948
  Until: 24:00,                           !- Field 12949
  0.029470395,                            !- Field 12950
  Through: 09/17,                         !- Field 12951
  For: AllDays,                           !- Field 12952
  Until: 01:00,                           !- Field 12953
  0.007259327,                            !- Field 12954
  Until: 02:00,                           !- Field 12955
  0.007292253,                            !- Field 12956
  Until: 03:00,                           !- Field 12957
  0.007318756,                            !- Field 12958
  Until: 04:00,                           !- Field 12959
  0.009963929,                            !- Field 12960
  Until: 05:00,                           !- Field 12961
  0.010185977,                            !- Field 12962
  Until: 06:00,                           !- Field 12963
  0.010159427,                            !- Field 12964
  Until: 07:00,                           !- Field 12965
  0.010119744,                            !- Field 12966
  Until: 08:00,                           !- Field 12967
  0.098935591,                            !- Field 12968
  Until: 09:00,                           !- Field 12969
  0.128108805,                            !- Field 12970
  Until: 10:00,                           !- Field 12971
  0.354105299,                            !- Field 12972
  Until: 11:00,                           !- Field 12973
  0.36431678,                             !- Field 12974
  Until: 12:00,                           !- Field 12975
  0.151034068,                            !- Field 12976
  Until: 13:00,                           !- Field 12977
  0.179225375,                            !- Field 12978
  Until: 14:00,                           !- Field 12979
  0.035965647,                            !- Field 12980
  Until: 15:00,                           !- Field 12981
  0.120138343,                            !- Field 12982
  Until: 16:00,                           !- Field 12983
  0.15271353,                             !- Field 12984
  Until: 17:00,                           !- Field 12985
  0.047771865,                            !- Field 12986
  Until: 18:00,                           !- Field 12987
  0.067129149,                            !- Field 12988
  Until: 19:00,                           !- Field 12989
  0.14370668,                             !- Field 12990
  Until: 20:00,                           !- Field 12991
  0.149174668,                            !- Field 12992
  Until: 21:00,                           !- Field 12993
  0.077999491,                            !- Field 12994
  Until: 22:00,                           !- Field 12995
  0.084900038,                            !- Field 12996
  Until: 23:00,                           !- Field 12997
  0.035071436,                            !- Field 12998
  Until: 24:00,                           !- Field 12999
  0.01903316,                             !- Field 13000
  Through: 09/18,                         !- Field 13001
  For: AllDays,                           !- Field 13002
  Until: 01:00,                           !- Field 13003
  0.006670616,                            !- Field 13004
  Until: 02:00,                           !- Field 13005
  0.006691346,                            !- Field 13006
  Until: 03:00,                           !- Field 13007
  0.006675941,                            !- Field 13008
  Until: 04:00,                           !- Field 13009
  0.006677911,                            !- Field 13010
  Until: 05:00,                           !- Field 13011
  0.006673917,                            !- Field 13012
  Until: 06:00,                           !- Field 13013
  0.006667903,                            !- Field 13014
  Until: 07:00,                           !- Field 13015
  0.007139601,                            !- Field 13016
  Until: 08:00,                           !- Field 13017
  0.069243656,                            !- Field 13018
  Until: 09:00,                           !- Field 13019
  0.078205053,                            !- Field 13020
  Until: 10:00,                           !- Field 13021
  0.219729614,                            !- Field 13022
  Until: 11:00,                           !- Field 13023
  0.668820894,                            !- Field 13024
  Until: 12:00,                           !- Field 13025
  0.75,                                   !- Field 13026
  Until: 13:00,                           !- Field 13027
  0.5103816,                              !- Field 13028
  Until: 14:00,                           !- Field 13029
  0.521341462,                            !- Field 13030
  Until: 15:00,                           !- Field 13031
  0.370365091,                            !- Field 13032
  Until: 16:00,                           !- Field 13033
  0.386665835,                            !- Field 13034
  Until: 17:00,                           !- Field 13035
  0.171922449,                            !- Field 13036
  Until: 18:00,                           !- Field 13037
  0.131390296,                            !- Field 13038
  Until: 19:00,                           !- Field 13039
  0.041243349,                            !- Field 13040
  Until: 20:00,                           !- Field 13041
  0.157140787,                            !- Field 13042
  Until: 21:00,                           !- Field 13043
  0.077041789,                            !- Field 13044
  Until: 22:00,                           !- Field 13045
  0.125662622,                            !- Field 13046
  Until: 23:00,                           !- Field 13047
  0.098275754,                            !- Field 13048
  Until: 24:00,                           !- Field 13049
  0.112298328,                            !- Field 13050
  Through: 09/19,                         !- Field 13051
  For: AllDays,                           !- Field 13052
  Until: 01:00,                           !- Field 13053
  0.084807971,                            !- Field 13054
  Until: 02:00,                           !- Field 13055
  0.007322663,                            !- Field 13056
  Until: 03:00,                           !- Field 13057
  0.007316185,                            !- Field 13058
  Until: 04:00,                           !- Field 13059
  0.007323372,                            !- Field 13060
  Until: 05:00,                           !- Field 13061
  0.007322678,                            !- Field 13062
  Until: 06:00,                           !- Field 13063
  0.00729374,                             !- Field 13064
  Until: 07:00,                           !- Field 13065
  0.007213259,                            !- Field 13066
  Until: 08:00,                           !- Field 13067
  0.135390234,                            !- Field 13068
  Until: 09:00,                           !- Field 13069
  0.171755315,                            !- Field 13070
  Until: 10:00,                           !- Field 13071
  0.177293328,                            !- Field 13072
  Until: 11:00,                           !- Field 13073
  0.333951446,                            !- Field 13074
  Until: 12:00,                           !- Field 13075
  0.101443841,                            !- Field 13076
  Until: 13:00,                           !- Field 13077
  0.109174968,                            !- Field 13078
  Until: 14:00,                           !- Field 13079
  0.201213727,                            !- Field 13080
  Until: 15:00,                           !- Field 13081
  0.109148934,                            !- Field 13082
  Until: 16:00,                           !- Field 13083
  0.108293916,                            !- Field 13084
  Until: 17:00,                           !- Field 13085
  0.114641808,                            !- Field 13086
  Until: 18:00,                           !- Field 13087
  0.150897178,                            !- Field 13088
  Until: 19:00,                           !- Field 13089
  0.154203181,                            !- Field 13090
  Until: 20:00,                           !- Field 13091
  0.309452577,                            !- Field 13092
  Until: 21:00,                           !- Field 13093
  0.173178072,                            !- Field 13094
  Until: 22:00,                           !- Field 13095
  0.061925551,                            !- Field 13096
  Until: 23:00,                           !- Field 13097
  0.078517275,                            !- Field 13098
  Until: 24:00,                           !- Field 13099
  0.104741322,                            !- Field 13100
  Through: 09/20,                         !- Field 13101
  For: AllDays,                           !- Field 13102
  Until: 01:00,                           !- Field 13103
  0.007217963,                            !- Field 13104
  Until: 02:00,                           !- Field 13105
  0.00723143,                             !- Field 13106
  Until: 03:00,                           !- Field 13107
  0.012021853,                            !- Field 13108
  Until: 04:00,                           !- Field 13109
  0.041536562,                            !- Field 13110
  Until: 05:00,                           !- Field 13111
  0.007857374,                            !- Field 13112
  Until: 06:00,                           !- Field 13113
  0.010153288,                            !- Field 13114
  Until: 07:00,                           !- Field 13115
  0.073270002,                            !- Field 13116
  Until: 08:00,                           !- Field 13117
  0.202206481,                            !- Field 13118
  Until: 09:00,                           !- Field 13119
  0.161467164,                            !- Field 13120
  Until: 10:00,                           !- Field 13121
  0.205114856,                            !- Field 13122
  Until: 11:00,                           !- Field 13123
  0.059543802,                            !- Field 13124
  Until: 12:00,                           !- Field 13125
  0.081217197,                            !- Field 13126
  Until: 13:00,                           !- Field 13127
  0.072468102,                            !- Field 13128
  Until: 14:00,                           !- Field 13129
  0.025290638,                            !- Field 13130
  Until: 15:00,                           !- Field 13131
  0.108246623,                            !- Field 13132
  Until: 16:00,                           !- Field 13133
  0.032969285,                            !- Field 13134
  Until: 17:00,                           !- Field 13135
  0.007409642,                            !- Field 13136
  Until: 18:00,                           !- Field 13137
  0.007098511,                            !- Field 13138
  Until: 19:00,                           !- Field 13139
  0.052075131,                            !- Field 13140
  Until: 20:00,                           !- Field 13141
  0.183165221,                            !- Field 13142
  Until: 21:00,                           !- Field 13143
  0.207420106,                            !- Field 13144
  Until: 22:00,                           !- Field 13145
  0.086321279,                            !- Field 13146
  Until: 23:00,                           !- Field 13147
  0.109654963,                            !- Field 13148
  Until: 24:00,                           !- Field 13149
  0.037410543,                            !- Field 13150
  Through: 09/21,                         !- Field 13151
  For: AllDays,                           !- Field 13152
  Until: 01:00,                           !- Field 13153
  0.007330513,                            !- Field 13154
  Until: 02:00,                           !- Field 13155
  0.007339759,                            !- Field 13156
  Until: 03:00,                           !- Field 13157
  0.007326061,                            !- Field 13158
  Until: 04:00,                           !- Field 13159
  0.007331747,                            !- Field 13160
  Until: 05:00,                           !- Field 13161
  0.007323243,                            !- Field 13162
  Until: 06:00,                           !- Field 13163
  0.007292604,                            !- Field 13164
  Until: 07:00,                           !- Field 13165
  0.052656621,                            !- Field 13166
  Until: 08:00,                           !- Field 13167
  0.082106546,                            !- Field 13168
  Until: 09:00,                           !- Field 13169
  0.086298287,                            !- Field 13170
  Until: 10:00,                           !- Field 13171
  0.086495696,                            !- Field 13172
  Until: 11:00,                           !- Field 13173
  0.099242994,                            !- Field 13174
  Until: 12:00,                           !- Field 13175
  0.028436933,                            !- Field 13176
  Until: 13:00,                           !- Field 13177
  0.007730079,                            !- Field 13178
  Until: 14:00,                           !- Field 13179
  0.034201195,                            !- Field 13180
  Until: 15:00,                           !- Field 13181
  0.109538013,                            !- Field 13182
  Until: 16:00,                           !- Field 13183
  0.007106389,                            !- Field 13184
  Until: 17:00,                           !- Field 13185
  0.007065489,                            !- Field 13186
  Until: 18:00,                           !- Field 13187
  0.007046304,                            !- Field 13188
  Until: 19:00,                           !- Field 13189
  0.139060029,                            !- Field 13190
  Until: 20:00,                           !- Field 13191
  0.119314294,                            !- Field 13192
  Until: 21:00,                           !- Field 13193
  0.16966066,                             !- Field 13194
  Until: 22:00,                           !- Field 13195
  0.050340926,                            !- Field 13196
  Until: 23:00,                           !- Field 13197
  0.062472903,                            !- Field 13198
  Until: 24:00,                           !- Field 13199
  0.039171615,                            !- Field 13200
  Through: 09/22,                         !- Field 13201
  For: AllDays,                           !- Field 13202
  Until: 01:00,                           !- Field 13203
  0.007266821,                            !- Field 13204
  Until: 02:00,                           !- Field 13205
  0.007286131,                            !- Field 13206
  Until: 03:00,                           !- Field 13207
  0.007503077,                            !- Field 13208
  Until: 04:00,                           !- Field 13209
  0.007947743,                            !- Field 13210
  Until: 05:00,                           !- Field 13211
  0.007945309,                            !- Field 13212
  Until: 06:00,                           !- Field 13213
  0.00790593,                             !- Field 13214
  Until: 07:00,                           !- Field 13215
  0.056270424,                            !- Field 13216
  Until: 08:00,                           !- Field 13217
  0.192004011,                            !- Field 13218
  Until: 09:00,                           !- Field 13219
  0.132677462,                            !- Field 13220
  Until: 10:00,                           !- Field 13221
  0.053222422,                            !- Field 13222
  Until: 11:00,                           !- Field 13223
  0.020161094,                            !- Field 13224
  Until: 12:00,                           !- Field 13225
  0.007425782,                            !- Field 13226
  Until: 13:00,                           !- Field 13227
  0.02828924,                             !- Field 13228
  Until: 14:00,                           !- Field 13229
  0.035988143,                            !- Field 13230
  Until: 15:00,                           !- Field 13231
  0.035591488,                            !- Field 13232
  Until: 16:00,                           !- Field 13233
  0.020090598,                            !- Field 13234
  Until: 17:00,                           !- Field 13235
  0.053633885,                            !- Field 13236
  Until: 18:00,                           !- Field 13237
  0.139905694,                            !- Field 13238
  Until: 19:00,                           !- Field 13239
  0.076043237,                            !- Field 13240
  Until: 20:00,                           !- Field 13241
  0.073759408,                            !- Field 13242
  Until: 21:00,                           !- Field 13243
  0.130244334,                            !- Field 13244
  Until: 22:00,                           !- Field 13245
  0.087638941,                            !- Field 13246
  Until: 23:00,                           !- Field 13247
  0.106567288,                            !- Field 13248
  Until: 24:00,                           !- Field 13249
  0.007272712,                            !- Field 13250
  Through: 09/23,                         !- Field 13251
  For: AllDays,                           !- Field 13252
  Until: 01:00,                           !- Field 13253
  0.00740737,                             !- Field 13254
  Until: 02:00,                           !- Field 13255
  0.007440575,                            !- Field 13256
  Until: 03:00,                           !- Field 13257
  0.007461839,                            !- Field 13258
  Until: 04:00,                           !- Field 13259
  0.00745599,                             !- Field 13260
  Until: 05:00,                           !- Field 13261
  0.007422095,                            !- Field 13262
  Until: 06:00,                           !- Field 13263
  0.007390312,                            !- Field 13264
  Until: 07:00,                           !- Field 13265
  0.007315601,                            !- Field 13266
  Until: 08:00,                           !- Field 13267
  0.078074964,                            !- Field 13268
  Until: 09:00,                           !- Field 13269
  0.119742666,                            !- Field 13270
  Until: 10:00,                           !- Field 13271
  0.431509824,                            !- Field 13272
  Until: 11:00,                           !- Field 13273
  0.162801152,                            !- Field 13274
  Until: 12:00,                           !- Field 13275
  0.131203877,                            !- Field 13276
  Until: 13:00,                           !- Field 13277
  0.313120253,                            !- Field 13278
  Until: 14:00,                           !- Field 13279
  0.216789452,                            !- Field 13280
  Until: 15:00,                           !- Field 13281
  0.051511276,                            !- Field 13282
  Until: 16:00,                           !- Field 13283
  0.0326761,                              !- Field 13284
  Until: 17:00,                           !- Field 13285
  0.104338642,                            !- Field 13286
  Until: 18:00,                           !- Field 13287
  0.063918,                               !- Field 13288
  Until: 19:00,                           !- Field 13289
  0.062839944,                            !- Field 13290
  Until: 20:00,                           !- Field 13291
  0.064005413,                            !- Field 13292
  Until: 21:00,                           !- Field 13293
  0.041454597,                            !- Field 13294
  Until: 22:00,                           !- Field 13295
  0.202442356,                            !- Field 13296
  Until: 23:00,                           !- Field 13297
  0.056157714,                            !- Field 13298
  Until: 24:00,                           !- Field 13299
  0.029470395,                            !- Field 13300
  Through: 09/24,                         !- Field 13301
  For: AllDays,                           !- Field 13302
  Until: 01:00,                           !- Field 13303
  0.007259327,                            !- Field 13304
  Until: 02:00,                           !- Field 13305
  0.007292253,                            !- Field 13306
  Until: 03:00,                           !- Field 13307
  0.007318756,                            !- Field 13308
  Until: 04:00,                           !- Field 13309
  0.009963929,                            !- Field 13310
  Until: 05:00,                           !- Field 13311
  0.010185977,                            !- Field 13312
  Until: 06:00,                           !- Field 13313
  0.010159427,                            !- Field 13314
  Until: 07:00,                           !- Field 13315
  0.010119744,                            !- Field 13316
  Until: 08:00,                           !- Field 13317
  0.098935591,                            !- Field 13318
  Until: 09:00,                           !- Field 13319
  0.128108805,                            !- Field 13320
  Until: 10:00,                           !- Field 13321
  0.354105299,                            !- Field 13322
  Until: 11:00,                           !- Field 13323
  0.36431678,                             !- Field 13324
  Until: 12:00,                           !- Field 13325
  0.151034068,                            !- Field 13326
  Until: 13:00,                           !- Field 13327
  0.179225375,                            !- Field 13328
  Until: 14:00,                           !- Field 13329
  0.035965647,                            !- Field 13330
  Until: 15:00,                           !- Field 13331
  0.120138343,                            !- Field 13332
  Until: 16:00,                           !- Field 13333
  0.15271353,                             !- Field 13334
  Until: 17:00,                           !- Field 13335
  0.047771865,                            !- Field 13336
  Until: 18:00,                           !- Field 13337
  0.067129149,                            !- Field 13338
  Until: 19:00,                           !- Field 13339
  0.14370668,                             !- Field 13340
  Until: 20:00,                           !- Field 13341
  0.149174668,                            !- Field 13342
  Until: 21:00,                           !- Field 13343
  0.077999491,                            !- Field 13344
  Until: 22:00,                           !- Field 13345
  0.084900038,                            !- Field 13346
  Until: 23:00,                           !- Field 13347
  0.035071436,                            !- Field 13348
  Until: 24:00,                           !- Field 13349
  0.01903316,                             !- Field 13350
  Through: 09/25,                         !- Field 13351
  For: AllDays,                           !- Field 13352
  Until: 01:00,                           !- Field 13353
  0.006670616,                            !- Field 13354
  Until: 02:00,                           !- Field 13355
  0.006691346,                            !- Field 13356
  Until: 03:00,                           !- Field 13357
  0.006675941,                            !- Field 13358
  Until: 04:00,                           !- Field 13359
  0.006677911,                            !- Field 13360
  Until: 05:00,                           !- Field 13361
  0.006673917,                            !- Field 13362
  Until: 06:00,                           !- Field 13363
  0.006667903,                            !- Field 13364
  Until: 07:00,                           !- Field 13365
  0.007139601,                            !- Field 13366
  Until: 08:00,                           !- Field 13367
  0.069243656,                            !- Field 13368
  Until: 09:00,                           !- Field 13369
  0.078205053,                            !- Field 13370
  Until: 10:00,                           !- Field 13371
  0.219729614,                            !- Field 13372
  Until: 11:00,                           !- Field 13373
  0.668820894,                            !- Field 13374
  Until: 12:00,                           !- Field 13375
  0.75,                                   !- Field 13376
  Until: 13:00,                           !- Field 13377
  0.5103816,                              !- Field 13378
  Until: 14:00,                           !- Field 13379
  0.521341462,                            !- Field 13380
  Until: 15:00,                           !- Field 13381
  0.370365091,                            !- Field 13382
  Until: 16:00,                           !- Field 13383
  0.386665835,                            !- Field 13384
  Until: 17:00,                           !- Field 13385
  0.171922449,                            !- Field 13386
  Until: 18:00,                           !- Field 13387
  0.131390296,                            !- Field 13388
  Until: 19:00,                           !- Field 13389
  0.041243349,                            !- Field 13390
  Until: 20:00,                           !- Field 13391
  0.157140787,                            !- Field 13392
  Until: 21:00,                           !- Field 13393
  0.077041789,                            !- Field 13394
  Until: 22:00,                           !- Field 13395
  0.125662622,                            !- Field 13396
  Until: 23:00,                           !- Field 13397
  0.098275754,                            !- Field 13398
  Until: 24:00,                           !- Field 13399
  0.112298328,                            !- Field 13400
  Through: 09/26,                         !- Field 13401
  For: AllDays,                           !- Field 13402
  Until: 01:00,                           !- Field 13403
  0.084807971,                            !- Field 13404
  Until: 02:00,                           !- Field 13405
  0.007322663,                            !- Field 13406
  Until: 03:00,                           !- Field 13407
  0.007316185,                            !- Field 13408
  Until: 04:00,                           !- Field 13409
  0.007323372,                            !- Field 13410
  Until: 05:00,                           !- Field 13411
  0.007322678,                            !- Field 13412
  Until: 06:00,                           !- Field 13413
  0.00729374,                             !- Field 13414
  Until: 07:00,                           !- Field 13415
  0.007213259,                            !- Field 13416
  Until: 08:00,                           !- Field 13417
  0.135390234,                            !- Field 13418
  Until: 09:00,                           !- Field 13419
  0.171755315,                            !- Field 13420
  Until: 10:00,                           !- Field 13421
  0.177293328,                            !- Field 13422
  Until: 11:00,                           !- Field 13423
  0.333951446,                            !- Field 13424
  Until: 12:00,                           !- Field 13425
  0.101443841,                            !- Field 13426
  Until: 13:00,                           !- Field 13427
  0.109174968,                            !- Field 13428
  Until: 14:00,                           !- Field 13429
  0.201213727,                            !- Field 13430
  Until: 15:00,                           !- Field 13431
  0.109148934,                            !- Field 13432
  Until: 16:00,                           !- Field 13433
  0.108293916,                            !- Field 13434
  Until: 17:00,                           !- Field 13435
  0.114641808,                            !- Field 13436
  Until: 18:00,                           !- Field 13437
  0.150897178,                            !- Field 13438
  Until: 19:00,                           !- Field 13439
  0.154203181,                            !- Field 13440
  Until: 20:00,                           !- Field 13441
  0.309452577,                            !- Field 13442
  Until: 21:00,                           !- Field 13443
  0.173178072,                            !- Field 13444
  Until: 22:00,                           !- Field 13445
  0.061925551,                            !- Field 13446
  Until: 23:00,                           !- Field 13447
  0.078517275,                            !- Field 13448
  Until: 24:00,                           !- Field 13449
  0.104741322,                            !- Field 13450
  Through: 09/27,                         !- Field 13451
  For: AllDays,                           !- Field 13452
  Until: 01:00,                           !- Field 13453
  0.007217963,                            !- Field 13454
  Until: 02:00,                           !- Field 13455
  0.00723143,                             !- Field 13456
  Until: 03:00,                           !- Field 13457
  0.012021853,                            !- Field 13458
  Until: 04:00,                           !- Field 13459
  0.041536562,                            !- Field 13460
  Until: 05:00,                           !- Field 13461
  0.007857374,                            !- Field 13462
  Until: 06:00,                           !- Field 13463
  0.010153288,                            !- Field 13464
  Until: 07:00,                           !- Field 13465
  0.073270002,                            !- Field 13466
  Until: 08:00,                           !- Field 13467
  0.202206481,                            !- Field 13468
  Until: 09:00,                           !- Field 13469
  0.161467164,                            !- Field 13470
  Until: 10:00,                           !- Field 13471
  0.205114856,                            !- Field 13472
  Until: 11:00,                           !- Field 13473
  0.059543802,                            !- Field 13474
  Until: 12:00,                           !- Field 13475
  0.081217197,                            !- Field 13476
  Until: 13:00,                           !- Field 13477
  0.072468102,                            !- Field 13478
  Until: 14:00,                           !- Field 13479
  0.025290638,                            !- Field 13480
  Until: 15:00,                           !- Field 13481
  0.108246623,                            !- Field 13482
  Until: 16:00,                           !- Field 13483
  0.032969285,                            !- Field 13484
  Until: 17:00,                           !- Field 13485
  0.007409642,                            !- Field 13486
  Until: 18:00,                           !- Field 13487
  0.007098511,                            !- Field 13488
  Until: 19:00,                           !- Field 13489
  0.052075131,                            !- Field 13490
  Until: 20:00,                           !- Field 13491
  0.183165221,                            !- Field 13492
  Until: 21:00,                           !- Field 13493
  0.207420106,                            !- Field 13494
  Until: 22:00,                           !- Field 13495
  0.086321279,                            !- Field 13496
  Until: 23:00,                           !- Field 13497
  0.109654963,                            !- Field 13498
  Until: 24:00,                           !- Field 13499
  0.037410543,                            !- Field 13500
  Through: 09/28,                         !- Field 13501
  For: AllDays,                           !- Field 13502
  Until: 01:00,                           !- Field 13503
  0.007330513,                            !- Field 13504
  Until: 02:00,                           !- Field 13505
  0.007339759,                            !- Field 13506
  Until: 03:00,                           !- Field 13507
  0.007326061,                            !- Field 13508
  Until: 04:00,                           !- Field 13509
  0.007331747,                            !- Field 13510
  Until: 05:00,                           !- Field 13511
  0.007323243,                            !- Field 13512
  Until: 06:00,                           !- Field 13513
  0.007292604,                            !- Field 13514
  Until: 07:00,                           !- Field 13515
  0.052656621,                            !- Field 13516
  Until: 08:00,                           !- Field 13517
  0.082106546,                            !- Field 13518
  Until: 09:00,                           !- Field 13519
  0.086298287,                            !- Field 13520
  Until: 10:00,                           !- Field 13521
  0.086495696,                            !- Field 13522
  Until: 11:00,                           !- Field 13523
  0.099242994,                            !- Field 13524
  Until: 12:00,                           !- Field 13525
  0.028436933,                            !- Field 13526
  Until: 13:00,                           !- Field 13527
  0.007730079,                            !- Field 13528
  Until: 14:00,                           !- Field 13529
  0.034201195,                            !- Field 13530
  Until: 15:00,                           !- Field 13531
  0.109538013,                            !- Field 13532
  Until: 16:00,                           !- Field 13533
  0.007106389,                            !- Field 13534
  Until: 17:00,                           !- Field 13535
  0.007065489,                            !- Field 13536
  Until: 18:00,                           !- Field 13537
  0.007046304,                            !- Field 13538
  Until: 19:00,                           !- Field 13539
  0.139060029,                            !- Field 13540
  Until: 20:00,                           !- Field 13541
  0.119314294,                            !- Field 13542
  Until: 21:00,                           !- Field 13543
  0.16966066,                             !- Field 13544
  Until: 22:00,                           !- Field 13545
  0.050340926,                            !- Field 13546
  Until: 23:00,                           !- Field 13547
  0.062472903,                            !- Field 13548
  Until: 24:00,                           !- Field 13549
  0.039171615,                            !- Field 13550
  Through: 09/29,                         !- Field 13551
  For: AllDays,                           !- Field 13552
  Until: 01:00,                           !- Field 13553
  0.007266821,                            !- Field 13554
  Until: 02:00,                           !- Field 13555
  0.007286131,                            !- Field 13556
  Until: 03:00,                           !- Field 13557
  0.007503077,                            !- Field 13558
  Until: 04:00,                           !- Field 13559
  0.007947743,                            !- Field 13560
  Until: 05:00,                           !- Field 13561
  0.007945309,                            !- Field 13562
  Until: 06:00,                           !- Field 13563
  0.00790593,                             !- Field 13564
  Until: 07:00,                           !- Field 13565
  0.056270424,                            !- Field 13566
  Until: 08:00,                           !- Field 13567
  0.192004011,                            !- Field 13568
  Until: 09:00,                           !- Field 13569
  0.132677462,                            !- Field 13570
  Until: 10:00,                           !- Field 13571
  0.053222422,                            !- Field 13572
  Until: 11:00,                           !- Field 13573
  0.020161094,                            !- Field 13574
  Until: 12:00,                           !- Field 13575
  0.007425782,                            !- Field 13576
  Until: 13:00,                           !- Field 13577
  0.02828924,                             !- Field 13578
  Until: 14:00,                           !- Field 13579
  0.035988143,                            !- Field 13580
  Until: 15:00,                           !- Field 13581
  0.035591488,                            !- Field 13582
  Until: 16:00,                           !- Field 13583
  0.020090598,                            !- Field 13584
  Until: 17:00,                           !- Field 13585
  0.053633885,                            !- Field 13586
  Until: 18:00,                           !- Field 13587
  0.139905694,                            !- Field 13588
  Until: 19:00,                           !- Field 13589
  0.076043237,                            !- Field 13590
  Until: 20:00,                           !- Field 13591
  0.073759408,                            !- Field 13592
  Until: 21:00,                           !- Field 13593
  0.130244334,                            !- Field 13594
  Until: 22:00,                           !- Field 13595
  0.087638941,                            !- Field 13596
  Until: 23:00,                           !- Field 13597
  0.106567288,                            !- Field 13598
  Until: 24:00,                           !- Field 13599
  0.007272712,                            !- Field 13600
  Through: 09/30,                         !- Field 13601
  For: AllDays,                           !- Field 13602
  Until: 01:00,                           !- Field 13603
  0.00740737,                             !- Field 13604
  Until: 02:00,                           !- Field 13605
  0.007440575,                            !- Field 13606
  Until: 03:00,                           !- Field 13607
  0.007461839,                            !- Field 13608
  Until: 04:00,                           !- Field 13609
  0.00745599,                             !- Field 13610
  Until: 05:00,                           !- Field 13611
  0.007422095,                            !- Field 13612
  Until: 06:00,                           !- Field 13613
  0.007390312,                            !- Field 13614
  Until: 07:00,                           !- Field 13615
  0.007315601,                            !- Field 13616
  Until: 08:00,                           !- Field 13617
  0.078074964,                            !- Field 13618
  Until: 09:00,                           !- Field 13619
  0.119742666,                            !- Field 13620
  Until: 10:00,                           !- Field 13621
  0.431509824,                            !- Field 13622
  Until: 11:00,                           !- Field 13623
  0.162801152,                            !- Field 13624
  Until: 12:00,                           !- Field 13625
  0.131203877,                            !- Field 13626
  Until: 13:00,                           !- Field 13627
  0.313120253,                            !- Field 13628
  Until: 14:00,                           !- Field 13629
  0.216789452,                            !- Field 13630
  Until: 15:00,                           !- Field 13631
  0.051511276,                            !- Field 13632
  Until: 16:00,                           !- Field 13633
  0.0326761,                              !- Field 13634
  Until: 17:00,                           !- Field 13635
  0.104338642,                            !- Field 13636
  Until: 18:00,                           !- Field 13637
  0.063918,                               !- Field 13638
  Until: 19:00,                           !- Field 13639
  0.062839944,                            !- Field 13640
  Until: 20:00,                           !- Field 13641
  0.064005413,                            !- Field 13642
  Until: 21:00,                           !- Field 13643
  0.041454597,                            !- Field 13644
  Until: 22:00,                           !- Field 13645
  0.202442356,                            !- Field 13646
  Until: 23:00,                           !- Field 13647
  0.056157714,                            !- Field 13648
  Until: 24:00,                           !- Field 13649
  0.029470395,                            !- Field 13650
  Through: 10/01,                         !- Field 13651
  For: AllDays,                           !- Field 13652
  Until: 01:00,                           !- Field 13653
  0.007349068,                            !- Field 13654
  Until: 02:00,                           !- Field 13655
  0.007378574,                            !- Field 13656
  Until: 03:00,                           !- Field 13657
  0.007358652,                            !- Field 13658
  Until: 04:00,                           !- Field 13659
  0.007358132,                            !- Field 13660
  Until: 05:00,                           !- Field 13661
  0.008296143,                            !- Field 13662
  Until: 06:00,                           !- Field 13663
  0.048527323,                            !- Field 13664
  Until: 07:00,                           !- Field 13665
  0.006912976,                            !- Field 13666
  Until: 08:00,                           !- Field 13667
  0.007271949,                            !- Field 13668
  Until: 09:00,                           !- Field 13669
  0.101794875,                            !- Field 13670
  Until: 10:00,                           !- Field 13671
  0.244059018,                            !- Field 13672
  Until: 11:00,                           !- Field 13673
  0.356527922,                            !- Field 13674
  Until: 12:00,                           !- Field 13675
  0.199627678,                            !- Field 13676
  Until: 13:00,                           !- Field 13677
  0.19259469,                             !- Field 13678
  Until: 14:00,                           !- Field 13679
  0.268670716,                            !- Field 13680
  Until: 15:00,                           !- Field 13681
  0.03849524,                             !- Field 13682
  Until: 16:00,                           !- Field 13683
  0.125629561,                            !- Field 13684
  Until: 17:00,                           !- Field 13685
  0.087381579,                            !- Field 13686
  Until: 18:00,                           !- Field 13687
  0.071748674,                            !- Field 13688
  Until: 19:00,                           !- Field 13689
  0.035320346,                            !- Field 13690
  Until: 20:00,                           !- Field 13691
  0.017055601,                            !- Field 13692
  Until: 21:00,                           !- Field 13693
  0.108319548,                            !- Field 13694
  Until: 22:00,                           !- Field 13695
  0.023752501,                            !- Field 13696
  Until: 23:00,                           !- Field 13697
  0.030143958,                            !- Field 13698
  Until: 24:00,                           !- Field 13699
  0.019575212,                            !- Field 13700
  Through: 10/02,                         !- Field 13701
  For: AllDays,                           !- Field 13702
  Until: 01:00,                           !- Field 13703
  0.027080541,                            !- Field 13704
  Until: 02:00,                           !- Field 13705
  0.008820815,                            !- Field 13706
  Until: 03:00,                           !- Field 13707
  0.007316471,                            !- Field 13708
  Until: 04:00,                           !- Field 13709
  0.007325702,                            !- Field 13710
  Until: 05:00,                           !- Field 13711
  0.007317103,                            !- Field 13712
  Until: 06:00,                           !- Field 13713
  0.035830728,                            !- Field 13714
  Until: 07:00,                           !- Field 13715
  0.03637915,                             !- Field 13716
  Until: 08:00,                           !- Field 13717
  0.057960189,                            !- Field 13718
  Until: 09:00,                           !- Field 13719
  0.070451644,                            !- Field 13720
  Until: 10:00,                           !- Field 13721
  0.354583863,                            !- Field 13722
  Until: 11:00,                           !- Field 13723
  0.421477483,                            !- Field 13724
  Until: 12:00,                           !- Field 13725
  0.266743686,                            !- Field 13726
  Until: 13:00,                           !- Field 13727
  0.440197221,                            !- Field 13728
  Until: 14:00,                           !- Field 13729
  0.334573856,                            !- Field 13730
  Until: 15:00,                           !- Field 13731
  0.31884148,                             !- Field 13732
  Until: 16:00,                           !- Field 13733
  0.259925939,                            !- Field 13734
  Until: 17:00,                           !- Field 13735
  0.312092924,                            !- Field 13736
  Until: 18:00,                           !- Field 13737
  0.183724965,                            !- Field 13738
  Until: 19:00,                           !- Field 13739
  0.254261757,                            !- Field 13740
  Until: 20:00,                           !- Field 13741
  0.153342324,                            !- Field 13742
  Until: 21:00,                           !- Field 13743
  0.064162422,                            !- Field 13744
  Until: 22:00,                           !- Field 13745
  0.065523721,                            !- Field 13746
  Until: 23:00,                           !- Field 13747
  0.16480393,                             !- Field 13748
  Until: 24:00,                           !- Field 13749
  0.1059483,                              !- Field 13750
  Through: 10/03,                         !- Field 13751
  For: AllDays,                           !- Field 13752
  Until: 01:00,                           !- Field 13753
  0.007408884,                            !- Field 13754
  Until: 02:00,                           !- Field 13755
  0.007404675,                            !- Field 13756
  Until: 03:00,                           !- Field 13757
  0.007399431,                            !- Field 13758
  Until: 04:00,                           !- Field 13759
  0.00738819,                             !- Field 13760
  Until: 05:00,                           !- Field 13761
  0.007374041,                            !- Field 13762
  Until: 06:00,                           !- Field 13763
  0.007355211,                            !- Field 13764
  Until: 07:00,                           !- Field 13765
  0.01607119,                             !- Field 13766
  Until: 08:00,                           !- Field 13767
  0.244420812,                            !- Field 13768
  Until: 09:00,                           !- Field 13769
  0.176724499,                            !- Field 13770
  Until: 10:00,                           !- Field 13771
  0.278000936,                            !- Field 13772
  Until: 11:00,                           !- Field 13773
  0.460260463,                            !- Field 13774
  Until: 12:00,                           !- Field 13775
  0.192984948,                            !- Field 13776
  Until: 13:00,                           !- Field 13777
  0.086842694,                            !- Field 13778
  Until: 14:00,                           !- Field 13779
  0.243026512,                            !- Field 13780
  Until: 15:00,                           !- Field 13781
  0.105661533,                            !- Field 13782
  Until: 16:00,                           !- Field 13783
  0.130097611,                            !- Field 13784
  Until: 17:00,                           !- Field 13785
  0.046466264,                            !- Field 13786
  Until: 18:00,                           !- Field 13787
  0.191784847,                            !- Field 13788
  Until: 19:00,                           !- Field 13789
  0.125284215,                            !- Field 13790
  Until: 20:00,                           !- Field 13791
  0.13506573,                             !- Field 13792
  Until: 21:00,                           !- Field 13793
  0.034218712,                            !- Field 13794
  Until: 22:00,                           !- Field 13795
  0.050092932,                            !- Field 13796
  Until: 23:00,                           !- Field 13797
  0.013830629,                            !- Field 13798
  Until: 24:00,                           !- Field 13799
  0.053821853,                            !- Field 13800
  Through: 10/04,                         !- Field 13801
  For: AllDays,                           !- Field 13802
  Until: 01:00,                           !- Field 13803
  0.007330884,                            !- Field 13804
  Until: 02:00,                           !- Field 13805
  0.007334666,                            !- Field 13806
  Until: 03:00,                           !- Field 13807
  0.007328027,                            !- Field 13808
  Until: 04:00,                           !- Field 13809
  0.007294025,                            !- Field 13810
  Until: 05:00,                           !- Field 13811
  0.007289355,                            !- Field 13812
  Until: 06:00,                           !- Field 13813
  0.007258309,                            !- Field 13814
  Until: 07:00,                           !- Field 13815
  0.015551638,                            !- Field 13816
  Until: 08:00,                           !- Field 13817
  0.156302428,                            !- Field 13818
  Until: 09:00,                           !- Field 13819
  0.139243661,                            !- Field 13820
  Until: 10:00,                           !- Field 13821
  0.199248372,                            !- Field 13822
  Until: 11:00,                           !- Field 13823
  0.233341872,                            !- Field 13824
  Until: 12:00,                           !- Field 13825
  0.109275305,                            !- Field 13826
  Until: 13:00,                           !- Field 13827
  0.109944592,                            !- Field 13828
  Until: 14:00,                           !- Field 13829
  0.100222167,                            !- Field 13830
  Until: 15:00,                           !- Field 13831
  0.104746669,                            !- Field 13832
  Until: 16:00,                           !- Field 13833
  0.062565447,                            !- Field 13834
  Until: 17:00,                           !- Field 13835
  0.007064888,                            !- Field 13836
  Until: 18:00,                           !- Field 13837
  0.037688932,                            !- Field 13838
  Until: 19:00,                           !- Field 13839
  0.148874397,                            !- Field 13840
  Until: 20:00,                           !- Field 13841
  0.081213928,                            !- Field 13842
  Until: 21:00,                           !- Field 13843
  0.174309374,                            !- Field 13844
  Until: 22:00,                           !- Field 13845
  0.011730659,                            !- Field 13846
  Until: 23:00,                           !- Field 13847
  0.043807931,                            !- Field 13848
  Until: 24:00,                           !- Field 13849
  0.015181713,                            !- Field 13850
  Through: 10/05,                         !- Field 13851
  For: AllDays,                           !- Field 13852
  Until: 01:00,                           !- Field 13853
  0.007265827,                            !- Field 13854
  Until: 02:00,                           !- Field 13855
  0.007267886,                            !- Field 13856
  Until: 03:00,                           !- Field 13857
  0.007250562,                            !- Field 13858
  Until: 04:00,                           !- Field 13859
  0.007251097,                            !- Field 13860
  Until: 05:00,                           !- Field 13861
  0.007243621,                            !- Field 13862
  Until: 06:00,                           !- Field 13863
  0.007221094,                            !- Field 13864
  Until: 07:00,                           !- Field 13865
  0.007194047,                            !- Field 13866
  Until: 08:00,                           !- Field 13867
  0.115274888,                            !- Field 13868
  Until: 09:00,                           !- Field 13869
  0.112197522,                            !- Field 13870
  Until: 10:00,                           !- Field 13871
  0.079504765,                            !- Field 13872
  Until: 11:00,                           !- Field 13873
  0.030313546,                            !- Field 13874
  Until: 12:00,                           !- Field 13875
  0.110657847,                            !- Field 13876
  Until: 13:00,                           !- Field 13877
  0.064727577,                            !- Field 13878
  Until: 14:00,                           !- Field 13879
  0.095592497,                            !- Field 13880
  Until: 15:00,                           !- Field 13881
  0.058417139,                            !- Field 13882
  Until: 16:00,                           !- Field 13883
  0.046078989,                            !- Field 13884
  Until: 17:00,                           !- Field 13885
  0.085141982,                            !- Field 13886
  Until: 18:00,                           !- Field 13887
  0.212202972,                            !- Field 13888
  Until: 19:00,                           !- Field 13889
  0.157756854,                            !- Field 13890
  Until: 20:00,                           !- Field 13891
  0.124931949,                            !- Field 13892
  Until: 21:00,                           !- Field 13893
  0.09484929,                             !- Field 13894
  Until: 22:00,                           !- Field 13895
  0.143318212,                            !- Field 13896
  Until: 23:00,                           !- Field 13897
  0.046928505,                            !- Field 13898
  Until: 24:00,                           !- Field 13899
  0.03424961,                             !- Field 13900
  Through: 10/06,                         !- Field 13901
  For: AllDays,                           !- Field 13902
  Until: 01:00,                           !- Field 13903
  0.007333101,                            !- Field 13904
  Until: 02:00,                           !- Field 13905
  0.007382032,                            !- Field 13906
  Until: 03:00,                           !- Field 13907
  0.007378481,                            !- Field 13908
  Until: 04:00,                           !- Field 13909
  0.007357561,                            !- Field 13910
  Until: 05:00,                           !- Field 13911
  0.007338179,                            !- Field 13912
  Until: 06:00,                           !- Field 13913
  0.046565385,                            !- Field 13914
  Until: 07:00,                           !- Field 13915
  0.024520281,                            !- Field 13916
  Until: 08:00,                           !- Field 13917
  0.170276846,                            !- Field 13918
  Until: 09:00,                           !- Field 13919
  0.13761698,                             !- Field 13920
  Until: 10:00,                           !- Field 13921
  0.062648051,                            !- Field 13922
  Until: 11:00,                           !- Field 13923
  0.115578125,                            !- Field 13924
  Until: 12:00,                           !- Field 13925
  0.046253514,                            !- Field 13926
  Until: 13:00,                           !- Field 13927
  0.067413544,                            !- Field 13928
  Until: 14:00,                           !- Field 13929
  0.007133032,                            !- Field 13930
  Until: 15:00,                           !- Field 13931
  0.007139847,                            !- Field 13932
  Until: 16:00,                           !- Field 13933
  0.007204941,                            !- Field 13934
  Until: 17:00,                           !- Field 13935
  0.142239509,                            !- Field 13936
  Until: 18:00,                           !- Field 13937
  0.182276448,                            !- Field 13938
  Until: 19:00,                           !- Field 13939
  0.036375413,                            !- Field 13940
  Until: 20:00,                           !- Field 13941
  0.053748927,                            !- Field 13942
  Until: 21:00,                           !- Field 13943
  0.012272315,                            !- Field 13944
  Until: 22:00,                           !- Field 13945
  0.075149773,                            !- Field 13946
  Until: 23:00,                           !- Field 13947
  0.040122963,                            !- Field 13948
  Until: 24:00,                           !- Field 13949
  0.016138286,                            !- Field 13950
  Through: 10/07,                         !- Field 13951
  For: AllDays,                           !- Field 13952
  Until: 01:00,                           !- Field 13953
  0.007353049,                            !- Field 13954
  Until: 02:00,                           !- Field 13955
  0.007363216,                            !- Field 13956
  Until: 03:00,                           !- Field 13957
  0.007371845,                            !- Field 13958
  Until: 04:00,                           !- Field 13959
  0.007378004,                            !- Field 13960
  Until: 05:00,                           !- Field 13961
  0.007362264,                            !- Field 13962
  Until: 06:00,                           !- Field 13963
  0.007334232,                            !- Field 13964
  Until: 07:00,                           !- Field 13965
  0.130680011,                            !- Field 13966
  Until: 08:00,                           !- Field 13967
  0.173800191,                            !- Field 13968
  Until: 09:00,                           !- Field 13969
  0.470626127,                            !- Field 13970
  Until: 10:00,                           !- Field 13971
  0.238519858,                            !- Field 13972
  Until: 11:00,                           !- Field 13973
  0.036172037,                            !- Field 13974
  Until: 12:00,                           !- Field 13975
  0.122628127,                            !- Field 13976
  Until: 13:00,                           !- Field 13977
  0.084964923,                            !- Field 13978
  Until: 14:00,                           !- Field 13979
  0.175652271,                            !- Field 13980
  Until: 15:00,                           !- Field 13981
  0.164207693,                            !- Field 13982
  Until: 16:00,                           !- Field 13983
  0.052397519,                            !- Field 13984
  Until: 17:00,                           !- Field 13985
  0.04692868,                             !- Field 13986
  Until: 18:00,                           !- Field 13987
  0.096651187,                            !- Field 13988
  Until: 19:00,                           !- Field 13989
  0.063912713,                            !- Field 13990
  Until: 20:00,                           !- Field 13991
  0.006935589,                            !- Field 13992
  Until: 21:00,                           !- Field 13993
  0.047409407,                            !- Field 13994
  Until: 22:00,                           !- Field 13995
  0.064229928,                            !- Field 13996
  Until: 23:00,                           !- Field 13997
  0.027691732,                            !- Field 13998
  Until: 24:00,                           !- Field 13999
  0.007333317,                            !- Field 14000
  Through: 10/08,                         !- Field 14001
  For: AllDays,                           !- Field 14002
  Until: 01:00,                           !- Field 14003
  0.007349068,                            !- Field 14004
  Until: 02:00,                           !- Field 14005
  0.007378574,                            !- Field 14006
  Until: 03:00,                           !- Field 14007
  0.007358652,                            !- Field 14008
  Until: 04:00,                           !- Field 14009
  0.007358132,                            !- Field 14010
  Until: 05:00,                           !- Field 14011
  0.008296143,                            !- Field 14012
  Until: 06:00,                           !- Field 14013
  0.048527323,                            !- Field 14014
  Until: 07:00,                           !- Field 14015
  0.006912976,                            !- Field 14016
  Until: 08:00,                           !- Field 14017
  0.007271949,                            !- Field 14018
  Until: 09:00,                           !- Field 14019
  0.101794875,                            !- Field 14020
  Until: 10:00,                           !- Field 14021
  0.244059018,                            !- Field 14022
  Until: 11:00,                           !- Field 14023
  0.356527922,                            !- Field 14024
  Until: 12:00,                           !- Field 14025
  0.199627678,                            !- Field 14026
  Until: 13:00,                           !- Field 14027
  0.19259469,                             !- Field 14028
  Until: 14:00,                           !- Field 14029
  0.268670716,                            !- Field 14030
  Until: 15:00,                           !- Field 14031
  0.03849524,                             !- Field 14032
  Until: 16:00,                           !- Field 14033
  0.125629561,                            !- Field 14034
  Until: 17:00,                           !- Field 14035
  0.087381579,                            !- Field 14036
  Until: 18:00,                           !- Field 14037
  0.071748674,                            !- Field 14038
  Until: 19:00,                           !- Field 14039
  0.035320346,                            !- Field 14040
  Until: 20:00,                           !- Field 14041
  0.017055601,                            !- Field 14042
  Until: 21:00,                           !- Field 14043
  0.108319548,                            !- Field 14044
  Until: 22:00,                           !- Field 14045
  0.023752501,                            !- Field 14046
  Until: 23:00,                           !- Field 14047
  0.030143958,                            !- Field 14048
  Until: 24:00,                           !- Field 14049
  0.019575212,                            !- Field 14050
  Through: 10/09,                         !- Field 14051
  For: AllDays,                           !- Field 14052
  Until: 01:00,                           !- Field 14053
  0.027080541,                            !- Field 14054
  Until: 02:00,                           !- Field 14055
  0.008820815,                            !- Field 14056
  Until: 03:00,                           !- Field 14057
  0.007316471,                            !- Field 14058
  Until: 04:00,                           !- Field 14059
  0.007325702,                            !- Field 14060
  Until: 05:00,                           !- Field 14061
  0.007317103,                            !- Field 14062
  Until: 06:00,                           !- Field 14063
  0.035830728,                            !- Field 14064
  Until: 07:00,                           !- Field 14065
  0.03637915,                             !- Field 14066
  Until: 08:00,                           !- Field 14067
  0.057960189,                            !- Field 14068
  Until: 09:00,                           !- Field 14069
  0.070451644,                            !- Field 14070
  Until: 10:00,                           !- Field 14071
  0.354583863,                            !- Field 14072
  Until: 11:00,                           !- Field 14073
  0.421477483,                            !- Field 14074
  Until: 12:00,                           !- Field 14075
  0.266743686,                            !- Field 14076
  Until: 13:00,                           !- Field 14077
  0.440197221,                            !- Field 14078
  Until: 14:00,                           !- Field 14079
  0.334573856,                            !- Field 14080
  Until: 15:00,                           !- Field 14081
  0.31884148,                             !- Field 14082
  Until: 16:00,                           !- Field 14083
  0.259925939,                            !- Field 14084
  Until: 17:00,                           !- Field 14085
  0.312092924,                            !- Field 14086
  Until: 18:00,                           !- Field 14087
  0.183724965,                            !- Field 14088
  Until: 19:00,                           !- Field 14089
  0.254261757,                            !- Field 14090
  Until: 20:00,                           !- Field 14091
  0.153342324,                            !- Field 14092
  Until: 21:00,                           !- Field 14093
  0.064162422,                            !- Field 14094
  Until: 22:00,                           !- Field 14095
  0.065523721,                            !- Field 14096
  Until: 23:00,                           !- Field 14097
  0.16480393,                             !- Field 14098
  Until: 24:00,                           !- Field 14099
  0.1059483,                              !- Field 14100
  Through: 10/10,                         !- Field 14101
  For: AllDays,                           !- Field 14102
  Until: 01:00,                           !- Field 14103
  0.007408884,                            !- Field 14104
  Until: 02:00,                           !- Field 14105
  0.007404675,                            !- Field 14106
  Until: 03:00,                           !- Field 14107
  0.007399431,                            !- Field 14108
  Until: 04:00,                           !- Field 14109
  0.00738819,                             !- Field 14110
  Until: 05:00,                           !- Field 14111
  0.007374041,                            !- Field 14112
  Until: 06:00,                           !- Field 14113
  0.007355211,                            !- Field 14114
  Until: 07:00,                           !- Field 14115
  0.01607119,                             !- Field 14116
  Until: 08:00,                           !- Field 14117
  0.244420812,                            !- Field 14118
  Until: 09:00,                           !- Field 14119
  0.176724499,                            !- Field 14120
  Until: 10:00,                           !- Field 14121
  0.278000936,                            !- Field 14122
  Until: 11:00,                           !- Field 14123
  0.460260463,                            !- Field 14124
  Until: 12:00,                           !- Field 14125
  0.192984948,                            !- Field 14126
  Until: 13:00,                           !- Field 14127
  0.086842694,                            !- Field 14128
  Until: 14:00,                           !- Field 14129
  0.243026512,                            !- Field 14130
  Until: 15:00,                           !- Field 14131
  0.105661533,                            !- Field 14132
  Until: 16:00,                           !- Field 14133
  0.130097611,                            !- Field 14134
  Until: 17:00,                           !- Field 14135
  0.046466264,                            !- Field 14136
  Until: 18:00,                           !- Field 14137
  0.191784847,                            !- Field 14138
  Until: 19:00,                           !- Field 14139
  0.125284215,                            !- Field 14140
  Until: 20:00,                           !- Field 14141
  0.13506573,                             !- Field 14142
  Until: 21:00,                           !- Field 14143
  0.034218712,                            !- Field 14144
  Until: 22:00,                           !- Field 14145
  0.050092932,                            !- Field 14146
  Until: 23:00,                           !- Field 14147
  0.013830629,                            !- Field 14148
  Until: 24:00,                           !- Field 14149
  0.053821853,                            !- Field 14150
  Through: 10/11,                         !- Field 14151
  For: AllDays,                           !- Field 14152
  Until: 01:00,                           !- Field 14153
  0.007330884,                            !- Field 14154
  Until: 02:00,                           !- Field 14155
  0.007334666,                            !- Field 14156
  Until: 03:00,                           !- Field 14157
  0.007328027,                            !- Field 14158
  Until: 04:00,                           !- Field 14159
  0.007294025,                            !- Field 14160
  Until: 05:00,                           !- Field 14161
  0.007289355,                            !- Field 14162
  Until: 06:00,                           !- Field 14163
  0.007258309,                            !- Field 14164
  Until: 07:00,                           !- Field 14165
  0.015551638,                            !- Field 14166
  Until: 08:00,                           !- Field 14167
  0.156302428,                            !- Field 14168
  Until: 09:00,                           !- Field 14169
  0.139243661,                            !- Field 14170
  Until: 10:00,                           !- Field 14171
  0.199248372,                            !- Field 14172
  Until: 11:00,                           !- Field 14173
  0.233341872,                            !- Field 14174
  Until: 12:00,                           !- Field 14175
  0.109275305,                            !- Field 14176
  Until: 13:00,                           !- Field 14177
  0.109944592,                            !- Field 14178
  Until: 14:00,                           !- Field 14179
  0.100222167,                            !- Field 14180
  Until: 15:00,                           !- Field 14181
  0.104746669,                            !- Field 14182
  Until: 16:00,                           !- Field 14183
  0.062565447,                            !- Field 14184
  Until: 17:00,                           !- Field 14185
  0.007064888,                            !- Field 14186
  Until: 18:00,                           !- Field 14187
  0.037688932,                            !- Field 14188
  Until: 19:00,                           !- Field 14189
  0.148874397,                            !- Field 14190
  Until: 20:00,                           !- Field 14191
  0.081213928,                            !- Field 14192
  Until: 21:00,                           !- Field 14193
  0.174309374,                            !- Field 14194
  Until: 22:00,                           !- Field 14195
  0.011730659,                            !- Field 14196
  Until: 23:00,                           !- Field 14197
  0.043807931,                            !- Field 14198
  Until: 24:00,                           !- Field 14199
  0.015181713,                            !- Field 14200
  Through: 10/12,                         !- Field 14201
  For: AllDays,                           !- Field 14202
  Until: 01:00,                           !- Field 14203
  0.007265827,                            !- Field 14204
  Until: 02:00,                           !- Field 14205
  0.007267886,                            !- Field 14206
  Until: 03:00,                           !- Field 14207
  0.007250562,                            !- Field 14208
  Until: 04:00,                           !- Field 14209
  0.007251097,                            !- Field 14210
  Until: 05:00,                           !- Field 14211
  0.007243621,                            !- Field 14212
  Until: 06:00,                           !- Field 14213
  0.007221094,                            !- Field 14214
  Until: 07:00,                           !- Field 14215
  0.007194047,                            !- Field 14216
  Until: 08:00,                           !- Field 14217
  0.115274888,                            !- Field 14218
  Until: 09:00,                           !- Field 14219
  0.112197522,                            !- Field 14220
  Until: 10:00,                           !- Field 14221
  0.079504765,                            !- Field 14222
  Until: 11:00,                           !- Field 14223
  0.030313546,                            !- Field 14224
  Until: 12:00,                           !- Field 14225
  0.110657847,                            !- Field 14226
  Until: 13:00,                           !- Field 14227
  0.064727577,                            !- Field 14228
  Until: 14:00,                           !- Field 14229
  0.095592497,                            !- Field 14230
  Until: 15:00,                           !- Field 14231
  0.058417139,                            !- Field 14232
  Until: 16:00,                           !- Field 14233
  0.046078989,                            !- Field 14234
  Until: 17:00,                           !- Field 14235
  0.085141982,                            !- Field 14236
  Until: 18:00,                           !- Field 14237
  0.212202972,                            !- Field 14238
  Until: 19:00,                           !- Field 14239
  0.157756854,                            !- Field 14240
  Until: 20:00,                           !- Field 14241
  0.124931949,                            !- Field 14242
  Until: 21:00,                           !- Field 14243
  0.09484929,                             !- Field 14244
  Until: 22:00,                           !- Field 14245
  0.143318212,                            !- Field 14246
  Until: 23:00,                           !- Field 14247
  0.046928505,                            !- Field 14248
  Until: 24:00,                           !- Field 14249
  0.03424961,                             !- Field 14250
  Through: 10/13,                         !- Field 14251
  For: AllDays,                           !- Field 14252
  Until: 01:00,                           !- Field 14253
  0.007333101,                            !- Field 14254
  Until: 02:00,                           !- Field 14255
  0.007382032,                            !- Field 14256
  Until: 03:00,                           !- Field 14257
  0.007378481,                            !- Field 14258
  Until: 04:00,                           !- Field 14259
  0.007357561,                            !- Field 14260
  Until: 05:00,                           !- Field 14261
  0.007338179,                            !- Field 14262
  Until: 06:00,                           !- Field 14263
  0.046565385,                            !- Field 14264
  Until: 07:00,                           !- Field 14265
  0.024520281,                            !- Field 14266
  Until: 08:00,                           !- Field 14267
  0.170276846,                            !- Field 14268
  Until: 09:00,                           !- Field 14269
  0.13761698,                             !- Field 14270
  Until: 10:00,                           !- Field 14271
  0.062648051,                            !- Field 14272
  Until: 11:00,                           !- Field 14273
  0.115578125,                            !- Field 14274
  Until: 12:00,                           !- Field 14275
  0.046253514,                            !- Field 14276
  Until: 13:00,                           !- Field 14277
  0.067413544,                            !- Field 14278
  Until: 14:00,                           !- Field 14279
  0.007133032,                            !- Field 14280
  Until: 15:00,                           !- Field 14281
  0.007139847,                            !- Field 14282
  Until: 16:00,                           !- Field 14283
  0.007204941,                            !- Field 14284
  Until: 17:00,                           !- Field 14285
  0.142239509,                            !- Field 14286
  Until: 18:00,                           !- Field 14287
  0.182276448,                            !- Field 14288
  Until: 19:00,                           !- Field 14289
  0.036375413,                            !- Field 14290
  Until: 20:00,                           !- Field 14291
  0.053748927,                            !- Field 14292
  Until: 21:00,                           !- Field 14293
  0.012272315,                            !- Field 14294
  Until: 22:00,                           !- Field 14295
  0.075149773,                            !- Field 14296
  Until: 23:00,                           !- Field 14297
  0.040122963,                            !- Field 14298
  Until: 24:00,                           !- Field 14299
  0.016138286,                            !- Field 14300
  Through: 10/14,                         !- Field 14301
  For: AllDays,                           !- Field 14302
  Until: 01:00,                           !- Field 14303
  0.007353049,                            !- Field 14304
  Until: 02:00,                           !- Field 14305
  0.007363216,                            !- Field 14306
  Until: 03:00,                           !- Field 14307
  0.007371845,                            !- Field 14308
  Until: 04:00,                           !- Field 14309
  0.007378004,                            !- Field 14310
  Until: 05:00,                           !- Field 14311
  0.007362264,                            !- Field 14312
  Until: 06:00,                           !- Field 14313
  0.007334232,                            !- Field 14314
  Until: 07:00,                           !- Field 14315
  0.130680011,                            !- Field 14316
  Until: 08:00,                           !- Field 14317
  0.173800191,                            !- Field 14318
  Until: 09:00,                           !- Field 14319
  0.470626127,                            !- Field 14320
  Until: 10:00,                           !- Field 14321
  0.238519858,                            !- Field 14322
  Until: 11:00,                           !- Field 14323
  0.036172037,                            !- Field 14324
  Until: 12:00,                           !- Field 14325
  0.122628127,                            !- Field 14326
  Until: 13:00,                           !- Field 14327
  0.084964923,                            !- Field 14328
  Until: 14:00,                           !- Field 14329
  0.175652271,                            !- Field 14330
  Until: 15:00,                           !- Field 14331
  0.164207693,                            !- Field 14332
  Until: 16:00,                           !- Field 14333
  0.052397519,                            !- Field 14334
  Until: 17:00,                           !- Field 14335
  0.04692868,                             !- Field 14336
  Until: 18:00,                           !- Field 14337
  0.096651187,                            !- Field 14338
  Until: 19:00,                           !- Field 14339
  0.063912713,                            !- Field 14340
  Until: 20:00,                           !- Field 14341
  0.006935589,                            !- Field 14342
  Until: 21:00,                           !- Field 14343
  0.047409407,                            !- Field 14344
  Until: 22:00,                           !- Field 14345
  0.064229928,                            !- Field 14346
  Until: 23:00,                           !- Field 14347
  0.027691732,                            !- Field 14348
  Until: 24:00,                           !- Field 14349
  0.007333317,                            !- Field 14350
  Through: 10/15,                         !- Field 14351
  For: AllDays,                           !- Field 14352
  Until: 01:00,                           !- Field 14353
  0.007349068,                            !- Field 14354
  Until: 02:00,                           !- Field 14355
  0.007378574,                            !- Field 14356
  Until: 03:00,                           !- Field 14357
  0.007358652,                            !- Field 14358
  Until: 04:00,                           !- Field 14359
  0.007358132,                            !- Field 14360
  Until: 05:00,                           !- Field 14361
  0.008296143,                            !- Field 14362
  Until: 06:00,                           !- Field 14363
  0.048527323,                            !- Field 14364
  Until: 07:00,                           !- Field 14365
  0.006912976,                            !- Field 14366
  Until: 08:00,                           !- Field 14367
  0.007271949,                            !- Field 14368
  Until: 09:00,                           !- Field 14369
  0.101794875,                            !- Field 14370
  Until: 10:00,                           !- Field 14371
  0.244059018,                            !- Field 14372
  Until: 11:00,                           !- Field 14373
  0.356527922,                            !- Field 14374
  Until: 12:00,                           !- Field 14375
  0.199627678,                            !- Field 14376
  Until: 13:00,                           !- Field 14377
  0.19259469,                             !- Field 14378
  Until: 14:00,                           !- Field 14379
  0.268670716,                            !- Field 14380
  Until: 15:00,                           !- Field 14381
  0.03849524,                             !- Field 14382
  Until: 16:00,                           !- Field 14383
  0.125629561,                            !- Field 14384
  Until: 17:00,                           !- Field 14385
  0.087381579,                            !- Field 14386
  Until: 18:00,                           !- Field 14387
  0.071748674,                            !- Field 14388
  Until: 19:00,                           !- Field 14389
  0.035320346,                            !- Field 14390
  Until: 20:00,                           !- Field 14391
  0.017055601,                            !- Field 14392
  Until: 21:00,                           !- Field 14393
  0.108319548,                            !- Field 14394
  Until: 22:00,                           !- Field 14395
  0.023752501,                            !- Field 14396
  Until: 23:00,                           !- Field 14397
  0.030143958,                            !- Field 14398
  Until: 24:00,                           !- Field 14399
  0.019575212,                            !- Field 14400
  Through: 10/16,                         !- Field 14401
  For: AllDays,                           !- Field 14402
  Until: 01:00,                           !- Field 14403
  0.027080541,                            !- Field 14404
  Until: 02:00,                           !- Field 14405
  0.008820815,                            !- Field 14406
  Until: 03:00,                           !- Field 14407
  0.007316471,                            !- Field 14408
  Until: 04:00,                           !- Field 14409
  0.007325702,                            !- Field 14410
  Until: 05:00,                           !- Field 14411
  0.007317103,                            !- Field 14412
  Until: 06:00,                           !- Field 14413
  0.035830728,                            !- Field 14414
  Until: 07:00,                           !- Field 14415
  0.03637915,                             !- Field 14416
  Until: 08:00,                           !- Field 14417
  0.057960189,                            !- Field 14418
  Until: 09:00,                           !- Field 14419
  0.070451644,                            !- Field 14420
  Until: 10:00,                           !- Field 14421
  0.354583863,                            !- Field 14422
  Until: 11:00,                           !- Field 14423
  0.421477483,                            !- Field 14424
  Until: 12:00,                           !- Field 14425
  0.266743686,                            !- Field 14426
  Until: 13:00,                           !- Field 14427
  0.440197221,                            !- Field 14428
  Until: 14:00,                           !- Field 14429
  0.334573856,                            !- Field 14430
  Until: 15:00,                           !- Field 14431
  0.31884148,                             !- Field 14432
  Until: 16:00,                           !- Field 14433
  0.259925939,                            !- Field 14434
  Until: 17:00,                           !- Field 14435
  0.312092924,                            !- Field 14436
  Until: 18:00,                           !- Field 14437
  0.183724965,                            !- Field 14438
  Until: 19:00,                           !- Field 14439
  0.254261757,                            !- Field 14440
  Until: 20:00,                           !- Field 14441
  0.153342324,                            !- Field 14442
  Until: 21:00,                           !- Field 14443
  0.064162422,                            !- Field 14444
  Until: 22:00,                           !- Field 14445
  0.065523721,                            !- Field 14446
  Until: 23:00,                           !- Field 14447
  0.16480393,                             !- Field 14448
  Until: 24:00,                           !- Field 14449
  0.1059483,                              !- Field 14450
  Through: 10/17,                         !- Field 14451
  For: AllDays,                           !- Field 14452
  Until: 01:00,                           !- Field 14453
  0.007408884,                            !- Field 14454
  Until: 02:00,                           !- Field 14455
  0.007404675,                            !- Field 14456
  Until: 03:00,                           !- Field 14457
  0.007399431,                            !- Field 14458
  Until: 04:00,                           !- Field 14459
  0.00738819,                             !- Field 14460
  Until: 05:00,                           !- Field 14461
  0.007374041,                            !- Field 14462
  Until: 06:00,                           !- Field 14463
  0.007355211,                            !- Field 14464
  Until: 07:00,                           !- Field 14465
  0.01607119,                             !- Field 14466
  Until: 08:00,                           !- Field 14467
  0.244420812,                            !- Field 14468
  Until: 09:00,                           !- Field 14469
  0.176724499,                            !- Field 14470
  Until: 10:00,                           !- Field 14471
  0.278000936,                            !- Field 14472
  Until: 11:00,                           !- Field 14473
  0.460260463,                            !- Field 14474
  Until: 12:00,                           !- Field 14475
  0.192984948,                            !- Field 14476
  Until: 13:00,                           !- Field 14477
  0.086842694,                            !- Field 14478
  Until: 14:00,                           !- Field 14479
  0.243026512,                            !- Field 14480
  Until: 15:00,                           !- Field 14481
  0.105661533,                            !- Field 14482
  Until: 16:00,                           !- Field 14483
  0.130097611,                            !- Field 14484
  Until: 17:00,                           !- Field 14485
  0.046466264,                            !- Field 14486
  Until: 18:00,                           !- Field 14487
  0.191784847,                            !- Field 14488
  Until: 19:00,                           !- Field 14489
  0.125284215,                            !- Field 14490
  Until: 20:00,                           !- Field 14491
  0.13506573,                             !- Field 14492
  Until: 21:00,                           !- Field 14493
  0.034218712,                            !- Field 14494
  Until: 22:00,                           !- Field 14495
  0.050092932,                            !- Field 14496
  Until: 23:00,                           !- Field 14497
  0.013830629,                            !- Field 14498
  Until: 24:00,                           !- Field 14499
  0.053821853,                            !- Field 14500
  Through: 10/18,                         !- Field 14501
  For: AllDays,                           !- Field 14502
  Until: 01:00,                           !- Field 14503
  0.007330884,                            !- Field 14504
  Until: 02:00,                           !- Field 14505
  0.007334666,                            !- Field 14506
  Until: 03:00,                           !- Field 14507
  0.007328027,                            !- Field 14508
  Until: 04:00,                           !- Field 14509
  0.007294025,                            !- Field 14510
  Until: 05:00,                           !- Field 14511
  0.007289355,                            !- Field 14512
  Until: 06:00,                           !- Field 14513
  0.007258309,                            !- Field 14514
  Until: 07:00,                           !- Field 14515
  0.015551638,                            !- Field 14516
  Until: 08:00,                           !- Field 14517
  0.156302428,                            !- Field 14518
  Until: 09:00,                           !- Field 14519
  0.139243661,                            !- Field 14520
  Until: 10:00,                           !- Field 14521
  0.199248372,                            !- Field 14522
  Until: 11:00,                           !- Field 14523
  0.233341872,                            !- Field 14524
  Until: 12:00,                           !- Field 14525
  0.109275305,                            !- Field 14526
  Until: 13:00,                           !- Field 14527
  0.109944592,                            !- Field 14528
  Until: 14:00,                           !- Field 14529
  0.100222167,                            !- Field 14530
  Until: 15:00,                           !- Field 14531
  0.104746669,                            !- Field 14532
  Until: 16:00,                           !- Field 14533
  0.062565447,                            !- Field 14534
  Until: 17:00,                           !- Field 14535
  0.007064888,                            !- Field 14536
  Until: 18:00,                           !- Field 14537
  0.037688932,                            !- Field 14538
  Until: 19:00,                           !- Field 14539
  0.148874397,                            !- Field 14540
  Until: 20:00,                           !- Field 14541
  0.081213928,                            !- Field 14542
  Until: 21:00,                           !- Field 14543
  0.174309374,                            !- Field 14544
  Until: 22:00,                           !- Field 14545
  0.011730659,                            !- Field 14546
  Until: 23:00,                           !- Field 14547
  0.043807931,                            !- Field 14548
  Until: 24:00,                           !- Field 14549
  0.015181713,                            !- Field 14550
  Through: 10/19,                         !- Field 14551
  For: AllDays,                           !- Field 14552
  Until: 01:00,                           !- Field 14553
  0.007265827,                            !- Field 14554
  Until: 02:00,                           !- Field 14555
  0.007267886,                            !- Field 14556
  Until: 03:00,                           !- Field 14557
  0.007250562,                            !- Field 14558
  Until: 04:00,                           !- Field 14559
  0.007251097,                            !- Field 14560
  Until: 05:00,                           !- Field 14561
  0.007243621,                            !- Field 14562
  Until: 06:00,                           !- Field 14563
  0.007221094,                            !- Field 14564
  Until: 07:00,                           !- Field 14565
  0.007194047,                            !- Field 14566
  Until: 08:00,                           !- Field 14567
  0.115274888,                            !- Field 14568
  Until: 09:00,                           !- Field 14569
  0.112197522,                            !- Field 14570
  Until: 10:00,                           !- Field 14571
  0.079504765,                            !- Field 14572
  Until: 11:00,                           !- Field 14573
  0.030313546,                            !- Field 14574
  Until: 12:00,                           !- Field 14575
  0.110657847,                            !- Field 14576
  Until: 13:00,                           !- Field 14577
  0.064727577,                            !- Field 14578
  Until: 14:00,                           !- Field 14579
  0.095592497,                            !- Field 14580
  Until: 15:00,                           !- Field 14581
  0.058417139,                            !- Field 14582
  Until: 16:00,                           !- Field 14583
  0.046078989,                            !- Field 14584
  Until: 17:00,                           !- Field 14585
  0.085141982,                            !- Field 14586
  Until: 18:00,                           !- Field 14587
  0.212202972,                            !- Field 14588
  Until: 19:00,                           !- Field 14589
  0.157756854,                            !- Field 14590
  Until: 20:00,                           !- Field 14591
  0.124931949,                            !- Field 14592
  Until: 21:00,                           !- Field 14593
  0.09484929,                             !- Field 14594
  Until: 22:00,                           !- Field 14595
  0.143318212,                            !- Field 14596
  Until: 23:00,                           !- Field 14597
  0.046928505,                            !- Field 14598
  Until: 24:00,                           !- Field 14599
  0.03424961,                             !- Field 14600
  Through: 10/20,                         !- Field 14601
  For: AllDays,                           !- Field 14602
  Until: 01:00,                           !- Field 14603
  0.007333101,                            !- Field 14604
  Until: 02:00,                           !- Field 14605
  0.007382032,                            !- Field 14606
  Until: 03:00,                           !- Field 14607
  0.007378481,                            !- Field 14608
  Until: 04:00,                           !- Field 14609
  0.007357561,                            !- Field 14610
  Until: 05:00,                           !- Field 14611
  0.007338179,                            !- Field 14612
  Until: 06:00,                           !- Field 14613
  0.046565385,                            !- Field 14614
  Until: 07:00,                           !- Field 14615
  0.024520281,                            !- Field 14616
  Until: 08:00,                           !- Field 14617
  0.170276846,                            !- Field 14618
  Until: 09:00,                           !- Field 14619
  0.13761698,                             !- Field 14620
  Until: 10:00,                           !- Field 14621
  0.062648051,                            !- Field 14622
  Until: 11:00,                           !- Field 14623
  0.115578125,                            !- Field 14624
  Until: 12:00,                           !- Field 14625
  0.046253514,                            !- Field 14626
  Until: 13:00,                           !- Field 14627
  0.067413544,                            !- Field 14628
  Until: 14:00,                           !- Field 14629
  0.007133032,                            !- Field 14630
  Until: 15:00,                           !- Field 14631
  0.007139847,                            !- Field 14632
  Until: 16:00,                           !- Field 14633
  0.007204941,                            !- Field 14634
  Until: 17:00,                           !- Field 14635
  0.142239509,                            !- Field 14636
  Until: 18:00,                           !- Field 14637
  0.182276448,                            !- Field 14638
  Until: 19:00,                           !- Field 14639
  0.036375413,                            !- Field 14640
  Until: 20:00,                           !- Field 14641
  0.053748927,                            !- Field 14642
  Until: 21:00,                           !- Field 14643
  0.012272315,                            !- Field 14644
  Until: 22:00,                           !- Field 14645
  0.075149773,                            !- Field 14646
  Until: 23:00,                           !- Field 14647
  0.040122963,                            !- Field 14648
  Until: 24:00,                           !- Field 14649
  0.016138286,                            !- Field 14650
  Through: 10/21,                         !- Field 14651
  For: AllDays,                           !- Field 14652
  Until: 01:00,                           !- Field 14653
  0.007353049,                            !- Field 14654
  Until: 02:00,                           !- Field 14655
  0.007363216,                            !- Field 14656
  Until: 03:00,                           !- Field 14657
  0.007371845,                            !- Field 14658
  Until: 04:00,                           !- Field 14659
  0.007378004,                            !- Field 14660
  Until: 05:00,                           !- Field 14661
  0.007362264,                            !- Field 14662
  Until: 06:00,                           !- Field 14663
  0.007334232,                            !- Field 14664
  Until: 07:00,                           !- Field 14665
  0.130680011,                            !- Field 14666
  Until: 08:00,                           !- Field 14667
  0.173800191,                            !- Field 14668
  Until: 09:00,                           !- Field 14669
  0.470626127,                            !- Field 14670
  Until: 10:00,                           !- Field 14671
  0.238519858,                            !- Field 14672
  Until: 11:00,                           !- Field 14673
  0.036172037,                            !- Field 14674
  Until: 12:00,                           !- Field 14675
  0.122628127,                            !- Field 14676
  Until: 13:00,                           !- Field 14677
  0.084964923,                            !- Field 14678
  Until: 14:00,                           !- Field 14679
  0.175652271,                            !- Field 14680
  Until: 15:00,                           !- Field 14681
  0.164207693,                            !- Field 14682
  Until: 16:00,                           !- Field 14683
  0.052397519,                            !- Field 14684
  Until: 17:00,                           !- Field 14685
  0.04692868,                             !- Field 14686
  Until: 18:00,                           !- Field 14687
  0.096651187,                            !- Field 14688
  Until: 19:00,                           !- Field 14689
  0.063912713,                            !- Field 14690
  Until: 20:00,                           !- Field 14691
  0.006935589,                            !- Field 14692
  Until: 21:00,                           !- Field 14693
  0.047409407,                            !- Field 14694
  Until: 22:00,                           !- Field 14695
  0.064229928,                            !- Field 14696
  Until: 23:00,                           !- Field 14697
  0.027691732,                            !- Field 14698
  Until: 24:00,                           !- Field 14699
  0.007333317,                            !- Field 14700
  Through: 10/22,                         !- Field 14701
  For: AllDays,                           !- Field 14702
  Until: 01:00,                           !- Field 14703
  0.007349068,                            !- Field 14704
  Until: 02:00,                           !- Field 14705
  0.007378574,                            !- Field 14706
  Until: 03:00,                           !- Field 14707
  0.007358652,                            !- Field 14708
  Until: 04:00,                           !- Field 14709
  0.007358132,                            !- Field 14710
  Until: 05:00,                           !- Field 14711
  0.008296143,                            !- Field 14712
  Until: 06:00,                           !- Field 14713
  0.048527323,                            !- Field 14714
  Until: 07:00,                           !- Field 14715
  0.006912976,                            !- Field 14716
  Until: 08:00,                           !- Field 14717
  0.007271949,                            !- Field 14718
  Until: 09:00,                           !- Field 14719
  0.101794875,                            !- Field 14720
  Until: 10:00,                           !- Field 14721
  0.244059018,                            !- Field 14722
  Until: 11:00,                           !- Field 14723
  0.356527922,                            !- Field 14724
  Until: 12:00,                           !- Field 14725
  0.199627678,                            !- Field 14726
  Until: 13:00,                           !- Field 14727
  0.19259469,                             !- Field 14728
  Until: 14:00,                           !- Field 14729
  0.268670716,                            !- Field 14730
  Until: 15:00,                           !- Field 14731
  0.03849524,                             !- Field 14732
  Until: 16:00,                           !- Field 14733
  0.125629561,                            !- Field 14734
  Until: 17:00,                           !- Field 14735
  0.087381579,                            !- Field 14736
  Until: 18:00,                           !- Field 14737
  0.071748674,                            !- Field 14738
  Until: 19:00,                           !- Field 14739
  0.035320346,                            !- Field 14740
  Until: 20:00,                           !- Field 14741
  0.017055601,                            !- Field 14742
  Until: 21:00,                           !- Field 14743
  0.108319548,                            !- Field 14744
  Until: 22:00,                           !- Field 14745
  0.023752501,                            !- Field 14746
  Until: 23:00,                           !- Field 14747
  0.030143958,                            !- Field 14748
  Until: 24:00,                           !- Field 14749
  0.019575212,                            !- Field 14750
  Through: 10/23,                         !- Field 14751
  For: AllDays,                           !- Field 14752
  Until: 01:00,                           !- Field 14753
  0.027080541,                            !- Field 14754
  Until: 02:00,                           !- Field 14755
  0.008820815,                            !- Field 14756
  Until: 03:00,                           !- Field 14757
  0.007316471,                            !- Field 14758
  Until: 04:00,                           !- Field 14759
  0.007325702,                            !- Field 14760
  Until: 05:00,                           !- Field 14761
  0.007317103,                            !- Field 14762
  Until: 06:00,                           !- Field 14763
  0.035830728,                            !- Field 14764
  Until: 07:00,                           !- Field 14765
  0.03637915,                             !- Field 14766
  Until: 08:00,                           !- Field 14767
  0.057960189,                            !- Field 14768
  Until: 09:00,                           !- Field 14769
  0.070451644,                            !- Field 14770
  Until: 10:00,                           !- Field 14771
  0.354583863,                            !- Field 14772
  Until: 11:00,                           !- Field 14773
  0.421477483,                            !- Field 14774
  Until: 12:00,                           !- Field 14775
  0.266743686,                            !- Field 14776
  Until: 13:00,                           !- Field 14777
  0.440197221,                            !- Field 14778
  Until: 14:00,                           !- Field 14779
  0.334573856,                            !- Field 14780
  Until: 15:00,                           !- Field 14781
  0.31884148,                             !- Field 14782
  Until: 16:00,                           !- Field 14783
  0.259925939,                            !- Field 14784
  Until: 17:00,                           !- Field 14785
  0.312092924,                            !- Field 14786
  Until: 18:00,                           !- Field 14787
  0.183724965,                            !- Field 14788
  Until: 19:00,                           !- Field 14789
  0.254261757,                            !- Field 14790
  Until: 20:00,                           !- Field 14791
  0.153342324,                            !- Field 14792
  Until: 21:00,                           !- Field 14793
  0.064162422,                            !- Field 14794
  Until: 22:00,                           !- Field 14795
  0.065523721,                            !- Field 14796
  Until: 23:00,                           !- Field 14797
  0.16480393,                             !- Field 14798
  Until: 24:00,                           !- Field 14799
  0.1059483,                              !- Field 14800
  Through: 10/24,                         !- Field 14801
  For: AllDays,                           !- Field 14802
  Until: 01:00,                           !- Field 14803
  0.007408884,                            !- Field 14804
  Until: 02:00,                           !- Field 14805
  0.007404675,                            !- Field 14806
  Until: 03:00,                           !- Field 14807
  0.007399431,                            !- Field 14808
  Until: 04:00,                           !- Field 14809
  0.00738819,                             !- Field 14810
  Until: 05:00,                           !- Field 14811
  0.007374041,                            !- Field 14812
  Until: 06:00,                           !- Field 14813
  0.007355211,                            !- Field 14814
  Until: 07:00,                           !- Field 14815
  0.01607119,                             !- Field 14816
  Until: 08:00,                           !- Field 14817
  0.244420812,                            !- Field 14818
  Until: 09:00,                           !- Field 14819
  0.176724499,                            !- Field 14820
  Until: 10:00,                           !- Field 14821
  0.278000936,                            !- Field 14822
  Until: 11:00,                           !- Field 14823
  0.460260463,                            !- Field 14824
  Until: 12:00,                           !- Field 14825
  0.192984948,                            !- Field 14826
  Until: 13:00,                           !- Field 14827
  0.086842694,                            !- Field 14828
  Until: 14:00,                           !- Field 14829
  0.243026512,                            !- Field 14830
  Until: 15:00,                           !- Field 14831
  0.105661533,                            !- Field 14832
  Until: 16:00,                           !- Field 14833
  0.130097611,                            !- Field 14834
  Until: 17:00,                           !- Field 14835
  0.046466264,                            !- Field 14836
  Until: 18:00,                           !- Field 14837
  0.191784847,                            !- Field 14838
  Until: 19:00,                           !- Field 14839
  0.125284215,                            !- Field 14840
  Until: 20:00,                           !- Field 14841
  0.13506573,                             !- Field 14842
  Until: 21:00,                           !- Field 14843
  0.034218712,                            !- Field 14844
  Until: 22:00,                           !- Field 14845
  0.050092932,                            !- Field 14846
  Until: 23:00,                           !- Field 14847
  0.013830629,                            !- Field 14848
  Until: 24:00,                           !- Field 14849
  0.053821853,                            !- Field 14850
  Through: 10/25,                         !- Field 14851
  For: AllDays,                           !- Field 14852
  Until: 01:00,                           !- Field 14853
  0.007330884,                            !- Field 14854
  Until: 02:00,                           !- Field 14855
  0.007334666,                            !- Field 14856
  Until: 03:00,                           !- Field 14857
  0.007328027,                            !- Field 14858
  Until: 04:00,                           !- Field 14859
  0.007294025,                            !- Field 14860
  Until: 05:00,                           !- Field 14861
  0.007289355,                            !- Field 14862
  Until: 06:00,                           !- Field 14863
  0.007258309,                            !- Field 14864
  Until: 07:00,                           !- Field 14865
  0.015551638,                            !- Field 14866
  Until: 08:00,                           !- Field 14867
  0.156302428,                            !- Field 14868
  Until: 09:00,                           !- Field 14869
  0.139243661,                            !- Field 14870
  Until: 10:00,                           !- Field 14871
  0.199248372,                            !- Field 14872
  Until: 11:00,                           !- Field 14873
  0.233341872,                            !- Field 14874
  Until: 12:00,                           !- Field 14875
  0.109275305,                            !- Field 14876
  Until: 13:00,                           !- Field 14877
  0.109944592,                            !- Field 14878
  Until: 14:00,                           !- Field 14879
  0.100222167,                            !- Field 14880
  Until: 15:00,                           !- Field 14881
  0.104746669,                            !- Field 14882
  Until: 16:00,                           !- Field 14883
  0.062565447,                            !- Field 14884
  Until: 17:00,                           !- Field 14885
  0.007064888,                            !- Field 14886
  Until: 18:00,                           !- Field 14887
  0.037688932,                            !- Field 14888
  Until: 19:00,                           !- Field 14889
  0.148874397,                            !- Field 14890
  Until: 20:00,                           !- Field 14891
  0.081213928,                            !- Field 14892
  Until: 21:00,                           !- Field 14893
  0.174309374,                            !- Field 14894
  Until: 22:00,                           !- Field 14895
  0.011730659,                            !- Field 14896
  Until: 23:00,                           !- Field 14897
  0.043807931,                            !- Field 14898
  Until: 24:00,                           !- Field 14899
  0.015181713,                            !- Field 14900
  Through: 10/26,                         !- Field 14901
  For: AllDays,                           !- Field 14902
  Until: 01:00,                           !- Field 14903
  0.007265827,                            !- Field 14904
  Until: 02:00,                           !- Field 14905
  0.007267886,                            !- Field 14906
  Until: 03:00,                           !- Field 14907
  0.007250562,                            !- Field 14908
  Until: 04:00,                           !- Field 14909
  0.007251097,                            !- Field 14910
  Until: 05:00,                           !- Field 14911
  0.007243621,                            !- Field 14912
  Until: 06:00,                           !- Field 14913
  0.007221094,                            !- Field 14914
  Until: 07:00,                           !- Field 14915
  0.007194047,                            !- Field 14916
  Until: 08:00,                           !- Field 14917
  0.115274888,                            !- Field 14918
  Until: 09:00,                           !- Field 14919
  0.112197522,                            !- Field 14920
  Until: 10:00,                           !- Field 14921
  0.079504765,                            !- Field 14922
  Until: 11:00,                           !- Field 14923
  0.030313546,                            !- Field 14924
  Until: 12:00,                           !- Field 14925
  0.110657847,                            !- Field 14926
  Until: 13:00,                           !- Field 14927
  0.064727577,                            !- Field 14928
  Until: 14:00,                           !- Field 14929
  0.095592497,                            !- Field 14930
  Until: 15:00,                           !- Field 14931
  0.058417139,                            !- Field 14932
  Until: 16:00,                           !- Field 14933
  0.046078989,                            !- Field 14934
  Until: 17:00,                           !- Field 14935
  0.085141982,                            !- Field 14936
  Until: 18:00,                           !- Field 14937
  0.212202972,                            !- Field 14938
  Until: 19:00,                           !- Field 14939
  0.157756854,                            !- Field 14940
  Until: 20:00,                           !- Field 14941
  0.124931949,                            !- Field 14942
  Until: 21:00,                           !- Field 14943
  0.09484929,                             !- Field 14944
  Until: 22:00,                           !- Field 14945
  0.143318212,                            !- Field 14946
  Until: 23:00,                           !- Field 14947
  0.046928505,                            !- Field 14948
  Until: 24:00,                           !- Field 14949
  0.03424961,                             !- Field 14950
  Through: 10/27,                         !- Field 14951
  For: AllDays,                           !- Field 14952
  Until: 01:00,                           !- Field 14953
  0.007333101,                            !- Field 14954
  Until: 02:00,                           !- Field 14955
  0.007382032,                            !- Field 14956
  Until: 03:00,                           !- Field 14957
  0.007378481,                            !- Field 14958
  Until: 04:00,                           !- Field 14959
  0.007357561,                            !- Field 14960
  Until: 05:00,                           !- Field 14961
  0.007338179,                            !- Field 14962
  Until: 06:00,                           !- Field 14963
  0.046565385,                            !- Field 14964
  Until: 07:00,                           !- Field 14965
  0.024520281,                            !- Field 14966
  Until: 08:00,                           !- Field 14967
  0.170276846,                            !- Field 14968
  Until: 09:00,                           !- Field 14969
  0.13761698,                             !- Field 14970
  Until: 10:00,                           !- Field 14971
  0.062648051,                            !- Field 14972
  Until: 11:00,                           !- Field 14973
  0.115578125,                            !- Field 14974
  Until: 12:00,                           !- Field 14975
  0.046253514,                            !- Field 14976
  Until: 13:00,                           !- Field 14977
  0.067413544,                            !- Field 14978
  Until: 14:00,                           !- Field 14979
  0.007133032,                            !- Field 14980
  Until: 15:00,                           !- Field 14981
  0.007139847,                            !- Field 14982
  Until: 16:00,                           !- Field 14983
  0.007204941,                            !- Field 14984
  Until: 17:00,                           !- Field 14985
  0.142239509,                            !- Field 14986
  Until: 18:00,                           !- Field 14987
  0.182276448,                            !- Field 14988
  Until: 19:00,                           !- Field 14989
  0.036375413,                            !- Field 14990
  Until: 20:00,                           !- Field 14991
  0.053748927,                            !- Field 14992
  Until: 21:00,                           !- Field 14993
  0.012272315,                            !- Field 14994
  Until: 22:00,                           !- Field 14995
  0.075149773,                            !- Field 14996
  Until: 23:00,                           !- Field 14997
  0.040122963,                            !- Field 14998
  Until: 24:00,                           !- Field 14999
  0.016138286,                            !- Field 15000
  Through: 10/28,                         !- Field 15001
  For: AllDays,                           !- Field 15002
  Until: 01:00,                           !- Field 15003
  0.007353049,                            !- Field 15004
  Until: 02:00,                           !- Field 15005
  0.007363216,                            !- Field 15006
  Until: 03:00,                           !- Field 15007
  0.007371845,                            !- Field 15008
  Until: 04:00,                           !- Field 15009
  0.007378004,                            !- Field 15010
  Until: 05:00,                           !- Field 15011
  0.007362264,                            !- Field 15012
  Until: 06:00,                           !- Field 15013
  0.007334232,                            !- Field 15014
  Until: 07:00,                           !- Field 15015
  0.130680011,                            !- Field 15016
  Until: 08:00,                           !- Field 15017
  0.173800191,                            !- Field 15018
  Until: 09:00,                           !- Field 15019
  0.470626127,                            !- Field 15020
  Until: 10:00,                           !- Field 15021
  0.238519858,                            !- Field 15022
  Until: 11:00,                           !- Field 15023
  0.036172037,                            !- Field 15024
  Until: 12:00,                           !- Field 15025
  0.122628127,                            !- Field 15026
  Until: 13:00,                           !- Field 15027
  0.084964923,                            !- Field 15028
  Until: 14:00,                           !- Field 15029
  0.175652271,                            !- Field 15030
  Until: 15:00,                           !- Field 15031
  0.164207693,                            !- Field 15032
  Until: 16:00,                           !- Field 15033
  0.052397519,                            !- Field 15034
  Until: 17:00,                           !- Field 15035
  0.04692868,                             !- Field 15036
  Until: 18:00,                           !- Field 15037
  0.096651187,                            !- Field 15038
  Until: 19:00,                           !- Field 15039
  0.063912713,                            !- Field 15040
  Until: 20:00,                           !- Field 15041
  0.006935589,                            !- Field 15042
  Until: 21:00,                           !- Field 15043
  0.047409407,                            !- Field 15044
  Until: 22:00,                           !- Field 15045
  0.064229928,                            !- Field 15046
  Until: 23:00,                           !- Field 15047
  0.027691732,                            !- Field 15048
  Until: 24:00,                           !- Field 15049
  0.007333317,                            !- Field 15050
  Through: 10/29,                         !- Field 15051
  For: AllDays,                           !- Field 15052
  Until: 01:00,                           !- Field 15053
  0.007349068,                            !- Field 15054
  Until: 02:00,                           !- Field 15055
  0.007378574,                            !- Field 15056
  Until: 03:00,                           !- Field 15057
  0.007358652,                            !- Field 15058
  Until: 04:00,                           !- Field 15059
  0.007358132,                            !- Field 15060
  Until: 05:00,                           !- Field 15061
  0.008296143,                            !- Field 15062
  Until: 06:00,                           !- Field 15063
  0.048527323,                            !- Field 15064
  Until: 07:00,                           !- Field 15065
  0.006912976,                            !- Field 15066
  Until: 08:00,                           !- Field 15067
  0.007271949,                            !- Field 15068
  Until: 09:00,                           !- Field 15069
  0.101794875,                            !- Field 15070
  Until: 10:00,                           !- Field 15071
  0.244059018,                            !- Field 15072
  Until: 11:00,                           !- Field 15073
  0.356527922,                            !- Field 15074
  Until: 12:00,                           !- Field 15075
  0.199627678,                            !- Field 15076
  Until: 13:00,                           !- Field 15077
  0.19259469,                             !- Field 15078
  Until: 14:00,                           !- Field 15079
  0.268670716,                            !- Field 15080
  Until: 15:00,                           !- Field 15081
  0.03849524,                             !- Field 15082
  Until: 16:00,                           !- Field 15083
  0.125629561,                            !- Field 15084
  Until: 17:00,                           !- Field 15085
  0.087381579,                            !- Field 15086
  Until: 18:00,                           !- Field 15087
  0.071748674,                            !- Field 15088
  Until: 19:00,                           !- Field 15089
  0.035320346,                            !- Field 15090
  Until: 20:00,                           !- Field 15091
  0.017055601,                            !- Field 15092
  Until: 21:00,                           !- Field 15093
  0.108319548,                            !- Field 15094
  Until: 22:00,                           !- Field 15095
  0.023752501,                            !- Field 15096
  Until: 23:00,                           !- Field 15097
  0.030143958,                            !- Field 15098
  Until: 24:00,                           !- Field 15099
  0.019575212,                            !- Field 15100
  Through: 10/30,                         !- Field 15101
  For: AllDays,                           !- Field 15102
  Until: 01:00,                           !- Field 15103
  0.027080541,                            !- Field 15104
  Until: 02:00,                           !- Field 15105
  0.008820815,                            !- Field 15106
  Until: 03:00,                           !- Field 15107
  0.007316471,                            !- Field 15108
  Until: 04:00,                           !- Field 15109
  0.007325702,                            !- Field 15110
  Until: 05:00,                           !- Field 15111
  0.007317103,                            !- Field 15112
  Until: 06:00,                           !- Field 15113
  0.035830728,                            !- Field 15114
  Until: 07:00,                           !- Field 15115
  0.03637915,                             !- Field 15116
  Until: 08:00,                           !- Field 15117
  0.057960189,                            !- Field 15118
  Until: 09:00,                           !- Field 15119
  0.070451644,                            !- Field 15120
  Until: 10:00,                           !- Field 15121
  0.354583863,                            !- Field 15122
  Until: 11:00,                           !- Field 15123
  0.421477483,                            !- Field 15124
  Until: 12:00,                           !- Field 15125
  0.266743686,                            !- Field 15126
  Until: 13:00,                           !- Field 15127
  0.440197221,                            !- Field 15128
  Until: 14:00,                           !- Field 15129
  0.334573856,                            !- Field 15130
  Until: 15:00,                           !- Field 15131
  0.31884148,                             !- Field 15132
  Until: 16:00,                           !- Field 15133
  0.259925939,                            !- Field 15134
  Until: 17:00,                           !- Field 15135
  0.312092924,                            !- Field 15136
  Until: 18:00,                           !- Field 15137
  0.183724965,                            !- Field 15138
  Until: 19:00,                           !- Field 15139
  0.254261757,                            !- Field 15140
  Until: 20:00,                           !- Field 15141
  0.153342324,                            !- Field 15142
  Until: 21:00,                           !- Field 15143
  0.064162422,                            !- Field 15144
  Until: 22:00,                           !- Field 15145
  0.065523721,                            !- Field 15146
  Until: 23:00,                           !- Field 15147
  0.16480393,                             !- Field 15148
  Until: 24:00,                           !- Field 15149
  0.1059483,                              !- Field 15150
  Through: 10/31,                         !- Field 15151
  For: AllDays,                           !- Field 15152
  Until: 01:00,                           !- Field 15153
  0.007408884,                            !- Field 15154
  Until: 02:00,                           !- Field 15155
  0.007404675,                            !- Field 15156
  Until: 03:00,                           !- Field 15157
  0.007399431,                            !- Field 15158
  Until: 04:00,                           !- Field 15159
  0.00738819,                             !- Field 15160
  Until: 05:00,                           !- Field 15161
  0.007374041,                            !- Field 15162
  Until: 06:00,                           !- Field 15163
  0.007355211,                            !- Field 15164
  Until: 07:00,                           !- Field 15165
  0.01607119,                             !- Field 15166
  Until: 08:00,                           !- Field 15167
  0.244420812,                            !- Field 15168
  Until: 09:00,                           !- Field 15169
  0.176724499,                            !- Field 15170
  Until: 10:00,                           !- Field 15171
  0.278000936,                            !- Field 15172
  Until: 11:00,                           !- Field 15173
  0.460260463,                            !- Field 15174
  Until: 12:00,                           !- Field 15175
  0.192984948,                            !- Field 15176
  Until: 13:00,                           !- Field 15177
  0.086842694,                            !- Field 15178
  Until: 14:00,                           !- Field 15179
  0.243026512,                            !- Field 15180
  Until: 15:00,                           !- Field 15181
  0.105661533,                            !- Field 15182
  Until: 16:00,                           !- Field 15183
  0.130097611,                            !- Field 15184
  Until: 17:00,                           !- Field 15185
  0.046466264,                            !- Field 15186
  Until: 18:00,                           !- Field 15187
  0.191784847,                            !- Field 15188
  Until: 19:00,                           !- Field 15189
  0.125284215,                            !- Field 15190
  Until: 20:00,                           !- Field 15191
  0.13506573,                             !- Field 15192
  Until: 21:00,                           !- Field 15193
  0.034218712,                            !- Field 15194
  Until: 22:00,                           !- Field 15195
  0.050092932,                            !- Field 15196
  Until: 23:00,                           !- Field 15197
  0.013830629,                            !- Field 15198
  Until: 24:00,                           !- Field 15199
  0.053821853,                            !- Field 15200
  Through: 11/01,                         !- Field 15201
  For: AllDays,                           !- Field 15202
  Until: 01:00,                           !- Field 15203
  0.004262746,                            !- Field 15204
  Until: 02:00,                           !- Field 15205
  0.004270706,                            !- Field 15206
  Until: 03:00,                           !- Field 15207
  0.004270211,                            !- Field 15208
  Until: 04:00,                           !- Field 15209
  0.004261768,                            !- Field 15210
  Until: 05:00,                           !- Field 15211
  0.004252362,                            !- Field 15212
  Until: 06:00,                           !- Field 15213
  0.004319073,                            !- Field 15214
  Until: 07:00,                           !- Field 15215
  0.084646997,                            !- Field 15216
  Until: 08:00,                           !- Field 15217
  0.065811729,                            !- Field 15218
  Until: 09:00,                           !- Field 15219
  0.350697556,                            !- Field 15220
  Until: 10:00,                           !- Field 15221
  0.042482126,                            !- Field 15222
  Until: 11:00,                           !- Field 15223
  0.098942086,                            !- Field 15224
  Until: 12:00,                           !- Field 15225
  0.04625804,                             !- Field 15226
  Until: 13:00,                           !- Field 15227
  0.109770123,                            !- Field 15228
  Until: 14:00,                           !- Field 15229
  0.183888283,                            !- Field 15230
  Until: 15:00,                           !- Field 15231
  0.027712543,                            !- Field 15232
  Until: 16:00,                           !- Field 15233
  0.078357117,                            !- Field 15234
  Until: 17:00,                           !- Field 15235
  0.081202203,                            !- Field 15236
  Until: 18:00,                           !- Field 15237
  0.11741597,                             !- Field 15238
  Until: 19:00,                           !- Field 15239
  0.063035486,                            !- Field 15240
  Until: 20:00,                           !- Field 15241
  0.00353198,                             !- Field 15242
  Until: 21:00,                           !- Field 15243
  0.070473576,                            !- Field 15244
  Until: 22:00,                           !- Field 15245
  0.288745337,                            !- Field 15246
  Until: 23:00,                           !- Field 15247
  0.174283594,                            !- Field 15248
  Until: 24:00,                           !- Field 15249
  0.003553554,                            !- Field 15250
  Through: 11/02,                         !- Field 15251
  For: AllDays,                           !- Field 15252
  Until: 01:00,                           !- Field 15253
  0.004289807,                            !- Field 15254
  Until: 02:00,                           !- Field 15255
  0.004308017,                            !- Field 15256
  Until: 03:00,                           !- Field 15257
  0.004297315,                            !- Field 15258
  Until: 04:00,                           !- Field 15259
  0.004289343,                            !- Field 15260
  Until: 05:00,                           !- Field 15261
  0.004269069,                            !- Field 15262
  Until: 06:00,                           !- Field 15263
  0.006883409,                            !- Field 15264
  Until: 07:00,                           !- Field 15265
  0.107164714,                            !- Field 15266
  Until: 08:00,                           !- Field 15267
  0.086574981,                            !- Field 15268
  Until: 09:00,                           !- Field 15269
  0.084411868,                            !- Field 15270
  Until: 10:00,                           !- Field 15271
  0.107539234,                            !- Field 15272
  Until: 11:00,                           !- Field 15273
  0.013056664,                            !- Field 15274
  Until: 12:00,                           !- Field 15275
  0.119714396,                            !- Field 15276
  Until: 13:00,                           !- Field 15277
  0.20600096,                             !- Field 15278
  Until: 14:00,                           !- Field 15279
  0.132463009,                            !- Field 15280
  Until: 15:00,                           !- Field 15281
  0.045854483,                            !- Field 15282
  Until: 16:00,                           !- Field 15283
  0.004389616,                            !- Field 15284
  Until: 17:00,                           !- Field 15285
  0.037699071,                            !- Field 15286
  Until: 18:00,                           !- Field 15287
  0.096361351,                            !- Field 15288
  Until: 19:00,                           !- Field 15289
  0.059569674,                            !- Field 15290
  Until: 20:00,                           !- Field 15291
  0.13375812,                             !- Field 15292
  Until: 21:00,                           !- Field 15293
  0.10768845,                             !- Field 15294
  Until: 22:00,                           !- Field 15295
  0.032083448,                            !- Field 15296
  Until: 23:00,                           !- Field 15297
  0.020843137,                            !- Field 15298
  Until: 24:00,                           !- Field 15299
  0.008725633,                            !- Field 15300
  Through: 11/03,                         !- Field 15301
  For: AllDays,                           !- Field 15302
  Until: 01:00,                           !- Field 15303
  0.005288607,                            !- Field 15304
  Until: 02:00,                           !- Field 15305
  0.055954082,                            !- Field 15306
  Until: 03:00,                           !- Field 15307
  0.004825002,                            !- Field 15308
  Until: 04:00,                           !- Field 15309
  0.004805838,                            !- Field 15310
  Until: 05:00,                           !- Field 15311
  0.004769078,                            !- Field 15312
  Until: 06:00,                           !- Field 15313
  0.004763655,                            !- Field 15314
  Until: 07:00,                           !- Field 15315
  0.017635584,                            !- Field 15316
  Until: 08:00,                           !- Field 15317
  0.086575667,                            !- Field 15318
  Until: 09:00,                           !- Field 15319
  0.112518338,                            !- Field 15320
  Until: 10:00,                           !- Field 15321
  0.116902016,                            !- Field 15322
  Until: 11:00,                           !- Field 15323
  0.06459065,                             !- Field 15324
  Until: 12:00,                           !- Field 15325
  0.026200108,                            !- Field 15326
  Until: 13:00,                           !- Field 15327
  0.019729701,                            !- Field 15328
  Until: 14:00,                           !- Field 15329
  0.059680768,                            !- Field 15330
  Until: 15:00,                           !- Field 15331
  0.007720592,                            !- Field 15332
  Until: 16:00,                           !- Field 15333
  0.005137461,                            !- Field 15334
  Until: 17:00,                           !- Field 15335
  0.065545359,                            !- Field 15336
  Until: 18:00,                           !- Field 15337
  0.082568415,                            !- Field 15338
  Until: 19:00,                           !- Field 15339
  0.057518805,                            !- Field 15340
  Until: 20:00,                           !- Field 15341
  0.00419678,                             !- Field 15342
  Until: 21:00,                           !- Field 15343
  0.025202873,                            !- Field 15344
  Until: 22:00,                           !- Field 15345
  0.017247812,                            !- Field 15346
  Until: 23:00,                           !- Field 15347
  0.040097899,                            !- Field 15348
  Until: 24:00,                           !- Field 15349
  0.004277765,                            !- Field 15350
  Through: 11/04,                         !- Field 15351
  For: AllDays,                           !- Field 15352
  Until: 01:00,                           !- Field 15353
  0.004469234,                            !- Field 15354
  Until: 02:00,                           !- Field 15355
  0.004456468,                            !- Field 15356
  Until: 03:00,                           !- Field 15357
  0.004446352,                            !- Field 15358
  Until: 04:00,                           !- Field 15359
  0.004440717,                            !- Field 15360
  Until: 05:00,                           !- Field 15361
  0.004443839,                            !- Field 15362
  Until: 06:00,                           !- Field 15363
  0.00538253,                             !- Field 15364
  Until: 07:00,                           !- Field 15365
  0.073211847,                            !- Field 15366
  Until: 08:00,                           !- Field 15367
  0.073268713,                            !- Field 15368
  Until: 09:00,                           !- Field 15369
  0.261168959,                            !- Field 15370
  Until: 10:00,                           !- Field 15371
  0.237162042,                            !- Field 15372
  Until: 11:00,                           !- Field 15373
  0.09042255,                             !- Field 15374
  Until: 12:00,                           !- Field 15375
  0.149139576,                            !- Field 15376
  Until: 13:00,                           !- Field 15377
  0.194438316,                            !- Field 15378
  Until: 14:00,                           !- Field 15379
  0.437077003,                            !- Field 15380
  Until: 15:00,                           !- Field 15381
  0.118902508,                            !- Field 15382
  Until: 16:00,                           !- Field 15383
  0.028423565,                            !- Field 15384
  Until: 17:00,                           !- Field 15385
  0.004399616,                            !- Field 15386
  Until: 18:00,                           !- Field 15387
  0.147625235,                            !- Field 15388
  Until: 19:00,                           !- Field 15389
  0.08531912,                             !- Field 15390
  Until: 20:00,                           !- Field 15391
  0.047799537,                            !- Field 15392
  Until: 21:00,                           !- Field 15393
  0.055746068,                            !- Field 15394
  Until: 22:00,                           !- Field 15395
  0.097717715,                            !- Field 15396
  Until: 23:00,                           !- Field 15397
  0.087010094,                            !- Field 15398
  Until: 24:00,                           !- Field 15399
  0.106101724,                            !- Field 15400
  Through: 11/05,                         !- Field 15401
  For: AllDays,                           !- Field 15402
  Until: 01:00,                           !- Field 15403
  0.004440007,                            !- Field 15404
  Until: 02:00,                           !- Field 15405
  0.004432275,                            !- Field 15406
  Until: 03:00,                           !- Field 15407
  0.004435365,                            !- Field 15408
  Until: 04:00,                           !- Field 15409
  0.00441594,                             !- Field 15410
  Until: 05:00,                           !- Field 15411
  0.004423073,                            !- Field 15412
  Until: 06:00,                           !- Field 15413
  0.004420889,                            !- Field 15414
  Until: 07:00,                           !- Field 15415
  0.004435772,                            !- Field 15416
  Until: 08:00,                           !- Field 15417
  0.045408191,                            !- Field 15418
  Until: 09:00,                           !- Field 15419
  0.169428032,                            !- Field 15420
  Until: 10:00,                           !- Field 15421
  0.159986945,                            !- Field 15422
  Until: 11:00,                           !- Field 15423
  0.306292693,                            !- Field 15424
  Until: 12:00,                           !- Field 15425
  0.461719411,                            !- Field 15426
  Until: 13:00,                           !- Field 15427
  0.495039674,                            !- Field 15428
  Until: 14:00,                           !- Field 15429
  0.337795031,                            !- Field 15430
  Until: 15:00,                           !- Field 15431
  0.412646313,                            !- Field 15432
  Until: 16:00,                           !- Field 15433
  0.352577586,                            !- Field 15434
  Until: 17:00,                           !- Field 15435
  0.156457621,                            !- Field 15436
  Until: 18:00,                           !- Field 15437
  0.192857886,                            !- Field 15438
  Until: 19:00,                           !- Field 15439
  0.109583461,                            !- Field 15440
  Until: 20:00,                           !- Field 15441
  0.231985444,                            !- Field 15442
  Until: 21:00,                           !- Field 15443
  0.099727955,                            !- Field 15444
  Until: 22:00,                           !- Field 15445
  0.185273863,                            !- Field 15446
  Until: 23:00,                           !- Field 15447
  0.029070764,                            !- Field 15448
  Until: 24:00,                           !- Field 15449
  0.049319765,                            !- Field 15450
  Through: 11/06,                         !- Field 15451
  For: AllDays,                           !- Field 15452
  Until: 01:00,                           !- Field 15453
  0.05433453,                             !- Field 15454
  Until: 02:00,                           !- Field 15455
  0.026813177,                            !- Field 15456
  Until: 03:00,                           !- Field 15457
  0.00524894,                             !- Field 15458
  Until: 04:00,                           !- Field 15459
  0.005338063,                            !- Field 15460
  Until: 05:00,                           !- Field 15461
  0.010666188,                            !- Field 15462
  Until: 06:00,                           !- Field 15463
  0.039618153,                            !- Field 15464
  Until: 07:00,                           !- Field 15465
  0.031852674,                            !- Field 15466
  Until: 08:00,                           !- Field 15467
  0.050316062,                            !- Field 15468
  Until: 09:00,                           !- Field 15469
  0.183899362,                            !- Field 15470
  Until: 10:00,                           !- Field 15471
  0.421382118,                            !- Field 15472
  Until: 11:00,                           !- Field 15473
  0.36717832,                             !- Field 15474
  Until: 12:00,                           !- Field 15475
  0.420148236,                            !- Field 15476
  Until: 13:00,                           !- Field 15477
  0.288105808,                            !- Field 15478
  Until: 14:00,                           !- Field 15479
  0.251713414,                            !- Field 15480
  Until: 15:00,                           !- Field 15481
  0.234586381,                            !- Field 15482
  Until: 16:00,                           !- Field 15483
  0.600777106,                            !- Field 15484
  Until: 17:00,                           !- Field 15485
  0.334125457,                            !- Field 15486
  Until: 18:00,                           !- Field 15487
  0.513214597,                            !- Field 15488
  Until: 19:00,                           !- Field 15489
  0.250945532,                            !- Field 15490
  Until: 20:00,                           !- Field 15491
  0.134476774,                            !- Field 15492
  Until: 21:00,                           !- Field 15493
  0.107861445,                            !- Field 15494
  Until: 22:00,                           !- Field 15495
  0.017601438,                            !- Field 15496
  Until: 23:00,                           !- Field 15497
  0.111830137,                            !- Field 15498
  Until: 24:00,                           !- Field 15499
  0.004703385,                            !- Field 15500
  Through: 11/07,                         !- Field 15501
  For: AllDays,                           !- Field 15502
  Until: 01:00,                           !- Field 15503
  0.004676371,                            !- Field 15504
  Until: 02:00,                           !- Field 15505
  0.004658065,                            !- Field 15506
  Until: 03:00,                           !- Field 15507
  0.004655458,                            !- Field 15508
  Until: 04:00,                           !- Field 15509
  0.004642168,                            !- Field 15510
  Until: 05:00,                           !- Field 15511
  0.004638238,                            !- Field 15512
  Until: 06:00,                           !- Field 15513
  0.039585523,                            !- Field 15514
  Until: 07:00,                           !- Field 15515
  0.005473834,                            !- Field 15516
  Until: 08:00,                           !- Field 15517
  0.236218318,                            !- Field 15518
  Until: 09:00,                           !- Field 15519
  0.198357648,                            !- Field 15520
  Until: 10:00,                           !- Field 15521
  0.200008206,                            !- Field 15522
  Until: 11:00,                           !- Field 15523
  0.089292127,                            !- Field 15524
  Until: 12:00,                           !- Field 15525
  0.083076314,                            !- Field 15526
  Until: 13:00,                           !- Field 15527
  0.177790956,                            !- Field 15528
  Until: 14:00,                           !- Field 15529
  0.088607242,                            !- Field 15530
  Until: 15:00,                           !- Field 15531
  0.045873044,                            !- Field 15532
  Until: 16:00,                           !- Field 15533
  0.043465049,                            !- Field 15534
  Until: 17:00,                           !- Field 15535
  0.111728974,                            !- Field 15536
  Until: 18:00,                           !- Field 15537
  0.032590937,                            !- Field 15538
  Until: 19:00,                           !- Field 15539
  0.07543037,                             !- Field 15540
  Until: 20:00,                           !- Field 15541
  0.127914519,                            !- Field 15542
  Until: 21:00,                           !- Field 15543
  0.067210959,                            !- Field 15544
  Until: 22:00,                           !- Field 15545
  0.025689058,                            !- Field 15546
  Until: 23:00,                           !- Field 15547
  0.065849967,                            !- Field 15548
  Until: 24:00,                           !- Field 15549
  0.028134799,                            !- Field 15550
  Through: 11/08,                         !- Field 15551
  For: AllDays,                           !- Field 15552
  Until: 01:00,                           !- Field 15553
  0.004262746,                            !- Field 15554
  Until: 02:00,                           !- Field 15555
  0.004270706,                            !- Field 15556
  Until: 03:00,                           !- Field 15557
  0.004270211,                            !- Field 15558
  Until: 04:00,                           !- Field 15559
  0.004261768,                            !- Field 15560
  Until: 05:00,                           !- Field 15561
  0.004252362,                            !- Field 15562
  Until: 06:00,                           !- Field 15563
  0.004319073,                            !- Field 15564
  Until: 07:00,                           !- Field 15565
  0.084646997,                            !- Field 15566
  Until: 08:00,                           !- Field 15567
  0.065811729,                            !- Field 15568
  Until: 09:00,                           !- Field 15569
  0.350697556,                            !- Field 15570
  Until: 10:00,                           !- Field 15571
  0.042482126,                            !- Field 15572
  Until: 11:00,                           !- Field 15573
  0.098942086,                            !- Field 15574
  Until: 12:00,                           !- Field 15575
  0.04625804,                             !- Field 15576
  Until: 13:00,                           !- Field 15577
  0.109770123,                            !- Field 15578
  Until: 14:00,                           !- Field 15579
  0.183888283,                            !- Field 15580
  Until: 15:00,                           !- Field 15581
  0.027712543,                            !- Field 15582
  Until: 16:00,                           !- Field 15583
  0.078357117,                            !- Field 15584
  Until: 17:00,                           !- Field 15585
  0.081202203,                            !- Field 15586
  Until: 18:00,                           !- Field 15587
  0.11741597,                             !- Field 15588
  Until: 19:00,                           !- Field 15589
  0.063035486,                            !- Field 15590
  Until: 20:00,                           !- Field 15591
  0.00353198,                             !- Field 15592
  Until: 21:00,                           !- Field 15593
  0.070473576,                            !- Field 15594
  Until: 22:00,                           !- Field 15595
  0.288745337,                            !- Field 15596
  Until: 23:00,                           !- Field 15597
  0.174283594,                            !- Field 15598
  Until: 24:00,                           !- Field 15599
  0.003553554,                            !- Field 15600
  Through: 11/09,                         !- Field 15601
  For: AllDays,                           !- Field 15602
  Until: 01:00,                           !- Field 15603
  0.004289807,                            !- Field 15604
  Until: 02:00,                           !- Field 15605
  0.004308017,                            !- Field 15606
  Until: 03:00,                           !- Field 15607
  0.004297315,                            !- Field 15608
  Until: 04:00,                           !- Field 15609
  0.004289343,                            !- Field 15610
  Until: 05:00,                           !- Field 15611
  0.004269069,                            !- Field 15612
  Until: 06:00,                           !- Field 15613
  0.006883409,                            !- Field 15614
  Until: 07:00,                           !- Field 15615
  0.107164714,                            !- Field 15616
  Until: 08:00,                           !- Field 15617
  0.086574981,                            !- Field 15618
  Until: 09:00,                           !- Field 15619
  0.084411868,                            !- Field 15620
  Until: 10:00,                           !- Field 15621
  0.107539234,                            !- Field 15622
  Until: 11:00,                           !- Field 15623
  0.013056664,                            !- Field 15624
  Until: 12:00,                           !- Field 15625
  0.119714396,                            !- Field 15626
  Until: 13:00,                           !- Field 15627
  0.20600096,                             !- Field 15628
  Until: 14:00,                           !- Field 15629
  0.132463009,                            !- Field 15630
  Until: 15:00,                           !- Field 15631
  0.045854483,                            !- Field 15632
  Until: 16:00,                           !- Field 15633
  0.004389616,                            !- Field 15634
  Until: 17:00,                           !- Field 15635
  0.037699071,                            !- Field 15636
  Until: 18:00,                           !- Field 15637
  0.096361351,                            !- Field 15638
  Until: 19:00,                           !- Field 15639
  0.059569674,                            !- Field 15640
  Until: 20:00,                           !- Field 15641
  0.13375812,                             !- Field 15642
  Until: 21:00,                           !- Field 15643
  0.10768845,                             !- Field 15644
  Until: 22:00,                           !- Field 15645
  0.032083448,                            !- Field 15646
  Until: 23:00,                           !- Field 15647
  0.020843137,                            !- Field 15648
  Until: 24:00,                           !- Field 15649
  0.008725633,                            !- Field 15650
  Through: 11/10,                         !- Field 15651
  For: AllDays,                           !- Field 15652
  Until: 01:00,                           !- Field 15653
  0.005288607,                            !- Field 15654
  Until: 02:00,                           !- Field 15655
  0.055954082,                            !- Field 15656
  Until: 03:00,                           !- Field 15657
  0.004825002,                            !- Field 15658
  Until: 04:00,                           !- Field 15659
  0.004805838,                            !- Field 15660
  Until: 05:00,                           !- Field 15661
  0.004769078,                            !- Field 15662
  Until: 06:00,                           !- Field 15663
  0.004763655,                            !- Field 15664
  Until: 07:00,                           !- Field 15665
  0.017635584,                            !- Field 15666
  Until: 08:00,                           !- Field 15667
  0.086575667,                            !- Field 15668
  Until: 09:00,                           !- Field 15669
  0.112518338,                            !- Field 15670
  Until: 10:00,                           !- Field 15671
  0.116902016,                            !- Field 15672
  Until: 11:00,                           !- Field 15673
  0.06459065,                             !- Field 15674
  Until: 12:00,                           !- Field 15675
  0.026200108,                            !- Field 15676
  Until: 13:00,                           !- Field 15677
  0.019729701,                            !- Field 15678
  Until: 14:00,                           !- Field 15679
  0.059680768,                            !- Field 15680
  Until: 15:00,                           !- Field 15681
  0.007720592,                            !- Field 15682
  Until: 16:00,                           !- Field 15683
  0.005137461,                            !- Field 15684
  Until: 17:00,                           !- Field 15685
  0.065545359,                            !- Field 15686
  Until: 18:00,                           !- Field 15687
  0.082568415,                            !- Field 15688
  Until: 19:00,                           !- Field 15689
  0.057518805,                            !- Field 15690
  Until: 20:00,                           !- Field 15691
  0.00419678,                             !- Field 15692
  Until: 21:00,                           !- Field 15693
  0.025202873,                            !- Field 15694
  Until: 22:00,                           !- Field 15695
  0.017247812,                            !- Field 15696
  Until: 23:00,                           !- Field 15697
  0.040097899,                            !- Field 15698
  Until: 24:00,                           !- Field 15699
  0.004277765,                            !- Field 15700
  Through: 11/11,                         !- Field 15701
  For: AllDays,                           !- Field 15702
  Until: 01:00,                           !- Field 15703
  0.004469234,                            !- Field 15704
  Until: 02:00,                           !- Field 15705
  0.004456468,                            !- Field 15706
  Until: 03:00,                           !- Field 15707
  0.004446352,                            !- Field 15708
  Until: 04:00,                           !- Field 15709
  0.004440717,                            !- Field 15710
  Until: 05:00,                           !- Field 15711
  0.004443839,                            !- Field 15712
  Until: 06:00,                           !- Field 15713
  0.00538253,                             !- Field 15714
  Until: 07:00,                           !- Field 15715
  0.073211847,                            !- Field 15716
  Until: 08:00,                           !- Field 15717
  0.073268713,                            !- Field 15718
  Until: 09:00,                           !- Field 15719
  0.261168959,                            !- Field 15720
  Until: 10:00,                           !- Field 15721
  0.237162042,                            !- Field 15722
  Until: 11:00,                           !- Field 15723
  0.09042255,                             !- Field 15724
  Until: 12:00,                           !- Field 15725
  0.149139576,                            !- Field 15726
  Until: 13:00,                           !- Field 15727
  0.194438316,                            !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.437077003,                            !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.118902508,                            !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.028423565,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.004399616,                            !- Field 15736
  Until: 18:00,                           !- Field 15737
  0.147625235,                            !- Field 15738
  Until: 19:00,                           !- Field 15739
  0.08531912,                             !- Field 15740
  Until: 20:00,                           !- Field 15741
  0.047799537,                            !- Field 15742
  Until: 21:00,                           !- Field 15743
  0.055746068,                            !- Field 15744
  Until: 22:00,                           !- Field 15745
  0.097717715,                            !- Field 15746
  Until: 23:00,                           !- Field 15747
  0.087010094,                            !- Field 15748
  Until: 24:00,                           !- Field 15749
  0.106101724,                            !- Field 15750
  Through: 11/12,                         !- Field 15751
  For: AllDays,                           !- Field 15752
  Until: 01:00,                           !- Field 15753
  0.004440007,                            !- Field 15754
  Until: 02:00,                           !- Field 15755
  0.004432275,                            !- Field 15756
  Until: 03:00,                           !- Field 15757
  0.004435365,                            !- Field 15758
  Until: 04:00,                           !- Field 15759
  0.00441594,                             !- Field 15760
  Until: 05:00,                           !- Field 15761
  0.004423073,                            !- Field 15762
  Until: 06:00,                           !- Field 15763
  0.004420889,                            !- Field 15764
  Until: 07:00,                           !- Field 15765
  0.004435772,                            !- Field 15766
  Until: 08:00,                           !- Field 15767
  0.045408191,                            !- Field 15768
  Until: 09:00,                           !- Field 15769
  0.169428032,                            !- Field 15770
  Until: 10:00,                           !- Field 15771
  0.159986945,                            !- Field 15772
  Until: 11:00,                           !- Field 15773
  0.306292693,                            !- Field 15774
  Until: 12:00,                           !- Field 15775
  0.461719411,                            !- Field 15776
  Until: 13:00,                           !- Field 15777
  0.495039674,                            !- Field 15778
  Until: 14:00,                           !- Field 15779
  0.337795031,                            !- Field 15780
  Until: 15:00,                           !- Field 15781
  0.412646313,                            !- Field 15782
  Until: 16:00,                           !- Field 15783
  0.352577586,                            !- Field 15784
  Until: 17:00,                           !- Field 15785
  0.156457621,                            !- Field 15786
  Until: 18:00,                           !- Field 15787
  0.192857886,                            !- Field 15788
  Until: 19:00,                           !- Field 15789
  0.109583461,                            !- Field 15790
  Until: 20:00,                           !- Field 15791
  0.231985444,                            !- Field 15792
  Until: 21:00,                           !- Field 15793
  0.099727955,                            !- Field 15794
  Until: 22:00,                           !- Field 15795
  0.185273863,                            !- Field 15796
  Until: 23:00,                           !- Field 15797
  0.029070764,                            !- Field 15798
  Until: 24:00,                           !- Field 15799
  0.049319765,                            !- Field 15800
  Through: 11/13,                         !- Field 15801
  For: AllDays,                           !- Field 15802
  Until: 01:00,                           !- Field 15803
  0.05433453,                             !- Field 15804
  Until: 02:00,                           !- Field 15805
  0.026813177,                            !- Field 15806
  Until: 03:00,                           !- Field 15807
  0.00524894,                             !- Field 15808
  Until: 04:00,                           !- Field 15809
  0.005338063,                            !- Field 15810
  Until: 05:00,                           !- Field 15811
  0.010666188,                            !- Field 15812
  Until: 06:00,                           !- Field 15813
  0.039618153,                            !- Field 15814
  Until: 07:00,                           !- Field 15815
  0.031852674,                            !- Field 15816
  Until: 08:00,                           !- Field 15817
  0.050316062,                            !- Field 15818
  Until: 09:00,                           !- Field 15819
  0.183899362,                            !- Field 15820
  Until: 10:00,                           !- Field 15821
  0.421382118,                            !- Field 15822
  Until: 11:00,                           !- Field 15823
  0.36717832,                             !- Field 15824
  Until: 12:00,                           !- Field 15825
  0.420148236,                            !- Field 15826
  Until: 13:00,                           !- Field 15827
  0.288105808,                            !- Field 15828
  Until: 14:00,                           !- Field 15829
  0.251713414,                            !- Field 15830
  Until: 15:00,                           !- Field 15831
  0.234586381,                            !- Field 15832
  Until: 16:00,                           !- Field 15833
  0.600777106,                            !- Field 15834
  Until: 17:00,                           !- Field 15835
  0.334125457,                            !- Field 15836
  Until: 18:00,                           !- Field 15837
  0.513214597,                            !- Field 15838
  Until: 19:00,                           !- Field 15839
  0.250945532,                            !- Field 15840
  Until: 20:00,                           !- Field 15841
  0.134476774,                            !- Field 15842
  Until: 21:00,                           !- Field 15843
  0.107861445,                            !- Field 15844
  Until: 22:00,                           !- Field 15845
  0.017601438,                            !- Field 15846
  Until: 23:00,                           !- Field 15847
  0.111830137,                            !- Field 15848
  Until: 24:00,                           !- Field 15849
  0.004703385,                            !- Field 15850
  Through: 11/14,                         !- Field 15851
  For: AllDays,                           !- Field 15852
  Until: 01:00,                           !- Field 15853
  0.004676371,                            !- Field 15854
  Until: 02:00,                           !- Field 15855
  0.004658065,                            !- Field 15856
  Until: 03:00,                           !- Field 15857
  0.004655458,                            !- Field 15858
  Until: 04:00,                           !- Field 15859
  0.004642168,                            !- Field 15860
  Until: 05:00,                           !- Field 15861
  0.004638238,                            !- Field 15862
  Until: 06:00,                           !- Field 15863
  0.039585523,                            !- Field 15864
  Until: 07:00,                           !- Field 15865
  0.005473834,                            !- Field 15866
  Until: 08:00,                           !- Field 15867
  0.236218318,                            !- Field 15868
  Until: 09:00,                           !- Field 15869
  0.198357648,                            !- Field 15870
  Until: 10:00,                           !- Field 15871
  0.200008206,                            !- Field 15872
  Until: 11:00,                           !- Field 15873
  0.089292127,                            !- Field 15874
  Until: 12:00,                           !- Field 15875
  0.083076314,                            !- Field 15876
  Until: 13:00,                           !- Field 15877
  0.177790956,                            !- Field 15878
  Until: 14:00,                           !- Field 15879
  0.088607242,                            !- Field 15880
  Until: 15:00,                           !- Field 15881
  0.045873044,                            !- Field 15882
  Until: 16:00,                           !- Field 15883
  0.043465049,                            !- Field 15884
  Until: 17:00,                           !- Field 15885
  0.111728974,                            !- Field 15886
  Until: 18:00,                           !- Field 15887
  0.032590937,                            !- Field 15888
  Until: 19:00,                           !- Field 15889
  0.07543037,                             !- Field 15890
  Until: 20:00,                           !- Field 15891
  0.127914519,                            !- Field 15892
  Until: 21:00,                           !- Field 15893
  0.067210959,                            !- Field 15894
  Until: 22:00,                           !- Field 15895
  0.025689058,                            !- Field 15896
  Until: 23:00,                           !- Field 15897
  0.065849967,                            !- Field 15898
  Until: 24:00,                           !- Field 15899
  0.028134799,                            !- Field 15900
  Through: 11/15,                         !- Field 15901
  For: AllDays,                           !- Field 15902
  Until: 01:00,                           !- Field 15903
  0.004262746,                            !- Field 15904
  Until: 02:00,                           !- Field 15905
  0.004270706,                            !- Field 15906
  Until: 03:00,                           !- Field 15907
  0.004270211,                            !- Field 15908
  Until: 04:00,                           !- Field 15909
  0.004261768,                            !- Field 15910
  Until: 05:00,                           !- Field 15911
  0.004252362,                            !- Field 15912
  Until: 06:00,                           !- Field 15913
  0.004319073,                            !- Field 15914
  Until: 07:00,                           !- Field 15915
  0.084646997,                            !- Field 15916
  Until: 08:00,                           !- Field 15917
  0.065811729,                            !- Field 15918
  Until: 09:00,                           !- Field 15919
  0.350697556,                            !- Field 15920
  Until: 10:00,                           !- Field 15921
  0.042482126,                            !- Field 15922
  Until: 11:00,                           !- Field 15923
  0.098942086,                            !- Field 15924
  Until: 12:00,                           !- Field 15925
  0.04625804,                             !- Field 15926
  Until: 13:00,                           !- Field 15927
  0.109770123,                            !- Field 15928
  Until: 14:00,                           !- Field 15929
  0.183888283,                            !- Field 15930
  Until: 15:00,                           !- Field 15931
  0.027712543,                            !- Field 15932
  Until: 16:00,                           !- Field 15933
  0.078357117,                            !- Field 15934
  Until: 17:00,                           !- Field 15935
  0.081202203,                            !- Field 15936
  Until: 18:00,                           !- Field 15937
  0.11741597,                             !- Field 15938
  Until: 19:00,                           !- Field 15939
  0.063035486,                            !- Field 15940
  Until: 20:00,                           !- Field 15941
  0.00353198,                             !- Field 15942
  Until: 21:00,                           !- Field 15943
  0.070473576,                            !- Field 15944
  Until: 22:00,                           !- Field 15945
  0.288745337,                            !- Field 15946
  Until: 23:00,                           !- Field 15947
  0.174283594,                            !- Field 15948
  Until: 24:00,                           !- Field 15949
  0.003553554,                            !- Field 15950
  Through: 11/16,                         !- Field 15951
  For: AllDays,                           !- Field 15952
  Until: 01:00,                           !- Field 15953
  0.004289807,                            !- Field 15954
  Until: 02:00,                           !- Field 15955
  0.004308017,                            !- Field 15956
  Until: 03:00,                           !- Field 15957
  0.004297315,                            !- Field 15958
  Until: 04:00,                           !- Field 15959
  0.004289343,                            !- Field 15960
  Until: 05:00,                           !- Field 15961
  0.004269069,                            !- Field 15962
  Until: 06:00,                           !- Field 15963
  0.006883409,                            !- Field 15964
  Until: 07:00,                           !- Field 15965
  0.107164714,                            !- Field 15966
  Until: 08:00,                           !- Field 15967
  0.086574981,                            !- Field 15968
  Until: 09:00,                           !- Field 15969
  0.084411868,                            !- Field 15970
  Until: 10:00,                           !- Field 15971
  0.107539234,                            !- Field 15972
  Until: 11:00,                           !- Field 15973
  0.013056664,                            !- Field 15974
  Until: 12:00,                           !- Field 15975
  0.119714396,                            !- Field 15976
  Until: 13:00,                           !- Field 15977
  0.20600096,                             !- Field 15978
  Until: 14:00,                           !- Field 15979
  0.132463009,                            !- Field 15980
  Until: 15:00,                           !- Field 15981
  0.045854483,                            !- Field 15982
  Until: 16:00,                           !- Field 15983
  0.004389616,                            !- Field 15984
  Until: 17:00,                           !- Field 15985
  0.037699071,                            !- Field 15986
  Until: 18:00,                           !- Field 15987
  0.096361351,                            !- Field 15988
  Until: 19:00,                           !- Field 15989
  0.059569674,                            !- Field 15990
  Until: 20:00,                           !- Field 15991
  0.13375812,                             !- Field 15992
  Until: 21:00,                           !- Field 15993
  0.10768845,                             !- Field 15994
  Until: 22:00,                           !- Field 15995
  0.032083448,                            !- Field 15996
  Until: 23:00,                           !- Field 15997
  0.020843137,                            !- Field 15998
  Until: 24:00,                           !- Field 15999
  0.008725633,                            !- Field 16000
  Through: 11/17,                         !- Field 16001
  For: AllDays,                           !- Field 16002
  Until: 01:00,                           !- Field 16003
  0.005288607,                            !- Field 16004
  Until: 02:00,                           !- Field 16005
  0.055954082,                            !- Field 16006
  Until: 03:00,                           !- Field 16007
  0.004825002,                            !- Field 16008
  Until: 04:00,                           !- Field 16009
  0.004805838,                            !- Field 16010
  Until: 05:00,                           !- Field 16011
  0.004769078,                            !- Field 16012
  Until: 06:00,                           !- Field 16013
  0.004763655,                            !- Field 16014
  Until: 07:00,                           !- Field 16015
  0.017635584,                            !- Field 16016
  Until: 08:00,                           !- Field 16017
  0.086575667,                            !- Field 16018
  Until: 09:00,                           !- Field 16019
