  0.112518338,                            !- Field 16020
  Until: 10:00,                           !- Field 16021
  0.116902016,                            !- Field 16022
  Until: 11:00,                           !- Field 16023
  0.06459065,                             !- Field 16024
  Until: 12:00,                           !- Field 16025
  0.026200108,                            !- Field 16026
  Until: 13:00,                           !- Field 16027
  0.019729701,                            !- Field 16028
  Until: 14:00,                           !- Field 16029
  0.059680768,                            !- Field 16030
  Until: 15:00,                           !- Field 16031
  0.007720592,                            !- Field 16032
  Until: 16:00,                           !- Field 16033
  0.005137461,                            !- Field 16034
  Until: 17:00,                           !- Field 16035
  0.065545359,                            !- Field 16036
  Until: 18:00,                           !- Field 16037
  0.082568415,                            !- Field 16038
  Until: 19:00,                           !- Field 16039
  0.057518805,                            !- Field 16040
  Until: 20:00,                           !- Field 16041
  0.00419678,                             !- Field 16042
  Until: 21:00,                           !- Field 16043
  0.025202873,                            !- Field 16044
  Until: 22:00,                           !- Field 16045
  0.017247812,                            !- Field 16046
  Until: 23:00,                           !- Field 16047
  0.040097899,                            !- Field 16048
  Until: 24:00,                           !- Field 16049
  0.004277765,                            !- Field 16050
  Through: 11/18,                         !- Field 16051
  For: AllDays,                           !- Field 16052
  Until: 01:00,                           !- Field 16053
  0.004469234,                            !- Field 16054
  Until: 02:00,                           !- Field 16055
  0.004456468,                            !- Field 16056
  Until: 03:00,                           !- Field 16057
  0.004446352,                            !- Field 16058
  Until: 04:00,                           !- Field 16059
  0.004440717,                            !- Field 16060
  Until: 05:00,                           !- Field 16061
  0.004443839,                            !- Field 16062
  Until: 06:00,                           !- Field 16063
  0.00538253,                             !- Field 16064
  Until: 07:00,                           !- Field 16065
  0.073211847,                            !- Field 16066
  Until: 08:00,                           !- Field 16067
  0.073268713,                            !- Field 16068
  Until: 09:00,                           !- Field 16069
  0.261168959,                            !- Field 16070
  Until: 10:00,                           !- Field 16071
  0.237162042,                            !- Field 16072
  Until: 11:00,                           !- Field 16073
  0.09042255,                             !- Field 16074
  Until: 12:00,                           !- Field 16075
  0.149139576,                            !- Field 16076
  Until: 13:00,                           !- Field 16077
  0.194438316,                            !- Field 16078
  Until: 14:00,                           !- Field 16079
  0.437077003,                            !- Field 16080
  Until: 15:00,                           !- Field 16081
  0.118902508,                            !- Field 16082
  Until: 16:00,                           !- Field 16083
  0.028423565,                            !- Field 16084
  Until: 17:00,                           !- Field 16085
  0.004399616,                            !- Field 16086
  Until: 18:00,                           !- Field 16087
  0.147625235,                            !- Field 16088
  Until: 19:00,                           !- Field 16089
  0.08531912,                             !- Field 16090
  Until: 20:00,                           !- Field 16091
  0.047799537,                            !- Field 16092
  Until: 21:00,                           !- Field 16093
  0.055746068,                            !- Field 16094
  Until: 22:00,                           !- Field 16095
  0.097717715,                            !- Field 16096
  Until: 23:00,                           !- Field 16097
  0.087010094,                            !- Field 16098
  Until: 24:00,                           !- Field 16099
  0.106101724,                            !- Field 16100
  Through: 11/19,                         !- Field 16101
  For: AllDays,                           !- Field 16102
  Until: 01:00,                           !- Field 16103
  0.004440007,                            !- Field 16104
  Until: 02:00,                           !- Field 16105
  0.004432275,                            !- Field 16106
  Until: 03:00,                           !- Field 16107
  0.004435365,                            !- Field 16108
  Until: 04:00,                           !- Field 16109
  0.00441594,                             !- Field 16110
  Until: 05:00,                           !- Field 16111
  0.004423073,                            !- Field 16112
  Until: 06:00,                           !- Field 16113
  0.004420889,                            !- Field 16114
  Until: 07:00,                           !- Field 16115
  0.004435772,                            !- Field 16116
  Until: 08:00,                           !- Field 16117
  0.045408191,                            !- Field 16118
  Until: 09:00,                           !- Field 16119
  0.169428032,                            !- Field 16120
  Until: 10:00,                           !- Field 16121
  0.159986945,                            !- Field 16122
  Until: 11:00,                           !- Field 16123
  0.306292693,                            !- Field 16124
  Until: 12:00,                           !- Field 16125
  0.461719411,                            !- Field 16126
  Until: 13:00,                           !- Field 16127
  0.495039674,                            !- Field 16128
  Until: 14:00,                           !- Field 16129
  0.337795031,                            !- Field 16130
  Until: 15:00,                           !- Field 16131
  0.412646313,                            !- Field 16132
  Until: 16:00,                           !- Field 16133
  0.352577586,                            !- Field 16134
  Until: 17:00,                           !- Field 16135
  0.156457621,                            !- Field 16136
  Until: 18:00,                           !- Field 16137
  0.192857886,                            !- Field 16138
  Until: 19:00,                           !- Field 16139
  0.109583461,                            !- Field 16140
  Until: 20:00,                           !- Field 16141
  0.231985444,                            !- Field 16142
  Until: 21:00,                           !- Field 16143
  0.099727955,                            !- Field 16144
  Until: 22:00,                           !- Field 16145
  0.185273863,                            !- Field 16146
  Until: 23:00,                           !- Field 16147
  0.029070764,                            !- Field 16148
  Until: 24:00,                           !- Field 16149
  0.049319765,                            !- Field 16150
  Through: 11/20,                         !- Field 16151
  For: AllDays,                           !- Field 16152
  Until: 01:00,                           !- Field 16153
  0.05433453,                             !- Field 16154
  Until: 02:00,                           !- Field 16155
  0.026813177,                            !- Field 16156
  Until: 03:00,                           !- Field 16157
  0.00524894,                             !- Field 16158
  Until: 04:00,                           !- Field 16159
  0.005338063,                            !- Field 16160
  Until: 05:00,                           !- Field 16161
  0.010666188,                            !- Field 16162
  Until: 06:00,                           !- Field 16163
  0.039618153,                            !- Field 16164
  Until: 07:00,                           !- Field 16165
  0.031852674,                            !- Field 16166
  Until: 08:00,                           !- Field 16167
  0.050316062,                            !- Field 16168
  Until: 09:00,                           !- Field 16169
  0.183899362,                            !- Field 16170
  Until: 10:00,                           !- Field 16171
  0.421382118,                            !- Field 16172
  Until: 11:00,                           !- Field 16173
  0.36717832,                             !- Field 16174
  Until: 12:00,                           !- Field 16175
  0.420148236,                            !- Field 16176
  Until: 13:00,                           !- Field 16177
  0.288105808,                            !- Field 16178
  Until: 14:00,                           !- Field 16179
  0.251713414,                            !- Field 16180
  Until: 15:00,                           !- Field 16181
  0.234586381,                            !- Field 16182
  Until: 16:00,                           !- Field 16183
  0.600777106,                            !- Field 16184
  Until: 17:00,                           !- Field 16185
  0.334125457,                            !- Field 16186
  Until: 18:00,                           !- Field 16187
  0.513214597,                            !- Field 16188
  Until: 19:00,                           !- Field 16189
  0.250945532,                            !- Field 16190
  Until: 20:00,                           !- Field 16191
  0.134476774,                            !- Field 16192
  Until: 21:00,                           !- Field 16193
  0.107861445,                            !- Field 16194
  Until: 22:00,                           !- Field 16195
  0.017601438,                            !- Field 16196
  Until: 23:00,                           !- Field 16197
  0.111830137,                            !- Field 16198
  Until: 24:00,                           !- Field 16199
  0.004703385,                            !- Field 16200
  Through: 11/21,                         !- Field 16201
  For: AllDays,                           !- Field 16202
  Until: 01:00,                           !- Field 16203
  0.004676371,                            !- Field 16204
  Until: 02:00,                           !- Field 16205
  0.004658065,                            !- Field 16206
  Until: 03:00,                           !- Field 16207
  0.004655458,                            !- Field 16208
  Until: 04:00,                           !- Field 16209
  0.004642168,                            !- Field 16210
  Until: 05:00,                           !- Field 16211
  0.004638238,                            !- Field 16212
  Until: 06:00,                           !- Field 16213
  0.039585523,                            !- Field 16214
  Until: 07:00,                           !- Field 16215
  0.005473834,                            !- Field 16216
  Until: 08:00,                           !- Field 16217
  0.236218318,                            !- Field 16218
  Until: 09:00,                           !- Field 16219
  0.198357648,                            !- Field 16220
  Until: 10:00,                           !- Field 16221
  0.200008206,                            !- Field 16222
  Until: 11:00,                           !- Field 16223
  0.089292127,                            !- Field 16224
  Until: 12:00,                           !- Field 16225
  0.083076314,                            !- Field 16226
  Until: 13:00,                           !- Field 16227
  0.177790956,                            !- Field 16228
  Until: 14:00,                           !- Field 16229
  0.088607242,                            !- Field 16230
  Until: 15:00,                           !- Field 16231
  0.045873044,                            !- Field 16232
  Until: 16:00,                           !- Field 16233
  0.043465049,                            !- Field 16234
  Until: 17:00,                           !- Field 16235
  0.111728974,                            !- Field 16236
  Until: 18:00,                           !- Field 16237
  0.032590937,                            !- Field 16238
  Until: 19:00,                           !- Field 16239
  0.07543037,                             !- Field 16240
  Until: 20:00,                           !- Field 16241
  0.127914519,                            !- Field 16242
  Until: 21:00,                           !- Field 16243
  0.067210959,                            !- Field 16244
  Until: 22:00,                           !- Field 16245
  0.025689058,                            !- Field 16246
  Until: 23:00,                           !- Field 16247
  0.065849967,                            !- Field 16248
  Until: 24:00,                           !- Field 16249
  0.028134799,                            !- Field 16250
  Through: 11/22,                         !- Field 16251
  For: AllDays,                           !- Field 16252
  Until: 01:00,                           !- Field 16253
  0.004262746,                            !- Field 16254
  Until: 02:00,                           !- Field 16255
  0.004270706,                            !- Field 16256
  Until: 03:00,                           !- Field 16257
  0.004270211,                            !- Field 16258
  Until: 04:00,                           !- Field 16259
  0.004261768,                            !- Field 16260
  Until: 05:00,                           !- Field 16261
  0.004252362,                            !- Field 16262
  Until: 06:00,                           !- Field 16263
  0.004319073,                            !- Field 16264
  Until: 07:00,                           !- Field 16265
  0.084646997,                            !- Field 16266
  Until: 08:00,                           !- Field 16267
  0.065811729,                            !- Field 16268
  Until: 09:00,                           !- Field 16269
  0.350697556,                            !- Field 16270
  Until: 10:00,                           !- Field 16271
  0.042482126,                            !- Field 16272
  Until: 11:00,                           !- Field 16273
  0.098942086,                            !- Field 16274
  Until: 12:00,                           !- Field 16275
  0.04625804,                             !- Field 16276
  Until: 13:00,                           !- Field 16277
  0.109770123,                            !- Field 16278
  Until: 14:00,                           !- Field 16279
  0.183888283,                            !- Field 16280
  Until: 15:00,                           !- Field 16281
  0.027712543,                            !- Field 16282
  Until: 16:00,                           !- Field 16283
  0.078357117,                            !- Field 16284
  Until: 17:00,                           !- Field 16285
  0.081202203,                            !- Field 16286
  Until: 18:00,                           !- Field 16287
  0.11741597,                             !- Field 16288
  Until: 19:00,                           !- Field 16289
  0.063035486,                            !- Field 16290
  Until: 20:00,                           !- Field 16291
  0.00353198,                             !- Field 16292
  Until: 21:00,                           !- Field 16293
  0.070473576,                            !- Field 16294
  Until: 22:00,                           !- Field 16295
  0.288745337,                            !- Field 16296
  Until: 23:00,                           !- Field 16297
  0.174283594,                            !- Field 16298
  Until: 24:00,                           !- Field 16299
  0.003553554,                            !- Field 16300
  Through: 11/23,                         !- Field 16301
  For: AllDays,                           !- Field 16302
  Until: 01:00,                           !- Field 16303
  0.004289807,                            !- Field 16304
  Until: 02:00,                           !- Field 16305
  0.004308017,                            !- Field 16306
  Until: 03:00,                           !- Field 16307
  0.004297315,                            !- Field 16308
  Until: 04:00,                           !- Field 16309
  0.004289343,                            !- Field 16310
  Until: 05:00,                           !- Field 16311
  0.004269069,                            !- Field 16312
  Until: 06:00,                           !- Field 16313
  0.006883409,                            !- Field 16314
  Until: 07:00,                           !- Field 16315
  0.107164714,                            !- Field 16316
  Until: 08:00,                           !- Field 16317
  0.086574981,                            !- Field 16318
  Until: 09:00,                           !- Field 16319
  0.084411868,                            !- Field 16320
  Until: 10:00,                           !- Field 16321
  0.107539234,                            !- Field 16322
  Until: 11:00,                           !- Field 16323
  0.013056664,                            !- Field 16324
  Until: 12:00,                           !- Field 16325
  0.119714396,                            !- Field 16326
  Until: 13:00,                           !- Field 16327
  0.20600096,                             !- Field 16328
  Until: 14:00,                           !- Field 16329
  0.132463009,                            !- Field 16330
  Until: 15:00,                           !- Field 16331
  0.045854483,                            !- Field 16332
  Until: 16:00,                           !- Field 16333
  0.004389616,                            !- Field 16334
  Until: 17:00,                           !- Field 16335
  0.037699071,                            !- Field 16336
  Until: 18:00,                           !- Field 16337
  0.096361351,                            !- Field 16338
  Until: 19:00,                           !- Field 16339
  0.059569674,                            !- Field 16340
  Until: 20:00,                           !- Field 16341
  0.13375812,                             !- Field 16342
  Until: 21:00,                           !- Field 16343
  0.10768845,                             !- Field 16344
  Until: 22:00,                           !- Field 16345
  0.032083448,                            !- Field 16346
  Until: 23:00,                           !- Field 16347
  0.020843137,                            !- Field 16348
  Until: 24:00,                           !- Field 16349
  0.008725633,                            !- Field 16350
  Through: 11/24,                         !- Field 16351
  For: AllDays,                           !- Field 16352
  Until: 01:00,                           !- Field 16353
  0.005288607,                            !- Field 16354
  Until: 02:00,                           !- Field 16355
  0.055954082,                            !- Field 16356
  Until: 03:00,                           !- Field 16357
  0.004825002,                            !- Field 16358
  Until: 04:00,                           !- Field 16359
  0.004805838,                            !- Field 16360
  Until: 05:00,                           !- Field 16361
  0.004769078,                            !- Field 16362
  Until: 06:00,                           !- Field 16363
  0.004763655,                            !- Field 16364
  Until: 07:00,                           !- Field 16365
  0.017635584,                            !- Field 16366
  Until: 08:00,                           !- Field 16367
  0.086575667,                            !- Field 16368
  Until: 09:00,                           !- Field 16369
  0.112518338,                            !- Field 16370
  Until: 10:00,                           !- Field 16371
  0.116902016,                            !- Field 16372
  Until: 11:00,                           !- Field 16373
  0.06459065,                             !- Field 16374
  Until: 12:00,                           !- Field 16375
  0.026200108,                            !- Field 16376
  Until: 13:00,                           !- Field 16377
  0.019729701,                            !- Field 16378
  Until: 14:00,                           !- Field 16379
  0.059680768,                            !- Field 16380
  Until: 15:00,                           !- Field 16381
  0.007720592,                            !- Field 16382
  Until: 16:00,                           !- Field 16383
  0.005137461,                            !- Field 16384
  Until: 17:00,                           !- Field 16385
  0.065545359,                            !- Field 16386
  Until: 18:00,                           !- Field 16387
  0.082568415,                            !- Field 16388
  Until: 19:00,                           !- Field 16389
  0.057518805,                            !- Field 16390
  Until: 20:00,                           !- Field 16391
  0.00419678,                             !- Field 16392
  Until: 21:00,                           !- Field 16393
  0.025202873,                            !- Field 16394
  Until: 22:00,                           !- Field 16395
  0.017247812,                            !- Field 16396
  Until: 23:00,                           !- Field 16397
  0.040097899,                            !- Field 16398
  Until: 24:00,                           !- Field 16399
  0.004277765,                            !- Field 16400
  Through: 11/25,                         !- Field 16401
  For: AllDays,                           !- Field 16402
  Until: 01:00,                           !- Field 16403
  0.004469234,                            !- Field 16404
  Until: 02:00,                           !- Field 16405
  0.004456468,                            !- Field 16406
  Until: 03:00,                           !- Field 16407
  0.004446352,                            !- Field 16408
  Until: 04:00,                           !- Field 16409
  0.004440717,                            !- Field 16410
  Until: 05:00,                           !- Field 16411
  0.004443839,                            !- Field 16412
  Until: 06:00,                           !- Field 16413
  0.00538253,                             !- Field 16414
  Until: 07:00,                           !- Field 16415
  0.073211847,                            !- Field 16416
  Until: 08:00,                           !- Field 16417
  0.073268713,                            !- Field 16418
  Until: 09:00,                           !- Field 16419
  0.261168959,                            !- Field 16420
  Until: 10:00,                           !- Field 16421
  0.237162042,                            !- Field 16422
  Until: 11:00,                           !- Field 16423
  0.09042255,                             !- Field 16424
  Until: 12:00,                           !- Field 16425
  0.149139576,                            !- Field 16426
  Until: 13:00,                           !- Field 16427
  0.194438316,                            !- Field 16428
  Until: 14:00,                           !- Field 16429
  0.437077003,                            !- Field 16430
  Until: 15:00,                           !- Field 16431
  0.118902508,                            !- Field 16432
  Until: 16:00,                           !- Field 16433
  0.028423565,                            !- Field 16434
  Until: 17:00,                           !- Field 16435
  0.004399616,                            !- Field 16436
  Until: 18:00,                           !- Field 16437
  0.147625235,                            !- Field 16438
  Until: 19:00,                           !- Field 16439
  0.08531912,                             !- Field 16440
  Until: 20:00,                           !- Field 16441
  0.047799537,                            !- Field 16442
  Until: 21:00,                           !- Field 16443
  0.055746068,                            !- Field 16444
  Until: 22:00,                           !- Field 16445
  0.097717715,                            !- Field 16446
  Until: 23:00,                           !- Field 16447
  0.087010094,                            !- Field 16448
  Until: 24:00,                           !- Field 16449
  0.106101724,                            !- Field 16450
  Through: 11/26,                         !- Field 16451
  For: AllDays,                           !- Field 16452
  Until: 01:00,                           !- Field 16453
  0.004440007,                            !- Field 16454
  Until: 02:00,                           !- Field 16455
  0.004432275,                            !- Field 16456
  Until: 03:00,                           !- Field 16457
  0.004435365,                            !- Field 16458
  Until: 04:00,                           !- Field 16459
  0.00441594,                             !- Field 16460
  Until: 05:00,                           !- Field 16461
  0.004423073,                            !- Field 16462
  Until: 06:00,                           !- Field 16463
  0.004420889,                            !- Field 16464
  Until: 07:00,                           !- Field 16465
  0.004435772,                            !- Field 16466
  Until: 08:00,                           !- Field 16467
  0.045408191,                            !- Field 16468
  Until: 09:00,                           !- Field 16469
  0.169428032,                            !- Field 16470
  Until: 10:00,                           !- Field 16471
  0.159986945,                            !- Field 16472
  Until: 11:00,                           !- Field 16473
  0.306292693,                            !- Field 16474
  Until: 12:00,                           !- Field 16475
  0.461719411,                            !- Field 16476
  Until: 13:00,                           !- Field 16477
  0.495039674,                            !- Field 16478
  Until: 14:00,                           !- Field 16479
  0.337795031,                            !- Field 16480
  Until: 15:00,                           !- Field 16481
  0.412646313,                            !- Field 16482
  Until: 16:00,                           !- Field 16483
  0.352577586,                            !- Field 16484
  Until: 17:00,                           !- Field 16485
  0.156457621,                            !- Field 16486
  Until: 18:00,                           !- Field 16487
  0.192857886,                            !- Field 16488
  Until: 19:00,                           !- Field 16489
  0.109583461,                            !- Field 16490
  Until: 20:00,                           !- Field 16491
  0.231985444,                            !- Field 16492
  Until: 21:00,                           !- Field 16493
  0.099727955,                            !- Field 16494
  Until: 22:00,                           !- Field 16495
  0.185273863,                            !- Field 16496
  Until: 23:00,                           !- Field 16497
  0.029070764,                            !- Field 16498
  Until: 24:00,                           !- Field 16499
  0.049319765,                            !- Field 16500
  Through: 11/27,                         !- Field 16501
  For: AllDays,                           !- Field 16502
  Until: 01:00,                           !- Field 16503
  0.05433453,                             !- Field 16504
  Until: 02:00,                           !- Field 16505
  0.026813177,                            !- Field 16506
  Until: 03:00,                           !- Field 16507
  0.00524894,                             !- Field 16508
  Until: 04:00,                           !- Field 16509
  0.005338063,                            !- Field 16510
  Until: 05:00,                           !- Field 16511
  0.010666188,                            !- Field 16512
  Until: 06:00,                           !- Field 16513
  0.039618153,                            !- Field 16514
  Until: 07:00,                           !- Field 16515
  0.031852674,                            !- Field 16516
  Until: 08:00,                           !- Field 16517
  0.050316062,                            !- Field 16518
  Until: 09:00,                           !- Field 16519
  0.183899362,                            !- Field 16520
  Until: 10:00,                           !- Field 16521
  0.421382118,                            !- Field 16522
  Until: 11:00,                           !- Field 16523
  0.36717832,                             !- Field 16524
  Until: 12:00,                           !- Field 16525
  0.420148236,                            !- Field 16526
  Until: 13:00,                           !- Field 16527
  0.288105808,                            !- Field 16528
  Until: 14:00,                           !- Field 16529
  0.251713414,                            !- Field 16530
  Until: 15:00,                           !- Field 16531
  0.234586381,                            !- Field 16532
  Until: 16:00,                           !- Field 16533
  0.600777106,                            !- Field 16534
  Until: 17:00,                           !- Field 16535
  0.334125457,                            !- Field 16536
  Until: 18:00,                           !- Field 16537
  0.513214597,                            !- Field 16538
  Until: 19:00,                           !- Field 16539
  0.250945532,                            !- Field 16540
  Until: 20:00,                           !- Field 16541
  0.134476774,                            !- Field 16542
  Until: 21:00,                           !- Field 16543
  0.107861445,                            !- Field 16544
  Until: 22:00,                           !- Field 16545
  0.017601438,                            !- Field 16546
  Until: 23:00,                           !- Field 16547
  0.111830137,                            !- Field 16548
  Until: 24:00,                           !- Field 16549
  0.004703385,                            !- Field 16550
  Through: 11/28,                         !- Field 16551
  For: AllDays,                           !- Field 16552
  Until: 01:00,                           !- Field 16553
  0.004676371,                            !- Field 16554
  Until: 02:00,                           !- Field 16555
  0.004658065,                            !- Field 16556
  Until: 03:00,                           !- Field 16557
  0.004655458,                            !- Field 16558
  Until: 04:00,                           !- Field 16559
  0.004642168,                            !- Field 16560
  Until: 05:00,                           !- Field 16561
  0.004638238,                            !- Field 16562
  Until: 06:00,                           !- Field 16563
  0.039585523,                            !- Field 16564
  Until: 07:00,                           !- Field 16565
  0.005473834,                            !- Field 16566
  Until: 08:00,                           !- Field 16567
  0.236218318,                            !- Field 16568
  Until: 09:00,                           !- Field 16569
  0.198357648,                            !- Field 16570
  Until: 10:00,                           !- Field 16571
  0.200008206,                            !- Field 16572
  Until: 11:00,                           !- Field 16573
  0.089292127,                            !- Field 16574
  Until: 12:00,                           !- Field 16575
  0.083076314,                            !- Field 16576
  Until: 13:00,                           !- Field 16577
  0.177790956,                            !- Field 16578
  Until: 14:00,                           !- Field 16579
  0.088607242,                            !- Field 16580
  Until: 15:00,                           !- Field 16581
  0.045873044,                            !- Field 16582
  Until: 16:00,                           !- Field 16583
  0.043465049,                            !- Field 16584
  Until: 17:00,                           !- Field 16585
  0.111728974,                            !- Field 16586
  Until: 18:00,                           !- Field 16587
  0.032590937,                            !- Field 16588
  Until: 19:00,                           !- Field 16589
  0.07543037,                             !- Field 16590
  Until: 20:00,                           !- Field 16591
  0.127914519,                            !- Field 16592
  Until: 21:00,                           !- Field 16593
  0.067210959,                            !- Field 16594
  Until: 22:00,                           !- Field 16595
  0.025689058,                            !- Field 16596
  Until: 23:00,                           !- Field 16597
  0.065849967,                            !- Field 16598
  Until: 24:00,                           !- Field 16599
  0.028134799,                            !- Field 16600
  Through: 11/29,                         !- Field 16601
  For: AllDays,                           !- Field 16602
  Until: 01:00,                           !- Field 16603
  0.004262746,                            !- Field 16604
  Until: 02:00,                           !- Field 16605
  0.004270706,                            !- Field 16606
  Until: 03:00,                           !- Field 16607
  0.004270211,                            !- Field 16608
  Until: 04:00,                           !- Field 16609
  0.004261768,                            !- Field 16610
  Until: 05:00,                           !- Field 16611
  0.004252362,                            !- Field 16612
  Until: 06:00,                           !- Field 16613
  0.004319073,                            !- Field 16614
  Until: 07:00,                           !- Field 16615
  0.084646997,                            !- Field 16616
  Until: 08:00,                           !- Field 16617
  0.065811729,                            !- Field 16618
  Until: 09:00,                           !- Field 16619
  0.350697556,                            !- Field 16620
  Until: 10:00,                           !- Field 16621
  0.042482126,                            !- Field 16622
  Until: 11:00,                           !- Field 16623
  0.098942086,                            !- Field 16624
  Until: 12:00,                           !- Field 16625
  0.04625804,                             !- Field 16626
  Until: 13:00,                           !- Field 16627
  0.109770123,                            !- Field 16628
  Until: 14:00,                           !- Field 16629
  0.183888283,                            !- Field 16630
  Until: 15:00,                           !- Field 16631
  0.027712543,                            !- Field 16632
  Until: 16:00,                           !- Field 16633
  0.078357117,                            !- Field 16634
  Until: 17:00,                           !- Field 16635
  0.081202203,                            !- Field 16636
  Until: 18:00,                           !- Field 16637
  0.11741597,                             !- Field 16638
  Until: 19:00,                           !- Field 16639
  0.063035486,                            !- Field 16640
  Until: 20:00,                           !- Field 16641
  0.00353198,                             !- Field 16642
  Until: 21:00,                           !- Field 16643
  0.070473576,                            !- Field 16644
  Until: 22:00,                           !- Field 16645
  0.288745337,                            !- Field 16646
  Until: 23:00,                           !- Field 16647
  0.174283594,                            !- Field 16648
  Until: 24:00,                           !- Field 16649
  0.003553554,                            !- Field 16650
  Through: 11/30,                         !- Field 16651
  For: AllDays,                           !- Field 16652
  Until: 01:00,                           !- Field 16653
  0.004289807,                            !- Field 16654
  Until: 02:00,                           !- Field 16655
  0.004308017,                            !- Field 16656
  Until: 03:00,                           !- Field 16657
  0.004297315,                            !- Field 16658
  Until: 04:00,                           !- Field 16659
  0.004289343,                            !- Field 16660
  Until: 05:00,                           !- Field 16661
  0.004269069,                            !- Field 16662
  Until: 06:00,                           !- Field 16663
  0.006883409,                            !- Field 16664
  Until: 07:00,                           !- Field 16665
  0.107164714,                            !- Field 16666
  Until: 08:00,                           !- Field 16667
  0.086574981,                            !- Field 16668
  Until: 09:00,                           !- Field 16669
  0.084411868,                            !- Field 16670
  Until: 10:00,                           !- Field 16671
  0.107539234,                            !- Field 16672
  Until: 11:00,                           !- Field 16673
  0.013056664,                            !- Field 16674
  Until: 12:00,                           !- Field 16675
  0.119714396,                            !- Field 16676
  Until: 13:00,                           !- Field 16677
  0.20600096,                             !- Field 16678
  Until: 14:00,                           !- Field 16679
  0.132463009,                            !- Field 16680
  Until: 15:00,                           !- Field 16681
  0.045854483,                            !- Field 16682
  Until: 16:00,                           !- Field 16683
  0.004389616,                            !- Field 16684
  Until: 17:00,                           !- Field 16685
  0.037699071,                            !- Field 16686
  Until: 18:00,                           !- Field 16687
  0.096361351,                            !- Field 16688
  Until: 19:00,                           !- Field 16689
  0.059569674,                            !- Field 16690
  Until: 20:00,                           !- Field 16691
  0.13375812,                             !- Field 16692
  Until: 21:00,                           !- Field 16693
  0.10768845,                             !- Field 16694
  Until: 22:00,                           !- Field 16695
  0.032083448,                            !- Field 16696
  Until: 23:00,                           !- Field 16697
  0.020843137,                            !- Field 16698
  Until: 24:00,                           !- Field 16699
  0.008725633,                            !- Field 16700
  Through: 12/01,                         !- Field 16701
  For: AllDays,                           !- Field 16702
  Until: 01:00,                           !- Field 16703
  0.00355618,                             !- Field 16704
  Until: 02:00,                           !- Field 16705
  0.003549581,                            !- Field 16706
  Until: 03:00,                           !- Field 16707
  0.003547607,                            !- Field 16708
  Until: 04:00,                           !- Field 16709
  0.003550492,                            !- Field 16710
  Until: 05:00,                           !- Field 16711
  0.003535625,                            !- Field 16712
  Until: 06:00,                           !- Field 16713
  0.00353459,                             !- Field 16714
  Until: 07:00,                           !- Field 16715
  0.003524033,                            !- Field 16716
  Until: 08:00,                           !- Field 16717
  0.01054992,                             !- Field 16718
  Until: 09:00,                           !- Field 16719
  0.166068138,                            !- Field 16720
  Until: 10:00,                           !- Field 16721
  0.086159371,                            !- Field 16722
  Until: 11:00,                           !- Field 16723
  0.092356616,                            !- Field 16724
  Until: 12:00,                           !- Field 16725
  0.148482346,                            !- Field 16726
  Until: 13:00,                           !- Field 16727
  0.11840854,                             !- Field 16728
  Until: 14:00,                           !- Field 16729
  0.014848005,                            !- Field 16730
  Until: 15:00,                           !- Field 16731
  0.080576757,                            !- Field 16732
  Until: 16:00,                           !- Field 16733
  0.123126782,                            !- Field 16734
  Until: 17:00,                           !- Field 16735
  0.129584082,                            !- Field 16736
  Until: 18:00,                           !- Field 16737
  0.170857312,                            !- Field 16738
  Until: 19:00,                           !- Field 16739
  0.006339027,                            !- Field 16740
  Until: 20:00,                           !- Field 16741
  0.006040456,                            !- Field 16742
  Until: 21:00,                           !- Field 16743
  0.083818987,                            !- Field 16744
  Until: 22:00,                           !- Field 16745
  0.026076004,                            !- Field 16746
  Until: 23:00,                           !- Field 16747
  0.024044034,                            !- Field 16748
  Until: 24:00,                           !- Field 16749
  0.050157891,                            !- Field 16750
  Through: 12/02,                         !- Field 16751
  For: AllDays,                           !- Field 16752
  Until: 01:00,                           !- Field 16753
  0.003510633,                            !- Field 16754
  Until: 02:00,                           !- Field 16755
  0.003499038,                            !- Field 16756
  Until: 03:00,                           !- Field 16757
  0.003487684,                            !- Field 16758
  Until: 04:00,                           !- Field 16759
  0.003483565,                            !- Field 16760
  Until: 05:00,                           !- Field 16761
  0.003475774,                            !- Field 16762
  Until: 06:00,                           !- Field 16763
  0.003475622,                            !- Field 16764
  Until: 07:00,                           !- Field 16765
  0.003453021,                            !- Field 16766
  Until: 08:00,                           !- Field 16767
  0.05924389,                             !- Field 16768
  Until: 09:00,                           !- Field 16769
  0.270781388,                            !- Field 16770
  Until: 10:00,                           !- Field 16771
  0.095585417,                            !- Field 16772
  Until: 11:00,                           !- Field 16773
  0.287586187,                            !- Field 16774
  Until: 12:00,                           !- Field 16775
  0.083216833,                            !- Field 16776
  Until: 13:00,                           !- Field 16777
  0.103553154,                            !- Field 16778
  Until: 14:00,                           !- Field 16779
  0.113602327,                            !- Field 16780
  Until: 15:00,                           !- Field 16781
  0.050779451,                            !- Field 16782
  Until: 16:00,                           !- Field 16783
  0.062668858,                            !- Field 16784
  Until: 17:00,                           !- Field 16785
  0.011692535,                            !- Field 16786
  Until: 18:00,                           !- Field 16787
  0.147886884,                            !- Field 16788
  Until: 19:00,                           !- Field 16789
  0.117740637,                            !- Field 16790
  Until: 20:00,                           !- Field 16791
  0.015115545,                            !- Field 16792
  Until: 21:00,                           !- Field 16793
  0.045327079,                            !- Field 16794
  Until: 22:00,                           !- Field 16795
  0.108832564,                            !- Field 16796
  Until: 23:00,                           !- Field 16797
  0.047980965,                            !- Field 16798
  Until: 24:00,                           !- Field 16799
  0.003480047,                            !- Field 16800
  Through: 12/03,                         !- Field 16801
  For: AllDays,                           !- Field 16802
  Until: 01:00,                           !- Field 16803
  0.076294605,                            !- Field 16804
  Until: 02:00,                           !- Field 16805
  0.032436439,                            !- Field 16806
  Until: 03:00,                           !- Field 16807
  0.003493822,                            !- Field 16808
  Until: 04:00,                           !- Field 16809
  0.003484472,                            !- Field 16810
  Until: 05:00,                           !- Field 16811
  0.00348413,                             !- Field 16812
  Until: 06:00,                           !- Field 16813
  0.003498985,                            !- Field 16814
  Until: 07:00,                           !- Field 16815
  0.003482921,                            !- Field 16816
  Until: 08:00,                           !- Field 16817
  0.050849573,                            !- Field 16818
  Until: 09:00,                           !- Field 16819
  0.20179255,                             !- Field 16820
  Until: 10:00,                           !- Field 16821
  0.204734058,                            !- Field 16822
  Until: 11:00,                           !- Field 16823
  0.314925732,                            !- Field 16824
  Until: 12:00,                           !- Field 16825
  0.378097342,                            !- Field 16826
  Until: 13:00,                           !- Field 16827
  0.280880176,                            !- Field 16828
  Until: 14:00,                           !- Field 16829
  0.316798063,                            !- Field 16830
  Until: 15:00,                           !- Field 16831
  0.260571479,                            !- Field 16832
  Until: 16:00,                           !- Field 16833
  0.123082027,                            !- Field 16834
  Until: 17:00,                           !- Field 16835
  0.184701232,                            !- Field 16836
  Until: 18:00,                           !- Field 16837
  0.15317043,                             !- Field 16838
  Until: 19:00,                           !- Field 16839
  0.106820233,                            !- Field 16840
  Until: 20:00,                           !- Field 16841
  0.095534456,                            !- Field 16842
  Until: 21:00,                           !- Field 16843
  0.106608277,                            !- Field 16844
  Until: 22:00,                           !- Field 16845
  0.08389662,                             !- Field 16846
  Until: 23:00,                           !- Field 16847
  0.023626986,                            !- Field 16848
  Until: 24:00,                           !- Field 16849
  0.050924067,                            !- Field 16850
  Through: 12/04,                         !- Field 16851
  For: AllDays,                           !- Field 16852
  Until: 01:00,                           !- Field 16853
  0.003506585,                            !- Field 16854
  Until: 02:00,                           !- Field 16855
  0.003506889,                            !- Field 16856
  Until: 03:00,                           !- Field 16857
  0.003506185,                            !- Field 16858
  Until: 04:00,                           !- Field 16859
  0.003500636,                            !- Field 16860
  Until: 05:00,                           !- Field 16861
  0.003494803,                            !- Field 16862
  Until: 06:00,                           !- Field 16863
  0.003503377,                            !- Field 16864
  Until: 07:00,                           !- Field 16865
  0.003486096,                            !- Field 16866
  Until: 08:00,                           !- Field 16867
  0.00348578,                             !- Field 16868
  Until: 09:00,                           !- Field 16869
  0.074652733,                            !- Field 16870
  Until: 10:00,                           !- Field 16871
  0.281429156,                            !- Field 16872
  Until: 11:00,                           !- Field 16873
  0.556339874,                            !- Field 16874
  Until: 12:00,                           !- Field 16875
  0.363588529,                            !- Field 16876
  Until: 13:00,                           !- Field 16877
  0.259520594,                            !- Field 16878
  Until: 14:00,                           !- Field 16879
  0.305066939,                            !- Field 16880
  Until: 15:00,                           !- Field 16881
  0.333274226,                            !- Field 16882
  Until: 16:00,                           !- Field 16883
  0.169953578,                            !- Field 16884
  Until: 17:00,                           !- Field 16885
  0.194412529,                            !- Field 16886
  Until: 18:00,                           !- Field 16887
  0.134342278,                            !- Field 16888
  Until: 19:00,                           !- Field 16889
  0.102324072,                            !- Field 16890
  Until: 20:00,                           !- Field 16891
  0.183367733,                            !- Field 16892
  Until: 21:00,                           !- Field 16893
  0.118694607,                            !- Field 16894
  Until: 22:00,                           !- Field 16895
  0.020182585,                            !- Field 16896
  Until: 23:00,                           !- Field 16897
  0.058604028,                            !- Field 16898
  Until: 24:00,                           !- Field 16899
  0.003513849,                            !- Field 16900
  Through: 12/05,                         !- Field 16901
  For: AllDays,                           !- Field 16902
  Until: 01:00,                           !- Field 16903
  0.003504883,                            !- Field 16904
  Until: 02:00,                           !- Field 16905
  0.003523521,                            !- Field 16906
  Until: 03:00,                           !- Field 16907
  0.00350505,                             !- Field 16908
  Until: 04:00,                           !- Field 16909
  0.003497317,                            !- Field 16910
  Until: 05:00,                           !- Field 16911
  0.003488762,                            !- Field 16912
  Until: 06:00,                           !- Field 16913
  0.003809622,                            !- Field 16914
  Until: 07:00,                           !- Field 16915
  0.078638035,                            !- Field 16916
  Until: 08:00,                           !- Field 16917
  0.003600097,                            !- Field 16918
  Until: 09:00,                           !- Field 16919
  0.209187551,                            !- Field 16920
  Until: 10:00,                           !- Field 16921
  0.032799838,                            !- Field 16922
  Until: 11:00,                           !- Field 16923
  0.0996775,                              !- Field 16924
  Until: 12:00,                           !- Field 16925
  0.011149818,                            !- Field 16926
  Until: 13:00,                           !- Field 16927
  0.197541952,                            !- Field 16928
  Until: 14:00,                           !- Field 16929
  0.263048046,                            !- Field 16930
  Until: 15:00,                           !- Field 16931
  0.122170439,                            !- Field 16932
  Until: 16:00,                           !- Field 16933
  0.245045928,                            !- Field 16934
  Until: 17:00,                           !- Field 16935
  0.240548865,                            !- Field 16936
  Until: 18:00,                           !- Field 16937
  0.133466427,                            !- Field 16938
  Until: 19:00,                           !- Field 16939
  0.089696543,                            !- Field 16940
  Until: 20:00,                           !- Field 16941
  0.056706723,                            !- Field 16942
  Until: 21:00,                           !- Field 16943
  0.123893609,                            !- Field 16944
  Until: 22:00,                           !- Field 16945
  0.151362886,                            !- Field 16946
  Until: 23:00,                           !- Field 16947
  0.004183123,                            !- Field 16948
  Until: 24:00,                           !- Field 16949
  0.108747362,                            !- Field 16950
  Through: 12/06,                         !- Field 16951
  For: AllDays,                           !- Field 16952
  Until: 01:00,                           !- Field 16953
  0.00352142,                             !- Field 16954
  Until: 02:00,                           !- Field 16955
  0.003513766,                            !- Field 16956
  Until: 03:00,                           !- Field 16957
  0.003507632,                            !- Field 16958
  Until: 04:00,                           !- Field 16959
  0.003499789,                            !- Field 16960
  Until: 05:00,                           !- Field 16961
  0.003493757,                            !- Field 16962
  Until: 06:00,                           !- Field 16963
  0.003473731,                            !- Field 16964
  Until: 07:00,                           !- Field 16965
  0.062011087,                            !- Field 16966
  Until: 08:00,                           !- Field 16967
  0.141622414,                            !- Field 16968
  Until: 09:00,                           !- Field 16969
  0.264287989,                            !- Field 16970
  Until: 10:00,                           !- Field 16971
  0.107348915,                            !- Field 16972
  Until: 11:00,                           !- Field 16973
  0.077013857,                            !- Field 16974
  Until: 12:00,                           !- Field 16975
  0.229840797,                            !- Field 16976
  Until: 13:00,                           !- Field 16977
  0.156047705,                            !- Field 16978
  Until: 14:00,                           !- Field 16979
  0.147028383,                            !- Field 16980
  Until: 15:00,                           !- Field 16981
  0.036598608,                            !- Field 16982
  Until: 16:00,                           !- Field 16983
  0.012988469,                            !- Field 16984
  Until: 17:00,                           !- Field 16985
  0.096702496,                            !- Field 16986
  Until: 18:00,                           !- Field 16987
  0.063353892,                            !- Field 16988
  Until: 19:00,                           !- Field 16989
  0.054473676,                            !- Field 16990
  Until: 20:00,                           !- Field 16991
  0.067248392,                            !- Field 16992
  Until: 21:00,                           !- Field 16993
  0.003465207,                            !- Field 16994
  Until: 22:00,                           !- Field 16995
  0.008181376,                            !- Field 16996
  Until: 23:00,                           !- Field 16997
  0.1152268,                              !- Field 16998
  Until: 24:00,                           !- Field 16999
  0.012697374,                            !- Field 17000
  Through: 12/07,                         !- Field 17001
  For: AllDays,                           !- Field 17002
  Until: 01:00,                           !- Field 17003
  0.003518234,                            !- Field 17004
  Until: 02:00,                           !- Field 17005
  0.003527513,                            !- Field 17006
  Until: 03:00,                           !- Field 17007
  0.003517126,                            !- Field 17008
  Until: 04:00,                           !- Field 17009
  0.003518496,                            !- Field 17010
  Until: 05:00,                           !- Field 17011
  0.003503197,                            !- Field 17012
  Until: 06:00,                           !- Field 17013
  0.003505951,                            !- Field 17014
  Until: 07:00,                           !- Field 17015
  0.004256403,                            !- Field 17016
  Until: 08:00,                           !- Field 17017
  0.120731864,                            !- Field 17018
  Until: 09:00,                           !- Field 17019
  0.109245418,                            !- Field 17020
  Until: 10:00,                           !- Field 17021
  0.124759293,                            !- Field 17022
  Until: 11:00,                           !- Field 17023
  0.171724264,                            !- Field 17024
  Until: 12:00,                           !- Field 17025
  0.143808224,                            !- Field 17026
  Until: 13:00,                           !- Field 17027
  0.125233465,                            !- Field 17028
  Until: 14:00,                           !- Field 17029
  0.004090816,                            !- Field 17030
  Until: 15:00,                           !- Field 17031
  0.075418826,                            !- Field 17032
  Until: 16:00,                           !- Field 17033
  0.04301039,                             !- Field 17034
  Until: 17:00,                           !- Field 17035
  0.224336854,                            !- Field 17036
  Until: 18:00,                           !- Field 17037
  0.053475531,                            !- Field 17038
  Until: 19:00,                           !- Field 17039
  0.045241432,                            !- Field 17040
  Until: 20:00,                           !- Field 17041
  0.085784335,                            !- Field 17042
  Until: 21:00,                           !- Field 17043
  0.043731218,                            !- Field 17044
  Until: 22:00,                           !- Field 17045
  0.098733229,                            !- Field 17046
  Until: 23:00,                           !- Field 17047
  0.0036154,                              !- Field 17048
  Until: 24:00,                           !- Field 17049
  0.003546581,                            !- Field 17050
  Through: 12/08,                         !- Field 17051
  For: AllDays,                           !- Field 17052
  Until: 01:00,                           !- Field 17053
  0.00355618,                             !- Field 17054
  Until: 02:00,                           !- Field 17055
  0.003549581,                            !- Field 17056
  Until: 03:00,                           !- Field 17057
  0.003547607,                            !- Field 17058
  Until: 04:00,                           !- Field 17059
  0.003550492,                            !- Field 17060
  Until: 05:00,                           !- Field 17061
  0.003535625,                            !- Field 17062
  Until: 06:00,                           !- Field 17063
  0.00353459,                             !- Field 17064
  Until: 07:00,                           !- Field 17065
  0.003524033,                            !- Field 17066
  Until: 08:00,                           !- Field 17067
  0.01054992,                             !- Field 17068
  Until: 09:00,                           !- Field 17069
  0.166068138,                            !- Field 17070
  Until: 10:00,                           !- Field 17071
  0.086159371,                            !- Field 17072
  Until: 11:00,                           !- Field 17073
  0.092356616,                            !- Field 17074
  Until: 12:00,                           !- Field 17075
  0.148482346,                            !- Field 17076
  Until: 13:00,                           !- Field 17077
  0.11840854,                             !- Field 17078
  Until: 14:00,                           !- Field 17079
  0.014848005,                            !- Field 17080
  Until: 15:00,                           !- Field 17081
  0.080576757,                            !- Field 17082
  Until: 16:00,                           !- Field 17083
  0.123126782,                            !- Field 17084
  Until: 17:00,                           !- Field 17085
  0.129584082,                            !- Field 17086
  Until: 18:00,                           !- Field 17087
  0.170857312,                            !- Field 17088
  Until: 19:00,                           !- Field 17089
  0.006339027,                            !- Field 17090
  Until: 20:00,                           !- Field 17091
  0.006040456,                            !- Field 17092
  Until: 21:00,                           !- Field 17093
  0.083818987,                            !- Field 17094
  Until: 22:00,                           !- Field 17095
  0.026076004,                            !- Field 17096
  Until: 23:00,                           !- Field 17097
  0.024044034,                            !- Field 17098
  Until: 24:00,                           !- Field 17099
  0.050157891,                            !- Field 17100
  Through: 12/09,                         !- Field 17101
  For: AllDays,                           !- Field 17102
  Until: 01:00,                           !- Field 17103
  0.003510633,                            !- Field 17104
  Until: 02:00,                           !- Field 17105
  0.003499038,                            !- Field 17106
  Until: 03:00,                           !- Field 17107
  0.003487684,                            !- Field 17108
  Until: 04:00,                           !- Field 17109
  0.003483565,                            !- Field 17110
  Until: 05:00,                           !- Field 17111
  0.003475774,                            !- Field 17112
  Until: 06:00,                           !- Field 17113
  0.003475622,                            !- Field 17114
  Until: 07:00,                           !- Field 17115
  0.003453021,                            !- Field 17116
  Until: 08:00,                           !- Field 17117
  0.05924389,                             !- Field 17118
  Until: 09:00,                           !- Field 17119
  0.270781388,                            !- Field 17120
  Until: 10:00,                           !- Field 17121
  0.095585417,                            !- Field 17122
  Until: 11:00,                           !- Field 17123
  0.287586187,                            !- Field 17124
  Until: 12:00,                           !- Field 17125
  0.083216833,                            !- Field 17126
  Until: 13:00,                           !- Field 17127
  0.103553154,                            !- Field 17128
  Until: 14:00,                           !- Field 17129
  0.113602327,                            !- Field 17130
  Until: 15:00,                           !- Field 17131
  0.050779451,                            !- Field 17132
  Until: 16:00,                           !- Field 17133
  0.062668858,                            !- Field 17134
  Until: 17:00,                           !- Field 17135
  0.011692535,                            !- Field 17136
  Until: 18:00,                           !- Field 17137
  0.147886884,                            !- Field 17138
  Until: 19:00,                           !- Field 17139
  0.117740637,                            !- Field 17140
  Until: 20:00,                           !- Field 17141
  0.015115545,                            !- Field 17142
  Until: 21:00,                           !- Field 17143
  0.045327079,                            !- Field 17144
  Until: 22:00,                           !- Field 17145
  0.108832564,                            !- Field 17146
  Until: 23:00,                           !- Field 17147
  0.047980965,                            !- Field 17148
  Until: 24:00,                           !- Field 17149
  0.003480047,                            !- Field 17150
  Through: 12/10,                         !- Field 17151
  For: AllDays,                           !- Field 17152
  Until: 01:00,                           !- Field 17153
  0.076294605,                            !- Field 17154
  Until: 02:00,                           !- Field 17155
  0.032436439,                            !- Field 17156
  Until: 03:00,                           !- Field 17157
  0.003493822,                            !- Field 17158
  Until: 04:00,                           !- Field 17159
  0.003484472,                            !- Field 17160
  Until: 05:00,                           !- Field 17161
  0.00348413,                             !- Field 17162
  Until: 06:00,                           !- Field 17163
  0.003498985,                            !- Field 17164
  Until: 07:00,                           !- Field 17165
  0.003482921,                            !- Field 17166
  Until: 08:00,                           !- Field 17167
  0.050849573,                            !- Field 17168
  Until: 09:00,                           !- Field 17169
  0.20179255,                             !- Field 17170
  Until: 10:00,                           !- Field 17171
  0.204734058,                            !- Field 17172
  Until: 11:00,                           !- Field 17173
  0.314925732,                            !- Field 17174
  Until: 12:00,                           !- Field 17175
  0.378097342,                            !- Field 17176
  Until: 13:00,                           !- Field 17177
  0.280880176,                            !- Field 17178
  Until: 14:00,                           !- Field 17179
  0.316798063,                            !- Field 17180
  Until: 15:00,                           !- Field 17181
  0.260571479,                            !- Field 17182
  Until: 16:00,                           !- Field 17183
  0.123082027,                            !- Field 17184
  Until: 17:00,                           !- Field 17185
  0.184701232,                            !- Field 17186
  Until: 18:00,                           !- Field 17187
  0.15317043,                             !- Field 17188
  Until: 19:00,                           !- Field 17189
  0.106820233,                            !- Field 17190
  Until: 20:00,                           !- Field 17191
  0.095534456,                            !- Field 17192
  Until: 21:00,                           !- Field 17193
  0.106608277,                            !- Field 17194
  Until: 22:00,                           !- Field 17195
  0.08389662,                             !- Field 17196
  Until: 23:00,                           !- Field 17197
  0.023626986,                            !- Field 17198
  Until: 24:00,                           !- Field 17199
  0.050924067,                            !- Field 17200
  Through: 12/11,                         !- Field 17201
  For: AllDays,                           !- Field 17202
  Until: 01:00,                           !- Field 17203
  0.003506585,                            !- Field 17204
  Until: 02:00,                           !- Field 17205
  0.003506889,                            !- Field 17206
  Until: 03:00,                           !- Field 17207
  0.003506185,                            !- Field 17208
  Until: 04:00,                           !- Field 17209
  0.003500636,                            !- Field 17210
  Until: 05:00,                           !- Field 17211
  0.003494803,                            !- Field 17212
  Until: 06:00,                           !- Field 17213
  0.003503377,                            !- Field 17214
  Until: 07:00,                           !- Field 17215
  0.003486096,                            !- Field 17216
  Until: 08:00,                           !- Field 17217
  0.00348578,                             !- Field 17218
  Until: 09:00,                           !- Field 17219
  0.074652733,                            !- Field 17220
  Until: 10:00,                           !- Field 17221
  0.281429156,                            !- Field 17222
  Until: 11:00,                           !- Field 17223
  0.556339874,                            !- Field 17224
  Until: 12:00,                           !- Field 17225
  0.363588529,                            !- Field 17226
  Until: 13:00,                           !- Field 17227
  0.259520594,                            !- Field 17228
  Until: 14:00,                           !- Field 17229
  0.305066939,                            !- Field 17230
  Until: 15:00,                           !- Field 17231
  0.333274226,                            !- Field 17232
  Until: 16:00,                           !- Field 17233
  0.169953578,                            !- Field 17234
  Until: 17:00,                           !- Field 17235
  0.194412529,                            !- Field 17236
  Until: 18:00,                           !- Field 17237
  0.134342278,                            !- Field 17238
  Until: 19:00,                           !- Field 17239
  0.102324072,                            !- Field 17240
  Until: 20:00,                           !- Field 17241
  0.183367733,                            !- Field 17242
  Until: 21:00,                           !- Field 17243
  0.118694607,                            !- Field 17244
  Until: 22:00,                           !- Field 17245
  0.020182585,                            !- Field 17246
  Until: 23:00,                           !- Field 17247
  0.058604028,                            !- Field 17248
  Until: 24:00,                           !- Field 17249
  0.003513849,                            !- Field 17250
  Through: 12/12,                         !- Field 17251
  For: AllDays,                           !- Field 17252
  Until: 01:00,                           !- Field 17253
  0.003504883,                            !- Field 17254
  Until: 02:00,                           !- Field 17255
  0.003523521,                            !- Field 17256
  Until: 03:00,                           !- Field 17257
  0.00350505,                             !- Field 17258
  Until: 04:00,                           !- Field 17259
  0.003497317,                            !- Field 17260
  Until: 05:00,                           !- Field 17261
  0.003488762,                            !- Field 17262
  Until: 06:00,                           !- Field 17263
  0.003809622,                            !- Field 17264
  Until: 07:00,                           !- Field 17265
  0.078638035,                            !- Field 17266
  Until: 08:00,                           !- Field 17267
  0.003600097,                            !- Field 17268
  Until: 09:00,                           !- Field 17269
  0.209187551,                            !- Field 17270
  Until: 10:00,                           !- Field 17271
  0.032799838,                            !- Field 17272
  Until: 11:00,                           !- Field 17273
  0.0996775,                              !- Field 17274
  Until: 12:00,                           !- Field 17275
  0.011149818,                            !- Field 17276
  Until: 13:00,                           !- Field 17277
  0.197541952,                            !- Field 17278
  Until: 14:00,                           !- Field 17279
  0.263048046,                            !- Field 17280
  Until: 15:00,                           !- Field 17281
  0.122170439,                            !- Field 17282
  Until: 16:00,                           !- Field 17283
  0.245045928,                            !- Field 17284
  Until: 17:00,                           !- Field 17285
  0.240548865,                            !- Field 17286
  Until: 18:00,                           !- Field 17287
  0.133466427,                            !- Field 17288
  Until: 19:00,                           !- Field 17289
  0.089696543,                            !- Field 17290
  Until: 20:00,                           !- Field 17291
  0.056706723,                            !- Field 17292
  Until: 21:00,                           !- Field 17293
  0.123893609,                            !- Field 17294
  Until: 22:00,                           !- Field 17295
  0.151362886,                            !- Field 17296
  Until: 23:00,                           !- Field 17297
  0.004183123,                            !- Field 17298
  Until: 24:00,                           !- Field 17299
  0.108747362,                            !- Field 17300
  Through: 12/13,                         !- Field 17301
  For: AllDays,                           !- Field 17302
  Until: 01:00,                           !- Field 17303
  0.00352142,                             !- Field 17304
  Until: 02:00,                           !- Field 17305
  0.003513766,                            !- Field 17306
  Until: 03:00,                           !- Field 17307
  0.003507632,                            !- Field 17308
  Until: 04:00,                           !- Field 17309
  0.003499789,                            !- Field 17310
  Until: 05:00,                           !- Field 17311
  0.003493757,                            !- Field 17312
  Until: 06:00,                           !- Field 17313
  0.003473731,                            !- Field 17314
  Until: 07:00,                           !- Field 17315
  0.062011087,                            !- Field 17316
  Until: 08:00,                           !- Field 17317
  0.141622414,                            !- Field 17318
  Until: 09:00,                           !- Field 17319
  0.264287989,                            !- Field 17320
  Until: 10:00,                           !- Field 17321
  0.107348915,                            !- Field 17322
  Until: 11:00,                           !- Field 17323
  0.077013857,                            !- Field 17324
  Until: 12:00,                           !- Field 17325
  0.229840797,                            !- Field 17326
  Until: 13:00,                           !- Field 17327
  0.156047705,                            !- Field 17328
  Until: 14:00,                           !- Field 17329
  0.147028383,                            !- Field 17330
  Until: 15:00,                           !- Field 17331
  0.036598608,                            !- Field 17332
  Until: 16:00,                           !- Field 17333
  0.012988469,                            !- Field 17334
  Until: 17:00,                           !- Field 17335
  0.096702496,                            !- Field 17336
  Until: 18:00,                           !- Field 17337
  0.063353892,                            !- Field 17338
  Until: 19:00,                           !- Field 17339
  0.054473676,                            !- Field 17340
  Until: 20:00,                           !- Field 17341
  0.067248392,                            !- Field 17342
  Until: 21:00,                           !- Field 17343
  0.003465207,                            !- Field 17344
  Until: 22:00,                           !- Field 17345
  0.008181376,                            !- Field 17346
  Until: 23:00,                           !- Field 17347
  0.1152268,                              !- Field 17348
  Until: 24:00,                           !- Field 17349
  0.012697374,                            !- Field 17350
  Through: 12/14,                         !- Field 17351
  For: AllDays,                           !- Field 17352
  Until: 01:00,                           !- Field 17353
  0.003518234,                            !- Field 17354
  Until: 02:00,                           !- Field 17355
  0.003527513,                            !- Field 17356
  Until: 03:00,                           !- Field 17357
  0.003517126,                            !- Field 17358
  Until: 04:00,                           !- Field 17359
  0.003518496,                            !- Field 17360
  Until: 05:00,                           !- Field 17361
  0.003503197,                            !- Field 17362
  Until: 06:00,                           !- Field 17363
  0.003505951,                            !- Field 17364
  Until: 07:00,                           !- Field 17365
  0.004256403,                            !- Field 17366
  Until: 08:00,                           !- Field 17367
  0.120731864,                            !- Field 17368
  Until: 09:00,                           !- Field 17369
  0.109245418,                            !- Field 17370
  Until: 10:00,                           !- Field 17371
  0.124759293,                            !- Field 17372
  Until: 11:00,                           !- Field 17373
  0.171724264,                            !- Field 17374
  Until: 12:00,                           !- Field 17375
  0.143808224,                            !- Field 17376
  Until: 13:00,                           !- Field 17377
  0.125233465,                            !- Field 17378
  Until: 14:00,                           !- Field 17379
  0.004090816,                            !- Field 17380
  Until: 15:00,                           !- Field 17381
  0.075418826,                            !- Field 17382
  Until: 16:00,                           !- Field 17383
  0.04301039,                             !- Field 17384
  Until: 17:00,                           !- Field 17385
  0.224336854,                            !- Field 17386
  Until: 18:00,                           !- Field 17387
  0.053475531,                            !- Field 17388
  Until: 19:00,                           !- Field 17389
  0.045241432,                            !- Field 17390
  Until: 20:00,                           !- Field 17391
  0.085784335,                            !- Field 17392
  Until: 21:00,                           !- Field 17393
  0.043731218,                            !- Field 17394
  Until: 22:00,                           !- Field 17395
  0.098733229,                            !- Field 17396
  Until: 23:00,                           !- Field 17397
  0.0036154,                              !- Field 17398
  Until: 24:00,                           !- Field 17399
  0.003546581,                            !- Field 17400
  Through: 12/15,                         !- Field 17401
  For: AllDays,                           !- Field 17402
  Until: 01:00,                           !- Field 17403
  0.00355618,                             !- Field 17404
  Until: 02:00,                           !- Field 17405
  0.003549581,                            !- Field 17406
  Until: 03:00,                           !- Field 17407
  0.003547607,                            !- Field 17408
  Until: 04:00,                           !- Field 17409
  0.003550492,                            !- Field 17410
  Until: 05:00,                           !- Field 17411
  0.003535625,                            !- Field 17412
  Until: 06:00,                           !- Field 17413
  0.00353459,                             !- Field 17414
  Until: 07:00,                           !- Field 17415
  0.003524033,                            !- Field 17416
  Until: 08:00,                           !- Field 17417
  0.01054992,                             !- Field 17418
  Until: 09:00,                           !- Field 17419
  0.166068138,                            !- Field 17420
  Until: 10:00,                           !- Field 17421
  0.086159371,                            !- Field 17422
  Until: 11:00,                           !- Field 17423
  0.092356616,                            !- Field 17424
  Until: 12:00,                           !- Field 17425
  0.148482346,                            !- Field 17426
  Until: 13:00,                           !- Field 17427
  0.11840854,                             !- Field 17428
  Until: 14:00,                           !- Field 17429
  0.014848005,                            !- Field 17430
  Until: 15:00,                           !- Field 17431
  0.080576757,                            !- Field 17432
  Until: 16:00,                           !- Field 17433
  0.123126782,                            !- Field 17434
  Until: 17:00,                           !- Field 17435
  0.129584082,                            !- Field 17436
  Until: 18:00,                           !- Field 17437
  0.170857312,                            !- Field 17438
  Until: 19:00,                           !- Field 17439
  0.006339027,                            !- Field 17440
  Until: 20:00,                           !- Field 17441
  0.006040456,                            !- Field 17442
  Until: 21:00,                           !- Field 17443
  0.083818987,                            !- Field 17444
  Until: 22:00,                           !- Field 17445
  0.026076004,                            !- Field 17446
  Until: 23:00,                           !- Field 17447
  0.024044034,                            !- Field 17448
  Until: 24:00,                           !- Field 17449
  0.050157891,                            !- Field 17450
  Through: 12/16,                         !- Field 17451
  For: AllDays,                           !- Field 17452
  Until: 01:00,                           !- Field 17453
  0.003510633,                            !- Field 17454
  Until: 02:00,                           !- Field 17455
  0.003499038,                            !- Field 17456
  Until: 03:00,                           !- Field 17457
  0.003487684,                            !- Field 17458
  Until: 04:00,                           !- Field 17459
  0.003483565,                            !- Field 17460
  Until: 05:00,                           !- Field 17461
  0.003475774,                            !- Field 17462
  Until: 06:00,                           !- Field 17463
  0.003475622,                            !- Field 17464
  Until: 07:00,                           !- Field 17465
  0.003453021,                            !- Field 17466
  Until: 08:00,                           !- Field 17467
  0.05924389,                             !- Field 17468
  Until: 09:00,                           !- Field 17469
  0.270781388,                            !- Field 17470
  Until: 10:00,                           !- Field 17471
  0.095585417,                            !- Field 17472
  Until: 11:00,                           !- Field 17473
  0.287586187,                            !- Field 17474
  Until: 12:00,                           !- Field 17475
  0.083216833,                            !- Field 17476
  Until: 13:00,                           !- Field 17477
  0.103553154,                            !- Field 17478
  Until: 14:00,                           !- Field 17479
  0.113602327,                            !- Field 17480
  Until: 15:00,                           !- Field 17481
  0.050779451,                            !- Field 17482
  Until: 16:00,                           !- Field 17483
  0.062668858,                            !- Field 17484
  Until: 17:00,                           !- Field 17485
  0.011692535,                            !- Field 17486
  Until: 18:00,                           !- Field 17487
  0.147886884,                            !- Field 17488
  Until: 19:00,                           !- Field 17489
  0.117740637,                            !- Field 17490
  Until: 20:00,                           !- Field 17491
  0.015115545,                            !- Field 17492
  Until: 21:00,                           !- Field 17493
  0.045327079,                            !- Field 17494
  Until: 22:00,                           !- Field 17495
  0.108832564,                            !- Field 17496
  Until: 23:00,                           !- Field 17497
  0.047980965,                            !- Field 17498
  Until: 24:00,                           !- Field 17499
  0.003480047,                            !- Field 17500
  Through: 12/17,                         !- Field 17501
  For: AllDays,                           !- Field 17502
  Until: 01:00,                           !- Field 17503
  0.076294605,                            !- Field 17504
  Until: 02:00,                           !- Field 17505
  0.032436439,                            !- Field 17506
  Until: 03:00,                           !- Field 17507
  0.003493822,                            !- Field 17508
  Until: 04:00,                           !- Field 17509
  0.003484472,                            !- Field 17510
  Until: 05:00,                           !- Field 17511
  0.00348413,                             !- Field 17512
  Until: 06:00,                           !- Field 17513
  0.003498985,                            !- Field 17514
  Until: 07:00,                           !- Field 17515
  0.003482921,                            !- Field 17516
  Until: 08:00,                           !- Field 17517
  0.050849573,                            !- Field 17518
  Until: 09:00,                           !- Field 17519
  0.20179255,                             !- Field 17520
  Until: 10:00,                           !- Field 17521
  0.204734058,                            !- Field 17522
  Until: 11:00,                           !- Field 17523
  0.314925732,                            !- Field 17524
  Until: 12:00,                           !- Field 17525
  0.378097342,                            !- Field 17526
  Until: 13:00,                           !- Field 17527
  0.280880176,                            !- Field 17528
  Until: 14:00,                           !- Field 17529
  0.316798063,                            !- Field 17530
  Until: 15:00,                           !- Field 17531
  0.260571479,                            !- Field 17532
  Until: 16:00,                           !- Field 17533
  0.123082027,                            !- Field 17534
  Until: 17:00,                           !- Field 17535
  0.184701232,                            !- Field 17536
  Until: 18:00,                           !- Field 17537
  0.15317043,                             !- Field 17538
  Until: 19:00,                           !- Field 17539
  0.106820233,                            !- Field 17540
  Until: 20:00,                           !- Field 17541
  0.095534456,                            !- Field 17542
  Until: 21:00,                           !- Field 17543
  0.106608277,                            !- Field 17544
  Until: 22:00,                           !- Field 17545
  0.08389662,                             !- Field 17546
  Until: 23:00,                           !- Field 17547
  0.023626986,                            !- Field 17548
  Until: 24:00,                           !- Field 17549
  0.050924067,                            !- Field 17550
  Through: 12/18,                         !- Field 17551
  For: AllDays,                           !- Field 17552
  Until: 01:00,                           !- Field 17553
  0.003506585,                            !- Field 17554
  Until: 02:00,                           !- Field 17555
  0.003506889,                            !- Field 17556
  Until: 03:00,                           !- Field 17557
  0.003506185,                            !- Field 17558
  Until: 04:00,                           !- Field 17559
  0.003500636,                            !- Field 17560
  Until: 05:00,                           !- Field 17561
  0.003494803,                            !- Field 17562
  Until: 06:00,                           !- Field 17563
  0.003503377,                            !- Field 17564
  Until: 07:00,                           !- Field 17565
  0.003486096,                            !- Field 17566
  Until: 08:00,                           !- Field 17567
  0.00348578,                             !- Field 17568
  Until: 09:00,                           !- Field 17569
  0.074652733,                            !- Field 17570
  Until: 10:00,                           !- Field 17571
  0.281429156,                            !- Field 17572
  Until: 11:00,                           !- Field 17573
  0.556339874,                            !- Field 17574
  Until: 12:00,                           !- Field 17575
  0.363588529,                            !- Field 17576
  Until: 13:00,                           !- Field 17577
  0.259520594,                            !- Field 17578
  Until: 14:00,                           !- Field 17579
  0.305066939,                            !- Field 17580
  Until: 15:00,                           !- Field 17581
  0.333274226,                            !- Field 17582
  Until: 16:00,                           !- Field 17583
  0.169953578,                            !- Field 17584
  Until: 17:00,                           !- Field 17585
  0.194412529,                            !- Field 17586
  Until: 18:00,                           !- Field 17587
  0.134342278,                            !- Field 17588
  Until: 19:00,                           !- Field 17589
  0.102324072,                            !- Field 17590
  Until: 20:00,                           !- Field 17591
  0.183367733,                            !- Field 17592
  Until: 21:00,                           !- Field 17593
  0.118694607,                            !- Field 17594
  Until: 22:00,                           !- Field 17595
  0.020182585,                            !- Field 17596
  Until: 23:00,                           !- Field 17597
  0.058604028,                            !- Field 17598
  Until: 24:00,                           !- Field 17599
  0.003513849,                            !- Field 17600
  Through: 12/19,                         !- Field 17601
  For: AllDays,                           !- Field 17602
  Until: 01:00,                           !- Field 17603
  0.003504883,                            !- Field 17604
  Until: 02:00,                           !- Field 17605
  0.003523521,                            !- Field 17606
  Until: 03:00,                           !- Field 17607
  0.00350505,                             !- Field 17608
  Until: 04:00,                           !- Field 17609
  0.003497317,                            !- Field 17610
  Until: 05:00,                           !- Field 17611
  0.003488762,                            !- Field 17612
  Until: 06:00,                           !- Field 17613
  0.003809622,                            !- Field 17614
  Until: 07:00,                           !- Field 17615
  0.078638035,                            !- Field 17616
  Until: 08:00,                           !- Field 17617
  0.003600097,                            !- Field 17618
  Until: 09:00,                           !- Field 17619
  0.209187551,                            !- Field 17620
  Until: 10:00,                           !- Field 17621
  0.032799838,                            !- Field 17622
  Until: 11:00,                           !- Field 17623
  0.0996775,                              !- Field 17624
  Until: 12:00,                           !- Field 17625
  0.011149818,                            !- Field 17626
  Until: 13:00,                           !- Field 17627
  0.197541952,                            !- Field 17628
  Until: 14:00,                           !- Field 17629
  0.263048046,                            !- Field 17630
  Until: 15:00,                           !- Field 17631
  0.122170439,                            !- Field 17632
  Until: 16:00,                           !- Field 17633
  0.245045928,                            !- Field 17634
  Until: 17:00,                           !- Field 17635
  0.240548865,                            !- Field 17636
  Until: 18:00,                           !- Field 17637
  0.133466427,                            !- Field 17638
  Until: 19:00,                           !- Field 17639
  0.089696543,                            !- Field 17640
  Until: 20:00,                           !- Field 17641
  0.056706723,                            !- Field 17642
  Until: 21:00,                           !- Field 17643
  0.123893609,                            !- Field 17644
  Until: 22:00,                           !- Field 17645
  0.151362886,                            !- Field 17646
  Until: 23:00,                           !- Field 17647
  0.004183123,                            !- Field 17648
  Until: 24:00,                           !- Field 17649
  0.108747362,                            !- Field 17650
  Through: 12/20,                         !- Field 17651
  For: AllDays,                           !- Field 17652
  Until: 01:00,                           !- Field 17653
  0.00352142,                             !- Field 17654
  Until: 02:00,                           !- Field 17655
  0.003513766,                            !- Field 17656
  Until: 03:00,                           !- Field 17657
  0.003507632,                            !- Field 17658
  Until: 04:00,                           !- Field 17659
  0.003499789,                            !- Field 17660
  Until: 05:00,                           !- Field 17661
  0.003493757,                            !- Field 17662
  Until: 06:00,                           !- Field 17663
  0.003473731,                            !- Field 17664
  Until: 07:00,                           !- Field 17665
  0.062011087,                            !- Field 17666
  Until: 08:00,                           !- Field 17667
  0.141622414,                            !- Field 17668
  Until: 09:00,                           !- Field 17669
  0.264287989,                            !- Field 17670
  Until: 10:00,                           !- Field 17671
  0.107348915,                            !- Field 17672
  Until: 11:00,                           !- Field 17673
  0.077013857,                            !- Field 17674
  Until: 12:00,                           !- Field 17675
  0.229840797,                            !- Field 17676
  Until: 13:00,                           !- Field 17677
  0.156047705,                            !- Field 17678
  Until: 14:00,                           !- Field 17679
  0.147028383,                            !- Field 17680
  Until: 15:00,                           !- Field 17681
  0.036598608,                            !- Field 17682
  Until: 16:00,                           !- Field 17683
  0.012988469,                            !- Field 17684
  Until: 17:00,                           !- Field 17685
  0.096702496,                            !- Field 17686
  Until: 18:00,                           !- Field 17687
  0.063353892,                            !- Field 17688
  Until: 19:00,                           !- Field 17689
  0.054473676,                            !- Field 17690
  Until: 20:00,                           !- Field 17691
  0.067248392,                            !- Field 17692
  Until: 21:00,                           !- Field 17693
  0.003465207,                            !- Field 17694
  Until: 22:00,                           !- Field 17695
  0.008181376,                            !- Field 17696
  Until: 23:00,                           !- Field 17697
  0.1152268,                              !- Field 17698
  Until: 24:00,                           !- Field 17699
  0.012697374,                            !- Field 17700
  Through: 12/21,                         !- Field 17701
  For: AllDays,                           !- Field 17702
  Until: 01:00,                           !- Field 17703
  0.003518234,                            !- Field 17704
  Until: 02:00,                           !- Field 17705
  0.003527513,                            !- Field 17706
  Until: 03:00,                           !- Field 17707
  0.003517126,                            !- Field 17708
  Until: 04:00,                           !- Field 17709
  0.003518496,                            !- Field 17710
  Until: 05:00,                           !- Field 17711
  0.003503197,                            !- Field 17712
  Until: 06:00,                           !- Field 17713
  0.003505951,                            !- Field 17714
  Until: 07:00,                           !- Field 17715
  0.004256403,                            !- Field 17716
  Until: 08:00,                           !- Field 17717
  0.120731864,                            !- Field 17718
  Until: 09:00,                           !- Field 17719
  0.109245418,                            !- Field 17720
  Until: 10:00,                           !- Field 17721
  0.124759293,                            !- Field 17722
  Until: 11:00,                           !- Field 17723
  0.171724264,                            !- Field 17724
  Until: 12:00,                           !- Field 17725
  0.143808224,                            !- Field 17726
  Until: 13:00,                           !- Field 17727
  0.125233465,                            !- Field 17728
  Until: 14:00,                           !- Field 17729
  0.004090816,                            !- Field 17730
  Until: 15:00,                           !- Field 17731
  0.075418826,                            !- Field 17732
  Until: 16:00,                           !- Field 17733
  0.04301039,                             !- Field 17734
  Until: 17:00,                           !- Field 17735
  0.224336854,                            !- Field 17736
  Until: 18:00,                           !- Field 17737
  0.053475531,                            !- Field 17738
  Until: 19:00,                           !- Field 17739
  0.045241432,                            !- Field 17740
  Until: 20:00,                           !- Field 17741
  0.085784335,                            !- Field 17742
  Until: 21:00,                           !- Field 17743
  0.043731218,                            !- Field 17744
  Until: 22:00,                           !- Field 17745
  0.098733229,                            !- Field 17746
  Until: 23:00,                           !- Field 17747
  0.0036154,                              !- Field 17748
  Until: 24:00,                           !- Field 17749
  0.003546581,                            !- Field 17750
  Through: 12/22,                         !- Field 17751
  For: AllDays,                           !- Field 17752
  Until: 01:00,                           !- Field 17753
  0.00355618,                             !- Field 17754
  Until: 02:00,                           !- Field 17755
  0.003549581,                            !- Field 17756
  Until: 03:00,                           !- Field 17757
  0.003547607,                            !- Field 17758
  Until: 04:00,                           !- Field 17759
  0.003550492,                            !- Field 17760
  Until: 05:00,                           !- Field 17761
  0.003535625,                            !- Field 17762
  Until: 06:00,                           !- Field 17763
  0.00353459,                             !- Field 17764
  Until: 07:00,                           !- Field 17765
  0.003524033,                            !- Field 17766
  Until: 08:00,                           !- Field 17767
  0.01054992,                             !- Field 17768
  Until: 09:00,                           !- Field 17769
  0.166068138,                            !- Field 17770
  Until: 10:00,                           !- Field 17771
  0.086159371,                            !- Field 17772
  Until: 11:00,                           !- Field 17773
  0.092356616,                            !- Field 17774
  Until: 12:00,                           !- Field 17775
  0.148482346,                            !- Field 17776
  Until: 13:00,                           !- Field 17777
  0.11840854,                             !- Field 17778
  Until: 14:00,                           !- Field 17779
  0.014848005,                            !- Field 17780
  Until: 15:00,                           !- Field 17781
  0.080576757,                            !- Field 17782
  Until: 16:00,                           !- Field 17783
  0.123126782,                            !- Field 17784
  Until: 17:00,                           !- Field 17785
  0.129584082,                            !- Field 17786
  Until: 18:00,                           !- Field 17787
  0.170857312,                            !- Field 17788
  Until: 19:00,                           !- Field 17789
  0.006339027,                            !- Field 17790
  Until: 20:00,                           !- Field 17791
  0.006040456,                            !- Field 17792
  Until: 21:00,                           !- Field 17793
  0.083818987,                            !- Field 17794
  Until: 22:00,                           !- Field 17795
  0.026076004,                            !- Field 17796
  Until: 23:00,                           !- Field 17797
  0.024044034,                            !- Field 17798
  Until: 24:00,                           !- Field 17799
  0.050157891,                            !- Field 17800
  Through: 12/23,                         !- Field 17801
  For: AllDays,                           !- Field 17802
  Until: 01:00,                           !- Field 17803
  0.003510633,                            !- Field 17804
  Until: 02:00,                           !- Field 17805
  0.003499038,                            !- Field 17806
  Until: 03:00,                           !- Field 17807
  0.003487684,                            !- Field 17808
  Until: 04:00,                           !- Field 17809
  0.003483565,                            !- Field 17810
  Until: 05:00,                           !- Field 17811
  0.003475774,                            !- Field 17812
  Until: 06:00,                           !- Field 17813
  0.003475622,                            !- Field 17814
  Until: 07:00,                           !- Field 17815
  0.003453021,                            !- Field 17816
  Until: 08:00,                           !- Field 17817
  0.05924389,                             !- Field 17818
  Until: 09:00,                           !- Field 17819
  0.270781388,                            !- Field 17820
  Until: 10:00,                           !- Field 17821
  0.095585417,                            !- Field 17822
  Until: 11:00,                           !- Field 17823
  0.287586187,                            !- Field 17824
  Until: 12:00,                           !- Field 17825
  0.083216833,                            !- Field 17826
  Until: 13:00,                           !- Field 17827
  0.103553154,                            !- Field 17828
  Until: 14:00,                           !- Field 17829
  0.113602327,                            !- Field 17830
  Until: 15:00,                           !- Field 17831
  0.050779451,                            !- Field 17832
  Until: 16:00,                           !- Field 17833
  0.062668858,                            !- Field 17834
  Until: 17:00,                           !- Field 17835
  0.011692535,                            !- Field 17836
  Until: 18:00,                           !- Field 17837
  0.147886884,                            !- Field 17838
  Until: 19:00,                           !- Field 17839
  0.117740637,                            !- Field 17840
  Until: 20:00,                           !- Field 17841
  0.015115545,                            !- Field 17842
  Until: 21:00,                           !- Field 17843
  0.045327079,                            !- Field 17844
  Until: 22:00,                           !- Field 17845
  0.108832564,                            !- Field 17846
  Until: 23:00,                           !- Field 17847
  0.047980965,                            !- Field 17848
  Until: 24:00,                           !- Field 17849
  0.003480047,                            !- Field 17850
  Through: 12/24,                         !- Field 17851
  For: AllDays,                           !- Field 17852
  Until: 01:00,                           !- Field 17853
  0.076294605,                            !- Field 17854
  Until: 02:00,                           !- Field 17855
  0.032436439,                            !- Field 17856
  Until: 03:00,                           !- Field 17857
  0.003493822,                            !- Field 17858
  Until: 04:00,                           !- Field 17859
  0.003484472,                            !- Field 17860
  Until: 05:00,                           !- Field 17861
  0.00348413,                             !- Field 17862
  Until: 06:00,                           !- Field 17863
  0.003498985,                            !- Field 17864
  Until: 07:00,                           !- Field 17865
  0.003482921,                            !- Field 17866
  Until: 08:00,                           !- Field 17867
  0.050849573,                            !- Field 17868
  Until: 09:00,                           !- Field 17869
  0.20179255,                             !- Field 17870
  Until: 10:00,                           !- Field 17871
  0.204734058,                            !- Field 17872
  Until: 11:00,                           !- Field 17873
  0.314925732,                            !- Field 17874
  Until: 12:00,                           !- Field 17875
  0.378097342,                            !- Field 17876
  Until: 13:00,                           !- Field 17877
  0.280880176,                            !- Field 17878
  Until: 14:00,                           !- Field 17879
  0.316798063,                            !- Field 17880
  Until: 15:00,                           !- Field 17881
  0.260571479,                            !- Field 17882
  Until: 16:00,                           !- Field 17883
  0.123082027,                            !- Field 17884
  Until: 17:00,                           !- Field 17885
  0.184701232,                            !- Field 17886
  Until: 18:00,                           !- Field 17887
  0.15317043,                             !- Field 17888
  Until: 19:00,                           !- Field 17889
  0.106820233,                            !- Field 17890
  Until: 20:00,                           !- Field 17891
  0.095534456,                            !- Field 17892
  Until: 21:00,                           !- Field 17893
  0.106608277,                            !- Field 17894
  Until: 22:00,                           !- Field 17895
  0.08389662,                             !- Field 17896
  Until: 23:00,                           !- Field 17897
  0.023626986,                            !- Field 17898
  Until: 24:00,                           !- Field 17899
  0.050924067,                            !- Field 17900
  Through: 12/25,                         !- Field 17901
  For: AllDays,                           !- Field 17902
  Until: 01:00,                           !- Field 17903
  0.003506585,                            !- Field 17904
  Until: 02:00,                           !- Field 17905
  0.003506889,                            !- Field 17906
  Until: 03:00,                           !- Field 17907
  0.003506185,                            !- Field 17908
  Until: 04:00,                           !- Field 17909
  0.003500636,                            !- Field 17910
  Until: 05:00,                           !- Field 17911
  0.003494803,                            !- Field 17912
  Until: 06:00,                           !- Field 17913
  0.003503377,                            !- Field 17914
  Until: 07:00,                           !- Field 17915
  0.003486096,                            !- Field 17916
  Until: 08:00,                           !- Field 17917
  0.00348578,                             !- Field 17918
  Until: 09:00,                           !- Field 17919
  0.074652733,                            !- Field 17920
  Until: 10:00,                           !- Field 17921
  0.281429156,                            !- Field 17922
  Until: 11:00,                           !- Field 17923
  0.556339874,                            !- Field 17924
  Until: 12:00,                           !- Field 17925
  0.363588529,                            !- Field 17926
  Until: 13:00,                           !- Field 17927
  0.259520594,                            !- Field 17928
  Until: 14:00,                           !- Field 17929
  0.305066939,                            !- Field 17930
  Until: 15:00,                           !- Field 17931
  0.333274226,                            !- Field 17932
  Until: 16:00,                           !- Field 17933
  0.169953578,                            !- Field 17934
  Until: 17:00,                           !- Field 17935
  0.194412529,                            !- Field 17936
  Until: 18:00,                           !- Field 17937
  0.134342278,                            !- Field 17938
  Until: 19:00,                           !- Field 17939
  0.102324072,                            !- Field 17940
  Until: 20:00,                           !- Field 17941
  0.183367733,                            !- Field 17942
  Until: 21:00,                           !- Field 17943
  0.118694607,                            !- Field 17944
  Until: 22:00,                           !- Field 17945
  0.020182585,                            !- Field 17946
  Until: 23:00,                           !- Field 17947
  0.058604028,                            !- Field 17948
  Until: 24:00,                           !- Field 17949
  0.003513849,                            !- Field 17950
  Through: 12/26,                         !- Field 17951
  For: AllDays,                           !- Field 17952
  Until: 01:00,                           !- Field 17953
  0.003504883,                            !- Field 17954
  Until: 02:00,                           !- Field 17955
  0.003523521,                            !- Field 17956
  Until: 03:00,                           !- Field 17957
  0.00350505,                             !- Field 17958
  Until: 04:00,                           !- Field 17959
  0.003497317,                            !- Field 17960
  Until: 05:00,                           !- Field 17961
  0.003488762,                            !- Field 17962
  Until: 06:00,                           !- Field 17963
  0.003809622,                            !- Field 17964
  Until: 07:00,                           !- Field 17965
  0.078638035,                            !- Field 17966
  Until: 08:00,                           !- Field 17967
  0.003600097,                            !- Field 17968
  Until: 09:00,                           !- Field 17969
  0.209187551,                            !- Field 17970
  Until: 10:00,                           !- Field 17971
  0.032799838,                            !- Field 17972
  Until: 11:00,                           !- Field 17973
  0.0996775,                              !- Field 17974
  Until: 12:00,                           !- Field 17975
  0.011149818,                            !- Field 17976
  Until: 13:00,                           !- Field 17977
  0.197541952,                            !- Field 17978
  Until: 14:00,                           !- Field 17979
  0.263048046,                            !- Field 17980
  Until: 15:00,                           !- Field 17981
  0.122170439,                            !- Field 17982
  Until: 16:00,                           !- Field 17983
  0.245045928,                            !- Field 17984
  Until: 17:00,                           !- Field 17985
  0.240548865,                            !- Field 17986
  Until: 18:00,                           !- Field 17987
  0.133466427,                            !- Field 17988
  Until: 19:00,                           !- Field 17989
  0.089696543,                            !- Field 17990
  Until: 20:00,                           !- Field 17991
  0.056706723,                            !- Field 17992
  Until: 21:00,                           !- Field 17993
  0.123893609,                            !- Field 17994
  Until: 22:00,                           !- Field 17995
  0.151362886,                            !- Field 17996
  Until: 23:00,                           !- Field 17997
  0.004183123,                            !- Field 17998
  Until: 24:00,                           !- Field 17999
  0.108747362,                            !- Field 18000
  Through: 12/27,                         !- Field 18001
  For: AllDays,                           !- Field 18002
  Until: 01:00,                           !- Field 18003
  0.00352142,                             !- Field 18004
  Until: 02:00,                           !- Field 18005
  0.003513766,                            !- Field 18006
  Until: 03:00,                           !- Field 18007
  0.003507632,                            !- Field 18008
  Until: 04:00,                           !- Field 18009
  0.003499789,                            !- Field 18010
  Until: 05:00,                           !- Field 18011
  0.003493757,                            !- Field 18012
  Until: 06:00,                           !- Field 18013
  0.003473731,                            !- Field 18014
  Until: 07:00,                           !- Field 18015
  0.062011087,                            !- Field 18016
  Until: 08:00,                           !- Field 18017
  0.141622414,                            !- Field 18018
  Until: 09:00,                           !- Field 18019
  0.264287989,                            !- Field 18020
  Until: 10:00,                           !- Field 18021
  0.107348915,                            !- Field 18022
  Until: 11:00,                           !- Field 18023
  0.077013857,                            !- Field 18024
  Until: 12:00,                           !- Field 18025
  0.229840797,                            !- Field 18026
  Until: 13:00,                           !- Field 18027
  0.156047705,                            !- Field 18028
  Until: 14:00,                           !- Field 18029
  0.147028383,                            !- Field 18030
  Until: 15:00,                           !- Field 18031
  0.036598608,                            !- Field 18032
  Until: 16:00,                           !- Field 18033
  0.012988469,                            !- Field 18034
  Until: 17:00,                           !- Field 18035
  0.096702496,                            !- Field 18036
  Until: 18:00,                           !- Field 18037
  0.063353892,                            !- Field 18038
  Until: 19:00,                           !- Field 18039
  0.054473676,                            !- Field 18040
  Until: 20:00,                           !- Field 18041
  0.067248392,                            !- Field 18042
  Until: 21:00,                           !- Field 18043
  0.003465207,                            !- Field 18044
  Until: 22:00,                           !- Field 18045
  0.008181376,                            !- Field 18046
  Until: 23:00,                           !- Field 18047
  0.1152268,                              !- Field 18048
  Until: 24:00,                           !- Field 18049
  0.012697374,                            !- Field 18050
  Through: 12/28,                         !- Field 18051
  For: AllDays,                           !- Field 18052
  Until: 01:00,                           !- Field 18053
  0.003518234,                            !- Field 18054
  Until: 02:00,                           !- Field 18055
  0.003527513,                            !- Field 18056
  Until: 03:00,                           !- Field 18057
  0.003517126,                            !- Field 18058
  Until: 04:00,                           !- Field 18059
  0.003518496,                            !- Field 18060
  Until: 05:00,                           !- Field 18061
  0.003503197,                            !- Field 18062
  Until: 06:00,                           !- Field 18063
  0.003505951,                            !- Field 18064
  Until: 07:00,                           !- Field 18065
  0.004256403,                            !- Field 18066
  Until: 08:00,                           !- Field 18067
  0.120731864,                            !- Field 18068
  Until: 09:00,                           !- Field 18069
  0.109245418,                            !- Field 18070
  Until: 10:00,                           !- Field 18071
  0.124759293,                            !- Field 18072
  Until: 11:00,                           !- Field 18073
  0.171724264,                            !- Field 18074
  Until: 12:00,                           !- Field 18075
  0.143808224,                            !- Field 18076
  Until: 13:00,                           !- Field 18077
  0.125233465,                            !- Field 18078
  Until: 14:00,                           !- Field 18079
  0.004090816,                            !- Field 18080
  Until: 15:00,                           !- Field 18081
  0.075418826,                            !- Field 18082
  Until: 16:00,                           !- Field 18083
  0.04301039,                             !- Field 18084
  Until: 17:00,                           !- Field 18085
  0.224336854,                            !- Field 18086
  Until: 18:00,                           !- Field 18087
  0.053475531,                            !- Field 18088
  Until: 19:00,                           !- Field 18089
  0.045241432,                            !- Field 18090
  Until: 20:00,                           !- Field 18091
  0.085784335,                            !- Field 18092
  Until: 21:00,                           !- Field 18093
  0.043731218,                            !- Field 18094
  Until: 22:00,                           !- Field 18095
  0.098733229,                            !- Field 18096
  Until: 23:00,                           !- Field 18097
  0.0036154,                              !- Field 18098
  Until: 24:00,                           !- Field 18099
  0.003546581,                            !- Field 18100
  Through: 12/29,                         !- Field 18101
  For: AllDays,                           !- Field 18102
  Until: 01:00,                           !- Field 18103
  0.00355618,                             !- Field 18104
  Until: 02:00,                           !- Field 18105
  0.003549581,                            !- Field 18106
  Until: 03:00,                           !- Field 18107
  0.003547607,                            !- Field 18108
  Until: 04:00,                           !- Field 18109
  0.003550492,                            !- Field 18110
  Until: 05:00,                           !- Field 18111
  0.003535625,                            !- Field 18112
  Until: 06:00,                           !- Field 18113
  0.00353459,                             !- Field 18114
  Until: 07:00,                           !- Field 18115
  0.003524033,                            !- Field 18116
  Until: 08:00,                           !- Field 18117
  0.01054992,                             !- Field 18118
  Until: 09:00,                           !- Field 18119
  0.166068138,                            !- Field 18120
  Until: 10:00,                           !- Field 18121
  0.086159371,                            !- Field 18122
  Until: 11:00,                           !- Field 18123
  0.092356616,                            !- Field 18124
  Until: 12:00,                           !- Field 18125
  0.148482346,                            !- Field 18126
  Until: 13:00,                           !- Field 18127
  0.11840854,                             !- Field 18128
  Until: 14:00,                           !- Field 18129
  0.014848005,                            !- Field 18130
  Until: 15:00,                           !- Field 18131
  0.080576757,                            !- Field 18132
  Until: 16:00,                           !- Field 18133
  0.123126782,                            !- Field 18134
  Until: 17:00,                           !- Field 18135
  0.129584082,                            !- Field 18136
  Until: 18:00,                           !- Field 18137
  0.170857312,                            !- Field 18138
  Until: 19:00,                           !- Field 18139
  0.006339027,                            !- Field 18140
  Until: 20:00,                           !- Field 18141
  0.006040456,                            !- Field 18142
  Until: 21:00,                           !- Field 18143
  0.083818987,                            !- Field 18144
  Until: 22:00,                           !- Field 18145
  0.026076004,                            !- Field 18146
  Until: 23:00,                           !- Field 18147
  0.024044034,                            !- Field 18148
  Until: 24:00,                           !- Field 18149
  0.050157891,                            !- Field 18150
  Through: 12/30,                         !- Field 18151
  For: AllDays,                           !- Field 18152
  Until: 01:00,                           !- Field 18153
  0.003510633,                            !- Field 18154
  Until: 02:00,                           !- Field 18155
  0.003499038,                            !- Field 18156
  Until: 03:00,                           !- Field 18157
  0.003487684,                            !- Field 18158
  Until: 04:00,                           !- Field 18159
  0.003483565,                            !- Field 18160
  Until: 05:00,                           !- Field 18161
  0.003475774,                            !- Field 18162
  Until: 06:00,                           !- Field 18163
  0.003475622,                            !- Field 18164
  Until: 07:00,                           !- Field 18165
  0.003453021,                            !- Field 18166
  Until: 08:00,                           !- Field 18167
  0.05924389,                             !- Field 18168
  Until: 09:00,                           !- Field 18169
  0.270781388,                            !- Field 18170
  Until: 10:00,                           !- Field 18171
  0.095585417,                            !- Field 18172
  Until: 11:00,                           !- Field 18173
  0.287586187,                            !- Field 18174
  Until: 12:00,                           !- Field 18175
  0.083216833,                            !- Field 18176
  Until: 13:00,                           !- Field 18177
  0.103553154,                            !- Field 18178
  Until: 14:00,                           !- Field 18179
  0.113602327,                            !- Field 18180
  Until: 15:00,                           !- Field 18181
  0.050779451,                            !- Field 18182
  Until: 16:00,                           !- Field 18183
  0.062668858,                            !- Field 18184
  Until: 17:00,                           !- Field 18185
  0.011692535,                            !- Field 18186
  Until: 18:00,                           !- Field 18187
  0.147886884,                            !- Field 18188
  Until: 19:00,                           !- Field 18189
  0.117740637,                            !- Field 18190
  Until: 20:00,                           !- Field 18191
  0.015115545,                            !- Field 18192
  Until: 21:00,                           !- Field 18193
  0.045327079,                            !- Field 18194
  Until: 22:00,                           !- Field 18195
  0.108832564,                            !- Field 18196
  Until: 23:00,                           !- Field 18197
  0.047980965,                            !- Field 18198
  Until: 24:00,                           !- Field 18199
  0.003480047,                            !- Field 18200
  Through: 12/31,                         !- Field 18201
  For: AllDays,                           !- Field 18202
  Until: 01:00,                           !- Field 18203
  0.076294605,                            !- Field 18204
  Until: 02:00,                           !- Field 18205
  0.032436439,                            !- Field 18206
  Until: 03:00,                           !- Field 18207
  0.003493822,                            !- Field 18208
  Until: 04:00,                           !- Field 18209
  0.003484472,                            !- Field 18210
  Until: 05:00,                           !- Field 18211
  0.00348413,                             !- Field 18212
  Until: 06:00,                           !- Field 18213
  0.003498985,                            !- Field 18214
  Until: 07:00,                           !- Field 18215
  0.003482921,                            !- Field 18216
  Until: 08:00,                           !- Field 18217
  0.050849573,                            !- Field 18218
  Until: 09:00,                           !- Field 18219
  0.20179255,                             !- Field 18220
  Until: 10:00,                           !- Field 18221
  0.204734058,                            !- Field 18222
  Until: 11:00,                           !- Field 18223
  0.314925732,                            !- Field 18224
  Until: 12:00,                           !- Field 18225
  0.378097342,                            !- Field 18226
  Until: 13:00,                           !- Field 18227
  0.280880176,                            !- Field 18228
  Until: 14:00,                           !- Field 18229
  0.316798063,                            !- Field 18230
  Until: 15:00,                           !- Field 18231
  0.260571479,                            !- Field 18232
  Until: 16:00,                           !- Field 18233
  0.123082027,                            !- Field 18234
  Until: 17:00,                           !- Field 18235
  0.184701232,                            !- Field 18236
  Until: 18:00,                           !- Field 18237
  0.15317043,                             !- Field 18238
  Until: 19:00,                           !- Field 18239
  0.106820233,                            !- Field 18240
  Until: 20:00,                           !- Field 18241
  0.095534456,                            !- Field 18242
  Until: 21:00,                           !- Field 18243
  0.106608277,                            !- Field 18244
  Until: 22:00,                           !- Field 18245
  0.08389662,                             !- Field 18246
  Until: 23:00,                           !- Field 18247
  0.023626986,                            !- Field 18248
  Until: 24:00,                           !- Field 18249
  0.050924067;                            !- Field 18250

ElectricEquipment,
  Electric Equipment 15 0.0 percent reduction, !- Name
  MURB small 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Lavevaisselle,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.59,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Lavevaisselle,                          !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0.140562811,                            !- Field 4
  Until: 02:00,                           !- Field 5
  0.074898769,                            !- Field 6
  Until: 03:00,                           !- Field 7
  0.000879539,                            !- Field 8
  Until: 04:00,                           !- Field 9
  0.000876286,                            !- Field 10
  Until: 05:00,                           !- Field 11
  0.000878765,                            !- Field 12
  Until: 06:00,                           !- Field 13
  0.008803693,                            !- Field 14
  Until: 07:00,                           !- Field 15
  0.170976004,                            !- Field 16
  Until: 08:00,                           !- Field 17
  0.002826567,                            !- Field 18
  Until: 09:00,                           !- Field 19
  0.113107401,                            !- Field 20
  Until: 10:00,                           !- Field 21
  0.111466054,                            !- Field 22
  Until: 11:00,                           !- Field 23
  0.124841238,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.235635586,                            !- Field 26
  Until: 13:00,                           !- Field 27
  0.215526436,                            !- Field 28
  Until: 14:00,                           !- Field 29
  0.475292887,                            !- Field 30
  Until: 15:00,                           !- Field 31
  0.266022894,                            !- Field 32
  Until: 16:00,                           !- Field 33
  0.090257781,                            !- Field 34
  Until: 17:00,                           !- Field 35
  0.134844506,                            !- Field 36
  Until: 18:00,                           !- Field 37
  0.034785191,                            !- Field 38
  Until: 19:00,                           !- Field 39
  0.045915452,                            !- Field 40
  Until: 20:00,                           !- Field 41
  0.35046139,                             !- Field 42
  Until: 21:00,                           !- Field 43
  0.156815875,                            !- Field 44
  Until: 22:00,                           !- Field 45
  0.074321651,                            !- Field 46
  Until: 23:00,                           !- Field 47
  0.081542776,                            !- Field 48
  Until: 24:00,                           !- Field 49
  0.083742345,                            !- Field 50
  Through: 01/02,                         !- Field 51
  For: AllDays,                           !- Field 52
  Until: 01:00,                           !- Field 53
  0.088269962,                            !- Field 54
  Until: 02:00,                           !- Field 55
  0.135545065,                            !- Field 56
  Until: 03:00,                           !- Field 57
  0.063599196,                            !- Field 58
  Until: 04:00,                           !- Field 59
  0.002257563,                            !- Field 60
  Until: 05:00,                           !- Field 61
  0.001951234,                            !- Field 62
  Until: 06:00,                           !- Field 63
  0.00180013,                             !- Field 64
  Until: 07:00,                           !- Field 65
  0.001320889,                            !- Field 66
  Until: 08:00,                           !- Field 67
  0.001175819,                            !- Field 68
  Until: 09:00,                           !- Field 69
  0.001037098,                            !- Field 70
  Until: 10:00,                           !- Field 71
  0.002105287,                            !- Field 72
  Until: 11:00,                           !- Field 73
  0.229555878,                            !- Field 74
  Until: 12:00,                           !- Field 75
  0.367501407,                            !- Field 76
  Until: 13:00,                           !- Field 77
  0.116785657,                            !- Field 78
  Until: 14:00,                           !- Field 79
  0.125042284,                            !- Field 80
  Until: 15:00,                           !- Field 81
  0.267475158,                            !- Field 82
  Until: 16:00,                           !- Field 83
  0.484093596,                            !- Field 84
  Until: 17:00,                           !- Field 85
  0.382626976,                            !- Field 86
  Until: 18:00,                           !- Field 87
  0.090084258,                            !- Field 88
  Until: 19:00,                           !- Field 89
  0.132941498,                            !- Field 90
  Until: 20:00,                           !- Field 91
  0.491205538,                            !- Field 92
  Until: 21:00,                           !- Field 93
  0.478048946,                            !- Field 94
  Until: 22:00,                           !- Field 95
  0.167279097,                            !- Field 96
  Until: 23:00,                           !- Field 97
  0.017685677,                            !- Field 98
  Until: 24:00,                           !- Field 99
  0.091930381,                            !- Field 100
  Through: 01/03,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 01:00,                           !- Field 103
  0.034452043,                            !- Field 104
  Until: 02:00,                           !- Field 105
  0.119711279,                            !- Field 106
  Until: 03:00,                           !- Field 107
  0.089012375,                            !- Field 108
  Until: 04:00,                           !- Field 109
  0.07076613,                             !- Field 110
  Until: 05:00,                           !- Field 111
  0.000742128,                            !- Field 112
  Until: 06:00,                           !- Field 113
  0.00074347,                             !- Field 114
  Until: 07:00,                           !- Field 115
  0.013086315,                            !- Field 116
  Until: 08:00,                           !- Field 117
  0.137126518,                            !- Field 118
  Until: 09:00,                           !- Field 119
  0.118028926,                            !- Field 120
  Until: 10:00,                           !- Field 121
  0.020027856,                            !- Field 122
  Until: 11:00,                           !- Field 123
  0.065012405,                            !- Field 124
  Until: 12:00,                           !- Field 125
  0.14448512,                             !- Field 126
  Until: 13:00,                           !- Field 127
  0.056067484,                            !- Field 128
  Until: 14:00,                           !- Field 129
  0.14976855,                             !- Field 130
  Until: 15:00,                           !- Field 131
  0.421864309,                            !- Field 132
  Until: 16:00,                           !- Field 133
  0.092157487,                            !- Field 134
  Until: 17:00,                           !- Field 135
  0.002361105,                            !- Field 136
  Until: 18:00,                           !- Field 137
  0.180550621,                            !- Field 138
  Until: 19:00,                           !- Field 139
  0.152677296,                            !- Field 140
  Until: 20:00,                           !- Field 141
  0.197939784,                            !- Field 142
  Until: 21:00,                           !- Field 143
  0.306288578,                            !- Field 144
  Until: 22:00,                           !- Field 145
  0.357434273,                            !- Field 146
  Until: 23:00,                           !- Field 147
  0.116376883,                            !- Field 148
  Until: 24:00,                           !- Field 149
  0.102110892,                            !- Field 150
  Through: 01/04,                         !- Field 151
  For: AllDays,                           !- Field 152
  Until: 01:00,                           !- Field 153
  0.034929644,                            !- Field 154
  Until: 02:00,                           !- Field 155
  0.046512301,                            !- Field 156
  Until: 03:00,                           !- Field 157
  0.001534859,                            !- Field 158
  Until: 04:00,                           !- Field 159
  0.001766988,                            !- Field 160
  Until: 05:00,                           !- Field 161
  0.001456079,                            !- Field 162
  Until: 06:00,                           !- Field 163
  0.001035011,                            !- Field 164
  Until: 07:00,                           !- Field 165
  0.00095211,                             !- Field 166
  Until: 08:00,                           !- Field 167
  0.236313003,                            !- Field 168
  Until: 09:00,                           !- Field 169
  0.384750288,                            !- Field 170
  Until: 10:00,                           !- Field 171
  0.164087049,                            !- Field 172
  Until: 11:00,                           !- Field 173
  0.074723592,                            !- Field 174
  Until: 12:00,                           !- Field 175
  0.014415159,                            !- Field 176
  Until: 13:00,                           !- Field 177
  0.000939357,                            !- Field 178
  Until: 14:00,                           !- Field 179
  0.038382818,                            !- Field 180
  Until: 15:00,                           !- Field 181
  0.033641588,                            !- Field 182
  Until: 16:00,                           !- Field 183
  0.118288213,                            !- Field 184
  Until: 17:00,                           !- Field 185
  0.154338546,                            !- Field 186
  Until: 18:00,                           !- Field 187
  0.138854406,                            !- Field 188
  Until: 19:00,                           !- Field 189
  0.136775531,                            !- Field 190
  Until: 20:00,                           !- Field 191
  0.220022338,                            !- Field 192
  Until: 21:00,                           !- Field 193
  0.096295588,                            !- Field 194
  Until: 22:00,                           !- Field 195
  0.331857083,                            !- Field 196
  Until: 23:00,                           !- Field 197
  0.135107974,                            !- Field 198
  Until: 24:00,                           !- Field 199
  0.041065954,                            !- Field 200
  Through: 01/05,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 01:00,                           !- Field 203
  0.000728313,                            !- Field 204
  Until: 02:00,                           !- Field 205
  0.000726534,                            !- Field 206
  Until: 03:00,                           !- Field 207
  0.000728415,                            !- Field 208
  Until: 04:00,                           !- Field 209
  0.000727606,                            !- Field 210
  Until: 05:00,                           !- Field 211
  0.000726749,                            !- Field 212
  Until: 06:00,                           !- Field 213
  0.000726647,                            !- Field 214
  Until: 07:00,                           !- Field 215
  0.000735575,                            !- Field 216
  Until: 08:00,                           !- Field 217
  0.162900979,                            !- Field 218
  Until: 09:00,                           !- Field 219
  0.208899439,                            !- Field 220
  Until: 10:00,                           !- Field 221
  0.128446665,                            !- Field 222
  Until: 11:00,                           !- Field 223
  0.002837136,                            !- Field 224
  Until: 12:00,                           !- Field 225
  0.072472312,                            !- Field 226
  Until: 13:00,                           !- Field 227
  0.092282858,                            !- Field 228
  Until: 14:00,                           !- Field 229
  0.09832699,                             !- Field 230
  Until: 15:00,                           !- Field 231
  0.046569975,                            !- Field 232
  Until: 16:00,                           !- Field 233
  0.12676026,                             !- Field 234
  Until: 17:00,                           !- Field 235
  0.119480845,                            !- Field 236
  Until: 18:00,                           !- Field 237
  0.158504288,                            !- Field 238
  Until: 19:00,                           !- Field 239
  0.39838558,                             !- Field 240
  Until: 20:00,                           !- Field 241
  0.422638285,                            !- Field 242
  Until: 21:00,                           !- Field 243
  0.236956812,                            !- Field 244
  Until: 22:00,                           !- Field 245
  0.419550097,                            !- Field 246
  Until: 23:00,                           !- Field 247
  0.252317354,                            !- Field 248
  Until: 24:00,                           !- Field 249
  0.083127325,                            !- Field 250
  Through: 01/06,                         !- Field 251
  For: AllDays,                           !- Field 252
  Until: 01:00,                           !- Field 253
  0.00242805,                             !- Field 254
  Until: 02:00,                           !- Field 255
  0.000896209,                            !- Field 256
  Until: 03:00,                           !- Field 257
  0.000901812,                            !- Field 258
  Until: 04:00,                           !- Field 259
  0.000894059,                            !- Field 260
  Until: 05:00,                           !- Field 261
  0.000891228,                            !- Field 262
  Until: 06:00,                           !- Field 263
  0.098224183,                            !- Field 264
  Until: 07:00,                           !- Field 265
  0.095274483,                            !- Field 266
  Until: 08:00,                           !- Field 267
  0.101415482,                            !- Field 268
  Until: 09:00,                           !- Field 269
  0.194387746,                            !- Field 270
  Until: 10:00,                           !- Field 271
  0.109591798,                            !- Field 272
  Until: 11:00,                           !- Field 273
  0.082978195,                            !- Field 274
  Until: 12:00,                           !- Field 275
  0.046680968,                            !- Field 276
  Until: 13:00,                           !- Field 277
  0.004143084,                            !- Field 278
  Until: 14:00,                           !- Field 279
  0.000731988,                            !- Field 280
  Until: 15:00,                           !- Field 281
  0.000738043,                            !- Field 282
  Until: 16:00,                           !- Field 283
  0.000733919,                            !- Field 284
  Until: 17:00,                           !- Field 285
  0.000735157,                            !- Field 286
  Until: 18:00,                           !- Field 287
  0.105653285,                            !- Field 288
  Until: 19:00,                           !- Field 289
  0.027283399,                            !- Field 290
  Until: 20:00,                           !- Field 291
  0.095796607,                            !- Field 292
  Until: 21:00,                           !- Field 293
  0.142752492,                            !- Field 294
  Until: 22:00,                           !- Field 295
  0.18134252,                             !- Field 296
  Until: 23:00,                           !- Field 297
  0.09829168,                             !- Field 298
  Until: 24:00,                           !- Field 299
  0.09438661,                             !- Field 300
  Through: 01/07,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 01:00,                           !- Field 303
  0.142999503,                            !- Field 304
  Until: 02:00,                           !- Field 305
  0.000969973,                            !- Field 306
  Until: 03:00,                           !- Field 307
  0.000886032,                            !- Field 308
  Until: 04:00,                           !- Field 309
  0.000878716,                            !- Field 310
  Until: 05:00,                           !- Field 311
  0.00088062,                             !- Field 312
  Until: 06:00,                           !- Field 313
  0.000880143,                            !- Field 314
  Until: 07:00,                           !- Field 315
  0.002342367,                            !- Field 316
  Until: 08:00,                           !- Field 317
  0.164898091,                            !- Field 318
  Until: 09:00,                           !- Field 319
  0.149665106,                            !- Field 320
  Until: 10:00,                           !- Field 321
  0.174880765,                            !- Field 322
  Until: 11:00,                           !- Field 323
  0.103738877,                            !- Field 324
  Until: 12:00,                           !- Field 325
  0.073722827,                            !- Field 326
  Until: 13:00,                           !- Field 327
  0.111542795,                            !- Field 328
  Until: 14:00,                           !- Field 329
  0.144114349,                            !- Field 330
  Until: 15:00,                           !- Field 331
  0.246197376,                            !- Field 332
  Until: 16:00,                           !- Field 333
  0.001223714,                            !- Field 334
  Until: 17:00,                           !- Field 335
  0.000896457,                            !- Field 336
  Until: 18:00,                           !- Field 337
  0.001247977,                            !- Field 338
  Until: 19:00,                           !- Field 339
  0.234407691,                            !- Field 340
  Until: 20:00,                           !- Field 341
  0.121655404,                            !- Field 342
  Until: 21:00,                           !- Field 343
  0.158104571,                            !- Field 344
  Until: 22:00,                           !- Field 345
  0.185655332,                            !- Field 346
  Until: 23:00,                           !- Field 347
  0.08604671,                             !- Field 348
  Until: 24:00,                           !- Field 349
  0.029439366,                            !- Field 350
  Through: 01/08,                         !- Field 351
  For: AllDays,                           !- Field 352
  Until: 01:00,                           !- Field 353
  0.140562811,                            !- Field 354
  Until: 02:00,                           !- Field 355
  0.074898769,                            !- Field 356
  Until: 03:00,                           !- Field 357
  0.000879539,                            !- Field 358
  Until: 04:00,                           !- Field 359
  0.000876286,                            !- Field 360
  Until: 05:00,                           !- Field 361
  0.000878765,                            !- Field 362
  Until: 06:00,                           !- Field 363
  0.008803693,                            !- Field 364
  Until: 07:00,                           !- Field 365
  0.170976004,                            !- Field 366
  Until: 08:00,                           !- Field 367
  0.002826567,                            !- Field 368
  Until: 09:00,                           !- Field 369
  0.113107401,                            !- Field 370
  Until: 10:00,                           !- Field 371
  0.111466054,                            !- Field 372
  Until: 11:00,                           !- Field 373
  0.124841238,                            !- Field 374
  Until: 12:00,                           !- Field 375
  0.235635586,                            !- Field 376
  Until: 13:00,                           !- Field 377
  0.215526436,                            !- Field 378
  Until: 14:00,                           !- Field 379
  0.475292887,                            !- Field 380
  Until: 15:00,                           !- Field 381
  0.266022894,                            !- Field 382
  Until: 16:00,                           !- Field 383
  0.090257781,                            !- Field 384
  Until: 17:00,                           !- Field 385
  0.134844506,                            !- Field 386
  Until: 18:00,                           !- Field 387
  0.034785191,                            !- Field 388
  Until: 19:00,                           !- Field 389
  0.045915452,                            !- Field 390
  Until: 20:00,                           !- Field 391
  0.35046139,                             !- Field 392
  Until: 21:00,                           !- Field 393
  0.156815875,                            !- Field 394
  Until: 22:00,                           !- Field 395
  0.074321651,                            !- Field 396
  Until: 23:00,                           !- Field 397
  0.081542776,                            !- Field 398
  Until: 24:00,                           !- Field 399
  0.083742345,                            !- Field 400
  Through: 01/09,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 01:00,                           !- Field 403
  0.088269962,                            !- Field 404
  Until: 02:00,                           !- Field 405
  0.135545065,                            !- Field 406
  Until: 03:00,                           !- Field 407
  0.063599196,                            !- Field 408
  Until: 04:00,                           !- Field 409
  0.002257563,                            !- Field 410
  Until: 05:00,                           !- Field 411
  0.001951234,                            !- Field 412
  Until: 06:00,                           !- Field 413
  0.00180013,                             !- Field 414
  Until: 07:00,                           !- Field 415
  0.001320889,                            !- Field 416
  Until: 08:00,                           !- Field 417
  0.001175819,                            !- Field 418
  Until: 09:00,                           !- Field 419
  0.001037098,                            !- Field 420
  Until: 10:00,                           !- Field 421
  0.002105287,                            !- Field 422
  Until: 11:00,                           !- Field 423
  0.229555878,                            !- Field 424
  Until: 12:00,                           !- Field 425
  0.367501407,                            !- Field 426
  Until: 13:00,                           !- Field 427
  0.116785657,                            !- Field 428
  Until: 14:00,                           !- Field 429
  0.125042284,                            !- Field 430
  Until: 15:00,                           !- Field 431
  0.267475158,                            !- Field 432
  Until: 16:00,                           !- Field 433
  0.484093596,                            !- Field 434
  Until: 17:00,                           !- Field 435
  0.382626976,                            !- Field 436
  Until: 18:00,                           !- Field 437
  0.090084258,                            !- Field 438
  Until: 19:00,                           !- Field 439
  0.132941498,                            !- Field 440
  Until: 20:00,                           !- Field 441
  0.491205538,                            !- Field 442
  Until: 21:00,                           !- Field 443
  0.478048946,                            !- Field 444
  Until: 22:00,                           !- Field 445
  0.167279097,                            !- Field 446
  Until: 23:00,                           !- Field 447
  0.017685677,                            !- Field 448
  Until: 24:00,                           !- Field 449
  0.091930381,                            !- Field 450
  Through: 01/10,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 01:00,                           !- Field 453
  0.034452043,                            !- Field 454
  Until: 02:00,                           !- Field 455
  0.119711279,                            !- Field 456
  Until: 03:00,                           !- Field 457
  0.089012375,                            !- Field 458
  Until: 04:00,                           !- Field 459
  0.07076613,                             !- Field 460
  Until: 05:00,                           !- Field 461
  0.000742128,                            !- Field 462
  Until: 06:00,                           !- Field 463
  0.00074347,                             !- Field 464
  Until: 07:00,                           !- Field 465
  0.013086315,                            !- Field 466
  Until: 08:00,                           !- Field 467
  0.137126518,                            !- Field 468
  Until: 09:00,                           !- Field 469
  0.118028926,                            !- Field 470
  Until: 10:00,                           !- Field 471
  0.020027856,                            !- Field 472
  Until: 11:00,                           !- Field 473
  0.065012405,                            !- Field 474
  Until: 12:00,                           !- Field 475
  0.14448512,                             !- Field 476
  Until: 13:00,                           !- Field 477
  0.056067484,                            !- Field 478
  Until: 14:00,                           !- Field 479
  0.14976855,                             !- Field 480
  Until: 15:00,                           !- Field 481
  0.421864309,                            !- Field 482
  Until: 16:00,                           !- Field 483
  0.092157487,                            !- Field 484
  Until: 17:00,                           !- Field 485
  0.002361105,                            !- Field 486
  Until: 18:00,                           !- Field 487
  0.180550621,                            !- Field 488
  Until: 19:00,                           !- Field 489
  0.152677296,                            !- Field 490
  Until: 20:00,                           !- Field 491
  0.197939784,                            !- Field 492
  Until: 21:00,                           !- Field 493
  0.306288578,                            !- Field 494
  Until: 22:00,                           !- Field 495
  0.357434273,                            !- Field 496
  Until: 23:00,                           !- Field 497
  0.116376883,                            !- Field 498
  Until: 24:00,                           !- Field 499
  0.102110892,                            !- Field 500
  Through: 01/11,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 01:00,                           !- Field 503
  0.034929644,                            !- Field 504
  Until: 02:00,                           !- Field 505
  0.046512301,                            !- Field 506
  Until: 03:00,                           !- Field 507
  0.001534859,                            !- Field 508
  Until: 04:00,                           !- Field 509
  0.001766988,                            !- Field 510
  Until: 05:00,                           !- Field 511
  0.001456079,                            !- Field 512
  Until: 06:00,                           !- Field 513
  0.001035011,                            !- Field 514
  Until: 07:00,                           !- Field 515
  0.00095211,                             !- Field 516
  Until: 08:00,                           !- Field 517
  0.236313003,                            !- Field 518
  Until: 09:00,                           !- Field 519
  0.384750288,                            !- Field 520
  Until: 10:00,                           !- Field 521
  0.164087049,                            !- Field 522
  Until: 11:00,                           !- Field 523
  0.074723592,                            !- Field 524
  Until: 12:00,                           !- Field 525
  0.014415159,                            !- Field 526
  Until: 13:00,                           !- Field 527
  0.000939357,                            !- Field 528
  Until: 14:00,                           !- Field 529
  0.038382818,                            !- Field 530
  Until: 15:00,                           !- Field 531
  0.033641588,                            !- Field 532
  Until: 16:00,                           !- Field 533
  0.118288213,                            !- Field 534
  Until: 17:00,                           !- Field 535
  0.154338546,                            !- Field 536
  Until: 18:00,                           !- Field 537
  0.138854406,                            !- Field 538
  Until: 19:00,                           !- Field 539
  0.136775531,                            !- Field 540
  Until: 20:00,                           !- Field 541
  0.220022338,                            !- Field 542
  Until: 21:00,                           !- Field 543
  0.096295588,                            !- Field 544
  Until: 22:00,                           !- Field 545
  0.331857083,                            !- Field 546
  Until: 23:00,                           !- Field 547
  0.135107974,                            !- Field 548
  Until: 24:00,                           !- Field 549
  0.041065954,                            !- Field 550
  Through: 01/12,                         !- Field 551
  For: AllDays,                           !- Field 552
  Until: 01:00,                           !- Field 553
  0.000728313,                            !- Field 554
  Until: 02:00,                           !- Field 555
  0.000726534,                            !- Field 556
  Until: 03:00,                           !- Field 557
  0.000728415,                            !- Field 558
  Until: 04:00,                           !- Field 559
  0.000727606,                            !- Field 560
  Until: 05:00,                           !- Field 561
  0.000726749,                            !- Field 562
  Until: 06:00,                           !- Field 563
  0.000726647,                            !- Field 564
  Until: 07:00,                           !- Field 565
  0.000735575,                            !- Field 566
  Until: 08:00,                           !- Field 567
  0.162900979,                            !- Field 568
  Until: 09:00,                           !- Field 569
  0.208899439,                            !- Field 570
  Until: 10:00,                           !- Field 571
  0.128446665,                            !- Field 572
  Until: 11:00,                           !- Field 573
  0.002837136,                            !- Field 574
  Until: 12:00,                           !- Field 575
  0.072472312,                            !- Field 576
  Until: 13:00,                           !- Field 577
  0.092282858,                            !- Field 578
  Until: 14:00,                           !- Field 579
  0.09832699,                             !- Field 580
  Until: 15:00,                           !- Field 581
  0.046569975,                            !- Field 582
  Until: 16:00,                           !- Field 583
  0.12676026,                             !- Field 584
  Until: 17:00,                           !- Field 585
  0.119480845,                            !- Field 586
  Until: 18:00,                           !- Field 587
  0.158504288,                            !- Field 588
  Until: 19:00,                           !- Field 589
  0.39838558,                             !- Field 590
  Until: 20:00,                           !- Field 591
  0.422638285,                            !- Field 592
  Until: 21:00,                           !- Field 593
  0.236956812,                            !- Field 594
  Until: 22:00,                           !- Field 595
  0.419550097,                            !- Field 596
  Until: 23:00,                           !- Field 597
  0.252317354,                            !- Field 598
  Until: 24:00,                           !- Field 599
  0.083127325,                            !- Field 600
  Through: 01/13,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 01:00,                           !- Field 603
  0.00242805,                             !- Field 604
  Until: 02:00,                           !- Field 605
  0.000896209,                            !- Field 606
  Until: 03:00,                           !- Field 607
  0.000901812,                            !- Field 608
  Until: 04:00,                           !- Field 609
  0.000894059,                            !- Field 610
  Until: 05:00,                           !- Field 611
  0.000891228,                            !- Field 612
  Until: 06:00,                           !- Field 613
  0.098224183,                            !- Field 614
  Until: 07:00,                           !- Field 615
  0.095274483,                            !- Field 616
  Until: 08:00,                           !- Field 617
  0.101415482,                            !- Field 618
  Until: 09:00,                           !- Field 619
  0.194387746,                            !- Field 620
  Until: 10:00,                           !- Field 621
  0.109591798,                            !- Field 622
  Until: 11:00,                           !- Field 623
  0.082978195,                            !- Field 624
  Until: 12:00,                           !- Field 625
  0.046680968,                            !- Field 626
  Until: 13:00,                           !- Field 627
  0.004143084,                            !- Field 628
  Until: 14:00,                           !- Field 629
  0.000731988,                            !- Field 630
  Until: 15:00,                           !- Field 631
  0.000738043,                            !- Field 632
  Until: 16:00,                           !- Field 633
  0.000733919,                            !- Field 634
  Until: 17:00,                           !- Field 635
  0.000735157,                            !- Field 636
  Until: 18:00,                           !- Field 637
  0.105653285,                            !- Field 638
  Until: 19:00,                           !- Field 639
  0.027283399,                            !- Field 640
  Until: 20:00,                           !- Field 641
  0.095796607,                            !- Field 642
  Until: 21:00,                           !- Field 643
  0.142752492,                            !- Field 644
  Until: 22:00,                           !- Field 645
  0.18134252,                             !- Field 646
  Until: 23:00,                           !- Field 647
  0.09829168,                             !- Field 648
  Until: 24:00,                           !- Field 649
  0.09438661,                             !- Field 650
  Through: 01/14,                         !- Field 651
  For: AllDays,                           !- Field 652
  Until: 01:00,                           !- Field 653
  0.142999503,                            !- Field 654
  Until: 02:00,                           !- Field 655
  0.000969973,                            !- Field 656
  Until: 03:00,                           !- Field 657
  0.000886032,                            !- Field 658
  Until: 04:00,                           !- Field 659
  0.000878716,                            !- Field 660
  Until: 05:00,                           !- Field 661
  0.00088062,                             !- Field 662
  Until: 06:00,                           !- Field 663
  0.000880143,                            !- Field 664
  Until: 07:00,                           !- Field 665
  0.002342367,                            !- Field 666
  Until: 08:00,                           !- Field 667
  0.164898091,                            !- Field 668
  Until: 09:00,                           !- Field 669
  0.149665106,                            !- Field 670
  Until: 10:00,                           !- Field 671
  0.174880765,                            !- Field 672
  Until: 11:00,                           !- Field 673
  0.103738877,                            !- Field 674
  Until: 12:00,                           !- Field 675
  0.073722827,                            !- Field 676
  Until: 13:00,                           !- Field 677
  0.111542795,                            !- Field 678
  Until: 14:00,                           !- Field 679
  0.144114349,                            !- Field 680
  Until: 15:00,                           !- Field 681
  0.246197376,                            !- Field 682
  Until: 16:00,                           !- Field 683
  0.001223714,                            !- Field 684
  Until: 17:00,                           !- Field 685
  0.000896457,                            !- Field 686
  Until: 18:00,                           !- Field 687
  0.001247977,                            !- Field 688
  Until: 19:00,                           !- Field 689
  0.234407691,                            !- Field 690
  Until: 20:00,                           !- Field 691
  0.121655404,                            !- Field 692
  Until: 21:00,                           !- Field 693
  0.158104571,                            !- Field 694
  Until: 22:00,                           !- Field 695
  0.185655332,                            !- Field 696
  Until: 23:00,                           !- Field 697
  0.08604671,                             !- Field 698
  Until: 24:00,                           !- Field 699
  0.029439366,                            !- Field 700
  Through: 01/15,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 01:00,                           !- Field 703
  0.140562811,                            !- Field 704
  Until: 02:00,                           !- Field 705
  0.074898769,                            !- Field 706
  Until: 03:00,                           !- Field 707
  0.000879539,                            !- Field 708
  Until: 04:00,                           !- Field 709
  0.000876286,                            !- Field 710
  Until: 05:00,                           !- Field 711
  0.000878765,                            !- Field 712
  Until: 06:00,                           !- Field 713
  0.008803693,                            !- Field 714
  Until: 07:00,                           !- Field 715
  0.170976004,                            !- Field 716
  Until: 08:00,                           !- Field 717
  0.002826567,                            !- Field 718
  Until: 09:00,                           !- Field 719
  0.113107401,                            !- Field 720
  Until: 10:00,                           !- Field 721
  0.111466054,                            !- Field 722
  Until: 11:00,                           !- Field 723
  0.124841238,                            !- Field 724
  Until: 12:00,                           !- Field 725
  0.235635586,                            !- Field 726
  Until: 13:00,                           !- Field 727
  0.215526436,                            !- Field 728
  Until: 14:00,                           !- Field 729
  0.475292887,                            !- Field 730
  Until: 15:00,                           !- Field 731
  0.266022894,                            !- Field 732
  Until: 16:00,                           !- Field 733
  0.090257781,                            !- Field 734
  Until: 17:00,                           !- Field 735
  0.134844506,                            !- Field 736
  Until: 18:00,                           !- Field 737
  0.034785191,                            !- Field 738
  Until: 19:00,                           !- Field 739
  0.045915452,                            !- Field 740
  Until: 20:00,                           !- Field 741
  0.35046139,                             !- Field 742
  Until: 21:00,                           !- Field 743
  0.156815875,                            !- Field 744
  Until: 22:00,                           !- Field 745
  0.074321651,                            !- Field 746
  Until: 23:00,                           !- Field 747
  0.081542776,                            !- Field 748
  Until: 24:00,                           !- Field 749
  0.083742345,                            !- Field 750
  Through: 01/16,                         !- Field 751
  For: AllDays,                           !- Field 752
  Until: 01:00,                           !- Field 753
  0.088269962,                            !- Field 754
  Until: 02:00,                           !- Field 755
  0.135545065,                            !- Field 756
  Until: 03:00,                           !- Field 757
  0.063599196,                            !- Field 758
  Until: 04:00,                           !- Field 759
  0.002257563,                            !- Field 760
  Until: 05:00,                           !- Field 761
  0.001951234,                            !- Field 762
  Until: 06:00,                           !- Field 763
  0.00180013,                             !- Field 764
  Until: 07:00,                           !- Field 765
  0.001320889,                            !- Field 766
  Until: 08:00,                           !- Field 767
  0.001175819,                            !- Field 768
  Until: 09:00,                           !- Field 769
  0.001037098,                            !- Field 770
  Until: 10:00,                           !- Field 771
  0.002105287,                            !- Field 772
  Until: 11:00,                           !- Field 773
  0.229555878,                            !- Field 774
  Until: 12:00,                           !- Field 775
  0.367501407,                            !- Field 776
  Until: 13:00,                           !- Field 777
  0.116785657,                            !- Field 778
  Until: 14:00,                           !- Field 779
  0.125042284,                            !- Field 780
  Until: 15:00,                           !- Field 781
  0.267475158,                            !- Field 782
  Until: 16:00,                           !- Field 783
  0.484093596,                            !- Field 784
  Until: 17:00,                           !- Field 785
  0.382626976,                            !- Field 786
  Until: 18:00,                           !- Field 787
  0.090084258,                            !- Field 788
  Until: 19:00,                           !- Field 789
  0.132941498,                            !- Field 790
  Until: 20:00,                           !- Field 791
  0.491205538,                            !- Field 792
  Until: 21:00,                           !- Field 793
  0.478048946,                            !- Field 794
  Until: 22:00,                           !- Field 795
  0.167279097,                            !- Field 796
  Until: 23:00,                           !- Field 797
  0.017685677,                            !- Field 798
  Until: 24:00,                           !- Field 799
  0.091930381,                            !- Field 800
  Through: 01/17,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 01:00,                           !- Field 803
  0.034452043,                            !- Field 804
  Until: 02:00,                           !- Field 805
  0.119711279,                            !- Field 806
  Until: 03:00,                           !- Field 807
  0.089012375,                            !- Field 808
  Until: 04:00,                           !- Field 809
  0.07076613,                             !- Field 810
  Until: 05:00,                           !- Field 811
  0.000742128,                            !- Field 812
  Until: 06:00,                           !- Field 813
  0.00074347,                             !- Field 814
  Until: 07:00,                           !- Field 815
  0.013086315,                            !- Field 816
  Until: 08:00,                           !- Field 817
  0.137126518,                            !- Field 818
  Until: 09:00,                           !- Field 819
  0.118028926,                            !- Field 820
  Until: 10:00,                           !- Field 821
  0.020027856,                            !- Field 822
  Until: 11:00,                           !- Field 823
  0.065012405,                            !- Field 824
  Until: 12:00,                           !- Field 825
  0.14448512,                             !- Field 826
  Until: 13:00,                           !- Field 827
  0.056067484,                            !- Field 828
  Until: 14:00,                           !- Field 829
  0.14976855,                             !- Field 830
  Until: 15:00,                           !- Field 831
  0.421864309,                            !- Field 832
  Until: 16:00,                           !- Field 833
  0.092157487,                            !- Field 834
  Until: 17:00,                           !- Field 835
  0.002361105,                            !- Field 836
  Until: 18:00,                           !- Field 837
  0.180550621,                            !- Field 838
  Until: 19:00,                           !- Field 839
  0.152677296,                            !- Field 840
  Until: 20:00,                           !- Field 841
  0.197939784,                            !- Field 842
  Until: 21:00,                           !- Field 843
  0.306288578,                            !- Field 844
  Until: 22:00,                           !- Field 845
  0.357434273,                            !- Field 846
  Until: 23:00,                           !- Field 847
  0.116376883,                            !- Field 848
  Until: 24:00,                           !- Field 849
  0.102110892,                            !- Field 850
  Through: 01/18,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 01:00,                           !- Field 853
  0.034929644,                            !- Field 854
  Until: 02:00,                           !- Field 855
  0.046512301,                            !- Field 856
  Until: 03:00,                           !- Field 857
  0.001534859,                            !- Field 858
  Until: 04:00,                           !- Field 859
  0.001766988,                            !- Field 860
  Until: 05:00,                           !- Field 861
  0.001456079,                            !- Field 862
  Until: 06:00,                           !- Field 863
  0.001035011,                            !- Field 864
  Until: 07:00,                           !- Field 865
  0.00095211,                             !- Field 866
  Until: 08:00,                           !- Field 867
  0.236313003,                            !- Field 868
  Until: 09:00,                           !- Field 869
  0.384750288,                            !- Field 870
  Until: 10:00,                           !- Field 871
  0.164087049,                            !- Field 872
  Until: 11:00,                           !- Field 873
  0.074723592,                            !- Field 874
  Until: 12:00,                           !- Field 875
  0.014415159,                            !- Field 876
  Until: 13:00,                           !- Field 877
  0.000939357,                            !- Field 878
  Until: 14:00,                           !- Field 879
  0.038382818,                            !- Field 880
  Until: 15:00,                           !- Field 881
  0.033641588,                            !- Field 882
  Until: 16:00,                           !- Field 883
  0.118288213,                            !- Field 884
  Until: 17:00,                           !- Field 885
  0.154338546,                            !- Field 886
  Until: 18:00,                           !- Field 887
  0.138854406,                            !- Field 888
  Until: 19:00,                           !- Field 889
  0.136775531,                            !- Field 890
  Until: 20:00,                           !- Field 891
  0.220022338,                            !- Field 892
  Until: 21:00,                           !- Field 893
  0.096295588,                            !- Field 894
  Until: 22:00,                           !- Field 895
  0.331857083,                            !- Field 896
  Until: 23:00,                           !- Field 897
  0.135107974,                            !- Field 898
  Until: 24:00,                           !- Field 899
  0.041065954,                            !- Field 900
  Through: 01/19,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 01:00,                           !- Field 903
  0.000728313,                            !- Field 904
  Until: 02:00,                           !- Field 905
  0.000726534,                            !- Field 906
  Until: 03:00,                           !- Field 907
  0.000728415,                            !- Field 908
  Until: 04:00,                           !- Field 909
  0.000727606,                            !- Field 910
  Until: 05:00,                           !- Field 911
  0.000726749,                            !- Field 912
  Until: 06:00,                           !- Field 913
  0.000726647,                            !- Field 914
  Until: 07:00,                           !- Field 915
  0.000735575,                            !- Field 916
  Until: 08:00,                           !- Field 917
  0.162900979,                            !- Field 918
  Until: 09:00,                           !- Field 919
  0.208899439,                            !- Field 920
  Until: 10:00,                           !- Field 921
  0.128446665,                            !- Field 922
  Until: 11:00,                           !- Field 923
  0.002837136,                            !- Field 924
  Until: 12:00,                           !- Field 925
  0.072472312,                            !- Field 926
  Until: 13:00,                           !- Field 927
  0.092282858,                            !- Field 928
  Until: 14:00,                           !- Field 929
  0.09832699,                             !- Field 930
  Until: 15:00,                           !- Field 931
  0.046569975,                            !- Field 932
  Until: 16:00,                           !- Field 933
  0.12676026,                             !- Field 934
  Until: 17:00,                           !- Field 935
  0.119480845,                            !- Field 936
  Until: 18:00,                           !- Field 937
  0.158504288,                            !- Field 938
  Until: 19:00,                           !- Field 939
  0.39838558,                             !- Field 940
  Until: 20:00,                           !- Field 941
  0.422638285,                            !- Field 942
  Until: 21:00,                           !- Field 943
  0.236956812,                            !- Field 944
  Until: 22:00,                           !- Field 945
  0.419550097,                            !- Field 946
  Until: 23:00,                           !- Field 947
  0.252317354,                            !- Field 948
  Until: 24:00,                           !- Field 949
  0.083127325,                            !- Field 950
  Through: 01/20,                         !- Field 951
  For: AllDays,                           !- Field 952
  Until: 01:00,                           !- Field 953
  0.00242805,                             !- Field 954
  Until: 02:00,                           !- Field 955
  0.000896209,                            !- Field 956
  Until: 03:00,                           !- Field 957
  0.000901812,                            !- Field 958
  Until: 04:00,                           !- Field 959
  0.000894059,                            !- Field 960
  Until: 05:00,                           !- Field 961
  0.000891228,                            !- Field 962
  Until: 06:00,                           !- Field 963
  0.098224183,                            !- Field 964
  Until: 07:00,                           !- Field 965
  0.095274483,                            !- Field 966
  Until: 08:00,                           !- Field 967
  0.101415482,                            !- Field 968
  Until: 09:00,                           !- Field 969
  0.194387746,                            !- Field 970
  Until: 10:00,                           !- Field 971
  0.109591798,                            !- Field 972
  Until: 11:00,                           !- Field 973
  0.082978195,                            !- Field 974
  Until: 12:00,                           !- Field 975
  0.046680968,                            !- Field 976
  Until: 13:00,                           !- Field 977
  0.004143084,                            !- Field 978
  Until: 14:00,                           !- Field 979
  0.000731988,                            !- Field 980
  Until: 15:00,                           !- Field 981
  0.000738043,                            !- Field 982
  Until: 16:00,                           !- Field 983
  0.000733919,                            !- Field 984
  Until: 17:00,                           !- Field 985
  0.000735157,                            !- Field 986
  Until: 18:00,                           !- Field 987
  0.105653285,                            !- Field 988
  Until: 19:00,                           !- Field 989
  0.027283399,                            !- Field 990
  Until: 20:00,                           !- Field 991
  0.095796607,                            !- Field 992
  Until: 21:00,                           !- Field 993
  0.142752492,                            !- Field 994
  Until: 22:00,                           !- Field 995
  0.18134252,                             !- Field 996
  Until: 23:00,                           !- Field 997
  0.09829168,                             !- Field 998
  Until: 24:00,                           !- Field 999
  0.09438661,                             !- Field 1000
  Through: 01/21,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 01:00,                           !- Field 1003
  0.142999503,                            !- Field 1004
  Until: 02:00,                           !- Field 1005
  0.000969973,                            !- Field 1006
  Until: 03:00,                           !- Field 1007
  0.000886032,                            !- Field 1008
  Until: 04:00,                           !- Field 1009
  0.000878716,                            !- Field 1010
  Until: 05:00,                           !- Field 1011
  0.00088062,                             !- Field 1012
  Until: 06:00,                           !- Field 1013
  0.000880143,                            !- Field 1014
  Until: 07:00,                           !- Field 1015
  0.002342367,                            !- Field 1016
  Until: 08:00,                           !- Field 1017
  0.164898091,                            !- Field 1018
  Until: 09:00,                           !- Field 1019
  0.149665106,                            !- Field 1020
  Until: 10:00,                           !- Field 1021
  0.174880765,                            !- Field 1022
  Until: 11:00,                           !- Field 1023
  0.103738877,                            !- Field 1024
  Until: 12:00,                           !- Field 1025
  0.073722827,                            !- Field 1026
  Until: 13:00,                           !- Field 1027
  0.111542795,                            !- Field 1028
  Until: 14:00,                           !- Field 1029
  0.144114349,                            !- Field 1030
  Until: 15:00,                           !- Field 1031
  0.246197376,                            !- Field 1032
  Until: 16:00,                           !- Field 1033
  0.001223714,                            !- Field 1034
  Until: 17:00,                           !- Field 1035
  0.000896457,                            !- Field 1036
  Until: 18:00,                           !- Field 1037
  0.001247977,                            !- Field 1038
  Until: 19:00,                           !- Field 1039
  0.234407691,                            !- Field 1040
  Until: 20:00,                           !- Field 1041
  0.121655404,                            !- Field 1042
  Until: 21:00,                           !- Field 1043
  0.158104571,                            !- Field 1044
  Until: 22:00,                           !- Field 1045
  0.185655332,                            !- Field 1046
  Until: 23:00,                           !- Field 1047
  0.08604671,                             !- Field 1048
  Until: 24:00,                           !- Field 1049
  0.029439366,                            !- Field 1050
  Through: 01/22,                         !- Field 1051
  For: AllDays,                           !- Field 1052
  Until: 01:00,                           !- Field 1053
  0.140562811,                            !- Field 1054
  Until: 02:00,                           !- Field 1055
  0.074898769,                            !- Field 1056
  Until: 03:00,                           !- Field 1057
  0.000879539,                            !- Field 1058
  Until: 04:00,                           !- Field 1059
  0.000876286,                            !- Field 1060
  Until: 05:00,                           !- Field 1061
  0.000878765,                            !- Field 1062
  Until: 06:00,                           !- Field 1063
  0.008803693,                            !- Field 1064
  Until: 07:00,                           !- Field 1065
  0.170976004,                            !- Field 1066
  Until: 08:00,                           !- Field 1067
  0.002826567,                            !- Field 1068
  Until: 09:00,                           !- Field 1069
  0.113107401,                            !- Field 1070
  Until: 10:00,                           !- Field 1071
  0.111466054,                            !- Field 1072
  Until: 11:00,                           !- Field 1073
  0.124841238,                            !- Field 1074
  Until: 12:00,                           !- Field 1075
  0.235635586,                            !- Field 1076
  Until: 13:00,                           !- Field 1077
  0.215526436,                            !- Field 1078
  Until: 14:00,                           !- Field 1079
  0.475292887,                            !- Field 1080
  Until: 15:00,                           !- Field 1081
  0.266022894,                            !- Field 1082
  Until: 16:00,                           !- Field 1083
  0.090257781,                            !- Field 1084
  Until: 17:00,                           !- Field 1085
  0.134844506,                            !- Field 1086
  Until: 18:00,                           !- Field 1087
  0.034785191,                            !- Field 1088
  Until: 19:00,                           !- Field 1089
  0.045915452,                            !- Field 1090
  Until: 20:00,                           !- Field 1091
  0.35046139,                             !- Field 1092
  Until: 21:00,                           !- Field 1093
  0.156815875,                            !- Field 1094
  Until: 22:00,                           !- Field 1095
  0.074321651,                            !- Field 1096
  Until: 23:00,                           !- Field 1097
  0.081542776,                            !- Field 1098
  Until: 24:00,                           !- Field 1099
  0.083742345,                            !- Field 1100
  Through: 01/23,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 01:00,                           !- Field 1103
  0.088269962,                            !- Field 1104
  Until: 02:00,                           !- Field 1105
  0.135545065,                            !- Field 1106
  Until: 03:00,                           !- Field 1107
  0.063599196,                            !- Field 1108
  Until: 04:00,                           !- Field 1109
  0.002257563,                            !- Field 1110
  Until: 05:00,                           !- Field 1111
  0.001951234,                            !- Field 1112
  Until: 06:00,                           !- Field 1113
  0.00180013,                             !- Field 1114
  Until: 07:00,                           !- Field 1115
  0.001320889,                            !- Field 1116
  Until: 08:00,                           !- Field 1117
  0.001175819,                            !- Field 1118
  Until: 09:00,                           !- Field 1119
  0.001037098,                            !- Field 1120
  Until: 10:00,                           !- Field 1121
  0.002105287,                            !- Field 1122
  Until: 11:00,                           !- Field 1123
  0.229555878,                            !- Field 1124
  Until: 12:00,                           !- Field 1125
  0.367501407,                            !- Field 1126
  Until: 13:00,                           !- Field 1127
  0.116785657,                            !- Field 1128
  Until: 14:00,                           !- Field 1129
  0.125042284,                            !- Field 1130
  Until: 15:00,                           !- Field 1131
  0.267475158,                            !- Field 1132
  Until: 16:00,                           !- Field 1133
  0.484093596,                            !- Field 1134
  Until: 17:00,                           !- Field 1135
  0.382626976,                            !- Field 1136
  Until: 18:00,                           !- Field 1137
  0.090084258,                            !- Field 1138
  Until: 19:00,                           !- Field 1139
  0.132941498,                            !- Field 1140
  Until: 20:00,                           !- Field 1141
  0.491205538,                            !- Field 1142
  Until: 21:00,                           !- Field 1143
  0.478048946,                            !- Field 1144
  Until: 22:00,                           !- Field 1145
  0.167279097,                            !- Field 1146
  Until: 23:00,                           !- Field 1147
  0.017685677,                            !- Field 1148
  Until: 24:00,                           !- Field 1149
  0.091930381,                            !- Field 1150
  Through: 01/24,                         !- Field 1151
  For: AllDays,                           !- Field 1152
  Until: 01:00,                           !- Field 1153
  0.034452043,                            !- Field 1154
  Until: 02:00,                           !- Field 1155
  0.119711279,                            !- Field 1156
  Until: 03:00,                           !- Field 1157
  0.089012375,                            !- Field 1158
  Until: 04:00,                           !- Field 1159
  0.07076613,                             !- Field 1160
  Until: 05:00,                           !- Field 1161
  0.000742128,                            !- Field 1162
  Until: 06:00,                           !- Field 1163
  0.00074347,                             !- Field 1164
  Until: 07:00,                           !- Field 1165
  0.013086315,                            !- Field 1166
  Until: 08:00,                           !- Field 1167
  0.137126518,                            !- Field 1168
  Until: 09:00,                           !- Field 1169
  0.118028926,                            !- Field 1170
  Until: 10:00,                           !- Field 1171
  0.020027856,                            !- Field 1172
  Until: 11:00,                           !- Field 1173
  0.065012405,                            !- Field 1174
  Until: 12:00,                           !- Field 1175
  0.14448512,                             !- Field 1176
  Until: 13:00,                           !- Field 1177
  0.056067484,                            !- Field 1178
  Until: 14:00,                           !- Field 1179
  0.14976855,                             !- Field 1180
  Until: 15:00,                           !- Field 1181
  0.421864309,                            !- Field 1182
  Until: 16:00,                           !- Field 1183
  0.092157487,                            !- Field 1184
  Until: 17:00,                           !- Field 1185
  0.002361105,                            !- Field 1186
  Until: 18:00,                           !- Field 1187
  0.180550621,                            !- Field 1188
  Until: 19:00,                           !- Field 1189
  0.152677296,                            !- Field 1190
  Until: 20:00,                           !- Field 1191
  0.197939784,                            !- Field 1192
  Until: 21:00,                           !- Field 1193
  0.306288578,                            !- Field 1194
  Until: 22:00,                           !- Field 1195
  0.357434273,                            !- Field 1196
  Until: 23:00,                           !- Field 1197
  0.116376883,                            !- Field 1198
  Until: 24:00,                           !- Field 1199
  0.102110892,                            !- Field 1200
  Through: 01/25,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 01:00,                           !- Field 1203
  0.034929644,                            !- Field 1204
  Until: 02:00,                           !- Field 1205
  0.046512301,                            !- Field 1206
  Until: 03:00,                           !- Field 1207
  0.001534859,                            !- Field 1208
  Until: 04:00,                           !- Field 1209
  0.001766988,                            !- Field 1210
  Until: 05:00,                           !- Field 1211
  0.001456079,                            !- Field 1212
  Until: 06:00,                           !- Field 1213
  0.001035011,                            !- Field 1214
  Until: 07:00,                           !- Field 1215
  0.00095211,                             !- Field 1216
  Until: 08:00,                           !- Field 1217
  0.236313003,                            !- Field 1218
  Until: 09:00,                           !- Field 1219
  0.384750288,                            !- Field 1220
  Until: 10:00,                           !- Field 1221
  0.164087049,                            !- Field 1222
  Until: 11:00,                           !- Field 1223
  0.074723592,                            !- Field 1224
  Until: 12:00,                           !- Field 1225
  0.014415159,                            !- Field 1226
  Until: 13:00,                           !- Field 1227
  0.000939357,                            !- Field 1228
  Until: 14:00,                           !- Field 1229
  0.038382818,                            !- Field 1230
  Until: 15:00,                           !- Field 1231
  0.033641588,                            !- Field 1232
  Until: 16:00,                           !- Field 1233
  0.118288213,                            !- Field 1234
  Until: 17:00,                           !- Field 1235
  0.154338546,                            !- Field 1236
  Until: 18:00,                           !- Field 1237
  0.138854406,                            !- Field 1238
  Until: 19:00,                           !- Field 1239
  0.136775531,                            !- Field 1240
  Until: 20:00,                           !- Field 1241
  0.220022338,                            !- Field 1242
  Until: 21:00,                           !- Field 1243
  0.096295588,                            !- Field 1244
  Until: 22:00,                           !- Field 1245
  0.331857083,                            !- Field 1246
  Until: 23:00,                           !- Field 1247
  0.135107974,                            !- Field 1248
  Until: 24:00,                           !- Field 1249
  0.041065954,                            !- Field 1250
  Through: 01/26,                         !- Field 1251
  For: AllDays,                           !- Field 1252
  Until: 01:00,                           !- Field 1253
  0.000728313,                            !- Field 1254
  Until: 02:00,                           !- Field 1255
  0.000726534,                            !- Field 1256
  Until: 03:00,                           !- Field 1257
  0.000728415,                            !- Field 1258
  Until: 04:00,                           !- Field 1259
  0.000727606,                            !- Field 1260
  Until: 05:00,                           !- Field 1261
  0.000726749,                            !- Field 1262
  Until: 06:00,                           !- Field 1263
  0.000726647,                            !- Field 1264
  Until: 07:00,                           !- Field 1265
  0.000735575,                            !- Field 1266
  Until: 08:00,                           !- Field 1267
  0.162900979,                            !- Field 1268
  Until: 09:00,                           !- Field 1269
  0.208899439,                            !- Field 1270
  Until: 10:00,                           !- Field 1271
  0.128446665,                            !- Field 1272
  Until: 11:00,                           !- Field 1273
  0.002837136,                            !- Field 1274
  Until: 12:00,                           !- Field 1275
  0.072472312,                            !- Field 1276
  Until: 13:00,                           !- Field 1277
  0.092282858,                            !- Field 1278
  Until: 14:00,                           !- Field 1279
  0.09832699,                             !- Field 1280
  Until: 15:00,                           !- Field 1281
  0.046569975,                            !- Field 1282
  Until: 16:00,                           !- Field 1283
  0.12676026,                             !- Field 1284
  Until: 17:00,                           !- Field 1285
  0.119480845,                            !- Field 1286
  Until: 18:00,                           !- Field 1287
  0.158504288,                            !- Field 1288
  Until: 19:00,                           !- Field 1289
  0.39838558,                             !- Field 1290
  Until: 20:00,                           !- Field 1291
  0.422638285,                            !- Field 1292
  Until: 21:00,                           !- Field 1293
  0.236956812,                            !- Field 1294
  Until: 22:00,                           !- Field 1295
  0.419550097,                            !- Field 1296
  Until: 23:00,                           !- Field 1297
  0.252317354,                            !- Field 1298
  Until: 24:00,                           !- Field 1299
  0.083127325,                            !- Field 1300
  Through: 01/27,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 01:00,                           !- Field 1303
  0.00242805,                             !- Field 1304
  Until: 02:00,                           !- Field 1305
  0.000896209,                            !- Field 1306
  Until: 03:00,                           !- Field 1307
  0.000901812,                            !- Field 1308
  Until: 04:00,                           !- Field 1309
  0.000894059,                            !- Field 1310
  Until: 05:00,                           !- Field 1311
  0.000891228,                            !- Field 1312
  Until: 06:00,                           !- Field 1313
  0.098224183,                            !- Field 1314
  Until: 07:00,                           !- Field 1315
  0.095274483,                            !- Field 1316
  Until: 08:00,                           !- Field 1317
  0.101415482,                            !- Field 1318
  Until: 09:00,                           !- Field 1319
  0.194387746,                            !- Field 1320
  Until: 10:00,                           !- Field 1321
  0.109591798,                            !- Field 1322
  Until: 11:00,                           !- Field 1323
  0.082978195,                            !- Field 1324
  Until: 12:00,                           !- Field 1325
  0.046680968,                            !- Field 1326
  Until: 13:00,                           !- Field 1327
  0.004143084,                            !- Field 1328
  Until: 14:00,                           !- Field 1329
  0.000731988,                            !- Field 1330
  Until: 15:00,                           !- Field 1331
  0.000738043,                            !- Field 1332
  Until: 16:00,                           !- Field 1333
  0.000733919,                            !- Field 1334
  Until: 17:00,                           !- Field 1335
  0.000735157,                            !- Field 1336
  Until: 18:00,                           !- Field 1337
  0.105653285,                            !- Field 1338
  Until: 19:00,                           !- Field 1339
  0.027283399,                            !- Field 1340
  Until: 20:00,                           !- Field 1341
  0.095796607,                            !- Field 1342
  Until: 21:00,                           !- Field 1343
  0.142752492,                            !- Field 1344
  Until: 22:00,                           !- Field 1345
  0.18134252,                             !- Field 1346
  Until: 23:00,                           !- Field 1347
  0.09829168,                             !- Field 1348
  Until: 24:00,                           !- Field 1349
  0.09438661,                             !- Field 1350
  Through: 01/28,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 01:00,                           !- Field 1353
  0.142999503,                            !- Field 1354
  Until: 02:00,                           !- Field 1355
  0.000969973,                            !- Field 1356
  Until: 03:00,                           !- Field 1357
  0.000886032,                            !- Field 1358
  Until: 04:00,                           !- Field 1359
  0.000878716,                            !- Field 1360
  Until: 05:00,                           !- Field 1361
  0.00088062,                             !- Field 1362
  Until: 06:00,                           !- Field 1363
  0.000880143,                            !- Field 1364
  Until: 07:00,                           !- Field 1365
  0.002342367,                            !- Field 1366
  Until: 08:00,                           !- Field 1367
  0.164898091,                            !- Field 1368
  Until: 09:00,                           !- Field 1369
  0.149665106,                            !- Field 1370
  Until: 10:00,                           !- Field 1371
  0.174880765,                            !- Field 1372
  Until: 11:00,                           !- Field 1373
  0.103738877,                            !- Field 1374
  Until: 12:00,                           !- Field 1375
  0.073722827,                            !- Field 1376
  Until: 13:00,                           !- Field 1377
  0.111542795,                            !- Field 1378
  Until: 14:00,                           !- Field 1379
  0.144114349,                            !- Field 1380
  Until: 15:00,                           !- Field 1381
  0.246197376,                            !- Field 1382
  Until: 16:00,                           !- Field 1383
  0.001223714,                            !- Field 1384
  Until: 17:00,                           !- Field 1385
  0.000896457,                            !- Field 1386
  Until: 18:00,                           !- Field 1387
  0.001247977,                            !- Field 1388
  Until: 19:00,                           !- Field 1389
  0.234407691,                            !- Field 1390
  Until: 20:00,                           !- Field 1391
  0.121655404,                            !- Field 1392
  Until: 21:00,                           !- Field 1393
  0.158104571,                            !- Field 1394
  Until: 22:00,                           !- Field 1395
  0.185655332,                            !- Field 1396
  Until: 23:00,                           !- Field 1397
  0.08604671,                             !- Field 1398
  Until: 24:00,                           !- Field 1399
  0.029439366,                            !- Field 1400
  Through: 01/29,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 01:00,                           !- Field 1403
  0.140562811,                            !- Field 1404
  Until: 02:00,                           !- Field 1405
  0.074898769,                            !- Field 1406
  Until: 03:00,                           !- Field 1407
  0.000879539,                            !- Field 1408
  Until: 04:00,                           !- Field 1409
  0.000876286,                            !- Field 1410
  Until: 05:00,                           !- Field 1411
  0.000878765,                            !- Field 1412
  Until: 06:00,                           !- Field 1413
  0.008803693,                            !- Field 1414
  Until: 07:00,                           !- Field 1415
  0.170976004,                            !- Field 1416
  Until: 08:00,                           !- Field 1417
  0.002826567,                            !- Field 1418
  Until: 09:00,                           !- Field 1419
  0.113107401,                            !- Field 1420
  Until: 10:00,                           !- Field 1421
  0.111466054,                            !- Field 1422
  Until: 11:00,                           !- Field 1423
  0.124841238,                            !- Field 1424
  Until: 12:00,                           !- Field 1425
  0.235635586,                            !- Field 1426
  Until: 13:00,                           !- Field 1427
  0.215526436,                            !- Field 1428
  Until: 14:00,                           !- Field 1429
  0.475292887,                            !- Field 1430
  Until: 15:00,                           !- Field 1431
  0.266022894,                            !- Field 1432
  Until: 16:00,                           !- Field 1433
  0.090257781,                            !- Field 1434
  Until: 17:00,                           !- Field 1435
  0.134844506,                            !- Field 1436
  Until: 18:00,                           !- Field 1437
  0.034785191,                            !- Field 1438
  Until: 19:00,                           !- Field 1439
  0.045915452,                            !- Field 1440
  Until: 20:00,                           !- Field 1441
  0.35046139,                             !- Field 1442
  Until: 21:00,                           !- Field 1443
  0.156815875,                            !- Field 1444
  Until: 22:00,                           !- Field 1445
  0.074321651,                            !- Field 1446
  Until: 23:00,                           !- Field 1447
  0.081542776,                            !- Field 1448
  Until: 24:00,                           !- Field 1449
  0.083742345,                            !- Field 1450
  Through: 01/30,                         !- Field 1451
  For: AllDays,                           !- Field 1452
  Until: 01:00,                           !- Field 1453
  0.088269962,                            !- Field 1454
  Until: 02:00,                           !- Field 1455
  0.135545065,                            !- Field 1456
  Until: 03:00,                           !- Field 1457
  0.063599196,                            !- Field 1458
  Until: 04:00,                           !- Field 1459
  0.002257563,                            !- Field 1460
  Until: 05:00,                           !- Field 1461
  0.001951234,                            !- Field 1462
  Until: 06:00,                           !- Field 1463
  0.00180013,                             !- Field 1464
  Until: 07:00,                           !- Field 1465
  0.001320889,                            !- Field 1466
  Until: 08:00,                           !- Field 1467
  0.001175819,                            !- Field 1468
  Until: 09:00,                           !- Field 1469
  0.001037098,                            !- Field 1470
  Until: 10:00,                           !- Field 1471
  0.002105287,                            !- Field 1472
  Until: 11:00,                           !- Field 1473
  0.229555878,                            !- Field 1474
  Until: 12:00,                           !- Field 1475
  0.367501407,                            !- Field 1476
  Until: 13:00,                           !- Field 1477
  0.116785657,                            !- Field 1478
  Until: 14:00,                           !- Field 1479
  0.125042284,                            !- Field 1480
  Until: 15:00,                           !- Field 1481
  0.267475158,                            !- Field 1482
  Until: 16:00,                           !- Field 1483
  0.484093596,                            !- Field 1484
  Until: 17:00,                           !- Field 1485
  0.382626976,                            !- Field 1486
  Until: 18:00,                           !- Field 1487
  0.090084258,                            !- Field 1488
  Until: 19:00,                           !- Field 1489
  0.132941498,                            !- Field 1490
  Until: 20:00,                           !- Field 1491
  0.491205538,                            !- Field 1492
  Until: 21:00,                           !- Field 1493
  0.478048946,                            !- Field 1494
  Until: 22:00,                           !- Field 1495
  0.167279097,                            !- Field 1496
  Until: 23:00,                           !- Field 1497
  0.017685677,                            !- Field 1498
  Until: 24:00,                           !- Field 1499
  0.091930381,                            !- Field 1500
  Through: 01/31,                         !- Field 1501
  For: AllDays,                           !- Field 1502
  Until: 01:00,                           !- Field 1503
  0.034452043,                            !- Field 1504
  Until: 02:00,                           !- Field 1505
  0.119711279,                            !- Field 1506
  Until: 03:00,                           !- Field 1507
  0.089012375,                            !- Field 1508
  Until: 04:00,                           !- Field 1509
  0.07076613,                             !- Field 1510
  Until: 05:00,                           !- Field 1511
  0.000742128,                            !- Field 1512
  Until: 06:00,                           !- Field 1513
  0.00074347,                             !- Field 1514
  Until: 07:00,                           !- Field 1515
  0.013086315,                            !- Field 1516
  Until: 08:00,                           !- Field 1517
  0.137126518,                            !- Field 1518
  Until: 09:00,                           !- Field 1519
  0.118028926,                            !- Field 1520
  Until: 10:00,                           !- Field 1521
  0.020027856,                            !- Field 1522
  Until: 11:00,                           !- Field 1523
  0.065012405,                            !- Field 1524
  Until: 12:00,                           !- Field 1525
  0.14448512,                             !- Field 1526
  Until: 13:00,                           !- Field 1527
  0.056067484,                            !- Field 1528
  Until: 14:00,                           !- Field 1529
  0.14976855,                             !- Field 1530
  Until: 15:00,                           !- Field 1531
  0.421864309,                            !- Field 1532
  Until: 16:00,                           !- Field 1533
  0.092157487,                            !- Field 1534
  Until: 17:00,                           !- Field 1535
  0.002361105,                            !- Field 1536
  Until: 18:00,                           !- Field 1537
  0.180550621,                            !- Field 1538
  Until: 19:00,                           !- Field 1539
  0.152677296,                            !- Field 1540
  Until: 20:00,                           !- Field 1541
  0.197939784,                            !- Field 1542
  Until: 21:00,                           !- Field 1543
  0.306288578,                            !- Field 1544
  Until: 22:00,                           !- Field 1545
  0.357434273,                            !- Field 1546
  Until: 23:00,                           !- Field 1547
  0.116376883,                            !- Field 1548
  Until: 24:00,                           !- Field 1549
  0.102110892,                            !- Field 1550
  Through: 02/01,                         !- Field 1551
  For: AllDays,                           !- Field 1552
  Until: 01:00,                           !- Field 1553
  0.113764221,                            !- Field 1554
  Until: 02:00,                           !- Field 1555
  0.115200676,                            !- Field 1556
  Until: 03:00,                           !- Field 1557
  0.025724622,                            !- Field 1558
  Until: 04:00,                           !- Field 1559
  0.000883973,                            !- Field 1560
  Until: 05:00,                           !- Field 1561
  0.000888787,                            !- Field 1562
  Until: 06:00,                           !- Field 1563
  0.000870369,                            !- Field 1564
  Until: 07:00,                           !- Field 1565
  0.000725923,                            !- Field 1566
  Until: 08:00,                           !- Field 1567
  0.118218423,                            !- Field 1568
  Until: 09:00,                           !- Field 1569
  0.200333437,                            !- Field 1570
  Until: 10:00,                           !- Field 1571
  0.019708758,                            !- Field 1572
  Until: 11:00,                           !- Field 1573
  0.301304949,                            !- Field 1574
  Until: 12:00,                           !- Field 1575
  0.299053843,                            !- Field 1576
  Until: 13:00,                           !- Field 1577
  0.116437264,                            !- Field 1578
  Until: 14:00,                           !- Field 1579
  0.385985994,                            !- Field 1580
  Until: 15:00,                           !- Field 1581
  0.232872902,                            !- Field 1582
  Until: 16:00,                           !- Field 1583
  0.116444826,                            !- Field 1584
  Until: 17:00,                           !- Field 1585
  0.026565408,                            !- Field 1586
  Until: 18:00,                           !- Field 1587
  0.17322014,                             !- Field 1588
  Until: 19:00,                           !- Field 1589
  0.124673488,                            !- Field 1590
  Until: 20:00,                           !- Field 1591
  0.198394547,                            !- Field 1592
  Until: 21:00,                           !- Field 1593
  0.06503721,                             !- Field 1594
  Until: 22:00,                           !- Field 1595
  0.251993915,                            !- Field 1596
  Until: 23:00,                           !- Field 1597
  0.174154979,                            !- Field 1598
  Until: 24:00,                           !- Field 1599
  0.069457614,                            !- Field 1600
  Through: 02/02,                         !- Field 1601
  For: AllDays,                           !- Field 1602
  Until: 01:00,                           !- Field 1603
  0.027185306,                            !- Field 1604
  Until: 02:00,                           !- Field 1605
  0.000753554,                            !- Field 1606
  Until: 03:00,                           !- Field 1607
  0.00075025,                             !- Field 1608
  Until: 04:00,                           !- Field 1609
  0.000745429,                            !- Field 1610
  Until: 05:00,                           !- Field 1611
  0.000748143,                            !- Field 1612
  Until: 06:00,                           !- Field 1613
  0.000744845,                            !- Field 1614
  Until: 07:00,                           !- Field 1615
  0.000752549,                            !- Field 1616
  Until: 08:00,                           !- Field 1617
  0.000737935,                            !- Field 1618
  Until: 09:00,                           !- Field 1619
  0.003402692,                            !- Field 1620
  Until: 10:00,                           !- Field 1621
  0.341537676,                            !- Field 1622
  Until: 11:00,                           !- Field 1623
  0.050490175,                            !- Field 1624
  Until: 12:00,                           !- Field 1625
  0.140719314,                            !- Field 1626
  Until: 13:00,                           !- Field 1627
  0.113396407,                            !- Field 1628
  Until: 14:00,                           !- Field 1629
  0.001314093,                            !- Field 1630
  Until: 15:00,                           !- Field 1631
  0.000873126,                            !- Field 1632
  Until: 16:00,                           !- Field 1633
  0.000884605,                            !- Field 1634
  Until: 17:00,                           !- Field 1635
  0.000874453,                            !- Field 1636
  Until: 18:00,                           !- Field 1637
  0.001175132,                            !- Field 1638
  Until: 19:00,                           !- Field 1639
  0.241284096,                            !- Field 1640
  Until: 20:00,                           !- Field 1641
  0.324898862,                            !- Field 1642
  Until: 21:00,                           !- Field 1643
  0.322473673,                            !- Field 1644
  Until: 22:00,                           !- Field 1645
  0.370380497,                            !- Field 1646
  Until: 23:00,                           !- Field 1647
  0.309564916,                            !- Field 1648
  Until: 24:00,                           !- Field 1649
  0.077289262,                            !- Field 1650
  Through: 02/03,                         !- Field 1651
  For: AllDays,                           !- Field 1652
  Until: 01:00,                           !- Field 1653
  0.057962518,                            !- Field 1654
  Until: 02:00,                           !- Field 1655
  0.019685955,                            !- Field 1656
  Until: 03:00,                           !- Field 1657
  0.001064204,                            !- Field 1658
  Until: 04:00,                           !- Field 1659
  0.001064327,                            !- Field 1660
  Until: 05:00,                           !- Field 1661
  0.001062438,                            !- Field 1662
  Until: 06:00,                           !- Field 1663
  0.000973333,                            !- Field 1664
  Until: 07:00,                           !- Field 1665
  0.000980741,                            !- Field 1666
  Until: 08:00,                           !- Field 1667
  0.055209202,                            !- Field 1668
  Until: 09:00,                           !- Field 1669
  0.08686642,                             !- Field 1670
  Until: 10:00,                           !- Field 1671
  0.002275477,                            !- Field 1672
  Until: 11:00,                           !- Field 1673
  0.001953824,                            !- Field 1674
  Until: 12:00,                           !- Field 1675
  0.001653346,                            !- Field 1676
  Until: 13:00,                           !- Field 1677
  0.080011104,                            !- Field 1678
  Until: 14:00,                           !- Field 1679
  0.020680117,                            !- Field 1680
  Until: 15:00,                           !- Field 1681
  0.000993286,                            !- Field 1682
  Until: 16:00,                           !- Field 1683
  0.001002214,                            !- Field 1684
  Until: 17:00,                           !- Field 1685
  0.005826076,                            !- Field 1686
  Until: 18:00,                           !- Field 1687
  0.285202455,                            !- Field 1688
  Until: 19:00,                           !- Field 1689
  0.477738553,                            !- Field 1690
  Until: 20:00,                           !- Field 1691
  0.2189398,                              !- Field 1692
  Until: 21:00,                           !- Field 1693
  0.07373587,                             !- Field 1694
  Until: 22:00,                           !- Field 1695
  0.023465005,                            !- Field 1696
  Until: 23:00,                           !- Field 1697
  0.172945303,                            !- Field 1698
  Until: 24:00,                           !- Field 1699
  0.054380258,                            !- Field 1700
  Through: 02/04,                         !- Field 1701
  For: AllDays,                           !- Field 1702
  Until: 01:00,                           !- Field 1703
  0.102802082,                            !- Field 1704
  Until: 02:00,                           !- Field 1705
  0.045155234,                            !- Field 1706
  Until: 03:00,                           !- Field 1707
  0.001019346,                            !- Field 1708
  Until: 04:00,                           !- Field 1709
  0.001018467,                            !- Field 1710
  Until: 05:00,                           !- Field 1711
  0.001023141,                            !- Field 1712
  Until: 06:00,                           !- Field 1713
  0.001021168,                            !- Field 1714
  Until: 07:00,                           !- Field 1715
  0.001034753,                            !- Field 1716
  Until: 08:00,                           !- Field 1717
  0.045131599,                            !- Field 1718
  Until: 09:00,                           !- Field 1719
  0.087053207,                            !- Field 1720
  Until: 10:00,                           !- Field 1721
  0.125633857,                            !- Field 1722
  Until: 11:00,                           !- Field 1723
  0.155244941,                            !- Field 1724
  Until: 12:00,                           !- Field 1725
  0.05189711,                             !- Field 1726
  Until: 13:00,                           !- Field 1727
  0.166667225,                            !- Field 1728
  Until: 14:00,                           !- Field 1729
  0.11521549,                             !- Field 1730
  Until: 15:00,                           !- Field 1731
  0.352090196,                            !- Field 1732
  Until: 16:00,                           !- Field 1733
  0.198265672,                            !- Field 1734
  Until: 17:00,                           !- Field 1735
  0.20081622,                             !- Field 1736
  Until: 18:00,                           !- Field 1737
  0.106950726,                            !- Field 1738
  Until: 19:00,                           !- Field 1739
  0.24093257,                             !- Field 1740
  Until: 20:00,                           !- Field 1741
  0.496520072,                            !- Field 1742
  Until: 21:00,                           !- Field 1743
  0.199144383,                            !- Field 1744
  Until: 22:00,                           !- Field 1745
  0.066597917,                            !- Field 1746
  Until: 23:00,                           !- Field 1747
  0.134841648,                            !- Field 1748
  Until: 24:00,                           !- Field 1749
  0.050704515,                            !- Field 1750
  Through: 02/05,                         !- Field 1751
  For: AllDays,                           !- Field 1752
  Until: 01:00,                           !- Field 1753
  0.063981055,                            !- Field 1754
  Until: 02:00,                           !- Field 1755
  0.060288351,                            !- Field 1756
  Until: 03:00,                           !- Field 1757
  0.019037458,                            !- Field 1758
  Until: 04:00,                           !- Field 1759
  0.001835969,                            !- Field 1760
  Until: 05:00,                           !- Field 1761
  0.002266527,                            !- Field 1762
  Until: 06:00,                           !- Field 1763
  0.001738071,                            !- Field 1764
  Until: 07:00,                           !- Field 1765
  0.001139287,                            !- Field 1766
  Until: 08:00,                           !- Field 1767
  0.000891767,                            !- Field 1768
  Until: 09:00,                           !- Field 1769
  0.003195788,                            !- Field 1770
  Until: 10:00,                           !- Field 1771
  0.045817724,                            !- Field 1772
  Until: 11:00,                           !- Field 1773
  0.191006384,                            !- Field 1774
  Until: 12:00,                           !- Field 1775
  0.439364116,                            !- Field 1776
  Until: 13:00,                           !- Field 1777
  0.34152615,                             !- Field 1778
  Until: 14:00,                           !- Field 1779
  0.103818307,                            !- Field 1780
  Until: 15:00,                           !- Field 1781
  0.245808,                               !- Field 1782
  Until: 16:00,                           !- Field 1783
  0.246268086,                            !- Field 1784
  Until: 17:00,                           !- Field 1785
  0.240587921,                            !- Field 1786
  Until: 18:00,                           !- Field 1787
  0.202364104,                            !- Field 1788
  Until: 19:00,                           !- Field 1789
  0.090940685,                            !- Field 1790
  Until: 20:00,                           !- Field 1791
  0.003321397,                            !- Field 1792
  Until: 21:00,                           !- Field 1793
  0.192600025,                            !- Field 1794
  Until: 22:00,                           !- Field 1795
  0.285810017,                            !- Field 1796
  Until: 23:00,                           !- Field 1797
  0.195246113,                            !- Field 1798
  Until: 24:00,                           !- Field 1799
  0.08914221,                             !- Field 1800
  Through: 02/06,                         !- Field 1801
  For: AllDays,                           !- Field 1802
  Until: 01:00,                           !- Field 1803
  0.009183842,                            !- Field 1804
  Until: 02:00,                           !- Field 1805
  0.001715566,                            !- Field 1806
  Until: 03:00,                           !- Field 1807
  0.001218497,                            !- Field 1808
  Until: 04:00,                           !- Field 1809
  0.001215498,                            !- Field 1810
  Until: 05:00,                           !- Field 1811
  0.001218599,                            !- Field 1812
  Until: 06:00,                           !- Field 1813
  0.001218999,                            !- Field 1814
  Until: 07:00,                           !- Field 1815
  0.001087524,                            !- Field 1816
  Until: 08:00,                           !- Field 1817
  0.000920177,                            !- Field 1818
  Until: 09:00,                           !- Field 1819
  0.000891781,                            !- Field 1820
  Until: 10:00,                           !- Field 1821
  0.171543568,                            !- Field 1822
  Until: 11:00,                           !- Field 1823
  0.191474348,                            !- Field 1824
  Until: 12:00,                           !- Field 1825
  0.234924624,                            !- Field 1826
  Until: 13:00,                           !- Field 1827
  0.230018926,                            !- Field 1828
  Until: 14:00,                           !- Field 1829
  0.389113629,                            !- Field 1830
  Until: 15:00,                           !- Field 1831
  0.107334795,                            !- Field 1832
  Until: 16:00,                           !- Field 1833
  0.175910756,                            !- Field 1834
  Until: 17:00,                           !- Field 1835
  0.266400401,                            !- Field 1836
  Until: 18:00,                           !- Field 1837
  0.118457492,                            !- Field 1838
  Until: 19:00,                           !- Field 1839
  0.124613122,                            !- Field 1840
  Until: 20:00,                           !- Field 1841
  0.396883018,                            !- Field 1842
  Until: 21:00,                           !- Field 1843
  0.16816101,                             !- Field 1844
  Until: 22:00,                           !- Field 1845
  0.207562886,                            !- Field 1846
  Until: 23:00,                           !- Field 1847
  0.149838788,                            !- Field 1848
  Until: 24:00,                           !- Field 1849
  0.046158434,                            !- Field 1850
  Through: 02/07,                         !- Field 1851
  For: AllDays,                           !- Field 1852
  Until: 01:00,                           !- Field 1853
  0.103262561,                            !- Field 1854
  Until: 02:00,                           !- Field 1855
  0.083135044,                            !- Field 1856
  Until: 03:00,                           !- Field 1857
  0.000995756,                            !- Field 1858
  Until: 04:00,                           !- Field 1859
  0.000990635,                            !- Field 1860
  Until: 05:00,                           !- Field 1861
  0.000992012,                            !- Field 1862
  Until: 06:00,                           !- Field 1863
  0.000987031,                            !- Field 1864
  Until: 07:00,                           !- Field 1865
  0.000990819,                            !- Field 1866
  Until: 08:00,                           !- Field 1867
  0.146475236,                            !- Field 1868
  Until: 09:00,                           !- Field 1869
  0.343547301,                            !- Field 1870
  Until: 10:00,                           !- Field 1871
  0.071141549,                            !- Field 1872
  Until: 11:00,                           !- Field 1873
  0.066239783,                            !- Field 1874
  Until: 12:00,                           !- Field 1875
  0.103539942,                            !- Field 1876
  Until: 13:00,                           !- Field 1877
  0.029854289,                            !- Field 1878
  Until: 14:00,                           !- Field 1879
  0.061349786,                            !- Field 1880
  Until: 15:00,                           !- Field 1881
  0.018374503,                            !- Field 1882
  Until: 16:00,                           !- Field 1883
  0.005474439,                            !- Field 1884
  Until: 17:00,                           !- Field 1885
  0.084979254,                            !- Field 1886
  Until: 18:00,                           !- Field 1887
  0.015058646,                            !- Field 1888
  Until: 19:00,                           !- Field 1889
  0.357135711,                            !- Field 1890
  Until: 20:00,                           !- Field 1891
  0.40967695,                             !- Field 1892
  Until: 21:00,                           !- Field 1893
  0.414441995,                            !- Field 1894
  Until: 22:00,                           !- Field 1895
  0.20005685,                             !- Field 1896
  Until: 23:00,                           !- Field 1897
  0.087300656,                            !- Field 1898
  Until: 24:00,                           !- Field 1899
  0.118509691,                            !- Field 1900
  Through: 02/08,                         !- Field 1901
  For: AllDays,                           !- Field 1902
  Until: 01:00,                           !- Field 1903
  0.113764221,                            !- Field 1904
  Until: 02:00,                           !- Field 1905
  0.115200676,                            !- Field 1906
  Until: 03:00,                           !- Field 1907
  0.025724622,                            !- Field 1908
  Until: 04:00,                           !- Field 1909
  0.000883973,                            !- Field 1910
  Until: 05:00,                           !- Field 1911
  0.000888787,                            !- Field 1912
  Until: 06:00,                           !- Field 1913
  0.000870369,                            !- Field 1914
  Until: 07:00,                           !- Field 1915
  0.000725923,                            !- Field 1916
  Until: 08:00,                           !- Field 1917
  0.118218423,                            !- Field 1918
  Until: 09:00,                           !- Field 1919
  0.200333437,                            !- Field 1920
  Until: 10:00,                           !- Field 1921
  0.019708758,                            !- Field 1922
  Until: 11:00,                           !- Field 1923
  0.301304949,                            !- Field 1924
  Until: 12:00,                           !- Field 1925
  0.299053843,                            !- Field 1926
  Until: 13:00,                           !- Field 1927
  0.116437264,                            !- Field 1928
  Until: 14:00,                           !- Field 1929
  0.385985994,                            !- Field 1930
  Until: 15:00,                           !- Field 1931
  0.232872902,                            !- Field 1932
  Until: 16:00,                           !- Field 1933
  0.116444826,                            !- Field 1934
  Until: 17:00,                           !- Field 1935
  0.026565408,                            !- Field 1936
  Until: 18:00,                           !- Field 1937
  0.17322014,                             !- Field 1938
  Until: 19:00,                           !- Field 1939
  0.124673488,                            !- Field 1940
  Until: 20:00,                           !- Field 1941
  0.198394547,                            !- Field 1942
  Until: 21:00,                           !- Field 1943
  0.06503721,                             !- Field 1944
  Until: 22:00,                           !- Field 1945
  0.251993915,                            !- Field 1946
  Until: 23:00,                           !- Field 1947
  0.174154979,                            !- Field 1948
  Until: 24:00,                           !- Field 1949
  0.069457614,                            !- Field 1950
  Through: 02/09,                         !- Field 1951
  For: AllDays,                           !- Field 1952
  Until: 01:00,                           !- Field 1953
  0.027185306,                            !- Field 1954
  Until: 02:00,                           !- Field 1955
  0.000753554,                            !- Field 1956
  Until: 03:00,                           !- Field 1957
  0.00075025,                             !- Field 1958
  Until: 04:00,                           !- Field 1959
  0.000745429,                            !- Field 1960
  Until: 05:00,                           !- Field 1961
  0.000748143,                            !- Field 1962
  Until: 06:00,                           !- Field 1963
  0.000744845,                            !- Field 1964
  Until: 07:00,                           !- Field 1965
  0.000752549,                            !- Field 1966
  Until: 08:00,                           !- Field 1967
  0.000737935,                            !- Field 1968
  Until: 09:00,                           !- Field 1969
  0.003402692,                            !- Field 1970
  Until: 10:00,                           !- Field 1971
  0.341537676,                            !- Field 1972
  Until: 11:00,                           !- Field 1973
  0.050490175,                            !- Field 1974
  Until: 12:00,                           !- Field 1975
  0.140719314,                            !- Field 1976
  Until: 13:00,                           !- Field 1977
  0.113396407,                            !- Field 1978
  Until: 14:00,                           !- Field 1979
  0.001314093,                            !- Field 1980
  Until: 15:00,                           !- Field 1981
  0.000873126,                            !- Field 1982
  Until: 16:00,                           !- Field 1983
  0.000884605,                            !- Field 1984
  Until: 17:00,                           !- Field 1985
  0.000874453,                            !- Field 1986
  Until: 18:00,                           !- Field 1987
  0.001175132,                            !- Field 1988
  Until: 19:00,                           !- Field 1989
  0.241284096,                            !- Field 1990
  Until: 20:00,                           !- Field 1991
  0.324898862,                            !- Field 1992
  Until: 21:00,                           !- Field 1993
  0.322473673,                            !- Field 1994
  Until: 22:00,                           !- Field 1995
  0.370380497,                            !- Field 1996
  Until: 23:00,                           !- Field 1997
  0.309564916,                            !- Field 1998
  Until: 24:00,                           !- Field 1999
  0.077289262,                            !- Field 2000
  Through: 02/10,                         !- Field 2001
  For: AllDays,                           !- Field 2002
  Until: 01:00,                           !- Field 2003
  0.057962518,                            !- Field 2004
  Until: 02:00,                           !- Field 2005
  0.019685955,                            !- Field 2006
  Until: 03:00,                           !- Field 2007
  0.001064204,                            !- Field 2008
  Until: 04:00,                           !- Field 2009
  0.001064327,                            !- Field 2010
  Until: 05:00,                           !- Field 2011
  0.001062438,                            !- Field 2012
  Until: 06:00,                           !- Field 2013
  0.000973333,                            !- Field 2014
  Until: 07:00,                           !- Field 2015
  0.000980741,                            !- Field 2016
  Until: 08:00,                           !- Field 2017
  0.055209202,                            !- Field 2018
  Until: 09:00,                           !- Field 2019
  0.08686642,                             !- Field 2020
  Until: 10:00,                           !- Field 2021
  0.002275477,                            !- Field 2022
  Until: 11:00,                           !- Field 2023
  0.001953824,                            !- Field 2024
  Until: 12:00,                           !- Field 2025
  0.001653346,                            !- Field 2026
  Until: 13:00,                           !- Field 2027
  0.080011104,                            !- Field 2028
  Until: 14:00,                           !- Field 2029
  0.020680117,                            !- Field 2030
  Until: 15:00,                           !- Field 2031
  0.000993286,                            !- Field 2032
  Until: 16:00,                           !- Field 2033
  0.001002214,                            !- Field 2034
  Until: 17:00,                           !- Field 2035
  0.005826076,                            !- Field 2036
  Until: 18:00,                           !- Field 2037
  0.285202455,                            !- Field 2038
  Until: 19:00,                           !- Field 2039
  0.477738553,                            !- Field 2040
  Until: 20:00,                           !- Field 2041
  0.2189398,                              !- Field 2042
  Until: 21:00,                           !- Field 2043
  0.07373587,                             !- Field 2044
  Until: 22:00,                           !- Field 2045
  0.023465005,                            !- Field 2046
  Until: 23:00,                           !- Field 2047
  0.172945303,                            !- Field 2048
  Until: 24:00,                           !- Field 2049
  0.054380258,                            !- Field 2050
  Through: 02/11,                         !- Field 2051
  For: AllDays,                           !- Field 2052
  Until: 01:00,                           !- Field 2053
  0.102802082,                            !- Field 2054
  Until: 02:00,                           !- Field 2055
  0.045155234,                            !- Field 2056
  Until: 03:00,                           !- Field 2057
  0.001019346,                            !- Field 2058
  Until: 04:00,                           !- Field 2059
  0.001018467,                            !- Field 2060
  Until: 05:00,                           !- Field 2061
  0.001023141,                            !- Field 2062
  Until: 06:00,                           !- Field 2063
  0.001021168,                            !- Field 2064
  Until: 07:00,                           !- Field 2065
  0.001034753,                            !- Field 2066
  Until: 08:00,                           !- Field 2067
  0.045131599,                            !- Field 2068
  Until: 09:00,                           !- Field 2069
  0.087053207,                            !- Field 2070
  Until: 10:00,                           !- Field 2071
  0.125633857,                            !- Field 2072
  Until: 11:00,                           !- Field 2073
  0.155244941,                            !- Field 2074
  Until: 12:00,                           !- Field 2075
  0.05189711,                             !- Field 2076
  Until: 13:00,                           !- Field 2077
  0.166667225,                            !- Field 2078
  Until: 14:00,                           !- Field 2079
  0.11521549,                             !- Field 2080
  Until: 15:00,                           !- Field 2081
  0.352090196,                            !- Field 2082
  Until: 16:00,                           !- Field 2083
  0.198265672,                            !- Field 2084
  Until: 17:00,                           !- Field 2085
  0.20081622,                             !- Field 2086
  Until: 18:00,                           !- Field 2087
  0.106950726,                            !- Field 2088
  Until: 19:00,                           !- Field 2089
  0.24093257,                             !- Field 2090
  Until: 20:00,                           !- Field 2091
  0.496520072,                            !- Field 2092
  Until: 21:00,                           !- Field 2093
  0.199144383,                            !- Field 2094
  Until: 22:00,                           !- Field 2095
  0.066597917,                            !- Field 2096
  Until: 23:00,                           !- Field 2097
  0.134841648,                            !- Field 2098
  Until: 24:00,                           !- Field 2099
  0.050704515,                            !- Field 2100
  Through: 02/12,                         !- Field 2101
  For: AllDays,                           !- Field 2102
  Until: 01:00,                           !- Field 2103
  0.063981055,                            !- Field 2104
  Until: 02:00,                           !- Field 2105
  0.060288351,                            !- Field 2106
  Until: 03:00,                           !- Field 2107
  0.019037458,                            !- Field 2108
  Until: 04:00,                           !- Field 2109
  0.001835969,                            !- Field 2110
  Until: 05:00,                           !- Field 2111
  0.002266527,                            !- Field 2112
  Until: 06:00,                           !- Field 2113
  0.001738071,                            !- Field 2114
  Until: 07:00,                           !- Field 2115
  0.001139287,                            !- Field 2116
  Until: 08:00,                           !- Field 2117
  0.000891767,                            !- Field 2118
  Until: 09:00,                           !- Field 2119
  0.003195788,                            !- Field 2120
  Until: 10:00,                           !- Field 2121
  0.045817724,                            !- Field 2122
  Until: 11:00,                           !- Field 2123
  0.191006384,                            !- Field 2124
  Until: 12:00,                           !- Field 2125
  0.439364116,                            !- Field 2126
  Until: 13:00,                           !- Field 2127
  0.34152615,                             !- Field 2128
  Until: 14:00,                           !- Field 2129
  0.103818307,                            !- Field 2130
  Until: 15:00,                           !- Field 2131
  0.245808,                               !- Field 2132
  Until: 16:00,                           !- Field 2133
  0.246268086,                            !- Field 2134
  Until: 17:00,                           !- Field 2135
  0.240587921,                            !- Field 2136
  Until: 18:00,                           !- Field 2137
  0.202364104,                            !- Field 2138
  Until: 19:00,                           !- Field 2139
  0.090940685,                            !- Field 2140
  Until: 20:00,                           !- Field 2141
  0.003321397,                            !- Field 2142
  Until: 21:00,                           !- Field 2143
  0.192600025,                            !- Field 2144
  Until: 22:00,                           !- Field 2145
  0.285810017,                            !- Field 2146
  Until: 23:00,                           !- Field 2147
  0.195246113,                            !- Field 2148
  Until: 24:00,                           !- Field 2149
  0.08914221,                             !- Field 2150
  Through: 02/13,                         !- Field 2151
  For: AllDays,                           !- Field 2152
  Until: 01:00,                           !- Field 2153
  0.009183842,                            !- Field 2154
  Until: 02:00,                           !- Field 2155
  0.001715566,                            !- Field 2156
  Until: 03:00,                           !- Field 2157
  0.001218497,                            !- Field 2158
  Until: 04:00,                           !- Field 2159
  0.001215498,                            !- Field 2160
  Until: 05:00,                           !- Field 2161
  0.001218599,                            !- Field 2162
  Until: 06:00,                           !- Field 2163
  0.001218999,                            !- Field 2164
  Until: 07:00,                           !- Field 2165
  0.001087524,                            !- Field 2166
  Until: 08:00,                           !- Field 2167
  0.000920177,                            !- Field 2168
  Until: 09:00,                           !- Field 2169
  0.000891781,                            !- Field 2170
  Until: 10:00,                           !- Field 2171
  0.171543568,                            !- Field 2172
  Until: 11:00,                           !- Field 2173
  0.191474348,                            !- Field 2174
  Until: 12:00,                           !- Field 2175
  0.234924624,                            !- Field 2176
  Until: 13:00,                           !- Field 2177
  0.230018926,                            !- Field 2178
  Until: 14:00,                           !- Field 2179
  0.389113629,                            !- Field 2180
  Until: 15:00,                           !- Field 2181
  0.107334795,                            !- Field 2182
  Until: 16:00,                           !- Field 2183
  0.175910756,                            !- Field 2184
  Until: 17:00,                           !- Field 2185
  0.266400401,                            !- Field 2186
  Until: 18:00,                           !- Field 2187
  0.118457492,                            !- Field 2188
  Until: 19:00,                           !- Field 2189
  0.124613122,                            !- Field 2190
  Until: 20:00,                           !- Field 2191
  0.396883018,                            !- Field 2192
  Until: 21:00,                           !- Field 2193
  0.16816101,                             !- Field 2194
  Until: 22:00,                           !- Field 2195
  0.207562886,                            !- Field 2196
  Until: 23:00,                           !- Field 2197
  0.149838788,                            !- Field 2198
  Until: 24:00,                           !- Field 2199
  0.046158434,                            !- Field 2200
  Through: 02/14,                         !- Field 2201
  For: AllDays,                           !- Field 2202
  Until: 01:00,                           !- Field 2203
  0.103262561,                            !- Field 2204
  Until: 02:00,                           !- Field 2205
  0.083135044,                            !- Field 2206
  Until: 03:00,                           !- Field 2207
  0.000995756,                            !- Field 2208
  Until: 04:00,                           !- Field 2209
  0.000990635,                            !- Field 2210
  Until: 05:00,                           !- Field 2211
  0.000992012,                            !- Field 2212
  Until: 06:00,                           !- Field 2213
  0.000987031,                            !- Field 2214
  Until: 07:00,                           !- Field 2215
  0.000990819,                            !- Field 2216
  Until: 08:00,                           !- Field 2217
  0.146475236,                            !- Field 2218
  Until: 09:00,                           !- Field 2219
  0.343547301,                            !- Field 2220
  Until: 10:00,                           !- Field 2221
  0.071141549,                            !- Field 2222
  Until: 11:00,                           !- Field 2223
  0.066239783,                            !- Field 2224
  Until: 12:00,                           !- Field 2225
  0.103539942,                            !- Field 2226
  Until: 13:00,                           !- Field 2227
  0.029854289,                            !- Field 2228
  Until: 14:00,                           !- Field 2229
  0.061349786,                            !- Field 2230
  Until: 15:00,                           !- Field 2231
  0.018374503,                            !- Field 2232
  Until: 16:00,                           !- Field 2233
  0.005474439,                            !- Field 2234
  Until: 17:00,                           !- Field 2235
  0.084979254,                            !- Field 2236
  Until: 18:00,                           !- Field 2237
  0.015058646,                            !- Field 2238
  Until: 19:00,                           !- Field 2239
  0.357135711,                            !- Field 2240
  Until: 20:00,                           !- Field 2241
  0.40967695,                             !- Field 2242
  Until: 21:00,                           !- Field 2243
  0.414441995,                            !- Field 2244
  Until: 22:00,                           !- Field 2245
  0.20005685,                             !- Field 2246
  Until: 23:00,                           !- Field 2247
  0.087300656,                            !- Field 2248
  Until: 24:00,                           !- Field 2249
  0.118509691,                            !- Field 2250
  Through: 02/15,                         !- Field 2251
  For: AllDays,                           !- Field 2252
  Until: 01:00,                           !- Field 2253
  0.113764221,                            !- Field 2254
  Until: 02:00,                           !- Field 2255
  0.115200676,                            !- Field 2256
  Until: 03:00,                           !- Field 2257
  0.025724622,                            !- Field 2258
  Until: 04:00,                           !- Field 2259
  0.000883973,                            !- Field 2260
  Until: 05:00,                           !- Field 2261
  0.000888787,                            !- Field 2262
  Until: 06:00,                           !- Field 2263
  0.000870369,                            !- Field 2264
  Until: 07:00,                           !- Field 2265
  0.000725923,                            !- Field 2266
  Until: 08:00,                           !- Field 2267
  0.118218423,                            !- Field 2268
  Until: 09:00,                           !- Field 2269
  0.200333437,                            !- Field 2270
  Until: 10:00,                           !- Field 2271
  0.019708758,                            !- Field 2272
  Until: 11:00,                           !- Field 2273
  0.301304949,                            !- Field 2274
  Until: 12:00,                           !- Field 2275
  0.299053843,                            !- Field 2276
  Until: 13:00,                           !- Field 2277
  0.116437264,                            !- Field 2278
  Until: 14:00,                           !- Field 2279
  0.385985994,                            !- Field 2280
  Until: 15:00,                           !- Field 2281
  0.232872902,                            !- Field 2282
  Until: 16:00,                           !- Field 2283
  0.116444826,                            !- Field 2284
  Until: 17:00,                           !- Field 2285
  0.026565408,                            !- Field 2286
  Until: 18:00,                           !- Field 2287
  0.17322014,                             !- Field 2288
  Until: 19:00,                           !- Field 2289
  0.124673488,                            !- Field 2290
  Until: 20:00,                           !- Field 2291
  0.198394547,                            !- Field 2292
  Until: 21:00,                           !- Field 2293
  0.06503721,                             !- Field 2294
  Until: 22:00,                           !- Field 2295
  0.251993915,                            !- Field 2296
  Until: 23:00,                           !- Field 2297
  0.174154979,                            !- Field 2298
  Until: 24:00,                           !- Field 2299
  0.069457614,                            !- Field 2300
  Through: 02/16,                         !- Field 2301
  For: AllDays,                           !- Field 2302
  Until: 01:00,                           !- Field 2303
  0.027185306,                            !- Field 2304
  Until: 02:00,                           !- Field 2305
  0.000753554,                            !- Field 2306
  Until: 03:00,                           !- Field 2307
  0.00075025,                             !- Field 2308
  Until: 04:00,                           !- Field 2309
  0.000745429,                            !- Field 2310
  Until: 05:00,                           !- Field 2311
  0.000748143,                            !- Field 2312
  Until: 06:00,                           !- Field 2313
  0.000744845,                            !- Field 2314
  Until: 07:00,                           !- Field 2315
  0.000752549,                            !- Field 2316
  Until: 08:00,                           !- Field 2317
  0.000737935,                            !- Field 2318
  Until: 09:00,                           !- Field 2319
  0.003402692,                            !- Field 2320
  Until: 10:00,                           !- Field 2321
  0.341537676,                            !- Field 2322
  Until: 11:00,                           !- Field 2323
  0.050490175,                            !- Field 2324
  Until: 12:00,                           !- Field 2325
  0.140719314,                            !- Field 2326
  Until: 13:00,                           !- Field 2327
  0.113396407,                            !- Field 2328
  Until: 14:00,                           !- Field 2329
  0.001314093,                            !- Field 2330
  Until: 15:00,                           !- Field 2331
  0.000873126,                            !- Field 2332
  Until: 16:00,                           !- Field 2333
  0.000884605,                            !- Field 2334
  Until: 17:00,                           !- Field 2335
  0.000874453,                            !- Field 2336
  Until: 18:00,                           !- Field 2337
  0.001175132,                            !- Field 2338
  Until: 19:00,                           !- Field 2339
  0.241284096,                            !- Field 2340
  Until: 20:00,                           !- Field 2341
  0.324898862,                            !- Field 2342
  Until: 21:00,                           !- Field 2343
  0.322473673,                            !- Field 2344
  Until: 22:00,                           !- Field 2345
  0.370380497,                            !- Field 2346
  Until: 23:00,                           !- Field 2347
  0.309564916,                            !- Field 2348
  Until: 24:00,                           !- Field 2349
  0.077289262,                            !- Field 2350
  Through: 02/17,                         !- Field 2351
  For: AllDays,                           !- Field 2352
  Until: 01:00,                           !- Field 2353
  0.057962518,                            !- Field 2354
  Until: 02:00,                           !- Field 2355
  0.019685955,                            !- Field 2356
  Until: 03:00,                           !- Field 2357
  0.001064204,                            !- Field 2358
  Until: 04:00,                           !- Field 2359
  0.001064327,                            !- Field 2360
  Until: 05:00,                           !- Field 2361
  0.001062438,                            !- Field 2362
  Until: 06:00,                           !- Field 2363
  0.000973333,                            !- Field 2364
  Until: 07:00,                           !- Field 2365
  0.000980741,                            !- Field 2366
  Until: 08:00,                           !- Field 2367
  0.055209202,                            !- Field 2368
  Until: 09:00,                           !- Field 2369
  0.08686642,                             !- Field 2370
  Until: 10:00,                           !- Field 2371
  0.002275477,                            !- Field 2372
  Until: 11:00,                           !- Field 2373
  0.001953824,                            !- Field 2374
  Until: 12:00,                           !- Field 2375
  0.001653346,                            !- Field 2376
  Until: 13:00,                           !- Field 2377
  0.080011104,                            !- Field 2378
  Until: 14:00,                           !- Field 2379
  0.020680117,                            !- Field 2380
  Until: 15:00,                           !- Field 2381
  0.000993286,                            !- Field 2382
  Until: 16:00,                           !- Field 2383
  0.001002214,                            !- Field 2384
  Until: 17:00,                           !- Field 2385
  0.005826076,                            !- Field 2386
  Until: 18:00,                           !- Field 2387
  0.285202455,                            !- Field 2388
  Until: 19:00,                           !- Field 2389
  0.477738553,                            !- Field 2390
  Until: 20:00,                           !- Field 2391
  0.2189398,                              !- Field 2392
  Until: 21:00,                           !- Field 2393
  0.07373587,                             !- Field 2394
  Until: 22:00,                           !- Field 2395
  0.023465005,                            !- Field 2396
  Until: 23:00,                           !- Field 2397
  0.172945303,                            !- Field 2398
  Until: 24:00,                           !- Field 2399
  0.054380258,                            !- Field 2400
  Through: 02/18,                         !- Field 2401
  For: AllDays,                           !- Field 2402
  Until: 01:00,                           !- Field 2403
  0.102802082,                            !- Field 2404
  Until: 02:00,                           !- Field 2405
  0.045155234,                            !- Field 2406
  Until: 03:00,                           !- Field 2407
  0.001019346,                            !- Field 2408
  Until: 04:00,                           !- Field 2409
  0.001018467,                            !- Field 2410
  Until: 05:00,                           !- Field 2411
  0.001023141,                            !- Field 2412
  Until: 06:00,                           !- Field 2413
  0.001021168,                            !- Field 2414
  Until: 07:00,                           !- Field 2415
  0.001034753,                            !- Field 2416
  Until: 08:00,                           !- Field 2417
  0.045131599,                            !- Field 2418
  Until: 09:00,                           !- Field 2419
  0.087053207,                            !- Field 2420
  Until: 10:00,                           !- Field 2421
  0.125633857,                            !- Field 2422
  Until: 11:00,                           !- Field 2423
  0.155244941,                            !- Field 2424
  Until: 12:00,                           !- Field 2425
  0.05189711,                             !- Field 2426
  Until: 13:00,                           !- Field 2427
  0.166667225,                            !- Field 2428
  Until: 14:00,                           !- Field 2429
  0.11521549,                             !- Field 2430
  Until: 15:00,                           !- Field 2431
  0.352090196,                            !- Field 2432
  Until: 16:00,                           !- Field 2433
  0.198265672,                            !- Field 2434
  Until: 17:00,                           !- Field 2435
  0.20081622,                             !- Field 2436
  Until: 18:00,                           !- Field 2437
  0.106950726,                            !- Field 2438
  Until: 19:00,                           !- Field 2439
  0.24093257,                             !- Field 2440
  Until: 20:00,                           !- Field 2441
  0.496520072,                            !- Field 2442
  Until: 21:00,                           !- Field 2443
  0.199144383,                            !- Field 2444
  Until: 22:00,                           !- Field 2445
  0.066597917,                            !- Field 2446
  Until: 23:00,                           !- Field 2447
  0.134841648,                            !- Field 2448
  Until: 24:00,                           !- Field 2449
  0.050704515,                            !- Field 2450
  Through: 02/19,                         !- Field 2451
  For: AllDays,                           !- Field 2452
  Until: 01:00,                           !- Field 2453
  0.063981055,                            !- Field 2454
  Until: 02:00,                           !- Field 2455
  0.060288351,                            !- Field 2456
  Until: 03:00,                           !- Field 2457
  0.019037458,                            !- Field 2458
  Until: 04:00,                           !- Field 2459
  0.001835969,                            !- Field 2460
  Until: 05:00,                           !- Field 2461
  0.002266527,                            !- Field 2462
  Until: 06:00,                           !- Field 2463
  0.001738071,                            !- Field 2464
  Until: 07:00,                           !- Field 2465
  0.001139287,                            !- Field 2466
  Until: 08:00,                           !- Field 2467
  0.000891767,                            !- Field 2468
  Until: 09:00,                           !- Field 2469
  0.003195788,                            !- Field 2470
  Until: 10:00,                           !- Field 2471
  0.045817724,                            !- Field 2472
  Until: 11:00,                           !- Field 2473
  0.191006384,                            !- Field 2474
  Until: 12:00,                           !- Field 2475
  0.439364116,                            !- Field 2476
  Until: 13:00,                           !- Field 2477
  0.34152615,                             !- Field 2478
  Until: 14:00,                           !- Field 2479
  0.103818307,                            !- Field 2480
  Until: 15:00,                           !- Field 2481
  0.245808,                               !- Field 2482
  Until: 16:00,                           !- Field 2483
  0.246268086,                            !- Field 2484
  Until: 17:00,                           !- Field 2485
  0.240587921,                            !- Field 2486
  Until: 18:00,                           !- Field 2487
  0.202364104,                            !- Field 2488
  Until: 19:00,                           !- Field 2489
  0.090940685,                            !- Field 2490
  Until: 20:00,                           !- Field 2491
  0.003321397,                            !- Field 2492
  Until: 21:00,                           !- Field 2493
  0.192600025,                            !- Field 2494
  Until: 22:00,                           !- Field 2495
  0.285810017,                            !- Field 2496
  Until: 23:00,                           !- Field 2497
  0.195246113,                            !- Field 2498
  Until: 24:00,                           !- Field 2499
  0.08914221,                             !- Field 2500
  Through: 02/20,                         !- Field 2501
  For: AllDays,                           !- Field 2502
  Until: 01:00,                           !- Field 2503
  0.009183842,                            !- Field 2504
  Until: 02:00,                           !- Field 2505
  0.001715566,                            !- Field 2506
  Until: 03:00,                           !- Field 2507
  0.001218497,                            !- Field 2508
  Until: 04:00,                           !- Field 2509
  0.001215498,                            !- Field 2510
  Until: 05:00,                           !- Field 2511
  0.001218599,                            !- Field 2512
  Until: 06:00,                           !- Field 2513
  0.001218999,                            !- Field 2514
  Until: 07:00,                           !- Field 2515
  0.001087524,                            !- Field 2516
  Until: 08:00,                           !- Field 2517
  0.000920177,                            !- Field 2518
  Until: 09:00,                           !- Field 2519
  0.000891781,                            !- Field 2520
  Until: 10:00,                           !- Field 2521
  0.171543568,                            !- Field 2522
  Until: 11:00,                           !- Field 2523
  0.191474348,                            !- Field 2524
  Until: 12:00,                           !- Field 2525
  0.234924624,                            !- Field 2526
  Until: 13:00,                           !- Field 2527
  0.230018926,                            !- Field 2528
  Until: 14:00,                           !- Field 2529
  0.389113629,                            !- Field 2530
  Until: 15:00,                           !- Field 2531
  0.107334795,                            !- Field 2532
  Until: 16:00,                           !- Field 2533
  0.175910756,                            !- Field 2534
  Until: 17:00,                           !- Field 2535
  0.266400401,                            !- Field 2536
  Until: 18:00,                           !- Field 2537
  0.118457492,                            !- Field 2538
  Until: 19:00,                           !- Field 2539
  0.124613122,                            !- Field 2540
  Until: 20:00,                           !- Field 2541
  0.396883018,                            !- Field 2542
  Until: 21:00,                           !- Field 2543
  0.16816101,                             !- Field 2544
  Until: 22:00,                           !- Field 2545
  0.207562886,                            !- Field 2546
  Until: 23:00,                           !- Field 2547
  0.149838788,                            !- Field 2548
  Until: 24:00,                           !- Field 2549
  0.046158434,                            !- Field 2550
  Through: 02/21,                         !- Field 2551
  For: AllDays,                           !- Field 2552
  Until: 01:00,                           !- Field 2553
  0.103262561,                            !- Field 2554
  Until: 02:00,                           !- Field 2555
  0.083135044,                            !- Field 2556
  Until: 03:00,                           !- Field 2557
  0.000995756,                            !- Field 2558
  Until: 04:00,                           !- Field 2559
  0.000990635,                            !- Field 2560
  Until: 05:00,                           !- Field 2561
  0.000992012,                            !- Field 2562
  Until: 06:00,                           !- Field 2563
  0.000987031,                            !- Field 2564
  Until: 07:00,                           !- Field 2565
  0.000990819,                            !- Field 2566
  Until: 08:00,                           !- Field 2567
  0.146475236,                            !- Field 2568
  Until: 09:00,                           !- Field 2569
  0.343547301,                            !- Field 2570
  Until: 10:00,                           !- Field 2571
  0.071141549,                            !- Field 2572
  Until: 11:00,                           !- Field 2573
  0.066239783,                            !- Field 2574
  Until: 12:00,                           !- Field 2575
  0.103539942,                            !- Field 2576
  Until: 13:00,                           !- Field 2577
  0.029854289,                            !- Field 2578
  Until: 14:00,                           !- Field 2579
  0.061349786,                            !- Field 2580
  Until: 15:00,                           !- Field 2581
  0.018374503,                            !- Field 2582
  Until: 16:00,                           !- Field 2583
  0.005474439,                            !- Field 2584
  Until: 17:00,                           !- Field 2585
  0.084979254,                            !- Field 2586
  Until: 18:00,                           !- Field 2587
  0.015058646,                            !- Field 2588
  Until: 19:00,                           !- Field 2589
  0.357135711,                            !- Field 2590
  Until: 20:00,                           !- Field 2591
  0.40967695,                             !- Field 2592
  Until: 21:00,                           !- Field 2593
  0.414441995,                            !- Field 2594
  Until: 22:00,                           !- Field 2595
  0.20005685,                             !- Field 2596
  Until: 23:00,                           !- Field 2597
  0.087300656,                            !- Field 2598
  Until: 24:00,                           !- Field 2599
  0.118509691,                            !- Field 2600
  Through: 02/22,                         !- Field 2601
  For: AllDays,                           !- Field 2602
  Until: 01:00,                           !- Field 2603
  0.113764221,                            !- Field 2604
  Until: 02:00,                           !- Field 2605
  0.115200676,                            !- Field 2606
  Until: 03:00,                           !- Field 2607
  0.025724622,                            !- Field 2608
  Until: 04:00,                           !- Field 2609
  0.000883973,                            !- Field 2610
  Until: 05:00,                           !- Field 2611
  0.000888787,                            !- Field 2612
  Until: 06:00,                           !- Field 2613
  0.000870369,                            !- Field 2614
  Until: 07:00,                           !- Field 2615
  0.000725923,                            !- Field 2616
  Until: 08:00,                           !- Field 2617
  0.118218423,                            !- Field 2618
  Until: 09:00,                           !- Field 2619
  0.200333437,                            !- Field 2620
  Until: 10:00,                           !- Field 2621
  0.019708758,                            !- Field 2622
  Until: 11:00,                           !- Field 2623
  0.301304949,                            !- Field 2624
  Until: 12:00,                           !- Field 2625
  0.299053843,                            !- Field 2626
  Until: 13:00,                           !- Field 2627
  0.116437264,                            !- Field 2628
  Until: 14:00,                           !- Field 2629
  0.385985994,                            !- Field 2630
  Until: 15:00,                           !- Field 2631
  0.232872902,                            !- Field 2632
  Until: 16:00,                           !- Field 2633
  0.116444826,                            !- Field 2634
  Until: 17:00,                           !- Field 2635
  0.026565408,                            !- Field 2636
  Until: 18:00,                           !- Field 2637
  0.17322014,                             !- Field 2638
  Until: 19:00,                           !- Field 2639
  0.124673488,                            !- Field 2640
  Until: 20:00,                           !- Field 2641
  0.198394547,                            !- Field 2642
  Until: 21:00,                           !- Field 2643
  0.06503721,                             !- Field 2644
  Until: 22:00,                           !- Field 2645
  0.251993915,                            !- Field 2646
  Until: 23:00,                           !- Field 2647
  0.174154979,                            !- Field 2648
  Until: 24:00,                           !- Field 2649
  0.069457614,                            !- Field 2650
  Through: 02/23,                         !- Field 2651
  For: AllDays,                           !- Field 2652
  Until: 01:00,                           !- Field 2653
  0.027185306,                            !- Field 2654
  Until: 02:00,                           !- Field 2655
  0.000753554,                            !- Field 2656
  Until: 03:00,                           !- Field 2657
  0.00075025,                             !- Field 2658
  Until: 04:00,                           !- Field 2659
  0.000745429,                            !- Field 2660
  Until: 05:00,                           !- Field 2661
  0.000748143,                            !- Field 2662
  Until: 06:00,                           !- Field 2663
  0.000744845,                            !- Field 2664
  Until: 07:00,                           !- Field 2665
  0.000752549,                            !- Field 2666
  Until: 08:00,                           !- Field 2667
  0.000737935,                            !- Field 2668
  Until: 09:00,                           !- Field 2669
  0.003402692,                            !- Field 2670
  Until: 10:00,                           !- Field 2671
  0.341537676,                            !- Field 2672
  Until: 11:00,                           !- Field 2673
  0.050490175,                            !- Field 2674
  Until: 12:00,                           !- Field 2675
  0.140719314,                            !- Field 2676
  Until: 13:00,                           !- Field 2677
  0.113396407,                            !- Field 2678
  Until: 14:00,                           !- Field 2679
  0.001314093,                            !- Field 2680
  Until: 15:00,                           !- Field 2681
  0.000873126,                            !- Field 2682
  Until: 16:00,                           !- Field 2683
  0.000884605,                            !- Field 2684
  Until: 17:00,                           !- Field 2685
  0.000874453,                            !- Field 2686
  Until: 18:00,                           !- Field 2687
  0.001175132,                            !- Field 2688
  Until: 19:00,                           !- Field 2689
  0.241284096,                            !- Field 2690
  Until: 20:00,                           !- Field 2691
  0.324898862,                            !- Field 2692
  Until: 21:00,                           !- Field 2693
  0.322473673,                            !- Field 2694
  Until: 22:00,                           !- Field 2695
  0.370380497,                            !- Field 2696
  Until: 23:00,                           !- Field 2697
  0.309564916,                            !- Field 2698
  Until: 24:00,                           !- Field 2699
  0.077289262,                            !- Field 2700
  Through: 02/24,                         !- Field 2701
  For: AllDays,                           !- Field 2702
  Until: 01:00,                           !- Field 2703
  0.057962518,                            !- Field 2704
  Until: 02:00,                           !- Field 2705
  0.019685955,                            !- Field 2706
  Until: 03:00,                           !- Field 2707
  0.001064204,                            !- Field 2708
  Until: 04:00,                           !- Field 2709
  0.001064327,                            !- Field 2710
  Until: 05:00,                           !- Field 2711
  0.001062438,                            !- Field 2712
  Until: 06:00,                           !- Field 2713
  0.000973333,                            !- Field 2714
  Until: 07:00,                           !- Field 2715
  0.000980741,                            !- Field 2716
  Until: 08:00,                           !- Field 2717
  0.055209202,                            !- Field 2718
  Until: 09:00,                           !- Field 2719
  0.08686642,                             !- Field 2720
  Until: 10:00,                           !- Field 2721
  0.002275477,                            !- Field 2722
  Until: 11:00,                           !- Field 2723
  0.001953824,                            !- Field 2724
  Until: 12:00,                           !- Field 2725
  0.001653346,                            !- Field 2726
  Until: 13:00,                           !- Field 2727
  0.080011104,                            !- Field 2728
  Until: 14:00,                           !- Field 2729
  0.020680117,                            !- Field 2730
  Until: 15:00,                           !- Field 2731
  0.000993286,                            !- Field 2732
  Until: 16:00,                           !- Field 2733
  0.001002214,                            !- Field 2734
  Until: 17:00,                           !- Field 2735
  0.005826076,                            !- Field 2736
  Until: 18:00,                           !- Field 2737
  0.285202455,                            !- Field 2738
  Until: 19:00,                           !- Field 2739
  0.477738553,                            !- Field 2740
  Until: 20:00,                           !- Field 2741
  0.2189398,                              !- Field 2742
  Until: 21:00,                           !- Field 2743
  0.07373587,                             !- Field 2744
  Until: 22:00,                           !- Field 2745
  0.023465005,                            !- Field 2746
  Until: 23:00,                           !- Field 2747
  0.172945303,                            !- Field 2748
  Until: 24:00,                           !- Field 2749
  0.054380258,                            !- Field 2750
  Through: 02/25,                         !- Field 2751
  For: AllDays,                           !- Field 2752
  Until: 01:00,                           !- Field 2753
  0.102802082,                            !- Field 2754
  Until: 02:00,                           !- Field 2755
  0.045155234,                            !- Field 2756
  Until: 03:00,                           !- Field 2757
  0.001019346,                            !- Field 2758
  Until: 04:00,                           !- Field 2759
  0.001018467,                            !- Field 2760
  Until: 05:00,                           !- Field 2761
  0.001023141,                            !- Field 2762
  Until: 06:00,                           !- Field 2763
  0.001021168,                            !- Field 2764
  Until: 07:00,                           !- Field 2765
  0.001034753,                            !- Field 2766
  Until: 08:00,                           !- Field 2767
  0.045131599,                            !- Field 2768
  Until: 09:00,                           !- Field 2769
  0.087053207,                            !- Field 2770
  Until: 10:00,                           !- Field 2771
  0.125633857,                            !- Field 2772
  Until: 11:00,                           !- Field 2773
  0.155244941,                            !- Field 2774
  Until: 12:00,                           !- Field 2775
  0.05189711,                             !- Field 2776
  Until: 13:00,                           !- Field 2777
  0.166667225,                            !- Field 2778
  Until: 14:00,                           !- Field 2779
  0.11521549,                             !- Field 2780
  Until: 15:00,                           !- Field 2781
  0.352090196,                            !- Field 2782
  Until: 16:00,                           !- Field 2783
  0.198265672,                            !- Field 2784
  Until: 17:00,                           !- Field 2785
  0.20081622,                             !- Field 2786
  Until: 18:00,                           !- Field 2787
  0.106950726,                            !- Field 2788
  Until: 19:00,                           !- Field 2789
  0.24093257,                             !- Field 2790
  Until: 20:00,                           !- Field 2791
  0.496520072,                            !- Field 2792
  Until: 21:00,                           !- Field 2793
  0.199144383,                            !- Field 2794
  Until: 22:00,                           !- Field 2795
  0.066597917,                            !- Field 2796
  Until: 23:00,                           !- Field 2797
  0.134841648,                            !- Field 2798
  Until: 24:00,                           !- Field 2799
  0.050704515,                            !- Field 2800
  Through: 02/26,                         !- Field 2801
  For: AllDays,                           !- Field 2802
  Until: 01:00,                           !- Field 2803
  0.063981055,                            !- Field 2804
  Until: 02:00,                           !- Field 2805
  0.060288351,                            !- Field 2806
  Until: 03:00,                           !- Field 2807
  0.019037458,                            !- Field 2808
  Until: 04:00,                           !- Field 2809
  0.001835969,                            !- Field 2810
  Until: 05:00,                           !- Field 2811
  0.002266527,                            !- Field 2812
  Until: 06:00,                           !- Field 2813
  0.001738071,                            !- Field 2814
  Until: 07:00,                           !- Field 2815
  0.001139287,                            !- Field 2816
  Until: 08:00,                           !- Field 2817
  0.000891767,                            !- Field 2818
  Until: 09:00,                           !- Field 2819
  0.003195788,                            !- Field 2820
  Until: 10:00,                           !- Field 2821
  0.045817724,                            !- Field 2822
  Until: 11:00,                           !- Field 2823
  0.191006384,                            !- Field 2824
  Until: 12:00,                           !- Field 2825
  0.439364116,                            !- Field 2826
  Until: 13:00,                           !- Field 2827
  0.34152615,                             !- Field 2828
  Until: 14:00,                           !- Field 2829
  0.103818307,                            !- Field 2830
  Until: 15:00,                           !- Field 2831
  0.245808,                               !- Field 2832
  Until: 16:00,                           !- Field 2833
  0.246268086,                            !- Field 2834
  Until: 17:00,                           !- Field 2835
  0.240587921,                            !- Field 2836
  Until: 18:00,                           !- Field 2837
  0.202364104,                            !- Field 2838
  Until: 19:00,                           !- Field 2839
  0.090940685,                            !- Field 2840
  Until: 20:00,                           !- Field 2841
  0.003321397,                            !- Field 2842
  Until: 21:00,                           !- Field 2843
  0.192600025,                            !- Field 2844
  Until: 22:00,                           !- Field 2845
  0.285810017,                            !- Field 2846
  Until: 23:00,                           !- Field 2847
  0.195246113,                            !- Field 2848
  Until: 24:00,                           !- Field 2849
  0.08914221,                             !- Field 2850
  Through: 02/27,                         !- Field 2851
  For: AllDays,                           !- Field 2852
  Until: 01:00,                           !- Field 2853
  0.009183842,                            !- Field 2854
  Until: 02:00,                           !- Field 2855
  0.001715566,                            !- Field 2856
  Until: 03:00,                           !- Field 2857
  0.001218497,                            !- Field 2858
  Until: 04:00,                           !- Field 2859
  0.001215498,                            !- Field 2860
  Until: 05:00,                           !- Field 2861
  0.001218599,                            !- Field 2862
  Until: 06:00,                           !- Field 2863
  0.001218999,                            !- Field 2864
  Until: 07:00,                           !- Field 2865
  0.001087524,                            !- Field 2866
  Until: 08:00,                           !- Field 2867
  0.000920177,                            !- Field 2868
  Until: 09:00,                           !- Field 2869
  0.000891781,                            !- Field 2870
  Until: 10:00,                           !- Field 2871
  0.171543568,                            !- Field 2872
  Until: 11:00,                           !- Field 2873
  0.191474348,                            !- Field 2874
  Until: 12:00,                           !- Field 2875
  0.234924624,                            !- Field 2876
  Until: 13:00,                           !- Field 2877
  0.230018926,                            !- Field 2878
  Until: 14:00,                           !- Field 2879
  0.389113629,                            !- Field 2880
  Until: 15:00,                           !- Field 2881
  0.107334795,                            !- Field 2882
  Until: 16:00,                           !- Field 2883
  0.175910756,                            !- Field 2884
  Until: 17:00,                           !- Field 2885
  0.266400401,                            !- Field 2886
  Until: 18:00,                           !- Field 2887
  0.118457492,                            !- Field 2888
  Until: 19:00,                           !- Field 2889
  0.124613122,                            !- Field 2890
  Until: 20:00,                           !- Field 2891
  0.396883018,                            !- Field 2892
  Until: 21:00,                           !- Field 2893
  0.16816101,                             !- Field 2894
  Until: 22:00,                           !- Field 2895
  0.207562886,                            !- Field 2896
  Until: 23:00,                           !- Field 2897
  0.149838788,                            !- Field 2898
  Until: 24:00,                           !- Field 2899
  0.046158434,                            !- Field 2900
  Through: 02/28,                         !- Field 2901
  For: AllDays,                           !- Field 2902
  Until: 01:00,                           !- Field 2903
  0.103262561,                            !- Field 2904
  Until: 02:00,                           !- Field 2905
  0.083135044,                            !- Field 2906
  Until: 03:00,                           !- Field 2907
  0.000995756,                            !- Field 2908
  Until: 04:00,                           !- Field 2909
  0.000990635,                            !- Field 2910
  Until: 05:00,                           !- Field 2911
  0.000992012,                            !- Field 2912
  Until: 06:00,                           !- Field 2913
  0.000987031,                            !- Field 2914
  Until: 07:00,                           !- Field 2915
  0.000990819,                            !- Field 2916
  Until: 08:00,                           !- Field 2917
  0.146475236,                            !- Field 2918
  Until: 09:00,                           !- Field 2919
  0.343547301,                            !- Field 2920
  Until: 10:00,                           !- Field 2921
  0.071141549,                            !- Field 2922
  Until: 11:00,                           !- Field 2923
  0.066239783,                            !- Field 2924
  Until: 12:00,                           !- Field 2925
  0.103539942,                            !- Field 2926
  Until: 13:00,                           !- Field 2927
  0.029854289,                            !- Field 2928
  Until: 14:00,                           !- Field 2929
  0.061349786,                            !- Field 2930
  Until: 15:00,                           !- Field 2931
  0.018374503,                            !- Field 2932
  Until: 16:00,                           !- Field 2933
  0.005474439,                            !- Field 2934
  Until: 17:00,                           !- Field 2935
  0.084979254,                            !- Field 2936
  Until: 18:00,                           !- Field 2937
  0.015058646,                            !- Field 2938
  Until: 19:00,                           !- Field 2939
  0.357135711,                            !- Field 2940
  Until: 20:00,                           !- Field 2941
  0.40967695,                             !- Field 2942
  Until: 21:00,                           !- Field 2943
  0.414441995,                            !- Field 2944
  Until: 22:00,                           !- Field 2945
  0.20005685,                             !- Field 2946
  Until: 23:00,                           !- Field 2947
  0.087300656,                            !- Field 2948
  Until: 24:00,                           !- Field 2949
  0.118509691,                            !- Field 2950
  Through: 03/01,                         !- Field 2951
  For: AllDays,                           !- Field 2952
  Until: 01:00,                           !- Field 2953
  0.002111468,                            !- Field 2954
  Until: 02:00,                           !- Field 2955
  0.001826728,                            !- Field 2956
  Until: 03:00,                           !- Field 2957
  0.002085075,                            !- Field 2958
  Until: 04:00,                           !- Field 2959
  0.001863683,                            !- Field 2960
  Until: 05:00,                           !- Field 2961
  0.001542068,                            !- Field 2962
  Until: 06:00,                           !- Field 2963
  0.021577605,                            !- Field 2964
  Until: 07:00,                           !- Field 2965
  0.118499745,                            !- Field 2966
  Until: 08:00,                           !- Field 2967
  0.092824856,                            !- Field 2968
  Until: 09:00,                           !- Field 2969
  0.24326417,                             !- Field 2970
  Until: 10:00,                           !- Field 2971
  0.206162808,                            !- Field 2972
  Until: 11:00,                           !- Field 2973
  0.148182227,                            !- Field 2974
  Until: 12:00,                           !- Field 2975
  0.045338073,                            !- Field 2976
  Until: 13:00,                           !- Field 2977
  0.001029682,                            !- Field 2978
  Until: 14:00,                           !- Field 2979
  0.001042052,                            !- Field 2980
  Until: 15:00,                           !- Field 2981
  0.001238868,                            !- Field 2982
  Until: 16:00,                           !- Field 2983
  0.001056776,                            !- Field 2984
  Until: 17:00,                           !- Field 2985
  0.039336464,                            !- Field 2986
  Until: 18:00,                           !- Field 2987
  0.127468205,                            !- Field 2988
  Until: 19:00,                           !- Field 2989
  0.189082923,                            !- Field 2990
  Until: 20:00,                           !- Field 2991
  0.158097201,                            !- Field 2992
  Until: 21:00,                           !- Field 2993
  0.201149363,                            !- Field 2994
  Until: 22:00,                           !- Field 2995
  0.113973444,                            !- Field 2996
  Until: 23:00,                           !- Field 2997
  0.015337974,                            !- Field 2998
  Until: 24:00,                           !- Field 2999
  0.002086876,                            !- Field 3000
  Through: 03/02,                         !- Field 3001
  For: AllDays,                           !- Field 3002
  Until: 01:00,                           !- Field 3003
  0.002501605,                            !- Field 3004
  Until: 02:00,                           !- Field 3005
  0.00206494,                             !- Field 3006
  Until: 03:00,                           !- Field 3007
  0.00249832,                             !- Field 3008
  Until: 04:00,                           !- Field 3009
  0.002061729,                            !- Field 3010
  Until: 05:00,                           !- Field 3011
  0.002004054,                            !- Field 3012
  Until: 06:00,                           !- Field 3013
  0.001510082,                            !- Field 3014
  Until: 07:00,                           !- Field 3015
  0.001319082,                            !- Field 3016
  Until: 08:00,                           !- Field 3017
  0.12649572,                             !- Field 3018
  Until: 09:00,                           !- Field 3019
  0.30050982,                             !- Field 3020
  Until: 10:00,                           !- Field 3021
  0.053224108,                            !- Field 3022
  Until: 11:00,                           !- Field 3023
  0.196343232,                            !- Field 3024
  Until: 12:00,                           !- Field 3025
  0.028080831,                            !- Field 3026
  Until: 13:00,                           !- Field 3027
  0.000747913,                            !- Field 3028
  Until: 14:00,                           !- Field 3029
  0.023338133,                            !- Field 3030
  Until: 15:00,                           !- Field 3031
  0.223257325,                            !- Field 3032
  Until: 16:00,                           !- Field 3033
  0.21982506,                             !- Field 3034
  Until: 17:00,                           !- Field 3035
  0.019265411,                            !- Field 3036
  Until: 18:00,                           !- Field 3037
  0.107440759,                            !- Field 3038
  Until: 19:00,                           !- Field 3039
  0.18985341,                             !- Field 3040
  Until: 20:00,                           !- Field 3041
  0.248145837,                            !- Field 3042
  Until: 21:00,                           !- Field 3043
  0.111156174,                            !- Field 3044
  Until: 22:00,                           !- Field 3045
  0.127977755,                            !- Field 3046
  Until: 23:00,                           !- Field 3047
  0.15425168,                             !- Field 3048
  Until: 24:00,                           !- Field 3049
  0.001059765,                            !- Field 3050
  Through: 03/03,                         !- Field 3051
  For: AllDays,                           !- Field 3052
  Until: 01:00,                           !- Field 3053
  0.00106032,                             !- Field 3054
  Until: 02:00,                           !- Field 3055
  0.001054658,                            !- Field 3056
  Until: 03:00,                           !- Field 3057
  0.001058079,                            !- Field 3058
  Until: 04:00,                           !- Field 3059
  0.001059521,                            !- Field 3060
  Until: 05:00,                           !- Field 3061
  0.001060552,                            !- Field 3062
  Until: 06:00,                           !- Field 3063
  0.00106076,                             !- Field 3064
  Until: 07:00,                           !- Field 3065
  0.005779229,                            !- Field 3066
  Until: 08:00,                           !- Field 3067
  0.26539176,                             !- Field 3068
  Until: 09:00,                           !- Field 3069
  0.289356642,                            !- Field 3070
  Until: 10:00,                           !- Field 3071
  0.26694203,                             !- Field 3072
  Until: 11:00,                           !- Field 3073
  0.252087296,                            !- Field 3074
  Until: 12:00,                           !- Field 3075
  0.048567006,                            !- Field 3076
  Until: 13:00,                           !- Field 3077
  0.001057466,                            !- Field 3078
  Until: 14:00,                           !- Field 3079
  0.109123132,                            !- Field 3080
  Until: 15:00,                           !- Field 3081
  0.001933639,                            !- Field 3082
  Until: 16:00,                           !- Field 3083
  0.171893764,                            !- Field 3084
  Until: 17:00,                           !- Field 3085
  0.011245327,                            !- Field 3086
  Until: 18:00,                           !- Field 3087
  0.110371409,                            !- Field 3088
  Until: 19:00,                           !- Field 3089
  0.188378025,                            !- Field 3090
  Until: 20:00,                           !- Field 3091
  0.134870063,                            !- Field 3092
  Until: 21:00,                           !- Field 3093
  0.119635009,                            !- Field 3094
  Until: 22:00,                           !- Field 3095
  0.324424333,                            !- Field 3096
  Until: 23:00,                           !- Field 3097
  0.195839755,                            !- Field 3098
  Until: 24:00,                           !- Field 3099
  0.066139304,                            !- Field 3100
  Through: 03/04,                         !- Field 3101
  For: AllDays,                           !- Field 3102
  Until: 01:00,                           !- Field 3103
  0.000870415,                            !- Field 3104
  Until: 02:00,                           !- Field 3105
  0.000871015,                            !- Field 3106
  Until: 03:00,                           !- Field 3107
  0.000868045,                            !- Field 3108
  Until: 04:00,                           !- Field 3109
  0.000868573,                            !- Field 3110
  Until: 05:00,                           !- Field 3111
  0.000868399,                            !- Field 3112
  Until: 06:00,                           !- Field 3113
  0.000873154,                            !- Field 3114
  Until: 07:00,                           !- Field 3115
  0.01009696,                             !- Field 3116
  Until: 08:00,                           !- Field 3117
  0.123685826,                            !- Field 3118
  Until: 09:00,                           !- Field 3119
  0.069388436,                            !- Field 3120
  Until: 10:00,                           !- Field 3121
  0.050482814,                            !- Field 3122
  Until: 11:00,                           !- Field 3123
  0.13837214,                             !- Field 3124
  Until: 12:00,                           !- Field 3125
  0.106829352,                            !- Field 3126
  Until: 13:00,                           !- Field 3127
  0.127948693,                            !- Field 3128
  Until: 14:00,                           !- Field 3129
  0.095845104,                            !- Field 3130
  Until: 15:00,                           !- Field 3131
  0.001311762,                            !- Field 3132
  Until: 16:00,                           !- Field 3133
  0.00130003,                             !- Field 3134
  Until: 17:00,                           !- Field 3135
  0.094739334,                            !- Field 3136
  Until: 18:00,                           !- Field 3137
  0.048950065,                            !- Field 3138
  Until: 19:00,                           !- Field 3139
  0.057368391,                            !- Field 3140
  Until: 20:00,                           !- Field 3141
  0.271740909,                            !- Field 3142
  Until: 21:00,                           !- Field 3143
  0.383794791,                            !- Field 3144
  Until: 22:00,                           !- Field 3145
  0.223080828,                            !- Field 3146
  Until: 23:00,                           !- Field 3147
  0.125598286,                            !- Field 3148
  Until: 24:00,                           !- Field 3149
  0.123845924,                            !- Field 3150
  Through: 03/05,                         !- Field 3151
  For: AllDays,                           !- Field 3152
  Until: 01:00,                           !- Field 3153
  0.160262934,                            !- Field 3154
  Until: 02:00,                           !- Field 3155
  0.072565355,                            !- Field 3156
  Until: 03:00,                           !- Field 3157
  0.071341606,                            !- Field 3158
  Until: 04:00,                           !- Field 3159
  0.034610745,                            !- Field 3160
  Until: 05:00,                           !- Field 3161
  0.00080832,                             !- Field 3162
  Until: 06:00,                           !- Field 3163
  0.000807492,                            !- Field 3164
  Until: 07:00,                           !- Field 3165
  0.00081222,                             !- Field 3166
  Until: 08:00,                           !- Field 3167
  0.000754391,                            !- Field 3168
  Until: 09:00,                           !- Field 3169
  0.000676824,                            !- Field 3170
  Until: 10:00,                           !- Field 3171
  0.000926177,                            !- Field 3172
  Until: 11:00,                           !- Field 3173
  0.058960883,                            !- Field 3174
  Until: 12:00,                           !- Field 3175
  0.358685591,                            !- Field 3176
  Until: 13:00,                           !- Field 3177
  0.212460295,                            !- Field 3178
  Until: 14:00,                           !- Field 3179
  0.244935415,                            !- Field 3180
  Until: 15:00,                           !- Field 3181
  0.306844102,                            !- Field 3182
  Until: 16:00,                           !- Field 3183
  0.413867335,                            !- Field 3184
  Until: 17:00,                           !- Field 3185
  0.274526255,                            !- Field 3186
  Until: 18:00,                           !- Field 3187
  0.176103396,                            !- Field 3188
  Until: 19:00,                           !- Field 3189
  0.118437167,                            !- Field 3190
  Until: 20:00,                           !- Field 3191
  0.267079225,                            !- Field 3192
  Until: 21:00,                           !- Field 3193
  0.420935614,                            !- Field 3194
  Until: 22:00,                           !- Field 3195
  0.284016555,                            !- Field 3196
  Until: 23:00,                           !- Field 3197
  0.149409405,                            !- Field 3198
  Until: 24:00,                           !- Field 3199
  0.127878827,                            !- Field 3200
  Through: 03/06,                         !- Field 3201
  For: AllDays,                           !- Field 3202
  Until: 01:00,                           !- Field 3203
  0.17667304,                             !- Field 3204
  Until: 02:00,                           !- Field 3205
  0.073541409,                            !- Field 3206
  Until: 03:00,                           !- Field 3207
  0.034894652,                            !- Field 3208
  Until: 04:00,                           !- Field 3209
  0.000867861,                            !- Field 3210
  Until: 05:00,                           !- Field 3211
  0.00086884,                             !- Field 3212
  Until: 06:00,                           !- Field 3213
  0.000865084,                            !- Field 3214
  Until: 07:00,                           !- Field 3215
  0.000870937,                            !- Field 3216
  Until: 08:00,                           !- Field 3217
  0.000705433,                            !- Field 3218
  Until: 09:00,                           !- Field 3219
  0.000691883,                            !- Field 3220
  Until: 10:00,                           !- Field 3221
  0.000709019,                            !- Field 3222
  Until: 11:00,                           !- Field 3223
  0.060499465,                            !- Field 3224
  Until: 12:00,                           !- Field 3225
  0.035840458,                            !- Field 3226
  Until: 13:00,                           !- Field 3227
  0.000776227,                            !- Field 3228
  Until: 14:00,                           !- Field 3229
  0.00074396,                             !- Field 3230
  Until: 15:00,                           !- Field 3231
  0.142897511,                            !- Field 3232
  Until: 16:00,                           !- Field 3233
  0.308370356,                            !- Field 3234
  Until: 17:00,                           !- Field 3235
  0.155727878,                            !- Field 3236
  Until: 18:00,                           !- Field 3237
  0.023124711,                            !- Field 3238
  Until: 19:00,                           !- Field 3239
  0.424645177,                            !- Field 3240
  Until: 20:00,                           !- Field 3241
  0.321079418,                            !- Field 3242
  Until: 21:00,                           !- Field 3243
  0.5031488,                              !- Field 3244
  Until: 22:00,                           !- Field 3245
  0.293352342,                            !- Field 3246
  Until: 23:00,                           !- Field 3247
  0.120838669,                            !- Field 3248
  Until: 24:00,                           !- Field 3249
  0.140862571,                            !- Field 3250
  Through: 03/07,                         !- Field 3251
  For: AllDays,                           !- Field 3252
  Until: 01:00,                           !- Field 3253
  0.218900013,                            !- Field 3254
  Until: 02:00,                           !- Field 3255
  0.205014367,                            !- Field 3256
  Until: 03:00,                           !- Field 3257
  0.040165719,                            !- Field 3258
  Until: 04:00,                           !- Field 3259
  0.001221341,                            !- Field 3260
  Until: 05:00,                           !- Field 3261
  0.001220354,                            !- Field 3262
  Until: 06:00,                           !- Field 3263
  0.009027003,                            !- Field 3264
  Until: 07:00,                           !- Field 3265
  0.087281809,                            !- Field 3266
  Until: 08:00,                           !- Field 3267
  0.079444737,                            !- Field 3268
  Until: 09:00,                           !- Field 3269
  0.08948545,                             !- Field 3270
  Until: 10:00,                           !- Field 3271
  0.014022192,                            !- Field 3272
  Until: 11:00,                           !- Field 3273
  0.054033515,                            !- Field 3274
  Until: 12:00,                           !- Field 3275
  0.086579752,                            !- Field 3276
  Until: 13:00,                           !- Field 3277
  0.000750007,                            !- Field 3278
  Until: 14:00,                           !- Field 3279
  0.000737005,                            !- Field 3280
  Until: 15:00,                           !- Field 3281
  0.000736161,                            !- Field 3282
  Until: 16:00,                           !- Field 3283
  0.000741221,                            !- Field 3284
  Until: 17:00,                           !- Field 3285
  0.000748115,                            !- Field 3286
  Until: 18:00,                           !- Field 3287
  0.042720008,                            !- Field 3288
  Until: 19:00,                           !- Field 3289
  0.292813295,                            !- Field 3290
  Until: 20:00,                           !- Field 3291
  0.269931796,                            !- Field 3292
  Until: 21:00,                           !- Field 3293
  0.499297049,                            !- Field 3294
  Until: 22:00,                           !- Field 3295
  0.33264264,                             !- Field 3296
  Until: 23:00,                           !- Field 3297
  0.100060311,                            !- Field 3298
  Until: 24:00,                           !- Field 3299
  0.001807756,                            !- Field 3300
  Through: 03/08,                         !- Field 3301
  For: AllDays,                           !- Field 3302
  Until: 01:00,                           !- Field 3303
  0.002111468,                            !- Field 3304
  Until: 02:00,                           !- Field 3305
  0.001826728,                            !- Field 3306
  Until: 03:00,                           !- Field 3307
  0.002085075,                            !- Field 3308
  Until: 04:00,                           !- Field 3309
  0.001863683,                            !- Field 3310
  Until: 05:00,                           !- Field 3311
  0.001542068,                            !- Field 3312
  Until: 06:00,                           !- Field 3313
  0.021577605,                            !- Field 3314
  Until: 07:00,                           !- Field 3315
  0.118499745,                            !- Field 3316
  Until: 08:00,                           !- Field 3317
  0.092824856,                            !- Field 3318
  Until: 09:00,                           !- Field 3319
  0.24326417,                             !- Field 3320
  Until: 10:00,                           !- Field 3321
  0.206162808,                            !- Field 3322
  Until: 11:00,                           !- Field 3323
  0.148182227,                            !- Field 3324
  Until: 12:00,                           !- Field 3325
  0.045338073,                            !- Field 3326
  Until: 13:00,                           !- Field 3327
  0.001029682,                            !- Field 3328
  Until: 14:00,                           !- Field 3329
  0.001042052,                            !- Field 3330
  Until: 15:00,                           !- Field 3331
  0.001238868,                            !- Field 3332
  Until: 16:00,                           !- Field 3333
  0.001056776,                            !- Field 3334
  Until: 17:00,                           !- Field 3335
  0.039336464,                            !- Field 3336
  Until: 18:00,                           !- Field 3337
  0.127468205,                            !- Field 3338
  Until: 19:00,                           !- Field 3339
  0.189082923,                            !- Field 3340
  Until: 20:00,                           !- Field 3341
  0.158097201,                            !- Field 3342
  Until: 21:00,                           !- Field 3343
  0.201149363,                            !- Field 3344
  Until: 22:00,                           !- Field 3345
  0.113973444,                            !- Field 3346
  Until: 23:00,                           !- Field 3347
  0.015337974,                            !- Field 3348
  Until: 24:00,                           !- Field 3349
  0.002086876,                            !- Field 3350
  Through: 03/09,                         !- Field 3351
  For: AllDays,                           !- Field 3352
  Until: 01:00,                           !- Field 3353
  0.002501605,                            !- Field 3354
  Until: 02:00,                           !- Field 3355
  0.00206494,                             !- Field 3356
  Until: 03:00,                           !- Field 3357
  0.00249832,                             !- Field 3358
  Until: 04:00,                           !- Field 3359
  0.002061729,                            !- Field 3360
  Until: 05:00,                           !- Field 3361
  0.002004054,                            !- Field 3362
  Until: 06:00,                           !- Field 3363
  0.001510082,                            !- Field 3364
  Until: 07:00,                           !- Field 3365
  0.001319082,                            !- Field 3366
  Until: 08:00,                           !- Field 3367
  0.12649572,                             !- Field 3368
  Until: 09:00,                           !- Field 3369
  0.30050982,                             !- Field 3370
  Until: 10:00,                           !- Field 3371
  0.053224108,                            !- Field 3372
  Until: 11:00,                           !- Field 3373
  0.196343232,                            !- Field 3374
  Until: 12:00,                           !- Field 3375
  0.028080831,                            !- Field 3376
  Until: 13:00,                           !- Field 3377
  0.000747913,                            !- Field 3378
  Until: 14:00,                           !- Field 3379
  0.023338133,                            !- Field 3380
  Until: 15:00,                           !- Field 3381
  0.223257325,                            !- Field 3382
  Until: 16:00,                           !- Field 3383
  0.21982506,                             !- Field 3384
  Until: 17:00,                           !- Field 3385
  0.019265411,                            !- Field 3386
  Until: 18:00,                           !- Field 3387
  0.107440759,                            !- Field 3388
  Until: 19:00,                           !- Field 3389
  0.18985341,                             !- Field 3390
  Until: 20:00,                           !- Field 3391
  0.248145837,                            !- Field 3392
  Until: 21:00,                           !- Field 3393
  0.111156174,                            !- Field 3394
  Until: 22:00,                           !- Field 3395
  0.127977755,                            !- Field 3396
  Until: 23:00,                           !- Field 3397
  0.15425168,                             !- Field 3398
  Until: 24:00,                           !- Field 3399
  0.001059765,                            !- Field 3400
  Through: 03/10,                         !- Field 3401
  For: AllDays,                           !- Field 3402
  Until: 01:00,                           !- Field 3403
  0.00106032,                             !- Field 3404
  Until: 02:00,                           !- Field 3405
  0.001054658,                            !- Field 3406
  Until: 03:00,                           !- Field 3407
  0.001058079,                            !- Field 3408
  Until: 04:00,                           !- Field 3409
  0.001059521,                            !- Field 3410
  Until: 05:00,                           !- Field 3411
  0.001060552,                            !- Field 3412
  Until: 06:00,                           !- Field 3413
  0.00106076,                             !- Field 3414
  Until: 07:00,                           !- Field 3415
  0.005779229,                            !- Field 3416
  Until: 08:00,                           !- Field 3417
  0.26539176,                             !- Field 3418
  Until: 09:00,                           !- Field 3419
  0.289356642,                            !- Field 3420
  Until: 10:00,                           !- Field 3421
  0.26694203,                             !- Field 3422
  Until: 11:00,                           !- Field 3423
  0.252087296,                            !- Field 3424
  Until: 12:00,                           !- Field 3425
  0.048567006,                            !- Field 3426
  Until: 13:00,                           !- Field 3427
  0.001057466,                            !- Field 3428
  Until: 14:00,                           !- Field 3429
  0.109123132,                            !- Field 3430
  Until: 15:00,                           !- Field 3431
  0.001933639,                            !- Field 3432
  Until: 16:00,                           !- Field 3433
  0.171893764,                            !- Field 3434
  Until: 17:00,                           !- Field 3435
  0.011245327,                            !- Field 3436
  Until: 18:00,                           !- Field 3437
  0.110371409,                            !- Field 3438
  Until: 19:00,                           !- Field 3439
  0.188378025,                            !- Field 3440
  Until: 20:00,                           !- Field 3441
  0.134870063,                            !- Field 3442
  Until: 21:00,                           !- Field 3443
  0.119635009,                            !- Field 3444
  Until: 22:00,                           !- Field 3445
  0.324424333,                            !- Field 3446
  Until: 23:00,                           !- Field 3447
  0.195839755,                            !- Field 3448
  Until: 24:00,                           !- Field 3449
  0.066139304,                            !- Field 3450
  Through: 03/11,                         !- Field 3451
  For: AllDays,                           !- Field 3452
  Until: 01:00,                           !- Field 3453
  0.000870415,                            !- Field 3454
  Until: 02:00,                           !- Field 3455
  0.000871015,                            !- Field 3456
  Until: 03:00,                           !- Field 3457
  0.000868045,                            !- Field 3458
  Until: 04:00,                           !- Field 3459
  0.000868573,                            !- Field 3460
  Until: 05:00,                           !- Field 3461
  0.000868399,                            !- Field 3462
  Until: 06:00,                           !- Field 3463
  0.000873154,                            !- Field 3464
  Until: 07:00,                           !- Field 3465
  0.01009696,                             !- Field 3466
  Until: 08:00,                           !- Field 3467
  0.123685826,                            !- Field 3468
  Until: 09:00,                           !- Field 3469
  0.069388436,                            !- Field 3470
  Until: 10:00,                           !- Field 3471
  0.050482814,                            !- Field 3472
  Until: 11:00,                           !- Field 3473
  0.13837214,                             !- Field 3474
  Until: 12:00,                           !- Field 3475
  0.106829352,                            !- Field 3476
  Until: 13:00,                           !- Field 3477
  0.127948693,                            !- Field 3478
  Until: 14:00,                           !- Field 3479
  0.095845104,                            !- Field 3480
  Until: 15:00,                           !- Field 3481
  0.001311762,                            !- Field 3482
  Until: 16:00,                           !- Field 3483
  0.00130003,                             !- Field 3484
  Until: 17:00,                           !- Field 3485
  0.094739334,                            !- Field 3486
  Until: 18:00,                           !- Field 3487
  0.048950065,                            !- Field 3488
  Until: 19:00,                           !- Field 3489
  0.057368391,                            !- Field 3490
  Until: 20:00,                           !- Field 3491
  0.271740909,                            !- Field 3492
  Until: 21:00,                           !- Field 3493
  0.383794791,                            !- Field 3494
  Until: 22:00,                           !- Field 3495
  0.223080828,                            !- Field 3496
  Until: 23:00,                           !- Field 3497
  0.125598286,                            !- Field 3498
  Until: 24:00,                           !- Field 3499
  0.123845924,                            !- Field 3500
  Through: 03/12,                         !- Field 3501
  For: AllDays,                           !- Field 3502
  Until: 01:00,                           !- Field 3503
  0.160262934,                            !- Field 3504
  Until: 02:00,                           !- Field 3505
  0.072565355,                            !- Field 3506
  Until: 03:00,                           !- Field 3507
  0.071341606,                            !- Field 3508
  Until: 04:00,                           !- Field 3509
  0.034610745,                            !- Field 3510
  Until: 05:00,                           !- Field 3511
  0.00080832,                             !- Field 3512
  Until: 06:00,                           !- Field 3513
  0.000807492,                            !- Field 3514
  Until: 07:00,                           !- Field 3515
  0.00081222,                             !- Field 3516
  Until: 08:00,                           !- Field 3517
  0.000754391,                            !- Field 3518
  Until: 09:00,                           !- Field 3519
  0.000676824,                            !- Field 3520
  Until: 10:00,                           !- Field 3521
  0.000926177,                            !- Field 3522
  Until: 11:00,                           !- Field 3523
  0.058960883,                            !- Field 3524
  Until: 12:00,                           !- Field 3525
  0.358685591,                            !- Field 3526
  Until: 13:00,                           !- Field 3527
  0.212460295,                            !- Field 3528
  Until: 14:00,                           !- Field 3529
  0.244935415,                            !- Field 3530
  Until: 15:00,                           !- Field 3531
  0.306844102,                            !- Field 3532
  Until: 16:00,                           !- Field 3533
  0.413867335,                            !- Field 3534
  Until: 17:00,                           !- Field 3535
  0.274526255,                            !- Field 3536
  Until: 18:00,                           !- Field 3537
  0.176103396,                            !- Field 3538
  Until: 19:00,                           !- Field 3539
  0.118437167,                            !- Field 3540
  Until: 20:00,                           !- Field 3541
  0.267079225,                            !- Field 3542
  Until: 21:00,                           !- Field 3543
  0.420935614,                            !- Field 3544
  Until: 22:00,                           !- Field 3545
  0.284016555,                            !- Field 3546
  Until: 23:00,                           !- Field 3547
  0.149409405,                            !- Field 3548
  Until: 24:00,                           !- Field 3549
  0.127878827,                            !- Field 3550
  Through: 03/13,                         !- Field 3551
  For: AllDays,                           !- Field 3552
  Until: 01:00,                           !- Field 3553
  0.17667304,                             !- Field 3554
  Until: 02:00,                           !- Field 3555
  0.073541409,                            !- Field 3556
  Until: 03:00,                           !- Field 3557
  0.034894652,                            !- Field 3558
  Until: 04:00,                           !- Field 3559
  0.000867861,                            !- Field 3560
  Until: 05:00,                           !- Field 3561
  0.00086884,                             !- Field 3562
  Until: 06:00,                           !- Field 3563
  0.000865084,                            !- Field 3564
  Until: 07:00,                           !- Field 3565
  0.000870937,                            !- Field 3566
  Until: 08:00,                           !- Field 3567
  0.000705433,                            !- Field 3568
  Until: 09:00,                           !- Field 3569
  0.000691883,                            !- Field 3570
  Until: 10:00,                           !- Field 3571
  0.000709019,                            !- Field 3572
  Until: 11:00,                           !- Field 3573
  0.060499465,                            !- Field 3574
  Until: 12:00,                           !- Field 3575
  0.035840458,                            !- Field 3576
  Until: 13:00,                           !- Field 3577
  0.000776227,                            !- Field 3578
  Until: 14:00,                           !- Field 3579
  0.00074396,                             !- Field 3580
  Until: 15:00,                           !- Field 3581
  0.142897511,                            !- Field 3582
  Until: 16:00,                           !- Field 3583
  0.308370356,                            !- Field 3584
  Until: 17:00,                           !- Field 3585
  0.155727878,                            !- Field 3586
  Until: 18:00,                           !- Field 3587
  0.023124711,                            !- Field 3588
  Until: 19:00,                           !- Field 3589
  0.424645177,                            !- Field 3590
  Until: 20:00,                           !- Field 3591
  0.321079418,                            !- Field 3592
  Until: 21:00,                           !- Field 3593
  0.5031488,                              !- Field 3594
  Until: 22:00,                           !- Field 3595
  0.293352342,                            !- Field 3596
  Until: 23:00,                           !- Field 3597
  0.120838669,                            !- Field 3598
  Until: 24:00,                           !- Field 3599
  0.140862571,                            !- Field 3600
  Through: 03/14,                         !- Field 3601
  For: AllDays,                           !- Field 3602
  Until: 01:00,                           !- Field 3603
  0.218900013,                            !- Field 3604
  Until: 02:00,                           !- Field 3605
  0.205014367,                            !- Field 3606
  Until: 03:00,                           !- Field 3607
  0.040165719,                            !- Field 3608
  Until: 04:00,                           !- Field 3609
  0.001221341,                            !- Field 3610
  Until: 05:00,                           !- Field 3611
  0.001220354,                            !- Field 3612
  Until: 06:00,                           !- Field 3613
  0.009027003,                            !- Field 3614
  Until: 07:00,                           !- Field 3615
  0.087281809,                            !- Field 3616
  Until: 08:00,                           !- Field 3617
  0.079444737,                            !- Field 3618
  Until: 09:00,                           !- Field 3619
  0.08948545,                             !- Field 3620
  Until: 10:00,                           !- Field 3621
  0.014022192,                            !- Field 3622
  Until: 11:00,                           !- Field 3623
  0.054033515,                            !- Field 3624
  Until: 12:00,                           !- Field 3625
  0.086579752,                            !- Field 3626
  Until: 13:00,                           !- Field 3627
  0.000750007,                            !- Field 3628
  Until: 14:00,                           !- Field 3629
  0.000737005,                            !- Field 3630
  Until: 15:00,                           !- Field 3631
  0.000736161,                            !- Field 3632
  Until: 16:00,                           !- Field 3633
  0.000741221,                            !- Field 3634
  Until: 17:00,                           !- Field 3635
  0.000748115,                            !- Field 3636
  Until: 18:00,                           !- Field 3637
  0.042720008,                            !- Field 3638
  Until: 19:00,                           !- Field 3639
  0.292813295,                            !- Field 3640
  Until: 20:00,                           !- Field 3641
  0.269931796,                            !- Field 3642
  Until: 21:00,                           !- Field 3643
  0.499297049,                            !- Field 3644
  Until: 22:00,                           !- Field 3645
  0.33264264,                             !- Field 3646
  Until: 23:00,                           !- Field 3647
  0.100060311,                            !- Field 3648
  Until: 24:00,                           !- Field 3649
  0.001807756,                            !- Field 3650
  Through: 03/15,                         !- Field 3651
  For: AllDays,                           !- Field 3652
  Until: 01:00,                           !- Field 3653
  0.002111468,                            !- Field 3654
  Until: 02:00,                           !- Field 3655
  0.001826728,                            !- Field 3656
  Until: 03:00,                           !- Field 3657
  0.002085075,                            !- Field 3658
  Until: 04:00,                           !- Field 3659
  0.001863683,                            !- Field 3660
  Until: 05:00,                           !- Field 3661
  0.001542068,                            !- Field 3662
  Until: 06:00,                           !- Field 3663
  0.021577605,                            !- Field 3664
  Until: 07:00,                           !- Field 3665
  0.118499745,                            !- Field 3666
  Until: 08:00,                           !- Field 3667
  0.092824856,                            !- Field 3668
  Until: 09:00,                           !- Field 3669
  0.24326417,                             !- Field 3670
  Until: 10:00,                           !- Field 3671
  0.206162808,                            !- Field 3672
  Until: 11:00,                           !- Field 3673
  0.148182227,                            !- Field 3674
  Until: 12:00,                           !- Field 3675
  0.045338073,                            !- Field 3676
  Until: 13:00,                           !- Field 3677
  0.001029682,                            !- Field 3678
  Until: 14:00,                           !- Field 3679
  0.001042052,                            !- Field 3680
  Until: 15:00,                           !- Field 3681
  0.001238868,                            !- Field 3682
  Until: 16:00,                           !- Field 3683
  0.001056776,                            !- Field 3684
  Until: 17:00,                           !- Field 3685
  0.039336464,                            !- Field 3686
  Until: 18:00,                           !- Field 3687
  0.127468205,                            !- Field 3688
  Until: 19:00,                           !- Field 3689
  0.189082923,                            !- Field 3690
  Until: 20:00,                           !- Field 3691
  0.158097201,                            !- Field 3692
  Until: 21:00,                           !- Field 3693
  0.201149363,                            !- Field 3694
  Until: 22:00,                           !- Field 3695
  0.113973444,                            !- Field 3696
  Until: 23:00,                           !- Field 3697
  0.015337974,                            !- Field 3698
  Until: 24:00,                           !- Field 3699
  0.002086876,                            !- Field 3700
  Through: 03/16,                         !- Field 3701
  For: AllDays,                           !- Field 3702
  Until: 01:00,                           !- Field 3703
  0.002501605,                            !- Field 3704
  Until: 02:00,                           !- Field 3705
  0.00206494,                             !- Field 3706
  Until: 03:00,                           !- Field 3707
  0.00249832,                             !- Field 3708
  Until: 04:00,                           !- Field 3709
  0.002061729,                            !- Field 3710
  Until: 05:00,                           !- Field 3711
  0.002004054,                            !- Field 3712
  Until: 06:00,                           !- Field 3713
  0.001510082,                            !- Field 3714
  Until: 07:00,                           !- Field 3715
  0.001319082,                            !- Field 3716
  Until: 08:00,                           !- Field 3717
  0.12649572,                             !- Field 3718
  Until: 09:00,                           !- Field 3719
  0.30050982,                             !- Field 3720
  Until: 10:00,                           !- Field 3721
  0.053224108,                            !- Field 3722
  Until: 11:00,                           !- Field 3723
  0.196343232,                            !- Field 3724
  Until: 12:00,                           !- Field 3725
  0.028080831,                            !- Field 3726
  Until: 13:00,                           !- Field 3727
  0.000747913,                            !- Field 3728
  Until: 14:00,                           !- Field 3729
  0.023338133,                            !- Field 3730
  Until: 15:00,                           !- Field 3731
  0.223257325,                            !- Field 3732
  Until: 16:00,                           !- Field 3733
  0.21982506,                             !- Field 3734
  Until: 17:00,                           !- Field 3735
  0.019265411,                            !- Field 3736
  Until: 18:00,                           !- Field 3737
  0.107440759,                            !- Field 3738
  Until: 19:00,                           !- Field 3739
  0.18985341,                             !- Field 3740
  Until: 20:00,                           !- Field 3741
  0.248145837,                            !- Field 3742
  Until: 21:00,                           !- Field 3743
  0.111156174,                            !- Field 3744
  Until: 22:00,                           !- Field 3745
  0.127977755,                            !- Field 3746
  Until: 23:00,                           !- Field 3747
  0.15425168,                             !- Field 3748
  Until: 24:00,                           !- Field 3749
  0.001059765,                            !- Field 3750
  Through: 03/17,                         !- Field 3751
  For: AllDays,                           !- Field 3752
  Until: 01:00,                           !- Field 3753
  0.00106032,                             !- Field 3754
  Until: 02:00,                           !- Field 3755
  0.001054658,                            !- Field 3756
  Until: 03:00,                           !- Field 3757
  0.001058079,                            !- Field 3758
  Until: 04:00,                           !- Field 3759
  0.001059521,                            !- Field 3760
  Until: 05:00,                           !- Field 3761
  0.001060552,                            !- Field 3762
  Until: 06:00,                           !- Field 3763
  0.00106076,                             !- Field 3764
  Until: 07:00,                           !- Field 3765
  0.005779229,                            !- Field 3766
  Until: 08:00,                           !- Field 3767
  0.26539176,                             !- Field 3768
  Until: 09:00,                           !- Field 3769
  0.289356642,                            !- Field 3770
  Until: 10:00,                           !- Field 3771
  0.26694203,                             !- Field 3772
  Until: 11:00,                           !- Field 3773
  0.252087296,                            !- Field 3774
  Until: 12:00,                           !- Field 3775
  0.048567006,                            !- Field 3776
  Until: 13:00,                           !- Field 3777
  0.001057466,                            !- Field 3778
  Until: 14:00,                           !- Field 3779
  0.109123132,                            !- Field 3780
  Until: 15:00,                           !- Field 3781
  0.001933639,                            !- Field 3782
  Until: 16:00,                           !- Field 3783
  0.171893764,                            !- Field 3784
  Until: 17:00,                           !- Field 3785
  0.011245327,                            !- Field 3786
  Until: 18:00,                           !- Field 3787
  0.110371409,                            !- Field 3788
  Until: 19:00,                           !- Field 3789
  0.188378025,                            !- Field 3790
  Until: 20:00,                           !- Field 3791
  0.134870063,                            !- Field 3792
  Until: 21:00,                           !- Field 3793
  0.119635009,                            !- Field 3794
  Until: 22:00,                           !- Field 3795
  0.324424333,                            !- Field 3796
  Until: 23:00,                           !- Field 3797
  0.195839755,                            !- Field 3798
  Until: 24:00,                           !- Field 3799
  0.066139304,                            !- Field 3800
  Through: 03/18,                         !- Field 3801
  For: AllDays,                           !- Field 3802
  Until: 01:00,                           !- Field 3803
  0.000870415,                            !- Field 3804
  Until: 02:00,                           !- Field 3805
  0.000871015,                            !- Field 3806
  Until: 03:00,                           !- Field 3807
  0.000868045,                            !- Field 3808
  Until: 04:00,                           !- Field 3809
  0.000868573,                            !- Field 3810
  Until: 05:00,                           !- Field 3811
  0.000868399,                            !- Field 3812
  Until: 06:00,                           !- Field 3813
  0.000873154,                            !- Field 3814
  Until: 07:00,                           !- Field 3815
  0.01009696,                             !- Field 3816
  Until: 08:00,                           !- Field 3817
  0.123685826,                            !- Field 3818
  Until: 09:00,                           !- Field 3819
  0.069388436,                            !- Field 3820
  Until: 10:00,                           !- Field 3821
  0.050482814,                            !- Field 3822
  Until: 11:00,                           !- Field 3823
  0.13837214,                             !- Field 3824
  Until: 12:00,                           !- Field 3825
  0.106829352,                            !- Field 3826
  Until: 13:00,                           !- Field 3827
  0.127948693,                            !- Field 3828
  Until: 14:00,                           !- Field 3829
  0.095845104,                            !- Field 3830
  Until: 15:00,                           !- Field 3831
  0.001311762,                            !- Field 3832
  Until: 16:00,                           !- Field 3833
  0.00130003,                             !- Field 3834
  Until: 17:00,                           !- Field 3835
  0.094739334,                            !- Field 3836
  Until: 18:00,                           !- Field 3837
  0.048950065,                            !- Field 3838
  Until: 19:00,                           !- Field 3839
  0.057368391,                            !- Field 3840
  Until: 20:00,                           !- Field 3841
  0.271740909,                            !- Field 3842
  Until: 21:00,                           !- Field 3843
  0.383794791,                            !- Field 3844
  Until: 22:00,                           !- Field 3845
  0.223080828,                            !- Field 3846
  Until: 23:00,                           !- Field 3847
  0.125598286,                            !- Field 3848
  Until: 24:00,                           !- Field 3849
  0.123845924,                            !- Field 3850
  Through: 03/19,                         !- Field 3851
  For: AllDays,                           !- Field 3852
  Until: 01:00,                           !- Field 3853
  0.160262934,                            !- Field 3854
  Until: 02:00,                           !- Field 3855
  0.072565355,                            !- Field 3856
  Until: 03:00,                           !- Field 3857
  0.071341606,                            !- Field 3858
  Until: 04:00,                           !- Field 3859
  0.034610745,                            !- Field 3860
  Until: 05:00,                           !- Field 3861
  0.00080832,                             !- Field 3862
  Until: 06:00,                           !- Field 3863
  0.000807492,                            !- Field 3864
  Until: 07:00,                           !- Field 3865
  0.00081222,                             !- Field 3866
  Until: 08:00,                           !- Field 3867
  0.000754391,                            !- Field 3868
  Until: 09:00,                           !- Field 3869
  0.000676824,                            !- Field 3870
  Until: 10:00,                           !- Field 3871
  0.000926177,                            !- Field 3872
  Until: 11:00,                           !- Field 3873
  0.058960883,                            !- Field 3874
  Until: 12:00,                           !- Field 3875
  0.358685591,                            !- Field 3876
  Until: 13:00,                           !- Field 3877
  0.212460295,                            !- Field 3878
  Until: 14:00,                           !- Field 3879
  0.244935415,                            !- Field 3880
  Until: 15:00,                           !- Field 3881
  0.306844102,                            !- Field 3882
  Until: 16:00,                           !- Field 3883
  0.413867335,                            !- Field 3884
  Until: 17:00,                           !- Field 3885
  0.274526255,                            !- Field 3886
  Until: 18:00,                           !- Field 3887
  0.176103396,                            !- Field 3888
  Until: 19:00,                           !- Field 3889
  0.118437167,                            !- Field 3890
  Until: 20:00,                           !- Field 3891
  0.267079225,                            !- Field 3892
  Until: 21:00,                           !- Field 3893
  0.420935614,                            !- Field 3894
  Until: 22:00,                           !- Field 3895
  0.284016555,                            !- Field 3896
  Until: 23:00,                           !- Field 3897
  0.149409405,                            !- Field 3898
  Until: 24:00,                           !- Field 3899
  0.127878827,                            !- Field 3900
  Through: 03/20,                         !- Field 3901
  For: AllDays,                           !- Field 3902
  Until: 01:00,                           !- Field 3903
  0.17667304,                             !- Field 3904
  Until: 02:00,                           !- Field 3905
  0.073541409,                            !- Field 3906
  Until: 03:00,                           !- Field 3907
  0.034894652,                            !- Field 3908
  Until: 04:00,                           !- Field 3909
  0.000867861,                            !- Field 3910
  Until: 05:00,                           !- Field 3911
  0.00086884,                             !- Field 3912
  Until: 06:00,                           !- Field 3913
  0.000865084,                            !- Field 3914
  Until: 07:00,                           !- Field 3915
  0.000870937,                            !- Field 3916
  Until: 08:00,                           !- Field 3917
  0.000705433,                            !- Field 3918
  Until: 09:00,                           !- Field 3919
  0.000691883,                            !- Field 3920
  Until: 10:00,                           !- Field 3921
  0.000709019,                            !- Field 3922
  Until: 11:00,                           !- Field 3923
  0.060499465,                            !- Field 3924
  Until: 12:00,                           !- Field 3925
  0.035840458,                            !- Field 3926
  Until: 13:00,                           !- Field 3927
  0.000776227,                            !- Field 3928
  Until: 14:00,                           !- Field 3929
  0.00074396,                             !- Field 3930
  Until: 15:00,                           !- Field 3931
  0.142897511,                            !- Field 3932
  Until: 16:00,                           !- Field 3933
  0.308370356,                            !- Field 3934
  Until: 17:00,                           !- Field 3935
  0.155727878,                            !- Field 3936
  Until: 18:00,                           !- Field 3937
  0.023124711,                            !- Field 3938
  Until: 19:00,                           !- Field 3939
  0.424645177,                            !- Field 3940
  Until: 20:00,                           !- Field 3941
  0.321079418,                            !- Field 3942
  Until: 21:00,                           !- Field 3943
  0.5031488,                              !- Field 3944
  Until: 22:00,                           !- Field 3945
  0.293352342,                            !- Field 3946
  Until: 23:00,                           !- Field 3947
  0.120838669,                            !- Field 3948
  Until: 24:00,                           !- Field 3949
  0.140862571,                            !- Field 3950
  Through: 03/21,                         !- Field 3951
  For: AllDays,                           !- Field 3952
  Until: 01:00,                           !- Field 3953
  0.218900013,                            !- Field 3954
  Until: 02:00,                           !- Field 3955
  0.205014367,                            !- Field 3956
  Until: 03:00,                           !- Field 3957
  0.040165719,                            !- Field 3958
  Until: 04:00,                           !- Field 3959
  0.001221341,                            !- Field 3960
  Until: 05:00,                           !- Field 3961
  0.001220354,                            !- Field 3962
  Until: 06:00,                           !- Field 3963
  0.009027003,                            !- Field 3964
  Until: 07:00,                           !- Field 3965
  0.087281809,                            !- Field 3966
  Until: 08:00,                           !- Field 3967
  0.079444737,                            !- Field 3968
  Until: 09:00,                           !- Field 3969
  0.08948545,                             !- Field 3970
  Until: 10:00,                           !- Field 3971
  0.014022192,                            !- Field 3972
  Until: 11:00,                           !- Field 3973
  0.054033515,                            !- Field 3974
  Until: 12:00,                           !- Field 3975
  0.086579752,                            !- Field 3976
  Until: 13:00,                           !- Field 3977
  0.000750007,                            !- Field 3978
  Until: 14:00,                           !- Field 3979
  0.000737005,                            !- Field 3980
  Until: 15:00,                           !- Field 3981
  0.000736161,                            !- Field 3982
  Until: 16:00,                           !- Field 3983
  0.000741221,                            !- Field 3984
  Until: 17:00,                           !- Field 3985
  0.000748115,                            !- Field 3986
  Until: 18:00,                           !- Field 3987
  0.042720008,                            !- Field 3988
  Until: 19:00,                           !- Field 3989
  0.292813295,                            !- Field 3990
  Until: 20:00,                           !- Field 3991
  0.269931796,                            !- Field 3992
  Until: 21:00,                           !- Field 3993
  0.499297049,                            !- Field 3994
  Until: 22:00,                           !- Field 3995
  0.33264264,                             !- Field 3996
  Until: 23:00,                           !- Field 3997
  0.100060311,                            !- Field 3998
  Until: 24:00,                           !- Field 3999
  0.001807756,                            !- Field 4000
  Through: 03/22,                         !- Field 4001
  For: AllDays,                           !- Field 4002
  Until: 01:00,                           !- Field 4003
  0.002111468,                            !- Field 4004
  Until: 02:00,                           !- Field 4005
  0.001826728,                            !- Field 4006
  Until: 03:00,                           !- Field 4007
  0.002085075,                            !- Field 4008
  Until: 04:00,                           !- Field 4009
  0.001863683,                            !- Field 4010
  Until: 05:00,                           !- Field 4011
  0.001542068,                            !- Field 4012
  Until: 06:00,                           !- Field 4013
  0.021577605,                            !- Field 4014
  Until: 07:00,                           !- Field 4015
  0.118499745,                            !- Field 4016
  Until: 08:00,                           !- Field 4017
  0.092824856,                            !- Field 4018
  Until: 09:00,                           !- Field 4019
  0.24326417,                             !- Field 4020
  Until: 10:00,                           !- Field 4021
  0.206162808,                            !- Field 4022
  Until: 11:00,                           !- Field 4023
  0.148182227,                            !- Field 4024
  Until: 12:00,                           !- Field 4025
  0.045338073,                            !- Field 4026
  Until: 13:00,                           !- Field 4027
  0.001029682,                            !- Field 4028
  Until: 14:00,                           !- Field 4029
  0.001042052,                            !- Field 4030
  Until: 15:00,                           !- Field 4031
  0.001238868,                            !- Field 4032
  Until: 16:00,                           !- Field 4033
  0.001056776,                            !- Field 4034
  Until: 17:00,                           !- Field 4035
  0.039336464,                            !- Field 4036
  Until: 18:00,                           !- Field 4037
  0.127468205,                            !- Field 4038
  Until: 19:00,                           !- Field 4039
  0.189082923,                            !- Field 4040
  Until: 20:00,                           !- Field 4041
  0.158097201,                            !- Field 4042
  Until: 21:00,                           !- Field 4043
  0.201149363,                            !- Field 4044
  Until: 22:00,                           !- Field 4045
  0.113973444,                            !- Field 4046
  Until: 23:00,                           !- Field 4047
  0.015337974,                            !- Field 4048
  Until: 24:00,                           !- Field 4049
  0.002086876,                            !- Field 4050
  Through: 03/23,                         !- Field 4051
  For: AllDays,                           !- Field 4052
  Until: 01:00,                           !- Field 4053
  0.002501605,                            !- Field 4054
  Until: 02:00,                           !- Field 4055
  0.00206494,                             !- Field 4056
  Until: 03:00,                           !- Field 4057
  0.00249832,                             !- Field 4058
  Until: 04:00,                           !- Field 4059
  0.002061729,                            !- Field 4060
  Until: 05:00,                           !- Field 4061
  0.002004054,                            !- Field 4062
  Until: 06:00,                           !- Field 4063
  0.001510082,                            !- Field 4064
  Until: 07:00,                           !- Field 4065
  0.001319082,                            !- Field 4066
  Until: 08:00,                           !- Field 4067
  0.12649572,                             !- Field 4068
  Until: 09:00,                           !- Field 4069
  0.30050982,                             !- Field 4070
  Until: 10:00,                           !- Field 4071
  0.053224108,                            !- Field 4072
  Until: 11:00,                           !- Field 4073
  0.196343232,                            !- Field 4074
  Until: 12:00,                           !- Field 4075
  0.028080831,                            !- Field 4076
  Until: 13:00,                           !- Field 4077
  0.000747913,                            !- Field 4078
  Until: 14:00,                           !- Field 4079
  0.023338133,                            !- Field 4080
  Until: 15:00,                           !- Field 4081
  0.223257325,                            !- Field 4082
  Until: 16:00,                           !- Field 4083
  0.21982506,                             !- Field 4084
  Until: 17:00,                           !- Field 4085
  0.019265411,                            !- Field 4086
  Until: 18:00,                           !- Field 4087
  0.107440759,                            !- Field 4088
  Until: 19:00,                           !- Field 4089
  0.18985341,                             !- Field 4090
  Until: 20:00,                           !- Field 4091
  0.248145837,                            !- Field 4092
  Until: 21:00,                           !- Field 4093
  0.111156174,                            !- Field 4094
  Until: 22:00,                           !- Field 4095
  0.127977755,                            !- Field 4096
  Until: 23:00,                           !- Field 4097
  0.15425168,                             !- Field 4098
  Until: 24:00,                           !- Field 4099
  0.001059765,                            !- Field 4100
  Through: 03/24,                         !- Field 4101
  For: AllDays,                           !- Field 4102
  Until: 01:00,                           !- Field 4103
  0.00106032,                             !- Field 4104
  Until: 02:00,                           !- Field 4105
  0.001054658,                            !- Field 4106
  Until: 03:00,                           !- Field 4107
  0.001058079,                            !- Field 4108
  Until: 04:00,                           !- Field 4109
  0.001059521,                            !- Field 4110
  Until: 05:00,                           !- Field 4111
  0.001060552,                            !- Field 4112
  Until: 06:00,                           !- Field 4113
  0.00106076,                             !- Field 4114
  Until: 07:00,                           !- Field 4115
  0.005779229,                            !- Field 4116
  Until: 08:00,                           !- Field 4117
  0.26539176,                             !- Field 4118
  Until: 09:00,                           !- Field 4119
  0.289356642,                            !- Field 4120
  Until: 10:00,                           !- Field 4121
  0.26694203,                             !- Field 4122
  Until: 11:00,                           !- Field 4123
  0.252087296,                            !- Field 4124
  Until: 12:00,                           !- Field 4125
  0.048567006,                            !- Field 4126
  Until: 13:00,                           !- Field 4127
  0.001057466,                            !- Field 4128
  Until: 14:00,                           !- Field 4129
  0.109123132,                            !- Field 4130
  Until: 15:00,                           !- Field 4131
  0.001933639,                            !- Field 4132
  Until: 16:00,                           !- Field 4133
  0.171893764,                            !- Field 4134
  Until: 17:00,                           !- Field 4135
  0.011245327,                            !- Field 4136
  Until: 18:00,                           !- Field 4137
  0.110371409,                            !- Field 4138
  Until: 19:00,                           !- Field 4139
  0.188378025,                            !- Field 4140
  Until: 20:00,                           !- Field 4141
  0.134870063,                            !- Field 4142
  Until: 21:00,                           !- Field 4143
  0.119635009,                            !- Field 4144
  Until: 22:00,                           !- Field 4145
  0.324424333,                            !- Field 4146
  Until: 23:00,                           !- Field 4147
  0.195839755,                            !- Field 4148
  Until: 24:00,                           !- Field 4149
  0.066139304,                            !- Field 4150
  Through: 03/25,                         !- Field 4151
  For: AllDays,                           !- Field 4152
  Until: 01:00,                           !- Field 4153
  0.000870415,                            !- Field 4154
  Until: 02:00,                           !- Field 4155
  0.000871015,                            !- Field 4156
  Until: 03:00,                           !- Field 4157
  0.000868045,                            !- Field 4158
  Until: 04:00,                           !- Field 4159
  0.000868573,                            !- Field 4160
  Until: 05:00,                           !- Field 4161
  0.000868399,                            !- Field 4162
  Until: 06:00,                           !- Field 4163
  0.000873154,                            !- Field 4164
  Until: 07:00,                           !- Field 4165
  0.01009696,                             !- Field 4166
  Until: 08:00,                           !- Field 4167
  0.123685826,                            !- Field 4168
  Until: 09:00,                           !- Field 4169
  0.069388436,                            !- Field 4170
  Until: 10:00,                           !- Field 4171
  0.050482814,                            !- Field 4172
  Until: 11:00,                           !- Field 4173
  0.13837214,                             !- Field 4174
  Until: 12:00,                           !- Field 4175
  0.106829352,                            !- Field 4176
  Until: 13:00,                           !- Field 4177
  0.127948693,                            !- Field 4178
  Until: 14:00,                           !- Field 4179
  0.095845104,                            !- Field 4180
  Until: 15:00,                           !- Field 4181
  0.001311762,                            !- Field 4182
  Until: 16:00,                           !- Field 4183
  0.00130003,                             !- Field 4184
  Until: 17:00,                           !- Field 4185
  0.094739334,                            !- Field 4186
  Until: 18:00,                           !- Field 4187
  0.048950065,                            !- Field 4188
  Until: 19:00,                           !- Field 4189
  0.057368391,                            !- Field 4190
  Until: 20:00,                           !- Field 4191
  0.271740909,                            !- Field 4192
  Until: 21:00,                           !- Field 4193
  0.383794791,                            !- Field 4194
  Until: 22:00,                           !- Field 4195
  0.223080828,                            !- Field 4196
  Until: 23:00,                           !- Field 4197
  0.125598286,                            !- Field 4198
  Until: 24:00,                           !- Field 4199
  0.123845924,                            !- Field 4200
  Through: 03/26,                         !- Field 4201
  For: AllDays,                           !- Field 4202
  Until: 01:00,                           !- Field 4203
  0.160262934,                            !- Field 4204
  Until: 02:00,                           !- Field 4205
  0.072565355,                            !- Field 4206
  Until: 03:00,                           !- Field 4207
  0.071341606,                            !- Field 4208
  Until: 04:00,                           !- Field 4209
  0.034610745,                            !- Field 4210
  Until: 05:00,                           !- Field 4211
  0.00080832,                             !- Field 4212
  Until: 06:00,                           !- Field 4213
  0.000807492,                            !- Field 4214
  Until: 07:00,                           !- Field 4215
  0.00081222,                             !- Field 4216
  Until: 08:00,                           !- Field 4217
  0.000754391,                            !- Field 4218
  Until: 09:00,                           !- Field 4219
  0.000676824,                            !- Field 4220
  Until: 10:00,                           !- Field 4221
  0.000926177,                            !- Field 4222
  Until: 11:00,                           !- Field 4223
  0.058960883,                            !- Field 4224
  Until: 12:00,                           !- Field 4225
  0.358685591,                            !- Field 4226
  Until: 13:00,                           !- Field 4227
  0.212460295,                            !- Field 4228
  Until: 14:00,                           !- Field 4229
  0.244935415,                            !- Field 4230
  Until: 15:00,                           !- Field 4231
  0.306844102,                            !- Field 4232
  Until: 16:00,                           !- Field 4233
  0.413867335,                            !- Field 4234
  Until: 17:00,                           !- Field 4235
  0.274526255,                            !- Field 4236
  Until: 18:00,                           !- Field 4237
  0.176103396,                            !- Field 4238
  Until: 19:00,                           !- Field 4239
  0.118437167,                            !- Field 4240
  Until: 20:00,                           !- Field 4241
  0.267079225,                            !- Field 4242
  Until: 21:00,                           !- Field 4243
  0.420935614,                            !- Field 4244
  Until: 22:00,                           !- Field 4245
  0.284016555,                            !- Field 4246
  Until: 23:00,                           !- Field 4247
  0.149409405,                            !- Field 4248
  Until: 24:00,                           !- Field 4249
  0.127878827,                            !- Field 4250
  Through: 03/27,                         !- Field 4251
  For: AllDays,                           !- Field 4252
  Until: 01:00,                           !- Field 4253
  0.17667304,                             !- Field 4254
  Until: 02:00,                           !- Field 4255
  0.073541409,                            !- Field 4256
  Until: 03:00,                           !- Field 4257
  0.034894652,                            !- Field 4258
  Until: 04:00,                           !- Field 4259
  0.000867861,                            !- Field 4260
  Until: 05:00,                           !- Field 4261
  0.00086884,                             !- Field 4262
  Until: 06:00,                           !- Field 4263
  0.000865084,                            !- Field 4264
  Until: 07:00,                           !- Field 4265
  0.000870937,                            !- Field 4266
  Until: 08:00,                           !- Field 4267
  0.000705433,                            !- Field 4268
  Until: 09:00,                           !- Field 4269
  0.000691883,                            !- Field 4270
  Until: 10:00,                           !- Field 4271
  0.000709019,                            !- Field 4272
  Until: 11:00,                           !- Field 4273
  0.060499465,                            !- Field 4274
  Until: 12:00,                           !- Field 4275
  0.035840458,                            !- Field 4276
  Until: 13:00,                           !- Field 4277
  0.000776227,                            !- Field 4278
  Until: 14:00,                           !- Field 4279
  0.00074396,                             !- Field 4280
  Until: 15:00,                           !- Field 4281
  0.142897511,                            !- Field 4282
  Until: 16:00,                           !- Field 4283
  0.308370356,                            !- Field 4284
  Until: 17:00,                           !- Field 4285
  0.155727878,                            !- Field 4286
  Until: 18:00,                           !- Field 4287
  0.023124711,                            !- Field 4288
  Until: 19:00,                           !- Field 4289
  0.424645177,                            !- Field 4290
  Until: 20:00,                           !- Field 4291
  0.321079418,                            !- Field 4292
  Until: 21:00,                           !- Field 4293
  0.5031488,                              !- Field 4294
  Until: 22:00,                           !- Field 4295
  0.293352342,                            !- Field 4296
  Until: 23:00,                           !- Field 4297
  0.120838669,                            !- Field 4298
  Until: 24:00,                           !- Field 4299
  0.140862571,                            !- Field 4300
  Through: 03/28,                         !- Field 4301
  For: AllDays,                           !- Field 4302
  Until: 01:00,                           !- Field 4303
  0.218900013,                            !- Field 4304
  Until: 02:00,                           !- Field 4305
  0.205014367,                            !- Field 4306
  Until: 03:00,                           !- Field 4307
  0.040165719,                            !- Field 4308
  Until: 04:00,                           !- Field 4309
  0.001221341,                            !- Field 4310
  Until: 05:00,                           !- Field 4311
  0.001220354,                            !- Field 4312
  Until: 06:00,                           !- Field 4313
  0.009027003,                            !- Field 4314
  Until: 07:00,                           !- Field 4315
  0.087281809,                            !- Field 4316
  Until: 08:00,                           !- Field 4317
  0.079444737,                            !- Field 4318
  Until: 09:00,                           !- Field 4319
  0.08948545,                             !- Field 4320
  Until: 10:00,                           !- Field 4321
  0.014022192,                            !- Field 4322
  Until: 11:00,                           !- Field 4323
  0.054033515,                            !- Field 4324
  Until: 12:00,                           !- Field 4325
  0.086579752,                            !- Field 4326
  Until: 13:00,                           !- Field 4327
  0.000750007,                            !- Field 4328
  Until: 14:00,                           !- Field 4329
  0.000737005,                            !- Field 4330
  Until: 15:00,                           !- Field 4331
  0.000736161,                            !- Field 4332
  Until: 16:00,                           !- Field 4333
  0.000741221,                            !- Field 4334
  Until: 17:00,                           !- Field 4335
  0.000748115,                            !- Field 4336
  Until: 18:00,                           !- Field 4337
  0.042720008,                            !- Field 4338
  Until: 19:00,                           !- Field 4339
  0.292813295,                            !- Field 4340
  Until: 20:00,                           !- Field 4341
  0.269931796,                            !- Field 4342
  Until: 21:00,                           !- Field 4343
  0.499297049,                            !- Field 4344
  Until: 22:00,                           !- Field 4345
  0.33264264,                             !- Field 4346
  Until: 23:00,                           !- Field 4347
  0.100060311,                            !- Field 4348
  Until: 24:00,                           !- Field 4349
  0.001807756,                            !- Field 4350
  Through: 03/29,                         !- Field 4351
  For: AllDays,                           !- Field 4352
  Until: 01:00,                           !- Field 4353
  0.002111468,                            !- Field 4354
  Until: 02:00,                           !- Field 4355
  0.001826728,                            !- Field 4356
  Until: 03:00,                           !- Field 4357
  0.002085075,                            !- Field 4358
  Until: 04:00,                           !- Field 4359
  0.001863683,                            !- Field 4360
  Until: 05:00,                           !- Field 4361
  0.001542068,                            !- Field 4362
  Until: 06:00,                           !- Field 4363
  0.021577605,                            !- Field 4364
  Until: 07:00,                           !- Field 4365
  0.118499745,                            !- Field 4366
  Until: 08:00,                           !- Field 4367
  0.092824856,                            !- Field 4368
  Until: 09:00,                           !- Field 4369
  0.24326417,                             !- Field 4370
  Until: 10:00,                           !- Field 4371
  0.206162808,                            !- Field 4372
  Until: 11:00,                           !- Field 4373
  0.148182227,                            !- Field 4374
  Until: 12:00,                           !- Field 4375
  0.045338073,                            !- Field 4376
  Until: 13:00,                           !- Field 4377
  0.001029682,                            !- Field 4378
  Until: 14:00,                           !- Field 4379
  0.001042052,                            !- Field 4380
  Until: 15:00,                           !- Field 4381
  0.001238868,                            !- Field 4382
  Until: 16:00,                           !- Field 4383
  0.001056776,                            !- Field 4384
  Until: 17:00,                           !- Field 4385
  0.039336464,                            !- Field 4386
  Until: 18:00,                           !- Field 4387
  0.127468205,                            !- Field 4388
  Until: 19:00,                           !- Field 4389
  0.189082923,                            !- Field 4390
  Until: 20:00,                           !- Field 4391
  0.158097201,                            !- Field 4392
  Until: 21:00,                           !- Field 4393
  0.201149363,                            !- Field 4394
  Until: 22:00,                           !- Field 4395
  0.113973444,                            !- Field 4396
  Until: 23:00,                           !- Field 4397
  0.015337974,                            !- Field 4398
  Until: 24:00,                           !- Field 4399
  0.002086876,                            !- Field 4400
  Through: 03/30,                         !- Field 4401
  For: AllDays,                           !- Field 4402
  Until: 01:00,                           !- Field 4403
  0.002501605,                            !- Field 4404
  Until: 02:00,                           !- Field 4405
  0.00206494,                             !- Field 4406
  Until: 03:00,                           !- Field 4407
  0.00249832,                             !- Field 4408
  Until: 04:00,                           !- Field 4409
  0.002061729,                            !- Field 4410
  Until: 05:00,                           !- Field 4411
  0.002004054,                            !- Field 4412
  Until: 06:00,                           !- Field 4413
  0.001510082,                            !- Field 4414
  Until: 07:00,                           !- Field 4415
  0.001319082,                            !- Field 4416
  Until: 08:00,                           !- Field 4417
  0.12649572,                             !- Field 4418
  Until: 09:00,                           !- Field 4419
  0.30050982,                             !- Field 4420
  Until: 10:00,                           !- Field 4421
  0.053224108,                            !- Field 4422
  Until: 11:00,                           !- Field 4423
  0.196343232,                            !- Field 4424
  Until: 12:00,                           !- Field 4425
  0.028080831,                            !- Field 4426
  Until: 13:00,                           !- Field 4427
  0.000747913,                            !- Field 4428
  Until: 14:00,                           !- Field 4429
  0.023338133,                            !- Field 4430
  Until: 15:00,                           !- Field 4431
  0.223257325,                            !- Field 4432
  Until: 16:00,                           !- Field 4433
  0.21982506,                             !- Field 4434
  Until: 17:00,                           !- Field 4435
  0.019265411,                            !- Field 4436
  Until: 18:00,                           !- Field 4437
  0.107440759,                            !- Field 4438
  Until: 19:00,                           !- Field 4439
  0.18985341,                             !- Field 4440
  Until: 20:00,                           !- Field 4441
  0.248145837,                            !- Field 4442
  Until: 21:00,                           !- Field 4443
  0.111156174,                            !- Field 4444
  Until: 22:00,                           !- Field 4445
  0.127977755,                            !- Field 4446
  Until: 23:00,                           !- Field 4447
  0.15425168,                             !- Field 4448
  Until: 24:00,                           !- Field 4449
  0.001059765,                            !- Field 4450
  Through: 03/31,                         !- Field 4451
  For: AllDays,                           !- Field 4452
  Until: 01:00,                           !- Field 4453
  0.00106032,                             !- Field 4454
  Until: 02:00,                           !- Field 4455
  0.001054658,                            !- Field 4456
  Until: 03:00,                           !- Field 4457
  0.001058079,                            !- Field 4458
  Until: 04:00,                           !- Field 4459
  0.001059521,                            !- Field 4460
  Until: 05:00,                           !- Field 4461
  0.001060552,                            !- Field 4462
  Until: 06:00,                           !- Field 4463
  0.00106076,                             !- Field 4464
  Until: 07:00,                           !- Field 4465
  0.005779229,                            !- Field 4466
  Until: 08:00,                           !- Field 4467
  0.26539176,                             !- Field 4468
  Until: 09:00,                           !- Field 4469
  0.289356642,                            !- Field 4470
  Until: 10:00,                           !- Field 4471
  0.26694203,                             !- Field 4472
  Until: 11:00,                           !- Field 4473
  0.252087296,                            !- Field 4474
  Until: 12:00,                           !- Field 4475
  0.048567006,                            !- Field 4476
  Until: 13:00,                           !- Field 4477
  0.001057466,                            !- Field 4478
  Until: 14:00,                           !- Field 4479
  0.109123132,                            !- Field 4480
  Until: 15:00,                           !- Field 4481
  0.001933639,                            !- Field 4482
  Until: 16:00,                           !- Field 4483
  0.171893764,                            !- Field 4484
  Until: 17:00,                           !- Field 4485
  0.011245327,                            !- Field 4486
  Until: 18:00,                           !- Field 4487
  0.110371409,                            !- Field 4488
  Until: 19:00,                           !- Field 4489
  0.188378025,                            !- Field 4490
  Until: 20:00,                           !- Field 4491
  0.134870063,                            !- Field 4492
  Until: 21:00,                           !- Field 4493
  0.119635009,                            !- Field 4494
  Until: 22:00,                           !- Field 4495
  0.324424333,                            !- Field 4496
  Until: 23:00,                           !- Field 4497
  0.195839755,                            !- Field 4498
  Until: 24:00,                           !- Field 4499
  0.066139304,                            !- Field 4500
  Through: 04/01,                         !- Field 4501
  For: AllDays,                           !- Field 4502
  Until: 01:00,                           !- Field 4503
  0.067624902,                            !- Field 4504
  Until: 02:00,                           !- Field 4505
  0.057781022,                            !- Field 4506
  Until: 03:00,                           !- Field 4507
  0.01506168,                             !- Field 4508
  Until: 04:00,                           !- Field 4509
  0.000814047,                            !- Field 4510
  Until: 05:00,                           !- Field 4511
  0.001248981,                            !- Field 4512
  Until: 06:00,                           !- Field 4513
  0.046178578,                            !- Field 4514
  Until: 07:00,                           !- Field 4515
  0.102137526,                            !- Field 4516
  Until: 08:00,                           !- Field 4517
  0.103617094,                            !- Field 4518
  Until: 09:00,                           !- Field 4519
  0.099552952,                            !- Field 4520
  Until: 10:00,                           !- Field 4521
  0.040818695,                            !- Field 4522
  Until: 11:00,                           !- Field 4523
  0.000968726,                            !- Field 4524
  Until: 12:00,                           !- Field 4525
  0.00100069,                             !- Field 4526
  Until: 13:00,                           !- Field 4527
  0.000826853,                            !- Field 4528
  Until: 14:00,                           !- Field 4529
  0.000742794,                            !- Field 4530
  Until: 15:00,                           !- Field 4531
  0.000724617,                            !- Field 4532
  Until: 16:00,                           !- Field 4533
  0.06343397,                             !- Field 4534
  Until: 17:00,                           !- Field 4535
  0.053486346,                            !- Field 4536
  Until: 18:00,                           !- Field 4537
  0.000781433,                            !- Field 4538
  Until: 19:00,                           !- Field 4539
  0.406170057,                            !- Field 4540
  Until: 20:00,                           !- Field 4541
  0.184591823,                            !- Field 4542
  Until: 21:00,                           !- Field 4543
  0.466884925,                            !- Field 4544
  Until: 22:00,                           !- Field 4545
  0.323488755,                            !- Field 4546
  Until: 23:00,                           !- Field 4547
  0.12169828,                             !- Field 4548
  Until: 24:00,                           !- Field 4549
  0.000831764,                            !- Field 4550
  Through: 04/02,                         !- Field 4551
  For: AllDays,                           !- Field 4552
  Until: 01:00,                           !- Field 4553
  0.000738533,                            !- Field 4554
  Until: 02:00,                           !- Field 4555
  0.000752873,                            !- Field 4556
  Until: 03:00,                           !- Field 4557
  0.000736856,                            !- Field 4558
  Until: 04:00,                           !- Field 4559
  0.000739065,                            !- Field 4560
  Until: 05:00,                           !- Field 4561
  0.000737204,                            !- Field 4562
  Until: 06:00,                           !- Field 4563
  0.000738456,                            !- Field 4564
  Until: 07:00,                           !- Field 4565
  0.000737375,                            !- Field 4566
  Until: 08:00,                           !- Field 4567
  0.000745168,                            !- Field 4568
  Until: 09:00,                           !- Field 4569
  0.022232107,                            !- Field 4570
  Until: 10:00,                           !- Field 4571
  0.147604502,                            !- Field 4572
  Until: 11:00,                           !- Field 4573
  0.12642605,                             !- Field 4574
  Until: 12:00,                           !- Field 4575
  0.217793218,                            !- Field 4576
  Until: 13:00,                           !- Field 4577
  0.295637894,                            !- Field 4578
  Until: 14:00,                           !- Field 4579
  0.030761394,                            !- Field 4580
  Until: 15:00,                           !- Field 4581
  0.065679828,                            !- Field 4582
  Until: 16:00,                           !- Field 4583
  0.264212237,                            !- Field 4584
  Until: 17:00,                           !- Field 4585
  0.164544117,                            !- Field 4586
  Until: 18:00,                           !- Field 4587
  0.021755047,                            !- Field 4588
  Until: 19:00,                           !- Field 4589
  0.193310771,                            !- Field 4590
  Until: 20:00,                           !- Field 4591
  0.304813631,                            !- Field 4592
  Until: 21:00,                           !- Field 4593
  0.077137476,                            !- Field 4594
  Until: 22:00,                           !- Field 4595
  0.252825051,                            !- Field 4596
  Until: 23:00,                           !- Field 4597
  0.191920647,                            !- Field 4598
  Until: 24:00,                           !- Field 4599
  0.031230144,                            !- Field 4600
  Through: 04/03,                         !- Field 4601
  For: AllDays,                           !- Field 4602
  Until: 01:00,                           !- Field 4603
  0.001209597,                            !- Field 4604
  Until: 02:00,                           !- Field 4605
  0.001208472,                            !- Field 4606
  Until: 03:00,                           !- Field 4607
  0.001206272,                            !- Field 4608
  Until: 04:00,                           !- Field 4609
  0.001209556,                            !- Field 4610
  Until: 05:00,                           !- Field 4611
  0.001212977,                            !- Field 4612
  Until: 06:00,                           !- Field 4613
  0.001210478,                            !- Field 4614
  Until: 07:00,                           !- Field 4615
  0.001209154,                            !- Field 4616
  Until: 08:00,                           !- Field 4617
  0.001201988,                            !- Field 4618
  Until: 09:00,                           !- Field 4619
  0.037000123,                            !- Field 4620
  Until: 10:00,                           !- Field 4621
  0.231835093,                            !- Field 4622
  Until: 11:00,                           !- Field 4623
  0.192798718,                            !- Field 4624
  Until: 12:00,                           !- Field 4625
  0.209902948,                            !- Field 4626
  Until: 13:00,                           !- Field 4627
  0.35462279,                             !- Field 4628
  Until: 14:00,                           !- Field 4629
  0.278900519,                            !- Field 4630
  Until: 15:00,                           !- Field 4631
  0.090670189,                            !- Field 4632
  Until: 16:00,                           !- Field 4633
  0.066525413,                            !- Field 4634
  Until: 17:00,                           !- Field 4635
  0.24584761,                             !- Field 4636
  Until: 18:00,                           !- Field 4637
  0.11903378,                             !- Field 4638
  Until: 19:00,                           !- Field 4639
  0.000734842,                            !- Field 4640
  Until: 20:00,                           !- Field 4641
  0.242792775,                            !- Field 4642
  Until: 21:00,                           !- Field 4643
  0.499960518,                            !- Field 4644
  Until: 22:00,                           !- Field 4645
  0.39608403,                             !- Field 4646
  Until: 23:00,                           !- Field 4647
  0.066492687,                            !- Field 4648
  Until: 24:00,                           !- Field 4649
  0.145438117,                            !- Field 4650
  Through: 04/04,                         !- Field 4651
  For: AllDays,                           !- Field 4652
  Until: 01:00,                           !- Field 4653
  0.090129297,                            !- Field 4654
  Until: 02:00,                           !- Field 4655
  0.001181299,                            !- Field 4656
  Until: 03:00,                           !- Field 4657
  0.001102192,                            !- Field 4658
  Until: 04:00,                           !- Field 4659
  0.001107532,                            !- Field 4660
  Until: 05:00,                           !- Field 4661
  0.001105538,                            !- Field 4662
  Until: 06:00,                           !- Field 4663
  0.001102964,                            !- Field 4664
  Until: 07:00,                           !- Field 4665
  0.087143979,                            !- Field 4666
  Until: 08:00,                           !- Field 4667
  0.104954715,                            !- Field 4668
  Until: 09:00,                           !- Field 4669
  0.347448554,                            !- Field 4670
  Until: 10:00,                           !- Field 4671
  0.156749021,                            !- Field 4672
  Until: 11:00,                           !- Field 4673
  0.165432702,                            !- Field 4674
  Until: 12:00,                           !- Field 4675
  0.174027116,                            !- Field 4676
  Until: 13:00,                           !- Field 4677
  0.093742041,                            !- Field 4678
  Until: 14:00,                           !- Field 4679
  0.031948209,                            !- Field 4680
  Until: 15:00,                           !- Field 4681
  0.000987792,                            !- Field 4682
  Until: 16:00,                           !- Field 4683
  0.073261071,                            !- Field 4684
  Until: 17:00,                           !- Field 4685
  0.012046058,                            !- Field 4686
  Until: 18:00,                           !- Field 4687
  0.099891122,                            !- Field 4688
  Until: 19:00,                           !- Field 4689
  0.25076624,                             !- Field 4690
  Until: 20:00,                           !- Field 4691
  0.235988008,                            !- Field 4692
  Until: 21:00,                           !- Field 4693
  0.226908513,                            !- Field 4694
  Until: 22:00,                           !- Field 4695
  0.39929731,                             !- Field 4696
  Until: 23:00,                           !- Field 4697
  0.035446449,                            !- Field 4698
  Until: 24:00,                           !- Field 4699
  0.000902101,                            !- Field 4700
  Through: 04/05,                         !- Field 4701
  For: AllDays,                           !- Field 4702
  Until: 01:00,                           !- Field 4703
  0.000873331,                            !- Field 4704
  Until: 02:00,                           !- Field 4705
  0.000869134,                            !- Field 4706
  Until: 03:00,                           !- Field 4707
  0.000871786,                            !- Field 4708
  Until: 04:00,                           !- Field 4709
  0.000871759,                            !- Field 4710
  Until: 05:00,                           !- Field 4711
  0.000872735,                            !- Field 4712
  Until: 06:00,                           !- Field 4713
  0.000872377,                            !- Field 4714
  Until: 07:00,                           !- Field 4715
  0.042315941,                            !- Field 4716
  Until: 08:00,                           !- Field 4717
  0.159931582,                            !- Field 4718
  Until: 09:00,                           !- Field 4719
  0.517764799,                            !- Field 4720
  Until: 10:00,                           !- Field 4721
  0.225245867,                            !- Field 4722
  Until: 11:00,                           !- Field 4723
  0.001611451,                            !- Field 4724
  Until: 12:00,                           !- Field 4725
  0.001518734,                            !- Field 4726
  Until: 13:00,                           !- Field 4727
  0.027243499,                            !- Field 4728
  Until: 14:00,                           !- Field 4729
  0.060506343,                            !- Field 4730
  Until: 15:00,                           !- Field 4731
  0.01405449,                             !- Field 4732
  Until: 16:00,                           !- Field 4733
  0.036962411,                            !- Field 4734
  Until: 17:00,                           !- Field 4735
  0.197909296,                            !- Field 4736
  Until: 18:00,                           !- Field 4737
  0.072965769,                            !- Field 4738
  Until: 19:00,                           !- Field 4739
  0.052917865,                            !- Field 4740
  Until: 20:00,                           !- Field 4741
  0.050893787,                            !- Field 4742
  Until: 21:00,                           !- Field 4743
  0.40688917,                             !- Field 4744
  Until: 22:00,                           !- Field 4745
  0.25187885,                             !- Field 4746
  Until: 23:00,                           !- Field 4747
  0.232628744,                            !- Field 4748
  Until: 24:00,                           !- Field 4749
  0.211944231,                            !- Field 4750
  Through: 04/06,                         !- Field 4751
  For: AllDays,                           !- Field 4752
  Until: 01:00,                           !- Field 4753
  0.037273568,                            !- Field 4754
  Until: 02:00,                           !- Field 4755
  0.044484881,                            !- Field 4756
  Until: 03:00,                           !- Field 4757
  0.000718238,                            !- Field 4758
  Until: 04:00,                           !- Field 4759
  0.000717378,                            !- Field 4760
  Until: 05:00,                           !- Field 4761
  0.000716683,                            !- Field 4762
  Until: 06:00,                           !- Field 4763
  0.024694943,                            !- Field 4764
  Until: 07:00,                           !- Field 4765
  0.10353289,                             !- Field 4766
  Until: 08:00,                           !- Field 4767
  0.220767522,                            !- Field 4768
  Until: 09:00,                           !- Field 4769
  0.324441102,                            !- Field 4770
  Until: 10:00,                           !- Field 4771
  0.05493555,                             !- Field 4772
  Until: 11:00,                           !- Field 4773
  0.001540641,                            !- Field 4774
  Until: 12:00,                           !- Field 4775
  0.000912565,                            !- Field 4776
  Until: 13:00,                           !- Field 4777
  0.127643381,                            !- Field 4778
  Until: 14:00,                           !- Field 4779
  0.001499331,                            !- Field 4780
  Until: 15:00,                           !- Field 4781
  0.000814528,                            !- Field 4782
  Until: 16:00,                           !- Field 4783
  0.004517357,                            !- Field 4784
  Until: 17:00,                           !- Field 4785
  0.187919603,                            !- Field 4786
  Until: 18:00,                           !- Field 4787
  0.225302486,                            !- Field 4788
  Until: 19:00,                           !- Field 4789
  0.127269562,                            !- Field 4790
  Until: 20:00,                           !- Field 4791
  0.279249415,                            !- Field 4792
  Until: 21:00,                           !- Field 4793
  0.342326204,                            !- Field 4794
  Until: 22:00,                           !- Field 4795
  0.272889845,                            !- Field 4796
  Until: 23:00,                           !- Field 4797
  0.074150331,                            !- Field 4798
  Until: 24:00,                           !- Field 4799
  0.016065205,                            !- Field 4800
  Through: 04/07,                         !- Field 4801
  For: AllDays,                           !- Field 4802
  Until: 01:00,                           !- Field 4803
  0.000982071,                            !- Field 4804
  Until: 02:00,                           !- Field 4805
  0.000942669,                            !- Field 4806
  Until: 03:00,                           !- Field 4807
  0.000883856,                            !- Field 4808
  Until: 04:00,                           !- Field 4809
  0.000887157,                            !- Field 4810
  Until: 05:00,                           !- Field 4811
  0.000882005,                            !- Field 4812
  Until: 06:00,                           !- Field 4813
  0.00088369,                             !- Field 4814
  Until: 07:00,                           !- Field 4815
  0.000874379,                            !- Field 4816
  Until: 08:00,                           !- Field 4817
  0.322938158,                            !- Field 4818
  Until: 09:00,                           !- Field 4819
  0.291178297,                            !- Field 4820
  Until: 10:00,                           !- Field 4821
  0.029960013,                            !- Field 4822
  Until: 11:00,                           !- Field 4823
  0.117365209,                            !- Field 4824
  Until: 12:00,                           !- Field 4825
  0.122335616,                            !- Field 4826
  Until: 13:00,                           !- Field 4827
  0.081724276,                            !- Field 4828
  Until: 14:00,                           !- Field 4829
  0.10022479,                             !- Field 4830
  Until: 15:00,                           !- Field 4831
  0.002107386,                            !- Field 4832
  Until: 16:00,                           !- Field 4833
  0.065050929,                            !- Field 4834
  Until: 17:00,                           !- Field 4835
  0.061523058,                            !- Field 4836
  Until: 18:00,                           !- Field 4837
  0.150188007,                            !- Field 4838
  Until: 19:00,                           !- Field 4839
  0.117981054,                            !- Field 4840
  Until: 20:00,                           !- Field 4841
  0.245909133,                            !- Field 4842
  Until: 21:00,                           !- Field 4843
  0.266129041,                            !- Field 4844
  Until: 22:00,                           !- Field 4845
  0.57657573,                             !- Field 4846
  Until: 23:00,                           !- Field 4847
  0.263083516,                            !- Field 4848
  Until: 24:00,                           !- Field 4849
  0.059812213,                            !- Field 4850
  Through: 04/08,                         !- Field 4851
  For: AllDays,                           !- Field 4852
  Until: 01:00,                           !- Field 4853
  0.067624902,                            !- Field 4854
  Until: 02:00,                           !- Field 4855
  0.057781022,                            !- Field 4856
  Until: 03:00,                           !- Field 4857
  0.01506168,                             !- Field 4858
  Until: 04:00,                           !- Field 4859
  0.000814047,                            !- Field 4860
  Until: 05:00,                           !- Field 4861
  0.001248981,                            !- Field 4862
  Until: 06:00,                           !- Field 4863
  0.046178578,                            !- Field 4864
  Until: 07:00,                           !- Field 4865
  0.102137526,                            !- Field 4866
  Until: 08:00,                           !- Field 4867
  0.103617094,                            !- Field 4868
  Until: 09:00,                           !- Field 4869
  0.099552952,                            !- Field 4870
  Until: 10:00,                           !- Field 4871
  0.040818695,                            !- Field 4872
  Until: 11:00,                           !- Field 4873
  0.000968726,                            !- Field 4874
  Until: 12:00,                           !- Field 4875
