  Surface,                                !- Outside Boundary Condition
  Surface 473,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 8.49764914447215, 3.05, !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 8.49764914447215, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.49764914447215, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.49764914447215, 3.05;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Space 807,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 436,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 8.49764914447215, 0,  !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 8.49764914447215, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Space 807,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 453,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 3.05;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 468,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Space 807,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 523,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 8.49764914447215, 3.05, !- X,Y,Z Vertex 2 {m}
  0, 8.49764914447215, 3.05,              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 807 HVAC Off Infiltration,        !- Name
  Space 807,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 807 HVAC On Infiltration,         !- Name
  Space 807,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 77 Thermostat,             !- Name
  Thermal Zone 77,                        !- Zone or ZoneList Name
  Thermal Zone 77 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 84,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 77 Thermostat Schedule,    !- Name
  Thermal Zone 77 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 77 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 84,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 77,                        !- Zone Name
  Thermal Zone 77 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 77 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 77 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 77;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 77 Inlet Node List,        !- Name
  Node 189;                               !- Node Name 1

NodeList,
  Thermal Zone 77 Exhaust Node List,      !- Name
  Node 188;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 39,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 39,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 188,                               !- Air Inlet Node Name
  Node 189,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 39 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 39,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 39,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 39, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 39 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 39 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 39 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 39 Relief Air Node, !- Relief Air Stream Node Name
  Node 188;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 39 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 39,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 39 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 189,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 39,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 39 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 39 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 39, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 39 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 39 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 77 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 39,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 39,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 77,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 77 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 77 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 78,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 808,                              !- Name
  Thermal Zone 78,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Space 808,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 414,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 8.5, 0,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  Surface 470 c tbd,                      !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Space 808,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.5, 3.05,                           !- X,Y,Z Vertex 1 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 99,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 470,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.4746, 1.68050134924016,            !- X,Y,Z Vertex 1 {m}
  0, 8.4746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68050134924016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  Surface 471 c tbd,                      !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Space 808,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 8.5, 3.05,            !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 8.5, 0,               !- X,Y,Z Vertex 2 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 8.5, 3.05;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 471,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.97459999999999, 8.5, 1.67967193342178, !- X,Y,Z Vertex 1 {m}
  9.97459999999999, 8.5, 0.76,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.5, 0.76,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.5, 1.67967193342178; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Space 808,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 437,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 8.5, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 8.5, 3.05;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Space 808,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 465,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 3.05;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 474,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Space 808,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 529,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 8.5, 3.05,            !- X,Y,Z Vertex 2 {m}
  0, 8.5, 3.05,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 808 HVAC Off Infiltration,        !- Name
  Space 808,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 808 HVAC On Infiltration,         !- Name
  Space 808,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 78 Thermostat,             !- Name
  Thermal Zone 78,                        !- Zone or ZoneList Name
  Thermal Zone 78 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 80,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 78 Thermostat Schedule,    !- Name
  Thermal Zone 78 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 78 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 80,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 78,                        !- Zone Name
  Thermal Zone 78 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 78 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 78 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 78;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 78 Inlet Node List,        !- Name
  Node 181;                               !- Node Name 1

NodeList,
  Thermal Zone 78 Exhaust Node List,      !- Name
  Node 180;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 35,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 35,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 180,                               !- Air Inlet Node Name
  Node 181,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 35 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 35,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 35,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 35, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 35 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 35 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 35 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 35 Relief Air Node, !- Relief Air Stream Node Name
  Node 180;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 35 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 35,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 35 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 181,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 35,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 35 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 35 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 35, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 35 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 35 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 78 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 35,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 35,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 78,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 78 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 78 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 79,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  8.00117542776392,                       !- Y Origin {m}
  33.55,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1105,                             !- Name
  Thermal Zone 79,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 631,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Space 1105,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 576,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 8.00117542776393, 0,  !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.00117542776393, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  Surface 632 c tbd,                      !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Space 1105,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.00117542776393, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 8.00117542776393, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 162,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 632,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.97577542776393, 1.68084651635917,  !- X,Y,Z Vertex 1 {m}
  0, 7.97577542776393, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084651635917; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Space 1105,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 647,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 8.00117542776393, 3.05, !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 8.00117542776393, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.00117542776393, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.00117542776393, 3.05;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Space 1105,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 615,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 8.00117542776393, 0,  !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 8.00117542776393, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Space 1105,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 605,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 3.05;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 636,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Space 1105,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 691,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 8.00117542776393, 3.05, !- X,Y,Z Vertex 2 {m}
  0, 8.00117542776393, 3.05,              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 1105 HVAC Off Infiltration,       !- Name
  Space 1105,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 1105 HVAC On Infiltration,        !- Name
  Space 1105,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 79 Thermostat,             !- Name
  Thermal Zone 79,                        !- Zone or ZoneList Name
  Thermal Zone 79 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 91,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 79 Thermostat Schedule,    !- Name
  Thermal Zone 79 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 79 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 91,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 79,                        !- Zone Name
  Thermal Zone 79 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 79 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 79 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 79;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 79 Inlet Node List,        !- Name
  Node 203;                               !- Node Name 1

NodeList,
  Thermal Zone 79 Exhaust Node List,      !- Name
  Node 202;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 46,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 46,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 202,                               !- Air Inlet Node Name
  Node 203,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 46 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 46,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 46,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 46, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 46 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 46 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 46 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 46 Relief Air Node, !- Relief Air Stream Node Name
  Node 202;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 46 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 46,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 46 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 203,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 46,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 46 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 46 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 46, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 46 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 46 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 79 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 46,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 46,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 79,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 79 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 79 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 8,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  9.99999999999999,                       !- X Origin {m}
  8.00117542776392,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 201,                              !- Name
  Thermal Zone 8,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 201,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00117542776392, 0,                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -8.00117542776392, 0, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 201,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00117542776392, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00117542776392, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Surface 63 c tbd,                       !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 201,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, -8.00117542776392, 3.05, !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, -8.00117542776392, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.00117542776392, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00117542776392, 3.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 63,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.97459999999999, -8.00117542776392, 1.67967193342178, !- X,Y,Z Vertex 1 {m}
  -9.97459999999999, -8.00117542776392, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00117542776392, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00117542776392, 1.67967193342178; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Surface 64 c tbd,                       !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 201,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 0, 3.05,             !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -8.00117542776392, 0, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -8.00117542776392, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 64,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.99999999999999, -0.0254, 1.68084651635917, !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -7.97577542776392, 0.76, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -7.97577542776392, 1.68084651635917; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 201,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.05;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 201,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 121,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00117542776392, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 3.05,             !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -8.00117542776392, 3.05; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 201 HVAC Off Infiltration,        !- Name
  Space 201,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 201 HVAC On Infiltration,         !- Name
  Space 201,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 8 Thermostat,              !- Name
  Thermal Zone 8,                         !- Zone or ZoneList Name
  Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 53,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 8 Thermostat Schedule,     !- Name
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 53,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 8,                         !- Zone Name
  Thermal Zone 8 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 8 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 8 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 8 Inlet Node List,         !- Name
  Node 127;                               !- Node Name 1

NodeList,
  Thermal Zone 8 Exhaust Node List,       !- Name
  Node 126;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 8,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 8,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 126,                               !- Air Inlet Node Name
  Node 127,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 8 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 8,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 8,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 8,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 8 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 8 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 8 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 8 Relief Air Node, !- Relief Air Stream Node Name
  Node 126;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 8 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 8,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 8 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 127,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 8,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 8 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 8 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 8,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 8 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 8 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 8 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 8,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 8,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 8,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 8 Zero air DSOA,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 8 Zero air DSOA,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 80,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  12,                                     !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  24.4,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 809,                              !- Name
  Thermal Zone 80,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Space 809,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 420,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 1 {m}
  10, 1.15505827125162e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Space 809,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 429,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000001, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  Surface 477 c tbd,                      !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Space 809,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8.50000000000001, 3.05,             !- X,Y,Z Vertex 1 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 3.05;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 142,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 477,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8.50000000000001, 1.67967193342178, !- X,Y,Z Vertex 1 {m}
  9.9746, 8.50000000000001, 0.76,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.50000000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.50000000000001, 1.67967193342178; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  Surface 478 c tbd,                      !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Space 809,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 1.15505827125162e-14, 3.05,         !- X,Y,Z Vertex 1 {m}
  10, 1.15505827125162e-14, 0,            !- X,Y,Z Vertex 2 {m}
  10, 8.50000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  10, 8.50000000000001, 3.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 133,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 478,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254000000000115, 1.68050134924016, !- X,Y,Z Vertex 1 {m}
  10, 0.0254000000000115, 0.76,           !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.76,             !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.68050134924016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Space 809,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 461,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 1.15505827125162e-14, 0,            !- X,Y,Z Vertex 3 {m}
  10, 1.15505827125162e-14, 3.05;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 480,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Space 809,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 535,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  10, 1.15505827125162e-14, 3.05,         !- X,Y,Z Vertex 2 {m}
  10, 8.50000000000001, 3.05,             !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000001, 3.05;              !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 809 HVAC Off Infiltration,        !- Name
  Space 809,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 809 HVAC On Infiltration,         !- Name
  Space 809,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 80 Thermostat,             !- Name
  Thermal Zone 80,                        !- Zone or ZoneList Name
  Thermal Zone 80 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 75,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 80 Thermostat Schedule,    !- Name
  Thermal Zone 80 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 80 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 75,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 80,                        !- Zone Name
  Thermal Zone 80 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 80 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 80 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 80;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 80 Inlet Node List,        !- Name
  Node 171;                               !- Node Name 1

NodeList,
  Thermal Zone 80 Exhaust Node List,      !- Name
  Node 170;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 30,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 30,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 170,                               !- Air Inlet Node Name
  Node 171,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 30 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 30,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 30,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 30, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 30 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 30 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 30 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 30 Relief Air Node, !- Relief Air Stream Node Name
  Node 170;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 30 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 30,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 30 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 171,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 30,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 30 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 30 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 30, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 30 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 30 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 80 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 30,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 30,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 80,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 80 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 80 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 81,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  9.99999999999999,                       !- X Origin {m}
  8.00117542776392,                       !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 901,                              !- Name
  Thermal Zone 81,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 481,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 901,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 426,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00117542776392, 0,                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -8.00117542776392, 0, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 901,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 494,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00117542776392, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00117542776392, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  Surface 483 c tbd,                      !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 901,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, -8.00117542776392, 3.05, !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, -8.00117542776392, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.00117542776392, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00117542776392, 3.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 116,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 483,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.97459999999999, -8.00117542776392, 1.67967193342178, !- X,Y,Z Vertex 1 {m}
  -9.97459999999999, -8.00117542776392, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00117542776392, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00117542776392, 1.67967193342178; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  Surface 484 c tbd,                      !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 901,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 0, 3.05,             !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -8.00117542776392, 0, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -8.00117542776392, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 129,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 484,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.99999999999999, -0.0254, 1.68084651635917, !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -7.97577542776392, 0.76, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -7.97577542776392, 1.68084651635917; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 901,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 515,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.05;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 486,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 901,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 541,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00117542776392, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 3.05,             !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -8.00117542776392, 3.05; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 901 HVAC Off Infiltration,        !- Name
  Space 901,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 901 HVAC On Infiltration,         !- Name
  Space 901,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 81 Thermostat,             !- Name
  Thermal Zone 81,                        !- Zone or ZoneList Name
  Thermal Zone 81 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 89,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 81 Thermostat Schedule,    !- Name
  Thermal Zone 81 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 81 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 89,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 81,                        !- Zone Name
  Thermal Zone 81 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 81 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 81 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 81;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 81 Inlet Node List,        !- Name
  Node 199;                               !- Node Name 1

NodeList,
  Thermal Zone 81 Exhaust Node List,      !- Name
  Node 198;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 44,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 44,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 198,                               !- Air Inlet Node Name
  Node 199,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 44 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 44,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 44,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 44, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 44 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 44 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 44 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 44 Relief Air Node, !- Relief Air Stream Node Name
  Node 198;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 44 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 44,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 44 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 199,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 44,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 44 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 44 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 44, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 44 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 44 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 81 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 44,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 44,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 81,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 81 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 81 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 82,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 903,                              !- Name
  Thermal Zone 82,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Space 903,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 444,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  Surface 500 c tbd,                      !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Space 903,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 67,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 500,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  Surface 501 c tbd,                      !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Space 903,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 139,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 501,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.67967193342178,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67967193342178; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Space 903,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 492,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Space 903,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 507,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3.05;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 504,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Space 903,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 559,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10, 0, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.05;                          !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 903 HVAC Off Infiltration,        !- Name
  Space 903,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 903 HVAC On Infiltration,         !- Name
  Space 903,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 82 Thermostat,             !- Name
  Thermal Zone 82,                        !- Zone or ZoneList Name
  Thermal Zone 82 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 81,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 82 Thermostat Schedule,    !- Name
  Thermal Zone 82 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 82 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 81,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 82,                        !- Zone Name
  Thermal Zone 82 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 82 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 82 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 82;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 82 Inlet Node List,        !- Name
  Node 183;                               !- Node Name 1

NodeList,
  Thermal Zone 82 Exhaust Node List,      !- Name
  Node 182;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 36,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 36,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 182,                               !- Air Inlet Node Name
  Node 183,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 36 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 36,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 36,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 36, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 36 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 36 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 36 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 36 Relief Air Node, !- Relief Air Stream Node Name
  Node 182;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 36 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 36,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 36 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 183,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 36,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 36 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 36 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 36, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 36 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 36 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 82 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 36,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 36,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 82,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 82 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 82 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 83,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 904,                              !- Name
  Thermal Zone 83,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 904,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 450,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  Surface 506 c tbd,                      !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 904,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 506,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 904,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 503,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 904,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 491,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 904,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 519,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3.05;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 510,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 904,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 565,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10, 0, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.05;                          !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 904 HVAC Off Infiltration,        !- Name
  Space 904,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 904 HVAC On Infiltration,         !- Name
  Space 904,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 83 Thermostat,             !- Name
  Thermal Zone 83,                        !- Zone or ZoneList Name
  Thermal Zone 83 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 85,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 83 Thermostat Schedule,    !- Name
  Thermal Zone 83 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 83 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 85,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 83,                        !- Zone Name
  Thermal Zone 83 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 83 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 83 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 83;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 83 Inlet Node List,        !- Name
  Node 191;                               !- Node Name 1

NodeList,
  Thermal Zone 83 Exhaust Node List,      !- Name
  Node 190;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 40,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 40,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 190,                               !- Air Inlet Node Name
  Node 191,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 40 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 40,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 40,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 40, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 40 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 40 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 40 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 40 Relief Air Node, !- Relief Air Stream Node Name
  Node 190;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 40 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 40,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 40 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 191,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 40,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 40 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 40 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 40, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 40 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 40 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 83 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 40,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 40,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 83,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 83 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 83 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 84,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  8.00117542776392,                       !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 905,                              !- Name
  Thermal Zone 84,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 905,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 456,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 8.00117542776393, 0,  !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.00117542776393, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  Surface 512 c tbd,                      !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 905,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.00117542776393, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 8.00117542776393, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 512,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.97577542776393, 1.68084651635917,  !- X,Y,Z Vertex 1 {m}
  0, 7.97577542776393, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68084651635917; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 905,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 527,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 8.00117542776393, 3.05, !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 8.00117542776393, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.00117542776393, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.00117542776393, 3.05;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 905,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 495,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 8.00117542776393, 0,  !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 8.00117542776393, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 905,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 485,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 3.05;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 905,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 571,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 8.00117542776393, 3.05, !- X,Y,Z Vertex 2 {m}
  0, 8.00117542776393, 3.05,              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 905 HVAC Off Infiltration,        !- Name
  Space 905,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 905 HVAC On Infiltration,         !- Name
  Space 905,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 84 Thermostat,             !- Name
  Thermal Zone 84,                        !- Zone or ZoneList Name
  Thermal Zone 84 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 69,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 84 Thermostat Schedule,    !- Name
  Thermal Zone 84 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 84 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 69,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 84,                        !- Zone Name
  Thermal Zone 84 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 84 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 84 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 84;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 84 Inlet Node List,        !- Name
  Node 159;                               !- Node Name 1

NodeList,
  Thermal Zone 84 Exhaust Node List,      !- Name
  Node 158;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 24,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 24,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 158,                               !- Air Inlet Node Name
  Node 159,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 24 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 24,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 24,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 24, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 24 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 24 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 24 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 24 Relief Air Node, !- Relief Air Stream Node Name
  Node 158;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 24 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 24,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 24 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 159,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 24,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 24 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 24 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 24, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 24 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 24 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 84 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 24,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 24,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 84,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 84 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 84 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 85,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 906,                              !- Name
  Thermal Zone 85,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 517,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Space 906,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 462,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, -8.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -10, -1.15505827125162e-14, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  Surface 518 c tbd,                      !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Space 906,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.5, 3.05,                          !- X,Y,Z Vertex 1 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 141,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 518,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.4746, 1.68050134924016,           !- X,Y,Z Vertex 1 {m}
  0, -8.4746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68050134924016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Space 906,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 509,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8.5, 3.05,                        !- X,Y,Z Vertex 1 {m}
  -10, -8.5, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -8.5, 3.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Space 906,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 490,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -1.15505827125162e-14, 3.05,       !- X,Y,Z Vertex 1 {m}
  -10, -1.15505827125162e-14, 0,          !- X,Y,Z Vertex 2 {m}
  -10, -8.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -10, -8.5, 3.05;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Space 906,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 539,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, -1.15505827125162e-14, 0,          !- X,Y,Z Vertex 3 {m}
  -10, -1.15505827125162e-14, 3.05;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 522,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Space 906,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 577,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.5, 3.05,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10, -1.15505827125162e-14, 3.05,       !- X,Y,Z Vertex 3 {m}
  -10, -8.5, 3.05;                        !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 906 HVAC Off Infiltration,        !- Name
  Space 906,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 906 HVAC On Infiltration,         !- Name
  Space 906,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 85 Thermostat,             !- Name
  Thermal Zone 85,                        !- Zone or ZoneList Name
  Thermal Zone 85 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 99,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 85 Thermostat Schedule,    !- Name
  Thermal Zone 85 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 85 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 99,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 85,                        !- Zone Name
  Thermal Zone 85 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 85 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 85 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 85;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 85 Inlet Node List,        !- Name
  Node 219;                               !- Node Name 1

NodeList,
  Thermal Zone 85 Exhaust Node List,      !- Name
  Node 218;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 54,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 54,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 218,                               !- Air Inlet Node Name
  Node 219,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 54 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 54,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 54,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 54, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 54 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 54 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 54 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 54 Relief Air Node, !- Relief Air Stream Node Name
  Node 218;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 54 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 54,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 54 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 219,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 54,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 54 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 54 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 54, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 54 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 54 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 85 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 54,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 54,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 85,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 85 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 85 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 86,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  16.0023508555279,                       !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 907,                              !- Name
  Thermal Zone 86,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 523,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Space 907,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 468,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 8.49764914447215, 0,  !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.49764914447215, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  Surface 524 c tbd,                      !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Space 907,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.49764914447215, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 8.49764914447215, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 144,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 524,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47224914447215, 1.6805028803291,   !- X,Y,Z Vertex 1 {m}
  0, 8.47224914447215, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.6805028803291; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Space 907,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 533,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 8.49764914447215, 3.05, !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 8.49764914447215, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.49764914447215, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.49764914447215, 3.05;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Space 907,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 496,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 8.49764914447215, 0,  !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 8.49764914447215, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Space 907,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 513,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 3.05;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 528,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Space 907,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 583,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 8.49764914447215, 3.05, !- X,Y,Z Vertex 2 {m}
  0, 8.49764914447215, 3.05,              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 907 HVAC Off Infiltration,        !- Name
  Space 907,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 907 HVAC On Infiltration,         !- Name
  Space 907,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 86 Thermostat,             !- Name
  Thermal Zone 86,                        !- Zone or ZoneList Name
  Thermal Zone 86 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 83,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 86 Thermostat Schedule,    !- Name
  Thermal Zone 86 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 86 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 83,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 86,                        !- Zone Name
  Thermal Zone 86 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 86 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 86 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 86;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 86 Inlet Node List,        !- Name
  Node 187;                               !- Node Name 1

NodeList,
  Thermal Zone 86 Exhaust Node List,      !- Name
  Node 186;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 38,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 38,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 186,                               !- Air Inlet Node Name
  Node 187,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 38 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 38,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 38,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 38, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 38 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 38 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 38 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 38 Relief Air Node, !- Relief Air Stream Node Name
  Node 186;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 38 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 38,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 38 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 187,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 38,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 38 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 38 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 38, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 38 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 38 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 86 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 38,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 38,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 86,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 86 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 86 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 87,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24.5,                                   !- Y Origin {m}
  27.45,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 908,                              !- Name
  Thermal Zone 87,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Space 908,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 474,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 8.5, 0,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  Surface 530 c tbd,                      !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Space 908,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.5, 3.05,                           !- X,Y,Z Vertex 1 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 145,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 530,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.4746, 1.68050134924016,            !- X,Y,Z Vertex 1 {m}
  0, 8.4746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68050134924016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  Surface 531 c tbd,                      !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Space 908,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 8.5, 3.05,            !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 8.5, 0,               !- X,Y,Z Vertex 2 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 8.5, 3.05;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 79,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 531,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.97459999999999, 8.5, 1.67967193342178, !- X,Y,Z Vertex 1 {m}
  9.97459999999999, 8.5, 0.76,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.5, 0.76,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.5, 1.67967193342178; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Space 908,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 497,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 8.5, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 8.5, 3.05;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Space 908,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 525,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 3.05;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 534,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Space 908,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 589,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 8.5, 3.05,            !- X,Y,Z Vertex 2 {m}
  0, 8.5, 3.05,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 908 HVAC Off Infiltration,        !- Name
  Space 908,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 908 HVAC On Infiltration,         !- Name
  Space 908,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 87 Thermostat,             !- Name
  Thermal Zone 87,                        !- Zone or ZoneList Name
  Thermal Zone 87 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 100,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 87 Thermostat Schedule,    !- Name
  Thermal Zone 87 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 87 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 100,  !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 87,                        !- Zone Name
  Thermal Zone 87 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 87 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 87 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 87;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 87 Inlet Node List,        !- Name
  Node 221;                               !- Node Name 1

NodeList,
  Thermal Zone 87 Exhaust Node List,      !- Name
  Node 220;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 55,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 55,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 220,                               !- Air Inlet Node Name
  Node 221,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 55 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 55,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 55,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 55, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 55 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 55 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 55 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 55 Relief Air Node, !- Relief Air Stream Node Name
  Node 220;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 55 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 55,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 55 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 221,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 55,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 55 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 55 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 55, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 55 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 55 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 87 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 55,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 55,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 87,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 87 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 87 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 88,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  9.99999999999999,                       !- X Origin {m}
  8.00117542776392,                       !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1001,                             !- Name
  Thermal Zone 88,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Space 1001,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 486,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00117542776392, 0,                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -8.00117542776392, 0, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Space 1001,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 554,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00117542776392, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00117542776392, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  Surface 543 c tbd,                      !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Space 1001,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, -8.00117542776392, 3.05, !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, -8.00117542776392, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.00117542776392, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00117542776392, 3.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 148,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 543,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.97459999999999, -8.00117542776392, 1.67967193342178, !- X,Y,Z Vertex 1 {m}
  -9.97459999999999, -8.00117542776392, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00117542776392, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00117542776392, 1.67967193342178; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  Surface 544 c tbd,                      !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Space 1001,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 0, 3.05,             !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -8.00117542776392, 0, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -8.00117542776392, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 111,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 544,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.99999999999999, -0.0254, 1.68084651635917, !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -7.97577542776392, 0.76, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -7.97577542776392, 1.68084651635917; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Space 1001,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 575,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.05;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 546,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Space 1001,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 601,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00117542776392, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 3.05,             !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -8.00117542776392, 3.05; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 1001 HVAC Off Infiltration,       !- Name
  Space 1001,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 1001 HVAC On Infiltration,        !- Name
  Space 1001,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 88 Thermostat,             !- Name
  Thermal Zone 88,                        !- Zone or ZoneList Name
  Thermal Zone 88 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 78,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 88 Thermostat Schedule,    !- Name
  Thermal Zone 88 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 88 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 78,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 88,                        !- Zone Name
  Thermal Zone 88 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 88 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 88 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 88;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 88 Inlet Node List,        !- Name
  Node 177;                               !- Node Name 1

NodeList,
  Thermal Zone 88 Exhaust Node List,      !- Name
  Node 176;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 33,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 33,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 176,                               !- Air Inlet Node Name
  Node 177,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 33 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 33,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 33,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 33, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 33 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 33 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 33 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 33 Relief Air Node, !- Relief Air Stream Node Name
  Node 176;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 33 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 33,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 33 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 177,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 33,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 33 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 33 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 33, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 33 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 33 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 88 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 33,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 33,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 88,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 88 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 88 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 89,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  9.99999999999999,                       !- X Origin {m}
  33,                                     !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1002,                             !- Name
  Thermal Zone 89,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 547,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Space 1002,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 498,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00000000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.00000000000001, -33, 0,               !- X,Y,Z Vertex 2 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  Surface 548 c tbd,                      !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Space 1002,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00000000000001, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  2.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 548,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.97460000000001, 0, 1.69884670634106,  !- X,Y,Z Vertex 1 {m}
  1.97460000000001, 0, 0.76,              !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.69884670634106; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Space 1002,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 596,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00000000000001, -8.50000000000001, 3.05, !- X,Y,Z Vertex 1 {m}
  2.00000000000001, -8.50000000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.00000000000001, 0, 3.05;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Space 1002,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 580,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00000000000001, -17, 3.05,            !- X,Y,Z Vertex 1 {m}
  2.00000000000001, -17, 0,               !- X,Y,Z Vertex 2 {m}
  2.00000000000001, -8.50000000000001, 0, !- X,Y,Z Vertex 3 {m}
  2.00000000000001, -8.50000000000001, 3.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Space 1002,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 568,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00000000000001, -25, 3.05,            !- X,Y,Z Vertex 1 {m}
  2.00000000000001, -25, 0,               !- X,Y,Z Vertex 2 {m}
  2.00000000000001, -17, 0,               !- X,Y,Z Vertex 3 {m}
  2.00000000000001, -17, 3.05;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Space 1002,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 562,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00000000000001, -33, 3.05,            !- X,Y,Z Vertex 1 {m}
  2.00000000000001, -33, 0,               !- X,Y,Z Vertex 2 {m}
  2.00000000000001, -25, 0,               !- X,Y,Z Vertex 3 {m}
  2.00000000000001, -25, 3.05;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  Surface 553 c tbd,                      !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Space 1002,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -33, 3.05,                           !- X,Y,Z Vertex 1 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 2 {m}
  2.00000000000001, -33, 0,               !- X,Y,Z Vertex 3 {m}
  2.00000000000001, -33, 3.05;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 553,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -33, 1.69884670634106,          !- X,Y,Z Vertex 1 {m}
  0.0254, -33, 0.76,                      !- X,Y,Z Vertex 2 {m}
  1.97460000000001, -33, 0.76,            !- X,Y,Z Vertex 3 {m}
  1.97460000000001, -33, 1.69884670634106; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Space 1002,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 542,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.9988245722361, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -24.9988245722361, 0,                !- X,Y,Z Vertex 2 {m}
  0, -33, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -33, 3.05;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Space 1002,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 574,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16.9976491444722, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -16.9976491444722, 0,                !- X,Y,Z Vertex 2 {m}
  0, -24.9988245722361, 0,                !- X,Y,Z Vertex 3 {m}
  0, -24.9988245722361, 3.05;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Space 1002,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 586,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.5, 3.05,                          !- X,Y,Z Vertex 1 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -16.9976491444722, 0,                !- X,Y,Z Vertex 3 {m}
  0, -16.9976491444722, 3.05;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Space 1002,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 592,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -8.5, 3.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 558,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Space 1002,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 607,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00000000000001, -33, 3.05,            !- X,Y,Z Vertex 1 {m}
  2.00000000000001, 0, 3.05,              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, -33, 3.05;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 1002 HVAC Off Infiltration,       !- Name
  Space 1002,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 1002 HVAC On Infiltration,        !- Name
  Space 1002,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 89 Thermostat,             !- Name
  Thermal Zone 89,                        !- Zone or ZoneList Name
  Thermal Zone 89 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 86,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 89 Thermostat Schedule,    !- Name
  Thermal Zone 89 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 89 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 86,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 89,                        !- Zone Name
  Thermal Zone 89 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 89 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 89 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 89;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 89 Inlet Node List,        !- Name
  Node 193;                               !- Node Name 1

NodeList,
  Thermal Zone 89 Exhaust Node List,      !- Name
  Node 192;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 41,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 41,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 192,                               !- Air Inlet Node Name
  Node 193,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 41 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 41,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 41,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 41, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 41 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 41 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 41 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 41 Relief Air Node, !- Relief Air Stream Node Name
  Node 192;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 41 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 41,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 41 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 193,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 41,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 41 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 41 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 41, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 41 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 41 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 89 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 41,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 41,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 89,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 89 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 89 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 9,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  9.99999999999999,                       !- X Origin {m}
  8.00117542776392,                       !- Y Origin {m}
  15.25,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 501,                              !- Name
  Thermal Zone 9,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 501,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 186,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00117542776392, 0,                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -8.00117542776392, 0, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 501,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 254,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00117542776392, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -8.00117542776392, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  Surface 243 c tbd,                      !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 501,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, -8.00117542776392, 3.05, !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, -8.00117542776392, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.00117542776392, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00117542776392, 3.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 243,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.97459999999999, -8.00117542776392, 1.67967193342178, !- X,Y,Z Vertex 1 {m}
  -9.97459999999999, -8.00117542776392, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.00117542776392, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.00117542776392, 1.67967193342178; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  Surface 244 c tbd,                      !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 501,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 0, 3.05,             !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -8.00117542776392, 0, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -8.00117542776392, 3.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 78,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 244,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.99999999999999, -0.0254, 1.68084651635917, !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -7.97577542776392, 0.76, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -7.97577542776392, 1.68084651635917; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 501,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 275,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.05;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 501,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 301,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00117542776392, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 3.05,             !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -8.00117542776392, 3.05; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 501 HVAC Off Infiltration,        !- Name
  Space 501,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 501 HVAC On Infiltration,         !- Name
  Space 501,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 9 Thermostat,              !- Name
  Thermal Zone 9,                         !- Zone or ZoneList Name
  Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 50,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 9 Thermostat Schedule,     !- Name
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 9,                         !- Zone Name
  Thermal Zone 9 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 9 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 9 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 9 Inlet Node List,         !- Name
  Node 121;                               !- Node Name 1

NodeList,
  Thermal Zone 9 Exhaust Node List,       !- Name
  Node 120;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 5,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 5,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 120,                               !- Air Inlet Node Name
  Node 121,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 5 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 5,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 5,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 5,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 5 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 5 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 5 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 5 Relief Air Node, !- Relief Air Stream Node Name
  Node 120;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 5 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 5,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 5 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 121,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 5,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 5 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 5 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 5,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 5 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 5 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 9 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 5,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 5,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 9,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 9 Zero air DSOA,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 9 Zero air DSOA,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 90,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1003,                             !- Name
  Thermal Zone 90,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 559,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Space 1003,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 504,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  Surface 560 c tbd,                      !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Space 1003,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 149,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 560,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.68084738086851,           !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68084738086851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  Surface 561 c tbd,                      !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Space 1003,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -8, 3.05,                          !- X,Y,Z Vertex 1 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.05;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 561,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.67967193342178,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.67967193342178; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Space 1003,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 552,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3.05,                           !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall 3,                !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Space 1003,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 567,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3.05;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 564,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling 3,             !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Space 1003,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 619,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 2 {m}
  -10, 0, 3.05,                           !- X,Y,Z Vertex 3 {m}
  -10, -8, 3.05;                          !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 1003 HVAC Off Infiltration,       !- Name
  Space 1003,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 1003 HVAC On Infiltration,        !- Name
  Space 1003,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 90 Thermostat,             !- Name
  Thermal Zone 90,                        !- Zone or ZoneList Name
  Thermal Zone 90 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 70,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 90 Thermostat Schedule,    !- Name
  Thermal Zone 90 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 90 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 70,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 90,                        !- Zone Name
  Thermal Zone 90 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 90 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 90 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 90;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 90 Inlet Node List,        !- Name
  Node 161;                               !- Node Name 1

NodeList,
  Thermal Zone 90 Exhaust Node List,      !- Name
  Node 160;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 25,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 25,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 160,                               !- Air Inlet Node Name
  Node 161,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 25 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 25,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 25,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 25, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 25 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 25 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 25 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 25 Relief Air Node, !- Relief Air Stream Node Name
  Node 160;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 25 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 25,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 25 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 161,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 25,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 25 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 25 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 25, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 25 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 25 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 90 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 25,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 25,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 90,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 90 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 90 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 91,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  30.5,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1004,                             !- Name
  Thermal Zone 91,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 2;                           !- Space Type

BuildingSurface:Detailed,
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor 3,               !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Space 1004,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 510,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  Surface 566 c tbd,                      !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Space 1004,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.05,                            !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=2.38,        !- Construction Name
  Surface 566,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
